
OS:Version,
  {f3725b99-7717-4567-ae37-c1a88256c3d5}, !- Handle
  1.11.2;                                 !- Version Identifier

OS:Rendering:Color,
  {d1e86687-6885-4070-81da-3a576f17ff5c}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, ! Handle
  Office Bldg Light,                      ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {f4b4f1e1-6a43-44bd-a8f2-a74c513199be}, ! Default Day Schedule Name
  {c390a85c-d5e7-4c2d-8853-58583d31d4e3}, ! Summer Design Day Schedule Name
  {dd4723de-ece6-49f1-b48c-4ca52d8c8360}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {f4b4f1e1-6a43-44bd-a8f2-a74c513199be}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0500000007450581,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.699999988079071,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0500000007450581,                     !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0500000007450581,                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0500000007450581;                     !- Value Until Time 9

OS:Schedule:Day,
  {c390a85c-d5e7-4c2d-8853-58583d31d4e3}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {dd4723de-ece6-49f1-b48c-4ca52d8c8360}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {101bb6fc-d0fc-4dd5-b953-30be7362193e}, ! Handle
  Office Bldg Light Rule 1,               ! Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {cab9d70e-56fd-4a11-b93a-30526ba080c7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cab9d70e-56fd-4a11-b93a-30526ba080c7}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {e5799452-8d36-4739-a94b-184f22c15de0}, ! Handle
  Office Bldg Light Rule 2,               ! Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {fd34a36a-f6bf-4a3e-b174-248c7bf8388a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fd34a36a-f6bf-4a3e-b174-248c7bf8388a}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0500000007450581,                     !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0500000007450581,                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0500000007450581,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0500000007450581;                     !- Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {67f2822d-9200-410d-bad4-ca1adb4cbb77}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {65bf6a03-1758-4903-8383-db583a09d8f8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {57716514-0d5c-4f76-8108-73a8ef55c74a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {a57916a4-2d44-41b9-a1e1-917f01e6e980}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f46c6550-abd3-4dc9-b2fd-3521e6458afe}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b27de14f-0cdf-4395-80f3-859d49e9b403}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ec05571d-f09e-46c5-830e-02e7c83716e2}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a1ac4f23-b7fd-439b-9144-9025bbf81b99}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c5a236d-b8fa-4e61-a6d6-5ef82442b61b}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9637cafc-bc8f-40aa-8756-39cbbba37ac4}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {43c2eb8f-ca41-472d-a661-37d29e1aa470}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52549264-a360-4f7a-971d-ec4f2499546a}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8a8c0cb1-8336-469c-bca4-e17997f803bb}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {69d02fbd-3b65-4514-8330-355612e92de3}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8635cc8-deee-4e85-815b-ff7f42668c83}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {20b4e546-0bb5-45c4-b8f0-ba4246a49c01}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2f4b0680-26b1-4103-9f70-412db3ebdfbe}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7669758f-56e6-4440-9266-ef142961841f}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0e5a132c-e7c3-4583-ad5a-cf0bf0fe2d03}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f648ca0a-523e-4cd1-9141-0b84b7a81954}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f63de19d-9cf2-4162-bf2f-bdb7fddc1b7d}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e1b28003-ba15-4183-b5d9-585f72709eff}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f57d4115-03b8-4303-b205-42221bda4210}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b88ada7e-5b66-4c29-8b49-7f9040c59933}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Handle
  90.1-2013-MediumOffice-ASHRAE 169-2006-5B PRM baseline created: 2016-05-18 14:10:54 -0600, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {8a21809d-7a8f-4d85-a7b4-6629d496d7fb}, !- Space Type Name
  {a43bc4d4-19e2-45b5-9123-0e64bc7ac9eb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {061734ce-19f4-4c27-a203-4b67b00d47ac}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {107e2dcf-081d-47d9-b8b0-921f5279392b}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb7fb571-b062-476f-8b81-9ee2aa7be729}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e64f5cb7-2c3d-45a9-84a6-367125f15aff}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {65cf1445-a2aa-42ad-9ff8-c4b30ec4e53d}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36f7e68a-a20c-471b-b929-d4756cba022f}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d956b768-7de2-4589-97c3-e0178f40b773}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {65e99483-2d7e-4ca8-9e0d-a7914f938f56}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f2a6abe-ef82-4cf6-9a19-42526787c24e}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {40564289-28c7-4fd8-b822-fe7139d1f5bf}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {99330741-43bc-49e4-9991-d6cf4a0ba4aa}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8e65471-7105-4908-ae0b-ec42ae5587b5}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cf88ad3d-58c9-452c-88c4-ac7ea371f930}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6dbe4189-6232-4d6e-9ac9-63d6e0ee9668}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de4444a1-34f5-4cf5-ac22-7469b7be466d}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6fc91438-7cba-42dc-a37d-48434d3c06ca}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {b1c52cb5-3326-4b43-a12f-f30cb1ac3119}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {d29d6f61-dbb6-43a0-8e80-994bfb4a73b2}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {2e5bfd45-be53-46a2-a1be-badb1d1f9ae8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, !- Heating Setpoint Temperature Schedule Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, ! Handle
  Setpoint Htg - Admin,                   ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  {c03c043f-e445-4419-b05d-8448115b3bab}, ! Default Day Schedule Name
  {a9f892cb-c9f4-4a21-b2b3-875ef1466bf3}, ! Summer Design Day Schedule Name
  {77fb46ee-722d-4b5a-b718-ceafddc8aabf}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {c03c043f-e445-4419-b05d-8448115b3bab}, ! Handle
  Large Office HtgSetp Default Schedule,  ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {a9f892cb-c9f4-4a21-b2b3-875ef1466bf3}, ! Handle
  Large Office HtgSetp Summer Design Day, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {77fb46ee-722d-4b5a-b718-ceafddc8aabf}, ! Handle
  Large Office HtgSetp Winter Design Day, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4f682768-9ffb-4e7c-9e74-78813fdc32a0}, ! Handle
  Large Office HtgSetp Rule 1,            ! Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {7545c1d3-7c27-431a-bcf9-cb0c76a60e37}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7545c1d3-7c27-431a-bcf9-cb0c76a60e37}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f80fc661-2858-4988-ada5-e6c492332983}, ! Handle
  Large Office HtgSetp Rule 2,            ! Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3d9b97da-f484-4675-9996-0cfe5e0f120e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3d9b97da-f484-4675-9996-0cfe5e0f120e}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {205b7ba7-36bf-4caa-b304-f7da82550d15}, ! Handle
  Setpoint Clg - Admin,                   ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  {bdb46914-0540-45a5-b513-ee6f82b41886}, ! Default Day Schedule Name
  {4109675b-2e2f-446b-873f-f694dae16827}, ! Summer Design Day Schedule Name
  {30c08a39-528f-426d-bc84-48cf54111147}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {bdb46914-0540-45a5-b513-ee6f82b41886}, ! Handle
  Large Office ClgSetp Default Schedule,  ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Schedule:Day,
  {4109675b-2e2f-446b-873f-f694dae16827}, ! Handle
  Large Office ClgSetp Summer Design Day, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {30c08a39-528f-426d-bc84-48cf54111147}, ! Handle
  Large Office ClgSetp Winter Design Day, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {37df0d56-4bba-4227-8d69-9607a686014f}, ! Handle
  Large Office ClgSetp Rule 1,            ! Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {cd196b78-7b8b-429f-b96a-688c4ac8a99a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cd196b78-7b8b-429f-b96a-688c4ac8a99a}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ccb2ba27-b2d6-4f5f-b02b-091c4def877f}, ! Handle
  Large Office ClgSetp Rule 2,            ! Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {279ad10c-a720-45f0-80eb-18bb3e37607b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {279ad10c-a720-45f0-80eb-18bb3e37607b}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  26.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Rendering:Color,
  {03e06c9d-a4bc-49de-952a-4329faa7fb71}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8f13e24f-0968-430b-82b1-c5e41da9fafa}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c46af6b1-d997-440b-a480-2b785127791c}, ! Handle
  People - Admin,                         ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {d9d54295-ecf9-49ea-9cd5-35741ee7140f}, ! Default Day Schedule Name
  {2d82484a-7ded-4ae3-b82b-fe668b91bc37}, ! Summer Design Day Schedule Name
  {4c00a96b-09d5-4658-89ef-d9ef0898a2d4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d9d54295-ecf9-49ea-9cd5-35741ee7140f}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.949999988079071,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.949999988079071,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {2d82484a-7ded-4ae3-b82b-fe668b91bc37}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {4c00a96b-09d5-4658-89ef-d9ef0898a2d4}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7b4107cc-3c92-4323-a753-015efc68bcc2}, ! Handle
  Medium Office Bldg Occ Rule 1,          ! Name
  {c46af6b1-d997-440b-a480-2b785127791c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0ef53acd-53bb-4684-9657-b3c697aefcf1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0ef53acd-53bb-4684-9657-b3c697aefcf1}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4d201951-02b0-433c-8e17-deb2b0409886}, ! Handle
  Medium Office Bldg Occ Rule 2,          ! Name
  {c46af6b1-d997-440b-a480-2b785127791c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {cf6e8c44-7d5c-4f2c-9a53-1b2a7113c47c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cf6e8c44-7d5c-4f2c-9a53-1b2a7113c47c}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {4401923f-7369-4704-af97-5f02eccc07c4}, ! Handle
  Medium Office Activity,                 ! Name
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, ! Schedule Type Limits Name
  {bb81c5f0-bf9a-4988-98c4-eb4a990d7a88}, ! Default Day Schedule Name
  {f3b095b2-bfff-494c-896b-85a436510b0b}, ! Summer Design Day Schedule Name
  {d26b3326-27cf-44ae-b92e-698b3492b9c3}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {bb81c5f0-bf9a-4988-98c4-eb4a990d7a88}, ! Handle
  Medium Office Activity Default Schedule, ! Name
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f3b095b2-bfff-494c-896b-85a436510b0b}, ! Handle
  Medium Office Activity Summer Design Day, ! Name
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {d26b3326-27cf-44ae-b92e-698b3492b9c3}, ! Handle
  Medium Office Activity Winter Design Day, ! Name
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {4b35ab56-cec3-45c0-bd82-7c7c88e72873}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {d5c45924-8436-4010-89ab-1d4be1c9229b}, ! Default Day Schedule Name
  {5cb8e672-ec1d-411a-ad66-83bef8bf8004}, ! Summer Design Day Schedule Name
  {61bdc9d6-0f05-4ca1-a38c-fa71dcd32b8f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5c45924-8436-4010-89ab-1d4be1c9229b}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5cb8e672-ec1d-411a-ad66-83bef8bf8004}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {61bdc9d6-0f05-4ca1-a38c-fa71dcd32b8f}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {61abaf03-1521-4e72-a32f-0622572b46df}, ! Handle
  Medium Office Infil Quarter On Rule 1,  ! Name
  {4b35ab56-cec3-45c0-bd82-7c7c88e72873}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b837180a-0538-4830-8423-56d718ec2cf7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b837180a-0538-4830-8423-56d718ec2cf7}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {bf208a98-b7ef-4dbb-957d-53cf720abf70}, ! Handle
  Medium Office Infil Quarter On Rule 2,  ! Name
  {4b35ab56-cec3-45c0-bd82-7c7c88e72873}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7efacb04-6850-495e-afb7-9d56ea083b53}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7efacb04-6850-495e-afb7-9d56ea083b53}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {e7df833e-4db6-469d-ad96-14b52ff0ceef}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {6ea54946-7d6f-4908-b7bb-972893f935bf}, ! Default Day Schedule Name
  {a70a63ce-a586-4a33-ac0e-5bff458a02ad}, ! Summer Design Day Schedule Name
  {8d89ff2d-74de-4adc-a2b6-5ed38545666a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ea54946-7d6f-4908-b7bb-972893f935bf}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.899999976158142,                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.800000011920929,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.800000011920929,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.600000023841858,                      !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.400000005960464,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464;                      !- Value Until Time 8

OS:Schedule:Day,
  {a70a63ce-a586-4a33-ac0e-5bff458a02ad}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8d89ff2d-74de-4adc-a2b6-5ed38545666a}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {f0c7f526-21ef-4f5e-8c3d-b4e15c5fdad7}, ! Handle
  Medium Office Bldg Equip Rule 1,        ! Name
  {e7df833e-4db6-469d-ad96-14b52ff0ceef}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f7fadf05-492e-4735-94c5-ffdf9f951db8}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f7fadf05-492e-4735-94c5-ffdf9f951db8}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {4faf6bd3-ebb1-47fb-8f59-6dfe65f49500}, ! Handle
  Medium Office Bldg Equip Rule 2,        ! Name
  {e7df833e-4db6-469d-ad96-14b52ff0ceef}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b8836416-9204-431d-857d-b99235588cc6}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b8836416-9204-431d-857d-b99235588cc6}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.300000011920929;                      !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {6c8f1b66-79b0-4494-bb62-0e6ab336934b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {acb4804a-6b98-49bc-8337-c128f3c2ea30}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6410e886-4201-485e-a1a7-5fa1c8b6bdf4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {ab8bd902-d0dc-41a0-936a-32afa4684057}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {0488857a-ac36-457e-bf08-09bfa412ba46}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {c998de07-a854-476f-88ee-694f57ede232}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {99b31bfd-0d42-45f4-a0d8-d4817aca24ae}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f6d5ea3e-58cf-41e5-81fb-02117411a981}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92dbe6d3-c9b9-43fc-90c3-a06b5ec93169}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6dc82c65-0965-48c5-9394-1f57bef18075}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2cbf38dd-78ec-43cf-9455-8dba2eee1857}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b3eff15-c2f8-4f87-9fe3-6f7c3004ea5f}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {202e2808-fe0a-49ec-8437-4c794472a9a0}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b8c9a3c5-53fb-4331-9614-87a518236f35}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {541fa24b-ddf2-4edf-83d9-2bed06917add}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {340eeae9-9587-4e04-b7fe-21214fa0042c}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {fd69f378-0e94-4fdd-a231-f37cf315cc66}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bdf0199-3196-4d00-9272-a3b137675d31}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {09cc0a44-bde3-4ae8-97d5-6973b620eb23}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1fbee130-5b8b-41c4-b2e5-a35b678e1a1c}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc8bbc76-ab44-4992-ad1d-80d2dbc7e77e}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {03a758bb-e62a-48b9-97b4-e7c9725503de}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c78ecc49-33c1-4baa-8f4a-3a3d4e3253e7}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d067df76-cf76-4cf6-aa35-0cbb12b8656a}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {74dc8dad-959b-491c-a50a-9af6ecd0a669}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {dbdfd940-1c36-4bd0-afb4-880a785c5e6f}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fabcd0e-e1a5-4e00-9e23-9e19d5c555d9}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ede0a72d-692f-411e-898f-ccb1f783c262}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f4a649b7-7f7c-4bc5-9b02-e4e1aa4803e9}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {847f379b-0ddb-4308-a125-44b06cceb0c0}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b7fe6f07-3ac4-4ca1-9186-5c7889d7b3da}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6c78e848-e562-4461-b538-4e3e3c4e848c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a24efdb-aaf9-4caf-8ef9-e063f557395c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {719a1449-7853-4161-927b-bdb7f01806ed}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1aeb672d-5c17-4118-b3f0-dfbc58007e1f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec97771e-4971-46b0-91e9-3785d44f364f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6f557e2a-06b2-4e96-bd62-f7b1f6d0b22c}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {06eb26bf-daae-4d7b-802f-f14f4973bffc}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e23342a6-14bf-4244-a12e-b8f3f6c04563}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e5e5daee-9c0f-481c-8a95-52831d130704}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {891b5948-4e38-4554-a2f6-43f94ec5ae02}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ae2b2b8-720b-4eaf-8895-80b1f0753cad}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {76d6f7c9-7ceb-45e9-8a19-835ab84a952b}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0f1e8aef-c843-4ab6-b548-4c72c5fef55a}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c78a447-312c-4c28-b3aa-6da71f9cf8d3}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a76d196b-e761-4493-8631-b48b5e34c13c}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {243951cc-1d54-4682-88de-92f00facb5d4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2829a6a3-d557-49c2-883a-6f3c5888d3dc}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, !- Heating Setpoint Temperature Schedule Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d962ce0f-1f09-4520-8086-d251309638ff}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3157c89d-76b6-49f9-b874-c887b361d5a2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {125be356-b9df-4681-bbaa-d4c8cacde878}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2fd05332-007b-4350-8fd3-4733ddca3f69}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {22c007c1-ce62-40f2-8ab0-14c6a644baf2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d3d60df-38bd-402a-8cc6-cb780862d808}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Facility,
  {02ba70f5-7849-4a0d-a342-0bc374f42c20}; !- Handle

OS:Rendering:Color,
  {6b034a2e-23dc-4f2b-b695-0a56bed9abf3}, !- Handle
  Rendering Color 33,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7dfae10f-6ca3-4317-8370-f2aa128066a1}, !- Handle
  Rendering Color 34,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4e5b17be-2793-4f70-828a-a920aa76ede0}, !- Handle
  Rendering Color 35,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5e917c2-4652-454c-a277-b90054546055}, !- Handle
  Rendering Color 36,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0811d358-852d-4fc8-88da-8ec60cf96974}, !- Handle
  Rendering Color 37,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c1b011cb-4592-43fa-b485-05c3c9146f65}, !- Handle
  Rendering Color 38,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7dab9925-484f-4d9c-8477-7b667a0d858c}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ce483a5-e716-4ffa-b23a-c680f867c4b7}, !- Handle
  Rendering Color 40,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {48b4242a-b143-4227-a82a-3b80d563318c}, !- Handle
  Rendering Color 41,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89b7900b-0e02-4697-b842-e9455c944614}, !- Handle
  Rendering Color 42,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dae84470-fc27-41da-ba64-128f035dd0d8}, !- Handle
  Rendering Color 43,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8277dc9-1ee8-42bb-a84a-58edfa58b583}, !- Handle
  Rendering Color 44,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5ec24c56-50e2-45a1-9dca-e23dd5f08c7c}, !- Handle
  Rendering Color 45,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8adcbc7e-cf84-43e8-9614-d12439123136}, !- Handle
  Rendering Color 46,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c60a02f0-d211-4536-8eb2-8f8529190f45}, !- Handle
  Rendering Color 47,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {930c858d-ee41-4c59-82c6-99898d7d3382}, !- Handle
  Rendering Color 48,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf0131f0-9779-4170-adf2-48e7792ebe81}, !- Handle
  Rendering Color 49,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b32566d3-e313-4739-a826-5e286f21b3a3}, !- Handle
  Rendering Color 50,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bceacf4a-3dd0-4afe-a57a-a407d2fde1f3}, !- Handle
  Rendering Color 51,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d55961e-d50e-440a-b988-5dba2c441f87}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d588550b-ac27-4f0e-8895-3814e49e155e}, !- Handle
  Rendering Color 53,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {311a1a55-ea96-4540-804d-dd01e00e913a}, !- Handle
  Rendering Color 54,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24e50ad2-60b6-4d8b-af98-1ae6268b36b0}, !- Handle
  Rendering Color 55,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b08117c-9464-411a-bd51-8994fca33bd7}, !- Handle
  Rendering Color 56,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1c259601-0501-4b4e-a861-f9e99f160d43}, !- Handle
  Rendering Color 57,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1230957a-ed0f-4f05-a82d-b03994537e91}, !- Handle
  Rendering Color 58,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:BuildingStory,
  {eb2ab513-0dd0-443f-a45a-9658d0f33b77}, !- Handle
  Building Story 0,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.7084,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f6f46ba3-bb3f-4128-9d1f-f8e5c26931e2}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {de83ef06-509e-4b34-ae50-8a3fe39d7df2}, !- Handle
  L0 Program Space,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.1414655615752,                       !- X Origin {m}
  20.1131386336811,                       !- Y Origin {m}
  -3.7084,                                !- Z Origin {m}
  {eb2ab513-0dd0-443f-a45a-9658d0f33b77}, !- Building Story Name
  {4d79ebaf-912f-4183-b286-e0a525b1f213}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {97f91536-9432-4154-a4b1-f2834b1905d9}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {1b5c1c5d-434e-429e-8e5c-fb1d44861256}, !- Construction Name
  {de83ef06-509e-4b34-ae50-8a3fe39d7df2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.5182800664588, 26.4922, 0,           !- X,Y,Z Vertex 1 {m}
  31.807144829755, 5.20726186262805, 0,   !- X,Y,Z Vertex 2 {m}
  22.7879027153675, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  0, 9.3091, 0,                           !- X,Y,Z Vertex 5 {m}
  11.9470910716386, 9.3091, 0,            !- X,Y,Z Vertex 6 {m}
  11.9470910716386, 20.1422, 0,           !- X,Y,Z Vertex 7 {m}
  15.5194, 20.1422, 0,                    !- X,Y,Z Vertex 8 {m}
  15.5194, 26.4922, 0;                    !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {4744ba5f-4076-4b24-b64b-1ce17bd3ee65}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {a1d2bd4d-aab6-48e3-874a-744fb7be46d1}, !- Construction Name
  {de83ef06-509e-4b34-ae50-8a3fe39d7df2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.3091, 3.7084,                      !- X,Y,Z Vertex 1 {m}
  0, 9.3091, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7084;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f62546a-5c4a-4450-955f-e1f0181cdad4}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de83ef06-509e-4b34-ae50-8a3fe39d7df2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bd47da1-e9f8-4a32-b6ef-20f8c08f5200}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9470910716386, 9.3091, 3.7084,       !- X,Y,Z Vertex 1 {m}
  11.9470910716386, 9.3091, 0,            !- X,Y,Z Vertex 2 {m}
  0, 9.3091, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 9.3091, 3.7084;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8be71439-7baf-4d3c-a7fd-e65894e94425}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de83ef06-509e-4b34-ae50-8a3fe39d7df2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6ffeff5-14eb-4add-968f-be4e5c55efd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9470910716386, 13.96365, 3.7084,     !- X,Y,Z Vertex 1 {m}
  11.9470910716386, 13.96365, 0,          !- X,Y,Z Vertex 2 {m}
  11.9470910716386, 9.3091, 0,            !- X,Y,Z Vertex 3 {m}
  11.9470910716386, 9.3091, 3.7084;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ac2823a-ee42-4e58-8eaf-3061e720ab4d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de83ef06-509e-4b34-ae50-8a3fe39d7df2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98b53d45-2b14-42f9-80f3-52211967da1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9470910716386, 20.1422, 3.7084,      !- X,Y,Z Vertex 1 {m}
  11.9470910716386, 20.1422, 0,           !- X,Y,Z Vertex 2 {m}
  11.9470910716386, 13.96365, 0,          !- X,Y,Z Vertex 3 {m}
  11.9470910716386, 13.96365, 3.7084;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {236d6c4f-5ae4-454a-9c3e-9de5f297c133}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de83ef06-509e-4b34-ae50-8a3fe39d7df2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39180609-ebdb-47aa-90e7-18a4319a64c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5194, 20.1422, 3.7084,               !- X,Y,Z Vertex 1 {m}
  15.5194, 20.1422, 0,                    !- X,Y,Z Vertex 2 {m}
  11.9470910716386, 20.1422, 0,           !- X,Y,Z Vertex 3 {m}
  11.9470910716386, 20.1422, 3.7084;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {976ec3e7-eccb-4e60-a979-cd63e7673dce}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de83ef06-509e-4b34-ae50-8a3fe39d7df2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e729cb1b-20b9-4523-a4f0-b3b361df55ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5194, 26.4922, 3.7084,               !- X,Y,Z Vertex 1 {m}
  15.5194, 26.4922, 0,                    !- X,Y,Z Vertex 2 {m}
  15.5194, 20.1422, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5194, 20.1422, 3.7084;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e42fe4a2-70cf-4901-84c2-c3620d46ef4d}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de83ef06-509e-4b34-ae50-8a3fe39d7df2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c25f8129-bb20-4a49-b7a4-5d542faf262a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.5182800664588, 26.4922, 3.7084,      !- X,Y,Z Vertex 1 {m}
  19.5182800664588, 26.4922, 0,           !- X,Y,Z Vertex 2 {m}
  15.5194, 26.4922, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5194, 26.4922, 3.7084;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {241ad5df-b754-45ea-a233-4ff09703332d}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {a1d2bd4d-aab6-48e3-874a-744fb7be46d1}, !- Construction Name
  {de83ef06-509e-4b34-ae50-8a3fe39d7df2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.807144829755, 5.20726186262805, 3.7084, !- X,Y,Z Vertex 1 {m}
  31.807144829755, 5.20726186262805, 0,   !- X,Y,Z Vertex 2 {m}
  19.5182800664588, 26.4922, 0,           !- X,Y,Z Vertex 3 {m}
  19.5182800664588, 26.4922, 3.7084;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dc71b5b-959b-4b80-8f8a-e2ccab69f28a}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {a1d2bd4d-aab6-48e3-874a-744fb7be46d1}, !- Construction Name
  {de83ef06-509e-4b34-ae50-8a3fe39d7df2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7879027153675, -1.25038725719405e-015, 3.7084, !- X,Y,Z Vertex 1 {m}
  22.7879027153675, -1.25038725719405e-015, 0, !- X,Y,Z Vertex 2 {m}
  31.807144829755, 5.20726186262805, 0,   !- X,Y,Z Vertex 3 {m}
  31.807144829755, 5.20726186262805, 3.7084; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26bdf72b-458d-4ff8-8a50-b911b42d32d6}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {a1d2bd4d-aab6-48e3-874a-744fb7be46d1}, !- Construction Name
  {de83ef06-509e-4b34-ae50-8a3fe39d7df2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7084,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  22.7879027153675, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  22.7879027153675, 0, 3.7084;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcadde09-9474-4627-9d96-44b7f13f2e27}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de83ef06-509e-4b34-ae50-8a3fe39d7df2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fd0b53d-199f-4325-b67e-0cb430521fc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5194, 15.3924, 3.7084,               !- X,Y,Z Vertex 1 {m}
  15.5194, 17.9832, 3.7084,               !- X,Y,Z Vertex 2 {m}
  11.9470910716386, 17.9832, 3.7084,      !- X,Y,Z Vertex 3 {m}
  11.9470910716386, 15.3924, 3.7084;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0044f73f-dc45-45f4-8696-bba34018a0fc}, !- Handle
  L0 Recycle Compost,                     !- Name
  {155a0725-64ce-4d43-b947-a4bdef9dea45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.1414655615752,                       !- X Origin {m}
  29.4222386336811,                       !- Y Origin {m}
  -3.7084,                                !- Z Origin {m}
  {eb2ab513-0dd0-443f-a45a-9658d0f33b77}, !- Building Story Name
  {a9f91d5f-2fd1-48da-b30f-f738a94ea5a5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2a62a8ad-3717-42af-96e2-6eec0d4e4c9f}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {d59a9482-831a-4f22-b8ae-104677b40ff0}, !- Construction Name
  {0044f73f-dc45-45f4-8696-bba34018a0fc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9470910716386, 4.65455, 0,           !- X,Y,Z Vertex 1 {m}
  11.9470910716386, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.65455, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b10a5dc1-de22-4cef-a49f-f3f8355e56ae}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {a1d2bd4d-aab6-48e3-874a-744fb7be46d1}, !- Construction Name
  {0044f73f-dc45-45f4-8696-bba34018a0fc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.65455, 3.7084,                     !- X,Y,Z Vertex 1 {m}
  0, 4.65455, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7084;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7213f0b-4514-4dba-b794-fcea1d37c93e}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0044f73f-dc45-45f4-8696-bba34018a0fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12c30cfa-3395-4339-88cd-99a9be6f2e46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9470910716386, 4.65455, 3.7084,      !- X,Y,Z Vertex 1 {m}
  11.9470910716386, 4.65455, 0,           !- X,Y,Z Vertex 2 {m}
  0, 4.65455, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 4.65455, 3.7084;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6ffeff5-14eb-4add-968f-be4e5c55efd4}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0044f73f-dc45-45f4-8696-bba34018a0fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8be71439-7baf-4d3c-a7fd-e65894e94425}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9470910716386, 0, 3.7084,            !- X,Y,Z Vertex 1 {m}
  11.9470910716386, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.9470910716386, 4.65455, 0,           !- X,Y,Z Vertex 3 {m}
  11.9470910716386, 4.65455, 3.7084;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bd47da1-e9f8-4a32-b6ef-20f8c08f5200}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0044f73f-dc45-45f4-8696-bba34018a0fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f62546a-5c4a-4450-955f-e1f0181cdad4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7084,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.9470910716386, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  11.9470910716386, 0, 3.7084;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6106025-88a0-47bd-b137-cff4347c6e9e}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0044f73f-dc45-45f4-8696-bba34018a0fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce98409b-4fc5-4a21-ad41-340328719e71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0198, 0, 3.7084,                      !- X,Y,Z Vertex 1 {m}
  6.0198, 0.9017, 3.7084,                 !- X,Y,Z Vertex 2 {m}
  0, 0.9017, 3.7084,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7084;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7736ce0f-cee9-4f92-a27e-0006ac84c1c6}, !- Handle
  L0 Loading,                             !- Name
  {155a0725-64ce-4d43-b947-a4bdef9dea45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.0756655615752,                       !- X Origin {m}
  38.7313386336811,                       !- Y Origin {m}
  -3.7084,                                !- Z Origin {m}
  {eb2ab513-0dd0-443f-a45a-9658d0f33b77}, !- Building Story Name
  {8abcc162-9c3a-4a76-804b-cc210f80468d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4f788ca5-b11c-4808-8730-8d5b00a4d5cc}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {9fbad099-9440-4b8e-81fa-a77b1449846e}, !- Construction Name
  {7736ce0f-cee9-4f92-a27e-0006ac84c1c6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.01289107163859, 1.524, 0,             !- X,Y,Z Vertex 1 {m}
  5.01289107163859, -4.65455, 0,          !- X,Y,Z Vertex 2 {m}
  -6.9342, -4.65455, 0,                   !- X,Y,Z Vertex 3 {m}
  -6.9342, 0, 0,                          !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 1.524, 0;                            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4955a359-cb1d-4f2d-8b48-108f3b4f93b9}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7736ce0f-cee9-4f92-a27e-0006ac84c1c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a13f083-d64e-404c-b03a-7e08bd3f7a5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.524, 3.7084,                       !- X,Y,Z Vertex 1 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7084;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {077d71af-614a-43d5-a59a-c0d610746cbd}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7736ce0f-cee9-4f92-a27e-0006ac84c1c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78328454-a54f-450e-909a-ec0ccc317abe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.01289107163859, 1.524, 3.7084,        !- X,Y,Z Vertex 1 {m}
  5.01289107163859, 1.524, 0,             !- X,Y,Z Vertex 2 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.524, 3.7084;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98b53d45-2b14-42f9-80f3-52211967da1d}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7736ce0f-cee9-4f92-a27e-0006ac84c1c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ac2823a-ee42-4e58-8eaf-3061e720ab4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.01289107163859, -4.65455, 3.7084,     !- X,Y,Z Vertex 1 {m}
  5.01289107163859, -4.65455, 0,          !- X,Y,Z Vertex 2 {m}
  5.01289107163859, 1.524, 0,             !- X,Y,Z Vertex 3 {m}
  5.01289107163859, 1.524, 3.7084;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12c30cfa-3395-4339-88cd-99a9be6f2e46}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7736ce0f-cee9-4f92-a27e-0006ac84c1c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7213f0b-4514-4dba-b794-fcea1d37c93e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.9342, -4.65455, 3.7084,              !- X,Y,Z Vertex 1 {m}
  -6.9342, -4.65455, 0,                   !- X,Y,Z Vertex 2 {m}
  5.01289107163859, -4.65455, 0,          !- X,Y,Z Vertex 3 {m}
  5.01289107163859, -4.65455, 3.7084;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1fce71a-a51b-4840-800e-890961d33a40}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  {a1d2bd4d-aab6-48e3-874a-744fb7be46d1}, !- Construction Name
  {7736ce0f-cee9-4f92-a27e-0006ac84c1c6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.9342, 0, 3.7084,                     !- X,Y,Z Vertex 1 {m}
  -6.9342, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.9342, -4.65455, 0,                   !- X,Y,Z Vertex 3 {m}
  -6.9342, -4.65455, 3.7084;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96f67b04-b5ef-4497-b198-b83bb484dfbb}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7736ce0f-cee9-4f92-a27e-0006ac84c1c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8f3bdf9-0d82-4fbc-ad64-4dbf0867d1cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7084,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.9342, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.9342, 0, 3.7084;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9311768-01ba-4e17-b8aa-821072518c79}, !- Handle
  Surface 26,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7736ce0f-cee9-4f92-a27e-0006ac84c1c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d02490b1-b2cd-4076-9f4d-6791f581c3ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -2.0066, 3.7084,               !- X,Y,Z Vertex 1 {m}
  -0.9144, -0.635, 3.7084,                !- X,Y,Z Vertex 2 {m}
  5.0128910716386, -0.635, 3.7084,        !- X,Y,Z Vertex 3 {m}
  5.01289107163859, 1.524, 3.7084,        !- X,Y,Z Vertex 4 {m}
  0, 1.524, 3.7084,                       !- X,Y,Z Vertex 5 {m}
  0, 0, 3.7084,                           !- X,Y,Z Vertex 6 {m}
  -6.9342, 0, 3.7084,                     !- X,Y,Z Vertex 7 {m}
  -6.9342, -2.0066, 3.7084;               !- X,Y,Z Vertex 8 {m}

OS:Space,
  {32aa517c-77bf-448f-ae71-94ad8392222d}, !- Handle
  L0 Mech,                                !- Name
  {773fe8b1-12e6-42c3-8070-e1d36892e2cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.3992655615752,                       !- X Origin {m}
  40.2553386336811,                       !- Y Origin {m}
  -3.7084,                                !- Z Origin {m}
  {eb2ab513-0dd0-443f-a45a-9658d0f33b77}, !- Building Story Name
  {a2e252f5-b644-4e29-afde-f9c648ce2ba1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e1cf5556-0551-46c5-93d3-8813862ef981}, !- Handle
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  {245014b6-a9f4-48e6-af92-63a8917d796c}, !- Construction Name
  {32aa517c-77bf-448f-ae71-94ad8392222d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.21911419532262e-016, 22.6822, 0,      !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.6764, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.6764, -1.524, 0,                      !- X,Y,Z Vertex 4 {m}
  -5.2578, -1.524, 0,                     !- X,Y,Z Vertex 5 {m}
  -5.2578, 22.6822, 0;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {45d42129-4bd5-4031-a908-0f8747deb6fd}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32aa517c-77bf-448f-ae71-94ad8392222d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b6c4134-d1d7-4379-a827-d5c9c8243c36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6764, 0, 3.7084,                      !- X,Y,Z Vertex 1 {m}
  1.6764, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7084;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a13f083-d64e-404c-b03a-7e08bd3f7a5c}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32aa517c-77bf-448f-ae71-94ad8392222d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4955a359-cb1d-4f2d-8b48-108f3b4f93b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6764, -1.524, 3.7084,                 !- X,Y,Z Vertex 1 {m}
  1.6764, -1.524, 0,                      !- X,Y,Z Vertex 2 {m}
  1.6764, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.6764, 0, 3.7084;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8f3bdf9-0d82-4fbc-ad64-4dbf0867d1cc}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32aa517c-77bf-448f-ae71-94ad8392222d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96f67b04-b5ef-4497-b198-b83bb484dfbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2578, -1.524, 3.7084,                !- X,Y,Z Vertex 1 {m}
  -5.2578, -1.524, 0,                     !- X,Y,Z Vertex 2 {m}
  1.6764, -1.524, 0,                      !- X,Y,Z Vertex 3 {m}
  1.6764, -1.524, 3.7084;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {261411e5-d186-4bea-8db0-3b357a5f13c5}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {a1d2bd4d-aab6-48e3-874a-744fb7be46d1}, !- Construction Name
  {32aa517c-77bf-448f-ae71-94ad8392222d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2578, 22.6822, 3.7084,               !- X,Y,Z Vertex 1 {m}
  -5.2578, 22.6822, 0,                    !- X,Y,Z Vertex 2 {m}
  -5.2578, -1.524, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.2578, -1.524, 3.7084;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a15b622-9888-448b-b1f0-df8a5e67d20f}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {32aa517c-77bf-448f-ae71-94ad8392222d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.21911419532262e-016, 22.6822, 3.7084, !- X,Y,Z Vertex 1 {m}
  7.21911419532262e-016, 22.6822, 0,      !- X,Y,Z Vertex 2 {m}
  -5.2578, 22.6822, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.2578, 22.6822, 3.7084;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba369b9-db68-461b-b556-89897208ef8f}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32aa517c-77bf-448f-ae71-94ad8392222d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {850b28bb-e2f0-47a5-82d5-7ac44d282363}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00741339852274e-032, 6.35, 3.7084,   !- X,Y,Z Vertex 1 {m}
  -4.00741339852274e-032, 6.35, 0,        !- X,Y,Z Vertex 2 {m}
  7.21911419532262e-016, 22.6822, 0,      !- X,Y,Z Vertex 3 {m}
  7.21911419532262e-016, 22.6822, 3.7084; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20734081-e7a1-4506-a5d0-a061683aabb9}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32aa517c-77bf-448f-ae71-94ad8392222d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16678617-e0f1-40cd-895b-19af869e2e4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7084,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.35, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.35, 3.7084;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e12e5e6a-ff32-481f-b39b-b7a46f6ab016}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32aa517c-77bf-448f-ae71-94ad8392222d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d336af8e-efef-400c-9915-521eb962618b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.04799999999999, 0, 3.7084,           !- X,Y,Z Vertex 1 {m}
  -3.048, 11.6078, 3.7084,                !- X,Y,Z Vertex 2 {m}
  -5.2578, 11.6078, 3.7084,               !- X,Y,Z Vertex 3 {m}
  -5.25779999999999, 0, 3.7084;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {634335dd-89bf-45d8-9932-334ba87a7a1e}, !- Handle
  L0 StairA,                              !- Name
  {a1dee2a0-0fb3-44b5-b8cd-9910b1996a82}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.0885566332138,                       !- X Origin {m}
  40.2553386336811,                       !- Y Origin {m}
  -3.7084,                                !- Z Origin {m}
  {eb2ab513-0dd0-443f-a45a-9658d0f33b77}, !- Building Story Name
  {693522a4-e217-4471-ab6d-683864f3d198}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {72219c47-e3f9-49d4-b0ea-9817e6eedae8}, !- Handle
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  {07a561eb-0614-4153-a25d-88cd4e3a1318}, !- Construction Name
  {634335dd-89bf-45d8-9932-334ba87a7a1e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57230892836141, 6.35, 0,              !- X,Y,Z Vertex 1 {m}
  3.57230892836141, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.68929107163859, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.68929107163859, 6.35, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78328454-a54f-450e-909a-ec0ccc317abe}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634335dd-89bf-45d8-9932-334ba87a7a1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {077d71af-614a-43d5-a59a-c0d610746cbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.01289107163859, 0, 3.7084,           !- X,Y,Z Vertex 1 {m}
  -5.01289107163859, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7084;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b6c4134-d1d7-4379-a827-d5c9c8243c36}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634335dd-89bf-45d8-9932-334ba87a7a1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45d42129-4bd5-4031-a908-0f8747deb6fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.68929107163859, 0, 3.7084,           !- X,Y,Z Vertex 1 {m}
  -6.68929107163859, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.01289107163859, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.01289107163859, 0, 3.7084;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16678617-e0f1-40cd-895b-19af869e2e4e}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634335dd-89bf-45d8-9932-334ba87a7a1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20734081-e7a1-4506-a5d0-a061683aabb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.68929107163859, 6.35, 3.7084,        !- X,Y,Z Vertex 1 {m}
  -6.68929107163859, 6.35, 0,             !- X,Y,Z Vertex 2 {m}
  -6.68929107163859, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.68929107163859, 0, 3.7084;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62002f83-d30c-42c0-ba96-ff2f3ce35a59}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634335dd-89bf-45d8-9932-334ba87a7a1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97a5638a-10e4-4874-87cc-cc2a13f9e1b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57230892836141, 6.35, 3.7084,         !- X,Y,Z Vertex 1 {m}
  3.57230892836141, 6.35, 0,              !- X,Y,Z Vertex 2 {m}
  -6.68929107163859, 6.35, 0,             !- X,Y,Z Vertex 3 {m}
  -6.68929107163859, 6.35, 3.7084;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e729cb1b-20b9-4523-a4f0-b3b361df55ad}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634335dd-89bf-45d8-9932-334ba87a7a1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {976ec3e7-eccb-4e60-a979-cd63e7673dce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57230892836141, 0, 3.7084,            !- X,Y,Z Vertex 1 {m}
  3.57230892836141, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.57230892836141, 6.35, 0,              !- X,Y,Z Vertex 3 {m}
  3.57230892836141, 6.35, 3.7084;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39180609-ebdb-47aa-90e7-18a4319a64c6}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634335dd-89bf-45d8-9932-334ba87a7a1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {236d6c4f-5ae4-454a-9c3e-9de5f297c133}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7084,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.57230892836141, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.57230892836141, 0, 3.7084;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee4ea0e4-8fb9-49a1-9543-0ebe9a1567c0}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {634335dd-89bf-45d8-9932-334ba87a7a1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72764b5e-3326-4b08-b6c6-a24ca754fab1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57230892836141, 0, 3.7084,            !- X,Y,Z Vertex 1 {m}
  3.57230892836141, 6.35, 3.7084,         !- X,Y,Z Vertex 2 {m}
  -6.68929107163859, 6.35, 3.7084,        !- X,Y,Z Vertex 3 {m}
  -6.68929107163859, 0, 3.7084;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ed6b074d-8886-4ef9-8d4f-801259cbbbc5}, !- Handle
  L0 Mech Plmg,                           !- Name
  {773fe8b1-12e6-42c3-8070-e1d36892e2cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.6608655615752,                       !- X Origin {m}
  46.6053386336811,                       !- Y Origin {m}
  -3.7084,                                !- Z Origin {m}
  {eb2ab513-0dd0-443f-a45a-9658d0f33b77}, !- Building Story Name
  {b0413dc1-e01d-4ee2-bace-5de42491ce9b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f3166bd3-f159-45be-b8d2-cfde68052bec}, !- Handle
  Surface 44,                             !- Name
  Floor,                                  !- Surface Type
  {18600e09-0cc3-4fb3-acfd-44989bd87acc}, !- Construction Name
  {ed6b074d-8886-4ef9-8d4f-801259cbbbc5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.43052, 16.3322, 0,                   !- X,Y,Z Vertex 1 {m}
  3.99888006645882, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.2616, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -10.2616, 16.3322, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97a5638a-10e4-4874-87cc-cc2a13f9e1b0}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed6b074d-8886-4ef9-8d4f-801259cbbbc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62002f83-d30c-42c0-ba96-ff2f3ce35a59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2616, 0, 3.7084,                    !- X,Y,Z Vertex 1 {m}
  -10.2616, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7084;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {850b28bb-e2f0-47a5-82d5-7ac44d282363}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed6b074d-8886-4ef9-8d4f-801259cbbbc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ba369b9-db68-461b-b556-89897208ef8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2616, 16.3322, 3.7084,              !- X,Y,Z Vertex 1 {m}
  -10.2616, 16.3322, 0,                   !- X,Y,Z Vertex 2 {m}
  -10.2616, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -10.2616, 0, 3.7084;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc08649d-4242-4c40-9109-7e77c2d3d07f}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {ed6b074d-8886-4ef9-8d4f-801259cbbbc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.43052, 16.3322, 3.7084,              !- X,Y,Z Vertex 1 {m}
  -5.43052, 16.3322, 0,                   !- X,Y,Z Vertex 2 {m}
  -10.2616, 16.3322, 0,                   !- X,Y,Z Vertex 3 {m}
  -10.2616, 16.3322, 3.7084;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28444d70-22b2-49b8-bc14-1b4d5f9c55f5}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {ed6b074d-8886-4ef9-8d4f-801259cbbbc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99888006645882, 0, 3.7084,            !- X,Y,Z Vertex 1 {m}
  3.99888006645882, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.43052, 16.3322, 0,                   !- X,Y,Z Vertex 3 {m}
  -5.43052, 16.3322, 3.7084;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c25f8129-bb20-4a49-b7a4-5d542faf262a}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed6b074d-8886-4ef9-8d4f-801259cbbbc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e42fe4a2-70cf-4901-84c2-c3620d46ef4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7084,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.99888006645882, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.99888006645882, 0, 3.7084;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc09630b-7d5c-4499-9b35-15830d107337}, !- Handle
  Surface 50,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed6b074d-8886-4ef9-8d4f-801259cbbbc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c33c74f8-ad57-45bd-a64b-d8d5bf487796}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3914, 5.77529135625809e-015, 3.7084, !- X,Y,Z Vertex 1 {m}
  -7.39140000000001, 5.2578, 3.7084,      !- X,Y,Z Vertex 2 {m}
  -10.2616, 5.2578, 3.7084,               !- X,Y,Z Vertex 3 {m}
  -10.2616, 0, 3.7084;                    !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {f6f46ba3-bb3f-4128-9d1f-f8e5c26931e2}, !- Handle
  Rendering Color 59,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:BuildingStory,
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  8.3312,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {cc3774df-65b5-491d-a92a-81ebdada1b17}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {53b2572b-f5aa-4b05-b0d8-71d04710d733}, !- Handle
  L1 Cafe Kitchen,                        !- Name
  {70c7dfba-53cd-4c15-aca5-dce9210bcfb2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.1414655615752,                       !- X Origin {m}
  20.1131386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {8cda9713-f4b9-4bad-895f-bf3e64e1ebca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ae9ad826-4c32-46c5-b7d9-e8f74a27268c}, !- Handle
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  {5d13e995-7c68-4f1d-8bf5-5a9af0a6064c}, !- Construction Name
  {53b2572b-f5aa-4b05-b0d8-71d04710d733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98ec5cea-a643-4d9f-b7d6-2a5939bb4907}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0198, 9.3091, 0,                      !- X,Y,Z Vertex 1 {m}
  6.0198, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.3091, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0514421e-c9e8-4d33-ad9d-385bfe14394e}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {53b2572b-f5aa-4b05-b0d8-71d04710d733}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.2108, 5.6388,                     !- X,Y,Z Vertex 1 {m}
  0, 10.2108, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.6388;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6982fb85-b2b4-48d7-87d9-d08c836f172b}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53b2572b-f5aa-4b05-b0d8-71d04710d733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31f4d326-5b21-4253-afc5-2ebba9ee9a68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0198, 10.2108, 5.6388,                !- X,Y,Z Vertex 1 {m}
  6.0198, 10.2108, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 10.2108, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 10.2108, 5.6388;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2ce3af0-e095-4bfd-84f2-ab485cbc857e}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53b2572b-f5aa-4b05-b0d8-71d04710d733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e29b5b0-c752-4cbe-af10-9b9dc0ec29b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0198, 4.572, 5.6388,                  !- X,Y,Z Vertex 1 {m}
  6.0198, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  6.0198, 10.2108, 0,                     !- X,Y,Z Vertex 3 {m}
  6.0198, 10.2108, 5.6388;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e07c1556-fa1a-4d49-9145-fbacc4fe3582}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53b2572b-f5aa-4b05-b0d8-71d04710d733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40087041-49a0-4bef-b48f-4abaeb5a99b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0198, 0, 5.6388,                      !- X,Y,Z Vertex 1 {m}
  6.0198, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.0198, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  6.0198, 4.572, 5.6388;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {392d9a6a-4a3a-4189-923f-353a264c60ba}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {53b2572b-f5aa-4b05-b0d8-71d04710d733}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.6388,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.0198, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.0198, 0, 5.6388;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c76ca0bb-6e91-4ccb-8e42-311c301691da}, !- Handle
  Surface 57,                             !- Name
  RoofCeiling,                            !- Surface Type
  {00bed640-a595-4aed-982f-22a4fecdb4fb}, !- Construction Name
  {53b2572b-f5aa-4b05-b0d8-71d04710d733}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0198, 0, 5.6388,                      !- X,Y,Z Vertex 1 {m}
  6.0198, 10.2108, 5.6388,                !- X,Y,Z Vertex 2 {m}
  0, 10.2108, 5.6388,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 5.6388;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {54ba375f-ebf7-46b9-ae92-6de521c0c83d}, !- Handle
  L1 Cafe 2,                              !- Name
  {9236aedf-bf55-42a2-82b9-5745940ab63d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.1612655615752,                       !- X Origin {m}
  20.1131386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {5baf2305-5531-4175-a44e-32d573d55552}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b4facfc5-1813-4adc-b1a4-23fc2a096811}, !- Handle
  Surface 58,                             !- Name
  Floor,                                  !- Surface Type
  {014b6ea6-fe68-4d0d-bd52-f67a8f51e455}, !- Construction Name
  {54ba375f-ebf7-46b9-ae92-6de521c0c83d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {861f9af0-d29d-42a7-bb51-f61d6a4fce4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.501344829755, 9.16673000873051, 0,   !- X,Y,Z Vertex 1 {m}
  25.787344829755, 5.20726186262805, 0,   !- X,Y,Z Vertex 2 {m}
  16.7681027153675, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 5 {m}
  15.5430390075724, 4.572, 0;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {40087041-49a0-4bef-b48f-4abaeb5a99b2}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54ba375f-ebf7-46b9-ae92-6de521c0c83d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e07c1556-fa1a-4d49-9145-fbacc4fe3582}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, 4.572, 5.6388,  !- X,Y,Z Vertex 1 {m}
  3.20593071881819e-031, 4.572, 3.2835326610543e-046, !- X,Y,Z Vertex 2 {m}
  3.20593071881819e-031, 0, 3.2835326610543e-046, !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 0, 5.6388;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7eb2b83-f276-43c1-923d-7ee5ba260c73}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54ba375f-ebf7-46b9-ae92-6de521c0c83d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7eabe14a-1afc-43e2-ac56-aff570f144cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5430390075724, 4.572, 5.6388,        !- X,Y,Z Vertex 1 {m}
  15.5430390075724, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 4.572, 5.6388;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970efedf-53f7-4ffd-ad5c-6833adb84701}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54ba375f-ebf7-46b9-ae92-6de521c0c83d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7bde3fe-69cc-4c4b-a153-abb8a3411b59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.501344829755, 9.16673000873051, 5.6388, !- X,Y,Z Vertex 1 {m}
  23.501344829755, 9.16673000873051, 0,   !- X,Y,Z Vertex 2 {m}
  15.5430390075724, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  15.5430390075724, 4.572, 5.6388;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9492e738-dd7f-4e77-aecd-5286e72bb8a9}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {54ba375f-ebf7-46b9-ae92-6de521c0c83d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.787344829755, 5.20726186262805, 5.6388, !- X,Y,Z Vertex 1 {m}
  25.787344829755, 5.20726186262805, 0,   !- X,Y,Z Vertex 2 {m}
  23.501344829755, 9.16673000873051, 0,   !- X,Y,Z Vertex 3 {m}
  23.501344829755, 9.16673000873051, 5.6388; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {569ea0aa-7c0f-40f3-985f-2da22b1bb9e5}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {54ba375f-ebf7-46b9-ae92-6de521c0c83d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7681027153675, -1.25038725719405e-015, 5.6388, !- X,Y,Z Vertex 1 {m}
  16.7681027153675, -1.25038725719405e-015, 0, !- X,Y,Z Vertex 2 {m}
  25.787344829755, 5.20726186262805, 0,   !- X,Y,Z Vertex 3 {m}
  25.787344829755, 5.20726186262805, 5.6388; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa61e835-de6a-4340-91a9-8f052b3458d7}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {54ba375f-ebf7-46b9-ae92-6de521c0c83d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, 0, 5.6388,      !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  16.7681027153675, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  16.7681027153675, 0, 5.6388;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8f6c3ef-22cb-4407-8a79-548d6afee7f9}, !- Handle
  Surface 65,                             !- Name
  RoofCeiling,                            !- Surface Type
  {00bed640-a595-4aed-982f-22a4fecdb4fb}, !- Construction Name
  {54ba375f-ebf7-46b9-ae92-6de521c0c83d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7681027153675, 0, 5.6388,            !- X,Y,Z Vertex 1 {m}
  25.787344829755, 5.20726186262805, 5.6388, !- X,Y,Z Vertex 2 {m}
  23.501344829755, 9.16673000873051, 5.6388, !- X,Y,Z Vertex 3 {m}
  15.5430390075724, 4.572, 5.6388,        !- X,Y,Z Vertex 4 {m}
  -5.77529135625809e-015, 4.572, 5.6388,  !- X,Y,Z Vertex 5 {m}
  -5.77529135625809e-015, 0, 5.6388;      !- X,Y,Z Vertex 6 {m}

OS:Space,
  {d11e3985-4f32-4fe2-9f68-e98f1b708190}, !- Handle
  L1 Cafe 1,                              !- Name
  {9236aedf-bf55-42a2-82b9-5745940ab63d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.1612655615752,                       !- X Origin {m}
  35.5055386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {65b168a3-a646-4dfa-b155-4b15e05e01bb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2c677dda-96b1-414d-ac15-d05e5149faf0}, !- Handle
  Surface 66,                             !- Name
  Floor,                                  !- Surface Type
  {418b06a3-9adc-44b1-b54d-2d6daedfc02d}, !- Construction Name
  {d11e3985-4f32-4fe2-9f68-e98f1b708190}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71ab2338-4caa-4d50-9a02-f3f930e502b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9069525844098, 7.83053234996007e-060, -1.01366101223414e-029, !- X,Y,Z Vertex 1 {m}
  23.501344829755, -6.22566999126948, -1.87563615419558e-029, !- X,Y,Z Vertex 2 {m}
  15.5430390075724, -10.8204, -1.38691787629918e-029, !- X,Y,Z Vertex 3 {m}
  2.76476670108419e-060, -10.8204, 2.60802066878617e-030, !- X,Y,Z Vertex 4 {m}
  4.46869793347593e-060, -6.0833, 6.26743090034272e-030, !- X,Y,Z Vertex 5 {m}
  5.9272910716386, -6.0833, -1.60994330756588e-032, !- X,Y,Z Vertex 6 {m}
  5.9272910716386, -2.47100482956959e-060, 4.68325043533074e-030; !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {636c5e1a-c705-49be-aa38-edaba102d790}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d11e3985-4f32-4fe2-9f68-e98f1b708190}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14d9931a-6976-4bec-9d58-64b63ecab529}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.4996, -1.15505827125162e-014, 5.6388, !- X,Y,Z Vertex 1 {m}
  9.4996, -6.4068929971791e-047, 3.12773728665188e-032, !- X,Y,Z Vertex 2 {m}
  1.49627656094272e-029, 0, 2.76770890368369e-059, !- X,Y,Z Vertex 3 {m}
  0, -1.15505827125162e-014, 5.6388;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aff6bef-9206-4282-ae8b-1c5a73229753}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d11e3985-4f32-4fe2-9f68-e98f1b708190}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f664348-22a5-4d9c-9f3c-cec754123af6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9069525844098, -1.15505827125162e-014, 5.6388, !- X,Y,Z Vertex 1 {m}
  19.9069525844098, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.4996, -6.4068929971791e-047, 3.12773728665188e-032, !- X,Y,Z Vertex 3 {m}
  9.4996, -1.15505827125162e-014, 5.6388; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87c2abee-7405-4cd0-9b55-9bbc05443e83}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {d11e3985-4f32-4fe2-9f68-e98f1b708190}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.501344829755, -6.22566999126949, 5.6388, !- X,Y,Z Vertex 1 {m}
  23.501344829755, -6.22566999126948, -3.88743655046403e-029, !- X,Y,Z Vertex 2 {m}
  19.9069525844098, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.9069525844098, -1.15505827125162e-014, 5.6388; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7bde3fe-69cc-4c4b-a153-abb8a3411b59}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d11e3985-4f32-4fe2-9f68-e98f1b708190}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {970efedf-53f7-4ffd-ad5c-6833adb84701}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5430390075724, -10.8204, 5.6388,     !- X,Y,Z Vertex 1 {m}
  15.5430390075724, -10.8204, 2.39978372089454e-030, !- X,Y,Z Vertex 2 {m}
  23.501344829755, -6.22566999126948, -3.83965395343122e-029, !- X,Y,Z Vertex 3 {m}
  23.501344829755, -6.22566999126949, 5.6388; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eabe14a-1afc-43e2-ac56-aff570f144cf}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d11e3985-4f32-4fe2-9f68-e98f1b708190}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7eb2b83-f276-43c1-923d-7ee5ba260c73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.8204, 5.6388,                    !- X,Y,Z Vertex 1 {m}
  0, -10.8204, 0,                         !- X,Y,Z Vertex 2 {m}
  15.5430390075724, -10.8204, 0,          !- X,Y,Z Vertex 3 {m}
  15.5430390075724, -10.8204, 5.6388;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e0a99c3-663c-4b47-9651-98ce9a437cff}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d11e3985-4f32-4fe2-9f68-e98f1b708190}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7496209d-ece4-4908-a9c7-2deb7408bee4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.10324565153322e-030, -1.15505827125162e-014, 5.6388, !- X,Y,Z Vertex 1 {m}
  1.48761188332429e-029, -1.65805775266899e-044, -6.49839283932625e-060, !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -5.1816, 6.94522916617129e-060, !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -5.1816, 5.6388; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40a9fe9d-a1c9-41e5-afc8-6d40a6adc1b4}, !- Handle
  Surface 74,                             !- Name
  RoofCeiling,                            !- Surface Type
  {00bed640-a595-4aed-982f-22a4fecdb4fb}, !- Construction Name
  {d11e3985-4f32-4fe2-9f68-e98f1b708190}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5430390075724, -10.8204, 5.6388,     !- X,Y,Z Vertex 1 {m}
  23.501344829755, -6.22566999126949, 5.6388, !- X,Y,Z Vertex 2 {m}
  19.9069525844098, -1.15505827125162e-014, 5.6388, !- X,Y,Z Vertex 3 {m}
  0, -1.15505827125162e-014, 5.6388,      !- X,Y,Z Vertex 4 {m}
  0, -10.8204, 5.6388;                    !- X,Y,Z Vertex 5 {m}

OS:Space,
  {aa7eac79-545a-4069-bccf-89cfc29d09d7}, !- Handle
  L1 RR 1,                                !- Name
  {83578018-4ece-42f9-81d6-58159f97f235}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.1414655615752,                       !- X Origin {m}
  30.3239386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {83e2e19e-b143-480b-8067-2e03352b7014}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2e2218d2-9716-4d18-91dd-7ad61b5772d9}, !- Handle
  Surface 75,                             !- Name
  Floor,                                  !- Surface Type
  {7d7e15da-c257-4ba1-9f10-dc53983692c0}, !- Construction Name
  {aa7eac79-545a-4069-bccf-89cfc29d09d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1c647a1-c610-40df-a86c-b70b75ac01b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0198, 3.75285, 0,                     !- X,Y,Z Vertex 1 {m}
  6.0198, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.75285, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20781ebb-fe77-427e-bc1c-7ed2e3b8419e}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {aa7eac79-545a-4069-bccf-89cfc29d09d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.4008, 5.6388,                      !- X,Y,Z Vertex 1 {m}
  0, 6.4008, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.6388;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41dcfb4d-5829-438e-ae13-f3bd7fe5e14d}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa7eac79-545a-4069-bccf-89cfc29d09d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6983723a-3f8a-45d6-aced-46478e3d7723}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0198, 6.4008, 5.6388,                 !- X,Y,Z Vertex 1 {m}
  6.0198, 6.4008, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 6.4008, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.4008, 5.6388;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa0d6f21-4208-430f-9cad-9ed5239e4451}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa7eac79-545a-4069-bccf-89cfc29d09d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {395e7d9e-fbfb-49dd-a38b-9c072d2fb2f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0198, 5.1816, 5.6388,                 !- X,Y,Z Vertex 1 {m}
  6.0198, 5.1816, 0,                      !- X,Y,Z Vertex 2 {m}
  6.0198, 6.4008, 0,                      !- X,Y,Z Vertex 3 {m}
  6.0198, 6.4008, 5.6388;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7496209d-ece4-4908-a9c7-2deb7408bee4}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa7eac79-545a-4069-bccf-89cfc29d09d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e0a99c3-663c-4b47-9651-98ce9a437cff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0198, 0, 5.6388,                      !- X,Y,Z Vertex 1 {m}
  6.0198, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.0198, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  6.0198, 5.1816, 5.6388;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31f4d326-5b21-4253-afc5-2ebba9ee9a68}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa7eac79-545a-4069-bccf-89cfc29d09d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6982fb85-b2b4-48d7-87d9-d08c836f172b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.6388,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.0198, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.0198, 0, 5.6388;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {242565f4-7d9c-4819-8d1e-533edd939be9}, !- Handle
  Surface 81,                             !- Name
  RoofCeiling,                            !- Surface Type
  {00bed640-a595-4aed-982f-22a4fecdb4fb}, !- Construction Name
  {aa7eac79-545a-4069-bccf-89cfc29d09d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0198, 0, 5.6388,                      !- X,Y,Z Vertex 1 {m}
  6.0198, 6.4008, 5.6388,                 !- X,Y,Z Vertex 2 {m}
  0, 6.4008, 5.6388,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 5.6388;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {189cf46b-2210-4003-83f9-24a41847216c}, !- Handle
  L1 Vending 1,                           !- Name
  {3dea67d8-aeff-4484-9f7e-5b765c5abd07}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.1612655615752,                       !- X Origin {m}
  35.5055386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {1c6aa8b5-fbb1-43c4-8a57-003c76fd60a7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3fd0b53d-199f-4325-b67e-0cb430521fc7}, !- Handle
  Surface 89,                             !- Name
  Floor,                                  !- Surface Type
  {beddbc8e-95ce-472c-9c70-a7b546d22c6a}, !- Construction Name
  {189cf46b-2210-4003-83f9-24a41847216c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcadde09-9474-4627-9d96-44b7f13f2e27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.4996, 2.5908, 0,                      !- X,Y,Z Vertex 1 {m}
  9.4996, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.9272910716386, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  5.9272910716386, 2.5908, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {020414f1-1bad-49da-88e8-30341fbf4b00}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {189cf46b-2210-4003-83f9-24a41847216c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {230fdf04-f44b-4aeb-ad4a-f58247ed4718}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.68505242881655e-015, 2.5908, 5.6388, !- X,Y,Z Vertex 1 {m}
  -9.0238927441534e-017, 2.5908, -8.95350020570858e-032, !- X,Y,Z Vertex 2 {m}
  -2.97788460557057e-015, 1.2192, 1.88023504319879e-030, !- X,Y,Z Vertex 3 {m}
  -8.57269810694559e-015, 1.2192, 5.6388; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce7ee9d5-0c6d-4028-99cd-50fce77bad4b}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {189cf46b-2210-4003-83f9-24a41847216c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82d5b15d-f9ba-4e81-b114-e4b450bcecec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.49959999999999, 2.5908, 5.6388,       !- X,Y,Z Vertex 1 {m}
  9.4996, 2.5908, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 2.5908, 0,                           !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 2.5908, 5.6388; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {769b3b32-df32-4475-b02f-125da2a1e56b}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {189cf46b-2210-4003-83f9-24a41847216c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fa8aa88-60ae-47ed-b1b6-3accf2b9ca65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.49959999999999, 0, 5.6388,            !- X,Y,Z Vertex 1 {m}
  9.4996, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.4996, 2.5908, 0,                      !- X,Y,Z Vertex 3 {m}
  9.49959999999999, 2.5908, 5.6388;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14d9931a-6976-4bec-9d58-64b63ecab529}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {189cf46b-2210-4003-83f9-24a41847216c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {636c5e1a-c705-49be-aa38-edaba102d790}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, 0, 5.6388,      !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.4996, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  9.49959999999999, 0, 5.6388;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744f9778-ca17-44d1-8aba-34544a98f3c9}, !- Handle
  Surface 95,                             !- Name
  RoofCeiling,                            !- Surface Type
  {00bed640-a595-4aed-982f-22a4fecdb4fb}, !- Construction Name
  {189cf46b-2210-4003-83f9-24a41847216c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.49959999999999, 0, 5.6388,            !- X,Y,Z Vertex 1 {m}
  9.49959999999999, 2.5908, 5.6388,       !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 2.5908, 5.6388, !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 0, 5.6388;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a020701c-138f-4bc2-8dbc-f99511d0e7bb}, !- Handle
  L1 Lobby 2,                             !- Name
  {3af2cbab-2b10-4a56-8152-0f4f132dca37}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.6608655615752,                       !- X Origin {m}
  40.2553386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {a824f835-d272-440a-8231-7cbbb88e7a00}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {68c3a1b4-8199-4668-bb34-1bd1e60f0c3d}, !- Handle
  Surface 96,                             !- Name
  Floor,                                  !- Surface Type
  {1a038cfc-8234-4f6d-a7b4-14d44cd3d354}, !- Construction Name
  {a020701c-138f-4bc2-8dbc-f99511d0e7bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f50e7c91-ad13-4f64-a364-0da428ff8183}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.55825555664083e-060, 6.35, -6.94184078660072e-030, !- X,Y,Z Vertex 1 {m}
  3.99888006645882, 6.34999999999999, -8.99159065183567e-030, !- X,Y,Z Vertex 2 {m}
  10.4073525844098, -4.7498, -2.66730549589069e-030, !- X,Y,Z Vertex 3 {m}
  1.36721006628837e-060, -4.7498, 2.66730549589069e-030; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b653ba32-e30d-4a4d-ac4c-c552252530b2}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a020701c-138f-4bc2-8dbc-f99511d0e7bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d889226-fa61-47c9-ae8c-5b9a7ed33475}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5683457017276e-016, 6.35, 4.4704,    !- X,Y,Z Vertex 1 {m}
  4.5683457017276e-016, 6.35, 9.33687475415759e-032, !- X,Y,Z Vertex 2 {m}
  -4.5683457017276e-016, 6.57315982692694e-032, -9.33687475415759e-032, !- X,Y,Z Vertex 3 {m}
  -1.37050371051828e-015, -1.41622991357143e-030, 4.4704; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46ec757a-1bde-4b3a-a9db-1092987f7ae5}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a020701c-138f-4bc2-8dbc-f99511d0e7bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b74a8b1-9b67-4ac4-8880-9808fee26ccd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99888006645881, 6.34999999999999, 4.4704, !- X,Y,Z Vertex 1 {m}
  3.99888006645882, 6.34999999999999, -1.59334314384364e-029, !- X,Y,Z Vertex 2 {m}
  0, 6.35, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.35, 4.4704;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c3653e1-ba22-42ad-820a-bb461624a713}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {a020701c-138f-4bc2-8dbc-f99511d0e7bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.4073525844098, -4.74980000000001, 5.6388, !- X,Y,Z Vertex 1 {m}
  10.4073525844098, -4.7498, -1.22564857218742e-030, !- X,Y,Z Vertex 2 {m}
  3.99888006645882, 6.34999999999999, -1.71590800106238e-029, !- X,Y,Z Vertex 3 {m}
  3.99888006645882, 6.34999999999998, 5.6388; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f664348-22a5-4d9c-9f3c-cec754123af6}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a020701c-138f-4bc2-8dbc-f99511d0e7bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aff6bef-9206-4282-ae8b-1c5a73229753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.74980000000001, 5.6388,           !- X,Y,Z Vertex 1 {m}
  0, -4.7498, 0,                          !- X,Y,Z Vertex 2 {m}
  10.4073525844098, -4.7498, 0,           !- X,Y,Z Vertex 3 {m}
  10.4073525844098, -4.74980000000001, 5.6388; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fa8aa88-60ae-47ed-b1b6-3accf2b9ca65}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a020701c-138f-4bc2-8dbc-f99511d0e7bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {769b3b32-df32-4475-b02f-125da2a1e56b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.15900000000001, 5.6388,           !- X,Y,Z Vertex 1 {m}
  0, -2.159, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -4.7498, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.74980000000001, 5.6388;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67ea8069-ccd9-476c-830d-d3613a2a7917}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a020701c-138f-4bc2-8dbc-f99511d0e7bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e5393e9-0fb5-4f8e-b538-85a69e8e07fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.15505827125162e-014, 5.6388,      !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.159, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -2.15900000000001, 5.6388;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fc999005-d670-4194-b2a9-f12fae7487b1}, !- Handle
  L1 Corridor 2,                          !- Name
  {decb1675-2e01-4216-8a93-fd510537205c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.1414655615752,                       !- X Origin {m}
  36.7247386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {8fbd9b87-023d-4516-9a49-c054fdf55092}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f306d9dc-ff8d-4c08-b727-6cfd11505ede}, !- Handle
  Surface 104,                            !- Name
  Floor,                                  !- Surface Type
  {ad2612c7-1b71-415d-bb4e-5fd87b5f10ce}, !- Construction Name
  {fc999005-d670-4194-b2a9-f12fae7487b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbfbc5ab-5a44-44ea-8963-fb68a70be050}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.9342, 3.5306, 0,                      !- X,Y,Z Vertex 1 {m}
  6.9342, 2.0066, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 2.0066, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.5306, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {565ad537-4e0b-4d2d-aa05-3972621b3d3c}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {fc999005-d670-4194-b2a9-f12fae7487b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5306, 5.6388,                      !- X,Y,Z Vertex 1 {m}
  0, 3.5306, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.6388;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46cbd38b-85b6-4ffc-8066-8fc5eb5753fb}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc999005-d670-4194-b2a9-f12fae7487b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1926a9e4-c6ee-420c-8692-ac74d3b7b079}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.2098, 3.5306, 4.4704,                 !- X,Y,Z Vertex 1 {m}
  2.2098, 3.5306, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.5306, 0,                           !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 3.5306, 4.4704;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a96cf476-7c2d-41e2-9be4-1d72e62f1536}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc999005-d670-4194-b2a9-f12fae7487b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d373b457-6f1a-4b31-9ff2-3b6f202c1845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2578, 3.5306, 4.4704,                 !- X,Y,Z Vertex 1 {m}
  5.2578, 3.5306, 0,                      !- X,Y,Z Vertex 2 {m}
  2.2098, 3.5306, 0,                      !- X,Y,Z Vertex 3 {m}
  2.2098, 3.5306, 4.4704;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46c0b3bd-11eb-4344-8329-67b8fa863f9d}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc999005-d670-4194-b2a9-f12fae7487b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {898b95f1-3a4c-44cf-85ec-a3537faa5fcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5194, 3.5306, 5.6388,                !- X,Y,Z Vertex 1 {m}
  15.5194, 3.5306, 4.4704,                !- X,Y,Z Vertex 2 {m}
  5.2578, 3.5306, 4.4704,                 !- X,Y,Z Vertex 3 {m}
  5.2578, 3.5306, 5.6388;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e5393e9-0fb5-4f8e-b538-85a69e8e07fa}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc999005-d670-4194-b2a9-f12fae7487b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67ea8069-ccd9-476c-830d-d3613a2a7917}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5194, 1.3716, 5.6388,                !- X,Y,Z Vertex 1 {m}
  15.5194, 1.3716, 0,                     !- X,Y,Z Vertex 2 {m}
  15.5194, 3.5306, 0,                     !- X,Y,Z Vertex 3 {m}
  15.5194, 3.5306, 5.6388;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82d5b15d-f9ba-4e81-b114-e4b450bcecec}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc999005-d670-4194-b2a9-f12fae7487b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce7ee9d5-0c6d-4028-99cd-50fce77bad4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0198, 1.3716, 5.6388,                 !- X,Y,Z Vertex 1 {m}
  6.0198, 1.3716, 0,                      !- X,Y,Z Vertex 2 {m}
  15.5194, 1.3716, 0,                     !- X,Y,Z Vertex 3 {m}
  15.5194, 1.3716, 5.6388;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {230fdf04-f44b-4aeb-ad4a-f58247ed4718}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc999005-d670-4194-b2a9-f12fae7487b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {020414f1-1bad-49da-88e8-30341fbf4b00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0198, 0, 5.6388,                      !- X,Y,Z Vertex 1 {m}
  6.0198, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.0198, 1.3716, 0,                      !- X,Y,Z Vertex 3 {m}
  6.0198, 1.3716, 5.6388;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6983723a-3f8a-45d6-aced-46478e3d7723}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc999005-d670-4194-b2a9-f12fae7487b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41dcfb4d-5829-438e-ae13-f3bd7fe5e14d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.6388,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.0198, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.0198, 0, 5.6388;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a5c9fae-e5c2-474e-95eb-06f21097bb10}, !- Handle
  Surface 113,                            !- Name
  RoofCeiling,                            !- Surface Type
  {00bed640-a595-4aed-982f-22a4fecdb4fb}, !- Construction Name
  {fc999005-d670-4194-b2a9-f12fae7487b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0198, 0, 5.6388,                      !- X,Y,Z Vertex 1 {m}
  6.0198, 1.3716, 5.6388,                 !- X,Y,Z Vertex 2 {m}
  15.5194, 1.3716, 5.6388,                !- X,Y,Z Vertex 3 {m}
  15.5194, 3.5306, 5.6388,                !- X,Y,Z Vertex 4 {m}
  0, 3.5306, 5.6388,                      !- X,Y,Z Vertex 5 {m}
  0, 0, 5.6388;                           !- X,Y,Z Vertex 6 {m}

OS:Rendering:Color,
  {cc3774df-65b5-491d-a92a-81ebdada1b17}, !- Handle
  Rendering Color 60,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:BuildingStory,
  {2ebab797-5b93-4ecd-b1d2-f063ae944482}, !- Handle
  Building Story 3,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.4704,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {33f8fef5-3776-4da1-aff8-16ba2e7135bb}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {f9934f5a-0aa8-44ea-bbde-1e1b85f44d6b}, !- Handle
  L1 Corridor 1,                          !- Name
  {decb1675-2e01-4216-8a93-fd510537205c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.3512655615752,                       !- X Origin {m}
  46.6053386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {ff4ecff4-b3e0-4d4c-9ee3-9d287f5230a8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d336af8e-efef-400c-9915-521eb962618b}, !- Handle
  Surface 114,                            !- Name
  Floor,                                  !- Surface Type
  {55f9b50c-f5e1-4afb-8dc3-54cfe5b27cf9}, !- Construction Name
  {f9934f5a-0aa8-44ea-bbde-1e1b85f44d6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e12e5e6a-ff32-481f-b39b-b7a46f6ab016}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.2578, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -6.35, 0,                            !- X,Y,Z Vertex 2 {m}
  -2.2098, -6.35, 0,                      !- X,Y,Z Vertex 3 {m}
  -2.2098, 5.2578, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6328227d-43ab-48c9-8da6-3e9967bf0755}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9934f5a-0aa8-44ea-bbde-1e1b85f44d6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df0cf353-45ac-4532-9a61-295e7e3361fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.35, 4.4704,                       !- X,Y,Z Vertex 1 {m}
  0, -6.35, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1926a9e4-c6ee-420c-8692-ac74d3b7b079}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9934f5a-0aa8-44ea-bbde-1e1b85f44d6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46cbd38b-85b6-4ffc-8066-8fc5eb5753fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.2098, -6.35, 4.4704,                 !- X,Y,Z Vertex 1 {m}
  -2.2098, -6.35, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -6.35, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.35, 4.4704;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39e9a575-ea29-4b3c-a3ea-d7d569a03c99}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {f9934f5a-0aa8-44ea-bbde-1e1b85f44d6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.2098, 5.2578, 4.4704,                !- X,Y,Z Vertex 1 {m}
  -2.2098, 5.2578, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.2098, -6.35, 0,                      !- X,Y,Z Vertex 3 {m}
  -2.2098, -6.35, 4.4704;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f23c775-46e8-4eb2-af11-a076b7120615}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9934f5a-0aa8-44ea-bbde-1e1b85f44d6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc8fdf55-b236-4e5f-80cf-6aacc88a61f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.2578, 4.4704,                      !- X,Y,Z Vertex 1 {m}
  0, 5.2578, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.2098, 5.2578, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.2098, 5.2578, 4.4704;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0a655fc-75fc-4cb4-a2cf-fff9e3a11bdd}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9934f5a-0aa8-44ea-bbde-1e1b85f44d6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd1a4029-fde4-4f75-8aab-3421e40f6fad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.2578, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.2578, 4.4704;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31cbd30b-9e17-43be-9e98-27b75532126d}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {00bed640-a595-4aed-982f-22a4fecdb4fb}, !- Construction Name
  {f9934f5a-0aa8-44ea-bbde-1e1b85f44d6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.35, 4.4704,                       !- X,Y,Z Vertex 1 {m}
  0, 5.2578, 4.4704,                      !- X,Y,Z Vertex 2 {m}
  -2.2098, 5.2578, 4.4704,                !- X,Y,Z Vertex 3 {m}
  -2.2098, -6.35, 4.4704;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e4158872-fbba-4cf1-a76d-043f60421dfd}, !- Handle
  L1 IDF 3,                               !- Name
  {9196a1d2-8e1b-4760-b9b3-9d80b9afc76d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.3512655615752,                       !- X Origin {m}
  46.6053386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {b1c10ff0-0329-43bc-a702-8f83d62704dd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7b99dbef-2c5e-4e6b-b6b1-258d19404143}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {f89eae0c-14e0-4ad5-9ce7-e05cc1ac892e}, !- Construction Name
  {e4158872-fbba-4cf1-a76d-043f60421dfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da2dcf58-467c-4244-bdc9-164e387bb78b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -6.35, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -6.35, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac37b677-1b50-4d56-8130-b2a9353f525d}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4158872-fbba-4cf1-a76d-043f60421dfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab12ddff-455b-48a5-8842-16563b804e0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 4.4704,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e3dcff6-f4a5-4681-8481-058bf48a070e}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4158872-fbba-4cf1-a76d-043f60421dfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c12bd78-7fd7-48f3-983b-08691a8395a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -6.35, 4.4704,                   !- X,Y,Z Vertex 1 {m}
  3.048, -6.35, 0,                        !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 4.4704;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d373b457-6f1a-4b31-9ff2-3b6f202c1845}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4158872-fbba-4cf1-a76d-043f60421dfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a96cf476-7c2d-41e2-9be4-1d72e62f1536}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.35, 4.4704,                       !- X,Y,Z Vertex 1 {m}
  0, -6.35, 0,                            !- X,Y,Z Vertex 2 {m}
  3.048, -6.35, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, -6.35, 4.4704;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df0cf353-45ac-4532-9a61-295e7e3361fb}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4158872-fbba-4cf1-a76d-043f60421dfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6328227d-43ab-48c9-8da6-3e9967bf0755}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.35, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.35, 4.4704;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70217d2c-b0b3-4720-b5b2-8f8c79085b07}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {00bed640-a595-4aed-982f-22a4fecdb4fb}, !- Construction Name
  {e4158872-fbba-4cf1-a76d-043f60421dfd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -6.35, 4.4704,                   !- X,Y,Z Vertex 1 {m}
  3.048, 0, 4.4704,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.4704,                           !- X,Y,Z Vertex 3 {m}
  0, -6.35, 4.4704;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {333673bc-89bb-4f46-8540-17324cfc3295}, !- Handle
  L1 Stair 1,                             !- Name
  {a1dee2a0-0fb3-44b5-b8cd-9910b1996a82}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.6608655615752,                       !- X Origin {m}
  46.6053386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {654e314b-21aa-4211-a1b7-6c9527f1fe3b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {72764b5e-3326-4b08-b6c6-a24ca754fab1}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {54ff0dba-fe0a-4012-9753-e7228cf0a488}, !- Construction Name
  {333673bc-89bb-4f46-8540-17324cfc3295}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee4ea0e4-8fb9-49a1-9543-0ebe9a1567c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.35, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.2616, -6.35, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.2616, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d889226-fa61-47c9-ae8c-5b9a7ed33475}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {333673bc-89bb-4f46-8540-17324cfc3295}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b653ba32-e30d-4a4d-ac4c-c552252530b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.35, 4.4704,                       !- X,Y,Z Vertex 1 {m}
  0, -6.35, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5fecd38-7d7a-4456-b878-e2977af6d60d}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {333673bc-89bb-4f46-8540-17324cfc3295}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40e8d24d-d7a1-4c81-ac2c-7d3b3551cf88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2616, -6.35, 4.4704,                !- X,Y,Z Vertex 1 {m}
  -10.2616, -6.35, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -6.35, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.35, 4.4704;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c12bd78-7fd7-48f3-983b-08691a8395a5}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {333673bc-89bb-4f46-8540-17324cfc3295}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e3dcff6-f4a5-4681-8481-058bf48a070e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2616, 0, 4.4704,                    !- X,Y,Z Vertex 1 {m}
  -10.2616, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -10.2616, -6.35, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.2616, -6.35, 4.4704;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d544441-549c-4268-81c7-0a952a2ad8ac}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {333673bc-89bb-4f46-8540-17324cfc3295}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5a10de5-1010-4405-b854-50e03bf2857c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3914, 0, 4.4704,                     !- X,Y,Z Vertex 1 {m}
  -7.3914, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -10.2616, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -10.2616, 0, 4.4704;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6628ba11-394a-4d4d-93f9-3080c92e557f}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {333673bc-89bb-4f46-8540-17324cfc3295}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3e860c5-338a-425a-8ccf-a167b51449be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12668348741664, 0, 4.4704,           !- X,Y,Z Vertex 1 {m}
  -3.12668348741664, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.3914, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3914, 0, 4.4704;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6af7a2ff-1d22-442f-be54-35a5628fdcc3}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {333673bc-89bb-4f46-8540-17324cfc3295}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {966a1634-de0b-418b-a89d-0c37357eba98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.12668348741664, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.12668348741664, 0, 4.4704;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {648667b7-fddc-45fd-ad84-1a16c48ebd24}, !- Handle
  Surface 134,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {333673bc-89bb-4f46-8540-17324cfc3295}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e0f52e7-eae3-4f54-9f46-5046e241728f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.35, 4.4704,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.4704,                           !- X,Y,Z Vertex 2 {m}
  -10.2616, 0, 4.4704,                    !- X,Y,Z Vertex 3 {m}
  -10.2616, -6.35, 4.4704;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a2f42abc-1e31-4360-b577-4464facd5f97}, !- Handle
  L1 Board Room Kitchen,                  !- Name
  {cd93f8ba-23da-4ea3-9e5a-d0a14e70ab32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.3512655615752,                       !- X Origin {m}
  51.8631386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {6b1357d6-e9c1-417e-81fb-b5105902e55f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4f77e7ef-2084-472d-accc-652d130eff4e}, !- Handle
  Surface 135,                            !- Name
  Floor,                                  !- Surface Type
  {37d0c36c-8610-493f-9722-43e07688031f}, !- Construction Name
  {a2f42abc-1e31-4360-b577-4464facd5f97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b747748e-6948-436f-90d3-b5162f4f7885}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04799999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.048, -5.2578, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -5.2578, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ac89c92-96a9-474d-8974-6f9fb853092e}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2f42abc-1e31-4360-b577-4464facd5f97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c2a0006-9133-4298-a204-fe6fb96929fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9182, 0, 4.4704,                      !- X,Y,Z Vertex 1 {m}
  5.9182, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b3023fc-83e3-44ce-beda-ede74d156d25}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2f42abc-1e31-4360-b577-4464facd5f97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {438dba75-d732-44ca-a7e2-28b2292a8b74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9182, -5.2578, 4.4704,                !- X,Y,Z Vertex 1 {m}
  5.9182, -5.2578, 0,                     !- X,Y,Z Vertex 2 {m}
  5.9182, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.9182, 0, 4.4704;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5a10de5-1010-4405-b854-50e03bf2857c}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2f42abc-1e31-4360-b577-4464facd5f97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d544441-549c-4268-81c7-0a952a2ad8ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -5.2578, 4.4704,                 !- X,Y,Z Vertex 1 {m}
  3.048, -5.2578, 0,                      !- X,Y,Z Vertex 2 {m}
  5.9182, -5.2578, 0,                     !- X,Y,Z Vertex 3 {m}
  5.9182, -5.2578, 4.4704;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab12ddff-455b-48a5-8842-16563b804e0a}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2f42abc-1e31-4360-b577-4464facd5f97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac37b677-1b50-4d56-8130-b2a9353f525d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.2578, 4.4704,                     !- X,Y,Z Vertex 1 {m}
  0, -5.2578, 0,                          !- X,Y,Z Vertex 2 {m}
  3.048, -5.2578, 0,                      !- X,Y,Z Vertex 3 {m}
  3.048, -5.2578, 4.4704;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd1a4029-fde4-4f75-8aab-3421e40f6fad}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2f42abc-1e31-4360-b577-4464facd5f97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0a655fc-75fc-4cb4-a2cf-fff9e3a11bdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.2578, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.2578, 4.4704;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67d591fd-015c-4e37-bcaf-2785cf45c5df}, !- Handle
  Surface 141,                            !- Name
  RoofCeiling,                            !- Surface Type
  {00bed640-a595-4aed-982f-22a4fecdb4fb}, !- Construction Name
  {a2f42abc-1e31-4360-b577-4464facd5f97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9182, -5.2578, 4.4704,                !- X,Y,Z Vertex 1 {m}
  5.9182, 0, 4.4704,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 4.4704,                           !- X,Y,Z Vertex 3 {m}
  0, -5.2578, 4.4704;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7d460b3d-228d-4145-8030-dd18670bfa59}, !- Handle
  L1 Storage,                             !- Name
  {155a0725-64ce-4d43-b947-a4bdef9dea45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.5341820741586,                       !- X Origin {m}
  46.6053386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {34382d74-4d3f-4562-9096-57924cbfd1cb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c150b41f-99f6-45cd-aaef-893a0c4f519e}, !- Handle
  Surface 142,                            !- Name
  Floor,                                  !- Surface Type
  {d092e6a8-20c9-4391-aee5-8f12356830a8}, !- Construction Name
  {7d460b3d-228d-4145-8030-dd18670bfa59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46edb31e-4f60-4210-9c32-758f1f8ddbc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.2578, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.26471651258335, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.26471651258335, 5.2578, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3e860c5-338a-425a-8ccf-a167b51449be}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d460b3d-228d-4145-8030-dd18670bfa59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6628ba11-394a-4d4d-93f9-3080c92e557f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.26471651258335, 0, 4.4704,           !- X,Y,Z Vertex 1 {m}
  -4.26471651258335, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {438dba75-d732-44ca-a7e2-28b2292a8b74}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d460b3d-228d-4145-8030-dd18670bfa59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b3023fc-83e3-44ce-beda-ede74d156d25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.26471651258335, 5.2578, 4.4704,      !- X,Y,Z Vertex 1 {m}
  -4.26471651258335, 5.2578, 0,           !- X,Y,Z Vertex 2 {m}
  -4.26471651258335, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.26471651258335, 0, 4.4704;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {241c5702-213e-4bc5-a52b-5ad561221b13}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d460b3d-228d-4145-8030-dd18670bfa59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd766bca-c5a3-496b-af2f-1e4db7e74031}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.2578, 4.4704,                      !- X,Y,Z Vertex 1 {m}
  0, 5.2578, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.26471651258335, 5.2578, 0,           !- X,Y,Z Vertex 3 {m}
  -4.26471651258335, 5.2578, 4.4704;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69ec35ba-72d2-4c1c-8085-38ca32e9d9a8}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d460b3d-228d-4145-8030-dd18670bfa59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ebda4a2-6fc8-4059-be4a-b42759cdeb44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.2578, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.2578, 4.4704;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87f05d70-c028-48f4-afa6-49d574e49929}, !- Handle
  Surface 147,                            !- Name
  RoofCeiling,                            !- Surface Type
  {00bed640-a595-4aed-982f-22a4fecdb4fb}, !- Construction Name
  {7d460b3d-228d-4145-8030-dd18670bfa59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 5.2578, 4.4704,                      !- X,Y,Z Vertex 2 {m}
  -4.26471651258335, 5.2578, 4.4704,      !- X,Y,Z Vertex 3 {m}
  -4.26471651258335, 0, 4.4704;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {189ac1d5-94dc-4b3e-a481-2a57ba23824d}, !- Handle
  L1 Lobby 1,                             !- Name
  {155a0725-64ce-4d43-b947-a4bdef9dea45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.6241533826888,                       !- X Origin {m}
  51.8631386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {c9faaf1a-2b0d-483d-b706-9a4b44ce4e61}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2edba873-e630-4769-a238-8a796730978b}, !- Handle
  Surface 148,                            !- Name
  Floor,                                  !- Surface Type
  {e16e790b-f100-4eaa-b12c-d360f6b0e098}, !- Construction Name
  {189ac1d5-94dc-4b3e-a481-2a57ba23824d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7516c100-83d3-4504-8d78-5680c14136b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.29962693666697e-033, 6.26362407202227e-017, -2.24502008799993e-034, !- X,Y,Z Vertex 1 {m}
  3.03559224534522, -5.25780000000001, -3.91128252743649e-034, !- X,Y,Z Vertex 2 {m}
  -4.08997130853025, -5.2578, 3.9112825274365e-034, !- X,Y,Z Vertex 3 {m}
  -4.08997130853025, -6.26362407202228e-017, 2.24502008800003e-034; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9020161a-e438-43db-8e7e-157ff3198bae}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {189ac1d5-94dc-4b3e-a481-2a57ba23824d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.03559224534522, -5.25780000000001, 4.4704, !- X,Y,Z Vertex 1 {m}
  3.03559224534522, -5.25780000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.63015717109196e-016, 1.56753408875357e-016, -9.05927136851236e-034, !- X,Y,Z Vertex 3 {m}
  1.90138004939831e-016, 1.0977622833519e-016, 4.4704; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b74a8b1-9b67-4ac4-8880-9808fee26ccd}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {189ac1d5-94dc-4b3e-a481-2a57ba23824d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46ec757a-1bde-4b3a-a9db-1092987f7ae5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.963287821113601, -5.2578, 4.4704,    !- X,Y,Z Vertex 1 {m}
  -0.963287821113601, -5.2578, 0,         !- X,Y,Z Vertex 2 {m}
  3.03559224534522, -5.25780000000001, 0, !- X,Y,Z Vertex 3 {m}
  3.03559224534522, -5.25780000000001, 4.4704; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {966a1634-de0b-418b-a89d-0c37357eba98}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {189ac1d5-94dc-4b3e-a481-2a57ba23824d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6af7a2ff-1d22-442f-be54-35a5628fdcc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08997130853025, -5.2578, 4.4704,     !- X,Y,Z Vertex 1 {m}
  -4.08997130853025, -5.2578, 0,          !- X,Y,Z Vertex 2 {m}
  -0.963287821113601, -5.2578, 0,         !- X,Y,Z Vertex 3 {m}
  -0.963287821113601, -5.2578, 4.4704;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ebda4a2-6fc8-4059-be4a-b42759cdeb44}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {189ac1d5-94dc-4b3e-a481-2a57ba23824d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69ec35ba-72d2-4c1c-8085-38ca32e9d9a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08997130853025, 0, 4.4704,           !- X,Y,Z Vertex 1 {m}
  -4.08997130853025, -6.26362407202228e-017, 9.05927136851247e-034, !- X,Y,Z Vertex 2 {m}
  -4.08997130853025, -5.2578, 0,          !- X,Y,Z Vertex 3 {m}
  -4.08997130853025, -5.2578, 4.4704;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6933cfe1-8338-429c-becc-23c9f84aa80b}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {189ac1d5-94dc-4b3e-a481-2a57ba23824d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f55ca60d-4aa7-4170-8d3f-560cf6dbd51c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.23977602730406e-016, 1.28303267281747e-016, 4.4704, !- X,Y,Z Vertex 1 {m}
  -1.3310695238444e-033, 6.36465026673231e-017, -9.20538864864966e-034, !- X,Y,Z Vertex 2 {m}
  -4.08997130853025, -6.36465026673232e-017, 9.20538864864977e-034, !- X,Y,Z Vertex 3 {m}
  -4.08997130853025, 1.01026194710036e-018, 4.4704; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4186468-b8a8-49d7-863c-2f83ee5aace7}, !- Handle
  Surface 154,                            !- Name
  RoofCeiling,                            !- Surface Type
  {00bed640-a595-4aed-982f-22a4fecdb4fb}, !- Construction Name
  {189ac1d5-94dc-4b3e-a481-2a57ba23824d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.03559224534522, -5.25780000000001, 4.4704, !- X,Y,Z Vertex 1 {m}
  2.23977602730406e-016, 1.29313529228847e-016, 4.4704, !- X,Y,Z Vertex 2 {m}
  -4.08997130853025, 0, 4.4704,           !- X,Y,Z Vertex 3 {m}
  -4.08997130853025, -5.2578, 4.4704;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c156e280-9e53-42c5-b1bf-af0a6f790c0d}, !- Handle
  L1 Board Room,                          !- Name
  {962da6dc-370d-40c9-a05f-88d4eb9d22df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.2303455615752,                       !- X Origin {m}
  62.9375386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {db861d46-d0aa-4ed0-9869-c7acd85e57c9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e7c6b7a2-3be1-44f9-9f5c-e5b67dff3921}, !- Handle
  Surface 155,                            !- Name
  Floor,                                  !- Surface Type
  {6ce5a344-0f96-4f2c-bab4-23e65b0b41fe}, !- Construction Name
  {c156e280-9e53-42c5-b1bf-af0a6f790c0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e270d7d-0d6a-4fab-a76a-c217ae484f52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83108, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  -4.83108, -11.0744, 0,                  !- X,Y,Z Vertex 2 {m}
  -10.08888, -11.0744, 0,                 !- X,Y,Z Vertex 3 {m}
  -10.08888, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26ad0b0a-e57f-4cf6-801f-f01b91a87d51}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {c156e280-9e53-42c5-b1bf-af0a6f790c0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3938078211136, -11.0744, 4.4704,      !- X,Y,Z Vertex 1 {m}
  6.3938078211136, -11.0744, 0,           !- X,Y,Z Vertex 2 {m}
  4.47955205460811e-016, 2.58627058457694e-016, 0, !- X,Y,Z Vertex 3 {m}
  4.47955205460811e-016, 2.58627058457694e-016, 4.4704; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f55ca60d-4aa7-4170-8d3f-560cf6dbd51c}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c156e280-9e53-42c5-b1bf-af0a6f790c0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6933cfe1-8338-429c-becc-23c9f84aa80b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30383651258335, -11.0744, 4.4704,     !- X,Y,Z Vertex 1 {m}
  2.30383651258335, -11.0744, 0,          !- X,Y,Z Vertex 2 {m}
  6.3938078211136, -11.0744, 0,           !- X,Y,Z Vertex 3 {m}
  6.3938078211136, -11.0744, 4.4704;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd766bca-c5a3-496b-af2f-1e4db7e74031}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c156e280-9e53-42c5-b1bf-af0a6f790c0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {241c5702-213e-4bc5-a52b-5ad561221b13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.96088, -11.0744, 4.4704,             !- X,Y,Z Vertex 1 {m}
  -1.96088, -11.0744, 0,                  !- X,Y,Z Vertex 2 {m}
  2.30383651258335, -11.0744, 0,          !- X,Y,Z Vertex 3 {m}
  2.30383651258335, -11.0744, 4.4704;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c2a0006-9133-4298-a204-fe6fb96929fa}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c156e280-9e53-42c5-b1bf-af0a6f790c0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ac89c92-96a9-474d-8974-6f9fb853092e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.87908, -11.0744, 4.4704,             !- X,Y,Z Vertex 1 {m}
  -7.87908, -11.0744, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.96088, -11.0744, 0,                  !- X,Y,Z Vertex 3 {m}
  -1.96088, -11.0744, 4.4704;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8fdf55-b236-4e5f-80cf-6aacc88a61f1}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c156e280-9e53-42c5-b1bf-af0a6f790c0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f23c775-46e8-4eb2-af11-a076b7120615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.08888, -11.0744, 4.4704,            !- X,Y,Z Vertex 1 {m}
  -10.08888, -11.0744, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.87908, -11.0744, 0,                  !- X,Y,Z Vertex 3 {m}
  -7.87908, -11.0744, 4.4704;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {012dd41c-bf72-412a-a2b6-2d51e31a73fd}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {c156e280-9e53-42c5-b1bf-af0a6f790c0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.08888, 0, 4.4704,                   !- X,Y,Z Vertex 1 {m}
  -10.08888, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -10.08888, -11.0744, 0,                 !- X,Y,Z Vertex 3 {m}
  -10.08888, -11.0744, 4.4704;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42dd5467-74ec-4481-8772-4c2af0f298d8}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {c156e280-9e53-42c5-b1bf-af0a6f790c0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.47955205460811e-016, 2.58627058457694e-016, 4.4704, !- X,Y,Z Vertex 1 {m}
  4.47955205460811e-016, 2.58627058457694e-016, 0, !- X,Y,Z Vertex 2 {m}
  -10.08888, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -10.08888, 0, 4.4704;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {658aadc8-8d74-4d2b-a6bf-c6091035d2cc}, !- Handle
  Surface 163,                            !- Name
  RoofCeiling,                            !- Surface Type
  {00bed640-a595-4aed-982f-22a4fecdb4fb}, !- Construction Name
  {c156e280-9e53-42c5-b1bf-af0a6f790c0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3938078211136, -11.0744, 4.4704,      !- X,Y,Z Vertex 1 {m}
  4.47955205460811e-016, 2.58627058457694e-016, 4.4704, !- X,Y,Z Vertex 2 {m}
  -10.08888, 0, 4.4704,                   !- X,Y,Z Vertex 3 {m}
  -10.08888, -11.0744, 4.4704;            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {33f8fef5-3776-4da1-aff8-16ba2e7135bb}, !- Handle
  Rendering Color 61,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:BuildingStory,
  {469e63e7-ab51-44f0-8448-7bd6b749b49d}, !- Handle
  Building Story 4,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.4704,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {97ffc82e-faee-4184-ab74-35b8f2068590}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {bf8379e4-5d62-4dc0-9401-56b593cb8d08}, !- Handle
  L1 Stair 2-1,                           !- Name
  {a1dee2a0-0fb3-44b5-b8cd-9910b1996a82}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  83.0925106780118,                       !- X Origin {m}
  45.5639386336812,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {c8b5ade6-c534-4c9c-a988-8c18e4b3056c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f662a197-af39-40bc-8e6f-1df2bcac3562}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf8379e4-5d62-4dc0-9401-56b593cb8d08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19cff4e4-a249-4164-ba6f-2dbae3f75f89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.57199999999994, 4.4704,           !- X,Y,Z Vertex 1 {m}
  0, -4.57199999999994, 6.41186143763638e-031, !- X,Y,Z Vertex 2 {m}
  0, 0, 6.41186143763638e-031,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {239ae4ab-e447-4c3b-ab0c-036ee25640a1}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {bf8379e4-5d62-4dc0-9401-56b593cb8d08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.17898503928731, -6.98473813737199, 4.4704, !- X,Y,Z Vertex 1 {m}
  -4.17898503928731, -6.98473813737199, 6.41186143763638e-031, !- X,Y,Z Vertex 2 {m}
  -7.21911419532285e-016, -4.57199999999994, 6.41186143763638e-031, !- X,Y,Z Vertex 3 {m}
  -7.21911419532285e-016, -4.57199999999994, 4.4704; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e3bbe58c-428a-4555-bbac-2cfde2e9ab62}, !- Handle
  L1 Lobby 3,                             !- Name
  {3af2cbab-2b10-4a56-8152-0f4f132dca37}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  71.5373343159628,                       !- X Origin {m}
  51.0503386336812,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {9de079c9-ab6f-4432-8a18-9bc4ffd75413}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c0fbc9e8-ef84-45a9-8c8a-56b45de25e81}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3bbe58c-428a-4555-bbac-2cfde2e9ab62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19fca2ee-6d00-4120-a5ba-ccce6a841bd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.68533222788417, 4.95593185389755, 8.3312, !- X,Y,Z Vertex 1 {m}
  -2.68533222788417, 4.95593185389755, 0, !- X,Y,Z Vertex 2 {m}
  -15.7515771100223, -2.58786814610246, 0, !- X,Y,Z Vertex 3 {m}
  -15.7515771100223, -2.58786814610246, 8.3312; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0ab73868-da55-478e-bec4-3dda7a649052}, !- Handle
  L1 Lobby 5,                             !- Name
  {3af2cbab-2b10-4a56-8152-0f4f132dca37}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  87.8169106780118,                       !- X Origin {m}
  40.9919386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {811525fa-ef57-4083-bee0-3ef67237b3b1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a7765d21-515e-4781-a2b3-3d0ff0c946fb}, !- Handle
  Surface 185,                            !- Name
  Floor,                                  !- Surface Type
  {9b780d4f-33c1-4c62-a522-e3f922353fe0}, !- Construction Name
  {0ab73868-da55-478e-bec4-3dda7a649052}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.7244, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.7244, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {315a26e1-539c-447e-bc4b-4570ba91c695}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {0ab73868-da55-478e-bec4-3dda7a649052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.7244, 0, 4.4704,                     !- X,Y,Z Vertex 1 {m}
  -4.7244, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19cff4e4-a249-4164-ba6f-2dbae3f75f89}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ab73868-da55-478e-bec4-3dda7a649052}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f662a197-af39-40bc-8e6f-1df2bcac3562}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.7244, 4.572, 4.4704,                 !- X,Y,Z Vertex 1 {m}
  -4.7244, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.7244, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.7244, 0, 4.4704;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d2235a9-2747-469d-8246-536ed2095a6f}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ab73868-da55-478e-bec4-3dda7a649052}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db7e04d0-42a6-45bc-b38a-d17247d69475}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.4704,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.7244, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.7244, 4.572, 4.4704;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c45d201f-dedd-4a00-ac5a-e7ffc7aca96c}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ab73868-da55-478e-bec4-3dda7a649052}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de0e3e18-2412-4aab-ab9c-65d0e981a9cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.4704;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {044266a0-95f1-49af-8660-ff1ac09ff6ed}, !- Handle
  Surface 190,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ab73868-da55-478e-bec4-3dda7a649052}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {286f35ae-7c2d-4c14-8c12-3381c3f26aed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 4.4704,                       !- X,Y,Z Vertex 2 {m}
  -2.8956, 4.572, 4.4704,                 !- X,Y,Z Vertex 3 {m}
  -2.8956, 0, 4.4704;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dfa451e7-a83e-4b89-88b6-656cd54862b7}, !- Handle
  L1 Meeting 4,                           !- Name
  {962da6dc-370d-40c9-a05f-88d4eb9d22df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  92.3889106780118,                       !- X Origin {m}
  51.0503386336812,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {941fb6a0-e4c9-4832-bc2c-6bbf7feb75fa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {706d13cf-eed5-4599-a3ae-7f92be88ba80}, !- Handle
  Surface 191,                            !- Name
  Floor,                                  !- Surface Type
  {243e496f-3a80-4939-bc58-ddd2501b4625}, !- Construction Name
  {dfa451e7-a83e-4b89-88b6-656cd54862b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.572, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.572, -1.44382283906452e-014, 0;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0a20ae4-ed21-41b0-8669-27ffb8a4da45}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfa451e7-a83e-4b89-88b6-656cd54862b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {367134b3-d4b0-43b4-8b9d-2c0fd567cb98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.48640000000001, 4.4704,           !- X,Y,Z Vertex 1 {m}
  0, -5.48640000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1d394c0-e0ba-4ffa-8f9a-14973a44c699}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfa451e7-a83e-4b89-88b6-656cd54862b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8d5b37c-41c4-4b62-8a51-092118446ce0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 4.4704,                    !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -5.48640000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.48640000000001, 4.4704;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4727efe-9087-4824-8ff1-e19580157c1b}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {dfa451e7-a83e-4b89-88b6-656cd54862b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -10.0584, 4.4704,               !- X,Y,Z Vertex 1 {m}
  -4.572, -10.0584, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 4.4704;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de0e3e18-2412-4aab-ab9c-65d0e981a9cf}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfa451e7-a83e-4b89-88b6-656cd54862b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c45d201f-dedd-4a00-ac5a-e7ffc7aca96c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -5.48640000000001, 4.4704,      !- X,Y,Z Vertex 1 {m}
  -4.572, -5.48640000000001, 0,           !- X,Y,Z Vertex 2 {m}
  -4.572, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.572, -10.0584, 4.4704;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75e3e223-4b9c-4f28-a0aa-ff42c4695e2c}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfa451e7-a83e-4b89-88b6-656cd54862b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2ca16a8-1f90-4b73-b691-9a920639e198}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -3.84048000000002, 4.4704,      !- X,Y,Z Vertex 1 {m}
  -4.572, -3.84048000000002, 0,           !- X,Y,Z Vertex 2 {m}
  -4.572, -5.48640000000001, 0,           !- X,Y,Z Vertex 3 {m}
  -4.572, -5.48640000000001, 4.4704;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {548794bd-d818-42a5-96ee-12fe188e6a38}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfa451e7-a83e-4b89-88b6-656cd54862b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5096f3f-3934-4ec5-a772-5c11e0af1584}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -1.44382283906452e-014, 4.4704, !- X,Y,Z Vertex 1 {m}
  -4.572, -1.44382283906452e-014, 0,      !- X,Y,Z Vertex 2 {m}
  -4.572, -3.84048000000002, 0,           !- X,Y,Z Vertex 3 {m}
  -4.572, -3.84048000000002, 4.4704;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c024ea1f-bca4-42c5-8596-db01ffa52f6d}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfa451e7-a83e-4b89-88b6-656cd54862b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5634555-827e-4f1c-8de6-025bae914004}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, -1.44382283906452e-014, 0,      !- X,Y,Z Vertex 3 {m}
  -4.572, -1.44382283906452e-014, 4.4704; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b14bf56d-0b5c-40a2-b6dc-12c54eab073e}, !- Handle
  Surface 199,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dfa451e7-a83e-4b89-88b6-656cd54862b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25e0c5b4-abe1-4497-b568-ee64bb3eeac1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.48640000000001, 4.4704,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.4704,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -1.44382283906452e-014, 4.4704, !- X,Y,Z Vertex 3 {m}
  -4.572, -5.48640000000001, 4.4704;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cf3a9469-83a0-4627-b482-049be5a1eca3}, !- Handle
  L1 Open Office 7,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  117.534910678012,                       !- X Origin {m}
  45.5639386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {9c009b16-55d2-457e-8505-e2c6d815c8f3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {eb1ca1c7-53d7-41cc-b018-582e7f51130f}, !- Handle
  Surface 200,                            !- Name
  Floor,                                  !- Surface Type
  {52204115-1f8a-4ad6-8e8d-a7dbf7cd0edb}, !- Construction Name
  {cf3a9469-83a0-4627-b482-049be5a1eca3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.21920000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.954, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  12.954, -4.572, 0,                      !- X,Y,Z Vertex 4 {m}
  -25.146, -4.572, 0,                     !- X,Y,Z Vertex 5 {m}
  -25.146, 0, 0,                          !- X,Y,Z Vertex 6 {m}
  -12.4968, 0, 0,                         !- X,Y,Z Vertex 7 {m}
  -12.4968, 1.21920000000001, 0;          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {f76bfea6-5940-4ac5-bd66-6cfbac689b86}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3a9469-83a0-4627-b482-049be5a1eca3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b04f44f-5a1c-48c2-a24c-9ca3a485912e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.954, 0, 4.4704,                      !- X,Y,Z Vertex 1 {m}
  12.954, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54cb5678-16ff-4263-b762-ef530bffcdf4}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3a9469-83a0-4627-b482-049be5a1eca3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07479d80-d597-4d82-956c-90630364d79b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.954, -1.60986633956973, 4.4704,      !- X,Y,Z Vertex 1 {m}
  12.954, -1.60986633956973, 0,           !- X,Y,Z Vertex 2 {m}
  12.954, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  12.954, 0, 4.4704;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {468b31a5-185f-4ecd-9b91-d01b6f17880a}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3a9469-83a0-4627-b482-049be5a1eca3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e1aae56-d188-4ec8-b15a-90ef6dd33605}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.954, -4.572, 4.4704,                 !- X,Y,Z Vertex 1 {m}
  12.954, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  12.954, -1.60986633956973, 0,           !- X,Y,Z Vertex 3 {m}
  12.954, -1.60986633956973, 4.4704;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6111cbbb-5f92-4bdd-8bb3-31e1d57dbf1d}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {cf3a9469-83a0-4627-b482-049be5a1eca3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.146, -4.572, 4.4704,                !- X,Y,Z Vertex 1 {m}
  -25.146, -4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  12.954, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  12.954, -4.572, 4.4704;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8d5b37c-41c4-4b62-8a51-092118446ce0}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3a9469-83a0-4627-b482-049be5a1eca3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1d394c0-e0ba-4ffa-8f9a-14973a44c699}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.146, 0, 4.4704,                     !- X,Y,Z Vertex 1 {m}
  -25.146, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -25.146, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -25.146, -4.572, 4.4704;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dad00f82-992c-4381-9883-4a5cf6b2aebe}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3a9469-83a0-4627-b482-049be5a1eca3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20a381c6-0533-4428-9f15-f687c5f69e27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4968, 0, 4.4704,                    !- X,Y,Z Vertex 1 {m}
  -12.4968, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -25.146, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -25.146, 0, 4.4704;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f91e161-361b-47dd-b44b-cbe23680e14b}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3a9469-83a0-4627-b482-049be5a1eca3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70ddb508-7f93-4703-b37b-4efb9ca6c77c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4968, 1.21920000000001, 4.4704,     !- X,Y,Z Vertex 1 {m}
  -12.4968, 1.21920000000001, 0,          !- X,Y,Z Vertex 2 {m}
  -12.4968, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -12.4968, 0, 4.4704;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e770744-93ed-479f-9def-ac6f59009235}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3a9469-83a0-4627-b482-049be5a1eca3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26b3fff6-9aff-424b-b7aa-a510b7322581}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.3726, 1.21920000000001, 4.4704,      !- X,Y,Z Vertex 1 {m}
  -9.3726, 1.21920000000001, 0,           !- X,Y,Z Vertex 2 {m}
  -12.4968, 1.21920000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -12.4968, 1.21920000000001, 4.4704;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fba4816-2710-4d21-829b-133db5fde615}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3a9469-83a0-4627-b482-049be5a1eca3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61395a3c-67cf-434b-bf36-b89e97bd727a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.2484, 1.21920000000001, 4.4704,      !- X,Y,Z Vertex 1 {m}
  -6.2484, 1.21920000000001, 0,           !- X,Y,Z Vertex 2 {m}
  -9.3726, 1.21920000000001, 0,           !- X,Y,Z Vertex 3 {m}
  -9.3726, 1.21920000000001, 4.4704;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6afdb6c8-04b7-4312-aa65-718dd152e343}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3a9469-83a0-4627-b482-049be5a1eca3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43dac507-cfa4-43a9-b3a8-194c58558be4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.286, 1.21920000000001, 4.4704,       !- X,Y,Z Vertex 1 {m}
  -2.286, 1.21920000000001, 0,            !- X,Y,Z Vertex 2 {m}
  -6.2484, 1.21920000000001, 0,           !- X,Y,Z Vertex 3 {m}
  -6.2484, 1.21920000000001, 4.4704;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93dedb02-0e9f-47b5-82da-de480dd0b675}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3a9469-83a0-4627-b482-049be5a1eca3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e415f5b-f78b-44cc-967f-2e5ccb95aad5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.21920000000001, 4.4704,            !- X,Y,Z Vertex 1 {m}
  0, 1.21920000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.286, 1.21920000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -2.286, 1.21920000000001, 4.4704;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf091ced-4027-4971-88d9-7eddd7e98074}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3a9469-83a0-4627-b482-049be5a1eca3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18fd3a46-2b97-40b4-88d2-4010a38dbfbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.21920000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.21920000000001, 4.4704;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ca344ad-377a-4aa9-9bb9-1b117bada40b}, !- Handle
  Surface 213,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cf3a9469-83a0-4627-b482-049be5a1eca3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc44d103-38c3-4814-a9be-814f2d063fde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 1.21920000000001, 4.4704,            !- X,Y,Z Vertex 2 {m}
  -9.6012, 1.21920000000001, 4.4704,      !- X,Y,Z Vertex 3 {m}
  -9.60120000000019, 0, 4.4704;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f6a6ae1f-6351-4989-a18b-2856f6aee0f6}, !- Handle
  L1 Records Equip,                       !- Name
  {155a0725-64ce-4d43-b947-a4bdef9dea45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  130.488910678012,                       !- X Origin {m}
  40.9919386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {166bd7ca-578a-41a5-b017-9ad5c3609c2d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {88347a21-11ed-46e7-8b5e-be08bb415bcc}, !- Handle
  Surface 214,                            !- Name
  Floor,                                  !- Surface Type
  {e2ec0990-8a6b-4eec-ad07-9c11bf733185}, !- Construction Name
  {f6a6ae1f-6351-4989-a18b-2856f6aee0f6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 2.96213366043027, 0,             !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.96213366043027, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e1aae56-d188-4ec8-b15a-90ef6dd33605}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6a6ae1f-6351-4989-a18b-2856f6aee0f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {468b31a5-185f-4ecd-9b91-d01b6f17880a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.96213366043027, 4.4704,            !- X,Y,Z Vertex 1 {m}
  0, 2.96213366043027, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34b03b75-aa42-4355-ac15-0b173f2e8378}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6a6ae1f-6351-4989-a18b-2856f6aee0f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9807612-d3c2-4c9b-8d52-4b768b084d95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 2.96213366043027, 4.4704,        !- X,Y,Z Vertex 1 {m}
  6.096, 2.96213366043027, 0,             !- X,Y,Z Vertex 2 {m}
  0, 2.96213366043027, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.96213366043027, 4.4704;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b04297fd-bfa5-43d6-9aab-a504d8820b97}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6a6ae1f-6351-4989-a18b-2856f6aee0f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ea961ff-7097-49f8-898a-7b83c9856c27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.4704,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.096, 2.96213366043027, 0,             !- X,Y,Z Vertex 3 {m}
  6.096, 2.96213366043027, 4.4704;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {030a7fd7-34bb-45db-8af2-30ab5b7e36fc}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {f6a6ae1f-6351-4989-a18b-2856f6aee0f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.4704;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02168e26-434b-4915-b63a-f20587cdfac0}, !- Handle
  Surface 219,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6a6ae1f-6351-4989-a18b-2856f6aee0f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {580fc452-7602-47ba-b3a7-6c52ee72faa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.4704,                       !- X,Y,Z Vertex 1 {m}
  6.096, 2.96213366043027, 4.4704,        !- X,Y,Z Vertex 2 {m}
  0, 2.96213366043027, 4.4704,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ef4dd7cf-28db-4d46-abb4-097716cfbf60}, !- Handle
  L1 Finance Records Work Room,           !- Name
  {155a0725-64ce-4d43-b947-a4bdef9dea45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  136.584910678012,                       !- X Origin {m}
  43.9540722941114,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {6986c8b2-eb68-4749-af76-466ac4d0d6c1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fae9037e-ae32-4ee8-8b49-a57bbb7dba55}, !- Handle
  Surface 220,                            !- Name
  Floor,                                  !- Surface Type
  {c27697d0-e8cb-40ef-b0b4-91f3a1d403f0}, !- Construction Name
  {ef4dd7cf-28db-4d46-abb4-097716cfbf60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 2.06706633956973, 0,            !- X,Y,Z Vertex 1 {m}
  12.192, -2.96213366043027, 0,           !- X,Y,Z Vertex 2 {m}
  0, -2.96213366043027, 0,                !- X,Y,Z Vertex 3 {m}
  0, 2.06706633956973, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adcd9db9-fab2-4c05-ae49-697a38e2261a}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef4dd7cf-28db-4d46-abb4-097716cfbf60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08369b00-40b0-46f6-9b0a-d5fd1a205a85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.06706633956973, 4.4704,            !- X,Y,Z Vertex 1 {m}
  0, 2.06706633956973, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {183a2f43-b04a-4afb-8010-fa46520f3207}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef4dd7cf-28db-4d46-abb4-097716cfbf60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2e88c30-4497-463a-8785-f20257d9dfc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 2.06706633956973, 4.4704,       !- X,Y,Z Vertex 1 {m}
  12.192, 2.06706633956973, 0,            !- X,Y,Z Vertex 2 {m}
  0, 2.06706633956973, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.06706633956973, 4.4704;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22ceb373-2fca-4600-a0fc-03627535ff61}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {ef4dd7cf-28db-4d46-abb4-097716cfbf60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -2.96213366043027, 4.4704,      !- X,Y,Z Vertex 1 {m}
  12.192, -2.96213366043027, 0,           !- X,Y,Z Vertex 2 {m}
  12.192, 2.06706633956973, 0,            !- X,Y,Z Vertex 3 {m}
  12.192, 2.06706633956973, 4.4704;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {185e24d1-a742-4db9-a4e1-8bc94d0a4502}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {ef4dd7cf-28db-4d46-abb4-097716cfbf60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.96213366043027, 4.4704,           !- X,Y,Z Vertex 1 {m}
  0, -2.96213366043027, 0,                !- X,Y,Z Vertex 2 {m}
  12.192, -2.96213366043027, 0,           !- X,Y,Z Vertex 3 {m}
  12.192, -2.96213366043027, 4.4704;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ea961ff-7097-49f8-898a-7b83c9856c27}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef4dd7cf-28db-4d46-abb4-097716cfbf60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b04297fd-bfa5-43d6-9aab-a504d8820b97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.96213366043027, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.96213366043027, 4.4704;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7ec1a04-0e52-4db9-832a-a3d51acfd611}, !- Handle
  Surface 226,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ef4dd7cf-28db-4d46-abb4-097716cfbf60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {532932de-28e5-413a-98fe-24659b0e4eb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -2.96213366043027, 4.4704,      !- X,Y,Z Vertex 1 {m}
  3.048, 1.6098663395697, 4.4704,         !- X,Y,Z Vertex 2 {m}
  0, 1.6098663395697, 4.4704,             !- X,Y,Z Vertex 3 {m}
  0, -2.96213366043027, 4.4704;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9b6ed124-effc-41e6-94e4-7a7e2ef6342e}, !- Handle
  L1 Open Office 6,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  136.584910678012,                       !- X Origin {m}
  46.0211386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {f780b792-4ed5-4ac4-b5f1-647d376fd6f9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e55c968f-c15f-475a-a37a-49be7f5c72b5}, !- Handle
  Surface 227,                            !- Name
  Floor,                                  !- Surface Type
  {bcfc4e35-34f8-4d33-bfe8-f5c5513afcef}, !- Construction Name
  {9b6ed124-effc-41e6-94e4-7a7e2ef6342e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.5156, 0,                       !- X,Y,Z Vertex 1 {m}
  7.62, 5.0292, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 5.0292, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -2.06706633956973, 0,                !- X,Y,Z Vertex 4 {m}
  -6.096, -2.06706633956973, 0,           !- X,Y,Z Vertex 5 {m}
  -6.096, 10.5156, 0;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {08369b00-40b0-46f6-9b0a-d5fd1a205a85}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b6ed124-effc-41e6-94e4-7a7e2ef6342e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adcd9db9-fab2-4c05-ae49-697a38e2261a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.06706633956973, 4.4704,           !- X,Y,Z Vertex 1 {m}
  0, -2.06706633956973, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9807612-d3c2-4c9b-8d52-4b768b084d95}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b6ed124-effc-41e6-94e4-7a7e2ef6342e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34b03b75-aa42-4355-ac15-0b173f2e8378}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, -2.06706633956973, 4.4704,      !- X,Y,Z Vertex 1 {m}
  -6.096, -2.06706633956973, 0,           !- X,Y,Z Vertex 2 {m}
  0, -2.06706633956973, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.06706633956973, 4.4704;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07479d80-d597-4d82-956c-90630364d79b}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b6ed124-effc-41e6-94e4-7a7e2ef6342e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54cb5678-16ff-4263-b762-ef530bffcdf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, -0.4572, 4.4704,                !- X,Y,Z Vertex 1 {m}
  -6.096, -0.4572, 0,                     !- X,Y,Z Vertex 2 {m}
  -6.096, -2.06706633956973, 0,           !- X,Y,Z Vertex 3 {m}
  -6.096, -2.06706633956973, 4.4704;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dfd665f-052b-48b1-acfd-89fc6ac37b85}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b6ed124-effc-41e6-94e4-7a7e2ef6342e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f07614bd-50dd-4111-8347-4ef8127adf48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 5.0292, 4.4704,                 !- X,Y,Z Vertex 1 {m}
  -6.096, 5.0292, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.096, -0.4572, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.096, -0.4572, 4.4704;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {299cd9f7-9318-4b3b-b2c2-40c9b3449007}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b6ed124-effc-41e6-94e4-7a7e2ef6342e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {161c6d49-6503-440a-8211-eaa30f137c19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 6.2484, 4.4704,                 !- X,Y,Z Vertex 1 {m}
  -6.096, 6.2484, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.096, 5.0292, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 5.0292, 4.4704;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3a08142-021f-4e84-bdf0-100650ee568b}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b6ed124-effc-41e6-94e4-7a7e2ef6342e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e07f4cc-fc39-4ee2-9735-deb3f020b11a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 10.5156, 4.4704,                !- X,Y,Z Vertex 1 {m}
  -6.096, 10.5156, 0,                     !- X,Y,Z Vertex 2 {m}
  -6.096, 6.2484, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 6.2484, 4.4704;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d673120-5705-47f9-8a1c-299d9323d21e}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b6ed124-effc-41e6-94e4-7a7e2ef6342e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {445d0828-6410-4372-a435-29b0633d2439}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.5156, 4.4704,                  !- X,Y,Z Vertex 1 {m}
  7.62, 10.5156, 0,                       !- X,Y,Z Vertex 2 {m}
  -6.096, 10.5156, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.096, 10.5156, 4.4704;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eeb1cf5-9aeb-4833-8ae6-982ed67f1198}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b6ed124-effc-41e6-94e4-7a7e2ef6342e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f6abeaa-3d02-4cc5-9cb8-832025097291}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 5.0292, 4.4704,                   !- X,Y,Z Vertex 1 {m}
  7.62, 5.0292, 0,                        !- X,Y,Z Vertex 2 {m}
  7.62, 10.5156, 0,                       !- X,Y,Z Vertex 3 {m}
  7.62, 10.5156, 4.4704;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55c854d8-bd84-4589-8ad5-230a766c24e2}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b6ed124-effc-41e6-94e4-7a7e2ef6342e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2b92c89-b4b8-4cd1-9cb2-182fa0c6a98b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.0292, 4.4704,                      !- X,Y,Z Vertex 1 {m}
  0, 5.0292, 0,                           !- X,Y,Z Vertex 2 {m}
  7.62, 5.0292, 0,                        !- X,Y,Z Vertex 3 {m}
  7.62, 5.0292, 4.4704;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fc08380-f247-4a5e-aefb-09b185c011b0}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b6ed124-effc-41e6-94e4-7a7e2ef6342e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed7d4ea6-04b7-4493-ba99-12c0f1c68c46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.0292, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.0292, 4.4704;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6761bd16-a3c0-42b4-b429-1cf12991e941}, !- Handle
  Surface 238,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b6ed124-effc-41e6-94e4-7a7e2ef6342e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b98dc23-1df1-41a5-97ca-21d4bb54b572}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.4572, 4.4704,                     !- X,Y,Z Vertex 1 {m}
  0, 5.0292, 4.4704,                      !- X,Y,Z Vertex 2 {m}
  3.048, 5.0292, 4.4704,                  !- X,Y,Z Vertex 3 {m}
  3.048, 10.5156, 4.4704,                 !- X,Y,Z Vertex 4 {m}
  -6.096, 10.5156, 4.4704,                !- X,Y,Z Vertex 5 {m}
  -6.096, -0.4572, 4.4704;                !- X,Y,Z Vertex 6 {m}

OS:Space,
  {31f51caf-b838-4a0a-a568-3c6096a6a5e7}, !- Handle
  L1 Open Office 3,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  105.038110678012,                       !- X Origin {m}
  51.0503386336812,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {7037c8ce-d223-461b-8487-bdf7850664c2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f4b5cf63-0aad-44ad-b164-ebc49e7dfe86}, !- Handle
  Surface 239,                            !- Name
  Floor,                                  !- Surface Type
  {4fae931c-d5bb-43e1-b1f0-a7e8fef8050e}, !- Construction Name
  {31f51caf-b838-4a0a-a568-3c6096a6a5e7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.48640000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -12.6492, -5.48640000000001, 0,         !- X,Y,Z Vertex 3 {m}
  -12.6492, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a320c9-b9e7-4ab9-bf50-57ea8fbe8459}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31f51caf-b838-4a0a-a568-3c6096a6a5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {240fcf51-791a-4d4c-85d0-87dde0807328}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2672, 4.4704,                     !- X,Y,Z Vertex 1 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70ddb508-7f93-4703-b37b-4efb9ca6c77c}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31f51caf-b838-4a0a-a568-3c6096a6a5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f91e161-361b-47dd-b44b-cbe23680e14b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.48640000000001, 4.4704,           !- X,Y,Z Vertex 1 {m}
  0, -5.48640000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 4.4704;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a381c6-0533-4428-9f15-f687c5f69e27}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31f51caf-b838-4a0a-a568-3c6096a6a5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dad00f82-992c-4381-9883-4a5cf6b2aebe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6492, -5.48640000000001, 4.4704,    !- X,Y,Z Vertex 1 {m}
  -12.6492, -5.48640000000001, 0,         !- X,Y,Z Vertex 2 {m}
  0, -5.48640000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.48640000000001, 4.4704;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {367134b3-d4b0-43b4-8b9d-2c0fd567cb98}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31f51caf-b838-4a0a-a568-3c6096a6a5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0a20ae4-ed21-41b0-8669-27ffb8a4da45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6492, 0, 4.4704,                    !- X,Y,Z Vertex 1 {m}
  -12.6492, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -12.6492, -5.48640000000001, 0,         !- X,Y,Z Vertex 3 {m}
  -12.6492, -5.48640000000001, 4.4704;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58934390-0873-46fd-85be-f2106488be87}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31f51caf-b838-4a0a-a568-3c6096a6a5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be86991d-e30c-43b9-934a-4faf62e68ac4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.6492, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -12.6492, 0, 4.4704;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ffabbfa-60f0-4c0b-91c1-8a3c8722ee79}, !- Handle
  Surface 245,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31f51caf-b838-4a0a-a568-3c6096a6a5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e53fb34-fdfb-40c3-a991-3b4208fa429a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.48640000000001, 4.4704,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.4704,                           !- X,Y,Z Vertex 2 {m}
  -12.6492, 0, 4.4704,                    !- X,Y,Z Vertex 3 {m}
  -12.6492, -5.48640000000001, 4.4704;    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3e0b12b5-629e-4be2-b2d0-db3671929fe4}, !- Handle
  L1 Open Office 4,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  117.534910678012,                       !- X Origin {m}
  51.0503386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {cceace48-48de-489e-96e6-cc82aa2d9ce9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {96a455e2-ed97-4282-988d-29bde957069d}, !- Handle
  Surface 246,                            !- Name
  Floor,                                  !- Surface Type
  {35bc30d3-7772-4c04-8cb1-9380d36a1644}, !- Construction Name
  {3e0b12b5-629e-4be2-b2d0-db3671929fe4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.954, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  12.954, -5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86da0123-fe64-4a0a-ad66-21a6cee273aa}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e0b12b5-629e-4be2-b2d0-db3671929fe4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2820c0d4-a805-4ea9-97ea-f9ce2be132b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.954, 0, 4.4704,                      !- X,Y,Z Vertex 1 {m}
  12.954, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f07614bd-50dd-4111-8347-4ef8127adf48}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e0b12b5-629e-4be2-b2d0-db3671929fe4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dfd665f-052b-48b1-acfd-89fc6ac37b85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.954, -5.4864, 4.4704,                !- X,Y,Z Vertex 1 {m}
  12.954, -5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  12.954, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  12.954, 0, 4.4704;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b04f44f-5a1c-48c2-a24c-9ca3a485912e}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e0b12b5-629e-4be2-b2d0-db3671929fe4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f76bfea6-5940-4ac5-bd66-6cfbac689b86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 4.4704,                     !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  12.954, -5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  12.954, -5.4864, 4.4704;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18fd3a46-2b97-40b4-88d2-4010a38dbfbe}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e0b12b5-629e-4be2-b2d0-db3671929fe4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf091ced-4027-4971-88d9-7eddd7e98074}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.26719999999999, 4.4704,           !- X,Y,Z Vertex 1 {m}
  0, -4.26719999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 4.4704;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {532051d7-5e41-4db1-93e7-b608b182748d}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e0b12b5-629e-4be2-b2d0-db3671929fe4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d624740-24dd-410f-aba3-3acf19a92a9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.26719999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.26719999999999, 4.4704;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c835c51d-4469-450e-b14e-d482642d1f9e}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3e0b12b5-629e-4be2-b2d0-db3671929fe4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7064227-f12c-4108-ac92-25ff9af60bc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.954, -5.4864, 4.4704,                !- X,Y,Z Vertex 1 {m}
  12.954, 0, 4.4704,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 4.4704,                           !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 4.4704;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d5ff391e-81ce-4d1e-97f5-872210cf838d}, !- Handle
  L1 Finance Records Vault,               !- Name
  {155a0725-64ce-4d43-b947-a4bdef9dea45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  148.776910678012,                       !- X Origin {m}
  51.0503386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {9e613e08-8a87-4841-b931-f27e16d391ef}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2ba7b303-2219-48f0-8bed-6f5217da2280}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  {5668f03c-9da1-482e-bdd6-df7d12f32252}, !- Construction Name
  {d5ff391e-81ce-4d1e-97f5-872210cf838d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 2 {m}
  -12.192, -5.0292, 0,                    !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24a37897-5871-4b21-86db-717bdecdf967}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {d5ff391e-81ce-4d1e-97f5-872210cf838d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.0292, 4.4704,                     !- X,Y,Z Vertex 1 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2e88c30-4497-463a-8785-f20257d9dfc0}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5ff391e-81ce-4d1e-97f5-872210cf838d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {183a2f43-b04a-4afb-8010-fa46520f3207}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -5.0292, 4.4704,               !- X,Y,Z Vertex 1 {m}
  -12.192, -5.0292, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.0292, 4.4704;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed7d4ea6-04b7-4493-ba99-12c0f1c68c46}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5ff391e-81ce-4d1e-97f5-872210cf838d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fc08380-f247-4a5e-aefb-09b185c011b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 4.4704,                     !- X,Y,Z Vertex 1 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -12.192, -5.0292, 0,                    !- X,Y,Z Vertex 3 {m}
  -12.192, -5.0292, 4.4704;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2b92c89-b4b8-4cd1-9cb2-182fa0c6a98b}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5ff391e-81ce-4d1e-97f5-872210cf838d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55c854d8-bd84-4589-8ad5-230a766c24e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.4704,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 4.4704;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {903fdd8a-dfc7-4435-8a56-0413456da4c0}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5ff391e-81ce-4d1e-97f5-872210cf838d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3718d68-f60b-4e16-8781-00ae1ae18aab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.4704;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6cd2853-e3cb-48a5-9d70-6f20e1d49c6e}, !- Handle
  Surface 259,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5ff391e-81ce-4d1e-97f5-872210cf838d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a02a2bc-59f3-4f33-8515-ca97ddc67916}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -5.0292, 4.4704,                !- X,Y,Z Vertex 1 {m}
  -9.144, 0, 4.4704,                      !- X,Y,Z Vertex 2 {m}
  -12.192, 0, 4.4704,                     !- X,Y,Z Vertex 3 {m}
  -12.192, -5.0292, 4.4704;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {75c82802-8b3a-4402-9051-2d5788c46165}, !- Handle
  L1 Private Office 1,                    !- Name
  {14ba8e99-c5c6-4226-9317-f856efb89531}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  105.038110678012,                       !- X Origin {m}
  51.0503386336812,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {490b1425-478a-485d-90fb-7d1df695fe0a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {434fcf48-44df-4512-b5db-7e504cd6794e}, !- Handle
  Surface 260,                            !- Name
  Floor,                                  !- Surface Type
  {8c5c28b2-6e57-4166-b059-b2b7f08a5b26}, !- Construction Name
  {75c82802-8b3a-4402-9051-2d5788c46165}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  3.1242, -2.88764567812905e-015, 0,      !- X,Y,Z Vertex 2 {m}
  3.1242, -4.2672, 0,                     !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d37d76c3-cf88-4ff7-9a2f-c380a1b90367}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75c82802-8b3a-4402-9051-2d5788c46165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca701654-e7bc-47c8-8caa-fbe75d145473}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1242, -2.88764567812905e-015, 4.4704, !- X,Y,Z Vertex 1 {m}
  3.1242, -2.88764567812905e-015, 0,      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e11e44c-6513-436b-9e3a-5dfb913fa35c}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75c82802-8b3a-4402-9051-2d5788c46165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4652818-c13f-4fc8-8894-3d72f423d9fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1242, -4.2672, 4.4704,                !- X,Y,Z Vertex 1 {m}
  3.1242, -4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  3.1242, -2.88764567812905e-015, 0,      !- X,Y,Z Vertex 3 {m}
  3.1242, -2.88764567812905e-015, 4.4704; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26b3fff6-9aff-424b-b7aa-a510b7322581}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75c82802-8b3a-4402-9051-2d5788c46165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e770744-93ed-479f-9def-ac6f59009235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2672, 4.4704,                     !- X,Y,Z Vertex 1 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 2 {m}
  3.1242, -4.2672, 0,                     !- X,Y,Z Vertex 3 {m}
  3.1242, -4.2672, 4.4704;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {240fcf51-791a-4d4c-85d0-87dde0807328}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75c82802-8b3a-4402-9051-2d5788c46165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13a320c9-b9e7-4ab9-bf50-57ea8fbe8459}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 4.4704;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98c06b4c-2e32-480c-8aa5-454838f906fc}, !- Handle
  Surface 265,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75c82802-8b3a-4402-9051-2d5788c46165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bea130e-21c0-485b-9e39-a82c85cf8a41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89559999999998, -4.2672, 4.4704,      !- X,Y,Z Vertex 1 {m}
  2.89559999999977, 0, 4.4704,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.4704,                           !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 4.4704;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {57c47553-78b4-4c13-addb-edfba62396c4}, !- Handle
  L1 Private Office 2,                    !- Name
  {14ba8e99-c5c6-4226-9317-f856efb89531}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  111.286510678012,                       !- X Origin {m}
  46.7831386336812,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {319eba90-6420-4862-ac1e-d4471c163d35}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {414bd5ae-8038-4f99-9f58-959577b0ae3c}, !- Handle
  Surface 266,                            !- Name
  Floor,                                  !- Surface Type
  {7440e986-ba86-4c77-b99a-a0159101847a}, !- Construction Name
  {57c47553-78b4-4c13-addb-edfba62396c4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.1242, 4.2672, 0,                     !- X,Y,Z Vertex 1 {m}
  0, 4.26719999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -3.1242, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61395a3c-67cf-434b-bf36-b89e97bd727a}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57c47553-78b4-4c13-addb-edfba62396c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fba4816-2710-4d21-829b-133db5fde615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.1242, 0, 4.4704,                     !- X,Y,Z Vertex 1 {m}
  -3.1242, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4652818-c13f-4fc8-8894-3d72f423d9fc}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57c47553-78b4-4c13-addb-edfba62396c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e11e44c-6513-436b-9e3a-5dfb913fa35c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.1242, 4.2672, 4.4704,                !- X,Y,Z Vertex 1 {m}
  -3.1242, 4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.1242, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.1242, 0, 4.4704;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eb05cbe-1f43-4e38-8c1a-33a9c1a7957e}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57c47553-78b4-4c13-addb-edfba62396c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b2ee126-15da-44ca-84e4-7b8edc7c33c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.58997581560856e-029, 4.26719999999999, 4.4704, !- X,Y,Z Vertex 1 {m}
  2.16856451874531e-030, 4.26719999999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.1242, 4.2672, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.1242, 4.2672, 4.4704;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ca356b6-8cee-4c02-903f-7e743b7d317a}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57c47553-78b4-4c13-addb-edfba62396c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47a069dc-e85a-4f32-b06f-95d06c31d806}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.84327984093351e-029, -1.59246371015742e-058, 4.4704, !- X,Y,Z Vertex 1 {m}
  -1.84327984093351e-029, 1.59246371015742e-058, 1.52007899605935e-058, !- X,Y,Z Vertex 2 {m}
  1.84327984093351e-029, 4.26719999999999, -1.52007899605935e-058, !- X,Y,Z Vertex 3 {m}
  5.52983952280052e-029, 4.26719999999999, 4.4704; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {019e2680-dc6c-4ec5-9086-cc4878da0c94}, !- Handle
  Surface 271,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57c47553-78b4-4c13-addb-edfba62396c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91b2a740-a8f7-42c6-9bdd-ad5a8dd9404a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  7.37311936373403e-029, 4.26719999999999, 4.4704, !- X,Y,Z Vertex 2 {m}
  -3.1242, 4.2672, 4.4704,                !- X,Y,Z Vertex 3 {m}
  -3.1242, 0, 4.4704;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8d16453b-3477-4adb-8be2-174b3bd788b7}, !- Handle
  L1 Private Office 3,                    !- Name
  {14ba8e99-c5c6-4226-9317-f856efb89531}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  111.286510678012,                       !- X Origin {m}
  51.0503386336812,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {d9fbf35b-03a2-4f8e-b355-9c75731bc213}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8783dff8-d032-486c-8d6a-c7553e132658}, !- Handle
  Surface 272,                            !- Name
  Floor,                                  !- Surface Type
  {b3ab16e7-58d8-43ef-90e1-ea6c52a1fd2b}, !- Construction Name
  {8d16453b-3477-4adb-8be2-174b3bd788b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  3.9624, -2.88764567812905e-015, 0,      !- X,Y,Z Vertex 2 {m}
  3.9624, -4.26719999999999, 0,           !- X,Y,Z Vertex 3 {m}
  0, -4.26719999999999, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93310c19-1fa4-4059-9413-1da593afb93c}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d16453b-3477-4adb-8be2-174b3bd788b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d269a808-855d-4765-919e-78c2e9aad557}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, -2.88764567812905e-015, 4.4704, !- X,Y,Z Vertex 1 {m}
  3.9624, -2.88764567812905e-015, 0,      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a45ba924-4f18-4c00-83df-4927b80743d5}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d16453b-3477-4adb-8be2-174b3bd788b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a68502ac-a7de-40bd-b791-1f1e8e75cadd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, -4.26719999999999, 4.4704,      !- X,Y,Z Vertex 1 {m}
  3.9624, -4.26719999999999, 0,           !- X,Y,Z Vertex 2 {m}
  3.9624, -2.88764567812905e-015, 0,      !- X,Y,Z Vertex 3 {m}
  3.9624, -2.88764567812905e-015, 4.4704; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43dac507-cfa4-43a9-b3a8-194c58558be4}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d16453b-3477-4adb-8be2-174b3bd788b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6afdb6c8-04b7-4312-aa65-718dd152e343}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.26719999999999, 4.4704,           !- X,Y,Z Vertex 1 {m}
  0, -4.26719999999999, 0,                !- X,Y,Z Vertex 2 {m}
  3.9624, -4.26719999999999, 0,           !- X,Y,Z Vertex 3 {m}
  3.9624, -4.26719999999999, 4.4704;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47a069dc-e85a-4f32-b06f-95d06c31d806}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d16453b-3477-4adb-8be2-174b3bd788b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ca356b6-8cee-4c02-903f-7e743b7d317a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.26719999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.26719999999999, 4.4704;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a35098e3-542b-4de0-86a3-94dcfcd83693}, !- Handle
  Surface 277,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d16453b-3477-4adb-8be2-174b3bd788b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a37c3b9e-4a3b-4171-8e20-5a2a081d37b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, -4.26719999999999, 4.4704,      !- X,Y,Z Vertex 1 {m}
  3.9624, -2.88764567812905e-015, 4.4704, !- X,Y,Z Vertex 2 {m}
  0, 0, 4.4704,                           !- X,Y,Z Vertex 3 {m}
  0, -4.26719999999999, 4.4704;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {40ee1c5c-cc85-456d-b39d-e06a5d674bc1}, !- Handle
  L1 HR Storage,                          !- Name
  {155a0725-64ce-4d43-b947-a4bdef9dea45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115.248910678012,                       !- X Origin {m}
  46.7831386336812,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {9a3be7e2-d107-4023-8c94-f9c4b97d3680}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1d836e55-1e03-48e9-8664-4609c96fe530}, !- Handle
  Surface 278,                            !- Name
  Floor,                                  !- Surface Type
  {dbc4543d-2090-4121-b818-1055a1c0053d}, !- Construction Name
  {40ee1c5c-cc85-456d-b39d-e06a5d674bc1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.286, 4.26719999999999, 0,             !- X,Y,Z Vertex 1 {m}
  2.286, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.26719999999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a68502ac-a7de-40bd-b791-1f1e8e75cadd}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ee1c5c-cc85-456d-b39d-e06a5d674bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a45ba924-4f18-4c00-83df-4927b80743d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.26719999999999, 4.4704,            !- X,Y,Z Vertex 1 {m}
  0, 4.26719999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f14a9e5-a10c-45ad-a3c8-63c4a6ff980f}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ee1c5c-cc85-456d-b39d-e06a5d674bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8204d75e-1206-4cb6-8a9f-73d93ccb447c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.286, 4.26719999999999, 4.4704,        !- X,Y,Z Vertex 1 {m}
  2.286, 4.26719999999999, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.26719999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.26719999999999, 4.4704;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d624740-24dd-410f-aba3-3acf19a92a9f}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ee1c5c-cc85-456d-b39d-e06a5d674bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {532051d7-5e41-4db1-93e7-b608b182748d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.286, 0, 4.4704,                       !- X,Y,Z Vertex 1 {m}
  2.286, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  2.286, 4.26719999999999, 0,             !- X,Y,Z Vertex 3 {m}
  2.286, 4.26719999999999, 4.4704;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e415f5b-f78b-44cc-967f-2e5ccb95aad5}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ee1c5c-cc85-456d-b39d-e06a5d674bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93dedb02-0e9f-47b5-82da-de480dd0b675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.286, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  2.286, 0, 4.4704;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {352c12e7-b4d9-4fbf-92ab-284f081f3d07}, !- Handle
  Surface 283,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40ee1c5c-cc85-456d-b39d-e06a5d674bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d7e5f6d-d3b5-4656-9742-f1be697bafa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.286, 0, 4.4704,                       !- X,Y,Z Vertex 1 {m}
  2.286, 4.26719999999999, 4.4704,        !- X,Y,Z Vertex 2 {m}
  0, 4.26719999999999, 4.4704,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {09155afa-4156-416c-b157-f2b31f2dfa42}, !- Handle
  L1 Meeting 3,                           !- Name
  {962da6dc-370d-40c9-a05f-88d4eb9d22df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  74.5581106780118,                       !- X Origin {m}
  51.0503386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {d5a8f152-708e-440b-a674-07c06bae7527}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e683bc2b-89da-48ac-957d-ebfc3fdf8a79}, !- Handle
  Surface 284,                            !- Name
  Floor,                                  !- Surface Type
  {72facb65-1a7a-4ec7-af0e-eab1c987670b}, !- Construction Name
  {09155afa-4156-416c-b157-f2b31f2dfa42}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.03885, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  6.03885, -3.84048, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -3.84048, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de6be1f1-834d-459e-82a1-622f2f94b25a}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09155afa-4156-416c-b157-f2b31f2dfa42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed393f39-fdc2-4c46-bf3d-dfc03af01aec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.03885, 0, 4.4704,                     !- X,Y,Z Vertex 1 {m}
  6.03885, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9dcfae8-7305-4e78-93fb-7f1b35b71ea4}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09155afa-4156-416c-b157-f2b31f2dfa42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0eb85ec-12d9-4f85-bcbf-5e2c98e7e027}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.03885, -3.84048, 4.4704,              !- X,Y,Z Vertex 1 {m}
  6.03885, -3.84048, 0,                   !- X,Y,Z Vertex 2 {m}
  6.03885, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  6.03885, 0, 4.4704;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02507358-8638-4c5b-805e-099b81b636a3}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09155afa-4156-416c-b157-f2b31f2dfa42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d0ed49b-9e9c-4636-b605-969f7219a936}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.84048, 4.4704,                    !- X,Y,Z Vertex 1 {m}
  0, -3.84048, 0,                         !- X,Y,Z Vertex 2 {m}
  6.03885, -3.84048, 0,                   !- X,Y,Z Vertex 3 {m}
  6.03885, -3.84048, 4.4704;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b4aaf8e-faa8-43f5-aca2-369fd8941302}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09155afa-4156-416c-b157-f2b31f2dfa42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f5dfb7b-1461-40ad-bdf6-585cd680d35b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.84048, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -3.84048, 4.4704;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de7373df-b787-4153-96e7-4391b003c3d9}, !- Handle
  Surface 289,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09155afa-4156-416c-b157-f2b31f2dfa42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {239e6b6b-1241-4f90-aab3-56fd99def21b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.72804604579061, 4.4704,           !- X,Y,Z Vertex 1 {m}
  1.26101274155896, 0, 4.4704,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 3 {m}

OS:Space,
  {9f639ed4-ebad-40f3-9b31-b53cf385ac78}, !- Handle
  L1 Lobby 4,                             !- Name
  {3af2cbab-2b10-4a56-8152-0f4f132dca37}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  80.5969606780118,                       !- X Origin {m}
  47.2098586336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {6fa27f19-f9f9-4c4a-a015-6d5aab0fabd6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {57a690d1-d7c9-478e-b123-49c3d29888aa}, !- Handle
  Surface 290,                            !- Name
  Floor,                                  !- Surface Type
  {575a3a51-9dfa-417f-bb08-1fa572fdb9bf}, !- Construction Name
  {9f639ed4-ebad-40f3-9b31-b53cf385ac78}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.32435, 3.84048, 0,                    !- X,Y,Z Vertex 1 {m}
  4.32435, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.84048, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0eb85ec-12d9-4f85-bcbf-5e2c98e7e027}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f639ed4-ebad-40f3-9b31-b53cf385ac78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9dcfae8-7305-4e78-93fb-7f1b35b71ea4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.84048, 4.4704,                     !- X,Y,Z Vertex 1 {m}
  0, 3.84048, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bff83f92-eff3-4385-b493-83775bfd5fcf}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f639ed4-ebad-40f3-9b31-b53cf385ac78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7134c9ad-d7bb-4f8a-b2ba-162c226be29c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.32435, 3.84048, 4.4704,               !- X,Y,Z Vertex 1 {m}
  4.32435, 3.84048, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 3.84048, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 3.84048, 4.4704;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc045501-75d1-4987-a1f0-0829dfe8a421}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f639ed4-ebad-40f3-9b31-b53cf385ac78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2a7e12b-72e4-4dd3-a99e-826b96afa6b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.32435, 0, 4.4704,                     !- X,Y,Z Vertex 1 {m}
  4.32435, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  4.32435, 3.84048, 0,                    !- X,Y,Z Vertex 3 {m}
  4.32435, 3.84048, 4.4704;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e6125e9-e325-4fd3-9398-540fa7a9d608}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f639ed4-ebad-40f3-9b31-b53cf385ac78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ba7da1f-a4b4-4046-add2-353a260b7dd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.32435, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  4.32435, 0, 4.4704;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7a4d2fa-6b6a-48d0-8700-b2f6e424cfd0}, !- Handle
  Surface 295,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9f639ed4-ebad-40f3-9b31-b53cf385ac78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {730f7caa-24b9-43d6-9c01-5264fb438cb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.32435, 0, 4.4704,                     !- X,Y,Z Vertex 1 {m}
  4.32435, 3.84048, 4.4704,               !- X,Y,Z Vertex 2 {m}
  2.49555000000001, 3.84048, 4.4704,      !- X,Y,Z Vertex 3 {m}
  2.49555000000001, 0, 4.4704;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b8b1ba94-68b8-49b8-b657-4fdff8341a22}, !- Handle
  L1 Eco Machine Equipment,               !- Name
  {773fe8b1-12e6-42c3-8070-e1d36892e2cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  87.8169106780118,                       !- X Origin {m}
  51.0503386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {e9058754-8a04-4e1e-8451-cead21285cc2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c95c017c-ea5c-4505-b6e5-7b67e3d09e46}, !- Handle
  Surface 296,                            !- Name
  Floor,                                  !- Surface Type
  {2fb9fe6b-4224-4605-a9e3-0056428cadd3}, !- Construction Name
  {b8b1ba94-68b8-49b8-b657-4fdff8341a22}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.84048, 0,                         !- X,Y,Z Vertex 2 {m}
  -2.8956, -3.84048, 0,                   !- X,Y,Z Vertex 3 {m}
  -2.8956, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5096f3f-3934-4ec5-a772-5c11e0af1584}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8b1ba94-68b8-49b8-b657-4fdff8341a22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {548794bd-d818-42a5-96ee-12fe188e6a38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.84048, 4.4704,                    !- X,Y,Z Vertex 1 {m}
  0, -3.84048, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c78c0f88-77a4-4221-97e9-e1b9ba78da2c}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8b1ba94-68b8-49b8-b657-4fdff8341a22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad56bfdc-6e25-4f56-8c73-c9db1a09fc29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8956, -3.84048, 4.4704,              !- X,Y,Z Vertex 1 {m}
  -2.8956, -3.84048, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -3.84048, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -3.84048, 4.4704;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2a7e12b-72e4-4dd3-a99e-826b96afa6b8}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8b1ba94-68b8-49b8-b657-4fdff8341a22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc045501-75d1-4987-a1f0-0829dfe8a421}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8956, 0, 4.4704,                     !- X,Y,Z Vertex 1 {m}
  -2.8956, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.8956, -3.84048, 0,                   !- X,Y,Z Vertex 3 {m}
  -2.8956, -3.84048, 4.4704;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fec60c9-305d-4e0c-ba7f-eb3d110711cf}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8b1ba94-68b8-49b8-b657-4fdff8341a22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60c65acf-d900-47b9-9c04-a85c8aa1873e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4704,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.8956, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.8956, 0, 4.4704;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b7afd45-7185-4e32-9a44-078944c3c705}, !- Handle
  Surface 301,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b8b1ba94-68b8-49b8-b657-4fdff8341a22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de8ff3ae-5a19-4e6c-bd68-638a15cb75f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.84048, 4.4704,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 4.4704,                           !- X,Y,Z Vertex 2 {m}
  -2.8956, 0, 4.4704,                     !- X,Y,Z Vertex 3 {m}
  -2.8956, -3.84048, 4.4704;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {540d64f7-160f-47ed-ba5a-c5c4af86cb70}, !- Handle
  L1 Lobby 6,                             !- Name
  {3af2cbab-2b10-4a56-8152-0f4f132dca37}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  53.4997572059405,                       !- X Origin {m}
  52.4219386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {94f0e429-304c-4a6b-9a8d-d84afdb80ccd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f5053136-87a5-4efb-9137-c373353b6418}, !- Handle
  Surface 302,                            !- Name
  Floor,                                  !- Surface Type
  {e85a9bb7-7d81-4eec-86b6-10eca2ec6a73}, !- Construction Name
  {540d64f7-160f-47ed-ba5a-c5c4af86cb70}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.0662448821381, 7.5438, 0,            !- X,Y,Z Vertex 1 {m}
  15.3522448821381, 3.58433185389753, 0,  !- X,Y,Z Vertex 2 {m}
  2.28599999999999, -3.95946814610246, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dadbc551-8ad3-4d84-acda-70e6cbd883fd}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {540d64f7-160f-47ed-ba5a-c5c4af86cb70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.0662448821381, 7.5438, 8.3312,       !- X,Y,Z Vertex 1 {m}
  13.0662448821381, 7.5438, 8.18978394509234e-031, !- X,Y,Z Vertex 2 {m}
  1.05860299833331e-015, -1.83355417815805e-015, -7.83080575099433e-031, !- X,Y,Z Vertex 3 {m}
  1.99251870635699e-014, 5.5009558857924e-015, 8.3312; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2ab72f7-351a-437a-abd9-37dd8edc7218}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {540d64f7-160f-47ed-ba5a-c5c4af86cb70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {249f6c19-196b-4fb9-86cb-6e289d40bca3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3522448821381, 3.58433185389753, 8.3312, !- X,Y,Z Vertex 1 {m}
  15.3522448821381, 3.58433185389754, 4.4704, !- X,Y,Z Vertex 2 {m}
  13.0662448821381, 7.5438, 4.4704,       !- X,Y,Z Vertex 3 {m}
  13.0662448821381, 7.5438, 8.3312;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19fca2ee-6d00-4120-a5ba-ccce6a841bd8}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {540d64f7-160f-47ed-ba5a-c5c4af86cb70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0fbc9e8-ef84-45a9-8c8a-56b45de25e81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.28600000000001, -3.95946814610246, 8.3312, !- X,Y,Z Vertex 1 {m}
  2.28599999999999, -3.95946814610246, -1.75763578254779e-030, !- X,Y,Z Vertex 2 {m}
  15.3522448821381, 3.58433185389753, 2.63645367382169e-030, !- X,Y,Z Vertex 3 {m}
  15.3522448821381, 3.58433185389753, 8.3312; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {607f6daa-60b1-46df-84df-a95b199482f2}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  {7369d63a-8398-43bc-b4f9-f6bce8b426e4}, !- Construction Name
  {540d64f7-160f-47ed-ba5a-c5c4af86cb70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.01048287114888e-014, 3.87957985788018e-015, 8.3312, !- X,Y,Z Vertex 1 {m}
  5.69654287496521e-016, 3.28890056231139e-016, -1.47590772471472e-030, !- X,Y,Z Vertex 2 {m}
  2.28599999999999, -3.95946814610246, 9.53797781261334e-031, !- X,Y,Z Vertex 3 {m}
  2.28600000000001, -3.95946814610246, 8.3312; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f525e77-e7a0-4075-87e7-65e46eb072e2}, !- Handle
  Surface 307,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {540d64f7-160f-47ed-ba5a-c5c4af86cb70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {376c7776-6c35-4a1a-8a6b-975bbe521876}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.41304266298449, 0.155331853897575, 8.3312, !- X,Y,Z Vertex 1 {m}
  15.3522448821381, 3.58433185389753, 8.3312, !- X,Y,Z Vertex 2 {m}
  13.0662448821381, 7.5438, 8.3312,       !- X,Y,Z Vertex 3 {m}
  7.1270426629845, 4.11480000000003, 8.3312; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5cf23c1e-adc8-4e0d-816f-cfb21fe5e58f}, !- Handle
  L1 Meeting 2,                           !- Name
  {962da6dc-370d-40c9-a05f-88d4eb9d22df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  74.5581106780118,                       !- X Origin {m}
  53.1839386336811,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbd029d3-7f94-4b5a-a15d-28b6473f42c1}, !- Building Story Name
  {77025409-9f4c-4d86-ae22-060b2e3786e6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1d7126ea-5b33-45ee-9e00-7f9282e2e52b}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cf23c1e-adc8-4e0d-816f-cfb21fe5e58f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {887dd7d4-c8e7-412e-af52-f6d3270de34c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1336, 4.4704,                     !- X,Y,Z Vertex 1 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4704;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6816a8bd-d6b1-4013-af83-f4b056ef7d01}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cf23c1e-adc8-4e0d-816f-cfb21fe5e58f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0be2bfb4-cd60-4222-9cdf-9fe6931fe037}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
