  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d94176c3-9f5f-453c-83ae-01b1075fa4f4}, !- Handle
  6.Conference Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f53f1c16-a90e-4262-adf6-10742e15f4b6}, !- Handle
  8.OpenOffice 2 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {982fa86f-2187-4056-85db-83967c21e072}, !- Handle
  6.Conference 1 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c71f75cb-41da-42a3-a4bc-02b3078be070}, !- Handle
  5.OpenOffice 2 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c86733ab-c3f4-4214-9555-8f6fe82e55ab}, !- Handle
  9.OpenOffice 4 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b462d42f-efeb-425a-8282-20d10abcdf73}, !- Handle
  5.Conference Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c56f53e2-0057-4c10-8bcd-662b8eca5bb9}, !- Handle
  7.OpenOffice 2 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f8ca8b8-ed5d-4571-bf37-895eeb6f0c9b}, !- Handle
  4.Restroom Zone Thermostat,             !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e1031ec-aa1a-42d8-ab17-c2621c02bc6b}, !- Handle
  5.OpenOffice 3 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4174dc96-829a-47e9-9fd0-82ce5c266d65}, !- Handle
  5.BreakRoom Zone Thermostat,            !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b97fa556-aab1-4c51-bfd7-300a510978a9}, !- Handle
  8.OpenOffice 3 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fedb59ed-1bdf-430b-9ace-4293e9218880}, !- Handle
  5.Conference 1 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b8c4efc-15e2-4735-a1ed-536e814ec655}, !- Handle
  9.Conference 1 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1dff2b38-2061-46d1-b476-2f8ea92c1dbb}, !- Handle
  6.Storage Zone Thermostat,              !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d13b61a0-83f3-4e43-8b5d-b7dd3615513b}, !- Handle
  6.Restroom Zone Thermostat,             !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {139e75cb-08a0-452b-ada9-73d7abd5858c}, !- Handle
  9.OpenOffice 5 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf1aa84b-7393-499c-b070-ce769501e874}, !- Handle
  5.Restroom Zone Thermostat,             !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e1afa7a-bea3-4b13-96af-8e74cf4277a2}, !- Handle
  9.OpenOffice 6 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb644baf-acd6-448b-b675-c2344ec1fdc2}, !- Handle
  4.Conference Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48e58fba-9feb-45f8-aed0-4c745f590f37}, !- Handle
  7.OpenOffice 3 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06f74c8d-ebcd-4ccf-b929-5b7b13877d3b}, !- Handle
  9.Conference 2 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {930d6b0e-ed7c-4d31-a1bf-283570f81798}, !- Handle
  4.Corridor Zone Thermostat,             !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04c70e95-0cf1-4d66-ad0e-0d1ba8b0d8f4}, !- Handle
  7.OpenOffice 4 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b6255d5-20fd-4291-ac44-23b5202b7e9f}, !- Handle
  9.Conference 3 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16c2e361-ddb8-4d45-b199-cc5789275321}, !- Handle
  9.Storage 2 Zone Thermostat,            !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1885b503-9ebc-489f-97c8-5520ef5b2ff6}, !- Handle
  4.Restroom 1 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b31d8a5-581a-45bb-97b6-9b10868e6fbf}, !- Handle
  5.Conference 2 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2658290b-4779-4cbb-b0ed-4b1bb5361bd9}, !- Handle
  9.Lobby Zone Thermostat,                !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e164b147-0af7-4aab-9ccc-578df9483534}, !- Handle
  4.Restroom 2 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4f9fe0b-9227-4128-bea8-c0852e9a52a6}, !- Handle
  9.OpenOffice 7 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11cd15ca-3c51-4109-911b-1354d71f87d1}, !- Handle
  4.OpenOffice 1 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {947cedf2-d806-4842-8011-bfc1ad056fe1}, !- Handle
  5.OpenOffice 4 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbcb7b37-12fd-4852-b669-4b7952afdcae}, !- Handle
  8.OpenOffice 4 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e30d190d-c63f-4dbe-a8c3-48342a35622e}, !- Handle
  7.Conference 1 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80cb5c19-432f-4d41-a535-51f20583be15}, !- Handle
  4.Corridor 1 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {287746c2-46cb-48e4-b60c-a30eed835f2b}, !- Handle
  1.Lobby Zone Thermostat,                !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a16ef772-00c4-4ad0-aaf4-f6436eae5a95}, !- Handle
  4.Restroom 3 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65116cb7-f8a2-4cc9-8fd6-2ab4d9e56a38}, !- Handle
  8.Conference Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e328b73-b4ac-4fbe-bb13-367b84f988a8}, !- Handle
  1.ClosedOffice Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b35f57a-103f-4648-9149-e18b07258445}, !- Handle
  5.OpenOffice 5 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7aaf68db-b318-47ec-8626-879852f09ac5}, !- Handle
  8.Corridor Zone Thermostat,             !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9742c01-1d02-474a-a805-72ec68566cc8}, !- Handle
  5.Conference 3 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3702b6da-210e-45f9-aced-d80d81fd5769}, !- Handle
  7.Conference 2 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {216453c6-b773-4054-89a4-2385f6f5759a}, !- Handle
  4.Exercise Zone Thermostat,             !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d17848ed-89e4-4a4c-a6ca-fec046e9f1be}, !- Handle
  9.OpenOffice 8 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad966eae-6779-4cba-b24e-bdb6558cba12}, !- Handle
  4.Storage Zone Thermostat,              !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {181f80b0-e283-4fdf-8550-6ed8fe842d13}, !- Handle
  8.Conference 1 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0828a3c1-ef36-4602-a152-7fc5ac2f9efa}, !- Handle
  6.OpenOffice 4 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ab73677-794f-461c-bb12-2c0865e9109f}, !- Handle
  7.OpenOffice 5 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ece63335-f281-4280-9d4c-7b96fb23ae55}, !- Handle
  8.Conference 2 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34b317c5-3e10-42a4-a79c-4e2883799d12}, !- Handle
  9.OpenOffice 9 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd3cd549-99ac-4762-b299-d1272a8f5018}, !- Handle
  7.OpenOffice 6 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a2313ee-7e14-4257-9458-81dede5844d0}, !- Handle
  8.BreakRoom Zone Thermostat,            !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4a25964-a92b-481a-86f2-f0955d42ce4e}, !- Handle
  8.OpenOffice 5 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {adab49b3-638e-4c41-a621-dc30d9f1c992}, !- Handle
  8.OpenOffice 6 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {75577adf-5ecb-4e0b-9f72-8df170d0fc7b}, !- Handle
  1.Lobby 1 Zone Thermostat,              !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ff64159-811c-4060-88c3-7725d018dabc}, !- Handle
  4.Corridor 2 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aeee388a-b974-4b6e-b920-e9c182850165}, !- Handle
  9.BreakRoom Zone Thermostat,            !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07fe24ed-030b-4bf6-aad4-5744894648eb}, !- Handle
  6.OpenOffice 5 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {041f4b72-95ce-4f56-9021-90759105104e}, !- Handle
  9.OpenOffice 10 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43504d12-7bfd-4979-b7e5-92d857cf6679}, !- Handle
  7.OpenOffice 7 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0f3ac33-68e0-465d-92c7-92bc498ad1f3}, !- Handle
  7.OpenOffice 8 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24e379e9-87fe-4b9e-9ffe-3be36c462e00}, !- Handle
  9.Corridor Zone Thermostat,             !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da71f411-8c1f-466e-8d40-617ad7dc3dcc}, !- Handle
  7.Corridor 2 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e539f058-b601-4583-a206-06bab3599ded}, !- Handle
  4.Corridor 3 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c301b954-2f8b-47e8-986a-b76a0e87dd12}, !- Handle
  5.Conference 4 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a29d2c10-13ad-4d67-afb9-a5b41a7ebb7c}, !- Handle
  9.Conference 4 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b111744c-082b-4a46-b510-eab025867f54}, !- Handle
  7.OpenOffice 9 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2e167aa-cb98-4ac8-aea6-4e4ab404ffe5}, !- Handle
  8.Conference 3 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4315d6e-0bc7-48cb-abc0-7d48ce4096df}, !- Handle
  6.OpenOffice 6 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b837e687-8d9d-4f4e-ba92-1e06ca9ffd15}, !- Handle
  9.Corridor 1 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b950dec-389d-4241-b9be-6d620e570b1f}, !- Handle
  4.Conference 1 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90d0bfdc-6eab-4bc6-8329-15e81d951928}, !- Handle
  4.OpenOffice 2 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {904ec88d-566c-44e7-9e12-727f3862ee82}, !- Handle
  6.BreakRoom Zone Thermostat,            !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3c69e1d-dd84-450e-a6f1-155dddcb6564}, !- Handle
  6.Conference 2 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3c72f72-d2de-400e-b465-a2ca0d8ea51a}, !- Handle
  9.PrintRoom Zone Thermostat,            !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bcf574fc-931a-4d3b-af49-f59d521958ce}, !- Handle
  5.OpenOffice 6 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99422a58-1d43-4427-b677-a3d4276c8688}, !- Handle
  8.BreakRoom 1 Zone Thermostat,          !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e8e9fd0e-6180-437c-b7b6-da31be992fd8}, !- Handle
  4.BreakRoom Zone Thermostat,            !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b1181a4-dde7-4fd3-873c-89578436f9dd}, !- Handle
  8.Conference 4 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ce916c8-a1f2-4d69-b86d-eb4aa4e225f4}, !- Handle
  6.Conference 3 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {edb0cd83-8b53-41dc-b429-205602f897c7}, !- Handle
  8.OpenOffice 7 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4884699-5e8c-49ef-9eca-b8349c740f3f}, !- Handle
  8.Corridor 1 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98815a94-2435-4e73-bb28-c813d0381f73}, !- Handle
  4.OpenOffice 3 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6c2d512-9ee2-49f0-a131-37ae2a8530c2}, !- Handle
  6.OpenOffice 7 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d767550-9ac0-4631-90eb-8f1c28d8150c}, !- Handle
  6.Lobby Zone Thermostat,                !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {225a1aa3-14a3-4924-a7ea-1ac23a8e262d}, !- Handle
  5.Conference 5 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {414fa725-8c0c-48de-bed9-58d60ae0a5d3}, !- Handle
  5.Lobby Zone Thermostat,                !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ee62006-8429-4c83-8386-a5755af833fc}, !- Handle
  4.Corridor 4 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {213e5285-2028-4011-8984-0f3bcaae067a}, !- Handle
  9.PrintRoom 1 Zone Thermostat,          !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {128d3fab-45d8-48a2-ba47-64976a8d3537}, !- Handle
  7.BreakRoom Zone Thermostat,            !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f059cbf9-987f-43a5-8976-87b7c1e83ab6}, !- Handle
  7.Lobby Zone Thermostat,                !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fb6573f-4f70-4e8d-9966-881cb4bea7a1}, !- Handle
  1.ClosedOffice 1 Zone Thermostat,       !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a14bfb35-1a6f-468c-978f-4b04fccaaef8}, !- Handle
  6.OpenOffice 8 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e8c7938-4033-41a6-8df9-533247dfedfd}, !- Handle
  6.OpenOffice 9 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba2f2449-0447-4c0b-8c16-5f749ce0afe4}, !- Handle
  4.Corridor 5 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80b1bda8-ec30-47b5-9d7f-6422e95efd62}, !- Handle
  6.OpenOffice 10 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6bdfc43-bebc-4a08-9857-dbdbb5ab5115}, !- Handle
  9.Corridor 2 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aec47243-bd65-4ede-8ebe-de1829031265}, !- Handle
  5.Lobby 1 Zone Thermostat,              !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf0983fc-e74b-477f-a0e1-34b951d7fa05}, !- Handle
  6.OpenOffice 11 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1656ed5-fe31-4d37-8388-f030fd496027}, !- Handle
  4.OpenOffice 4 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b99af51-10bd-40ff-897a-e152f1db0779}, !- Handle
  7.OpenOffice 10 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87ad08e4-6e9d-4631-ac3f-38502af257ec}, !- Handle
  9.OpenOffice 11 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf9b88c2-7ef7-4eba-bd7a-b3c30e5d66c3}, !- Handle
  4.Conference 2 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ce98f5e-7aff-43ae-99a9-dbeaca4e3095}, !- Handle
  4.OpenOffice 5 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c101f5bf-0450-423b-986b-87e09729785c}, !- Handle
  1.ClosedOffice 2 Zone Thermostat,       !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca5b5c39-b5cc-4d27-9a38-2372866088ba}, !- Handle
  4.Lobby 1 Zone Thermostat,              !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {225f48a9-bc39-4140-8cdc-887ac7d11019}, !- Handle
  7.Conference 3 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c310f7bd-730d-4889-a1b5-e0290456e528}, !- Handle
  9.OpenOffice 12 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9344108-6876-4fc4-b0de-76c017ba9633}, !- Handle
  7.OpenOffice 11 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {281e960b-319d-4df0-9d3f-636228793f2d}, !- Handle
  9.Corridor 3 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f18df28-164f-44c0-9c21-f4a8802a35ea}, !- Handle
  9.OpenOffice 13 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99e8d0b9-98f0-4f89-b560-9bd02f9adecc}, !- Handle
  6.OpenOffice 12 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1403d648-2bb8-43c6-8c34-c51fbde17f3d}, !- Handle
  4.Corridor 6 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eed886fd-58af-42a6-9be6-4b34443b101b}, !- Handle
  6.OpenOffice 13 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea6b7b36-2190-4641-862c-bb798b64844b}, !- Handle
  9.Corridor 4 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4be81d5-8688-43a4-9475-0a3c6a5bd5f2}, !- Handle
  8.PrintRoom Zone Thermostat,            !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e4faaf6-3af3-4630-b8c4-dbb5f10d71f6}, !- Handle
  8.Conference 5 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1464828e-62c9-4fe7-ad32-5e1737c4b818}, !- Handle
  4.Conference 3 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3942751-7d60-4f8f-a617-f4d8019c019b}, !- Handle
  6.Conference 4 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {532007bb-f90a-43df-8c7a-1209fa4173e5}, !- Handle
  6.OpenOffice 14 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ec01a58-25f0-4ce5-80bf-c47c2b957741}, !- Handle
  4.Conference 4 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4770b889-0398-4c4d-a8d4-3a8a084fa1c6}, !- Handle
  6.OpenOffice 15 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3d333db-f863-4ba4-a866-ac85412d5ff7}, !- Handle
  9.Conference 5 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e8719bda-7352-49d4-9c55-fa7c140a6c89}, !- Handle
  9.Corridor 5 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de472d6c-b4e8-428c-89f4-1d452ae6d887}, !- Handle
  9.OpenOffice 14 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be0cd828-cdac-4032-963c-d81167b65e22}, !- Handle
  5.Conference 6 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b1568b3-a0ca-4b24-bab3-bb4b9d4ba05c}, !- Handle
  5.Corridor 2 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d915afa6-df1b-4e18-9738-8e1d41d8a394}, !- Handle
  5.OpenOffice 7 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a11084fa-4372-413a-b4fd-b11b59fa41a9}, !- Handle
  5.Conference 7 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ade7e52-5876-46e2-a8ee-78ed482e5260}, !- Handle
  9.Corridor 6 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6a5db77-303b-40ed-b1ef-a9c2bd553cc9}, !- Handle
  7.OpenOffice 12 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31e8990b-a8a7-442c-9ae6-0f97e6ebecf1}, !- Handle
  5.OpenOffice 8 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1be5c1bb-3112-4a9c-a1d5-32162d504167}, !- Handle
  5.OpenOffice 9 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {207b4fb1-9005-47f8-bcfd-3162f6c9e564}, !- Handle
  4.Conference 5 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa806c85-6426-4d32-8285-4e5a2c5afe95}, !- Handle
  9.OpenOffice 15 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21ed8249-a802-43ca-90e9-45af0a593b59}, !- Handle
  7.OpenOffice 13 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {45e22e88-7c69-4290-888b-f1e3dfa28983}, !- Handle
  6.BreakRoom 1 Zone Thermostat,          !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6bde0e7-8534-41b8-bff3-5a5df0ede127}, !- Handle
  4.Exercise 1 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00a9bc80-ec5b-4a0f-83a1-8817c65c8f55}, !- Handle
  4.OpenOffice 6 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5060208-65f8-41d2-be0d-dd7d967003df}, !- Handle
  6.OpenOffice 16 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54f511a2-86a7-493d-8e91-29c8fc0eee81}, !- Handle
  5.Conference 8 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1025938a-bed0-42c3-9d59-0f9f8204a6a2}, !- Handle
  4.OpenOffice 7 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb935051-7b3b-48d9-aca8-9b8cbbf5d671}, !- Handle
  9.OpenOffice 16 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {103f76f2-5dd5-4b04-baa0-ed7852e1f358}, !- Handle
  4.Conference 6 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44367a2a-bb52-44f0-93d0-f0262ca7d3a2}, !- Handle
  8.OpenOffice 8 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29f86b65-4bb3-43a0-8639-28f8284f6799}, !- Handle
  5.OpenOffice 10 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89972de3-6728-4963-b3c8-e504061f8b20}, !- Handle
  5.Corridor 3 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b42e8312-f745-4e8f-bcd1-a3e4f98969ab}, !- Handle
  7.Corridor 3 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {743ee701-0923-4260-af07-3639b35a6eb9}, !- Handle
  6.Corridor 2 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa927cf6-4aa8-46f1-81fd-513167cbf7e3}, !- Handle
  6.OpenOffice 17 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4762679f-a8d6-41ef-b8d3-d518607c63c3}, !- Handle
  9.OpenOffice 17 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7407c090-01a6-416e-bfd0-f0b80218ffc4}, !- Handle
  4.BreakRoom 1 Zone Thermostat,          !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8929f813-35c1-4a89-9597-ac000e82eb2c}, !- Handle
  6.Corridor 3 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33d1b0a3-fe6f-4c8e-bce6-ff03f7a31fbb}, !- Handle
  9.OpenOffice 18 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28a0e930-5649-415f-99f2-9ce8096a3c2f}, !- Handle
  6.Conference 5 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab6d0b6e-e6bb-4645-86d6-4d34c0dc32e7}, !- Handle
  4.Conference 7 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24bdf179-ca33-42d5-bbc2-a92fa6475c73}, !- Handle
  4.Corridor 7 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d929fe1-a40b-47d9-b89c-c0334eadbcfa}, !- Handle
  8.Conference 6 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5327e08f-886e-49d8-a79c-a6c02f2c8594}, !- Handle
  5.Corridor 4 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e211f508-08c6-49c4-8a51-ced4eec54598}, !- Handle
  6.Conference 6 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4720c932-1626-4833-8aa1-b8173582da5a}, !- Handle
  9.OpenOffice 19 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e729592b-77c1-4529-9ae8-7a9de756e365}, !- Handle
  8.Conference 7 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {246fddfb-348d-4a8f-9b5a-f072425fe172}, !- Handle
  8.Conference 8 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f1cd728-ec51-4b56-88b0-ad5b6b95f3c1}, !- Handle
  9.OpenOffice 20 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fa39af3-e750-4387-9044-9ca7afb169e0}, !- Handle
  4.Conference 8 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2111832-fd4c-4cf2-b426-c8ec6ca32a2c}, !- Handle
  7.OpenOffice 14 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {189bc9cf-52d9-43fa-8a39-a5a2ba9590e6}, !- Handle
  4.OpenOffice 8 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {630da862-2dee-4e83-813d-d87dc6b4f886}, !- Handle
  8.OpenOffice 9 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d75167a5-577e-4cbd-98b3-424bdfc728c3}, !- Handle
  4.Conference 9 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab0312ac-67a8-4d35-a937-6f070acadb1c}, !- Handle
  7.OpenOffice 15 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7720678-21bf-44e6-a0dc-e328bb917ce2}, !- Handle
  5.BreakRoom 1 Zone Thermostat,          !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87f4dc90-7b50-41b9-bc3b-b476391377bf}, !- Handle
  6.Storage 1 Zone Thermostat,            !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fa8f357-8699-4dff-89d7-4d5e531edc87}, !- Handle
  9.BreakRoom 1 Zone Thermostat,          !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95f45146-bac3-4745-b02a-bcbcb498b734}, !- Handle
  4.Corridor 8 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5fbcb56-8958-4d01-a56b-d7eb08cf5296}, !- Handle
  8.OpenOffice 10 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81b1efa3-ff84-4571-a7dd-604009fa7add}, !- Handle
  9.Storage 3 Zone Thermostat,            !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {840a1f5a-1fa5-4c47-ac57-205895e89f74}, !- Handle
  7.Conference 4 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1aa95c16-21ef-41e4-a322-d4a4840d135c}, !- Handle
  8.Lobby Zone Thermostat,                !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43e6bffe-bdf3-443e-98b5-064872c74844}, !- Handle
  6.Conference 7 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f4dc47c-f221-4bfa-9c63-2995b0e8da68}, !- Handle
  4.Corridor 9 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2ae7596-30b8-48c7-be8c-83606a68d4e8}, !- Handle
  8.PrintRoom 1 Zone Thermostat,          !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90ff14f9-7751-473e-83fd-bbd7b292eace}, !- Handle
  9.OpenOffice 21 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f241bb96-0b13-4039-a9fe-c224da106bd9}, !- Handle
  8.Conference 9 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5346da77-d0b3-4369-b066-dfb89576fd13}, !- Handle
  5.PrintRoom Zone Thermostat,            !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f420ddd4-061b-4918-8884-e6061ce6f003}, !- Handle
  9.OpenOffice 22 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13ab46a0-3586-4ab2-b645-126446b64dba}, !- Handle
  6.PrintRoom Zone Thermostat,            !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ee64cd0-5317-47d8-9ccb-ae950483a84b}, !- Handle
  9.Conference 6 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a276b30b-90df-4aba-892e-b8e8c757c571}, !- Handle
  6.OpenOffice 18 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a09a2833-2e5f-4b2c-8c4c-3ad1a3a12328}, !- Handle
  9.Restroom Zone Thermostat,             !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d8b1b6b-3bda-409b-9c9b-b1ac1c36c326}, !- Handle
  8.Restroom Zone Thermostat,             !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08da1611-45b7-4252-8c6e-0f4fb316d81a}, !- Handle
  7.OpenOffice 16 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85b75a0c-a20d-4c2c-ba0b-f1731843b5d3}, !- Handle
  9.Conference 7 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d51fce02-831d-4e1c-a88f-04c9c4958b77}, !- Handle
  7.PrintRoom Zone Thermostat,            !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79c84238-cc73-4e13-b284-2deefb15cd70}, !- Handle
  8.OpenOffice 11 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79207dba-005a-44cf-81e5-0f6596397825}, !- Handle
  6.OpenOffice 19 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9ee2829-ee1c-4dea-a052-93ac9c426912}, !- Handle
  5.Conference 9 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {68e37c30-d213-4492-9aff-9024601b790c}, !- Handle
  1.Corridor 1 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a22dc53-3fdd-4eca-a40f-6c4cc1a177f9}, !- Handle
  7.PrintRoom 1 Zone Thermostat,          !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bfd0b00b-3cee-496a-9304-46ce8f64b28b}, !- Handle
  4.OpenOffice 9 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8af3d5b-027d-4bd6-a567-7a361928a3d7}, !- Handle
  4.PrintRoom Zone Thermostat,            !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2459529-0c6f-448f-a9af-a04ef13631a7}, !- Handle
  4.Restroom 4 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74652a91-72e1-43f3-944c-1f80b020f2cb}, !- Handle
  4.Corridor 10 Zone Thermostat,          !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {752d1330-d00b-421c-b8c3-8ab05630c1ba}, !- Handle
  5.Conference 10 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {397f8ac4-fbe4-4e3c-8bb0-dc48b8fb85e5}, !- Handle
  4.Corridor 11 Zone Thermostat,          !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {504ab7df-afe0-4d10-b71b-6337a310757e}, !- Handle
  4.Storage 1 Zone Thermostat,            !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87049a27-beff-43eb-a0c7-257a11b406ba}, !- Handle
  5.OpenOffice 11 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {84d902ef-4270-42ff-b04f-62bc735d8e37}, !- Handle
  6.Conference 8 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfe98d27-b35d-4305-a657-538ddb6e51af}, !- Handle
  8.Conference 10 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18ee9a55-c629-4d06-833c-845cdbe7adae}, !- Handle
  7.OpenOffice 17 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ecb71ba-281e-4983-b2ca-79793d92af80}, !- Handle
  5.OpenOffice 12 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ed24833-847d-4688-909a-ffb9ef08e745}, !- Handle
  9.OpenOffice 23 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69414981-d5ac-4915-8db9-5adb3482fd04}, !- Handle
  5.Conference 11 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80dc3421-421b-4cc1-b487-7af8c77e1b62}, !- Handle
  9.Conference 8 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c41e7d7e-4c48-4e48-98b3-b89369611cce}, !- Handle
  8.Corridor 2 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b28c1121-77cb-4102-aa5b-0c4cf67cbcb4}, !- Handle
  7.Conference 5 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1741f632-4ee8-47b2-a8c3-81c1ae2a3e60}, !- Handle
  8.OpenOffice 12 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfbd7c25-eef7-4b92-a83a-dd770af54313}, !- Handle
  6.PrintRoom 1 Zone Thermostat,          !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7387c06f-8cc3-4290-86ee-fb25b04cfd9b}, !- Handle
  9.Restroom 1 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2e71f17-abbc-4310-b8ad-62f0e81eb106}, !- Handle
  P3.Lobby Zone Thermostat,               !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b19b2aa9-bc75-4cff-b862-102196a16d46}, !- Handle
  6.Storage 2 Zone Thermostat,            !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f06bdc30-de5b-44db-b487-58a1368050f4}, !- Handle
  8.OpenOffice 13 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {682acadb-a48d-4293-aa7b-a785157a5a99}, !- Handle
  9.OpenOffice 24 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {364da79f-1873-4513-b36c-e95796e2ee5a}, !- Handle
  8.Conference 11 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {170875e0-12cd-4932-bb99-e1f139e4aeb3}, !- Handle
  5.PrintRoom 1 Zone Thermostat,          !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73cb778b-f7d0-48c4-a069-52c299007dad}, !- Handle
  6.OpenOffice 20 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4c5c6b4-c78e-47d7-91b1-fc642de4ac77}, !- Handle
  7.Conference 6 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {39acc669-c6d7-41a4-8305-81f4026260be}, !- Handle
  5.Storage Zone Thermostat,              !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {72d10cbb-af55-447f-8c36-6a16fe2e8694}, !- Handle
  5.OpenOffice 13 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb94d488-66cf-4a12-9094-3d6c7020b1f5}, !- Handle
  1.Corridor 2 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6bb91f93-f479-4110-9407-3af0f02df063}, !- Handle
  7.Corridor 4 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {45086f2b-cabb-44ed-a005-e9de58716466}, !- Handle
  8.Corridor 3 Zone Thermostat,           !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {111a8fd8-6c96-4de6-a0ee-657ba14386d2}, !- Handle
  7.OpenOffice 18 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f35a63c-fdcf-451f-ba5a-9ca22247e75e}, !- Handle
  7.Conference 7 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ee45f7e-0393-49e1-8001-ab681f2408b4}, !- Handle
  5.Conference 12 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c835f894-0289-4b83-8fb6-1305ff3f38fe}, !- Handle
  7.Conference 8 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a810ec68-4c9f-4bcb-84af-0eedd756e85f}, !- Handle
  4.Conference 10 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f25b78ab-3c4c-4a15-a4f8-dbced7ec6784}, !- Handle
  5.OpenOffice 14 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae5f2728-31a3-4477-b3e3-0d854ae28aa0}, !- Handle
  9.OpenOffice 25 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be18c283-3860-41dd-8de5-399b6fd6a399}, !- Handle
  9.Conference 9 Zone Thermostat,         !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2a2350d-7d15-4e8a-b7b4-86fbf7c069b1}, !- Handle
  7.BreakRoom 1 Zone Thermostat,          !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df1e1938-ec99-4f5e-8306-12eff3714723}, !- Handle
  8.Conference 12 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e3d2775c-9fca-405a-957f-abc9dd49a308}, !- Handle
  1.Restroom Zone Thermostat,             !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {159b1c2e-5d25-4e21-bff3-621c9b4f8a07}, !- Handle
  6.OpenOffice 21 Zone Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {349be802-5059-4612-97a4-3305e1d196fc}, !- Handle
  90.1-2007 - Office - Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0e5080b0-e480-4763-b25e-4dff849dac13}, !- Handle
  ClosedOffice,                           !- Name
  ,                                       !- Default Construction Set Name
  {312d5ed4-ac6a-411c-8d71-9333b7594341}, !- Default Schedule Set Name
  {815507b5-592b-4b26-a20c-bf2a28177a76}, !- Group Rendering Name
  {ca8ccb94-ccf5-43ab-9635-22cb9308d63a}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {815507b5-592b-4b26-a20c-bf2a28177a76}, !- Handle
  Rendering Color 34,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {312d5ed4-ac6a-411c-8d71-9333b7594341}, !- Handle
  90.1-2007 - Office - ClosedOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, !- Number of People Schedule Name
  {2263574d-4d0c-4599-8cd7-566e4fcb8109}, !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {15fb113b-3a01-405a-b7f9-6091be06f58f}, !- Handle
  90.1-2007 - Office - ClosedOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.33681222918001,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {19df3772-6b87-4df7-ab3e-69b78f467a9b}, !- Handle
  90.1-2007 - Office - ClosedOffice Lights, !- Name
  {15fb113b-3a01-405a-b7f9-6091be06f58f}, !- Lights Definition Name
  {0e5080b0-e480-4763-b25e-4dff849dac13}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ca8ccb94-ccf5-43ab-9635-22cb9308d63a}, !- Handle
  90.1-2007 - Office - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d661a104-31bf-4ad9-9084-64d6c6fcd0e5}, !- Handle
  90.1-2007 - Office - ClosedOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {745926eb-79f7-443f-b861-5c9e34c1bcc9}, !- Handle
  90.1-2007 - Office - ClosedOffice People, !- Name
  {d661a104-31bf-4ad9-9084-64d6c6fcd0e5}, !- People Definition Name
  {0e5080b0-e480-4763-b25e-4dff849dac13}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {cddb2874-fe81-4ac9-b5fa-b01b96cfdd96}, !- Handle
  90.1-2007 - Office - ClosedOffice Infiltration, !- Name
  {0e5080b0-e480-4763-b25e-4dff849dac13}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b2af399f-90fc-4422-b139-5d9e7cca7fb6}, !- Handle
  90.1-2007 - Office - ClosedOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4ee96428-0e88-4e6d-a6fb-57b933ffaab1}, !- Handle
  90.1-2007 - Office - ClosedOffice Electric Equipment, !- Name
  {b2af399f-90fc-4422-b139-5d9e7cca7fb6}, !- Electric Equipment Definition Name
  {0e5080b0-e480-4763-b25e-4dff849dac13}; !- Space or SpaceType Name

OS:SpaceType,
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Handle
  Conference,                             !- Name
  ,                                       !- Default Construction Set Name
  {632a8ae8-9bd0-4a65-8ea0-4929e8b1cd08}, !- Default Schedule Set Name
  {42cf3633-3dad-40d5-9673-411a3ceb5904}, !- Group Rendering Name
  {9b782779-5a99-45f9-a4e3-23aa97ec0682}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {42cf3633-3dad-40d5-9673-411a3ceb5904}, !- Handle
  Rendering Color 35,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {632a8ae8-9bd0-4a65-8ea0-4929e8b1cd08}, !- Handle
  90.1-2007 - Office - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, !- Number of People Schedule Name
  {2263574d-4d0c-4599-8cd7-566e4fcb8109}, !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {340eb144-8121-48ab-9c45-d3f5ed6f0d72}, !- Handle
  90.1-2007 - Office - Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {750dce91-4695-4681-90b9-5280d6de827c}, !- Handle
  90.1-2007 - Office - Conference Lights, !- Name
  {340eb144-8121-48ab-9c45-d3f5ed6f0d72}, !- Lights Definition Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9b782779-5a99-45f9-a4e3-23aa97ec0682}, !- Handle
  90.1-2007 - Office - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {bcb287ec-5caa-47e8-86fa-f930d8e13b51}, !- Handle
  90.1-2007 - Office - Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {74560090-2f32-4519-bf31-226595361bd1}, !- Handle
  90.1-2007 - Office - Conference People, !- Name
  {bcb287ec-5caa-47e8-86fa-f930d8e13b51}, !- People Definition Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {94d17260-735a-4933-bc7e-85ac8d1b895a}, !- Handle
  90.1-2007 - Office - Conference Infiltration, !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0c1828d0-f36c-4a21-8644-b25d15df72d0}, !- Handle
  90.1-2007 - Office - Conference Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c8f202f7-aed1-4d18-ae6e-b51746c9e844}, !- Handle
  90.1-2007 - Office - Conference Electric Equipment, !- Name
  {0c1828d0-f36c-4a21-8644-b25d15df72d0}, !- Electric Equipment Definition Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}; !- Space or SpaceType Name

OS:SpaceType,
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Handle
  Corridor,                               !- Name
  ,                                       !- Default Construction Set Name
  {f9af9d59-af52-4cad-bb8b-044598105e14}, !- Default Schedule Set Name
  {e70dd193-aea2-424f-9632-287c2629bfc1}, !- Group Rendering Name
  {a247eeec-ef20-4c25-abc5-b4d56e9ea544}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {e70dd193-aea2-424f-9632-287c2629bfc1}, !- Handle
  Rendering Color 36,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f9af9d59-af52-4cad-bb8b-044598105e14}, !- Handle
  90.1-2007 - Office - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, !- Number of People Schedule Name
  {2263574d-4d0c-4599-8cd7-566e4fcb8109}, !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7b274f7a-c408-4c24-9403-84b98ea32dfc}, !- Handle
  90.1-2007 - Office - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.27431610418776,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {42b8ca2f-9ea8-4bec-a710-ed2f70f5ec2d}, !- Handle
  90.1-2007 - Office - Corridor Lights,   !- Name
  {7b274f7a-c408-4c24-9403-84b98ea32dfc}, !- Lights Definition Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a247eeec-ef20-4c25-abc5-b4d56e9ea544}, !- Handle
  90.1-2007 - Office - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {efae5929-9dd1-4307-8b35-1966814c65d6}, !- Handle
  90.1-2007 - Office - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f50f59b3-3c4e-45f6-bc24-00c5fa962b30}, !- Handle
  90.1-2007 - Office - Corridor People,   !- Name
  {efae5929-9dd1-4307-8b35-1966814c65d6}, !- People Definition Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a40a8b5c-0758-490c-8aa0-d23e1635a954}, !- Handle
  90.1-2007 - Office - Corridor Infiltration, !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a2941f10-1952-4ad2-89ca-9b5a49f40cff}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {eb07c083-f7d0-4470-817b-1a4f5c8ca871}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment, !- Name
  {a2941f10-1952-4ad2-89ca-9b5a49f40cff}, !- Electric Equipment Definition Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}; !- Space or SpaceType Name

OS:SpaceType,
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Handle
  Elec/MechRoom,                          !- Name
  ,                                       !- Default Construction Set Name
  {ed1f09c5-57ea-4ab5-b5bf-b6af973b882a}, !- Default Schedule Set Name
  {ae7f7efd-ffce-4348-a21f-018b046a12b1}, !- Group Rendering Name
  {f6f78c05-6e58-4a4a-8d13-e138266fb2a8}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {ae7f7efd-ffce-4348-a21f-018b046a12b1}, !- Handle
  Rendering Color 37,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ed1f09c5-57ea-4ab5-b5bf-b6af973b882a}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3c7f96f8-436b-4042-b46e-160e22105fef}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9e70fae4-bb1a-4284-9996-d5dbbf2baacf}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights, !- Name
  {3c7f96f8-436b-4042-b46e-160e22105fef}, !- Lights Definition Name
  {3e126030-5ee9-4c43-a465-563e5419644d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f6f78c05-6e58-4a4a-8d13-e138266fb2a8}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d0f8fec3-561d-42ed-94a2-fc933cbbb709}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Infiltration, !- Name
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {82b97d6e-949a-46a8-8b9b-82dd29864af6}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5f9becb3-daff-4d22-a0f8-ce05d82c0afa}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment, !- Name
  {82b97d6e-949a-46a8-8b9b-82dd29864af6}, !- Electric Equipment Definition Name
  {3e126030-5ee9-4c43-a465-563e5419644d}; !- Space or SpaceType Name

OS:SpaceType,
  {ce15e5c6-f058-46ca-bec2-a440da7fa27c}, !- Handle
  IT_Room,                                !- Name
  ,                                       !- Default Construction Set Name
  {851561d3-e353-4308-8a79-12488c5b2c53}, !- Default Schedule Set Name
  {85823477-487f-4b66-ada3-d919f223d170}, !- Group Rendering Name
  {a07b53da-37e3-40ce-aaa7-ce0fe222d82e}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {85823477-487f-4b66-ada3-d919f223d170}, !- Handle
  Rendering Color 38,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {851561d3-e353-4308-8a79-12488c5b2c53}, !- Handle
  90.1-2007 - Office - IT_Room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, !- Number of People Schedule Name
  {2263574d-4d0c-4599-8cd7-566e4fcb8109}, !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d5ad71c4-6a84-404e-9967-10c1330d20c3}, !- Handle
  90.1-2007 - Office - IT_Room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0531add2-e087-460c-9348-dc7e51209fcb}, !- Handle
  90.1-2007 - Office - IT_Room Lights,    !- Name
  {d5ad71c4-6a84-404e-9967-10c1330d20c3}, !- Lights Definition Name
  {ce15e5c6-f058-46ca-bec2-a440da7fa27c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a07b53da-37e3-40ce-aaa7-ce0fe222d82e}, !- Handle
  90.1-2007 - Office - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {79c3bb4e-53e0-4d82-a821-1ee907d41364}, !- Handle
  90.1-2007 - Office - IT_Room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9b6782b5-977e-417b-ad21-389f7ade8a18}, !- Handle
  90.1-2007 - Office - IT_Room People,    !- Name
  {79c3bb4e-53e0-4d82-a821-1ee907d41364}, !- People Definition Name
  {ce15e5c6-f058-46ca-bec2-a440da7fa27c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {68bace77-eff8-403d-a2bc-b0aace2edd4c}, !- Handle
  90.1-2007 - Office - IT_Room Infiltration, !- Name
  {ce15e5c6-f058-46ca-bec2-a440da7fa27c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d49ade2a-2a4f-4567-b650-e759af5a3efc}, !- Handle
  90.1-2007 - Office - IT_Room Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5cc57945-e2de-498d-b716-d54b92c15b8e}, !- Handle
  90.1-2007 - Office - IT_Room Electric Equipment, !- Name
  {d49ade2a-2a4f-4567-b650-e759af5a3efc}, !- Electric Equipment Definition Name
  {ce15e5c6-f058-46ca-bec2-a440da7fa27c}; !- Space or SpaceType Name

OS:SpaceType,
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}, !- Handle
  Lobby,                                  !- Name
  ,                                       !- Default Construction Set Name
  {18b777c2-24f9-4104-bdb0-7c2a2214c1a8}, !- Default Schedule Set Name
  {61a56346-b721-40fc-a5c2-3a8912dbbc07}, !- Group Rendering Name
  {472eaa66-6519-4fef-a41f-c2099f64cacd}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {61a56346-b721-40fc-a5c2-3a8912dbbc07}, !- Handle
  Rendering Color 39,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {18b777c2-24f9-4104-bdb0-7c2a2214c1a8}, !- Handle
  90.1-2007 - Office - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, !- Number of People Schedule Name
  {2263574d-4d0c-4599-8cd7-566e4fcb8109}, !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1133747d-f7b5-4a3b-9340-b215b3806671}, !- Handle
  90.1-2007 - Office - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.576422041733,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {14b94606-8bc5-46fd-b1bf-dae8d2c30dd5}, !- Handle
  90.1-2007 - Office - Lobby Lights,      !- Name
  {1133747d-f7b5-4a3b-9340-b215b3806671}, !- Lights Definition Name
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {472eaa66-6519-4fef-a41f-c2099f64cacd}, !- Handle
  90.1-2007 - Office - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {06a9ab08-d795-4447-8af0-ae8e40c2acb1}, !- Handle
  90.1-2007 - Office - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d73197ff-9a8a-40fe-9d0b-cb00578f3838}, !- Handle
  90.1-2007 - Office - Lobby People,      !- Name
  {06a9ab08-d795-4447-8af0-ae8e40c2acb1}, !- People Definition Name
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {3215bbec-d6b1-4fea-b0de-784f609aebad}, !- Handle
  90.1-2007 - Office - Lobby Infiltration, !- Name
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f2130760-a95f-4085-a9fc-6c2761af8cd6}, !- Handle
  90.1-2007 - Office - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1c139d86-e49e-4b57-8f24-1aa07635ee7f}, !- Handle
  90.1-2007 - Office - Lobby Electric Equipment, !- Name
  {f2130760-a95f-4085-a9fc-6c2761af8cd6}, !- Electric Equipment Definition Name
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}; !- Space or SpaceType Name

OS:SpaceType,
  {813d59f2-93e5-4fe5-b97b-1c9b9e7b2708}, !- Handle
  OpenOffice,                             !- Name
  ,                                       !- Default Construction Set Name
  {4cb12519-cacf-41b9-ac33-83101c134ac8}, !- Default Schedule Set Name
  {1552cc78-9755-48d0-99de-592e454fd6fa}, !- Group Rendering Name
  {0901efc3-2f8a-4748-8b63-3a9c8edbb15e}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {1552cc78-9755-48d0-99de-592e454fd6fa}, !- Handle
  Rendering Color 40,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4cb12519-cacf-41b9-ac33-83101c134ac8}, !- Handle
  90.1-2007 - Office - OpenOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, !- Number of People Schedule Name
  {2263574d-4d0c-4599-8cd7-566e4fcb8109}, !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {db4a0219-1eb6-42a9-aafb-934bc118d72d}, !- Handle
  90.1-2007 - Office - OpenOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.33681222918001,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {99dc927b-7fc7-4856-9004-23f242752b3b}, !- Handle
  90.1-2007 - Office - OpenOffice Lights, !- Name
  {db4a0219-1eb6-42a9-aafb-934bc118d72d}, !- Lights Definition Name
  {813d59f2-93e5-4fe5-b97b-1c9b9e7b2708}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0901efc3-2f8a-4748-8b63-3a9c8edbb15e}, !- Handle
  90.1-2007 - Office - OpenOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ea5e9bef-c34d-40aa-a90b-cbf8eefb1ead}, !- Handle
  90.1-2007 - Office - OpenOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {92c2f666-f4fe-4455-876e-8b8ee866c73f}, !- Handle
  90.1-2007 - Office - OpenOffice People, !- Name
  {ea5e9bef-c34d-40aa-a90b-cbf8eefb1ead}, !- People Definition Name
  {813d59f2-93e5-4fe5-b97b-1c9b9e7b2708}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5dfd9c34-16ea-4bd2-92f9-b6c1fe74a047}, !- Handle
  90.1-2007 - Office - OpenOffice Infiltration, !- Name
  {813d59f2-93e5-4fe5-b97b-1c9b9e7b2708}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {99bc01d2-4614-4281-92c9-ed264040a2a9}, !- Handle
  90.1-2007 - Office - OpenOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {417d64f4-56bc-4671-966f-b3d2ee7fe4d4}, !- Handle
  90.1-2007 - Office - OpenOffice Electric Equipment, !- Name
  {99bc01d2-4614-4281-92c9-ed264040a2a9}, !- Electric Equipment Definition Name
  {813d59f2-93e5-4fe5-b97b-1c9b9e7b2708}; !- Space or SpaceType Name

OS:SpaceType,
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}, !- Handle
  PrintRoom,                              !- Name
  ,                                       !- Default Construction Set Name
  {50c5631a-a0b8-4070-ab66-7d80173e92b5}, !- Default Schedule Set Name
  {8b536910-b679-4d55-ae9d-d562e3f501ee}, !- Group Rendering Name
  {dbb48e70-e666-47ed-a65f-25a922d6bd49}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {8b536910-b679-4d55-ae9d-d562e3f501ee}, !- Handle
  Rendering Color 41,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {50c5631a-a0b8-4070-ab66-7d80173e92b5}, !- Handle
  90.1-2007 - Office - PrintRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, !- Number of People Schedule Name
  {2263574d-4d0c-4599-8cd7-566e4fcb8109}, !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fe6ac9b9-9e67-46b0-afdf-c293fc33b24e}, !- Handle
  90.1-2007 - Office - PrintRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ec05074b-ff3a-422d-85d2-ed33b97d76b3}, !- Handle
  90.1-2007 - Office - PrintRoom Lights,  !- Name
  {fe6ac9b9-9e67-46b0-afdf-c293fc33b24e}, !- Lights Definition Name
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {dbb48e70-e666-47ed-a65f-25a922d6bd49}, !- Handle
  90.1-2007 - Office - PrintRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {416fb56c-d8a3-4fb9-a5d1-c27d6a46e2e1}, !- Handle
  90.1-2007 - Office - PrintRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {803024de-fef1-441f-852f-8dbee5feead6}, !- Handle
  90.1-2007 - Office - PrintRoom People,  !- Name
  {416fb56c-d8a3-4fb9-a5d1-c27d6a46e2e1}, !- People Definition Name
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {06ad9258-698d-451b-bffa-780dbd8ee049}, !- Handle
  90.1-2007 - Office - PrintRoom Infiltration, !- Name
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {777872db-6da2-4ba3-9bf3-45fc1168cdec}, !- Handle
  90.1-2007 - Office - PrintRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ae469be1-e774-4bed-93b9-ab28e30d5f37}, !- Handle
  90.1-2007 - Office - PrintRoom Electric Equipment, !- Name
  {777872db-6da2-4ba3-9bf3-45fc1168cdec}, !- Electric Equipment Definition Name
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}; !- Space or SpaceType Name

OS:SpaceType,
  {23271a2e-1087-403c-85e4-2c49b13abc95}, !- Handle
  Restroom,                               !- Name
  ,                                       !- Default Construction Set Name
  {3cc7f65f-84f8-4dd2-9250-662ad5015944}, !- Default Schedule Set Name
  {8682c642-eb4c-460b-9933-204f13520f75}, !- Group Rendering Name
  {92bee8cd-d6a9-4bf9-b84b-f684aef1795f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {8682c642-eb4c-460b-9933-204f13520f75}, !- Handle
  Rendering Color 42,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3cc7f65f-84f8-4dd2-9250-662ad5015944}, !- Handle
  90.1-2007 - Office - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, !- Number of People Schedule Name
  {2263574d-4d0c-4599-8cd7-566e4fcb8109}, !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b2320394-f21a-4821-b68d-42c06688878a}, !- Handle
  90.1-2007 - Office - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {623a0f37-5860-471a-813a-eea62e74a14d}, !- Handle
  90.1-2007 - Office - Restroom Lights,   !- Name
  {b2320394-f21a-4821-b68d-42c06688878a}, !- Lights Definition Name
  {23271a2e-1087-403c-85e4-2c49b13abc95}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {92bee8cd-d6a9-4bf9-b84b-f684aef1795f}, !- Handle
  90.1-2007 - Office - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {000b5d2b-20f9-473e-af25-8fbb681de373}, !- Handle
  90.1-2007 - Office - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dd2f383e-9935-4b25-9ccd-33120872fd06}, !- Handle
  90.1-2007 - Office - Restroom People,   !- Name
  {000b5d2b-20f9-473e-af25-8fbb681de373}, !- People Definition Name
  {23271a2e-1087-403c-85e4-2c49b13abc95}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {268512b2-220d-42d1-9dad-eef44b297610}, !- Handle
  90.1-2007 - Office - Restroom Infiltration, !- Name
  {23271a2e-1087-403c-85e4-2c49b13abc95}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {552c5e2a-560f-4632-987c-3f70b905d343}, !- Handle
  90.1-2007 - Office - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a4aa6802-a024-41e0-ac2c-67ee7edb3982}, !- Handle
  90.1-2007 - Office - Restroom Electric Equipment, !- Name
  {552c5e2a-560f-4632-987c-3f70b905d343}, !- Electric Equipment Definition Name
  {23271a2e-1087-403c-85e4-2c49b13abc95}; !- Space or SpaceType Name

OS:SpaceType,
  {c3563463-2cd0-46b6-95b7-1a92fc5eef7b}, !- Handle
  Stair,                                  !- Name
  ,                                       !- Default Construction Set Name
  {6e27411b-3f86-4e05-b04f-87709920e836}, !- Default Schedule Set Name
  {98287bf4-a8ca-46b6-be04-3ed9cfb42cf2}, !- Group Rendering Name
  {38818993-eb3e-4cd9-8547-11afca2c70b3}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {98287bf4-a8ca-46b6-be04-3ed9cfb42cf2}, !- Handle
  Rendering Color 43,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6e27411b-3f86-4e05-b04f-87709920e836}, !- Handle
  90.1-2007 - Office - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {60201141-1668-4bba-856f-61de38bc0648}, !- Handle
  90.1-2007 - Office - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.65972954168131,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {15bc5b94-2c71-43e4-adcb-a45cddd7de31}, !- Handle
  90.1-2007 - Office - Stair Lights,      !- Name
  {60201141-1668-4bba-856f-61de38bc0648}, !- Lights Definition Name
  {c3563463-2cd0-46b6-95b7-1a92fc5eef7b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {38818993-eb3e-4cd9-8547-11afca2c70b3}, !- Handle
  90.1-2007 - Office - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {063c670d-2758-4187-99ac-febf8a6ab5ad}, !- Handle
  90.1-2007 - Office - Stair Infiltration, !- Name
  {c3563463-2cd0-46b6-95b7-1a92fc5eef7b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {50be4dce-5010-4531-a7b9-d7572137f80d}, !- Handle
  Storage,                                !- Name
  ,                                       !- Default Construction Set Name
  {22cd2fcf-ea93-4186-9f15-2fa12a4e31b4}, !- Default Schedule Set Name
  {49ccafdb-dad5-44d1-9948-ea3aca3c832e}, !- Group Rendering Name
  {28af399b-3d73-46bf-a740-a76cf3cb6464}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {49ccafdb-dad5-44d1-9948-ea3aca3c832e}, !- Handle
  Rendering Color 44,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {22cd2fcf-ea93-4186-9f15-2fa12a4e31b4}, !- Handle
  90.1-2007 - Office - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {db5fc920-77a3-4605-9f86-3802f2e57b35}, !- Handle
  90.1-2007 - Office - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.01389491667872,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {83be143d-2c01-4826-aaf3-ffd6bb160f09}, !- Handle
  90.1-2007 - Office - Storage Lights,    !- Name
  {db5fc920-77a3-4605-9f86-3802f2e57b35}, !- Lights Definition Name
  {50be4dce-5010-4531-a7b9-d7572137f80d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {28af399b-3d73-46bf-a740-a76cf3cb6464}, !- Handle
  90.1-2007 - Office - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {15ed251a-1488-4604-b99c-376485705b13}, !- Handle
  90.1-2007 - Office - Storage Infiltration, !- Name
  {50be4dce-5010-4531-a7b9-d7572137f80d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {38bf8d4a-cde8-4ddb-b485-4c92621d156e}, !- Handle
  Vending,                                !- Name
  ,                                       !- Default Construction Set Name
  {4107b0c5-b8ea-4897-ae5e-c1c836c4af6d}, !- Default Schedule Set Name
  {479663f6-03e1-46c8-8cfc-4702cb6adf2a}, !- Group Rendering Name
  {ab41eb8a-436c-40cf-b3d9-16677e324063}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:Rendering:Color,
  {479663f6-03e1-46c8-8cfc-4702cb6adf2a}, !- Handle
  Rendering Color 45,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4107b0c5-b8ea-4897-ae5e-c1c836c4af6d}, !- Handle
  90.1-2007 - Office - Vending Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, !- Number of People Schedule Name
  {2263574d-4d0c-4599-8cd7-566e4fcb8109}, !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f5e4f509-5ccf-4c49-bd3b-21102d737099}, !- Handle
  90.1-2007 - Office - Vending Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0035f7e0-efc4-46bf-9b73-9af59a10d93c}, !- Handle
  90.1-2007 - Office - Vending Lights,    !- Name
  {f5e4f509-5ccf-4c49-bd3b-21102d737099}, !- Lights Definition Name
  {38bf8d4a-cde8-4ddb-b485-4c92621d156e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ab41eb8a-436c-40cf-b3d9-16677e324063}, !- Handle
  90.1-2007 - Office - Vending Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {59cd9211-9da5-4d89-893d-e58890c4297b}, !- Handle
  90.1-2007 - Office - Vending People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e91f36b2-ee6e-4b54-92d6-b191847a5d49}, !- Handle
  90.1-2007 - Office - Vending People,    !- Name
  {59cd9211-9da5-4d89-893d-e58890c4297b}, !- People Definition Name
  {38bf8d4a-cde8-4ddb-b485-4c92621d156e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0cb44233-0f3f-4266-8f7e-4e6fcb6687ab}, !- Handle
  90.1-2007 - Office - Vending Infiltration, !- Name
  {38bf8d4a-cde8-4ddb-b485-4c92621d156e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {eef10da1-9141-40b2-a54d-88d52c64925a}, !- Handle
  90.1-2007 - Office - Vending Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4ad612f5-eb6b-48b9-a5b9-1d3357abb45f}, !- Handle
  90.1-2007 - Office - Vending Electric Equipment, !- Name
  {eef10da1-9141-40b2-a54d-88d52c64925a}, !- Electric Equipment Definition Name
  {38bf8d4a-cde8-4ddb-b485-4c92621d156e}; !- Space or SpaceType Name

OS:Rendering:Color,
  {c2145417-4386-48ee-b086-096420a562b4}, !- Handle
  Rendering Color 46,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9cf2c91-ad0b-459f-be2f-16f9f4819bcd}, !- Handle
  Rendering Color 47,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3bb23039-f891-45d1-801d-d9a351a51761}, !- Handle
  Rendering Color 48,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4701e991-da61-40fe-8bb4-5235fc744167}, !- Handle
  Rendering Color 49,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {751d6ec1-0ccd-4de6-bac1-db2734bff2ea}, !- Handle
  Rendering Color 50,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed2beb73-694a-47ff-8a61-6497eb6f6697}, !- Handle
  Rendering Color 51,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0137948f-ffdd-4aaf-8bf4-71a81d1ae8d3}, !- Handle
  Rendering Color 52,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db51d8fc-1ca5-4f89-9699-c01a388f6401}, !- Handle
  Rendering Color 53,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c971a7e3-10b3-4287-916d-c304a4a49471}, !- Handle
  Rendering Color 54,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {afa25316-0c48-491b-a71b-2d04c5a09d3f}, !- Handle
  Rendering Color 55,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8626cc3f-cd7f-4404-b840-2c97a8fd4fa9}, !- Handle
  Rendering Color 56,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebc1fcfb-6515-48fc-8810-78e2c66ea26d}, !- Handle
  Rendering Color 57,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a97dedaa-1841-4b7b-b226-a7de3c00892a}, !- Handle
  Rendering Color 58,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {711b4e43-c535-4226-b042-6cd4b3563f22}, !- Handle
  Rendering Color 59,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a42308f-5f1d-4f80-8575-7c42f81392c3}, !- Handle
  Rendering Color 60,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24f77a37-6f38-4261-98dd-dfe50d19ee55}, !- Handle
  Rendering Color 61,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71c80dc5-bdd5-41cb-a471-df099f2310d2}, !- Handle
  Rendering Color 62,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4dbf0f99-3d17-44fd-83b7-f1c80cb2504a}, !- Handle
  Rendering Color 63,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4b65329-639e-405a-8eb8-fc00f2469edf}, !- Handle
  Rendering Color 64,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6cb3fea2-7eeb-43cc-a7b5-489510f74f6c}, !- Handle
  Rendering Color 65,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f9f4bac9-908f-480a-9e15-55076901b19b}, !- Handle
  Rendering Color 66,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96dd8866-146e-4770-9f98-aeb4b9ca2384}, !- Handle
  Rendering Color 67,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08abbffa-6fa9-457f-8669-0c391d9bb6e9}, !- Handle
  Rendering Color 68,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7801e93-612b-43cd-8b6b-6e13d5f41c1a}, !- Handle
  Rendering Color 69,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {165ed093-99ab-43ce-a6e5-4cc5a414d3d7}, !- Handle
  Rendering Color 70,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4daf0442-64c6-48b2-9cc1-8284dc428575}, !- Handle
  Rendering Color 71,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8fa8699e-e19c-46c9-a585-cff4f5188467}, !- Handle
  Rendering Color 72,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e9372b0-590f-4de9-8cea-2552d6e49272}, !- Handle
  Rendering Color 73,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {949eee76-1263-43cb-ad73-1bef9a192173}, !- Handle
  Rendering Color 74,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b700caa-ff5d-460e-9e04-b2c20b058542}, !- Handle
  Rendering Color 75,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0c3d350-14dc-42da-824e-7da66e6d09e2}, !- Handle
  Rendering Color 76,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84cabd37-1ca2-445b-8cf3-9d1fd39c376a}, !- Handle
  Rendering Color 77,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3dcbab11-8c89-4830-bb03-00ea6aca962d}, !- Handle
  Rendering Color 78,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91659801-f72c-4e7f-a699-46d8cae76ede}, !- Handle
  Rendering Color 79,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16320b87-8fde-4378-b06c-8fc1ba8ec312}, !- Handle
  Rendering Color 80,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {600e181e-111e-46a6-bfb4-1bb73b350ecf}, !- Handle
  Rendering Color 81,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36ba917b-4379-4350-9de0-ff6e32ca787b}, !- Handle
  Rendering Color 82,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c177afc-1759-4fab-92c1-103cfeb54185}, !- Handle
  Rendering Color 83,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84910309-3422-459e-8a13-5674c6993061}, !- Handle
  Rendering Color 84,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a5e9c1c-3e51-4a70-9246-d891d08acda7}, !- Handle
  Rendering Color 85,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c919489c-3d75-4169-907c-9a5363e31c71}, !- Handle
  Rendering Color 86,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5db5bf40-b9cb-42a7-9e16-d4e681b6f127}, !- Handle
  Rendering Color 87,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5819e2c7-103f-4049-8ba7-c51728decca4}, !- Handle
  Rendering Color 88,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce10221d-cbe7-40af-b813-f8f0f15776c1}, !- Handle
  Rendering Color 89,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d384bdc-4e1d-4fde-b3a3-5f58c5260e64}, !- Handle
  Rendering Color 90,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0202a76-6a34-4e99-97de-927565bbc7eb}, !- Handle
  Rendering Color 91,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ef51192-277c-4cd0-acf2-d28f36a65c64}, !- Handle
  Rendering Color 92,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultSurfaceConstructions,
  {edfbc977-d060-47aa-a71d-0b0b62153093}, !- Handle
  Default Surface Constructions 1,        !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {c6333a9a-c721-41c2-8793-782dadab20a6}, !- Wall Construction Name
  {40a0ea9a-88e9-42c7-8e0e-11603f474906}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a60406f5-e47e-4310-9324-54f1b6bad23c}, !- Handle
  Default Surface Constructions 2,        !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bd1cf9ec-a746-46ad-b027-eb8fc822aeb3}, !- Handle
  Default Surface Constructions 3,        !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8d9b4735-256e-4351-a53a-d72c90b51f4a}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {56c821f9-3e0f-4f1e-bec3-51227ea4f9a1}, !- Fixed Window Construction Name
  {56c821f9-3e0f-4f1e-bec3-51227ea4f9a1}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {171da06d-6a10-422c-8f5a-938a996ebe0b}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {4d4e3d48-a0be-48c3-b2a5-67d4f26dc7d1}, !- Handle
  Default Surface Constructions 4,        !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {ab8e0d11-5a82-40c7-b921-9499d89f2502}, !- Wall Construction Name
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c1419354-6ed2-4ca3-b04a-cc529a73d96b}, !- Handle
  Default Surface Constructions 5,        !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b42f40eb-f7ee-4c71-99a0-19b9b9b036de}, !- Handle
  Default Surface Constructions 6,        !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4965690d-6c8f-4816-86ee-7366da94ea8c}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {cedbe616-71dd-4e1f-ab76-817ed5689b11}, !- Fixed Window Construction Name
  {cedbe616-71dd-4e1f-ab76-817ed5689b11}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {814e6fce-c0a1-4a07-8aff-88ce7d3db293}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {f930b6cd-3f3e-4e66-9133-8b862203c31d}, !- Handle
  Default Surface Constructions 7,        !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {4de59e95-8c3c-4194-ae19-7b14aaac8c03}, !- Wall Construction Name
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ed3f4191-1688-47aa-b06d-6dee0fe025a0}, !- Handle
  Default Surface Constructions 8,        !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {94534971-eda7-47a9-9965-7f65691e1db7}, !- Handle
  Default Surface Constructions 9,        !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ed2bb918-6716-4259-a86a-48282efd27e1}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {6fd61ed3-01e1-4804-9f9f-3dbda73b5c41}, !- Fixed Window Construction Name
  {6fd61ed3-01e1-4804-9f9f-3dbda73b5c41}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {158fa7e3-7118-4f45-a4cf-3dbe9a694c14}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {f64ea5ba-ad43-4228-9b7a-9b92e44dfdb5}, !- Handle
  Default Surface Constructions 10,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {9e32f411-df47-45ac-ae73-13d1c34d049b}, !- Wall Construction Name
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e1fa5f76-e2f2-463b-842a-c4b2f9a22c1e}, !- Handle
  Default Surface Constructions 11,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e51d3b43-ca31-46f0-ba89-598661bd32bb}, !- Handle
  Default Surface Constructions 12,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6d5101c0-a204-4f43-bc63-8a4d0aaf3269}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {3cbfa831-4406-444d-8f9f-0fda68304e5e}, !- Fixed Window Construction Name
  {3cbfa831-4406-444d-8f9f-0fda68304e5e}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ad10e5d7-b919-4aba-9f77-077acb65f25a}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {fb1bd7d0-7912-4592-9674-376b28400494}, !- Handle
  Default Surface Constructions 13,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {cab66df5-2916-4034-b342-b6d88280cf29}, !- Wall Construction Name
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {75a3ea31-e777-400a-a0ff-b3d9b5132cc8}, !- Handle
  Default Surface Constructions 14,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6e0e885e-de50-429a-a83a-2c5a1ca06706}, !- Handle
  Default Surface Constructions 15,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3b23ad1e-a7d3-44bc-afe3-e5ade9a6e791}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {3cbfa831-4406-444d-8f9f-0fda68304e5e}, !- Fixed Window Construction Name
  {3cbfa831-4406-444d-8f9f-0fda68304e5e}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {50ecf333-b3e3-4bce-94ca-7e7301c099f7}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {c3120126-ee6e-4034-b079-787bd2e02e07}, !- Handle
  Default Surface Constructions 16,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {5cecfa47-c43d-42e4-b25e-42a7c3aeda51}, !- Wall Construction Name
  {edb12e36-7b52-460d-9b4c-cc1f40aa4a91}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1e95f74c-b3c1-4bf8-a650-54b82a7bca89}, !- Handle
  Default Surface Constructions 17,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f00eb91d-bb87-4e7f-875d-edfaabb2ac18}, !- Handle
  Default Surface Constructions 18,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {61b9bc1b-55d7-41f7-98fe-12bb59194c49}, !- Handle
  Default Sub Surface Constructions 11,   !- Name
  {2b0ae29e-17fd-45ce-b1a8-110a77eb7d5b}, !- Fixed Window Construction Name
  {2b0ae29e-17fd-45ce-b1a8-110a77eb7d5b}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6b70dcf8-8f08-4cd4-a009-2c3fffe6cbc8}, !- Handle
  Default Sub Surface Constructions 12,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {f394508a-59c8-4d8f-bd9b-5ce4c58fdcee}, !- Handle
  Default Surface Constructions 19,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {1329af10-b825-468b-be25-abfd05d14bca}, !- Wall Construction Name
  {87d04872-6630-4f83-a2c3-2b202db554dd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {91f42696-5b49-474e-93ba-d5b4cb39f148}, !- Handle
  Default Surface Constructions 20,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {06ac80a8-245c-4cf9-bed1-8480beff69da}, !- Handle
  Default Surface Constructions 21,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {04292efa-6327-43a4-906b-75bd3081bab4}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  {6915ecd8-575e-479e-ad84-cf28a9eea9ba}, !- Fixed Window Construction Name
  {6915ecd8-575e-479e-ad84-cf28a9eea9ba}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7e72adf2-f396-4221-b828-fc8b0f2ba6ce}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {558e90e6-daa5-480d-8066-5a3d9ffd21a7}, !- Handle
  Default Surface Constructions 22,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {1355291f-436b-4266-bc7b-5ef24925c1fc}, !- Wall Construction Name
  {17e7318d-9700-469e-a721-1dd01bf50f58}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {770b689c-0df1-4015-a940-8ed4df93d6ca}, !- Handle
  Default Surface Constructions 23,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bf9bb829-e373-4152-961b-a0f0bc717d14}, !- Handle
  Default Surface Constructions 24,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0e0a3df7-8157-41a4-8e23-16796a6ead04}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  {928f638a-0c0b-4931-b7bd-04a09a6b7c09}, !- Fixed Window Construction Name
  {928f638a-0c0b-4931-b7bd-04a09a6b7c09}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5feb534f-7ac7-4099-ac10-507380f55232}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {b812f41d-2469-4539-bd9a-1ef48613f6bd}, !- Handle
  Default Surface Constructions 25,       !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {369c41a4-3ef6-4bac-8c7e-9696d4b336ca}, !- Handle
  Default Surface Constructions 26,       !- Name
  {68ca41ed-bf46-44b8-9a25-ee86c697c6f1}, !- Floor Construction Name
  {68ca41ed-bf46-44b8-9a25-ee86c697c6f1}, !- Wall Construction Name
  {68ca41ed-bf46-44b8-9a25-ee86c697c6f1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6da15bb5-f469-4433-abd4-f0f34bc47ee1}, !- Handle
  Default Surface Constructions 27,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b4900854-c558-4eea-96ad-b1f1141a5be8}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {49145029-22ff-4efa-b0e7-ac117878caff}, !- Handle
  Default Sub Surface Constructions 18,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {ae8a0a3f-cfd7-47d5-ad49-ef463c3d67aa}, !- Handle
  Default Surface Constructions 28,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6ae0cbc4-2322-43de-951f-308413cd9a61}, !- Wall Construction Name
  {8ef07f15-85c3-4fbe-ba4d-a013169be39b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bac9903c-fabe-4191-ae9f-9fb6da28f1cb}, !- Handle
  Default Surface Constructions 29,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7bdb199b-9043-4004-8bbe-29e0e36a3abf}, !- Handle
  Default Surface Constructions 30,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0ecbccf6-7e70-4100-946d-aad84e9c6243}, !- Handle
  Default Sub Surface Constructions 19,   !- Name
  {928f638a-0c0b-4931-b7bd-04a09a6b7c09}, !- Fixed Window Construction Name
  {928f638a-0c0b-4931-b7bd-04a09a6b7c09}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cc6ca7b1-7f25-4704-bdb9-5edebd839dbc}, !- Handle
  Default Sub Surface Constructions 20,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {f796e14d-30b8-4a39-83f8-838067cc0b56}, !- Handle
  Default Surface Constructions 31,       !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {89f26275-e30b-4453-b8bf-75468d272a2f}, !- Handle
  Default Surface Constructions 32,       !- Name
  {e033e87f-9e1a-4d87-a32c-1a708bfae131}, !- Floor Construction Name
  {e033e87f-9e1a-4d87-a32c-1a708bfae131}, !- Wall Construction Name
  {e033e87f-9e1a-4d87-a32c-1a708bfae131}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7177a4b7-2f8e-4672-9143-49fb871691aa}, !- Handle
  Default Surface Constructions 33,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3517a270-0d24-440f-ba9c-6d97814d163c}, !- Handle
  Default Sub Surface Constructions 21,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {fca01923-0e54-4174-b5d3-4c1eed57715c}, !- Handle
  Default Sub Surface Constructions 22,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {052d07c2-6ec1-4041-82ba-cc2c42da2eea}, !- Handle
  Default Surface Constructions 34,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {ee21c06e-b0ce-474a-95a9-b1734d148ff7}, !- Wall Construction Name
  {5be49245-bb87-4b96-bf8d-f55188d3b426}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0d15d830-c2aa-4b25-a30a-7edd5f2dccb4}, !- Handle
  Default Surface Constructions 35,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9b9d0b2f-f13a-47fa-96b5-ae74de19167e}, !- Handle
  Default Surface Constructions 36,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ec06451d-1892-4269-bf16-54e048da5b25}, !- Handle
  Default Sub Surface Constructions 23,   !- Name
  {928f638a-0c0b-4931-b7bd-04a09a6b7c09}, !- Fixed Window Construction Name
  {928f638a-0c0b-4931-b7bd-04a09a6b7c09}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4c6fa2cc-4641-4546-bc82-2ea051afedea}, !- Handle
  Default Sub Surface Constructions 24,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {458e78c8-03f3-4e85-823a-cdf93e15f593}, !- Handle
  Default Surface Constructions 37,       !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4cd7f260-27bb-4ae4-a17d-a2a00f2c10c4}, !- Handle
  Default Surface Constructions 38,       !- Name
  {ce598798-6771-4f90-bcf6-521f3310ce95}, !- Floor Construction Name
  {ce598798-6771-4f90-bcf6-521f3310ce95}, !- Wall Construction Name
  {ce598798-6771-4f90-bcf6-521f3310ce95}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6a324b8f-e04c-4ba0-aee5-cf15ddb83b3c}, !- Handle
  Default Surface Constructions 39,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {acbf36af-cf44-4a10-bd83-2926c8244f86}, !- Handle
  Default Sub Surface Constructions 25,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0e5f3b6f-50c6-4faa-a2d7-7ce0e80f527f}, !- Handle
  Default Sub Surface Constructions 26,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {24274d64-fb10-4f30-9b15-5457ae95d17d}, !- Handle
  Default Surface Constructions 40,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {806d6c44-40f6-4f6a-8e3e-759ac1759344}, !- Wall Construction Name
  {3ec11078-d147-4f6e-b504-7ccc77430d31}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {057af6eb-58fe-491a-8932-b166d645a7ef}, !- Handle
  Default Surface Constructions 41,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f98bc693-479b-426f-bdf2-d85133336b84}, !- Handle
  Default Surface Constructions 42,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3ea4363b-1b27-43d2-9415-955a0770d935}, !- Handle
  Default Sub Surface Constructions 27,   !- Name
  {fe188c50-e026-4392-90da-492cc0aa1f61}, !- Fixed Window Construction Name
  {fe188c50-e026-4392-90da-492cc0aa1f61}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {390b1d4b-a9ba-49ff-8b7b-40095fa7da2c}, !- Handle
  Default Sub Surface Constructions 28,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {7d75b54a-61e8-4381-8b00-cd85275a34fe}, !- Handle
  Default Surface Constructions 43,       !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5b98300f-fb9f-4ebb-abf1-9ca86a4822a7}, !- Handle
  Default Surface Constructions 44,       !- Name
  {b14334e4-b981-4323-937b-271d3800968a}, !- Floor Construction Name
  {b14334e4-b981-4323-937b-271d3800968a}, !- Wall Construction Name
  {b14334e4-b981-4323-937b-271d3800968a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7e6397bd-da75-4603-9170-52201f0975ee}, !- Handle
  Default Surface Constructions 45,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {084ddc53-e52e-44ee-a540-7027eafec708}, !- Handle
  Default Sub Surface Constructions 29,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {af0fad48-c009-4e01-a4e8-f9dcdaebe42e}, !- Handle
  Default Sub Surface Constructions 30,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {e5baae5e-be38-40ea-ada2-3fdd4723217c}, !- Handle
  Default Surface Constructions 46,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {e805714e-3281-4f03-bfdb-349b1edf5732}, !- Wall Construction Name
  {da9a7f6d-02d8-4648-bb30-ea148879c33c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2438026e-bfe0-4412-8fec-9cee62ec3f88}, !- Handle
  Default Surface Constructions 47,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {736efd65-2b78-4ebb-9f8a-d38eb611e006}, !- Handle
  Default Surface Constructions 48,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {03302c4c-c689-4a8a-8793-59501dcd8d54}, !- Handle
  Default Sub Surface Constructions 31,   !- Name
  {fa7311c3-b0e3-4e8a-bc91-62ce4173a65f}, !- Fixed Window Construction Name
  {fa7311c3-b0e3-4e8a-bc91-62ce4173a65f}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0382b3ff-1ddb-402a-8af5-4e04aff4836b}, !- Handle
  Default Sub Surface Constructions 32,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {0fbdbbed-425f-4d6d-a98a-b5f37052d01d}, !- Handle
  Default Surface Constructions 49,       !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {54e1429c-b574-4c37-8dda-79ec4b56879a}, !- Handle
  Default Surface Constructions 50,       !- Name
  {5fbaa21b-016f-4525-9fb5-5995988a0e6f}, !- Floor Construction Name
  {5fbaa21b-016f-4525-9fb5-5995988a0e6f}, !- Wall Construction Name
  {5fbaa21b-016f-4525-9fb5-5995988a0e6f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fcd0f6e4-70cc-413b-9d5e-471a9786129a}, !- Handle
  Default Surface Constructions 51,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ac22ebff-25cb-4805-8a19-f1254caecffc}, !- Handle
  Default Sub Surface Constructions 33,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {623fb79a-596d-48f2-8bad-b206745dffdd}, !- Handle
  Default Sub Surface Constructions 34,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {2f47952c-1f58-4f7a-a766-1a91d7db0442}, !- Handle
  Default Surface Constructions 52,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {32f5a921-aab3-4122-bae6-573714c89800}, !- Wall Construction Name
  {72003aeb-8e8e-4f15-9620-6aa777f68621}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0b1587f9-ddda-4426-bf42-84197f219308}, !- Handle
  Default Surface Constructions 53,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c6af5ac2-7791-4d58-a3ef-12d65a1f6286}, !- Handle
  Default Surface Constructions 54,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {82af1571-a8ee-4331-b4d7-8ef26f2c8fa9}, !- Handle
  Default Sub Surface Constructions 35,   !- Name
  {a94f08e9-d489-4241-af8a-7e20aa240ecc}, !- Fixed Window Construction Name
  {a94f08e9-d489-4241-af8a-7e20aa240ecc}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {114a913c-9394-4d10-9dca-3b070e2576b6}, !- Handle
  Default Sub Surface Constructions 36,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {abced615-42f4-405e-a9ca-5aed2f58b682}, !- Handle
  Default Surface Constructions 55,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {b5eecdce-892f-41b2-8d47-dbe81823b368}, !- Wall Construction Name
  {418ce316-a749-453a-b2c7-5d67c917175b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {95b0d5eb-0c0e-442a-9d89-d08ca0c714e9}, !- Handle
  Default Surface Constructions 56,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b08a4f49-8b26-4044-8129-5df9c30a758d}, !- Handle
  Default Surface Constructions 57,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {909ce367-cfff-408c-8ac1-81484e28170a}, !- Handle
  Default Sub Surface Constructions 37,   !- Name
  {26ef6ec9-1d5c-4ba8-8066-f51ce6987e88}, !- Fixed Window Construction Name
  {26ef6ec9-1d5c-4ba8-8066-f51ce6987e88}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0288d6e4-f9d7-44ff-b747-89cc67a5eb19}, !- Handle
  Default Sub Surface Constructions 38,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {fdc4f060-66f1-460f-99f6-236c7918b68c}, !- Handle
  Default Surface Constructions 58,       !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {118ec3f3-d142-4ba1-b869-38710d4735a1}, !- Handle
  Default Surface Constructions 59,       !- Name
  {28e96400-64a3-4ea5-9505-6cca47125ca0}, !- Floor Construction Name
  {28e96400-64a3-4ea5-9505-6cca47125ca0}, !- Wall Construction Name
  {28e96400-64a3-4ea5-9505-6cca47125ca0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b798cb3f-f0f6-4c33-8af3-b08b51f6df62}, !- Handle
  Default Surface Constructions 60,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a6f458ce-3742-4d8f-bc05-ffd4d29ec7c5}, !- Handle
  Default Sub Surface Constructions 39,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {585a0eaf-7206-4de3-9e35-b216732d09e0}, !- Handle
  Default Sub Surface Constructions 40,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3626f10a-9d49-4f89-948c-2f716f0476d3}, !- Handle
  Default Surface Constructions 61,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {4f276f62-8dce-409d-af10-44ac7eacc3f3}, !- Wall Construction Name
  {c06a5333-9881-464c-a965-297b8f213663}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8d694558-d3fb-469f-88b4-2249aa74a7c9}, !- Handle
  Default Surface Constructions 62,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {82c1eb49-817d-4cf3-8168-f79b5003ea88}, !- Handle
  Default Surface Constructions 63,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d165b7db-1306-4794-b2d0-d91aae0a69a3}, !- Handle
  Default Sub Surface Constructions 41,   !- Name
  {7f5a7852-eb62-48c7-93db-327744bdbb67}, !- Fixed Window Construction Name
  {7f5a7852-eb62-48c7-93db-327744bdbb67}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9c6c467d-db62-4676-b829-1b71cb421c2a}, !- Handle
  Default Sub Surface Constructions 42,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {7d4da5ce-cdee-4967-b04c-6015bd366570}, !- Handle
  Default Surface Constructions 64,       !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {22c88e8f-b1a8-46cf-b19a-def83e178e6d}, !- Handle
  Default Surface Constructions 65,       !- Name
  {f835c9db-bbe9-47c2-bf05-0a2df3eebc80}, !- Floor Construction Name
  {f835c9db-bbe9-47c2-bf05-0a2df3eebc80}, !- Wall Construction Name
  {f835c9db-bbe9-47c2-bf05-0a2df3eebc80}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c1ec3338-04d4-47b0-ad0c-a487081b80bf}, !- Handle
  Default Surface Constructions 66,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ca86bf97-3cb4-4d5e-985d-244c6f1f0bb0}, !- Handle
  Default Sub Surface Constructions 43,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {103683ce-591f-45d7-8d7c-28616d205cfc}, !- Handle
  Default Sub Surface Constructions 44,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {4dd8f911-94e4-45fe-8ada-367da9c8b19d}, !- Handle
  Default Surface Constructions 67,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {2665fa61-ecc3-48d1-a8dd-04af5655f46c}, !- Wall Construction Name
  {2089d418-aa7c-4843-808e-7c89f4da9d1b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fb616be3-194c-4000-bc7c-01bc5d7eca6a}, !- Handle
  Default Surface Constructions 68,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7640b620-b072-4a71-8018-64d18776c1c8}, !- Handle
  Default Surface Constructions 69,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bbfc7b47-ea87-42db-942f-22c2e6ff7c3b}, !- Handle
  Default Sub Surface Constructions 45,   !- Name
  {70145daf-4b3f-4415-9c48-3f71e81a46cf}, !- Fixed Window Construction Name
  {70145daf-4b3f-4415-9c48-3f71e81a46cf}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {eb744345-0644-4e41-a00c-75ab167ea626}, !- Handle
  Default Sub Surface Constructions 46,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {f0d8ccc8-19d6-479c-ba00-9ae187f6a069}, !- Handle
  Default Surface Constructions 70,       !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8663d548-d56f-4846-a07f-63e224f691c7}, !- Handle
  Default Surface Constructions 71,       !- Name
  {ec47776d-8709-4135-b771-49f459b20cbc}, !- Floor Construction Name
  {ec47776d-8709-4135-b771-49f459b20cbc}, !- Wall Construction Name
  {ec47776d-8709-4135-b771-49f459b20cbc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ed805f94-a02c-4182-a968-d414309efbba}, !- Handle
  Default Surface Constructions 72,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3ab3c89e-6c96-4608-a9ed-ed3fb2fd0d3e}, !- Handle
  Default Sub Surface Constructions 47,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a8e56b22-febe-4957-a741-9442b7219aa5}, !- Handle
  Default Sub Surface Constructions 48,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {41550100-2444-4ecb-8c7e-cfc30cb600d2}, !- Handle
  Default Surface Constructions 73,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {2665fa61-ecc3-48d1-a8dd-04af5655f46c}, !- Wall Construction Name
  {c002cabe-b4b9-424b-90fc-16882c9298aa}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3f0380ee-3cc4-4ed1-b051-cfeec8e9e6b4}, !- Handle
  Default Surface Constructions 74,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6325972b-8817-450e-9cb2-8a29ca260dac}, !- Handle
  Default Surface Constructions 75,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0f5fb109-0af3-41e2-b563-d335bd536d2f}, !- Handle
  Default Sub Surface Constructions 49,   !- Name
  {0ae258aa-0c54-4025-9a57-75d78236bfd9}, !- Fixed Window Construction Name
  {0ae258aa-0c54-4025-9a57-75d78236bfd9}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {87cf320e-c5fa-4bcb-9e68-7fae6050b922}, !- Handle
  Default Sub Surface Constructions 50,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {027b032c-6f76-42ba-878e-bff431604170}, !- Handle
  Default Surface Constructions 76,       !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6e65898d-2fdf-4d13-b32a-e085bb568e93}, !- Handle
  Default Surface Constructions 77,       !- Name
  {320dfa53-45b9-4cb3-826c-5f41b339b556}, !- Floor Construction Name
  {320dfa53-45b9-4cb3-826c-5f41b339b556}, !- Wall Construction Name
  {320dfa53-45b9-4cb3-826c-5f41b339b556}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {33445386-25c8-4633-8585-3bc93989df86}, !- Handle
  Default Surface Constructions 78,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a7a28e11-5c8d-4ef8-ac8f-148c3a480633}, !- Handle
  Default Sub Surface Constructions 51,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7a304d3d-300a-40d0-a4b8-afbb026337f9}, !- Handle
  Default Sub Surface Constructions 52,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {a2231852-b4d2-4b52-ba24-553f0d0f54ec}, !- Handle
  Default Surface Constructions 79,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {b130658c-23fd-42d0-9000-6242c9058f7f}, !- Wall Construction Name
  {35904535-50d8-4779-aeed-8cff4d6ac720}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1dc1c172-f1fd-4290-a441-c2ff162e6a03}, !- Handle
  Default Surface Constructions 80,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dd144de7-027b-4751-8e7d-64191e114bb8}, !- Handle
  Default Surface Constructions 81,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0b57b41e-3b2c-4352-b5d0-14877d8469cd}, !- Handle
  Default Sub Surface Constructions 53,   !- Name
  {0ae258aa-0c54-4025-9a57-75d78236bfd9}, !- Fixed Window Construction Name
  {0ae258aa-0c54-4025-9a57-75d78236bfd9}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {846ad46e-7e89-4b23-80ee-e9138954be5a}, !- Handle
  Default Sub Surface Constructions 54,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {9e7f8634-89ab-4f37-9fa4-80857868a985}, !- Handle
  Default Surface Constructions 82,       !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f02dae9a-117f-4280-9dfb-eed227e49c1d}, !- Handle
  Default Surface Constructions 83,       !- Name
  {ee12ddf1-15d4-487a-a6d7-1215c3898573}, !- Floor Construction Name
  {ee12ddf1-15d4-487a-a6d7-1215c3898573}, !- Wall Construction Name
  {ee12ddf1-15d4-487a-a6d7-1215c3898573}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2611da32-f0cd-45e0-9dc1-dfc3009da5c3}, !- Handle
  Default Surface Constructions 84,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8eb7f479-7075-42c3-bb47-5e35427b4dda}, !- Handle
  Default Sub Surface Constructions 55,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cf21c4b5-d48a-4ecb-ae0a-ec529dc5b4dd}, !- Handle
  Default Sub Surface Constructions 56,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {21ed710f-da03-49b9-89c1-5f712babe6e7}, !- Handle
  Default Surface Constructions 85,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {86d38920-21f3-4b66-9399-a68866d1d293}, !- Wall Construction Name
  {f022b2fc-9dc4-4e9e-a259-c8bab18edb85}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {22aee24c-84e0-40ee-b417-83ef77b62c6b}, !- Handle
  Default Surface Constructions 86,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {51b6c5f3-76ce-481a-907f-f7f43aaff9ba}, !- Handle
  Default Surface Constructions 87,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {33b7a958-6c79-4a2b-9fe6-fa498c2f6164}, !- Handle
  Default Sub Surface Constructions 57,   !- Name
  {9bf6e4c2-12ae-420f-ad7d-a23737d12910}, !- Fixed Window Construction Name
  {9bf6e4c2-12ae-420f-ad7d-a23737d12910}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d38be4df-2d26-43c5-a7f1-24020b91d7d7}, !- Handle
  Default Sub Surface Constructions 58,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {43190eb2-b0d4-4f47-8fee-2d51d74798fd}, !- Handle
  Default Surface Constructions 88,       !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {666f02f2-0d6d-44c9-a959-ac256990562f}, !- Handle
  Default Surface Constructions 89,       !- Name
  {23f9c6a6-abb9-476b-8dec-9f9f4c8735a4}, !- Floor Construction Name
  {23f9c6a6-abb9-476b-8dec-9f9f4c8735a4}, !- Wall Construction Name
  {23f9c6a6-abb9-476b-8dec-9f9f4c8735a4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {df119ea6-974c-4213-91d2-d83d47f40d50}, !- Handle
  Default Surface Constructions 90,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fb4956df-9a19-4232-83fe-3656068e183b}, !- Handle
  Default Sub Surface Constructions 59,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f48c941d-0e7b-4a9b-a2d8-053a2efd47c4}, !- Handle
  Default Sub Surface Constructions 60,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {552215f8-cee2-483c-ad93-d5525028b660}, !- Handle
  Default Surface Constructions 91,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {d6a779f2-ee0b-4dc6-97e1-49cde5573caa}, !- Wall Construction Name
  {00475890-af16-4b53-b780-1d9d32eaf49a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {248a5d49-49cb-4297-8e6c-3ffbc5308105}, !- Handle
  Default Surface Constructions 92,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2f172794-a1fc-4e52-abf5-cc753b0f3b3a}, !- Handle
  Default Surface Constructions 93,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {418fc1a2-5cb1-4c21-8fa1-a2d1aff6946d}, !- Handle
  Default Sub Surface Constructions 61,   !- Name
  {a94f08e9-d489-4241-af8a-7e20aa240ecc}, !- Fixed Window Construction Name
  {a94f08e9-d489-4241-af8a-7e20aa240ecc}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d65b58b5-e2ab-4d4a-9b06-c38e84a55b68}, !- Handle
  Default Sub Surface Constructions 62,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {35311f43-ec05-4660-b61c-d9047ec959f2}, !- Handle
  Default Surface Constructions 94,       !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d8bc3b39-de96-4437-a9f5-7eb4f20952ba}, !- Handle
  Default Surface Constructions 95,       !- Name
  {a4ca502f-b9e3-4b92-9449-9317aa22c9ba}, !- Floor Construction Name
  {a4ca502f-b9e3-4b92-9449-9317aa22c9ba}, !- Wall Construction Name
  {a4ca502f-b9e3-4b92-9449-9317aa22c9ba}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ea8de0a9-f9a8-4f95-a247-3dbec352477e}, !- Handle
  Default Surface Constructions 96,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1bc1d2f8-9fb9-4d62-86ca-a53afaa27679}, !- Handle
  Default Sub Surface Constructions 63,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d6063388-b4d6-40af-a26e-2824402634c3}, !- Handle
  Default Sub Surface Constructions 64,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {a683ba81-08be-4ecb-9867-942ad44773cc}, !- Handle
  Default Surface Constructions 97,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {50a1b547-8506-4fda-adb5-9ec62b74ad00}, !- Wall Construction Name
  {eb161c7b-e92e-4a97-9466-38ab36091a26}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7bb027b2-c543-499b-9d4e-7729b5416506}, !- Handle
  Default Surface Constructions 98,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f584b1d3-7b94-4423-9778-dc8cb99b5ed6}, !- Handle
  Default Surface Constructions 99,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2f7df673-212c-46a8-9740-2acc2df13095}, !- Handle
  Default Sub Surface Constructions 65,   !- Name
  {3fa71155-3e5f-4184-8758-fdd6569dcb9f}, !- Fixed Window Construction Name
  {3fa71155-3e5f-4184-8758-fdd6569dcb9f}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cf7697ce-007d-454a-a3e8-773141d08562}, !- Handle
  Default Sub Surface Constructions 66,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {fc8aeccd-2899-47f0-bee2-15da82cac6ea}, !- Handle
  Default Surface Constructions 100,      !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1102c4e0-58f3-48bc-8035-49e28ceb81ef}, !- Handle
  Default Surface Constructions 101,      !- Name
  {d6512b1b-b6ea-4100-8f9a-be6ef29a4ad4}, !- Floor Construction Name
  {d6512b1b-b6ea-4100-8f9a-be6ef29a4ad4}, !- Wall Construction Name
  {d6512b1b-b6ea-4100-8f9a-be6ef29a4ad4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9db7da30-1a76-477d-897c-28f2ae05af17}, !- Handle
  Default Surface Constructions 102,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b096f661-855a-4383-8acf-ddef92d67889}, !- Handle
  Default Sub Surface Constructions 67,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0b9dec10-e666-4f9a-81a2-1d7565a85532}, !- Handle
  Default Sub Surface Constructions 68,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {7e121fc0-2d96-4a40-bc96-4e16a190ef8c}, !- Handle
  Default Surface Constructions 103,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {05469df0-6d00-402c-bf85-9ffc75fa65a1}, !- Wall Construction Name
  {9c9420a4-8b70-478a-ba27-ac5957d665f7}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a6c351a8-adce-4253-b76b-e1f51c24d440}, !- Handle
  Default Surface Constructions 104,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {14d88617-bb9c-42e9-bde3-753aa19c8459}, !- Handle
  Default Surface Constructions 105,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {72bf965b-c28a-4247-aa9a-cf035e073c02}, !- Handle
  Default Sub Surface Constructions 69,   !- Name
  {a94f08e9-d489-4241-af8a-7e20aa240ecc}, !- Fixed Window Construction Name
  {a94f08e9-d489-4241-af8a-7e20aa240ecc}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {fc6764ee-2401-4c3e-9da4-c5ee4d712906}, !- Handle
  Default Sub Surface Constructions 70,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3f1a7cc3-86dd-4f23-9e25-1a162d0cd3e7}, !- Handle
  Default Surface Constructions 106,      !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d1daac65-731b-40d8-a0eb-f9745f4ca678}, !- Handle
  Default Surface Constructions 107,      !- Name
  {29707535-3df5-4566-a986-ab67171cf18e}, !- Floor Construction Name
  {29707535-3df5-4566-a986-ab67171cf18e}, !- Wall Construction Name
  {29707535-3df5-4566-a986-ab67171cf18e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b227db51-9c47-4154-ba96-e7b344dd8823}, !- Handle
  Default Surface Constructions 108,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3fcfeba7-e8bb-489c-822b-045717d929cb}, !- Handle
  Default Sub Surface Constructions 71,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c2820643-395e-498d-84d2-826e0ade6f0c}, !- Handle
  Default Sub Surface Constructions 72,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {4cf35893-ab6e-474d-8654-74e9a49707a2}, !- Handle
  Default Surface Constructions 109,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {8d0593e0-2465-4be9-92dc-ee825ba6de7a}, !- Wall Construction Name
  {13718882-d4e5-4ad5-a9e9-493e298e203e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2a632125-859c-4431-8d66-099eca4e2faf}, !- Handle
  Default Surface Constructions 110,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {adc93faa-ee14-4ad8-84d7-c81fccbec111}, !- Handle
  Default Surface Constructions 111,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3a5f9a34-9ad6-4336-a180-bf292f4699ce}, !- Handle
  Default Sub Surface Constructions 73,   !- Name
  {88a4b519-93f2-4e93-85e0-61e068a8b2b8}, !- Fixed Window Construction Name
  {88a4b519-93f2-4e93-85e0-61e068a8b2b8}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {702b45c2-888f-4aee-94eb-8a4c638c2b0f}, !- Handle
  Default Sub Surface Constructions 74,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {a6ec4622-6110-4e09-b54a-c3f23b4e4ce3}, !- Handle
  Default Surface Constructions 112,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {e83e32df-070f-4fdb-82bf-967554cdd32e}, !- Wall Construction Name
  {13718882-d4e5-4ad5-a9e9-493e298e203e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {86027946-0dbb-4e56-92e5-9f752cc10c21}, !- Handle
  Default Surface Constructions 113,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5268496a-1f21-4e3d-b597-d1e0b60ee498}, !- Handle
  Default Surface Constructions 114,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e61d5742-e46c-4de4-aa74-d57dbe32997b}, !- Handle
  Default Sub Surface Constructions 75,   !- Name
  {79650613-7e50-45ba-ab1c-2289455f84c3}, !- Fixed Window Construction Name
  {79650613-7e50-45ba-ab1c-2289455f84c3}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ce1dc004-a695-42df-8fc6-fa15a412d213}, !- Handle
  Default Sub Surface Constructions 76,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {2fdc4967-eac5-4552-bdbb-70372302ab7f}, !- Handle
  Default Surface Constructions 115,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {e83e32df-070f-4fdb-82bf-967554cdd32e}, !- Wall Construction Name
  {13718882-d4e5-4ad5-a9e9-493e298e203e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e3396b2c-1c90-4e6b-b45e-f19d542f8b6a}, !- Handle
  Default Surface Constructions 116,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a86dc02b-b9f6-448c-b9e2-57a7aed8f212}, !- Handle
  Default Surface Constructions 117,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a7796ec0-fb65-44a4-9a50-59f715206521}, !- Handle
  Default Sub Surface Constructions 77,   !- Name
  {239adf82-ec3f-485a-aad7-b88979ffd0e2}, !- Fixed Window Construction Name
  {239adf82-ec3f-485a-aad7-b88979ffd0e2}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5f041cfa-8a48-457e-87c8-8c26be8d464d}, !- Handle
  Default Sub Surface Constructions 78,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {81cebce4-f695-4ca3-8c35-d0c5d7d693c9}, !- Handle
  Default Surface Constructions 118,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {e83e32df-070f-4fdb-82bf-967554cdd32e}, !- Wall Construction Name
  {13718882-d4e5-4ad5-a9e9-493e298e203e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7620e675-dbe4-4483-83da-a2f685cf7429}, !- Handle
  Default Surface Constructions 119,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1df72853-69d8-4bae-8043-093059d38576}, !- Handle
  Default Surface Constructions 120,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6a355fba-bd59-4365-a830-fc744e27a481}, !- Handle
  Default Sub Surface Constructions 79,   !- Name
  {0bc2883f-2b30-4ad1-b516-3f3cec2d2612}, !- Fixed Window Construction Name
  {0bc2883f-2b30-4ad1-b516-3f3cec2d2612}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {922ebac9-35ea-4a71-8463-5a3c35dea9ad}, !- Handle
  Default Sub Surface Constructions 80,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3c2c9b0b-b040-411c-a5ce-4e9cebf7b007}, !- Handle
  Default Surface Constructions 121,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {c0987827-8934-44fd-b3ab-bc331edd42b1}, !- Wall Construction Name
  {2ccc92d2-8a89-48fd-bf5a-657a4f1be9ef}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4fcff8d7-3492-4c0a-b235-53634f744c18}, !- Handle
  Default Surface Constructions 122,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0aa43d47-584c-478c-aa05-38673d1d3d77}, !- Handle
  Default Surface Constructions 123,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {50be6071-324e-4369-944b-b1f5404a06a5}, !- Handle
  Default Sub Surface Constructions 81,   !- Name
  {0bc2883f-2b30-4ad1-b516-3f3cec2d2612}, !- Fixed Window Construction Name
  {0bc2883f-2b30-4ad1-b516-3f3cec2d2612}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {064685f8-0649-425b-b968-06b4481b50b7}, !- Handle
  Default Sub Surface Constructions 82,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {daf0e12e-c510-4040-b1ae-5629c463cf1e}, !- Handle
  Default Surface Constructions 124,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {ec85b1c8-dc75-4b09-9b0e-f7b0a920a29f}, !- Wall Construction Name
  {2ccc92d2-8a89-48fd-bf5a-657a4f1be9ef}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {747da471-66d2-42f0-9f11-3fe7dfe2e193}, !- Handle
  Default Surface Constructions 125,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {70d528bd-0344-438b-a79b-3ee89ae3c5c6}, !- Handle
  Default Surface Constructions 126,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6fc098bd-c45e-45c7-99ab-c203191a9c58}, !- Handle
  Default Sub Surface Constructions 83,   !- Name
  {0bc2883f-2b30-4ad1-b516-3f3cec2d2612}, !- Fixed Window Construction Name
  {0bc2883f-2b30-4ad1-b516-3f3cec2d2612}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d590b669-ff09-4353-b760-1b2973d4c8cc}, !- Handle
  Default Sub Surface Constructions 84,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3f861612-6111-4cd5-b4f8-e11ac09eb015}, !- Handle
  Default Surface Constructions 127,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {95a725a0-d5e1-4c0d-95c2-f105969cbf54}, !- Wall Construction Name
  {cb61258b-2cde-4a18-b387-d54b3814c4d9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {98a70f8e-74ef-40d6-b500-ecd6bcfbd712}, !- Handle
  Default Surface Constructions 128,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {567069d0-0bf1-430c-af3e-f33e7bbe74fb}, !- Handle
  Default Surface Constructions 129,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1458a9f7-f1aa-47a1-bd31-16a1783dabc6}, !- Handle
  Default Sub Surface Constructions 85,   !- Name
  {f2221c8b-1d7e-4443-9fc4-72460168f35d}, !- Fixed Window Construction Name
  {f2221c8b-1d7e-4443-9fc4-72460168f35d}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2af57320-6524-4fbd-908d-7072e71393c3}, !- Handle
  Default Sub Surface Constructions 86,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {bd330459-bc54-41bf-b10a-8d516a95cc6f}, !- Handle
  Default Surface Constructions 130,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {82bf78be-cfd6-4bb9-9a09-c1d4833b53f5}, !- Wall Construction Name
  {da1f21fd-c804-4c6f-a9e2-1b997c803383}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a2f1c600-de11-4390-ba2a-47f1d704809a}, !- Handle
  Default Surface Constructions 131,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0f88008d-7986-4cbd-89e9-676522c0fb8f}, !- Handle
  Default Surface Constructions 132,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {37e62691-ee7a-41fe-98e4-474cd1e61cda}, !- Handle
  Default Sub Surface Constructions 87,   !- Name
  {4b079779-8c2e-491d-8d18-7c91eae68a29}, !- Fixed Window Construction Name
  {4b079779-8c2e-491d-8d18-7c91eae68a29}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f2f06dec-09e0-49e5-9a67-202f28477453}, !- Handle
  Default Sub Surface Constructions 88,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {b682fa61-720d-471f-a32c-ef0b0004fb7f}, !- Handle
  Default Surface Constructions 133,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {b1fd2833-9be1-4487-b0a2-dbaae9889b64}, !- Wall Construction Name
  {ed6eb2fd-07fa-4752-935f-57b6f30aaf18}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {56d1ddff-fc59-4d7c-9862-70f308e370bf}, !- Handle
  Default Surface Constructions 134,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7852a362-311b-4afe-af36-1c27ed788adc}, !- Handle
  Default Surface Constructions 135,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4f89d830-87a4-4807-91cc-aec455fae2a4}, !- Handle
  Default Sub Surface Constructions 89,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1ee256b9-9a51-4161-beb0-be63d55f241e}, !- Handle
  Default Sub Surface Constructions 90,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {d24e2ee0-61c7-4c50-88fc-653da763f523}, !- Handle
  Default Surface Constructions 136,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {97d990c8-d809-4f8a-a872-3155963e24c4}, !- Wall Construction Name
  {ed6eb2fd-07fa-4752-935f-57b6f30aaf18}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d8d806b5-b6eb-44d4-b927-4960c523c3dc}, !- Handle
  Default Surface Constructions 137,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {23950e2c-edb5-42c0-8300-16ad1a3bcfc5}, !- Handle
  Default Surface Constructions 138,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0657555d-6cda-4923-b5de-5d1d149dfe62}, !- Handle
  Default Sub Surface Constructions 91,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c01f165c-29ad-413e-a261-2d2a4473baea}, !- Handle
  Default Sub Surface Constructions 92,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {94ff5fa3-1db8-41dd-8187-fc3d2e542e77}, !- Handle
  Default Surface Constructions 139,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {b2e19410-9d88-4419-81de-5ebcfee66aad}, !- Wall Construction Name
  {ed6eb2fd-07fa-4752-935f-57b6f30aaf18}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {244a567d-91a2-4d23-896d-e76ac6f89c49}, !- Handle
  Default Surface Constructions 140,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {30df21c3-43ef-44ae-b67e-4623672ef2cd}, !- Handle
  Default Surface Constructions 141,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2a44c660-e21e-4db8-9ce1-3f6144cf311d}, !- Handle
  Default Sub Surface Constructions 93,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {92b3afaa-f48e-4a04-8600-abe12e5f6f77}, !- Handle
  Default Sub Surface Constructions 94,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {865dc62f-bceb-4456-9d32-68f75c170a8e}, !- Handle
  Default Surface Constructions 142,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {f0aff5c0-1095-4fce-b830-f15c749a8648}, !- Wall Construction Name
  {ed6eb2fd-07fa-4752-935f-57b6f30aaf18}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {139e3354-5ec2-4f5e-ad49-6b5848f410f6}, !- Handle
  Default Surface Constructions 143,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6e5c0a31-199b-4bf4-a06a-27292b8ff880}, !- Handle
  Default Surface Constructions 144,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fb42153d-9db6-4041-9929-f09837495151}, !- Handle
  Default Sub Surface Constructions 95,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3cdfbf44-e644-4e5c-ae85-541d01a5242d}, !- Handle
  Default Sub Surface Constructions 96,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {d74b1adf-d14d-4253-a3be-dbc90441c817}, !- Handle
  Default Surface Constructions 145,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {2d3d1906-4ad0-48c2-b83d-d196c8003f1d}, !- Wall Construction Name
  {d10fa3f4-9c8d-46ff-b420-25797fda2a26}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c14e9022-57a7-4839-a0de-addafa08aab9}, !- Handle
  Default Surface Constructions 146,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {65b66f79-cfcd-4d0b-97fa-f5b2bf544c8c}, !- Handle
  Default Surface Constructions 147,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8058a7a6-52bb-41ad-ac8e-6d80d885bac3}, !- Handle
  Default Sub Surface Constructions 97,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8fcb5669-60ea-44f8-b2d7-bb2794edece9}, !- Handle
  Default Sub Surface Constructions 98,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {5a2cee12-bd8c-4d18-8076-fa899d6522a1}, !- Handle
  Default Surface Constructions 148,      !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4e57c809-3ce3-4b74-b792-ddf1e656ef26}, !- Handle
  Default Surface Constructions 149,      !- Name
  {74a25ed9-fe43-472d-abd3-e91e532d655f}, !- Floor Construction Name
  {74a25ed9-fe43-472d-abd3-e91e532d655f}, !- Wall Construction Name
  {74a25ed9-fe43-472d-abd3-e91e532d655f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e2832762-8bac-4cfc-aa7f-858187bcfc58}, !- Handle
  Default Surface Constructions 150,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {42a7b55f-3ce0-455a-9431-5f0d1aa6d15d}, !- Handle
  Default Sub Surface Constructions 99,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {eaf59f31-102e-4a57-af39-8acb76d1b3a7}, !- Handle
  Default Sub Surface Constructions 100,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3993a85b-3d7b-48f9-979e-9cef9242e1bd}, !- Handle
  Default Surface Constructions 151,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {9d615b9a-2aad-40a6-8e20-904b733f984a}, !- Wall Construction Name
  {f471b3d0-4406-4379-b4ca-2c2c29a27867}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {af21769f-3d61-4c1a-862a-d082e6dc1945}, !- Handle
  Default Surface Constructions 152,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d8dac6f4-92a6-4b63-b683-9c1d337003f7}, !- Handle
  Default Surface Constructions 153,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {25226e69-36f2-4f0e-b91e-47c9ce207310}, !- Handle
  Default Sub Surface Constructions 101,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b3b2e161-2293-41aa-91dd-b2d574273bad}, !- Handle
  Default Sub Surface Constructions 102,  !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {b9652fdd-1466-402f-9898-924529f19f0d}, !- Handle
  Default Surface Constructions 154,      !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fcd07868-9905-41af-a386-828cc553026d}, !- Handle
  Default Surface Constructions 155,      !- Name
  {35172695-cd71-4be1-bf39-357b411a8994}, !- Floor Construction Name
  {35172695-cd71-4be1-bf39-357b411a8994}, !- Wall Construction Name
  {35172695-cd71-4be1-bf39-357b411a8994}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {531f58b3-d77a-45df-af07-bac4fd56b862}, !- Handle
  Default Surface Constructions 156,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4cf00b41-eca4-46d9-86ec-5bab2600cab9}, !- Handle
  Default Sub Surface Constructions 103,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5b298446-c87b-4f9d-af07-5f7ff2316ea1}, !- Handle
  Default Sub Surface Constructions 104,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {816fd039-3b62-4057-88a8-92c10bc36c1e}, !- Handle
  Default Surface Constructions 157,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {7b1396eb-532b-4b52-85b6-0154af949a2a}, !- Wall Construction Name
  {4e483ea6-bcab-49ba-9bb6-6eea3b763f81}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {16196722-86d5-4741-8b39-b19d0016d1af}, !- Handle
  Default Surface Constructions 158,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {35726ea8-c712-4cc6-a3c5-2e54eeec787a}, !- Handle
  Default Surface Constructions 159,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c4613fc1-5c26-4131-b56b-ab12986747c8}, !- Handle
  Default Sub Surface Constructions 105,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5f7bb1eb-aba0-42e6-bb4f-46c9a9eeb741}, !- Handle
  Default Sub Surface Constructions 106,  !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {1202c6a7-07f2-435d-8db8-7c823578599a}, !- Handle
  Default Surface Constructions 160,      !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {61c70f4d-61de-4e2b-99a0-9f987e4c8a6e}, !- Handle
  Default Surface Constructions 161,      !- Name
  {adc37967-2e5e-4862-bf09-8b0e0581e428}, !- Floor Construction Name
  {adc37967-2e5e-4862-bf09-8b0e0581e428}, !- Wall Construction Name
  {adc37967-2e5e-4862-bf09-8b0e0581e428}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {83932d37-775d-4d34-8dff-cf8d135cedc3}, !- Handle
  Default Surface Constructions 162,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {aec09e9b-51a6-4560-8b96-407bcd3481cd}, !- Handle
  Default Sub Surface Constructions 107,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {024b448d-de62-4cf3-b331-467c291b3ae2}, !- Handle
  Default Sub Surface Constructions 108,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {168520de-21ee-49b4-b4db-56f285c8ed1f}, !- Handle
  Default Surface Constructions 163,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {5edb383e-13d4-49dd-a408-8a86affdd3d0}, !- Wall Construction Name
  {f5fd22bb-eb00-485c-a9e4-b73af1ed9071}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {88214b99-cc64-4fd4-9606-6da1a3db34ae}, !- Handle
  Default Surface Constructions 164,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0a1f37be-bd90-4173-8293-92e064e0dac4}, !- Handle
  Default Surface Constructions 165,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d73c0dd2-c16c-4192-9169-f863ff1f0a0b}, !- Handle
  Default Sub Surface Constructions 109,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e6b8f688-3caa-4d1f-a1bc-b2f6e0dfc35c}, !- Handle
  Default Sub Surface Constructions 110,  !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {2cccc916-5e29-4e24-82fb-540a1449b57d}, !- Handle
  Default Surface Constructions 166,      !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4551e82b-87c4-4377-a04d-5d4f1691e5ab}, !- Handle
  Default Surface Constructions 167,      !- Name
  {5bbdf8a4-afda-4a27-9855-689c7cd60d28}, !- Floor Construction Name
  {5bbdf8a4-afda-4a27-9855-689c7cd60d28}, !- Wall Construction Name
  {5bbdf8a4-afda-4a27-9855-689c7cd60d28}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a8534d2a-1adb-4124-9c0e-09ddd1891a2c}, !- Handle
  Default Surface Constructions 168,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5937e116-419c-49f4-a48d-f252f569621c}, !- Handle
  Default Sub Surface Constructions 111,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {dff10066-fed8-4719-80cb-d337e95f5bb4}, !- Handle
  Default Sub Surface Constructions 112,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3ab949e9-5af9-48f1-b9e0-e7fb40aadae3}, !- Handle
  Default Surface Constructions 169,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {2f9619ca-18e3-46dd-92d9-67bff93172be}, !- Wall Construction Name
  {7a773a3d-e22f-4663-8ee4-adb3602c710a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e9d48496-6caa-49de-9fb8-d19b9d544357}, !- Handle
  Default Surface Constructions 170,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {859d3b82-1199-4e18-a733-c2b33f626ec8}, !- Handle
  Default Surface Constructions 171,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c77036fa-0690-40e7-9d46-22b1746e9ea7}, !- Handle
  Default Sub Surface Constructions 113,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0a5d2820-f145-4bc2-a7d1-15c6b7d343ef}, !- Handle
  Default Sub Surface Constructions 114,  !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {e57ac979-5317-47e8-a5b6-1f7641a0a26d}, !- Handle
  Default Surface Constructions 172,      !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {014d81b8-1afd-4be4-9415-452326dd325a}, !- Handle
  Default Surface Constructions 173,      !- Name
  {43c92453-f004-46dc-b473-f0e313b6ccdb}, !- Floor Construction Name
  {43c92453-f004-46dc-b473-f0e313b6ccdb}, !- Wall Construction Name
  {43c92453-f004-46dc-b473-f0e313b6ccdb}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {555c743d-77d4-4cb1-8c39-4a531197706a}, !- Handle
  Default Surface Constructions 174,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2b2baf75-d1b2-4100-b24a-bdc72902f674}, !- Handle
  Default Sub Surface Constructions 115,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ae17a313-eb30-4718-ae5a-aa61ef8c0fba}, !- Handle
  Default Sub Surface Constructions 116,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {48952014-45db-4f70-8384-21d44c7d23f3}, !- Handle
  Default Surface Constructions 175,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {7ed8aa10-c479-4b7e-aeb0-86ee171acc6a}, !- Wall Construction Name
  {50454eaa-65a6-4971-972d-f4d3437e85fc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {251d8c5e-0e1b-4d22-ac0b-5dc6db45c56b}, !- Handle
  Default Surface Constructions 176,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f70d3c52-e8c5-48fb-b74b-435b64240081}, !- Handle
  Default Surface Constructions 177,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {efd2c49f-a4f5-44f2-9962-c0ed4732b753}, !- Handle
  Default Sub Surface Constructions 117,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c40fa709-de18-4bdb-96ac-33b65f78c95a}, !- Handle
  Default Sub Surface Constructions 118,  !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {8a8cf2b0-799c-4f27-a5b7-f6cfc7f459bc}, !- Handle
  Default Surface Constructions 178,      !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {83c4171e-1b00-42b3-a88c-47f191bb9c35}, !- Handle
  Default Surface Constructions 179,      !- Name
  {fa46bf99-5eae-4274-8cfb-7ed3b73627a4}, !- Floor Construction Name
  {fa46bf99-5eae-4274-8cfb-7ed3b73627a4}, !- Wall Construction Name
  {fa46bf99-5eae-4274-8cfb-7ed3b73627a4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {89f3e7ba-3564-44ff-b767-2e65a31cc3b2}, !- Handle
  Default Surface Constructions 180,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ac4646b5-da8b-4eeb-9f8d-a25947ac438a}, !- Handle
  Default Sub Surface Constructions 119,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b7eab82c-226e-4281-bf59-a40f9386e6bc}, !- Handle
  Default Sub Surface Constructions 120,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {c2bc10bb-b96b-4ce5-b7c2-b4e68ab729d5}, !- Handle
  Default Surface Constructions 181,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {77732194-f543-4b8e-8c0b-0655ea4ad9d5}, !- Wall Construction Name
  {26b1a344-734d-43ec-8197-ca9365f61ff9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9d6f42c4-c6ff-49ac-a472-b555370daf9f}, !- Handle
  Default Surface Constructions 182,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a6b939f1-edf1-4e63-83dd-becc0f2e34d9}, !- Handle
  Default Surface Constructions 183,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {17507825-2e5a-4d87-94ea-395f78b7833f}, !- Handle
  Default Sub Surface Constructions 121,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0566a166-0601-4399-a748-65461928e274}, !- Handle
  Default Sub Surface Constructions 122,  !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {a21a9038-a4dc-4a55-b30e-49a1428f23e3}, !- Handle
  Default Surface Constructions 184,      !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {eabf15dd-954b-477c-9b3f-edb0fe778fc1}, !- Handle
  Default Surface Constructions 185,      !- Name
  {306bc0d9-d288-4502-b3dd-d09547f7e3d1}, !- Floor Construction Name
  {306bc0d9-d288-4502-b3dd-d09547f7e3d1}, !- Wall Construction Name
  {306bc0d9-d288-4502-b3dd-d09547f7e3d1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {42ba2c59-a0a2-4030-bad9-f0f600f0b826}, !- Handle
  Default Surface Constructions 186,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4005b38e-5490-4332-b5e7-d4e5323c929e}, !- Handle
  Default Sub Surface Constructions 123,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b561d9c5-da49-4049-8e18-51de4ab62540}, !- Handle
  Default Sub Surface Constructions 124,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {cfd0c017-ef8b-4706-973a-625c474868e7}, !- Handle
  Default Surface Constructions 188,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {368893d2-6a47-4038-bb6a-e219bb438ea2}, !- Handle
  Default Surface Constructions 189,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {794936b3-3d5e-4d65-a519-a1ef389f63e4}, !- Handle
  Default Sub Surface Constructions 125,  !- Name
  {19d142bf-acf1-42b5-9003-1eac102e68c8}, !- Fixed Window Construction Name
  {19d142bf-acf1-42b5-9003-1eac102e68c8}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {74e2e861-4b5e-4c47-973d-4165a55fab22}, !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {41763ebf-efbc-4b96-a0cf-1a6de8e5a0f5}, !- Handle
  Default Sub Surface Constructions 126,  !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {cd8fce15-89d8-4e4a-99bb-6f6793d45b74}, !- Handle
  Default Surface Constructions 190,      !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e07db01f-2ee0-4438-99dc-50b6c7b90680}, !- Handle
  Default Surface Constructions 191,      !- Name
  {0d0a0772-10c4-424e-a26d-4b2c6d48ef7f}, !- Floor Construction Name
  {0d0a0772-10c4-424e-a26d-4b2c6d48ef7f}, !- Wall Construction Name
  {0d0a0772-10c4-424e-a26d-4b2c6d48ef7f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5ce0efe6-2d75-4b20-bd0c-6e1ed052cdd8}, !- Handle
  Default Surface Constructions 192,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {280e1f1f-ef72-437f-a19f-5432a3405fad}, !- Handle
  Default Sub Surface Constructions 127,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e10da1c5-cd9c-427a-80a6-4617a1804e96}, !- Handle
  Default Sub Surface Constructions 128,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ClimateZones,
  {27bbefdb-4b55-4f94-b1cf-5eeb11d2334a}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:YearDescription,
  {37007462-da95-4740-9f04-ded096a882ce}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {dba71e7e-f3db-411c-9403-e4156fcf0360}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {2cce2b5e-5d9c-4ea7-9e3c-e4592ccfd8ce}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  ,                                       !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {ede19542-28b5-4484-b822-24e3a2189ff4}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {d8ca314b-ee54-4169-91d7-0468ad6386e2}; !- Handle

OS:Timestep,
  {70fa81d8-bbee-4bde-876d-0ab5e47c87ae}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {cf911a3a-f410-40ba-8916-5f4df63d7571}, !- Handle
  3.5,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  3.5;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {fafddcf6-157a-40d1-81f7-cb562312aa90}; !- Handle

OS:ShadowCalculation,
  {77a6de90-7e93-41eb-b040-89e2aeaa4e17}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {27da19ee-9993-468c-9b9f-4f3327bee67c}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {72b14f8b-32a3-4372-b127-3578b9b75fb3}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {932d6ba7-9380-4be0-bddf-1327407d0339}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {6de2f421-bf01-4d7f-b4ec-f2fc316c4584}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {21cac409-abf7-4773-8dfe-4942cf9fa81c}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {7951c5c2-8ee2-4307-986a-47011ca16d48}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {a046552e-da93-4d7a-b8e4-adb92556dca2}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:ComponentData,
  {8f6ea100-80aa-4cc0-b9d2-fb3ed9362aae}, ! Handle
  Component Data 1,                       ! Name
  {6101b39c-07fc-46a4-9b97-4788f0218f23}, ! UUID
  {f0ee1281-e730-47cd-8131-925e24d17669}, ! Version UUID
  1363981808,                             ! Creation Timestamp
  1397839966,                             ! Version Timestamp
  {8ad85f42-8e75-4d1b-9ba4-7a4e93c71508}, ! Name of Object 1
  {0bc36b0b-c681-48e3-a7cd-0ec2c0d1602e}, ! Name of Object 2
  {9be68210-ff18-48d0-a432-926e6e339a86}, ! Name of Object 3
  {976685ab-3e32-4b27-a1c7-e2b6d35797cd}; ! Name of Object 4

OS:Material,
  {976685ab-3e32-4b27-a1c7-e2b6d35797cd}, ! Handle
  1/2IN Gypsum 1,                         ! Name
  Smooth,                                 ! Roughness
  0.01271,                                ! Thickness {m}
  0.16,                                   ! Conductivity {W/m-K}
  784.9,                                  ! Density {kg/m3}
  830,                                    ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.92,                                   ! Solar Absorptance
  0.92;                                   ! Visible Absorptance

OS:Construction,
  {8ad85f42-8e75-4d1b-9ba4-7a4e93c71508}, ! Handle
  90.1-2007 Nonres 5B Ext Wall Steel-Framed, ! Name
  {89c11bf4-ffbb-4667-8a43-289c278c9812}, ! Surface Rendering Name
  {0bc36b0b-c681-48e3-a7cd-0ec2c0d1602e}, ! Layer 1
  {9be68210-ff18-48d0-a432-926e6e339a86}, ! Layer 2
  {976685ab-3e32-4b27-a1c7-e2b6d35797cd}; ! Layer 3

OS:Material,
  {9be68210-ff18-48d0-a432-926e6e339a86}, ! Handle
  Wall Insulation [10],                   ! Name
  MediumRough,                            ! Roughness
  0.0971136,                              ! Thickness {m}
  0.045,                                  ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:Material:NoMass,
  {0bc36b0b-c681-48e3-a7cd-0ec2c0d1602e}, ! Handle
  MAT-SHEATH 1,                           ! Name
  Rough,                                  ! Roughness
  0.36256,                                ! Thermal Resistance {m2-K/W}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:StandardsInformation:Construction,
  {c9464b68-a529-4d48-a0fd-9e4bf30e87a3}, !- Handle
  {8ad85f42-8e75-4d1b-9ba4-7a4e93c71508}; !- Construction Name

OS:Material,
  {8efecfb2-24c6-4b18-b3ce-4e77e9d39203}, ! Handle
  Roof Insulation [14],                   ! Name
  MediumRough,                            ! Roughness
  0.167335,                               ! Thickness {m}
  0.049,                                  ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:Construction,
  {134a7452-c719-40ca-901b-f73e0c0b5b18}, ! Handle
  90.1-2007 Nonres 5B Roof IEAD,          ! Name
  {477eef60-8920-47e1-905a-314850baf8c2}, ! Surface Rendering Name
  {db6f25bc-445e-4552-ba42-0d70eb2dd68c}, ! Layer 1
  {8efecfb2-24c6-4b18-b3ce-4e77e9d39203}, ! Layer 2
  {94b2a4e7-0b3e-4f64-ae7d-0a610846cbfc}; ! Layer 3

OS:ComponentData,
  {235f4213-8978-4324-8903-a03be4a45c98}, ! Handle
  Component Data 2,                       ! Name
  {4971b1a7-0cdd-4fa3-9f0f-99fe3adfe5bd}, ! UUID
  {f9785faf-af62-46bf-b03b-e964616ba32e}, ! Version UUID
  1363981806,                             ! Creation Timestamp
  1397839966,                             ! Version Timestamp
  {134a7452-c719-40ca-901b-f73e0c0b5b18}, ! Name of Object 1
  {db6f25bc-445e-4552-ba42-0d70eb2dd68c}, ! Name of Object 2
  {8efecfb2-24c6-4b18-b3ce-4e77e9d39203}, ! Name of Object 3
  {94b2a4e7-0b3e-4f64-ae7d-0a610846cbfc}; ! Name of Object 4

OS:Material,
  {db6f25bc-445e-4552-ba42-0d70eb2dd68c}, ! Handle
  Roof Membrane 1,                        ! Name
  VeryRough,                              ! Roughness
  0.0095,                                 ! Thickness {m}
  0.16,                                   ! Conductivity {W/m-K}
  1121.29,                                ! Density {kg/m3}
  1460,                                   ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:Material,
  {94b2a4e7-0b3e-4f64-ae7d-0a610846cbfc}, ! Handle
  Metal Decking 1,                        ! Name
  MediumSmooth,                           ! Roughness
  0.001524,                               ! Thickness {m}
  45.006,                                 ! Conductivity {W/m-K}
  7680,                                   ! Density {kg/m3}
  418.4,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.3;                                    ! Visible Absorptance

OS:StandardsInformation:Construction,
  {f629a0b4-44c2-433e-8f09-ed8a8ef70608}, !- Handle
  {134a7452-c719-40ca-901b-f73e0c0b5b18}; !- Construction Name

OS:Construction,
  {32d01e7c-8afd-4f38-a177-f245ad3234ca}, ! Handle
  90.1-2007 Nonres 5B Window Metal framing all other, ! Name
  {5f4e685a-5997-47d9-8a71-5c7986090746}, ! Surface Rendering Name
  {98a961be-d649-4661-a2c4-4da8c6c2d4a1}; ! Layer 1

OS:WindowMaterial:Glazing,
  {3fce8518-c94a-4589-9cef-036e80c678a0}, ! Handle
  Theoretical Glass [182],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.003,                                  ! Thickness {m}
  0.39333,                                ! Solar Transmittance at Normal Incidence
  0.55667,                                ! Front Side Solar Reflectance at Normal Incidence
  0.55667,                                ! Back Side Solar Reflectance at Normal Incidence
  0.507883,                               ! Visible Transmittance at Normal Incidence
  0.442117,                               ! Front Side Visible Reflectance at Normal Incidence
  0.442117,                               ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.9,                                    ! Front Side Infrared Hemispherical Emissivity
  0.9,                                    ! Back Side Infrared Hemispherical Emissivity
  0.0185383;                              ! Conductivity {W/m-K}

OS:StandardsInformation:Construction,
  {22dd467c-d7df-449a-9d19-f16220e10904}, !- Handle
  {32d01e7c-8afd-4f38-a177-f245ad3234ca}; !- Construction Name

OS:WindowMaterial:Glazing,
  {95705d9e-52fe-44d4-9a3f-5ca090df07a0}, ! Handle
  Theoretical Glass [146],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.003,                                  ! Thickness {m}
  0.481761,                               ! Solar Transmittance at Normal Incidence
  0.468239,                               ! Front Side Solar Reflectance at Normal Incidence
  0.468239,                               ! Back Side Solar Reflectance at Normal Incidence
  0.621562,                               ! Visible Transmittance at Normal Incidence
  0.328438,                               ! Front Side Visible Reflectance at Normal Incidence
  0.328438,                               ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.9,                                    ! Front Side Infrared Hemispherical Emissivity
  0.9,                                    ! Back Side Infrared Hemispherical Emissivity
  0.03026;                                ! Conductivity {W/m-K}

OS:Construction,
  {74e2e861-4b5e-4c47-973d-4165a55fab22}, ! Handle
  90.1-2007 Nonres 5B Skylight without Curb, ! Name
  {efcdd035-f14b-4d61-80b3-33e485ead031}, ! Surface Rendering Name
  {95705d9e-52fe-44d4-9a3f-5ca090df07a0}; ! Layer 1

OS:ComponentData,
  {206dd9b4-08b3-40c8-9199-55e3bf873cbf}, ! Handle
  Component Data 4,                       ! Name
  {a4d0bb6f-be76-46c5-afff-cee0cbc9777c}, ! UUID
  {977fb963-e83b-4bff-8231-93b5b403d39f}, ! Version UUID
  1363981811,                             ! Creation Timestamp
  1397839966,                             ! Version Timestamp
  {74e2e861-4b5e-4c47-973d-4165a55fab22}, ! Name of Object 1
  {95705d9e-52fe-44d4-9a3f-5ca090df07a0}; ! Name of Object 2

OS:StandardsInformation:Construction,
  {ed8a6e47-866a-4e00-94e5-b1ac0c93d1b2}, !- Handle
  {74e2e861-4b5e-4c47-973d-4165a55fab22}; !- Construction Name

OS:Facility,
  {c142d909-5c0c-49cc-afb6-3ac320ece105}; !- Handle

OS:Rendering:Color,
  {4e93911f-9317-4b04-aedd-1afcfeb40aba}, !- Handle
  Rendering Color 93,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {306159af-543f-49f7-9d85-f4275f09cfb6}, !- Handle
  Rendering Color 94,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6bcfd2da-0df2-42c8-950b-653224593bd4}, !- Handle
  Rendering Color 95,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16e5e52a-51f7-4399-8024-6d7a92b694b0}, !- Handle
  Rendering Color 96,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce8a2c5e-0317-4fe4-a9c0-7f59e9df9c1e}, !- Handle
  Rendering Color 97,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b5b4288-9bb8-4be5-8cff-3bce5b6ce6e9}, !- Handle
  Rendering Color 98,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65d6696e-a1e2-474f-8118-7b3295765f0c}, !- Handle
  Rendering Color 99,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c275184f-2618-4fb3-90d4-960159078997}, !- Handle
  Rendering Color 100,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {65b84e0e-8806-43ce-93de-b6fb7a3093d7}, !- Handle
  Rendering Color 101,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57cc5ed6-9675-4e7c-b65d-3460330cd0fa}, !- Handle
  Rendering Color 102,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {81ad604e-34f8-44a9-b595-a86c021e7378}, !- Handle
  Rendering Color 103,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20a235da-b917-4e63-8e2e-440fe58d806e}, !- Handle
  Rendering Color 104,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db1e0c03-5680-4efb-b2f3-69e2ae09b301}, !- Handle
  Rendering Color 105,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0efe52e5-ca07-42b1-a6f9-cba1c9047608}, !- Handle
  Rendering Color 106,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22c7881e-20c3-410d-90e6-943ccb713481}, !- Handle
  Rendering Color 107,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1778f56e-ec51-4c16-a698-15a63487b002}, !- Handle
  Rendering Color 108,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d13fa05-dfbf-4c4f-ae98-4fa046fb1a2c}, !- Handle
  Rendering Color 109,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {50e019a3-509e-48d5-9956-23374af0dde5}, !- Handle
  Rendering Color 110,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3decbe9-81cb-4232-b034-1f859938b40a}, !- Handle
  Rendering Color 111,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08a51cb5-b1ee-4351-9c18-4a6fdc204831}, !- Handle
  Rendering Color 112,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e7b35188-da7a-4fc9-bae0-19c86cd175d8}, !- Handle
  Rendering Color 113,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e006c38-1cf9-4a87-b659-87080f7855e6}, !- Handle
  Rendering Color 114,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4dd29c09-3d1c-4a73-9e95-053c85a4ab33}, !- Handle
  Rendering Color 115,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fd444da6-63f1-42ce-8483-4c450182d997}, !- Handle
  Rendering Color 116,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab6fbc3b-440d-41b3-9de3-618a997a9a4a}, !- Handle
  Rendering Color 117,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {608fc31f-d4eb-4a81-b8f1-3f0c60d9d90f}, !- Handle
  Rendering Color 118,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f6cdbce-162b-46c4-9322-e43edb7563bf}, !- Handle
  Rendering Color 119,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f4e9527-1ad7-425d-a725-c57dc4986920}, !- Handle
  Rendering Color 120,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a91c0154-f0c5-4c30-a353-3813ad8f0275}, !- Handle
  Rendering Color 121,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89ba2950-b36c-46ca-9bca-1d22100d41ce}, !- Handle
  Rendering Color 122,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d259201-fb89-4d84-88b6-d5b5466f7689}, !- Handle
  Rendering Color 123,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d167e01-1fa4-4bc1-8e60-c3a5bbf215b5}, !- Handle
  Rendering Color 124,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f73a820-4bd5-464e-903b-db2f92a7ea46}, !- Handle
  Rendering Color 125,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b84bdbe5-a030-4cbc-b00e-07d75e0a082a}, !- Handle
  Rendering Color 126,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75bd7b45-745d-4db4-b3f6-0a07b3fef819}, !- Handle
  Rendering Color 127,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {95cd2992-3e2f-429a-a1ed-a72c50f4b83a}, !- Handle
  Rendering Color 128,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e18b017a-eec3-4223-a39d-d6ec4f0a4df1}, !- Handle
  Rendering Color 129,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d86056a0-0a4d-4cb3-9cc7-c35b8c3acda5}, !- Handle
  Rendering Color 130,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3055dd92-0bd9-472f-add0-6932f03597dc}, !- Handle
  Rendering Color 131,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0352c65-d3f0-4f3d-8a25-c34a1985016f}, !- Handle
  Rendering Color 132,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80147516-1a10-4029-9abd-b631e3c6204c}, !- Handle
  Rendering Color 133,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e030b8c7-a5ca-4a71-aac7-7db1e3a4f397}, !- Handle
  Rendering Color 134,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fd343829-e6fc-4510-8f89-42b94dde20b1}, !- Handle
  Rendering Color 135,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ec8059c-93ee-4f99-819b-9006268b1a38}, !- Handle
  Rendering Color 136,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3b142c21-cadc-4f3f-ba31-876a27dbeb10}, !- Handle
  Rendering Color 137,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4340f66e-571e-4b25-a656-771f047be53a}, !- Handle
  Rendering Color 138,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d561c804-9e2b-42d8-8bd3-6c82ed7060d7}, !- Handle
  Rendering Color 139,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4dc84123-0e47-4e36-8d0d-12a841cf982c}, !- Handle
  Rendering Color 140,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a301c2a9-6c5a-47f4-ae22-6d1b6ebec512}, !- Handle
  Rendering Color 141,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2821b477-c5c9-4880-9f0f-f54e95c0d430}, !- Handle
  Rendering Color 142,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0c6034d6-a37e-4cb4-b3ff-68a7729dff72}, !- Handle
  Rendering Color 143,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c4fa9ddf-ea52-41ec-81f9-1415590c14d2}, !- Handle
  Rendering Color 144,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0854c2d7-1ae6-4752-b357-9c854cee20f1}, !- Handle
  Rendering Color 145,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1759a1bb-cbf5-4555-8d40-ba7ba044cf1c}, !- Handle
  Rendering Color 146,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e279ff84-7f8e-49ed-ac32-380b11b8028c}, !- Handle
  Rendering Color 147,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3bf67dfc-5a9c-4256-ae6f-c3476fef92d1}, !- Handle
  Rendering Color 148,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ae4c67d-fe85-4852-9c1c-bf93fd588585}, !- Handle
  Rendering Color 149,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27aab2a2-7357-4df7-9325-1f6b76506d50}, !- Handle
  Rendering Color 150,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {308cf051-01b2-4dd9-bb43-402cad1aa502}, !- Handle
  Rendering Color 151,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26b626f7-b615-432a-8465-2d16836e1f17}, !- Handle
  Rendering Color 152,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ec4694a-c60b-45b4-b418-7f2306c7843f}, !- Handle
  Rendering Color 153,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5eb9f0c7-3a36-493f-9476-1435739c3947}, !- Handle
  Rendering Color 154,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d9908120-859b-4aed-88e9-d68308210b61}, !- Handle
  Rendering Color 155,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7c69962-6f74-48fc-a3ef-eeff1cabe022}, !- Handle
  Rendering Color 156,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8b38c249-8b74-4036-8371-791fd17349ea}, !- Handle
  Rendering Color 157,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a1ff9228-30f3-4ec6-9779-91b26ce8a252}, !- Handle
  Rendering Color 158,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {21ad76f1-260f-452e-adbf-c293edc9610a}, !- Handle
  Rendering Color 159,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6590d7ad-eb3c-4a40-887b-3d1e75646270}, !- Handle
  Rendering Color 160,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d765d0b3-8496-45ee-a536-cf0f5a59cc46}, !- Handle
  Rendering Color 161,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98dba7e6-a227-4a22-aad3-9b788310bb63}, !- Handle
  Rendering Color 162,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f72a1f8-181e-4dd5-904e-06ad86ed5f2e}, !- Handle
  Rendering Color 163,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7bde907b-d4b6-4ae6-9f80-707cbe9bd1e7}, !- Handle
  Rendering Color 164,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c73adc64-0fb6-4e40-a2c6-ee61fbab3507}, !- Handle
  Rendering Color 165,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {253b3044-342e-4554-8d53-e1dd3b1691a9}, !- Handle
  Rendering Color 166,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e002320-4e0f-40cb-aa9b-ab14eb45f1ed}, !- Handle
  Rendering Color 167,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {704f0beb-2be7-4b1b-9d34-3cad96d83e89}, !- Handle
  Rendering Color 168,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed40735f-8a92-46b3-96be-21aee58b2072}, !- Handle
  Rendering Color 169,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0caff819-0f72-4de7-be90-139e092d93f0}, !- Handle
  Rendering Color 170,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f951eb36-b32e-4c5b-a014-127a39554d48}, !- Handle
  Rendering Color 171,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a57c2cfd-68b0-4b41-a81c-2f0af21d2345}, !- Handle
  Rendering Color 172,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b6f3c40-f894-4ae3-83a3-551d20cc9a44}, !- Handle
  Rendering Color 173,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc791e46-380f-4794-817c-205e8230b37a}, !- Handle
  Rendering Color 174,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5893a286-2db0-46da-a41f-cc5d7842ccc5}, !- Handle
  Rendering Color 175,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d6cd852a-4e2f-4f22-ae24-d518845fb054}, !- Handle
  Rendering Color 176,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e18a2d4-3a48-4591-8c6a-a43855e27749}, !- Handle
  Rendering Color 177,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84bfa0a9-ee87-4cdc-ba64-a647619c5ab0}, !- Handle
  Rendering Color 178,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c90d2162-4d50-489d-8f36-3fa1900b906a}, !- Handle
  Rendering Color 179,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1dcc297-2c35-4aeb-b729-e07738747ecf}, !- Handle
  Rendering Color 180,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8cf4b992-ba79-4fef-8c20-c11a889a568c}, !- Handle
  Rendering Color 181,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0d3f7a6b-fe81-403e-985b-f2c18ddc3ea9}, !- Handle
  Rendering Color 182,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18056be8-4b5b-41d5-a000-7ea8fd1b73ce}, !- Handle
  Rendering Color 183,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7965635-f77b-4446-9d02-7601dff0f635}, !- Handle
  Rendering Color 184,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {36e4da45-9dae-4301-a71e-c223be1bbb4f}, !- Handle
  Rendering Color 185,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0a8d578-d136-4366-b278-b2c9cbbb7056}, !- Handle
  Rendering Color 186,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {584629c8-41da-46e1-b022-c79a5586acdf}, !- Handle
  Rendering Color 187,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a73e3d2-49a6-46f2-9ec8-a7e55dc9580c}, !- Handle
  Rendering Color 188,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c5d4452e-492e-4fde-9ebe-7f5815b80687}, !- Handle
  Rendering Color 189,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {55026a16-755a-43ee-b4ea-bae33a869198}, !- Handle
  Rendering Color 190,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f95885b-69e2-4e66-83ad-e51c23f13e96}, !- Handle
  Rendering Color 191,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4f028cb8-8ce8-4b68-8321-1b7772c382c4}, !- Handle
  Rendering Color 192,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c850917f-f97d-4a2a-968d-d33f096258e2}, !- Handle
  Rendering Color 193,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dafb2105-652c-413f-b0c8-44a6b12758f7}, !- Handle
  Rendering Color 194,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85aab85f-4b10-4737-a321-8ebc315a1f05}, !- Handle
  Rendering Color 195,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be496401-4a69-46b8-9e73-75def330f63f}, !- Handle
  Rendering Color 196,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d2c9289-4a3d-4f5b-90d9-2d23a6724e53}, !- Handle
  Rendering Color 197,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42222cd0-cbfa-47de-a175-dd7be119b45e}, !- Handle
  Rendering Color 198,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eba196f8-3559-48d1-a69f-4570f1b09924}, !- Handle
  Rendering Color 199,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6c92d058-6c67-4321-9db5-1e75ad6879d9}, !- Handle
  Rendering Color 200,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d95a8b5-225a-4e85-a282-4712cf7f749b}, !- Handle
  Rendering Color 201,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11f011d6-1b73-4592-819e-bc0b257b29c3}, !- Handle
  Rendering Color 202,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a86179ba-84fc-4670-9688-07c623e6be26}, !- Handle
  Rendering Color 203,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35026ab4-bc74-4958-8627-21c128cabbe4}, !- Handle
  Rendering Color 204,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fcd44a8-460e-47e1-8a20-132eb61dba97}, !- Handle
  Rendering Color 205,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {044e1d97-8ca2-4104-86e5-df5912cc2dbe}, !- Handle
  Rendering Color 206,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9288e466-9c15-4be6-bac2-bf902173a7da}, !- Handle
  Rendering Color 207,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e3ca7c76-da11-4dae-b304-b6377c8c1967}, !- Handle
  Rendering Color 208,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5bfcf727-4ce2-4669-a07c-22cd3a3cb37f}, !- Handle
  Rendering Color 209,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {412ec1e6-fdfc-4934-96b0-944be106cb2d}, !- Handle
  Rendering Color 210,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4fadf43-1dab-4d13-8981-f7b00eca77e4}, !- Handle
  Rendering Color 211,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23df9be7-8707-4da4-a076-c0892bddcbfe}, !- Handle
  Rendering Color 212,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75b3e874-d2c3-49eb-9a59-2b790b61efb6}, !- Handle
  Rendering Color 213,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0b6949a-1bc6-4457-bb91-c19bb7c24ef5}, !- Handle
  Rendering Color 214,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43bd0de8-b454-4fb6-b80d-4dd4f98dfc1b}, !- Handle
  Rendering Color 215,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d2f007f-caf2-452b-af67-9293074d7ada}, !- Handle
  Rendering Color 216,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cdd622b5-c02d-49c5-87a6-acdff4790440}, !- Handle
  Rendering Color 217,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d84fa10b-9444-4c05-8a36-ab2f2e1bd8df}, !- Handle
  Rendering Color 218,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7e4fc516-2d9e-4968-b3db-2600bebf26ae}, !- Handle
  Rendering Color 219,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9fa13656-b8f2-47d3-9d80-f778b2074581}, !- Handle
  Rendering Color 220,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1ec0ef5-0edd-4190-a807-fe8059cfadd4}, !- Handle
  Rendering Color 221,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34c20da0-eb2b-4d9b-86b9-0c3ab77b740e}, !- Handle
  Rendering Color 222,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9342a938-f555-435f-af6d-a95554084f7a}, !- Handle
  Rendering Color 223,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b158edbd-6a5e-4b3e-b6e2-3d8354498b9d}, !- Handle
  Rendering Color 224,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4c6f2c6-f3bc-4235-8b1b-022173e2c1ba}, !- Handle
  Rendering Color 225,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21230d33-c8be-4963-a17c-59b466cf52f3}, !- Handle
  Rendering Color 226,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {98895b3f-86e0-4fb4-aa35-5d42cf04976b}, !- Handle
  Rendering Color 227,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1af66e40-8e14-4a55-9586-8f66c1776289}, !- Handle
  Rendering Color 228,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ec4d7df-2463-4f47-ba75-25d149bc7e54}, !- Handle
  Rendering Color 229,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {93cec1c8-4684-4c55-8dd4-ede2f841cb5c}, !- Handle
  Rendering Color 230,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a82e40ae-85bd-47b4-86a3-f4493d6ea252}, !- Handle
  Rendering Color 231,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b553e0f-3088-456f-b86e-2b98e8bbafc7}, !- Handle
  Rendering Color 232,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fccd61ea-973c-4c10-b5bb-569ab0b9c27c}, !- Handle
  Rendering Color 233,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e1c7807-9db5-4ec8-bf45-5483f921a030}, !- Handle
  Rendering Color 234,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0ed872e-0554-4c65-8cc7-2014bfdf3b6a}, !- Handle
  Rendering Color 235,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bdf3831c-cf24-4277-b034-a83a967806b2}, !- Handle
  Rendering Color 236,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {877efaf8-cb48-41d1-a5a6-b863b8f3aff5}, !- Handle
  Rendering Color 237,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0dbffa6f-efe2-431d-a435-439907930351}, !- Handle
  Rendering Color 238,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f311f26d-75d7-48f5-a6b1-bc7969a770b4}, !- Handle
  Rendering Color 239,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27255de6-d560-40c5-bc5f-fb2bf4ee0a12}, !- Handle
  Rendering Color 240,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c62ece17-9ea5-4443-addd-67a8feeaaa19}, !- Handle
  Rendering Color 241,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0991c3d-9a2b-4b47-b6cb-a94f6d5a186d}, !- Handle
  Rendering Color 242,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22bb3a29-0875-44a2-b4b3-13ea2e099579}, !- Handle
  Rendering Color 243,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4a3002b-da68-4dbf-8176-53e02a0aec63}, !- Handle
  Rendering Color 244,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9a7e49d5-644e-4e0f-a8b5-76f486c93fc2}, !- Handle
  Rendering Color 245,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f367fb29-a13f-4bf6-a796-6d32bacb66ff}, !- Handle
  Rendering Color 246,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f32784f3-2aeb-4654-b670-90e638399c5e}, !- Handle
  Rendering Color 247,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ec89cc2-654e-4dae-9e08-5006f733177d}, !- Handle
  Rendering Color 248,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f2c0e22-74e0-47af-a71e-fe57b7c37867}, !- Handle
  Rendering Color 249,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7c37d82-ca13-4978-92d7-14e73dd54d66}, !- Handle
  Rendering Color 250,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1c4e87e3-9f99-44a2-9109-717b0b39bb66}, !- Handle
  Rendering Color 251,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95ea061c-c92a-4821-8ab5-b14858da0ef3}, !- Handle
  Rendering Color 252,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a654103a-9726-4a30-a074-75e2f5fa1ba4}, !- Handle
  Rendering Color 253,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b1ff0b7-ddf9-4aa9-8114-f51e1c045805}, !- Handle
  Rendering Color 254,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {24c5fb29-6acc-4bfc-86df-6433119d5cb4}, !- Handle
  Rendering Color 255,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ae8c32e2-f358-41da-8ae2-9e8e0a2dba68}, !- Handle
  Rendering Color 256,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5cca8d60-23e2-465a-a9fd-d79ddaea82e6}, !- Handle
  Rendering Color 257,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a137c601-f318-435a-ab43-f4e2e3579831}, !- Handle
  Rendering Color 258,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bc5b46a3-5486-4201-ab21-6b59e70019b4}, !- Handle
  Rendering Color 259,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d05afd71-12eb-4551-9f0f-2ba34dc0620c}, !- Handle
  Rendering Color 260,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dafe3fbc-2cc9-4dc5-be54-f94cf57d28b6}, !- Handle
  Rendering Color 261,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {693382e5-3ea0-4fef-b81c-43e67b0ed918}, !- Handle
  Rendering Color 262,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f45ea5dd-4fef-47b1-aed1-8e64c7b4ba07}, !- Handle
  Rendering Color 263,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {17c0161a-016f-459f-a198-f77a57123e96}, !- Handle
  Rendering Color 264,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c012c5a6-83cb-449e-8bad-10ab5292e516}, !- Handle
  Rendering Color 265,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4ba04791-797f-46a1-9d1b-d4fc01be5fa5}, !- Handle
  Rendering Color 266,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b08aea86-5779-416f-a206-87ee854a0616}, !- Handle
  Rendering Color 267,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0282221b-4efa-4ba7-b570-8f58a99fca91}, !- Handle
  Rendering Color 268,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c05a659c-e0ed-404f-98d5-073116293636}, !- Handle
  Rendering Color 269,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39534ddd-300c-4fac-8579-a7d97036c17e}, !- Handle
  Rendering Color 270,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74f2a80c-583b-4457-9882-edb8b8b723f4}, !- Handle
  Rendering Color 271,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f558b24c-17b7-4fbe-9959-7d4797073fc4}, !- Handle
  Rendering Color 272,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {193757fd-2365-40c9-86d7-d049aa9e8d8e}, !- Handle
  Rendering Color 273,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {06606826-9ce3-44bc-a72b-14661a96768d}, !- Handle
  Rendering Color 274,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b08d03c5-cb8a-4452-a346-eb0d0d398d4e}, !- Handle
  Rendering Color 275,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {afaf92c2-c168-44dd-84a1-80f0491e3895}, !- Handle
  Rendering Color 276,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74291015-f85a-4d5d-805c-dabf4325980d}, !- Handle
  Rendering Color 277,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a947d836-993b-4b06-833d-c951b2e2d4e4}, !- Handle
  Rendering Color 278,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2da70685-0687-43c1-bd82-6fac2fd81818}, !- Handle
  Rendering Color 279,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {118ee119-9978-4aca-81e6-fc05f84a39b0}, !- Handle
  Rendering Color 280,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3bc2a68d-e30e-4730-a769-e4388fb62bd7}, !- Handle
  Rendering Color 281,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f02cb9d-4251-4e65-9f1a-97d4f86d675e}, !- Handle
  Rendering Color 282,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ebbed02c-ba6e-456b-b61a-996eca0865b6}, !- Handle
  Rendering Color 283,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b77d9b60-4731-4a32-81d3-6cb34d260425}, !- Handle
  Rendering Color 284,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50de095e-a7c5-4550-aec9-7eedaccc45cc}, !- Handle
  Rendering Color 285,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee9ffe6b-61be-48bb-80ff-dfe898a7e21e}, !- Handle
  Rendering Color 286,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ed2f7a49-280d-41d8-a278-cdd71404a94a}, !- Handle
  Rendering Color 287,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {036a0b04-186d-4b33-be46-0bd8b4b9e28d}, !- Handle
  Rendering Color 288,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b79afa7-47fe-4bcb-a997-fc40870f758e}, !- Handle
  Rendering Color 289,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {939688d7-58e4-46f7-9c03-f729d0ef7806}, !- Handle
  Rendering Color 290,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {285f2241-ad20-4060-b76d-6b004fb12bf0}, !- Handle
  Rendering Color 291,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {41f24a06-ef03-4fd6-a038-56729ad4d391}, !- Handle
  Rendering Color 292,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1946a3c5-7a00-43bb-8a2e-1c084832da2f}, !- Handle
  Rendering Color 293,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90552708-d049-4e0a-9c22-f557f853f89c}, !- Handle
  Rendering Color 294,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9fcda61d-7b06-4fca-ab67-8087c587c398}, !- Handle
  Rendering Color 295,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {86b3368f-3f85-4acf-aa67-f4b26bef1493}, !- Handle
  Rendering Color 296,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8c51fee-5d72-4fdf-979d-c10f3a34ed2e}, !- Handle
  Rendering Color 297,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f1d235b-0beb-4f18-8f02-949de683364f}, !- Handle
  Rendering Color 298,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb22a5be-bd21-4d03-950b-ec1af0d9c9b2}, !- Handle
  Rendering Color 299,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {90bf5d58-5e36-448a-b106-58112ea9ecb5}, !- Handle
  Rendering Color 300,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
