  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0481c87a-1046-46bc-931a-b29733ee84b6}, !- Handle
  Rendering Color 301,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac59dffc-a6d1-42af-a58c-666a6db6a789}, !- Handle
  Rendering Color 302,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2504ed5-ec75-4981-8b10-170eba7384e4}, !- Handle
  Rendering Color 303,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {054c7cbf-3ad0-42ab-a372-81f3d4b2ca17}, !- Handle
  Rendering Color 304,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ef8e52f-53c2-4d7a-bdc6-c5626a3d8116}, !- Handle
  Rendering Color 305,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b5375d0-6412-4bf8-97d7-7047385c234d}, !- Handle
  Rendering Color 306,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc95aebf-271e-425c-8f7c-de5a938d2a1a}, !- Handle
  Rendering Color 307,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f4f77bfa-77a3-4dc6-a9ff-2858853cbd43}, !- Handle
  Rendering Color 308,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85297f30-2d20-4ad0-8458-f2f1bc05e243}, !- Handle
  Rendering Color 309,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {450fc9e4-2387-43df-b854-70507af6be34}, !- Handle
  Rendering Color 310,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d829f415-10c6-49e7-9c91-908c10f149fd}, !- Handle
  Rendering Color 311,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {efcdd035-f14b-4d61-80b3-33e485ead031}, !- Handle
  Rendering Color 312,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {11797c36-e67e-42fc-96f3-25c78604d633}, !- Handle
  Rendering Color 313,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5f4e685a-5997-47d9-8a71-5c7986090746}, !- Handle
  Rendering Color 314,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8778bdf-026f-40d2-869e-437945b5d05f}, !- Handle
  Rendering Color 315,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {477eef60-8920-47e1-905a-314850baf8c2}, !- Handle
  Rendering Color 316,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {561dddef-4f9a-43af-9c6b-b66432f9ad01}, !- Handle
  Rendering Color 317,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89c11bf4-ffbb-4667-8a43-289c278c9812}, !- Handle
  Rendering Color 318,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {029cf8a0-9176-44dc-bc9b-d6675a00dc06}, !- Handle
  Rendering Color 319,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1807b01a-04c1-4559-bbbd-ee28883f76c2}, !- Handle
  Rendering Color 320,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e2a439f-c699-4562-8336-e18fd5f0a9d7}, !- Handle
  Rendering Color 321,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f6cbbbb-787b-4845-8c5d-7b4eb1191080}, !- Handle
  Rendering Color 322,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d067d3ca-3dbf-4eac-9797-0c81a5eb2cd0}, !- Handle
  Rendering Color 323,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d9211e8-174c-4774-b558-5032ee5db0df}, !- Handle
  Rendering Color 324,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {58a52934-caa6-4bbc-9af8-b7da95a15228}, !- Handle
  Rendering Color 325,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {faf9dee3-06be-445e-b512-cae9dd992159}, !- Handle
  Rendering Color 326,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e745cc87-2e07-4658-b040-6f253fc8ec5e}, !- Handle
  Rendering Color 327,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {491116aa-c78f-4fe8-a464-cb41818c9604}, !- Handle
  Rendering Color 328,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {731e95fa-7c7a-4df9-a0c8-72bcc29177d3}, !- Handle
  Rendering Color 329,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eaff4241-b4a5-4167-8893-889f2a15518b}, !- Handle
  Rendering Color 330,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d21f055-5805-42c5-8e78-62899dea09ec}, !- Handle
  Rendering Color 331,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b526bf72-9d9f-4ee1-9fb5-7922e50ffc20}, !- Handle
  Rendering Color 332,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {284ccc22-51d2-46f9-a4cb-c3f1be4cc938}, !- Handle
  Rendering Color 333,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3190dd4f-3fb9-4425-a67d-48f64e0b7fe1}, !- Handle
  Rendering Color 334,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4583ead4-7bcd-4038-b501-82367050741e}, !- Handle
  Rendering Color 335,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b15ca96e-d055-4aa6-b3bd-00f7b4e76709}, !- Handle
  Rendering Color 336,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7d385f9-fb9f-4cc1-a88d-8500cca38e8e}, !- Handle
  Rendering Color 337,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {03ac6fca-8f9f-4202-9f7b-fb9ea770b2df}, !- Handle
  Rendering Color 338,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70dccfa2-cff6-498d-8071-ec1a6ba107ea}, !- Handle
  Rendering Color 339,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5c3e3b8-ca68-49ec-80e9-3b3711c06530}, !- Handle
  Rendering Color 340,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {716d8f4e-586b-4bc4-a4da-525cb4d41e7c}, !- Handle
  Rendering Color 341,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7e0e822-ead0-48be-b111-0aa8345260df}, !- Handle
  Rendering Color 342,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2179f750-8194-4d9f-9466-e06912a83cb8}, !- Handle
  Rendering Color 343,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33121e91-bb5e-4376-8db7-e302ef9ed965}, !- Handle
  Rendering Color 344,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26dd6988-3ed8-4c31-b6cd-fe13268f3854}, !- Handle
  Rendering Color 345,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1680819-2b5c-4fd5-9445-dbb6d24da833}, !- Handle
  Rendering Color 346,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c1df7df7-d779-4c0e-8682-359ebb562dbe}, !- Handle
  Rendering Color 347,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb81900e-9941-4655-a2a9-106b2e32ba53}, !- Handle
  Rendering Color 348,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5833b66f-e926-42e5-ad59-90840e798594}, !- Handle
  Rendering Color 349,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c4ed16b4-18b3-44dd-bcd4-6e5d91bad94e}, !- Handle
  Rendering Color 350,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b816e80a-10d5-4257-8bdf-3846111674e1}, !- Handle
  Rendering Color 351,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9d0d174-2d7f-41d5-a945-c1823a83d223}, !- Handle
  Rendering Color 352,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cbb1fd1d-71f2-48c5-aacf-25e892b56d95}, !- Handle
  Rendering Color 353,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4fa2999-8c69-4490-9287-7c0a67940651}, !- Handle
  Rendering Color 354,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a646ea11-30eb-47d7-a0d1-059cf564b346}, !- Handle
  Rendering Color 355,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff80503b-c349-451f-a9da-aab8fc56f9a9}, !- Handle
  Rendering Color 356,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6b587145-64cf-401b-bedd-5716bdc80e0d}, !- Handle
  Rendering Color 357,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {062502fd-8568-4c51-942b-028a175a70e5}, !- Handle
  Rendering Color 358,                    !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a986f13-12a1-45f1-b5a4-208f17c58aea}, !- Handle
  Rendering Color 359,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11587df1-8003-4e06-ac6c-38a519ce5497}, !- Handle
  Rendering Color 360,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d8c3a47-98fa-4b9b-bdb6-32fdaa9d8116}, !- Handle
  Rendering Color 361,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8129f9e8-c13c-4049-a02f-81d477ef091f}, !- Handle
  Rendering Color 362,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8779344-799a-40c8-8e4c-3edeb451c6a6}, !- Handle
  Rendering Color 363,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b71c6dfc-65b5-4e0a-815a-7ed6dbe5e3fd}, !- Handle
  Rendering Color 364,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8bcc36a-c489-4d4b-9253-89a4e7e6e765}, !- Handle
  Rendering Color 365,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a9a7270-0f05-4e78-9859-12a9ba00351b}, !- Handle
  Rendering Color 366,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1365bc62-78f9-483c-820e-bbc02926a510}, !- Handle
  Rendering Color 367,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3adf4401-5a1b-4899-8fa4-72e26e048465}, !- Handle
  Rendering Color 368,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c8b15a18-d129-44e8-8c3f-507cbecb1420}, !- Handle
  Rendering Color 369,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1ba9fd2a-484d-497c-bfdf-b7b1550756a6}, !- Handle
  Rendering Color 370,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {aa7be353-4d89-4832-867f-154772b5d961}, !- Handle
  Rendering Color 371,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e3a3ea03-3d61-441b-8e4b-44e60f4e0c5f}, !- Handle
  Rendering Color 372,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d6b0662-e08f-4159-9f2e-3b42be3cae8e}, !- Handle
  Rendering Color 373,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e97e444f-878d-4c9a-93de-52c9f84eee6e}, !- Handle
  Rendering Color 374,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d33be9a-6e53-4c52-b5cd-7b347d27a74f}, !- Handle
  Rendering Color 375,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {27347029-df97-42af-880b-9345c88290d0}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Rule,
  {479ee9d1-12d3-4da8-8933-b860316ab694}, !- Handle
  Schedule Rule 1,                        !- Name
  ,                                       !- Schedule Ruleset Name
  1,                                      !- Rule Order
  ,                                       !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {5e5c5d4e-d235-4fc0-ab63-cc01912d385f}, !- Handle
  Schedule Rule 2,                        !- Name
  ,                                       !- Schedule Ruleset Name
  0,                                      !- Rule Order
  ,                                       !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {0cfdab39-db89-476e-8e28-8ebd21ab904b}, !- Handle
  Schedule Day 6,                         !- Name
  {27347029-df97-42af-880b-9345c88290d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:WindowMaterial:SimpleGlazingSystem,
  {98a961be-d649-4661-a2c4-4da8c6c2d4a1}, !- Handle
  Window Material Simple Glazing ASHRAE 90.1 CZ 5 Metal Framing, !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.4;                                    !- Visible Transmittance

OS:ScheduleTypeLimits,
  {024dde2e-8cb3-4b8a-8682-470d8a225312}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {904c15d1-1acd-4467-91a7-e35bb4e8384c}, !- Handle
  Schedule Day 8,                         !- Name
  {024dde2e-8cb3-4b8a-8682-470d8a225312}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {8d7b7b4c-d03c-48bf-bd60-5d4558c7edf4}, !- Handle
  Schedule Day 9,                         !- Name
  {024dde2e-8cb3-4b8a-8682-470d8a225312}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c638f78-dc31-485f-9cb9-e91e360692ce}, !- Handle
  DHW Sensible Sch,                       !- Name
  {27347029-df97-42af-880b-9345c88290d0}, !- Schedule Type Limits Name
  {a48332e8-8575-45ac-9458-ee6b7977c169}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a48332e8-8575-45ac-9458-ee6b7977c169}, !- Handle
  Schedule Day 7,                         !- Name
  {27347029-df97-42af-880b-9345c88290d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d95eecc-dd58-445d-8219-2d3bc71b7ac7}, !- Handle
  DHW Latent Sch,                         !- Name
  {27347029-df97-42af-880b-9345c88290d0}, !- Schedule Type Limits Name
  {6f49deec-0b8c-4bee-a5ba-2e072bf71594}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f49deec-0b8c-4bee-a5ba-2e072bf71594}, !- Handle
  Schedule Day 10,                        !- Name
  {27347029-df97-42af-880b-9345c88290d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3288e203-1bb5-4dfd-b24e-f65791f5f1cd}, !- Handle
  DHW Flow Rate Sch,                      !- Name
  {b06aad2c-e676-4cd5-9a49-2108ab472153}, !- Schedule Type Limits Name
  {e6de0839-6817-4208-8fd4-810cb7fb6e43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6de0839-6817-4208-8fd4-810cb7fb6e43}, !- Handle
  Schedule Day 11,                        !- Name
  {b06aad2c-e676-4cd5-9a49-2108ab472153}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2fb3593a-897a-40ad-95a9-d9e303e37e18}, !- Handle
  Schedule Rule 3,                        !- Name
  {3288e203-1bb5-4dfd-b24e-f65791f5f1cd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {12af0f81-af25-49bf-b67b-e4c62848f6f3}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {12af0f81-af25-49bf-b67b-e4c62848f6f3}, !- Handle
  Schedule Day 12,                        !- Name
  {b06aad2c-e676-4cd5-9a49-2108ab472153}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0500000007450581,                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5a1b0a0f-a831-4404-bd55-c5823c4a0b57}, !- Handle
  Schedule Rule 4,                        !- Name
  {3288e203-1bb5-4dfd-b24e-f65791f5f1cd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f381a5d0-e95c-4f18-8df4-da1a2735a58e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {f381a5d0-e95c-4f18-8df4-da1a2735a58e}, !- Handle
  Schedule Day 13,                        !- Name
  {b06aad2c-e676-4cd5-9a49-2108ab472153}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.100000001490116,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.150000005960464,                      !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.200000002980232,                      !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.200000002980232,                      !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.200000002980232,                      !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.200000002980232,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.150000005960464,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.150000005960464,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.150000005960464,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.100000001490116,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0500000007450581,                     !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {b7b6bfb6-9281-4433-a72c-ac7cf0d8b9c3}, !- Handle
  Schedule Rule 5,                        !- Name
  {3288e203-1bb5-4dfd-b24e-f65791f5f1cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02332500-53c9-4664-82fb-0ce7f9e2bb13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {02332500-53c9-4664-82fb-0ce7f9e2bb13}, !- Handle
  Schedule Day 14,                        !- Name
  {b06aad2c-e676-4cd5-9a49-2108ab472153}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.349999994039536,                      !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.400000005960464,                      !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.400000005960464,                      !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.600000023841858,                      !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.550000011920929,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.349999994039536,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.349999994039536,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.449999988079071,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.200000002980232,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.150000005960464,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.150000005960464,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.100000001490116,                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:WaterUse:Connections,
  {b1b6b42d-ae6a-4081-8355-664503820117}, ! Handle
  Water Use Connection,                   ! Name
  {78522760-eee3-480a-bca4-29c7c3fb0b06}, ! Inlet Node Name
  {da897742-f6b0-4eff-95e6-79a7a6d6e586}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {555926b7-e58e-487b-8977-90835745cb7f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {555926b7-e58e-487b-8977-90835745cb7f}, ! Handle
  DHW Equipment,                          ! Name
  {2901b5d8-2390-469c-8bf4-8c510eaa7315}, ! Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3288e203-1bb5-4dfd-b24e-f65791f5f1cd}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {2901b5d8-2390-469c-8bf4-8c510eaa7315}, ! Handle
  DHW Equipment Load,                     ! Name
  General,                                ! End-Use Subcategory
  0.0001179868608,                        ! Peak Flow Rate {m3/s}
  {6fcfd44f-7702-4517-b540-6c2410ae5833}, !- Target Temperature Schedule Name
  {3c638f78-dc31-485f-9cb9-e91e360692ce}, !- Sensible Fraction Schedule Name
  {5d95eecc-dd58-445d-8219-2d3bc71b7ac7}; !- Latent Fraction Schedule Name

OS:PlantLoop,
  {496fc479-df4a-4b82-96f4-5ff7c9d7d793}, !- Handle
  DHW Loop,                               !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {39e4111e-a77c-4c9c-81c6-a18b54ede33d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7a3f50e6-7233-4c74-92d8-9767cdc6b0b0}, !- Plant Side Inlet Node Name
  {416ff8ed-8013-4fc8-911c-290e7ca326e3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2fa01c1c-810a-4354-8116-15ff0a24d3d9}, !- Demand Side Inlet Node Name
  {9db8919b-64f7-4073-a0a6-92ab8bde492b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {ed86f8eb-b45d-4e53-b9f9-d788eef80a5a}, !- Handle
  {496fc479-df4a-4b82-96f4-5ff7c9d7d793}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {3cbb5546-cb78-4f6e-9820-2a98518a2852}, !- Handle
  Node 1,                                 !- Name
  {7a3f50e6-7233-4c74-92d8-9767cdc6b0b0}, !- Inlet Port
  {3aabf01d-bd09-40ff-aec5-77b81045b482}; !- Outlet Port

OS:Node,
  {39e4111e-a77c-4c9c-81c6-a18b54ede33d}, !- Handle
  Node 2,                                 !- Name
  {ca421c93-d203-4d4c-9654-7cc5aa9d61b6}, !- Inlet Port
  {416ff8ed-8013-4fc8-911c-290e7ca326e3}; !- Outlet Port

OS:Node,
  {60ef7055-c6d2-4961-8ce6-06de15ed2e2d}, !- Handle
  Node 3,                                 !- Name
  {a2142f4d-b313-4bca-a943-ce84e82c0888}, !- Inlet Port
  {538ecc9c-dbd5-4cfd-ae8a-51df0563ce45}; !- Outlet Port

OS:Connector:Mixer,
  {8702521d-e095-4344-a3ec-6045244d6b45}, !- Handle
  Connector Mixer 1,                      !- Name
  {ca421c93-d203-4d4c-9654-7cc5aa9d61b6}, !- Outlet Branch Name
  {4671e2dd-3898-4e3f-8f2f-c1334e371f2f}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {2759ec86-5a03-4ef1-a3ec-c1a684beaba5}, !- Handle
  Connector Splitter 1,                   !- Name
  {bc5d20e5-f4e8-4e4f-b5a6-feb4ba16b011}, !- Inlet Branch Name
  {a2142f4d-b313-4bca-a943-ce84e82c0888}; !- Outlet Branch Name 1

OS:Connection,
  {7a3f50e6-7233-4c74-92d8-9767cdc6b0b0}, !- Handle
  Connection 1,                           !- Name
  {496fc479-df4a-4b82-96f4-5ff7c9d7d793}, !- Source Object
  11,                                     !- Outlet Port
  {3cbb5546-cb78-4f6e-9820-2a98518a2852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2142f4d-b313-4bca-a943-ce84e82c0888}, !- Handle
  Connection 3,                           !- Name
  {2759ec86-5a03-4ef1-a3ec-c1a684beaba5}, !- Source Object
  3,                                      !- Outlet Port
  {60ef7055-c6d2-4961-8ce6-06de15ed2e2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca421c93-d203-4d4c-9654-7cc5aa9d61b6}, !- Handle
  Connection 5,                           !- Name
  {8702521d-e095-4344-a3ec-6045244d6b45}, !- Source Object
  2,                                      !- Outlet Port
  {39e4111e-a77c-4c9c-81c6-a18b54ede33d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {416ff8ed-8013-4fc8-911c-290e7ca326e3}, !- Handle
  Connection 6,                           !- Name
  {39e4111e-a77c-4c9c-81c6-a18b54ede33d}, !- Source Object
  3,                                      !- Outlet Port
  {496fc479-df4a-4b82-96f4-5ff7c9d7d793}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3a923b14-c897-4891-8970-8ce0c529986c}, !- Handle
  Node 4,                                 !- Name
  {2fa01c1c-810a-4354-8116-15ff0a24d3d9}, !- Inlet Port
  {6b354843-f1c7-4bdc-b87d-317650f29bdb}; !- Outlet Port

OS:Node,
  {6dbdd913-b96e-46cf-8a0b-c638f12610ed}, !- Handle
  Node 5,                                 !- Name
  {54f82877-6814-4392-be79-104305b535b6}, !- Inlet Port
  {9db8919b-64f7-4073-a0a6-92ab8bde492b}; !- Outlet Port

OS:Node,
  {8235ef03-c478-4b46-82c6-de3fbd3b3e10}, !- Handle
  Node 6,                                 !- Name
  {d9f9f73a-64e5-4598-9b10-7d5f0328b4a1}, !- Inlet Port
  {78522760-eee3-480a-bca4-29c7c3fb0b06}; !- Outlet Port

OS:Connector:Mixer,
  {0b56679e-92b4-446c-a9eb-99b2dbdfbb87}, !- Handle
  Connector Mixer 2,                      !- Name
  {54f82877-6814-4392-be79-104305b535b6}, !- Outlet Branch Name
  {d3b13e59-9952-4e50-8d98-f2a9a0cc6bdc}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {7ce421cb-d55a-4de9-85fc-19d84cc42c55}, !- Handle
  Connector Splitter 2,                   !- Name
  {6b354843-f1c7-4bdc-b87d-317650f29bdb}, !- Inlet Branch Name
  {d9f9f73a-64e5-4598-9b10-7d5f0328b4a1}; !- Outlet Branch Name 1

OS:Connection,
  {2fa01c1c-810a-4354-8116-15ff0a24d3d9}, !- Handle
  Connection 7,                           !- Name
  {496fc479-df4a-4b82-96f4-5ff7c9d7d793}, !- Source Object
  14,                                     !- Outlet Port
  {3a923b14-c897-4891-8970-8ce0c529986c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b354843-f1c7-4bdc-b87d-317650f29bdb}, !- Handle
  Connection 8,                           !- Name
  {3a923b14-c897-4891-8970-8ce0c529986c}, !- Source Object
  3,                                      !- Outlet Port
  {7ce421cb-d55a-4de9-85fc-19d84cc42c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9f9f73a-64e5-4598-9b10-7d5f0328b4a1}, !- Handle
  Connection 9,                           !- Name
  {7ce421cb-d55a-4de9-85fc-19d84cc42c55}, !- Source Object
  3,                                      !- Outlet Port
  {8235ef03-c478-4b46-82c6-de3fbd3b3e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54f82877-6814-4392-be79-104305b535b6}, !- Handle
  Connection 11,                          !- Name
  {0b56679e-92b4-446c-a9eb-99b2dbdfbb87}, !- Source Object
  2,                                      !- Outlet Port
  {6dbdd913-b96e-46cf-8a0b-c638f12610ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9db8919b-64f7-4073-a0a6-92ab8bde492b}, !- Handle
  Connection 12,                          !- Name
  {6dbdd913-b96e-46cf-8a0b-c638f12610ed}, !- Source Object
  3,                                      !- Outlet Port
  {496fc479-df4a-4b82-96f4-5ff7c9d7d793}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterHeater:Mixed,
  {ce18b3a2-be6f-4dbb-b117-03c6f0104cae}, ! Handle
  OS:WaterHeater:Mixed,                   ! Name
  0.321760001637437,                      ! Tank Volume {m3}
  {6e6b5b47-a633-4fd2-9f50-28ce11bb7f20}, ! Setpoint Temperature Schedule Name
  2,                                      ! Deadband Temperature Difference {deltaC}
  82.22,                                  ! Maximum Temperature Limit {C}
  Cycle,                                  ! Heater Control Type
  845000,                                 ! Heater Maximum Capacity {W}
  ,                                       ! Heater Minimum Capacity {W}
  ,                                       ! Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       ! Heater Ignition Delay {s}
  Electricity,                            ! Heater Fuel Type
  1,                                      ! Heater Thermal Efficiency
  ,                                       ! Part Load Factor Curve Name
  20,                                     ! Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! Off Cycle Parasitic Fuel Type
  0.8,                                    ! Off Cycle Parasitic Heat Fraction to Tank
  ,                                       ! On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! On Cycle Parasitic Fuel Type
  ,                                       ! On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               ! Ambient Temperature Indicator
  {605a7e63-3134-46f4-adf3-76746e09550d}, ! Ambient Temperature Schedule Name
  ,                                       ! Ambient Temperature Thermal Zone Name
  ,                                       ! Ambient Temperature Outdoor Air Node Name
  6,                                      ! Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! Off Cycle Loss Fraction to Thermal Zone
  6,                                      ! On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! On Cycle Loss Fraction to Thermal Zone
  ,                                       ! Peak Use Flow Rate {m3/s}
  ,                                       ! Use Flow Rate Fraction Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  {538ecc9c-dbd5-4cfd-ae8a-51df0563ce45}, ! Use Side Inlet Node Name
  {3d831239-9d3d-47a4-8477-fe01b48884a5}, ! Use Side Outlet Node Name
  1,                                      ! Use Side Effectiveness
  ,                                       ! Source Side Inlet Node Name
  ,                                       ! Source Side Outlet Node Name
  1,                                      ! Source Side Effectiveness
  autosize,                               ! Use Side Design Flow Rate {m3/s}
  autosize,                               ! Source Side Design Flow Rate {m3/s}
  1.5;                                    ! Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {6e6b5b47-a633-4fd2-9f50-28ce11bb7f20}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {024dde2e-8cb3-4b8a-8682-470d8a225312}, ! Schedule Type Limits Name
  {01fd32c4-a7ad-443a-90c3-b36e45a02b8c}; ! Default Day Schedule Name

OS:Schedule:Day,
  {01fd32c4-a7ad-443a-90c3-b36e45a02b8c}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {024dde2e-8cb3-4b8a-8682-470d8a225312}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {605a7e63-3134-46f4-adf3-76746e09550d}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {024dde2e-8cb3-4b8a-8682-470d8a225312}, ! Schedule Type Limits Name
  {0d5c64c0-856f-412a-82ea-3fc797918284}; ! Default Day Schedule Name

OS:Schedule:Day,
  {0d5c64c0-856f-412a-82ea-3fc797918284}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {024dde2e-8cb3-4b8a-8682-470d8a225312}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:Node,
  {d78f4d08-d659-4a51-98cb-d9159b1a3292}, !- Handle
  Node 7,                                 !- Name
  {3d831239-9d3d-47a4-8477-fe01b48884a5}, !- Inlet Port
  {4671e2dd-3898-4e3f-8f2f-c1334e371f2f}; !- Outlet Port

OS:Connection,
  {538ecc9c-dbd5-4cfd-ae8a-51df0563ce45}, !- Handle
  Connection 4,                           !- Name
  {60ef7055-c6d2-4961-8ce6-06de15ed2e2d}, !- Source Object
  3,                                      !- Outlet Port
  {ce18b3a2-be6f-4dbb-b117-03c6f0104cae}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3d831239-9d3d-47a4-8477-fe01b48884a5}, !- Handle
  Connection 13,                          !- Name
  {ce18b3a2-be6f-4dbb-b117-03c6f0104cae}, !- Source Object
  32,                                     !- Outlet Port
  {d78f4d08-d659-4a51-98cb-d9159b1a3292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4671e2dd-3898-4e3f-8f2f-c1334e371f2f}, !- Handle
  Connection 14,                          !- Name
  {d78f4d08-d659-4a51-98cb-d9159b1a3292}, !- Source Object
  3,                                      !- Outlet Port
  {8702521d-e095-4344-a3ec-6045244d6b45}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {93c54ff7-01f5-407a-9a73-84526466e2bd}, ! Handle
  OS:Pump:VariableSpeed 1,                ! Name
  {3aabf01d-bd09-40ff-aec5-77b81045b482}, ! Inlet Node Name
  {65314f17-6b2c-4816-bc7b-137852648898}, ! Outlet Node Name
  ,                                       ! Rated Flow Rate {m3/s}
  ,                                       ! Rated Pump Head {Pa}
  ,                                       ! Rated Power Consumption {W}
  ,                                       ! Motor Efficiency
  ,                                       ! Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       ! Coefficient 1 of the Part Load Performance Curve
  ,                                       ! Coefficient 2 of the Part Load Performance Curve
  ,                                       ! Coefficient 3 of the Part Load Performance Curve
  ,                                       ! Coefficient 4 of the Part Load Performance Curve
  ,                                       ! Minimum Flow Rate {m3/s}
  ,                                       ! Pump Control Type
  ;                                       ! Pump Flow Rate Schedule Name

OS:Node,
  {625459f5-33ed-4620-8417-5388961f05ef}, !- Handle
  Node 8,                                 !- Name
  {65314f17-6b2c-4816-bc7b-137852648898}, !- Inlet Port
  {bc5d20e5-f4e8-4e4f-b5a6-feb4ba16b011}; !- Outlet Port

OS:Connection,
  {3aabf01d-bd09-40ff-aec5-77b81045b482}, !- Handle
  Connection 2,                           !- Name
  {3cbb5546-cb78-4f6e-9820-2a98518a2852}, !- Source Object
  3,                                      !- Outlet Port
  {93c54ff7-01f5-407a-9a73-84526466e2bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65314f17-6b2c-4816-bc7b-137852648898}, !- Handle
  Connection 15,                          !- Name
  {93c54ff7-01f5-407a-9a73-84526466e2bd}, !- Source Object
  3,                                      !- Outlet Port
  {625459f5-33ed-4620-8417-5388961f05ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc5d20e5-f4e8-4e4f-b5a6-feb4ba16b011}, !- Handle
  Connection 16,                          !- Name
  {625459f5-33ed-4620-8417-5388961f05ef}, !- Source Object
  3,                                      !- Outlet Port
  {2759ec86-5a03-4ef1-a3ec-c1a684beaba5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {fc3d7932-fee3-4388-a638-3926bc15344b}, ! Handle
  Hot Water SPM,                          ! Name
  Temperature,                            ! Control Variable
  {6fcfd44f-7702-4517-b540-6c2410ae5833}, ! Schedule Name
  {39e4111e-a77c-4c9c-81c6-a18b54ede33d}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {b28570d9-68e1-4237-8c53-baddd2a11a02}, ! Handle
  Hot Water Temperature,                  ! Name
  {024dde2e-8cb3-4b8a-8682-470d8a225312}, ! Schedule Type Limits Name
  {1062496e-b6fd-4f0c-b302-6b3e8f495909}, ! Default Day Schedule Name
  {b85c310d-820b-4e93-8c5c-c20a62fe2b6d}, ! Summer Design Day Schedule Name
  {4397a320-39d4-46fb-92d4-8c96ef0fadfa}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {1062496e-b6fd-4f0c-b302-6b3e8f495909}, ! Handle
  Hot Water Temperature Default,          ! Name
  {024dde2e-8cb3-4b8a-8682-470d8a225312}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {b85c310d-820b-4e93-8c5c-c20a62fe2b6d}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {024dde2e-8cb3-4b8a-8682-470d8a225312}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {4397a320-39d4-46fb-92d4-8c96ef0fadfa}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {024dde2e-8cb3-4b8a-8682-470d8a225312}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Node,
  {6eaabfbf-e44d-435e-9024-b7545084ec7d}, !- Handle
  Node 9,                                 !- Name
  {da897742-f6b0-4eff-95e6-79a7a6d6e586}, !- Inlet Port
  {d3b13e59-9952-4e50-8d98-f2a9a0cc6bdc}; !- Outlet Port

OS:Connection,
  {78522760-eee3-480a-bca4-29c7c3fb0b06}, !- Handle
  Connection 10,                          !- Name
  {8235ef03-c478-4b46-82c6-de3fbd3b3e10}, !- Source Object
  3,                                      !- Outlet Port
  {b1b6b42d-ae6a-4081-8355-664503820117}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da897742-f6b0-4eff-95e6-79a7a6d6e586}, !- Handle
  Connection 17,                          !- Name
  {b1b6b42d-ae6a-4081-8355-664503820117}, !- Source Object
  3,                                      !- Outlet Port
  {6eaabfbf-e44d-435e-9024-b7545084ec7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3b13e59-9952-4e50-8d98-f2a9a0cc6bdc}, !- Handle
  Connection 18,                          !- Name
  {6eaabfbf-e44d-435e-9024-b7545084ec7d}, !- Source Object
  3,                                      !- Outlet Port
  {0b56679e-92b4-446c-a9eb-99b2dbdfbb87}, !- Target Object
  3;                                      !- Inlet Port

OS:LifeCycleCost:Parameters,
  {c37d35e9-2f1d-47ce-b717-7ea7db7849c5}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:ScheduleTypeLimits,
  {7b13e002-b277-4d96-bc0f-4dc87e0457bd}, !- Handle
  Temperature 38,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Handle
  Unit Heater Htg Sch,                    !- Name
  {7b13e002-b277-4d96-bc0f-4dc87e0457bd}, !- Schedule Type Limits Name
  {9b6611fb-cc0a-4df9-86e9-01c8e20da44b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b6611fb-cc0a-4df9-86e9-01c8e20da44b}, !- Handle
  Schedule Day 15,                        !- Name
  {7b13e002-b277-4d96-bc0f-4dc87e0457bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d979e0d8-7ce6-43f1-9747-848c5db0a469}, !- Handle
  Temperature 39,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}, !- Handle
  Unit Heater Clg Sch,                    !- Name
  {d979e0d8-7ce6-43f1-9747-848c5db0a469}, !- Schedule Type Limits Name
  {ddb7ecad-4c91-443d-936a-57ea98bb27b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ddb7ecad-4c91-443d-936a-57ea98bb27b9}, !- Handle
  Schedule Day 16,                        !- Name
  {d979e0d8-7ce6-43f1-9747-848c5db0a469}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  93.3333333333334;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {30267529-f79c-476f-bd3d-33789dd571a5}, !- Handle
  Elevator Commerical Sch,                !- Name
  {b06aad2c-e676-4cd5-9a49-2108ab472153}, !- Schedule Type Limits Name
  {63bcc3cd-e552-4dd5-bd66-acac60c6855b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63bcc3cd-e552-4dd5-bd66-acac60c6855b}, !- Handle
  Schedule Day 17,                        !- Name
  {b06aad2c-e676-4cd5-9a49-2108ab472153}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3412b2b1-675c-41b9-a2f8-ba34715d64a5}, !- Handle
  Schedule Rule 6,                        !- Name
  {30267529-f79c-476f-bd3d-33789dd571a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2cee760c-905f-4900-bfc8-7dd9cec96f93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {2cee760c-905f-4900-bfc8-7dd9cec96f93}, !- Handle
  Schedule Day 18,                        !- Name
  {b06aad2c-e676-4cd5-9a49-2108ab472153}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.899999976158142,                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:SpaceType,
  {57db1bac-10d2-464e-9409-29ffc156bf04}, !- Handle
  Plenum,                                 !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {743dfda5-1d39-43c0-8b3a-df9ab6357570}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Plenum;                                 !- Standards Space Type

OS:Rendering:Color,
  {743dfda5-1d39-43c0-8b3a-df9ab6357570}, !- Handle
  Rendering Color 376,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:SpaceType,
  {f794c727-ec41-45b6-b459-7b54c838c901}, !- Handle
  Elevator,                               !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f5011880-2f33-43c5-9fc7-2a3fb29bac48}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {f5011880-2f33-43c5-9fc7-2a3fb29bac48}, !- Handle
  Rendering Color 377,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:ElectricEquipment:Definition,
  {0d2b9dfb-a852-4f7e-a618-0fdeb2488c3f}, !- Handle
  Elevator Load,                          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4ecd4dd0-e436-4701-a3a7-6e629a3518c1}, !- Handle
  Electric Equipment 1,                   !- Name
  {0d2b9dfb-a852-4f7e-a618-0fdeb2488c3f}, !- Electric Equipment Definition Name
  {f794c727-ec41-45b6-b459-7b54c838c901}, !- Space or SpaceType Name
  {30267529-f79c-476f-bd3d-33789dd571a5}; !- Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cde4b5d1-9f1f-444f-87db-7d223034c719}, !- Handle
  5.Stairs Zone Thermostat,               !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f881afeb-3938-47bf-9695-0ba82737b4a1}, !- Handle
  1.Stair Zone Thermostat,                !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e5fa380-fb86-4a19-870d-f6ded5ad4f90}, !- Handle
  1.Elec/MechRoom Zone Thermostat,        !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc987644-efae-494b-8d2c-3779b3b1d0ba}, !- Handle
  1.Elec/MechRoom 1 Zone Thermostat,      !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {125ca524-4fd8-4c2c-9cef-540ba9d28117}, !- Handle
  8.Elec/MechRoom Zone Thermostat,        !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03c7b323-aa81-4e99-b895-7b6278f533f0}, !- Handle
  1.Stair 1 Zone Thermostat,              !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8cebbd7-94e4-420e-a0ee-a9a1945fd1d8}, !- Handle
  5.Elec/MechRoom Zone Thermostat,        !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2b5a49a-cac2-4d8a-bd07-f39f6dd99af3}, !- Handle
  1.Storage Zone Thermostat,              !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a46c6745-6100-4d30-89f0-56f82dd2d0a4}, !- Handle
  7.Elec/MechRoom Zone Thermostat,        !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99f64e17-4401-4e85-93af-cea54aadbde7}, !- Handle
  1.Storage 1 Zone Thermostat,            !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4fa82bb-0b2c-46fb-a606-b301590cbda4}, !- Handle
  1.Stair 2 Zone Thermostat,              !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b0f4387-4033-4d01-9ef1-fa5e59610ef5}, !- Handle
  P2 1.Parking Garage Zone Thermostat,    !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e212353-1124-4d8c-b78f-4965a8e83bf7}, !- Handle
  1.Elec/MechRoom 2 Zone Thermostat,      !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96fb32ca-3f5b-4087-8c8e-763d7adfebbb}, !- Handle
  7.Stairs Zone Thermostat,               !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d8ee3a8-d9d5-452c-850d-a9cea408d592}, !- Handle
  P2 1.Stairs Zone Thermostat,            !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d868bf9c-6999-4859-86f2-b99e8f0dbf6d}, !- Handle
  7.Stairs 1 Zone Thermostat,             !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {afacc779-25fb-4de4-8c94-edf67b70f2d3}, !- Handle
  4.Elec/MechRoom Zone Thermostat,        !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58bcb6e4-e094-4b0f-b272-399543845936}, !- Handle
  P3.Parking Garage Zone Thermostat,      !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98adcad0-f65b-4766-b3af-0f3ce3a32415}, !- Handle
  6.Elec/MechRoom Zone Thermostat,        !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7b0255d-0862-4ab6-ae10-38f4536a492a}, !- Handle
  8.Stairs Zone Thermostat,               !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51edb12a-1e6f-42ed-a75b-3c618a9060b3}, !- Handle
  4.Stair Zone Thermostat,                !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b70cdc8c-fb9e-464b-ab0b-c3a1d502d979}, !- Handle
  6.Stairs Zone Thermostat,               !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07579647-3443-49e1-8f2b-404acc0d359c}, !- Handle
  PL1.Stair Zone Thermostat,              !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc44d3ca-7f2f-405f-a6a4-fd0c0e957aea}, !- Handle
  1.Elec/MechRoom 3 Zone Thermostat,      !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ea582ad-94f8-46f9-adf7-faf9cc6d2183}, !- Handle
  9.Stairs Zone Thermostat,               !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8b8e7af-f486-488a-b26b-acc9255ad67c}, !- Handle
  5.Stairs 1 Zone Thermostat,             !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0b5bcf8-1692-4ad0-aad2-c7dcc4fc533f}, !- Handle
  1.Elec/MechRoom 4 Zone Thermostat,      !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {348fdddd-dd62-45e0-abc6-0ef49396bd4b}, !- Handle
  8.Stairs 1 Zone Thermostat,             !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36f64723-7b70-4cbf-94ba-b58fc399fc5d}, !- Handle
  1.Storage 2 Zone Thermostat,            !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {677f6ff8-41d4-4e64-a260-9d31d4eff678}, !- Handle
  9.Stairs 1 Zone Thermostat,             !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e55e9ff9-4755-4a98-88e3-99b69ef3eb78}, !- Handle
  4.Stairs Zone Thermostat,               !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50ff4cd7-0cfb-41d3-b554-8a0fc521af3d}, !- Handle
  4.Stairs 1 Zone Thermostat,             !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a6f36f5-d795-4b42-b323-969cbbddd7af}, !- Handle
  1.Stair 3 Zone Thermostat,              !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1291ced3-b879-4d13-8efb-bcb70d8e8bc1}, !- Handle
  6.Elec/MechRoom 1 Zone Thermostat,      !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {786ff576-7a96-4e8c-806e-b69bad9279dd}, !- Handle
  4.Elec/MechRoom 1 Zone Thermostat,      !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d929a4e-e6b3-44ef-a6d4-4391fce5c913}, !- Handle
  1.Elec/MechRoom 5 Zone Thermostat,      !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d80ed44c-789d-444b-ad66-073a36ec6806}, !- Handle
  1.Stair 4 Zone Thermostat,              !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5cfba84a-8fd1-49be-b934-d42c18f149e2}, !- Handle
  P3.Stairs Zone Thermostat,              !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86a008ae-3b4c-40f5-9d6b-a649a9f78cea}, !- Handle
  P3.Stairs 1 Zone Thermostat,            !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00807846-76b2-41a9-8bf5-8edfb197c775}, !- Handle
  9.Elec/MechRoom Zone Thermostat,        !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c116fc2-264e-4e3e-90ce-cec7d8b4b686}, !- Handle
  5.Elec/MechRoom 1 Zone Thermostat,      !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {879c3a94-e8f4-4813-aeab-31154048cffb}, !- Handle
  PL1.Parking Garage Zone Thermostat,     !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23155de8-5efd-4e19-b506-1ccbd710f919}, !- Handle
  P2 1.Stairs 1 Zone Thermostat,          !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1bd1e5d6-d025-48f2-a9ed-a00466581434}, !- Handle
  P2 1.Stairs 2 Zone Thermostat,          !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2504f0ca-53be-47d8-9c8e-d6bf83e491b9}, !- Handle
  7.Elec/MechRoom 1 Zone Thermostat,      !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d12a3e12-0cf8-419f-a71b-830e43e0183d}, !- Handle
  6.Stair Zone Thermostat,                !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dee89fb8-2020-4af2-9fc0-1801181de439}, !- Handle
  P3.Stairs 2 Zone Thermostat,            !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf02d54d-2650-47d2-92ba-f7ad59cac6df}, !- Handle
  8.Elec/MechRoom 1 Zone Thermostat,      !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0bc063dd-9560-413b-9888-ac940dee22e5}, !- Handle
  PL1.Stair 1 Zone Thermostat,            !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f133b70-ffb7-46d0-a472-c89166c4c0b4}, !- Handle
  PL1.Elec/MechRoom Zone Thermostat,      !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24baa90f-fed1-4bdd-9de4-bf55dacae8ad}, !- Handle
  P2 1.Parking Garage 1 Zone Thermostat,  !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6511d28-7ba8-48ef-b7fc-ee73fe70a593}, !- Handle
  Unit Heater Thermostat,                 !- Name
  {9e6778b4-0ff4-4480-9a17-101b54e63bd2}, !- Heating Setpoint Temperature Schedule Name
  {74dd9066-36e0-4c2f-9c45-631c91c7988d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {245171c8-73f2-49ae-9ca4-ea1fb59fd52f}, !- Handle
  Parking Garage,                         !- Name
  ,                                       !- Default Construction Set Name
  {f9af9d59-af52-4cad-bb8b-044598105e14}, !- Default Schedule Set Name
  {e70dd193-aea2-424f-9632-287c2629bfc1}, !- Group Rendering Name
  {a247eeec-ef20-4c25-abc5-b4d56e9ea544}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:SpaceInfiltration:DesignFlowRate,
  {080e9ee3-4fc6-4ed7-ae83-9c4d63da1bb5}, !- Handle
  90.1-2007 - Office - Corridor Infiltration 1, !- Name
  {245171c8-73f2-49ae-9ca4-ea1fb59fd52f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {012aa3e0-f029-439e-b01c-dd379ea0071d}, !- Handle
  90.1-2007 - Office - Parking Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.538195520835486,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ScheduleTypeLimits,
  {674e5e4e-7552-4522-91d5-655d1d10d005}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {08e2c99f-944f-45b4-a5f9-62385c72ddf6}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {3fb4eabc-91e5-410e-8bd1-8bf0cd0a3e76}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f2b12ff8-3743-432a-9ac9-8a13e0ff9e6b}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {a50182f5-0583-4d23-8526-48d9ab11158d}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {e84ebfd3-f4cd-4415-9616-dafd0cbfad5c}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {39b9f733-a952-4a14-a06d-cbbe91c79ed5}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {21ce6c71-e588-491b-98de-fdb5e67a352f}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {ccb41ae1-5365-4ea1-b44a-ae2bc34c8c0a}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {4dd5aff3-081c-4e81-929c-c5fe24ccdf3f}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {f691fd17-706f-4d30-8b64-8869dc7f2a15}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {299ad5b5-b6bb-479e-901d-4c88b71bfc22}, !- Handle
  Parking Sch,                            !- Name
  {b06aad2c-e676-4cd5-9a49-2108ab472153}, !- Schedule Type Limits Name
  {f13354de-d86a-426d-b8be-3efb8d35283a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f13354de-d86a-426d-b8be-3efb8d35283a}, !- Handle
  Schedule Day 19,                        !- Name
  {b06aad2c-e676-4cd5-9a49-2108ab472153}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights,
  {5dc2e3ea-465f-4395-8a0c-0cb18f5c88eb}, !- Handle
  Parking Lights,                         !- Name
  {012aa3e0-f029-439e-b01c-dd379ea0071d}, !- Lights Definition Name
  {245171c8-73f2-49ae-9ca4-ea1fb59fd52f}, !- Space or SpaceType Name
  {299ad5b5-b6bb-479e-901d-4c88b71bfc22}; !- Schedule Name

OS:DesignSpecification:OutdoorAir,
  {912d145d-a552-4e1b-b936-f997b57bdd60}, !- Handle
  90.1-2007 - Office - Exercise Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {729231b0-d559-425a-b70b-afc0bbd3c052}, !- Handle
  90.1-2007 - Office - Exercise People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {ad33632e-9820-45f0-9de4-9de86422960a}, !- Handle
  90.1-2007 - Office - Exercise Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.33681222918001,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {2a9f764b-adb4-4dd1-81c0-7c7287647f71}, !- Handle
  90.1-2007 - Office - Exercise Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceType,
  {88194042-513e-40c8-9e64-4267019fe1b9}, !- Handle
  Exercise,                               !- Name
  ,                                       !- Default Construction Set Name
  {4cb12519-cacf-41b9-ac33-83101c134ac8}, !- Default Schedule Set Name
  {1552cc78-9755-48d0-99de-592e454fd6fa}, !- Group Rendering Name
  {912d145d-a552-4e1b-b936-f997b57bdd60}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:SpaceInfiltration:DesignFlowRate,
  {0f1e21fa-7d78-4585-9e81-af0bffc98e2a}, !- Handle
  90.1-2007 - Office - OpenOffice Infiltration 1, !- Name
  {88194042-513e-40c8-9e64-4267019fe1b9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:People,
  {df51f40f-acf7-4ed8-a268-276391d00fab}, !- Handle
  People 1,                               !- Name
  {729231b0-d559-425a-b70b-afc0bbd3c052}, !- People Definition Name
  {88194042-513e-40c8-9e64-4267019fe1b9}; !- Space or SpaceType Name

OS:Lights,
  {1babe7e4-44cd-4612-bd94-b1c0dedf7c0b}, !- Handle
  Lights 1,                               !- Name
  {ad33632e-9820-45f0-9de4-9de86422960a}, !- Lights Definition Name
  {88194042-513e-40c8-9e64-4267019fe1b9}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {73694ab8-67eb-4954-b383-9fa48aa2b355}, !- Handle
  Electric Equipment 2,                   !- Name
  {2a9f764b-adb4-4dd1-81c0-7c7287647f71}, !- Electric Equipment Definition Name
  {88194042-513e-40c8-9e64-4267019fe1b9}; !- Space or SpaceType Name

OS:Space,
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Handle
  PL1.Parking Garage,                     !- Name
  {245171c8-73f2-49ae-9ca4-ea1fb59fd52f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.5719805737825,                       !- X Origin {m}
  26.1736554021866,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {45e67f59-bc98-4370-ba2a-a2221291cb47}, !- Building Story Name
  {c47d1899-cdeb-41c3-b72d-1286f1e084f2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {27158c0d-832b-4469-af47-f7dd1cd2957c}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.6990880920714, 18.1951064257384, 0,  !- X,Y,Z Vertex 1 {m}
  23.6990880920714, 7.52066031566478, 0,  !- X,Y,Z Vertex 2 {m}
  65.5217731226659, 7.52066031566478, 0,  !- X,Y,Z Vertex 3 {m}
  65.5217731226659, -10.4202917347386, 0, !- X,Y,Z Vertex 4 {m}
  51.66995, -10.4202917347386, 0,         !- X,Y,Z Vertex 5 {m}
  51.66995, -5.34058747150995, 0,         !- X,Y,Z Vertex 6 {m}
  47.9536125, -5.34058747150995, 0,       !- X,Y,Z Vertex 7 {m}
  47.9536125, -10.4202917347386, 0,       !- X,Y,Z Vertex 8 {m}
  0, -10.4202917347386, 0,                !- X,Y,Z Vertex 9 {m}
  0, -5.34058747150995, 0,                !- X,Y,Z Vertex 10 {m}
  7.9454375, -5.34058747150995, 0,        !- X,Y,Z Vertex 11 {m}
  7.9454375, 0, 0,                        !- X,Y,Z Vertex 12 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 13 {m}
  0, 18.1951064257384, 0;                 !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {06946405-2e02-422e-84a7-644496f856f1}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.1951064257384, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 18.1951064257384, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {600a3bb8-5543-486a-8bca-6e969c27bfb6}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d91b95d2-9967-4f44-a365-2c378bc883c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.6990880920714, 18.1951064257384, 2.4384, !- X,Y,Z Vertex 1 {m}
  23.6990880920714, 18.1951064257384, 0,  !- X,Y,Z Vertex 2 {m}
  0, 18.1951064257384, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 18.1951064257384, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67915ccc-1fa3-4c73-ba26-5d55df5591d9}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.6990880920714, 7.52066031566478, 2.4384, !- X,Y,Z Vertex 1 {m}
  23.6990880920714, 7.52066031566478, 0,  !- X,Y,Z Vertex 2 {m}
  23.6990880920714, 18.1951064257384, 0,  !- X,Y,Z Vertex 3 {m}
  23.6990880920714, 18.1951064257384, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {236b39f8-c74b-4c91-9733-873430de8183}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5217731226659, 7.52066031566478, 2.4384, !- X,Y,Z Vertex 1 {m}
  65.5217731226659, 7.52066031566478, 0,  !- X,Y,Z Vertex 2 {m}
  23.6990880920714, 7.52066031566478, 0,  !- X,Y,Z Vertex 3 {m}
  23.6990880920714, 7.52066031566478, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91c2a992-2421-4a9b-ae34-0b9bc2e8d49b}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5217731226659, -10.4202917347386, 2.4384, !- X,Y,Z Vertex 1 {m}
  65.5217731226659, -10.4202917347386, 0, !- X,Y,Z Vertex 2 {m}
  65.5217731226659, 7.52066031566478, 0,  !- X,Y,Z Vertex 3 {m}
  65.5217731226659, 7.52066031566478, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da33a886-44fe-4c53-9eca-1c977aeb3c18}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.66995, -10.4202917347386, 2.4384,    !- X,Y,Z Vertex 1 {m}
  51.66995, -10.4202917347386, 0,         !- X,Y,Z Vertex 2 {m}
  65.5217731226659, -10.4202917347386, 0, !- X,Y,Z Vertex 3 {m}
  65.5217731226659, -10.4202917347386, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d6b5315-64de-4ed6-b5fe-3bf61f990dfc}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33783eed-cc5a-4b50-ac8f-020fa1531e9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.66995, -7.0373292347386, 2.4384,     !- X,Y,Z Vertex 1 {m}
  51.66995, -7.0373292347386, 0,          !- X,Y,Z Vertex 2 {m}
  51.66995, -10.4202917347386, 0,         !- X,Y,Z Vertex 3 {m}
  51.66995, -10.4202917347386, 2.4384;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2d35e1b-a623-42d3-8b88-4c1b944086ec}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {649b94ba-0561-4b9b-9a57-e8792d3598af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.66995, -5.34058747150995, 2.4384,    !- X,Y,Z Vertex 1 {m}
  51.66995, -5.34058747150995, 0,         !- X,Y,Z Vertex 2 {m}
  51.66995, -7.0373292347386, 0,          !- X,Y,Z Vertex 3 {m}
  51.66995, -7.0373292347386, 2.4384;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca63b5fa-762a-47a9-b7be-3df4ce3a7cdc}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c57530d-49d2-4b21-afcc-197aaaf3ac05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.9536125, -5.34058747150995, 2.4384,  !- X,Y,Z Vertex 1 {m}
  47.9536125, -5.34058747150995, 0,       !- X,Y,Z Vertex 2 {m}
  51.66995, -5.34058747150995, 0,         !- X,Y,Z Vertex 3 {m}
  51.66995, -5.34058747150995, 2.4384;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb25d8c3-28ed-45a5-9045-5bd7cccb45ce}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e3c3e5f-6a1b-40b6-a159-06e742b41c9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.9536125, -10.4202917347386, 2.4384,  !- X,Y,Z Vertex 1 {m}
  47.9536125, -10.4202917347386, 0,       !- X,Y,Z Vertex 2 {m}
  47.9536125, -5.34058747150995, 0,       !- X,Y,Z Vertex 3 {m}
  47.9536125, -5.34058747150995, 2.4384;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad8fe3e8-5b4b-4358-be87-4d11192a95f9}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.4202917347386, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, -10.4202917347386, 0,                !- X,Y,Z Vertex 2 {m}
  47.9536125, -10.4202917347386, 0,       !- X,Y,Z Vertex 3 {m}
  47.9536125, -10.4202917347386, 2.4384;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc1ec816-8ab8-42a2-8109-1f49bc1946a8}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.34058747150995, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, -5.34058747150995, 0,                !- X,Y,Z Vertex 2 {m}
  0, -10.4202917347386, 0,                !- X,Y,Z Vertex 3 {m}
  0, -10.4202917347386, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf6c7148-201b-4daf-8528-62f745b29468}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bdb0edd-bf6f-44d8-bcf0-11f96295eb68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, -5.34058747150995, 2.4384,   !- X,Y,Z Vertex 1 {m}
  7.9454375, -5.34058747150995, 0,        !- X,Y,Z Vertex 2 {m}
  0, -5.34058747150995, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.34058747150995, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd5d58e7-9e1a-4967-8eb8-f1cac5209383}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f7caa14-ca55-41f3-9044-62affa383c8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 0, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  7.9454375, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  7.9454375, -5.34058747150995, 0,        !- X,Y,Z Vertex 3 {m}
  7.9454375, -5.34058747150995, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec3a5f0a-8302-41bd-bf4c-b124c5648487}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fafbf8c-0fc5-4fb6-8747-344f83379ba1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.9454375, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  7.9454375, 0, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ff906c4-2259-4c9d-8fdd-21871bebcbab}, !- Handle
  Surface 17,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de34a9e3-2b0b-4d29-bb2b-bd6fb7d12fde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.69378809207139, 17.9022957652614, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.693788092071, 18.1951064257384, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 18.1951064257384, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 17.9022957652614, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {730dfb13-bf62-43d4-b3d0-f21c3e4529b9}, !- Handle
  PL1.Stair,                              !- Name
  {c3563463-2cd0-46b6-95b7-1a92fc5eef7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  73.2419305737825,                       !- X Origin {m}
  15.753363667448,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {45e67f59-bc98-4370-ba2a-a2221291cb47}, !- Building Story Name
  {c6a1473e-8071-4210-b992-4cd4fcc7c608}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fbe36f73-0108-4484-a0c5-6f686a169584}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {730dfb13-bf62-43d4-b3d0-f21c3e4529b9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.07970426322865, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.7163375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.7163375, 5.07970426322865, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dd9b5ef-1fa2-417f-a14e-8eea8ba065bd}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {730dfb13-bf62-43d4-b3d0-f21c3e4529b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.7163375, 0, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  -3.7163375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e3c3e5f-6a1b-40b6-a159-06e742b41c9e}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {730dfb13-bf62-43d4-b3d0-f21c3e4529b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb25d8c3-28ed-45a5-9045-5bd7cccb45ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.7163375, 5.07970426322865, 2.4384,   !- X,Y,Z Vertex 1 {m}
  -3.7163375, 5.07970426322865, 0,        !- X,Y,Z Vertex 2 {m}
  -3.7163375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.7163375, 0, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c57530d-49d2-4b21-afcc-197aaaf3ac05}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {730dfb13-bf62-43d4-b3d0-f21c3e4529b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca63b5fa-762a-47a9-b7be-3df4ce3a7cdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.07970426322865, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.07970426322865, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.7163375, 5.07970426322865, 0,        !- X,Y,Z Vertex 3 {m}
  -3.7163375, 5.07970426322865, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649b94ba-0561-4b9b-9a57-e8792d3598af}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {730dfb13-bf62-43d4-b3d0-f21c3e4529b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2d35e1b-a623-42d3-8b88-4c1b944086ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.3829625, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  0, 3.3829625, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 5.07970426322865, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.07970426322865, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33783eed-cc5a-4b50-ac8f-020fa1531e9e}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {730dfb13-bf62-43d4-b3d0-f21c3e4529b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d6b5315-64de-4ed6-b5fe-3bf61f990dfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.3829625, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 3.3829625, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eac5869-7aa4-4a6c-ab86-820032e1bf7d}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {730dfb13-bf62-43d4-b3d0-f21c3e4529b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ca58b6b-3d84-4823-ad4f-96e530f7e47a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 5.07970426322865, 2.4384,            !- X,Y,Z Vertex 2 {m}
  -3.7163375, 5.07970426322865, 2.4384,   !- X,Y,Z Vertex 3 {m}
  -3.7163375, 0, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ed0ea341-d06e-48ad-8ebe-017c3385ec32}, !- Handle
  PL1.Stair 1,                            !- Name
  {c3563463-2cd0-46b6-95b7-1a92fc5eef7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.5719805737825,                       !- X Origin {m}
  20.8330679306766,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {45e67f59-bc98-4370-ba2a-a2221291cb47}, !- Building Story Name
  {99625ab9-8f5c-41b6-9376-defc44918e27}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {18c37bb3-c388-4769-b0a6-c8f9d3dc058c}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed0ea341-d06e-48ad-8ebe-017c3385ec32}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 5.34058747150995, 0,         !- X,Y,Z Vertex 1 {m}
  7.9454375, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.34058747150995, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {706ec8a0-89bb-4008-a4f1-af4db6b7e750}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed0ea341-d06e-48ad-8ebe-017c3385ec32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.34058747150995, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.34058747150995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fafbf8c-0fc5-4fb6-8747-344f83379ba1}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed0ea341-d06e-48ad-8ebe-017c3385ec32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec3a5f0a-8302-41bd-bf4c-b124c5648487}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 5.34058747150995, 2.4384,    !- X,Y,Z Vertex 1 {m}
  7.9454375, 5.34058747150995, 0,         !- X,Y,Z Vertex 2 {m}
  0, 5.34058747150995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.34058747150995, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f7caa14-ca55-41f3-9044-62affa383c8c}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed0ea341-d06e-48ad-8ebe-017c3385ec32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd5d58e7-9e1a-4967-8eb8-f1cac5209383}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 0, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  7.9454375, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  7.9454375, 5.34058747150995, 0,         !- X,Y,Z Vertex 3 {m}
  7.9454375, 5.34058747150995, 2.4384;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bdb0edd-bf6f-44d8-bcf0-11f96295eb68}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed0ea341-d06e-48ad-8ebe-017c3385ec32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf6c7148-201b-4daf-8528-62f745b29468}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.9454375, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  7.9454375, 0, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79401891-5ee4-4287-85e6-c94e81032b34}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed0ea341-d06e-48ad-8ebe-017c3385ec32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98df1819-c798-42d1-8d2a-63e4ffefc992}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 0, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  7.9454375, 5.34058747150995, 2.4384,    !- X,Y,Z Vertex 2 {m}
  0, 5.34058747150995, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eebe845e-bd5e-428d-8191-f8e84faba115}, !- Handle
  PL1.Elec/MechRoom,                      !- Name
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.2710686658539,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {45e67f59-bc98-4370-ba2a-a2221291cb47}, !- Building Story Name
  {6220f502-0451-4ef4-be79-8b2bca8f057e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a1cb3b42-c219-49b4-8ff0-efeee5bc3d9c}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eebe845e-bd5e-428d-8191-f8e84faba115}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.35233933952304, 0,                !- X,Y,Z Vertex 2 {m}
  -23.6990880920714, -5.35233933952304, 0, !- X,Y,Z Vertex 3 {m}
  -23.6990880920714, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10f1c7f7-fc03-4b51-a06d-5ac62f346993}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eebe845e-bd5e-428d-8191-f8e84faba115}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.35233933952304, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, -5.35233933952304, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d91b95d2-9967-4f44-a365-2c378bc883c8}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eebe845e-bd5e-428d-8191-f8e84faba115}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {600a3bb8-5543-486a-8bca-6e969c27bfb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.6990880920714, -5.35233933952304, 2.4384, !- X,Y,Z Vertex 1 {m}
  -23.6990880920714, -5.35233933952304, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.35233933952304, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.35233933952304, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42a1173e-33c1-4fbd-a787-17b6f8042600}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eebe845e-bd5e-428d-8191-f8e84faba115}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.6990880920714, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -23.6990880920714, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -23.6990880920714, -5.35233933952304, 0, !- X,Y,Z Vertex 3 {m}
  -23.6990880920714, -5.35233933952304, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81cad9f5-137b-4519-9361-8cab3c1b6bef}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eebe845e-bd5e-428d-8191-f8e84faba115}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -23.6990880920714, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -23.6990880920714, 0, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa874cb-bcbe-48ff-aae0-2b80f651a488}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eebe845e-bd5e-428d-8191-f8e84faba115}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc9afbaa-acda-46f4-bf66-674bf1336551}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.35233933952304, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  -17.0053, 0, 2.4384,                    !- X,Y,Z Vertex 3 {m}
  -17.0053, -5.35233933952304, 2.4384;    !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6827ba51-4cfb-42d3-9cf8-08c7b30cf89f}, !- Handle
  Rendering Color 378,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Space,
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Handle
  1.Parking Garage,                       !- Name
  {245171c8-73f2-49ae-9ca4-ea1fb59fd52f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.9849811658535,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {8b2e7687-ffca-4872-83cd-253c83c92946}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7026ad2f-79dc-44dc-8085-bb0037966d77}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1d382aa-a542-43e9-b27c-1af91d2bf839}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.7139125, -5.64515, 0,                !- X,Y,Z Vertex 1 {m}
  -9.7139124999996, -16.0267854495966, 0, !- X,Y,Z Vertex 2 {m}
  18.2569494079286, -16.0267854495966, 0, !- X,Y,Z Vertex 3 {m}
  18.2569494079286, -28.8880332367713, 0, !- X,Y,Z Vertex 4 {m}
  14.5406119079286, -28.8880332367713, 0, !- X,Y,Z Vertex 5 {m}
  14.5406119079286, -33.9677375, 0,       !- X,Y,Z Vertex 6 {m}
  -33.4130005920714, -33.9677375, 0,      !- X,Y,Z Vertex 7 {m}
  -33.4130005920714, -28.8880332367713, 0, !- X,Y,Z Vertex 8 {m}
  -25.4675630920714, -28.8880332367713, 0, !- X,Y,Z Vertex 9 {m}
  -25.4675630920714, -23.5474457652614, 0, !- X,Y,Z Vertex 10 {m}
  -33.4130005920714, -23.5474457652614, 0, !- X,Y,Z Vertex 11 {m}
  -33.4130005920714, -5.64515, 0;         !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {312f1ef8-fce0-4d58-9d94-b331d68afa83}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2569494079286, 0, 5.4864,            !- X,Y,Z Vertex 1 {m}
  18.2569494079286, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a848e448-9e06-46e7-84fc-47f309a56949}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ee8b4e4-b9ef-44b4-bd48-a31f79f7222e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2569494079286, -11.6506625, 5.4864,  !- X,Y,Z Vertex 1 {m}
  18.2569494079286, -11.6506625, 0,       !- X,Y,Z Vertex 2 {m}
  18.2569494079286, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  18.2569494079286, 0, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c35e717-4af2-4ee8-8751-824d2da90b7f}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {942ccbff-805c-4bfb-aa90-fd8b787dadad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2569494079286, -13.8049, 5.4864,     !- X,Y,Z Vertex 1 {m}
  18.2569494079286, -13.8049, 0,          !- X,Y,Z Vertex 2 {m}
  18.2569494079286, -11.6506625, 0,       !- X,Y,Z Vertex 3 {m}
  18.2569494079286, -11.6506625, 5.4864;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e25ed05-4497-4fd6-aef9-3c1d56eba730}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22a812e8-f99e-48dd-9d69-28da0d4b76a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2569494079286, -17.1958, 5.4864,     !- X,Y,Z Vertex 1 {m}
  18.2569494079286, -17.1958, 0,          !- X,Y,Z Vertex 2 {m}
  18.2569494079286, -13.8049, 0,          !- X,Y,Z Vertex 3 {m}
  18.2569494079286, -13.8049, 5.4864;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6d0f977-1d4e-4fe5-9ef4-462b19693fce}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c77d48df-11df-4c0f-82ce-eae574a6fd32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2569494079286, -20.2390245941263, 5.4864, !- X,Y,Z Vertex 1 {m}
  18.2569494079286, -20.2390245941263, 0, !- X,Y,Z Vertex 2 {m}
  18.2569494079286, -17.1958, 0,          !- X,Y,Z Vertex 3 {m}
  18.2569494079286, -17.1958, 5.4864;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aaf8771-c831-40d8-b3e0-37bd455c7bcc}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9eb7d5a-732f-463e-b51a-ee6eee99c325}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2569494079286, -28.8880332367713, 5.4864, !- X,Y,Z Vertex 1 {m}
  18.2569494079286, -28.8880332367713, 0, !- X,Y,Z Vertex 2 {m}
  18.2569494079286, -20.2390245941263, 0, !- X,Y,Z Vertex 3 {m}
  18.2569494079286, -20.2390245941263, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2947907b-1af4-4861-a795-dd36dc377b92}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd28e02c-b4e7-403f-92ba-cd510d7ae45c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5406119079286, -28.8880332367713, 5.4864, !- X,Y,Z Vertex 1 {m}
  14.5406119079286, -28.8880332367713, 0, !- X,Y,Z Vertex 2 {m}
  18.2569494079286, -28.8880332367713, 0, !- X,Y,Z Vertex 3 {m}
  18.2569494079286, -28.8880332367713, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42d13e1f-d263-4417-a4e2-6cb0930998b9}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7454857-314c-46a1-8e99-8c23e0d0e1ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5406119079286, -33.9677375, 5.4864,  !- X,Y,Z Vertex 1 {m}
  14.5406119079286, -33.9677375, 0,       !- X,Y,Z Vertex 2 {m}
  14.5406119079286, -28.8880332367713, 0, !- X,Y,Z Vertex 3 {m}
  14.5406119079286, -28.8880332367713, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8ef50da-554c-457d-a0f1-9907168b53d0}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4130005920714, -33.9677375, 5.4864, !- X,Y,Z Vertex 1 {m}
  -33.4130005920714, -33.9677375, 0,      !- X,Y,Z Vertex 2 {m}
  14.5406119079286, -33.9677375, 0,       !- X,Y,Z Vertex 3 {m}
  14.5406119079286, -33.9677375, 5.4864;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8045e9f9-6183-4e06-8d33-51ac5bd4ef1a}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4130005920714, -28.8880332367713, 5.4864, !- X,Y,Z Vertex 1 {m}
  -33.4130005920714, -28.8880332367713, 0, !- X,Y,Z Vertex 2 {m}
  -33.4130005920714, -33.9677375, 0,      !- X,Y,Z Vertex 3 {m}
  -33.4130005920714, -33.9677375, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f75f77f-71cb-42f1-a0d3-a89c58f2d6e1}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ae2c577-a9db-422f-8f00-d43e5108e581}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4675630920714, -28.8880332367713, 5.4864, !- X,Y,Z Vertex 1 {m}
  -25.4675630920714, -28.8880332367713, 0, !- X,Y,Z Vertex 2 {m}
  -33.4130005920714, -28.8880332367713, 0, !- X,Y,Z Vertex 3 {m}
  -33.4130005920714, -28.8880332367713, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c724a8dd-ca41-4e2a-8b09-d4a3a574cedf}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77df733b-db36-4c7b-9bb6-2fcee1a260de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4675630920714, -23.5474457652614, 5.4864, !- X,Y,Z Vertex 1 {m}
  -25.4675630920714, -23.5474457652614, 0, !- X,Y,Z Vertex 2 {m}
  -25.4675630920714, -28.8880332367713, 0, !- X,Y,Z Vertex 3 {m}
  -25.4675630920714, -28.8880332367713, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2c5dc49-8ec3-4164-bac6-f686a7f1ad74}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60a9ecee-442f-496a-bf92-c7dd4adf1896}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4130005920714, -23.5474457652614, 5.4864, !- X,Y,Z Vertex 1 {m}
  -33.4130005920714, -23.5474457652614, 0, !- X,Y,Z Vertex 2 {m}
  -25.4675630920714, -23.5474457652614, 0, !- X,Y,Z Vertex 3 {m}
  -25.4675630920714, -23.5474457652614, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f9f9da6-0424-456f-b459-48aecb66a488}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4130005920714, -5.64515, 5.4864,    !- X,Y,Z Vertex 1 {m}
  -33.4130005920714, -5.64515, 0,         !- X,Y,Z Vertex 2 {m}
  -33.4130005920714, -23.5474457652614, 0, !- X,Y,Z Vertex 3 {m}
  -33.4130005920714, -23.5474457652614, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c98bfb6-2461-45ae-b24f-baf9907e79ab}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c295f509-2cf9-405c-8ef1-204bd3f1a15b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.7192125, -5.64515, 5.4864,          !- X,Y,Z Vertex 1 {m}
  -26.7192125, -5.64515, 0,               !- X,Y,Z Vertex 2 {m}
  -33.4130005920714, -5.64515, 0,         !- X,Y,Z Vertex 3 {m}
  -33.4130005920714, -5.64515, 5.4864;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be289462-d63a-4b87-801c-244702b64eb3}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3574590e-f51f-4e30-8c58-cf30fbf26fdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.7139125, -5.64515, 5.4864,           !- X,Y,Z Vertex 1 {m}
  -9.7139125, -5.64515, 0,                !- X,Y,Z Vertex 2 {m}
  -26.7192125, -5.64515, 0,               !- X,Y,Z Vertex 3 {m}
  -26.7192125, -5.64515, 5.4864;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bd1d836-d97b-43ae-8fee-29ee25c88787}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f322cc9-b8b6-4d0e-bb56-70b44b2937c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515, 5.4864,                    !- X,Y,Z Vertex 1 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 2 {m}
  -9.7139125, -5.64515, 0,                !- X,Y,Z Vertex 3 {m}
  -9.7139125, -5.64515, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2200c591-5d87-43d2-846e-2600c973b459}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92c41154-e81b-44d6-bd7c-43b7fb9709ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 5.4864;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7811fd7-0d00-47a4-9696-919daab57b50}, !- Handle
  Surface 56,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6575213e-ecf9-469b-b978-364cec2e870c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5406119079286, -33.9677375, 5.4864,  !- X,Y,Z Vertex 1 {m}
  14.5406119079286, -28.8880332367713, 5.4864, !- X,Y,Z Vertex 2 {m}
  18.2569494079286, -28.8880332367713, 5.4864, !- X,Y,Z Vertex 3 {m}
  18.2569494079286, 0, 5.4864,            !- X,Y,Z Vertex 4 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 5 {m}
  0, -5.64515, 5.4864,                    !- X,Y,Z Vertex 6 {m}
  -33.4130005920714, -5.64515, 5.4864,    !- X,Y,Z Vertex 7 {m}
  -33.4130005920714, -23.5474457652614, 5.4864, !- X,Y,Z Vertex 8 {m}
  -25.4675630920714, -23.5474457652614, 5.4864, !- X,Y,Z Vertex 9 {m}
  -25.4675630920714, -28.8880332367713, 5.4864, !- X,Y,Z Vertex 10 {m}
  -33.4130005920714, -28.8880332367713, 5.4864, !- X,Y,Z Vertex 11 {m}
  -33.4130005920714, -33.9677375, 5.4864; !- X,Y,Z Vertex 12 {m}

OS:Space,
  {9d4c3162-77e4-45ac-93cd-af0de1c7ecef}, !- Handle
  1.Stair 3,                              !- Name
  {c3563463-2cd0-46b6-95b7-1a92fc5eef7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  73.2419305737825,                       !- X Origin {m}
  15.753363667448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {34a99e03-ccd1-4fb0-b470-a61beaf14f47}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2ca58b6b-3d84-4823-ad4f-96e530f7e47a}, !- Handle
  Surface 57,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d4c3162-77e4-45ac-93cd-af0de1c7ecef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eac5869-7aa4-4a6c-ab86-820032e1bf7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.07970426322865, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.7163375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.7163375, 5.07970426322865, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c46ebf3-acf1-4115-98c1-4b861d9fa27a}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d4c3162-77e4-45ac-93cd-af0de1c7ecef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.7163375, 0, 5.4864,                  !- X,Y,Z Vertex 1 {m}
  -3.7163375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7454857-314c-46a1-8e99-8c23e0d0e1ea}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d4c3162-77e4-45ac-93cd-af0de1c7ecef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42d13e1f-d263-4417-a4e2-6cb0930998b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.7163375, 5.07970426322865, 5.4864,   !- X,Y,Z Vertex 1 {m}
  -3.7163375, 5.07970426322865, 0,        !- X,Y,Z Vertex 2 {m}
  -3.7163375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.7163375, 0, 5.4864;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd28e02c-b4e7-403f-92ba-cd510d7ae45c}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d4c3162-77e4-45ac-93cd-af0de1c7ecef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2947907b-1af4-4861-a795-dd36dc377b92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.07970426322865, 5.4864,            !- X,Y,Z Vertex 1 {m}
  0, 5.07970426322865, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.7163375, 5.07970426322865, 0,        !- X,Y,Z Vertex 3 {m}
  -3.7163375, 5.07970426322865, 5.4864;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {becf95ea-cf38-4270-869c-5fe93c097b19}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d4c3162-77e4-45ac-93cd-af0de1c7ecef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45087214-7aa7-4ac0-ba23-98ea937a5d63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.3829625, 5.4864,                   !- X,Y,Z Vertex 1 {m}
  0, 3.3829625, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 5.07970426322865, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.07970426322865, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5474b52a-74b0-4871-aede-c85e1df078a2}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d4c3162-77e4-45ac-93cd-af0de1c7ecef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.3829625, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 3.3829625, 5.4864;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91236aa8-3950-4456-9cb6-1ff0632e9119}, !- Handle
  Surface 63,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d4c3162-77e4-45ac-93cd-af0de1c7ecef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84d39d5f-7d2b-4974-819f-97a51946f126}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 5.07970426322865, 5.4864,            !- X,Y,Z Vertex 2 {m}
  -3.7163375, 5.07970426322865, 5.4864,   !- X,Y,Z Vertex 3 {m}
  -3.7163375, 0, 5.4864;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f33e2651-0c6a-4171-b7ed-f1517696cfc8}, !- Handle
  1.Corridor 2,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  73.2419305737825,                       !- X Origin {m}
  20.8330679306767,                       !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {57a97bc6-7f10-4c3d-b019-28c18a3733ab}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1dfd3383-fa6d-4070-b3ff-0f3c59d9089f}, !- Handle
  Surface 64,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f33e2651-0c6a-4171-b7ed-f1517696cfc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {950e0260-608f-470d-bb22-f5d08da5d2d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.187575, 8.64900864264501, 0,          !- X,Y,Z Vertex 1 {m}
  2.187575, -1.69674176322865, 0,         !- X,Y,Z Vertex 2 {m}
  0, -1.69674176322865, 0,                !- X,Y,Z Vertex 3 {m}
  0, 8.64900864264501, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9eb7d5a-732f-463e-b51a-ee6eee99c325}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33e2651-0c6a-4171-b7ed-f1517696cfc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2aaf8771-c831-40d8-b3e0-37bd455c7bcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.64900864264501, 5.4864,            !- X,Y,Z Vertex 1 {m}
  0, 8.64900864264501, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49d86813-3385-4e76-bf37-888d24dd0e97}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33e2651-0c6a-4171-b7ed-f1517696cfc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dbe28d1-0524-4fab-8e5a-4b72c7a36bf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.187575, 8.64900864264501, 5.4864,     !- X,Y,Z Vertex 1 {m}
  2.187575, 8.64900864264501, 0,          !- X,Y,Z Vertex 2 {m}
  0, 8.64900864264501, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.64900864264501, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e49c84d3-dc53-44c0-8e33-dc2ceea9cfe9}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33e2651-0c6a-4171-b7ed-f1517696cfc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26f690cb-180b-4bd0-85cd-3cf4ae8c3047}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.187575, 6.67602499596282, 5.4864,     !- X,Y,Z Vertex 1 {m}
  2.187575, 6.67602499596282, 0,          !- X,Y,Z Vertex 2 {m}
  2.187575, 8.64900864264501, 0,          !- X,Y,Z Vertex 3 {m}
  2.187575, 8.64900864264501, 5.4864;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fde8d4e6-3bc7-4c1c-8317-dfa00c086428}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33e2651-0c6a-4171-b7ed-f1517696cfc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60391176-b9f0-47c7-8120-1c7424466d9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.187575, -1.69674176322865, 5.4864,    !- X,Y,Z Vertex 1 {m}
  2.187575, -1.69674176322865, 0,         !- X,Y,Z Vertex 2 {m}
  2.187575, 6.67602499596282, 0,          !- X,Y,Z Vertex 3 {m}
  2.187575, 6.67602499596282, 5.4864;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d85fb03-4b3a-40dd-b48d-5f8d78e57650}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33e2651-0c6a-4171-b7ed-f1517696cfc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.69674176322865, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, -1.69674176322865, 0,                !- X,Y,Z Vertex 2 {m}
  2.187575, -1.69674176322865, 0,         !- X,Y,Z Vertex 3 {m}
  2.187575, -1.69674176322865, 5.4864;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45087214-7aa7-4ac0-ba23-98ea937a5d63}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33e2651-0c6a-4171-b7ed-f1517696cfc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {becf95ea-cf38-4270-869c-5fe93c097b19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.69674176322865, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.69674176322865, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aefa5d4-ebea-418b-a810-3a790f8c818d}, !- Handle
  Surface 71,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f33e2651-0c6a-4171-b7ed-f1517696cfc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af785e7f-2409-4abd-aa13-c8c69c0343d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.187575, -1.69674176322865, 5.4864,    !- X,Y,Z Vertex 1 {m}
  2.187575, 8.64900864264501, 5.4864,     !- X,Y,Z Vertex 2 {m}
  0, 8.64900864264501, 5.4864,            !- X,Y,Z Vertex 3 {m}
  0, -1.69674176322865, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9b3b0b2b-f5f4-405f-8150-3e5e1a82b5ea}, !- Handle
  1.Retail,                               !- Name
  {1741b8df-27aa-46c8-a5cf-4e5e26975138}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.4295055737825,                       !- X Origin {m}
  19.136326167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {6f2182b5-bad0-4402-b10f-efb99a62e2a7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c0c0ad6e-433b-4df3-acb6-57ce3bf8dcfc}, !- Handle
  Surface 72,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b3b0b2b-f5f4-405f-8150-3e5e1a82b5ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {466ac087-4ea3-4c71-94e0-2742bb58b656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6642481226659, 11.5947852303523, 0,  !- X,Y,Z Vertex 1 {m}
  11.6642481226659, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.37276675919148, 0,                 !- X,Y,Z Vertex 4 {m}
  3.1734125, 8.37276675919148, 0,         !- X,Y,Z Vertex 5 {m}
  3.1734125, 11.5947852303523, 0;         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {60391176-b9f0-47c7-8120-1c7424466d9e}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b3b0b2b-f5f4-405f-8150-3e5e1a82b5ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fde8d4e6-3bc7-4c1c-8317-dfa00c086428}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.37276675919148, 5.4864,            !- X,Y,Z Vertex 1 {m}
  0, 8.37276675919148, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd5b93e4-3388-4837-90f7-3a943a51a134}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b3b0b2b-f5f4-405f-8150-3e5e1a82b5ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfb2ea80-de83-4e6f-9ec2-21bcaa12493e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1734125, 8.37276675919148, 5.4864,    !- X,Y,Z Vertex 1 {m}
  3.1734125, 8.37276675919148, 0,         !- X,Y,Z Vertex 2 {m}
  0, 8.37276675919148, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.37276675919148, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3fe8d0c-be35-45b5-b640-f274e8efcd2e}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b3b0b2b-f5f4-405f-8150-3e5e1a82b5ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81955013-c98f-4988-8658-35833e15ed06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1734125, 11.5947852303523, 5.4864,    !- X,Y,Z Vertex 1 {m}
  3.1734125, 11.5947852303523, 0,         !- X,Y,Z Vertex 2 {m}
  3.1734125, 8.37276675919148, 0,         !- X,Y,Z Vertex 3 {m}
  3.1734125, 8.37276675919148, 5.4864;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbc6b186-9936-4016-8074-03103861e7b2}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b3b0b2b-f5f4-405f-8150-3e5e1a82b5ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e29b3ef-7dd7-4aaa-b885-bd0b7cb50e32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0223875, 11.5947852303523, 5.4864,   !- X,Y,Z Vertex 1 {m}
  14.0223875, 11.5947852303523, 0,        !- X,Y,Z Vertex 2 {m}
  3.1734125, 11.5947852303523, 0,         !- X,Y,Z Vertex 3 {m}
  3.1734125, 11.5947852303523, 5.4864;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d892c067-c41a-4bb3-85fb-a24b1b23e724}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b3b0b2b-f5f4-405f-8150-3e5e1a82b5ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a7eebaf-3bde-4101-8bb1-27194ff2c1a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0223875, 8.78173523035228, 5.4864,   !- X,Y,Z Vertex 1 {m}
  14.0223875, 8.78173523035228, 0,        !- X,Y,Z Vertex 2 {m}
  14.0223875, 11.5947852303523, 0,        !- X,Y,Z Vertex 3 {m}
  14.0223875, 11.5947852303523, 5.4864;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65c86f43-8561-4768-84d6-071c86434a3e}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b3b0b2b-f5f4-405f-8150-3e5e1a82b5ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e598d99-26f3-4b94-b91f-404522579402}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9113875, 8.78173523035228, 5.4864,   !- X,Y,Z Vertex 1 {m}
  14.9113875, 8.78173523035228, 0,        !- X,Y,Z Vertex 2 {m}
  14.0223875, 8.78173523035228, 0,        !- X,Y,Z Vertex 3 {m}
  14.0223875, 8.78173523035228, 5.4864;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e1dfa89-b605-4f79-a6b7-282931f484c9}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b3b0b2b-f5f4-405f-8150-3e5e1a82b5ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79165f5f-04a6-4b03-8813-e76b99145309}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9113875, 0, 5.4864,                  !- X,Y,Z Vertex 1 {m}
  14.9113875, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  14.9113875, 8.78173523035228, 0,        !- X,Y,Z Vertex 3 {m}
  14.9113875, 8.78173523035228, 5.4864;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {564208e2-0901-4aa5-a613-97fa43277f10}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b3b0b2b-f5f4-405f-8150-3e5e1a82b5ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  14.9113875, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  14.9113875, 0, 5.4864;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2f99627-9852-4d56-8d57-15ac3b6aecfb}, !- Handle
  Surface 81,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b3b0b2b-f5f4-405f-8150-3e5e1a82b5ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {448a8c18-6a68-4d79-9820-80f17a934fbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9113875, 0, 5.4864,                  !- X,Y,Z Vertex 1 {m}
  14.9113875, 8.78173523035228, 5.4864,   !- X,Y,Z Vertex 2 {m}
  14.0223875, 8.78173523035228, 5.4864,   !- X,Y,Z Vertex 3 {m}
  14.0223875, 11.5947852303523, 5.4864,   !- X,Y,Z Vertex 4 {m}
  3.1734125, 11.5947852303523, 5.4864,    !- X,Y,Z Vertex 5 {m}
  3.1734125, 8.37276675919148, 5.4864,    !- X,Y,Z Vertex 6 {m}
  0, 8.37276675919148, 5.4864,            !- X,Y,Z Vertex 7 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 8 {m}

OS:Space,
  {75b8e6da-3ff1-44f3-85ae-0fd5ca5c4ceb}, !- Handle
  1.ClosedOffice 1,                       !- Name
  {0e5080b0-e480-4763-b25e-4dff849dac13}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.537530573782,                       !- X Origin {m}
  19.136326167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {f44988fb-dc4d-4016-bedb-dff1d5bf9a35}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6437c7c5-4129-4960-a758-02b76ecb3c4d}, !- Handle
  Surface 82,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75b8e6da-3ff1-44f3-85ae-0fd5ca5c4ceb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.78173523035228, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.1966375, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  -11.1966375, 8.78173523035228, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a600e5d1-d653-4de9-b471-d2b523d3fdca}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b8e6da-3ff1-44f3-85ae-0fd5ca5c4ceb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.1966375, 0, 5.4864,                 !- X,Y,Z Vertex 1 {m}
  -11.1966375, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79165f5f-04a6-4b03-8813-e76b99145309}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b8e6da-3ff1-44f3-85ae-0fd5ca5c4ceb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e1dfa89-b605-4f79-a6b7-282931f484c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.1966375, 8.78173523035228, 5.4864,  !- X,Y,Z Vertex 1 {m}
  -11.1966375, 8.78173523035228, 0,       !- X,Y,Z Vertex 2 {m}
  -11.1966375, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  -11.1966375, 0, 5.4864;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0db388e1-8e16-460c-b5eb-7e486e6dd3ca}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b8e6da-3ff1-44f3-85ae-0fd5ca5c4ceb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b78f3cc-8db4-47e5-a4a6-b9f6c3fa8286}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.78173523035228, 5.4864,            !- X,Y,Z Vertex 1 {m}
  0, 8.78173523035228, 0,                 !- X,Y,Z Vertex 2 {m}
  -11.1966375, 8.78173523035228, 0,       !- X,Y,Z Vertex 3 {m}
  -11.1966375, 8.78173523035228, 5.4864;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5384a1e-f6ff-45ba-8267-5a81436e8109}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b8e6da-3ff1-44f3-85ae-0fd5ca5c4ceb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {137c360f-a0d7-42ab-b9ed-e4235308b3f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.78173523035228, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.78173523035228, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {627dbd14-9fe7-41c9-af98-9bcfea77ddd3}, !- Handle
  Surface 87,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75b8e6da-3ff1-44f3-85ae-0fd5ca5c4ceb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f968291f-8bf9-4def-accf-3dec91055e2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 8.78173523035228, 5.4864,            !- X,Y,Z Vertex 2 {m}
  -11.1966375, 8.78173523035228, 5.4864,  !- X,Y,Z Vertex 3 {m}
  -11.1966375, 0, 5.4864;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a4146b87-10fe-40fc-955f-af536e579ed9}, !- Handle
  1.Retail 1,                             !- Name
  {1741b8df-27aa-46c8-a5cf-4e5e26975138}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115.078905573782,                       !- X Origin {m}
  19.136326167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {c86f3198-a168-4c85-8b3f-d5e68a0b3d94}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5baaf80c-35e7-44ef-a9b2-44fb736d24af}, !- Handle
  Surface 88,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a4146b87-10fe-40fc-955f-af536e579ed9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.779875, 0,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -13.541375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -13.541375, 16.779875, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9b376ed-cf2a-41a2-8884-a2bb55ddc1e7}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4146b87-10fe-40fc-955f-af536e579ed9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.541375, 0, 5.4864,                  !- X,Y,Z Vertex 1 {m}
  -13.541375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {137c360f-a0d7-42ab-b9ed-e4235308b3f7}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4146b87-10fe-40fc-955f-af536e579ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5384a1e-f6ff-45ba-8267-5a81436e8109}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.541375, 8.78173523035228, 5.4864,   !- X,Y,Z Vertex 1 {m}
  -13.541375, 8.78173523035228, 0,        !- X,Y,Z Vertex 2 {m}
  -13.541375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -13.541375, 0, 5.4864;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a42187cb-9dd0-4e73-84af-8fc623e0337b}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4146b87-10fe-40fc-955f-af536e579ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9dffb59-9b5a-4c40-bc22-0cef667dab04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.541375, 10.2409625, 5.4864,         !- X,Y,Z Vertex 1 {m}
  -13.541375, 10.2409625, 0,              !- X,Y,Z Vertex 2 {m}
  -13.541375, 8.78173523035228, 0,        !- X,Y,Z Vertex 3 {m}
  -13.541375, 8.78173523035228, 5.4864;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04b8a244-e2cd-47cb-94c6-245ec89c303c}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4146b87-10fe-40fc-955f-af536e579ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11b11c4d-81ee-4156-b7c6-638b6915e13f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.541375, 16.779875, 5.4864,          !- X,Y,Z Vertex 1 {m}
  -13.541375, 16.779875, 0,               !- X,Y,Z Vertex 2 {m}
  -13.541375, 10.2409625, 0,              !- X,Y,Z Vertex 3 {m}
  -13.541375, 10.2409625, 5.4864;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52285e5d-7568-4f58-be2e-a455522bf3c4}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4146b87-10fe-40fc-955f-af536e579ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87a24b53-0b27-44e8-8c80-6aa1482e18b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.2404625, 16.779875, 5.4864,          !- X,Y,Z Vertex 1 {m}
  -6.2404625, 16.779875, 0,               !- X,Y,Z Vertex 2 {m}
  -13.541375, 16.779875, 0,               !- X,Y,Z Vertex 3 {m}
  -13.541375, 16.779875, 5.4864;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65234706-f0e9-4d53-bfdf-92b09512e101}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4146b87-10fe-40fc-955f-af536e579ed9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.779875, 5.4864,                   !- X,Y,Z Vertex 1 {m}
  0, 16.779875, 0,                        !- X,Y,Z Vertex 2 {m}
  -6.2404625, 16.779875, 0,               !- X,Y,Z Vertex 3 {m}
  -6.2404625, 16.779875, 5.4864;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30595846-96a8-4c33-bb53-770143b2a213}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4146b87-10fe-40fc-955f-af536e579ed9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 16.779875, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 16.779875, 5.4864;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e405b416-269b-452c-a306-7966412c4e12}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4146b87-10fe-40fc-955f-af536e579ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6809aed1-f431-40b8-9012-4c64a32fc750}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 16.779875, 5.4864,                   !- X,Y,Z Vertex 2 {m}
  -13.541375, 16.779875, 5.4864,          !- X,Y,Z Vertex 3 {m}
  -13.541375, 0, 5.4864;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {354c12c1-50df-43f4-8c7c-78b095041746}, !- Handle
  1.Stair 2,                              !- Name
  {c3563463-2cd0-46b6-95b7-1a92fc5eef7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.5719805737825,                       !- X Origin {m}
  20.8330679306767,                       !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {99f1183e-5ca2-42f6-ac88-47b350d72782}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {98df1819-c798-42d1-8d2a-63e4ffefc992}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {354c12c1-50df-43f4-8c7c-78b095041746}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79401891-5ee4-4287-85e6-c94e81032b34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 5.34058747150995, 0,         !- X,Y,Z Vertex 1 {m}
  7.9454375, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.34058747150995, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9148cda8-ce67-4990-9e12-0f9096dff56d}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {354c12c1-50df-43f4-8c7c-78b095041746}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.34058747150995, 5.4864,            !- X,Y,Z Vertex 1 {m}
  0, 5.34058747150995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60a9ecee-442f-496a-bf92-c7dd4adf1896}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {354c12c1-50df-43f4-8c7c-78b095041746}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2c5dc49-8ec3-4164-bac6-f686a7f1ad74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 5.34058747150995, 5.4864,    !- X,Y,Z Vertex 1 {m}
  7.9454375, 5.34058747150995, 0,         !- X,Y,Z Vertex 2 {m}
  0, 5.34058747150995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.34058747150995, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77df733b-db36-4c7b-9bb6-2fcee1a260de}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {354c12c1-50df-43f4-8c7c-78b095041746}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c724a8dd-ca41-4e2a-8b09-d4a3a574cedf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 0, 5.4864,                   !- X,Y,Z Vertex 1 {m}
  7.9454375, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  7.9454375, 5.34058747150995, 0,         !- X,Y,Z Vertex 3 {m}
  7.9454375, 5.34058747150995, 5.4864;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ae2c577-a9db-422f-8f00-d43e5108e581}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {354c12c1-50df-43f4-8c7c-78b095041746}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f75f77f-71cb-42f1-a0d3-a89c58f2d6e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.9454375, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  7.9454375, 0, 5.4864;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6738a601-61e4-4ea5-8995-82241cac11e5}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {354c12c1-50df-43f4-8c7c-78b095041746}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89d034df-2993-4306-8c5f-f22ba0761127}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 0, 5.4864,                   !- X,Y,Z Vertex 1 {m}
  7.9454375, 5.34058747150995, 5.4864,    !- X,Y,Z Vertex 2 {m}
  0, 5.34058747150995, 5.4864,            !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8dc7761a-319c-47b9-abc3-53d6d8bff25f}, !- Handle
  1.Storage 2,                            !- Name
  {50be4dce-5010-4531-a7b9-d7572137f80d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.4295055737825,                       !- X Origin {m}
  30.7311113978003,                       !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {bc023cd2-48a3-4cbb-82a9-6d6db33047b0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a05876e4-8eda-4122-9f27-e3c1a8a42956}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8dc7761a-319c-47b9-abc3-53d6d8bff25f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bcc89d5-448b-4e9a-a62b-c0af604de7d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1734125, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  3.1734125, -3.22201847116081, 0,        !- X,Y,Z Vertex 2 {m}
  0, -3.22201847116081, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6af61f0-a08e-47a7-88ff-9886b9a93afe}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc7761a-319c-47b9-abc3-53d6d8bff25f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aac42869-09d1-420a-9273-3e67995aecb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1734125, 0, 5.4864,                   !- X,Y,Z Vertex 1 {m}
  3.1734125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81955013-c98f-4988-8658-35833e15ed06}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc7761a-319c-47b9-abc3-53d6d8bff25f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3fe8d0c-be35-45b5-b640-f274e8efcd2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1734125, -3.22201847116081, 5.4864,   !- X,Y,Z Vertex 1 {m}
  3.1734125, -3.22201847116081, 0,        !- X,Y,Z Vertex 2 {m}
  3.1734125, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  3.1734125, 0, 5.4864;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfb2ea80-de83-4e6f-9ec2-21bcaa12493e}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc7761a-319c-47b9-abc3-53d6d8bff25f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd5b93e4-3388-4837-90f7-3a943a51a134}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.22201847116081, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, -3.22201847116081, 0,                !- X,Y,Z Vertex 2 {m}
  3.1734125, -3.22201847116081, 0,        !- X,Y,Z Vertex 3 {m}
  3.1734125, -3.22201847116081, 5.4864;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26f690cb-180b-4bd0-85cd-3cf4ae8c3047}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc7761a-319c-47b9-abc3-53d6d8bff25f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e49c84d3-dc53-44c0-8e33-dc2ceea9cfe9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.24903482447862, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, -1.24903482447862, 0,                !- X,Y,Z Vertex 2 {m}
  0, -3.22201847116081, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.22201847116081, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4085d511-6202-4f53-911a-d44aab929b8a}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc7761a-319c-47b9-abc3-53d6d8bff25f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {335a58e1-dab5-438e-8507-a9bd30161b5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.24903482447862, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.24903482447862, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceec3342-c202-4c16-9da3-f664709f9e91}, !- Handle
  Surface 109,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8dc7761a-319c-47b9-abc3-53d6d8bff25f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb47c6d8-cf48-46a3-9cde-d5d47846b649}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1734125, -3.22201847116081, 5.4864,   !- X,Y,Z Vertex 1 {m}
  3.1734125, 0, 5.4864,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 3 {m}
  0, -3.22201847116081, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Handle
  1.Corridor 1,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.4295055737825,                       !- X Origin {m}
  30.7311113978003,                       !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {41bac471-6443-413f-bb1b-34f19d6393cb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e2b830dc-b26a-4e00-b9d5-6f24912b4641}, !- Handle
  Surface 110,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9990ca0d-4b65-42b0-b0b7-36bed0cef492}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6642481226659, 1.79418976964772, 0,  !- X,Y,Z Vertex 1 {m}
  11.6642481226659, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -1.24903482447862, 0,                !- X,Y,Z Vertex 4 {m}
  -2.187575, -1.24903482447862, 0,        !- X,Y,Z Vertex 5 {m}
  -2.187575, 1.79418976964772, 0;         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {335a58e1-dab5-438e-8507-a9bd30161b5a}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4085d511-6202-4f53-911a-d44aab929b8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.24903482447862, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, -1.24903482447862, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dbe28d1-0524-4fab-8e5a-4b72c7a36bf2}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49d86813-3385-4e76-bf37-888d24dd0e97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.187575, -1.24903482447862, 5.4864,   !- X,Y,Z Vertex 1 {m}
  -2.187575, -1.24903482447862, 0,        !- X,Y,Z Vertex 2 {m}
  0, -1.24903482447862, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.24903482447862, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c77d48df-11df-4c0f-82ce-eae574a6fd32}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6d0f977-1d4e-4fe5-9ef4-462b19693fce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.187575, 1.79418976964772, 5.4864,    !- X,Y,Z Vertex 1 {m}
  -2.187575, 1.79418976964772, 0,         !- X,Y,Z Vertex 2 {m}
  -2.187575, -1.24903482447862, 0,        !- X,Y,Z Vertex 3 {m}
  -2.187575, -1.24903482447862, 5.4864;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc81987c-97a9-4479-8b85-0b1d997dab25}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4dc2b1e-e5f7-4421-8a47-fdcd012ed88d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.790825, 1.79418976964772, 5.4864,     !- X,Y,Z Vertex 1 {m}
  2.790825, 1.79418976964772, 0,          !- X,Y,Z Vertex 2 {m}
  -2.187575, 1.79418976964772, 0,         !- X,Y,Z Vertex 3 {m}
  -2.187575, 1.79418976964772, 5.4864;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a294b73-fd23-4706-b5da-8eb1fc17ad56}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ad5279f-8d49-42eb-9c0f-73ed4326e933}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.71525, 1.79418976964772, 5.4864,      !- X,Y,Z Vertex 1 {m}
  7.71525, 1.79418976964772, 0,           !- X,Y,Z Vertex 2 {m}
  2.790825, 1.79418976964772, 0,          !- X,Y,Z Vertex 3 {m}
  2.790825, 1.79418976964772, 5.4864;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81ea5e0c-aee5-45cf-9d59-2f6b22ca0825}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b780123-da78-4861-b107-dfb484f6c203}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7904875, 1.79418976964772, 5.4864,   !- X,Y,Z Vertex 1 {m}
  12.7904875, 1.79418976964772, 0,        !- X,Y,Z Vertex 2 {m}
  7.71525, 1.79418976964772, 0,           !- X,Y,Z Vertex 3 {m}
  7.71525, 1.79418976964772, 5.4864;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04a5626a-a9a5-4e3f-8b57-6bbde27f887d}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d595b6d-8c5c-4318-8894-a54155fb44d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7904875, 2.80654253294445, 5.4864,   !- X,Y,Z Vertex 1 {m}
  12.7904875, 2.80654253294445, 0,        !- X,Y,Z Vertex 2 {m}
  12.7904875, 1.79418976964772, 0,        !- X,Y,Z Vertex 3 {m}
  12.7904875, 1.79418976964772, 5.4864;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac3a6adb-e1d8-4e6e-8d64-6f2252f1009c}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {080f4337-7b26-4ace-8630-314c84f21bb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.890875, 2.80654253294445, 5.4864,    !- X,Y,Z Vertex 1 {m}
  15.890875, 2.80654253294445, 0,         !- X,Y,Z Vertex 2 {m}
  12.7904875, 2.80654253294445, 0,        !- X,Y,Z Vertex 3 {m}
  12.7904875, 2.80654253294445, 5.4864;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d31456f-072b-4b5f-9601-478496ca8dc7}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {646b5ef7-58e5-4abb-b72a-268983fda20a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.890875, -1.35382273035228, 5.4864,   !- X,Y,Z Vertex 1 {m}
  15.890875, -1.35382273035228, 0,        !- X,Y,Z Vertex 2 {m}
  15.890875, 2.80654253294445, 0,         !- X,Y,Z Vertex 3 {m}
  15.890875, 2.80654253294445, 5.4864;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4116d3e5-c4d8-4003-b287-70db6e186ab4}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77ab0111-57ff-4014-94ca-6f51df7c7d14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.3435625, -1.35382273035228, 5.4864,  !- X,Y,Z Vertex 1 {m}
  18.3435625, -1.35382273035228, 0,       !- X,Y,Z Vertex 2 {m}
  15.890875, -1.35382273035228, 0,        !- X,Y,Z Vertex 3 {m}
  15.890875, -1.35382273035228, 5.4864;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31b0c0b7-c5c5-4d80-bcd3-7ec86b0b0904}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {683efdbc-bf32-497b-b490-a0c0163d1f40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.905807816318, -1.35382273035228, 5.4864, !- X,Y,Z Vertex 1 {m}
  20.905807816318, -1.35382273035228, 0,  !- X,Y,Z Vertex 2 {m}
  18.3435625, -1.35382273035228, 0,       !- X,Y,Z Vertex 3 {m}
  18.3435625, -1.35382273035228, 5.4864;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23bd3cd4-6311-4cfb-aa6d-ec015e5d3b3e}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93be69e3-2f4e-4d54-9631-5bd7cf3254f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.318807816318, -1.35382273035228, 5.4864, !- X,Y,Z Vertex 1 {m}
  23.318807816318, -1.35382273035228, 0,  !- X,Y,Z Vertex 2 {m}
  20.905807816318, -1.35382273035228, 0,  !- X,Y,Z Vertex 3 {m}
  20.905807816318, -1.35382273035228, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efb98499-e539-4091-974b-aa04de67e6c5}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca38fce8-0e50-4c4c-b776-efeee63df2b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.108025, -1.35382273035228, 5.4864,   !- X,Y,Z Vertex 1 {m}
  26.108025, -1.35382273035228, 0,        !- X,Y,Z Vertex 2 {m}
  23.318807816318, -1.35382273035228, 0,  !- X,Y,Z Vertex 3 {m}
  23.318807816318, -1.35382273035228, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9dffb59-9b5a-4c40-bc22-0cef667dab04}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a42187cb-9dd0-4e73-84af-8fc623e0337b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.108025, -2.81305, 5.4864,            !- X,Y,Z Vertex 1 {m}
  26.108025, -2.81305, 0,                 !- X,Y,Z Vertex 2 {m}
  26.108025, -1.35382273035228, 0,        !- X,Y,Z Vertex 3 {m}
  26.108025, -1.35382273035228, 5.4864;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b78f3cc-8db4-47e5-a4a6-b9f6c3fa8286}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0db388e1-8e16-460c-b5eb-7e486e6dd3ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9113875, -2.81305, 5.4864,           !- X,Y,Z Vertex 1 {m}
  14.9113875, -2.81305, 0,                !- X,Y,Z Vertex 2 {m}
  26.108025, -2.81305, 0,                 !- X,Y,Z Vertex 3 {m}
  26.108025, -2.81305, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e598d99-26f3-4b94-b91f-404522579402}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65c86f43-8561-4768-84d6-071c86434a3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0223875, -2.81305, 5.4864,           !- X,Y,Z Vertex 1 {m}
  14.0223875, -2.81305, 0,                !- X,Y,Z Vertex 2 {m}
  14.9113875, -2.81305, 0,                !- X,Y,Z Vertex 3 {m}
  14.9113875, -2.81305, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a7eebaf-3bde-4101-8bb1-27194ff2c1a6}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d892c067-c41a-4bb3-85fb-a24b1b23e724}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0223875, 0, 5.4864,                  !- X,Y,Z Vertex 1 {m}
  14.0223875, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  14.0223875, -2.81305, 0,                !- X,Y,Z Vertex 3 {m}
  14.0223875, -2.81305, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e29b3ef-7dd7-4aaa-b885-bd0b7cb50e32}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbc6b186-9936-4016-8074-03103861e7b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1734125, 0, 5.4864,                   !- X,Y,Z Vertex 1 {m}
  3.1734125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  14.0223875, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  14.0223875, 0, 5.4864;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aac42869-09d1-420a-9273-3e67995aecb3}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6af61f0-a08e-47a7-88ff-9886b9a93afe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.1734125, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  3.1734125, 0, 5.4864;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01321520-7adc-41b4-bbfd-d0ed5ce6b085}, !- Handle
  Surface 130,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94bf8074-a818-41fd-90c6-39102a0e287c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.108025, -2.81305, 5.4864,            !- X,Y,Z Vertex 1 {m}
  26.108025, -1.35382273035228, 5.4864,   !- X,Y,Z Vertex 2 {m}
  15.890875, -1.35382273035228, 5.4864,   !- X,Y,Z Vertex 3 {m}
  15.890875, 2.80654253294445, 5.4864,    !- X,Y,Z Vertex 4 {m}
  12.7904875, 2.80654253294445, 5.4864,   !- X,Y,Z Vertex 5 {m}
  12.7904875, 1.79418976964772, 5.4864,   !- X,Y,Z Vertex 6 {m}
  -2.187575, 1.79418976964772, 5.4864,    !- X,Y,Z Vertex 7 {m}
  -2.187575, -1.24903482447862, 5.4864,   !- X,Y,Z Vertex 8 {m}
  0, -1.24903482447862, 5.4864,           !- X,Y,Z Vertex 9 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 10 {m}
  14.0223875, 0, 5.4864,                  !- X,Y,Z Vertex 11 {m}
  14.0223875, -2.81305, 5.4864;           !- X,Y,Z Vertex 12 {m}

OS:Space,
  {a9133c28-eab2-42d7-848e-8cbd0fdcd6de}, !- Handle
  1.Stair 4,                              !- Name
  {c3563463-2cd0-46b6-95b7-1a92fc5eef7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.3587305737825,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {fa79687d-4ab2-418e-9547-bd94f306a8b4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0ba479de-03c0-479d-88b5-7a488b13c06d}, !- Handle
  Surface 131,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a9133c28-eab2-42d7-848e-8cbd0fdcd6de}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.4143375, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  0.4143375, -6.5389125, 0,               !- X,Y,Z Vertex 2 {m}
  -2.03835, -6.5389125, 0,                !- X,Y,Z Vertex 3 {m}
  -2.03835, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54e8fb99-3a4c-4f7f-b0a2-f43794571a74}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9133c28-eab2-42d7-848e-8cbd0fdcd6de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13726fd7-29f7-465a-8858-e8db2c555501}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.4143375, 0, 5.4864,                   !- X,Y,Z Vertex 1 {m}
  0.4143375, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a670fb3-5fd1-4979-8a66-9e9679d6e400}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9133c28-eab2-42d7-848e-8cbd0fdcd6de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e261ceea-7368-4185-89e8-35571c02ab14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.4143375, -6.5389125, 5.4864,          !- X,Y,Z Vertex 1 {m}
  0.4143375, -6.5389125, 0,               !- X,Y,Z Vertex 2 {m}
  0.4143375, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  0.4143375, 0, 5.4864;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77ab0111-57ff-4014-94ca-6f51df7c7d14}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9133c28-eab2-42d7-848e-8cbd0fdcd6de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4116d3e5-c4d8-4003-b287-70db6e186ab4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.03835, -6.5389125, 5.4864,           !- X,Y,Z Vertex 1 {m}
  -2.03835, -6.5389125, 0,                !- X,Y,Z Vertex 2 {m}
  0.4143375, -6.5389125, 0,               !- X,Y,Z Vertex 3 {m}
  0.4143375, -6.5389125, 5.4864;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {646b5ef7-58e5-4abb-b72a-268983fda20a}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9133c28-eab2-42d7-848e-8cbd0fdcd6de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d31456f-072b-4b5f-9601-478496ca8dc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.03835, -2.37854723670326, 5.4864,    !- X,Y,Z Vertex 1 {m}
  -2.03835, -2.37854723670326, 0,         !- X,Y,Z Vertex 2 {m}
  -2.03835, -6.5389125, 0,                !- X,Y,Z Vertex 3 {m}
  -2.03835, -6.5389125, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f42d5ef4-551f-4e8b-a073-f06675d3c156}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9133c28-eab2-42d7-848e-8cbd0fdcd6de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c604471-f1e7-45ab-9a7e-60b6e54276fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.03835, 0, 5.4864,                    !- X,Y,Z Vertex 1 {m}
  -2.03835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -2.03835, -2.37854723670326, 0,         !- X,Y,Z Vertex 3 {m}
  -2.03835, -2.37854723670326, 5.4864;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb8dce69-90b6-43a2-a9d8-53f848b20371}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9133c28-eab2-42d7-848e-8cbd0fdcd6de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fed5434-a9e6-4f19-a861-52d922931ce2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.03835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -2.03835, 0, 5.4864;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5fd058c-d36b-4005-a1a4-d5b9aa54ca29}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9133c28-eab2-42d7-848e-8cbd0fdcd6de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f262385f-7eb5-4e65-a42e-84f932f4b7a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.4143375, -6.5389125, 5.4864,          !- X,Y,Z Vertex 1 {m}
  0.4143375, 0, 5.4864,                   !- X,Y,Z Vertex 2 {m}
  -2.03835, 0, 5.4864,                    !- X,Y,Z Vertex 3 {m}
  -2.03835, -6.5389125, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {44d274bd-4b1e-4b2a-b1fe-bfce4295fd2e}, !- Handle
  1.Lobby 1,                              !- Name
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.7730680737825,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {1b6d92be-1278-4a56-9ea8-78afa1b6f06a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5cc3938f-5183-4795-8877-0d05afd584eb}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {44d274bd-4b1e-4b2a-b1fe-bfce4295fd2e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, 6.5389125, 0,         !- X,Y,Z Vertex 1 {m}
  2.56224531631799, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.5389125, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e261ceea-7368-4185-89e8-35571c02ab14}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44d274bd-4b1e-4b2a-b1fe-bfce4295fd2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a670fb3-5fd1-4979-8a66-9e9679d6e400}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.5389125, 5.4864,                   !- X,Y,Z Vertex 1 {m}
  0, 6.5389125, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {843c345b-27df-42c3-a5e6-7e3944b9b095}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44d274bd-4b1e-4b2a-b1fe-bfce4295fd2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bf36325-efdb-4597-84ad-c80e95959415}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, 6.5389125, 5.4864,    !- X,Y,Z Vertex 1 {m}
  2.56224531631799, 6.5389125, 0,         !- X,Y,Z Vertex 2 {m}
  0, 6.5389125, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 6.5389125, 5.4864;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {629d36c9-29a7-40a4-873c-4dbb37fb1c84}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44d274bd-4b1e-4b2a-b1fe-bfce4295fd2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {328193be-67ba-4ace-aa8c-3223704dd22d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, 0, 5.4864,            !- X,Y,Z Vertex 1 {m}
  2.56224531631799, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.56224531631799, 6.5389125, 0,         !- X,Y,Z Vertex 3 {m}
  2.56224531631799, 6.5389125, 5.4864;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {683efdbc-bf32-497b-b490-a0c0163d1f40}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44d274bd-4b1e-4b2a-b1fe-bfce4295fd2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31b0c0b7-c5c5-4d80-bcd3-7ec86b0b0904}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.56224531631799, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.56224531631799, 0, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84ce6e25-f655-4da0-9d0e-5f046df97cd8}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44d274bd-4b1e-4b2a-b1fe-bfce4295fd2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c09abd8-530b-4c96-83fc-d04a19bcf9a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, 0, 5.4864,            !- X,Y,Z Vertex 1 {m}
  2.56224531631799, 6.5389125, 5.4864,    !- X,Y,Z Vertex 2 {m}
  0, 6.5389125, 5.4864,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {04fb6634-eb82-4965-a43a-210d7a99bbee}, !- Handle
  1.Elevator,                             !- Name
  {f794c727-ec41-45b6-b459-7b54c838c901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  98.7483133901005,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {9f876b13-e530-4eea-84f5-258c07956443}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {15f2eea2-10fb-49a5-9807-8ea8ecaa2765}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {04fb6634-eb82-4965-a43a-210d7a99bbee}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.5389125, 0,                       !- X,Y,Z Vertex 2 {m}
  -2.413, -6.5389125, 0,                  !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47a0f995-4ce4-4cd8-91b9-e0697de7b436}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04fb6634-eb82-4965-a43a-210d7a99bbee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {929f26a9-06bf-4e72-9e66-9b624f2163c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.5389125, 5.4864,                  !- X,Y,Z Vertex 1 {m}
  0, -6.5389125, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93be69e3-2f4e-4d54-9631-5bd7cf3254f3}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04fb6634-eb82-4965-a43a-210d7a99bbee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23bd3cd4-6311-4cfb-aa6d-ec015e5d3b3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, -6.5389125, 5.4864,             !- X,Y,Z Vertex 1 {m}
  -2.413, -6.5389125, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -6.5389125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -6.5389125, 5.4864;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {328193be-67ba-4ace-aa8c-3223704dd22d}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04fb6634-eb82-4965-a43a-210d7a99bbee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {629d36c9-29a7-40a4-873c-4dbb37fb1c84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, 0, 5.4864,                      !- X,Y,Z Vertex 1 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.413, -6.5389125, 0,                  !- X,Y,Z Vertex 3 {m}
  -2.413, -6.5389125, 5.4864;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {879ed6f5-f839-4736-97ee-43688f22a8e8}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04fb6634-eb82-4965-a43a-210d7a99bbee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3525a08-2945-4d87-a954-d97161d80b93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 5.4864;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {263cb712-8cd1-405d-8512-9e8afd23167a}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {04fb6634-eb82-4965-a43a-210d7a99bbee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f701185a-5ab3-4bb9-a8b0-3bfdac312469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.5389125, 5.4864,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 5.4864,                      !- X,Y,Z Vertex 3 {m}
  -2.413, -6.5389125, 5.4864;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1955e678-7015-45a9-98d6-5cee84a0b56d}, !- Handle
  1.Stair 1,                              !- Name
  {c3563463-2cd0-46b6-95b7-1a92fc5eef7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.537530573782,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {e6b04d72-ff00-4f30-8f23-b6ed208d903a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bddbac59-7229-4e23-aadd-4bc7229b91b9}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1955e678-7015-45a9-98d6-5cee84a0b56d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.5389125, 0,                       !- X,Y,Z Vertex 2 {m}
  -2.78921718368201, -6.5389125, 0,       !- X,Y,Z Vertex 3 {m}
  -2.78921718368201, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11b11c4d-81ee-4156-b7c6-638b6915e13f}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1955e678-7015-45a9-98d6-5cee84a0b56d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04b8a244-e2cd-47cb-94c6-245ec89c303c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.5389125, 5.4864,                  !- X,Y,Z Vertex 1 {m}
  0, -6.5389125, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca38fce8-0e50-4c4c-b776-efeee63df2b5}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1955e678-7015-45a9-98d6-5cee84a0b56d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efb98499-e539-4091-974b-aa04de67e6c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.78921718368201, -6.5389125, 5.4864,  !- X,Y,Z Vertex 1 {m}
  -2.78921718368201, -6.5389125, 0,       !- X,Y,Z Vertex 2 {m}
  0, -6.5389125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -6.5389125, 5.4864;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {929f26a9-06bf-4e72-9e66-9b624f2163c7}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1955e678-7015-45a9-98d6-5cee84a0b56d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47a0f995-4ce4-4cd8-91b9-e0697de7b436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.78921718368201, 0, 5.4864,           !- X,Y,Z Vertex 1 {m}
  -2.78921718368201, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.78921718368201, -6.5389125, 0,       !- X,Y,Z Vertex 3 {m}
  -2.78921718368201, -6.5389125, 5.4864;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ff4faa-9829-40b5-b11a-b89a01c5ad86}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1955e678-7015-45a9-98d6-5cee84a0b56d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9717cd55-3b90-4e57-8aae-901ae57ee759}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.78921718368201, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.78921718368201, 0, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1fcaa80-12f4-4668-a4e6-eff744947bd9}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1955e678-7015-45a9-98d6-5cee84a0b56d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7021838e-d525-4a7f-b463-8aa1178473ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.5389125, 5.4864,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 2 {m}
  -2.78921718368201, 0, 5.4864,           !- X,Y,Z Vertex 3 {m}
  -2.78921718368201, -6.5389125, 5.4864;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a740e8d4-4b6e-4e51-9327-62ce3e468f87}, !- Handle
  1.Elec/MechRoom 5,                      !- Name
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  73.2419305737825,                       !- X Origin {m}
  32.525301167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {aaf8129d-2856-4b58-b2b1-1aa2a1ec3ef5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {180ee5d5-272d-45a5-8454-935ef13a39b9}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a740e8d4-4b6e-4e51-9327-62ce3e468f87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {440d7170-76a2-4478-9e17-a89f2fe79376}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9784, 1.16901455040339, 0,            !- X,Y,Z Vertex 1 {m}
  4.9784, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -4.04270394938067e-013, 1.16901455040339, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22a812e8-f99e-48dd-9d69-28da0d4b76a8}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a740e8d4-4b6e-4e51-9327-62ce3e468f87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e25ed05-4497-4fd6-aef9-3c1d56eba730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.3909, 5.4864,                      !- X,Y,Z Vertex 1 {m}
  0, 3.3909, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1908f65c-93a2-4075-9da0-7eaec6c15452}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a740e8d4-4b6e-4e51-9327-62ce3e468f87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7418280c-c11e-45b2-a9ed-629213d86b2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9784, 3.3909, 5.4864,                 !- X,Y,Z Vertex 1 {m}
  4.9784, 3.3909, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.3909, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.3909, 5.4864;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a6f7b01-7abe-4ef4-99bc-27662a7c21af}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a740e8d4-4b6e-4e51-9327-62ce3e468f87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b30602a-be80-4118-a4c9-bf155110f2e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9784, 0, 5.4864,                      !- X,Y,Z Vertex 1 {m}
  4.9784, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.9784, 3.3909, 0,                      !- X,Y,Z Vertex 3 {m}
  4.9784, 3.3909, 5.4864;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4dc2b1e-e5f7-4421-8a47-fdcd012ed88d}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a740e8d4-4b6e-4e51-9327-62ce3e468f87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc81987c-97a9-4479-8b85-0b1d997dab25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.9784, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.9784, 0, 5.4864;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb6804a8-f32d-4d55-9b0f-bac093802c00}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a740e8d4-4b6e-4e51-9327-62ce3e468f87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6064157a-f19b-4e08-8b18-c003d83660a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9784, 0, 5.4864,                      !- X,Y,Z Vertex 1 {m}
  4.9784, 3.3909, 5.4864,                 !- X,Y,Z Vertex 2 {m}
  0, 3.3909, 5.4864,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7463558a-fe00-4a35-a1da-d3a9bee93f53}, !- Handle
  1.Elec/MechRoom 3,                      !- Name
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  78.2203305737825,                       !- X Origin {m}
  32.525301167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {e572aec4-0833-42af-bc7c-23405dc6314c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {921a04ad-c968-4e01-9b1f-1fa5c6f1dfa2}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7463558a-fe00-4a35-a1da-d3a9bee93f53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08008535-32c1-4422-bed1-ca7da43b22dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.924425, 1.16901455040339, 0,          !- X,Y,Z Vertex 1 {m}
  4.924425, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2.31011654250324e-014, 1.16901455040339, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b30602a-be80-4118-a4c9-bf155110f2e5}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7463558a-fe00-4a35-a1da-d3a9bee93f53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a6f7b01-7abe-4ef4-99bc-27662a7c21af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.3909, 5.4864,                      !- X,Y,Z Vertex 1 {m}
  0, 3.3909, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5287b4f-011b-41eb-89e6-d164c5fdaeb9}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7463558a-fe00-4a35-a1da-d3a9bee93f53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2fb29e8-ef42-409b-b5be-665ff9ac8ef7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.924425, 3.3909, 5.4864,               !- X,Y,Z Vertex 1 {m}
  4.924425, 3.3909, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 3.3909, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.3909, 5.4864;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {202e66e2-d5e5-4552-b7ba-e100870812db}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7463558a-fe00-4a35-a1da-d3a9bee93f53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1659f61a-6a78-4a7f-9e51-d254bdc7d1ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.924425, 0, 5.4864,                    !- X,Y,Z Vertex 1 {m}
  4.924425, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  4.924425, 3.3909, 0,                    !- X,Y,Z Vertex 3 {m}
  4.924425, 3.3909, 5.4864;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ad5279f-8d49-42eb-9c0f-73ed4326e933}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7463558a-fe00-4a35-a1da-d3a9bee93f53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a294b73-fd23-4706-b5da-8eb1fc17ad56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.924425, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  4.924425, 0, 5.4864;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5951cded-39ab-4d20-ae36-4eac1106142b}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7463558a-fe00-4a35-a1da-d3a9bee93f53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b35c8f5-6c86-4274-8720-f4783738d18f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.924425, 0, 5.4864,                    !- X,Y,Z Vertex 1 {m}
  4.924425, 3.3909, 5.4864,               !- X,Y,Z Vertex 2 {m}
  0, 3.3909, 5.4864,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fb734523-2c6a-4015-962e-79cba59f4509}, !- Handle
  1.Restroom,                             !- Name
  {23271a2e-1087-403c-85e4-2c49b13abc95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  83.1447555737825,                       !- X Origin {m}
  32.525301167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {ef53b909-d3c7-4009-a621-358e666b9c07}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d54e6204-8fff-40d4-8b0e-c354e2b591c6}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb734523-2c6a-4015-962e-79cba59f4509}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.0752375, 3.3909, 0,                   !- X,Y,Z Vertex 1 {m}
  5.0752375, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  3.94899812266593, 2.88764567812905e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.94899812266593, 1.16901455040339, 0,  !- X,Y,Z Vertex 4 {m}
  0, 1.16901455040339, 0,                 !- X,Y,Z Vertex 5 {m}
  0, 3.3909, 0;                           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1659f61a-6a78-4a7f-9e51-d254bdc7d1ff}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb734523-2c6a-4015-962e-79cba59f4509}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {202e66e2-d5e5-4552-b7ba-e100870812db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.3909, 5.4864,                      !- X,Y,Z Vertex 1 {m}
  0, 3.3909, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdb1b113-7cca-46a6-b6d8-594cc1082bda}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb734523-2c6a-4015-962e-79cba59f4509}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53874eef-5e75-4861-9aa5-af503009cf33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.0752375, 3.3909, 5.4864,              !- X,Y,Z Vertex 1 {m}
  5.0752375, 3.3909, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 3.3909, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.3909, 5.4864;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1ddefe5-7312-445a-870d-355b35cc57cf}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb734523-2c6a-4015-962e-79cba59f4509}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2af69c7c-9c00-44fb-be95-50cf73f9f200}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.0752375, 1.01235276329674, 5.4864,    !- X,Y,Z Vertex 1 {m}
  5.0752375, 1.01235276329674, 0,         !- X,Y,Z Vertex 2 {m}
  5.0752375, 3.3909, 0,                   !- X,Y,Z Vertex 3 {m}
  5.0752375, 3.3909, 5.4864;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d595b6d-8c5c-4318-8894-a54155fb44d5}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb734523-2c6a-4015-962e-79cba59f4509}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04a5626a-a9a5-4e3f-8b57-6bbde27f887d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.0752375, 0, 5.4864,                   !- X,Y,Z Vertex 1 {m}
  5.0752375, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  5.0752375, 1.01235276329674, 0,         !- X,Y,Z Vertex 3 {m}
  5.0752375, 1.01235276329674, 5.4864;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b780123-da78-4861-b107-dfb484f6c203}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb734523-2c6a-4015-962e-79cba59f4509}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81ea5e0c-aee5-45cf-9d59-2f6b22ca0825}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.0752375, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  5.0752375, 0, 5.4864;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae35754e-f52b-4a88-911b-b2daf1fcc115}, !- Handle
  Surface 175,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb734523-2c6a-4015-962e-79cba59f4509}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d734838-672c-4303-bb07-b68bf3be8345}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.0752375, 0, 5.4864,                   !- X,Y,Z Vertex 1 {m}
  5.0752375, 3.3909, 5.4864,              !- X,Y,Z Vertex 2 {m}
  0, 3.3909, 5.4864,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {02b6a79c-6c9a-4265-8557-9220eb8fd3a0}, !- Handle
  1.Corridor,                             !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.3203805737825,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {577c07d0-467a-4587-949c-b3927dea8799}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e70dfb1f-0809-4f36-a4d7-2a0e044c2476}, !- Handle
  Surface 176,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {02b6a79c-6c9a-4265-8557-9220eb8fd3a0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.03835, 2.1542375, 0,                  !- X,Y,Z Vertex 1 {m}
  2.03835, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -2.37854723670326, 0,                !- X,Y,Z Vertex 4 {m}
  -3.1003875, -2.37854723670326, 0,       !- X,Y,Z Vertex 5 {m}
  -3.1003875, 0, 0,                       !- X,Y,Z Vertex 6 {m}
  -18.07845, 0, 0,                        !- X,Y,Z Vertex 7 {m}
  -18.07845, 2.1542375, 0;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {3c604471-f1e7-45ab-9a7e-60b6e54276fe}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b6a79c-6c9a-4265-8557-9220eb8fd3a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f42d5ef4-551f-4e8b-a073-f06675d3c156}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.37854723670326, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, -2.37854723670326, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {080f4337-7b26-4ace-8630-314c84f21bb1}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b6a79c-6c9a-4265-8557-9220eb8fd3a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac3a6adb-e1d8-4e6e-8d64-6f2252f1009c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.1003875, -2.37854723670326, 5.4864,  !- X,Y,Z Vertex 1 {m}
  -3.1003875, -2.37854723670326, 0,       !- X,Y,Z Vertex 2 {m}
  0, -2.37854723670326, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.37854723670326, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2af69c7c-9c00-44fb-be95-50cf73f9f200}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b6a79c-6c9a-4265-8557-9220eb8fd3a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1ddefe5-7312-445a-870d-355b35cc57cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.1003875, 0, 5.4864,                  !- X,Y,Z Vertex 1 {m}
  -3.1003875, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.1003875, -2.37854723670326, 0,       !- X,Y,Z Vertex 3 {m}
  -3.1003875, -2.37854723670326, 5.4864;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53874eef-5e75-4861-9aa5-af503009cf33}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b6a79c-6c9a-4265-8557-9220eb8fd3a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdb1b113-7cca-46a6-b6d8-594cc1082bda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.175625, 0, 5.4864,                   !- X,Y,Z Vertex 1 {m}
  -8.175625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.1003875, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.1003875, 0, 5.4864;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2fb29e8-ef42-409b-b5be-665ff9ac8ef7}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b6a79c-6c9a-4265-8557-9220eb8fd3a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5287b4f-011b-41eb-89e6-d164c5fdaeb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.10005, 0, 5.4864,                   !- X,Y,Z Vertex 1 {m}
  -13.10005, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -8.175625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -8.175625, 0, 5.4864;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7418280c-c11e-45b2-a9ed-629213d86b2a}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b6a79c-6c9a-4265-8557-9220eb8fd3a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1908f65c-93a2-4075-9da0-7eaec6c15452}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.07845, 0, 5.4864,                   !- X,Y,Z Vertex 1 {m}
  -18.07845, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -13.10005, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -13.10005, 0, 5.4864;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {942ccbff-805c-4bfb-aa90-fd8b787dadad}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b6a79c-6c9a-4265-8557-9220eb8fd3a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c35e717-4af2-4ee8-8751-824d2da90b7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.07845, 2.1542375, 5.4864,           !- X,Y,Z Vertex 1 {m}
  -18.07845, 2.1542375, 0,                !- X,Y,Z Vertex 2 {m}
  -18.07845, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -18.07845, 0, 5.4864;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6556d401-840d-463b-bc88-d9a8c255cc1a}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b6a79c-6c9a-4265-8557-9220eb8fd3a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f1a87bd-a909-459c-9483-8671384d7660}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9688442014008, 2.1542375, 5.4864,   !- X,Y,Z Vertex 1 {m}
  -17.9688442014008, 2.1542375, 0,        !- X,Y,Z Vertex 2 {m}
  -18.07845, 2.1542375, 0,                !- X,Y,Z Vertex 3 {m}
  -18.07845, 2.1542375, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac62dea3-5233-44f8-868c-ca1ea5f0ec9c}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b6a79c-6c9a-4265-8557-9220eb8fd3a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5aca00c1-4b2f-4253-b263-6893a7d5f7a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7885817014008, 2.1542375, 5.4864,   !- X,Y,Z Vertex 1 {m}
  -10.7885817014008, 2.1542375, 0,        !- X,Y,Z Vertex 2 {m}
  -17.9688442014008, 2.1542375, 0,        !- X,Y,Z Vertex 3 {m}
  -17.9688442014008, 2.1542375, 5.4864;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c94e0371-f8fb-4d54-8471-a7f848072863}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b6a79c-6c9a-4265-8557-9220eb8fd3a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c76a22b-0324-4ce9-bbfc-4a6b41f70cd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22243170140077, 2.1542375, 5.4864,   !- X,Y,Z Vertex 1 {m}
  -2.22243170140077, 2.1542375, 0,        !- X,Y,Z Vertex 2 {m}
  -10.7885817014008, 2.1542375, 0,        !- X,Y,Z Vertex 3 {m}
  -10.7885817014008, 2.1542375, 5.4864;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {637bb2ee-9ce6-467c-9bd6-3b7e426de012}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b6a79c-6c9a-4265-8557-9220eb8fd3a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adb60b8f-7755-4f36-bf9f-0bd60136bbd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.03835, 2.1542375, 5.4864,             !- X,Y,Z Vertex 1 {m}
  2.03835, 2.1542375, 0,                  !- X,Y,Z Vertex 2 {m}
  -2.22243170140077, 2.1542375, 0,        !- X,Y,Z Vertex 3 {m}
  -2.22243170140077, 2.1542375, 5.4864;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {084dfbaf-bf68-49e8-9c0a-06210881d030}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b6a79c-6c9a-4265-8557-9220eb8fd3a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70918951-73cc-4f52-9874-a96a5d6e53ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.03835, 0, 5.4864,                     !- X,Y,Z Vertex 1 {m}
  2.03835, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  2.03835, 2.1542375, 0,                  !- X,Y,Z Vertex 3 {m}
  2.03835, 2.1542375, 5.4864;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fed5434-a9e6-4f19-a861-52d922931ce2}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b6a79c-6c9a-4265-8557-9220eb8fd3a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb8dce69-90b6-43a2-a9d8-53f848b20371}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.03835, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  2.03835, 0, 5.4864;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a43c7cc9-d3db-4a05-a174-3d9c0786807e}, !- Handle
  Surface 190,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02b6a79c-6c9a-4265-8557-9220eb8fd3a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16bdf0e7-1ad2-4cfd-b8dc-58f4034a8703}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.03835, 0, 5.4864,                     !- X,Y,Z Vertex 1 {m}
  2.03835, 2.1542375, 5.4864,             !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 2.1542375, 5.4864, !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3805a3f9-2b45-465a-ad69-199c3986e87f}, !- Handle
  1.Lobby,                                !- Name
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  98.7483133901005,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {c3578de9-6c14-4019-bff1-894049ea5565}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9b56f825-26cf-4428-85a3-073250a8799c}, !- Handle
  Surface 191,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3805a3f9-2b45-465a-ad69-199c3986e87f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.090129683682, 7.57660715334794, 0,   !- X,Y,Z Vertex 1 {m}
  10.090129683682, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  -5.38958281631799, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.38958281631799, 4.23827884885219, 0, !- X,Y,Z Vertex 4 {m}
  1.03026718368201, 4.23827884885219, 0,  !- X,Y,Z Vertex 5 {m}
  1.03026718368201, 7.57660715334794, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b3525a08-2945-4d87-a954-d97161d80b93}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3805a3f9-2b45-465a-ad69-199c3986e87f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {879ed6f5-f839-4736-97ee-43688f22a8e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, 0, 5.4864,                      !- X,Y,Z Vertex 1 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf36325-efdb-4597-84ad-c80e95959415}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3805a3f9-2b45-465a-ad69-199c3986e87f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {843c345b-27df-42c3-a5e6-7e3944b9b095}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.97524531631799, 0, 5.4864,           !- X,Y,Z Vertex 1 {m}
  -4.97524531631799, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 5.4864;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13726fd7-29f7-465a-8858-e8db2c555501}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3805a3f9-2b45-465a-ad69-199c3986e87f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54e8fb99-3a4c-4f7f-b0a2-f43794571a74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.38958281631799, 0, 5.4864,           !- X,Y,Z Vertex 1 {m}
  -5.38958281631799, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.97524531631799, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.97524531631799, 0, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70918951-73cc-4f52-9874-a96a5d6e53ac}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3805a3f9-2b45-465a-ad69-199c3986e87f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {084dfbaf-bf68-49e8-9c0a-06210881d030}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.38958281631799, 2.1542375, 5.4864,   !- X,Y,Z Vertex 1 {m}
  -5.38958281631799, 2.1542375, 0,        !- X,Y,Z Vertex 2 {m}
  -5.38958281631799, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.38958281631799, 0, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6beca228-1636-4564-a3e6-6ad76130c7d3}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3805a3f9-2b45-465a-ad69-199c3986e87f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {724ca1cf-feb5-4c7a-a89e-e837d07fa3c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.38958281631799, 4.23827884885219, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.38958281631799, 4.23827884885219, 0, !- X,Y,Z Vertex 2 {m}
  -5.38958281631799, 2.1542375, 0,        !- X,Y,Z Vertex 3 {m}
  -5.38958281631799, 2.1542375, 5.4864;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e1628af-d7be-4cc3-b3b0-1b483cefd943}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3805a3f9-2b45-465a-ad69-199c3986e87f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3daab688-21b7-46ec-9d9c-e213e3cef0c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.03026718368201, 4.23827884885219, 5.4864, !- X,Y,Z Vertex 1 {m}
  1.03026718368201, 4.23827884885219, 0,  !- X,Y,Z Vertex 2 {m}
  -5.38958281631799, 4.23827884885219, 0, !- X,Y,Z Vertex 3 {m}
  -5.38958281631799, 4.23827884885219, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd7379dc-7cee-4613-9ecf-5f54a5067056}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3805a3f9-2b45-465a-ad69-199c3986e87f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {926ee5dd-11ee-4d24-a2fb-75f44f5ac4d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.03026718368201, 7.57660715334794, 5.4864, !- X,Y,Z Vertex 1 {m}
  1.03026718368201, 7.57660715334794, 0,  !- X,Y,Z Vertex 2 {m}
  1.03026718368201, 4.23827884885219, 0,  !- X,Y,Z Vertex 3 {m}
  1.03026718368201, 4.23827884885219, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f98a2d4c-2aff-4660-9d9a-ba220ead5074}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3805a3f9-2b45-465a-ad69-199c3986e87f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2a1a2ff-b9ac-4ead-9164-d3999f771d4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.090129683682, 7.57660715334794, 5.4864, !- X,Y,Z Vertex 1 {m}
  10.090129683682, 7.57660715334794, 0,   !- X,Y,Z Vertex 2 {m}
  1.03026718368201, 7.57660715334794, 0,  !- X,Y,Z Vertex 3 {m}
  1.03026718368201, 7.57660715334794, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {870c8e08-b87a-4be8-9316-ab204ccb8ab7}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3805a3f9-2b45-465a-ad69-199c3986e87f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.090129683682, 0, 5.4864,             !- X,Y,Z Vertex 1 {m}
  10.090129683682, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  10.090129683682, 7.57660715334794, 0,   !- X,Y,Z Vertex 3 {m}
  10.090129683682, 7.57660715334794, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87a24b53-0b27-44e8-8c80-6aa1482e18b3}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3805a3f9-2b45-465a-ad69-199c3986e87f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52285e5d-7568-4f58-be2e-a455522bf3c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78921718368201, 0, 5.4864,            !- X,Y,Z Vertex 1 {m}
  2.78921718368201, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.090129683682, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  10.090129683682, 0, 5.4864;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9717cd55-3b90-4e57-8aae-901ae57ee759}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3805a3f9-2b45-465a-ad69-199c3986e87f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28ff4faa-9829-40b5-b11a-b89a01c5ad86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.78921718368201, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.78921718368201, 0, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2e202cf-87c9-4b8d-bea0-06d9321ad954}, !- Handle
  Surface 203,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3805a3f9-2b45-465a-ad69-199c3986e87f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a06ac8a-55dd-4dc8-9699-7f16c78def0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.090129683682, 0, 5.4864,             !- X,Y,Z Vertex 1 {m}
  10.090129683682, 7.57660715334794, 5.4864, !- X,Y,Z Vertex 2 {m}
  1.03026718368201, 7.57660715334794, 5.4864, !- X,Y,Z Vertex 3 {m}
  1.03026718368201, 4.23827884885219, 5.4864, !- X,Y,Z Vertex 4 {m}
  -5.38958281631799, 4.23827884885219, 5.4864, !- X,Y,Z Vertex 5 {m}
  -5.38958281631799, 0, 5.4864;           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {2dc16108-97aa-45d3-8b99-505202ae8308}, !- Handle
  1.Storage 1,                            !- Name
  {50be4dce-5010-4531-a7b9-d7572137f80d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  80.5317988723815,                       !- X Origin {m}
  44.733176167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {2b0a7975-de11-4e06-8cd3-5b301b4d3c54}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {609e78a6-baa6-4e02-b626-33a3271e6aca}, !- Handle
  Surface 204,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2dc16108-97aa-45d3-8b99-505202ae8308}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.987925, 0,                         !- X,Y,Z Vertex 1 {m}
  0, -6.6627375, 0,                       !- X,Y,Z Vertex 2 {m}
  -7.28986829859923, -6.6627375, 0,       !- X,Y,Z Vertex 3 {m}
  -7.28986829859923, 4.987925, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d63e3d6-0bd5-46ed-ae58-126c433ecd24}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dc16108-97aa-45d3-8b99-505202ae8308}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ddb0958-7fc5-45c4-a5fc-e70b3a86ef56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.6627375, 5.4864,                  !- X,Y,Z Vertex 1 {m}
  0, -6.6627375, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5aca00c1-4b2f-4253-b263-6893a7d5f7a7}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dc16108-97aa-45d3-8b99-505202ae8308}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac62dea3-5233-44f8-868c-ca1ea5f0ec9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1802625, -6.6627375, 5.4864,         !- X,Y,Z Vertex 1 {m}
  -7.1802625, -6.6627375, 0,              !- X,Y,Z Vertex 2 {m}
  0, -6.6627375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -6.6627375, 5.4864;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f1a87bd-a909-459c-9483-8671384d7660}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dc16108-97aa-45d3-8b99-505202ae8308}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6556d401-840d-463b-bc88-d9a8c255cc1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.28986829859923, -6.6627375, 5.4864,  !- X,Y,Z Vertex 1 {m}
  -7.28986829859923, -6.6627375, 0,       !- X,Y,Z Vertex 2 {m}
  -7.1802625, -6.6627375, 0,              !- X,Y,Z Vertex 3 {m}
  -7.1802625, -6.6627375, 5.4864;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ee8b4e4-b9ef-44b4-bd48-a31f79f7222e}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dc16108-97aa-45d3-8b99-505202ae8308}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a848e448-9e06-46e7-84fc-47f309a56949}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.28986829859923, 4.987925, 5.4864,    !- X,Y,Z Vertex 1 {m}
  -7.28986829859923, 4.987925, 0,         !- X,Y,Z Vertex 2 {m}
  -7.28986829859923, -6.6627375, 0,       !- X,Y,Z Vertex 3 {m}
  -7.28986829859923, -6.6627375, 5.4864;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95fa1bee-ccf1-458d-be1d-ecfe06eb2a69}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dc16108-97aa-45d3-8b99-505202ae8308}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.987925, 5.4864,                    !- X,Y,Z Vertex 1 {m}
  0, 4.987925, 0,                         !- X,Y,Z Vertex 2 {m}
  -7.28986829859923, 4.987925, 0,         !- X,Y,Z Vertex 3 {m}
  -7.28986829859923, 4.987925, 5.4864;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbc961b8-0f25-4069-8a87-ae148216653e}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dc16108-97aa-45d3-8b99-505202ae8308}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18361278-6aa4-412a-b009-3f3430c0bba8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.987925, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 4.987925, 5.4864;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f68dbf40-16d1-422d-b548-0c5b176be9b5}, !- Handle
  Surface 211,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2dc16108-97aa-45d3-8b99-505202ae8308}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c47412f6-59fd-4a01-b011-8db738ce2ae0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.6627375, 5.4864,                  !- X,Y,Z Vertex 1 {m}
  0, 4.987925, 5.4864,                    !- X,Y,Z Vertex 2 {m}
  -7.28986829859923, 4.987925, 5.4864,    !- X,Y,Z Vertex 3 {m}
  -7.28986829859923, -6.6627375, 5.4864;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0c041737-5220-4793-8c01-8be529a399b2}, !- Handle
  1.Elec/MechRoom 1,                      !- Name
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.0979488723815,                       !- X Origin {m}
  44.733176167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {268e84b7-d390-4191-9b2e-c756acf85b0b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d271d576-b2ad-4dc2-9315-eb3a96913752}, !- Handle
  Surface 212,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c041737-5220-4793-8c01-8be529a399b2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.6627375, 0,                       !- X,Y,Z Vertex 2 {m}
  -8.56615, -6.6627375, 0,                !- X,Y,Z Vertex 3 {m}
  -8.56615, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {353c896b-863f-4d05-a69b-bc134a50b629}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c041737-5220-4793-8c01-8be529a399b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29a56082-81b5-4fa5-956c-5e29d70f13ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.6627375, 5.4864,                  !- X,Y,Z Vertex 1 {m}
  0, -6.6627375, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c76a22b-0324-4ce9-bbfc-4a6b41f70cd4}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c041737-5220-4793-8c01-8be529a399b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c94e0371-f8fb-4d54-8471-a7f848072863}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.56615, -6.6627375, 5.4864,           !- X,Y,Z Vertex 1 {m}
  -8.56615, -6.6627375, 0,                !- X,Y,Z Vertex 2 {m}
  0, -6.6627375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -6.6627375, 5.4864;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ddb0958-7fc5-45c4-a5fc-e70b3a86ef56}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c041737-5220-4793-8c01-8be529a399b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d63e3d6-0bd5-46ed-ae58-126c433ecd24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.56615, 0, 5.4864,                    !- X,Y,Z Vertex 1 {m}
  -8.56615, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -8.56615, -6.6627375, 0,                !- X,Y,Z Vertex 3 {m}
  -8.56615, -6.6627375, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b422304-30e5-471d-8f4a-1b74aed00187}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c041737-5220-4793-8c01-8be529a399b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f12b7a8-eccd-4aac-bc41-a3d0d68154e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.56615, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -8.56615, 0, 5.4864;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b38f941-4ca0-448c-ad66-86958d693310}, !- Handle
  Surface 217,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c041737-5220-4793-8c01-8be529a399b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81fd2323-ddea-43ca-939a-b7012457b2f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.6627375, 5.4864,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 2 {m}
  -8.56615, 0, 5.4864,                    !- X,Y,Z Vertex 3 {m}
  -8.56615, -6.6627375, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {38df4e3a-4474-447f-b350-27a87619a20a}, !- Handle
  1.ClosedOffice,                         !- Name
  {0e5080b0-e480-4763-b25e-4dff849dac13}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.3587305737825,                       !- X Origin {m}
  44.733176167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {c42da601-bb17-45c9-8e1b-36e79424d4cb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c7babf40-bd09-4217-8e18-43d3d271d8ed}, !- Handle
  Surface 218,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {38df4e3a-4474-447f-b350-27a87619a20a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.6627375, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.26078170140077, -6.6627375, 0,       !- X,Y,Z Vertex 3 {m}
  -4.26078170140077, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5816f5b5-6476-49b9-a301-7fb6309d281d}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38df4e3a-4474-447f-b350-27a87619a20a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5e68248-8284-4612-b1fe-aa079b198dbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.24036784665206, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, -1.24036784665206, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eedc550-76ff-4909-a8fe-d456234aa68f}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38df4e3a-4474-447f-b350-27a87619a20a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8e7a29f-35e9-4a8e-9a68-05030c6383a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.57869615114781, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, -4.57869615114781, 0,                !- X,Y,Z Vertex 2 {m}
  0, -1.24036784665206, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.24036784665206, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {724ca1cf-feb5-4c7a-a89e-e837d07fa3c8}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38df4e3a-4474-447f-b350-27a87619a20a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6beca228-1636-4564-a3e6-6ad76130c7d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.6627375, 5.4864,                  !- X,Y,Z Vertex 1 {m}
  0, -6.6627375, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.57869615114781, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.57869615114781, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adb60b8f-7755-4f36-bf9f-0bd60136bbd9}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38df4e3a-4474-447f-b350-27a87619a20a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {637bb2ee-9ce6-467c-9bd6-3b7e426de012}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.26078170140077, -6.6627375, 5.4864,  !- X,Y,Z Vertex 1 {m}
  -4.26078170140077, -6.6627375, 0,       !- X,Y,Z Vertex 2 {m}
  0, -6.6627375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -6.6627375, 5.4864;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29a56082-81b5-4fa5-956c-5e29d70f13ba}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38df4e3a-4474-447f-b350-27a87619a20a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {353c896b-863f-4d05-a69b-bc134a50b629}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.26078170140077, 0, 5.4864,           !- X,Y,Z Vertex 1 {m}
  -4.26078170140077, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.26078170140077, -6.6627375, 0,       !- X,Y,Z Vertex 3 {m}
  -4.26078170140077, -6.6627375, 5.4864;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0224a7c-b804-4edb-8549-aa8b9ba99b37}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38df4e3a-4474-447f-b350-27a87619a20a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2296f86-5675-4d28-984f-56deaf7e8842}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.26078170140077, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.26078170140077, 0, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c5e76f6-ad62-4994-a195-f1cc8c0a17a5}, !- Handle
  Surface 225,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38df4e3a-4474-447f-b350-27a87619a20a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71177b69-6d6d-408a-aa67-50b6f95ff3ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.6627375, 5.4864,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 2 {m}
  -2.03834999999998, 0, 5.4864,           !- X,Y,Z Vertex 3 {m}
  -2.03834999999998, -6.6627375, 5.4864;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7ce565b3-08e4-4598-9068-9657991962d5}, !- Handle
  1.ClosedOffice 2,                       !- Name
  {0e5080b0-e480-4763-b25e-4dff849dac13}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.3587305737825,                       !- X Origin {m}
  43.492808320796,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {f088bc96-6b34-454a-a93d-36dd0b25dcb4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {337b67f2-e4da-439b-b0a4-b338499253cf}, !- Handle
  Surface 226,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ce565b3-08e4-4598-9068-9657991962d5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41985, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  6.41985, -3.33832830449575, 0,          !- X,Y,Z Vertex 2 {m}
  0, -3.33832830449575, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d3fcf82-e6b8-4466-9059-d68af4eb18c2}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ce565b3-08e4-4598-9068-9657991962d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36a4b96d-cef4-4eb0-bd49-c82d8d93cfbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41985, 0, 5.4864,                     !- X,Y,Z Vertex 1 {m}
  6.41985, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {926ee5dd-11ee-4d24-a2fb-75f44f5ac4d2}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ce565b3-08e4-4598-9068-9657991962d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd7379dc-7cee-4613-9ecf-5f54a5067056}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41985, -3.33832830449575, 5.4864,     !- X,Y,Z Vertex 1 {m}
  6.41985, -3.33832830449575, 0,          !- X,Y,Z Vertex 2 {m}
  6.41985, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  6.41985, 0, 5.4864;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3daab688-21b7-46ec-9d9c-e213e3cef0c8}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ce565b3-08e4-4598-9068-9657991962d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e1628af-d7be-4cc3-b3b0-1b483cefd943}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.33832830449575, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, -3.33832830449575, 0,                !- X,Y,Z Vertex 2 {m}
  6.41985, -3.33832830449575, 0,          !- X,Y,Z Vertex 3 {m}
  6.41985, -3.33832830449575, 5.4864;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8e7a29f-35e9-4a8e-9a68-05030c6383a9}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ce565b3-08e4-4598-9068-9657991962d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eedc550-76ff-4909-a8fe-d456234aa68f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.33832830449575, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.33832830449575, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c3cb851-a8ba-430a-a774-951f7ee64cbf}, !- Handle
  Surface 231,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ce565b3-08e4-4598-9068-9657991962d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {015c06c7-4325-4283-9827-952f33c5467f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41985, -3.33832830449575, 5.4864,     !- X,Y,Z Vertex 1 {m}
  6.41985, 0, 5.4864,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 3 {m}
  0, -3.33832830449575, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ffecfa0b-555d-4f80-8b1d-5b65930b49b8}, !- Handle
  1.Retail 2,                             !- Name
  {1741b8df-27aa-46c8-a5cf-4e5e26975138}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  108.838443073782,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {badb145b-5de9-40d4-b41e-cecffbbfaec6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {860c87cc-039f-4eba-93ff-50623f4d91f1}, !- Handle
  Surface 232,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ffecfa0b-555d-4f80-8b1d-5b65930b49b8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.22829284665206, 0,                !- X,Y,Z Vertex 2 {m}
  -15.4797125, -6.22829284665206, 0,      !- X,Y,Z Vertex 3 {m}
  -15.4797125, 0, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2669c9e-9dfb-4857-8581-c7b9ff19748f}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffecfa0b-555d-4f80-8b1d-5b65930b49b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.22829284665206, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, -6.22829284665206, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2a1a2ff-b9ac-4ead-9164-d3999f771d4f}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffecfa0b-555d-4f80-8b1d-5b65930b49b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f98a2d4c-2aff-4660-9d9a-ba220ead5074}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.0598625, -6.22829284665206, 5.4864,  !- X,Y,Z Vertex 1 {m}
  -9.0598625, -6.22829284665206, 0,       !- X,Y,Z Vertex 2 {m}
  0, -6.22829284665206, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.22829284665206, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36a4b96d-cef4-4eb0-bd49-c82d8d93cfbd}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffecfa0b-555d-4f80-8b1d-5b65930b49b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d3fcf82-e6b8-4466-9059-d68af4eb18c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.4797125, -6.22829284665206, 5.4864, !- X,Y,Z Vertex 1 {m}
  -15.4797125, -6.22829284665206, 0,      !- X,Y,Z Vertex 2 {m}
  -9.0598625, -6.22829284665206, 0,       !- X,Y,Z Vertex 3 {m}
  -9.0598625, -6.22829284665206, 5.4864;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5e68248-8284-4612-b1fe-aa079b198dbe}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffecfa0b-555d-4f80-8b1d-5b65930b49b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5816f5b5-6476-49b9-a301-7fb6309d281d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.4797125, -4.987925, 5.4864,         !- X,Y,Z Vertex 1 {m}
  -15.4797125, -4.987925, 0,              !- X,Y,Z Vertex 2 {m}
  -15.4797125, -6.22829284665206, 0,      !- X,Y,Z Vertex 3 {m}
  -15.4797125, -6.22829284665206, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb54e4a3-8fd7-4b53-a59d-865c4245a24f}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffecfa0b-555d-4f80-8b1d-5b65930b49b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbfbefe1-f18a-4aec-9387-d421ca5929dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.4797125, 0, 5.4864,                 !- X,Y,Z Vertex 1 {m}
  -15.4797125, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  -15.4797125, -4.987925, 0,              !- X,Y,Z Vertex 3 {m}
  -15.4797125, -4.987925, 5.4864;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e9227c9-ef20-4270-b150-cd2f0a892557}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffecfa0b-555d-4f80-8b1d-5b65930b49b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -15.4797125, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  -15.4797125, 0, 5.4864;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10e869aa-5362-4c9c-80be-9f9a41c6959a}, !- Handle
  Surface 239,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ffecfa0b-555d-4f80-8b1d-5b65930b49b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a3637ea-9fe8-4474-b761-97af85138c08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.22829284665206, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 2 {m}
  -15.4797125, 0, 5.4864,                 !- X,Y,Z Vertex 3 {m}
  -15.4797125, -6.22829284665206, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7ea40dce-4f26-4ee6-97cb-faa1dd0efe78}, !- Handle
  1.Elec/MechRoom 4,                      !- Name
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.5719805737825,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {dcca892a-885e-4c4e-9672-08384af12cb3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d66c971d-8333-4d6f-827c-ff0dd05dd038}, !- Handle
  Surface 240,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ea40dce-4f26-4ee6-97cb-faa1dd0efe78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88f2b450-3b01-4a33-9663-d4ee968612ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.69378809207139, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.693788092071, -5.352339339523, 0,     !- X,Y,Z Vertex 2 {m}
  0, -5.352339339523, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {062b8a9e-2524-463b-bfe5-4dde948e0020}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ea40dce-4f26-4ee6-97cb-faa1dd0efe78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.69378809207139, 0, 5.4864,            !- X,Y,Z Vertex 1 {m}
  6.69378809207139, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feb7988d-85f3-479e-bcd5-6621eb13d3de}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ea40dce-4f26-4ee6-97cb-faa1dd0efe78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1461adc9-af0c-4044-8ddd-182b37a2cfb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.69378809207139, -5.64515, 5.4864,     !- X,Y,Z Vertex 1 {m}
  6.69378809207139, -5.64515, 0,          !- X,Y,Z Vertex 2 {m}
  6.69378809207139, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.69378809207139, 0, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c295f509-2cf9-405c-8ef1-204bd3f1a15b}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ea40dce-4f26-4ee6-97cb-faa1dd0efe78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c98bfb6-2461-45ae-b24f-baf9907e79ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515, 5.4864,                    !- X,Y,Z Vertex 1 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 2 {m}
  6.69378809207139, -5.64515, 0,          !- X,Y,Z Vertex 3 {m}
  6.69378809207139, -5.64515, 5.4864;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a1c5636-a915-4309-b7cd-858991ed39b4}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ea40dce-4f26-4ee6-97cb-faa1dd0efe78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 5.4864;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20d7fd1c-3528-4f3e-a049-3e9a695f7d2c}, !- Handle
  Surface 245,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ea40dce-4f26-4ee6-97cb-faa1dd0efe78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58f6fd06-99c5-498e-b38c-a89a5fa9f048}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.69378809207139, -5.64515, 5.4864,     !- X,Y,Z Vertex 1 {m}
  6.69378809207139, 0, 5.4864,            !- X,Y,Z Vertex 2 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 5.4864;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4607338a-3b3d-4c86-93ae-45d80b76f5e7}, !- Handle
  1.Elec/MechRoom 2,                      !- Name
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.2657686658535,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {b5e6e3b5-9bfd-49ce-8a5f-ce078e65b86f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bc9afbaa-acda-46f4-bf66-674bf1336551}, !- Handle
  Surface 246,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4607338a-3b3d-4c86-93ae-45d80b76f5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfa874cb-bcbe-48ff-aae0-2b80f651a488}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0053, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  17.0053, -5.352339339523, 0,            !- X,Y,Z Vertex 2 {m}
  0, -5.352339339523, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {895a9ed6-a4fd-4b53-99b1-5dc51992b5f7}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4607338a-3b3d-4c86-93ae-45d80b76f5e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0053, 0, 5.4864,                     !- X,Y,Z Vertex 1 {m}
  17.0053, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8d902e0-a8a0-40cc-ba6d-64fdd4ffd547}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4607338a-3b3d-4c86-93ae-45d80b76f5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cf8a128-b359-47bb-b91f-e103d9c6cfff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0053, -5.64515, 5.4864,              !- X,Y,Z Vertex 1 {m}
  17.0053, -5.64515, 0,                   !- X,Y,Z Vertex 2 {m}
  17.0053, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  17.0053, 0, 5.4864;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3574590e-f51f-4e30-8c58-cf30fbf26fdf}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4607338a-3b3d-4c86-93ae-45d80b76f5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be289462-d63a-4b87-801c-244702b64eb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515, 5.4864,                    !- X,Y,Z Vertex 1 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 2 {m}
  17.0053, -5.64515, 0,                   !- X,Y,Z Vertex 3 {m}
  17.0053, -5.64515, 5.4864;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1461adc9-af0c-4044-8ddd-182b37a2cfb1}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4607338a-3b3d-4c86-93ae-45d80b76f5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb7988d-85f3-479e-bcd5-6621eb13d3de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 5.4864;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {697b885f-44ac-454d-9bdd-53f5477ed05c}, !- Handle
  Surface 251,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4607338a-3b3d-4c86-93ae-45d80b76f5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a9f6111-421c-4a49-8053-c7ee9c6520be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0053, -5.64515, 5.4864,              !- X,Y,Z Vertex 1 {m}
  17.0053, 0, 5.4864,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 5.4864;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {05c2e4af-0d44-45d6-b9ce-1cfffd6a0683}, !- Handle
  1.Stair,                                !- Name
  {c3563463-2cd0-46b6-95b7-1a92fc5eef7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.2710686658535,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {697d119c-3dab-4156-b034-c61f1729907e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {358cdf80-d3e5-4ced-90e9-727c7bee735c}, !- Handle
  Surface 252,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {05c2e4af-0d44-45d6-b9ce-1cfffd6a0683}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  9.7139125, -5.64515, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d14733f-5695-41e0-9489-20cae98341bb}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05c2e4af-0d44-45d6-b9ce-1cfffd6a0683}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, 0, 5.4864,                   !- X,Y,Z Vertex 1 {m}
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92c41154-e81b-44d6-bd7c-43b7fb9709ad}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05c2e4af-0d44-45d6-b9ce-1cfffd6a0683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2200c591-5d87-43d2-846e-2600c973b459}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, -5.64515, 5.4864,            !- X,Y,Z Vertex 1 {m}
  9.7139125, -5.64515, 0,                 !- X,Y,Z Vertex 2 {m}
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  9.7139125, 0, 5.4864;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f322cc9-b8b6-4d0e-bb56-70b44b2937c9}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05c2e4af-0d44-45d6-b9ce-1cfffd6a0683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bd1d836-d97b-43ae-8fee-29ee25c88787}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515, 5.4864,                    !- X,Y,Z Vertex 1 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 2 {m}
  9.7139125, -5.64515, 0,                 !- X,Y,Z Vertex 3 {m}
  9.7139125, -5.64515, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cf8a128-b359-47bb-b91f-e103d9c6cfff}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05c2e4af-0d44-45d6-b9ce-1cfffd6a0683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8d902e0-a8a0-40cc-ba6d-64fdd4ffd547}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 5.4864;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e60fb290-df54-493e-b8e9-dd7d03ea1d85}, !- Handle
  Surface 257,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05c2e4af-0d44-45d6-b9ce-1cfffd6a0683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {458f0783-f8fb-46e2-aaa1-1b7f73a02a66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, -5.64515, 5.4864,            !- X,Y,Z Vertex 1 {m}
  9.7139125, 0, 5.4864,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 5.4864;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1d0dae4a-83d7-4774-8b8a-7d9933c80910}, !- Handle
  1.Storage,                              !- Name
  {50be4dce-5010-4531-a7b9-d7572137f80d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.0979488723815,                       !- X Origin {m}
  44.733176167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {2f6d4763-1840-4dc1-977a-6f784096b229}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b965b063-323b-4787-a0af-7557f391a9a9}, !- Handle
  Surface 258,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d0dae4a-83d7-4774-8b8a-7d9933c80910}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.987925, 0,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.56615, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -8.56615, 4.987925, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f12b7a8-eccd-4aac-bc41-a3d0d68154e5}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d0dae4a-83d7-4774-8b8a-7d9933c80910}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b422304-30e5-471d-8f4a-1b74aed00187}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.56615, 0, 5.4864,                    !- X,Y,Z Vertex 1 {m}
  -8.56615, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18361278-6aa4-412a-b009-3f3430c0bba8}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d0dae4a-83d7-4774-8b8a-7d9933c80910}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbc961b8-0f25-4069-8a87-ae148216653e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.56615, 4.987925, 5.4864,             !- X,Y,Z Vertex 1 {m}
  -8.56615, 4.987925, 0,                  !- X,Y,Z Vertex 2 {m}
  -8.56615, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -8.56615, 0, 5.4864;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a98949-5307-4063-bc4a-25efc443e1e1}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d0dae4a-83d7-4774-8b8a-7d9933c80910}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.987925, 5.4864,                    !- X,Y,Z Vertex 1 {m}
  0, 4.987925, 0,                         !- X,Y,Z Vertex 2 {m}
  -8.56615, 4.987925, 0,                  !- X,Y,Z Vertex 3 {m}
  -8.56615, 4.987925, 5.4864;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f55b957-3f1b-41f2-b6b2-da4a197ec014}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d0dae4a-83d7-4774-8b8a-7d9933c80910}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcb1713f-3e90-439c-8b3d-cd8cdd1ad542}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.987925, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 4.987925, 5.4864;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6cbf4ea-71c2-4655-abe9-9c6612dfbf13}, !- Handle
  Surface 263,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d0dae4a-83d7-4774-8b8a-7d9933c80910}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61469d20-9e0a-4824-a10e-bcaa99def857}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 4.987925, 5.4864,                    !- X,Y,Z Vertex 2 {m}
  -8.56615, 4.987925, 5.4864,             !- X,Y,Z Vertex 3 {m}
  -8.56615, 0, 5.4864;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0bac46a5-d743-4145-b631-ba55699245ee}, !- Handle
  1.Elec/MechRoom,                        !- Name
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.3587305737825,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Building Story Name
  {20571ff6-e91c-45de-847a-df4cb319c5eb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {465cedab-6131-44ae-ab3d-c89d48bc5346}, !- Handle
  Surface 264,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0bac46a5-d743-4145-b631-ba55699245ee}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.987925, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.26078170140077, -4.987925, 0,        !- X,Y,Z Vertex 3 {m}
  -4.26078170140077, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbfbefe1-f18a-4aec-9387-d421ca5929dc}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bac46a5-d743-4145-b631-ba55699245ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb54e4a3-8fd7-4b53-a59d-865c4245a24f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.987925, 5.4864,                   !- X,Y,Z Vertex 1 {m}
  0, -4.987925, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2296f86-5675-4d28-984f-56deaf7e8842}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bac46a5-d743-4145-b631-ba55699245ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0224a7c-b804-4edb-8549-aa8b9ba99b37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.26078170140077, -4.987925, 5.4864,   !- X,Y,Z Vertex 1 {m}
  -4.26078170140077, -4.987925, 0,        !- X,Y,Z Vertex 2 {m}
  0, -4.987925, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -4.987925, 5.4864;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcb1713f-3e90-439c-8b3d-cd8cdd1ad542}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bac46a5-d743-4145-b631-ba55699245ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f55b957-3f1b-41f2-b6b2-da4a197ec014}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.26078170140077, 0, 5.4864,           !- X,Y,Z Vertex 1 {m}
  -4.26078170140077, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.26078170140077, -4.987925, 0,        !- X,Y,Z Vertex 3 {m}
  -4.26078170140077, -4.987925, 5.4864;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bbda0d6-d9dc-4289-b5f8-7fc23aa6a374}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bac46a5-d743-4145-b631-ba55699245ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.26078170140077, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.26078170140077, 0, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c86b0dd-16da-4d9e-ae36-1936548c182e}, !- Handle
  Surface 269,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bac46a5-d743-4145-b631-ba55699245ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0130467-c1e6-46cf-a6d4-6f6eeaca4fee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.987925, 5.4864,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 2 {m}
  -2.03834999999998, 0, 5.4864,           !- X,Y,Z Vertex 3 {m}
  -2.03834999999998, -4.987925, 5.4864;   !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {8b42cb37-eb71-4029-86ef-0082827d8f71}, !- Handle
  Rendering Color 379,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c90a7e5d-c22c-48d4-ac49-d494304e6b76}, !- Handle
  Rendering Color 380,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24a2862a-202e-445f-959c-8a4d44b25550}, !- Handle
  Rendering Color 381,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Space,
  {57412f88-8406-47c5-b7b8-ca5fdb660a83}, !- Handle
  7.OpenOffice 9,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  88.9342609767241,                       !- X Origin {m}
  19.4109636674481,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {96c896e5-b421-4a01-a21d-59c604474bb1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7852e95f-06a4-4fa2-a9e3-11f539a2b8a3}, !- Handle
  Surface 374,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {57412f88-8406-47c5-b7b8-ca5fdb660a83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38c1647e-fa87-4687-8b18-93e359140a2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4110570970585, 1.42210426322864, 0,  !- X,Y,Z Vertex 1 {m}
  11.4110570970585, -1.11774786838579, 0, !- X,Y,Z Vertex 2 {m}
  14.7098820970585, -1.11774786838579, 0, !- X,Y,Z Vertex 3 {m}
  14.7098820970585, 0.102117124294139, 0, !- X,Y,Z Vertex 4 {m}
  21.8075940231855, 0.102117124294157, 0, !- X,Y,Z Vertex 5 {m}
  21.8075940231855, -3.65760000000002, 0, !- X,Y,Z Vertex 6 {m}
  4.83880709705835, -3.65760000000002, 0, !- X,Y,Z Vertex 7 {m}
  4.83880709705521, 1.42210426322864, 0;  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {bc9c0b9e-072a-424c-b4fb-6efa686e992c}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57412f88-8406-47c5-b7b8-ca5fdb660a83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c54ed2e-a3b2-4338-a0b4-12abfb69462c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.42210426322864, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 1.42210426322864, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {834104b2-be59-4507-a4f8-2217d49a44ac}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57412f88-8406-47c5-b7b8-ca5fdb660a83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c09fbc0-237c-4f88-81bc-2335763cdcc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83880709705521, 1.42210426322864, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.83880709705521, 1.42210426322864, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.42210426322864, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.42210426322864, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7229c45d-4d6b-44e7-95c4-5dac1c98c7d7}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57412f88-8406-47c5-b7b8-ca5fdb660a83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49c2683b-6029-4e78-8fcb-f8a12c2f94c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1446445970552, 1.42210426322864, 4.2672, !- X,Y,Z Vertex 1 {m}
  26.1446445970552, 1.42210426322864, 0,  !- X,Y,Z Vertex 2 {m}
  4.83880709705521, 1.42210426322864, 0,  !- X,Y,Z Vertex 3 {m}
  4.83880709705521, 1.42210426322864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03c5e956-315d-4f02-8a51-198c9cd13a24}, !- Handle
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57412f88-8406-47c5-b7b8-ca5fdb660a83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1446445970552, -3.65760000000002, 4.2672, !- X,Y,Z Vertex 1 {m}
  26.1446445970552, -3.65760000000002, 0, !- X,Y,Z Vertex 2 {m}
  26.1446445970552, 1.42210426322864, 0,  !- X,Y,Z Vertex 3 {m}
  26.1446445970552, 1.42210426322864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbc7f709-d76a-44f6-aa41-684aafb4d320}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57412f88-8406-47c5-b7b8-ca5fdb660a83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.6923304029448, -3.65760000000002, 4.2672, !- X,Y,Z Vertex 1 {m}
  -15.6923304029448, -3.65760000000002, 0, !- X,Y,Z Vertex 2 {m}
  26.1446445970552, -3.65760000000002, 0, !- X,Y,Z Vertex 3 {m}
  26.1446445970552, -3.65760000000002, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe51c065-6b09-4e08-92aa-0a9b57cd7283}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57412f88-8406-47c5-b7b8-ca5fdb660a83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.6923304029448, 1.42210426322864, 4.2672, !- X,Y,Z Vertex 1 {m}
  -15.6923304029448, 1.42210426322864, 0, !- X,Y,Z Vertex 2 {m}
  -15.6923304029448, -3.65760000000002, 0, !- X,Y,Z Vertex 3 {m}
  -15.6923304029448, -3.65760000000002, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d27bc05-2434-40b4-94f2-15aea6e326d1}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57412f88-8406-47c5-b7b8-ca5fdb660a83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8896128-7043-4a1d-98f8-345c48ecaa15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.85445, 1.42210426322864, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -3.85445, 1.42210426322864, 0,          !- X,Y,Z Vertex 2 {m}
  -15.6923304029448, 1.42210426322864, 0, !- X,Y,Z Vertex 3 {m}
  -15.6923304029448, 1.42210426322864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8af7547-891b-4a87-876a-0df79d781451}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57412f88-8406-47c5-b7b8-ca5fdb660a83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07ab0c07-0665-451e-8473-7c5b6446002a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.85445, 0, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  -3.85445, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.85445, 1.42210426322864, 0,          !- X,Y,Z Vertex 3 {m}
  -3.85445, 1.42210426322864, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17df80f7-31e3-40c3-b5e8-d0f7a349030b}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57412f88-8406-47c5-b7b8-ca5fdb660a83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ca284f6-4113-4adb-a903-ed4ccb025e50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.85445, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -3.85445, 0, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ce85468d-e06e-4eb2-bbb5-42c82fa93208}, !- Handle
  8.OpenOffice 11,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.773068073784,                        !- X Origin {m}
  20.8330679306767,                       !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {328162fe-bbe0-4c34-830a-c2588e8ffa52}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e5ce8bda-e542-4d2d-913a-b3591d83b061}, !- Handle
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ce85468d-e06e-4eb2-bbb5-42c82fa93208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2192f2d7-df2f-4a56-97a9-7ac7e1777423}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.69325709705983, 3.17641024594195e-014, 0, !- X,Y,Z Vertex 1 {m}
  -8.69325709705983, -1.42210426322861, 0, !- X,Y,Z Vertex 2 {m}
  -20.5311375, -1.42210426322861, 0,      !- X,Y,Z Vertex 3 {m}
  -20.5311375, 0, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8f8279a-c716-4d54-aa7d-3c94dd744203}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce85468d-e06e-4eb2-bbb5-42c82fa93208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac53b323-ea39-47ab-85f8-16ee5274f807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.0758401304604, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  11.0758401304604, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03320480-7fbe-46f7-a6e6-c1663768872b}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce85468d-e06e-4eb2-bbb5-42c82fa93208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37dc0e3f-fe34-4357-9123-71c773fe0fee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.0758401304604, -2.35396676322864, 4.2672, !- X,Y,Z Vertex 1 {m}
  11.0758401304604, -2.35396676322864, 0, !- X,Y,Z Vertex 2 {m}
  11.0758401304604, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  11.0758401304604, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5b8877c-eb56-4ce7-a23e-8a6dfcc8696a}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce85468d-e06e-4eb2-bbb5-42c82fa93208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f811e8f-b7e9-4192-a33d-5aa95e02dd75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2794151304604, -2.35396676322864, 4.2672, !- X,Y,Z Vertex 1 {m}
  14.2794151304604, -2.35396676322864, 0, !- X,Y,Z Vertex 2 {m}
  11.0758401304604, -2.35396676322864, 0, !- X,Y,Z Vertex 3 {m}
  11.0758401304604, -2.35396676322864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c34e8a1-1309-4751-b93d-cdba4e10a942}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce85468d-e06e-4eb2-bbb5-42c82fa93208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d34f9e6b-ba69-4b9d-bec0-28b5b2c63a40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2794151304604, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  14.2794151304604, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.2794151304604, -2.35396676322864, 0, !- X,Y,Z Vertex 3 {m}
  14.2794151304604, -2.35396676322864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {497e06ef-038a-48b9-b718-71cfd668ba1f}, !- Handle
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce85468d-e06e-4eb2-bbb5-42c82fa93208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fdd00e4-daba-45a1-9163-13ad6201d57c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3058375, 0, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  21.3058375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
