  14.2794151304604, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.2794151304604, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03deae48-8315-4451-9668-b805a9d7540a}, !- Handle
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce85468d-e06e-4eb2-bbb5-42c82fa93208}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3058375, -5.07970426322867, 4.2672,  !- X,Y,Z Vertex 1 {m}
  21.3058375, -5.07970426322867, 0,       !- X,Y,Z Vertex 2 {m}
  21.3058375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  21.3058375, 0, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e32dd993-dd1f-419d-94fc-b3aaa212954f}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce85468d-e06e-4eb2-bbb5-42c82fa93208}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.5311375, -5.07970426322867, 4.2672, !- X,Y,Z Vertex 1 {m}
  -20.5311375, -5.07970426322867, 0,      !- X,Y,Z Vertex 2 {m}
  21.3058375, -5.07970426322867, 0,       !- X,Y,Z Vertex 3 {m}
  21.3058375, -5.07970426322867, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f84cb5a0-64c6-41fb-a800-87206557f6af}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce85468d-e06e-4eb2-bbb5-42c82fa93208}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.5311375, 0, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -20.5311375, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  -20.5311375, -5.07970426322867, 0,      !- X,Y,Z Vertex 3 {m}
  -20.5311375, -5.07970426322867, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc391dd5-9ab4-4d97-8d76-2fdb205b1291}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce85468d-e06e-4eb2-bbb5-42c82fa93208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d87cec62-4c78-4558-b21d-3f4dbc6a5c8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83880709705521, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.83880709705521, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -20.5311375, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  -20.5311375, 0, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58a71fe1-3fc2-4b6a-a2a6-6d74a6f43f74}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce85468d-e06e-4eb2-bbb5-42c82fa93208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d2a112e-44a0-4c9d-92d5-2467d2fe3ef2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.83880709705521, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.83880709705521, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b88d598-d574-4ebd-8f11-e55ac44fef73}, !- Handle
  Surface 396,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce85468d-e06e-4eb2-bbb5-42c82fa93208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {783c6266-6dde-4798-b31f-0b70ad8de3ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.42810906533868, -5.07970426322867, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.42810906533868, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -6.51331593466132, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -6.51331593466132, -5.07970426322867, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f83457f0-a733-478a-9c98-e584589421d4}, !- Handle
  9.OpenOffice 25,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  73.2419305737824,                       !- X Origin {m}
  20.8330679306767,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {e97506e3-4f46-44f1-b3dc-91e40e5ba0bb}; !- Thermal Zone Name

OS:Surface,
  {a5a326aa-c75c-4845-a66d-5940859e0dd7}, !- Handle
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f83457f0-a733-478a-9c98-e584589421d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b819527-a078-4f9e-8d3c-1dddacaf087e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.31247156533683, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  9.31247156533683, -5.07970426322867, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.07970426322867, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f4dce00-69b5-45c6-8450-f77eec5baa69}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f83457f0-a733-478a-9c98-e584589421d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5e0b758-3c87-4499-9eae-0a704a75be2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.31247156533683, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.31247156533683, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56ca64d4-7233-4a7f-87c7-019295f4cf25}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f83457f0-a733-478a-9c98-e584589421d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7922c882-66c1-4f6f-95f2-0486ce0b952f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.31247156533683, -5.07970426322867, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.31247156533683, -5.07970426322867, 0, !- X,Y,Z Vertex 2 {m}
  9.31247156533683, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.31247156533683, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f484c859-483c-4a2c-98c6-c690437930d7}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f83457f0-a733-478a-9c98-e584589421d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.07970426322867, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -5.07970426322867, 0,                !- X,Y,Z Vertex 2 {m}
  9.31247156533683, -5.07970426322867, 0, !- X,Y,Z Vertex 3 {m}
  9.31247156533683, -5.07970426322867, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf2afe1-cc19-4edd-b867-3d27048861a7}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f83457f0-a733-478a-9c98-e584589421d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.07970426322867, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.07970426322867, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3246e0f-c815-4b71-88b8-00e56f992e43}, !- Handle
  Surface 402,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f83457f0-a733-478a-9c98-e584589421d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.31247156533683, -5.07970426322867, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.31247156533683, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -5.07970426322867, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {11e580be-6524-4217-adc3-abc697352f75}, !- Handle
  9.Conference,                           !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  82.5544021391226,                       !- X Origin {m}
  20.8330679306767,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {a8565924-4942-42de-81d7-79dfc77f4713}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5a677f27-6723-4ebe-ada6-f6661688a81e}, !- Handle
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {11e580be-6524-4217-adc3-abc697352f75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a68acd5-a836-45fa-b2bf-58206c3a9ecb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  4.70535, -5.77529135625809e-014, 0,     !- X,Y,Z Vertex 2 {m}
  4.70535, -5.07970426322867, 0,          !- X,Y,Z Vertex 3 {m}
  0, -5.07970426322867, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12dfa297-d67f-43b0-8af2-bbb6958d51f1}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11e580be-6524-4217-adc3-abc697352f75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85369706-13eb-49f7-96ee-d18ccf09966d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.85829573677133, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.85829573677133, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b486de2e-b845-4605-95b2-0bb0cfed58f9}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11e580be-6524-4217-adc3-abc697352f75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6daac968-5c4c-4f25-a4c5-50ee2809e950}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96880422137547, 6.85829573677133, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.96880422137547, 6.85829573677133, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.85829573677133, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.85829573677133, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08b53a78-5594-4241-8b7e-dae6699e77e7}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11e580be-6524-4217-adc3-abc697352f75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5018171-30ac-45f8-b78a-d74f66437014}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96880422137547, 2.78635823677133, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.96880422137547, 2.78635823677133, 0,  !- X,Y,Z Vertex 2 {m}
  2.96880422137547, 6.85829573677133, 0,  !- X,Y,Z Vertex 3 {m}
  2.96880422137547, 6.85829573677133, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbdc097b-4b54-4aef-aaef-3261d5737d29}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11e580be-6524-4217-adc3-abc697352f75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {023b4643-105e-459a-9b6d-392fbafe7809}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.70535, 2.78635823677133, 4.2672,      !- X,Y,Z Vertex 1 {m}
  4.70535, 2.78635823677133, 0,           !- X,Y,Z Vertex 2 {m}
  2.96880422137547, 2.78635823677133, 0,  !- X,Y,Z Vertex 3 {m}
  2.96880422137547, 2.78635823677133, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be8b81f7-704b-4208-9ee3-f6fbe89b4647}, !- Handle
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11e580be-6524-4217-adc3-abc697352f75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d86499a5-d924-4f60-a52c-9c16aac3981d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.70535, -5.07970426322867, 4.2672,     !- X,Y,Z Vertex 1 {m}
  4.70535, -5.07970426322867, 0,          !- X,Y,Z Vertex 2 {m}
  4.70535, 2.78635823677133, 0,           !- X,Y,Z Vertex 3 {m}
  4.70535, 2.78635823677133, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fba4b2ce-22f1-4f4e-8049-c659d7677615}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11e580be-6524-4217-adc3-abc697352f75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.07970426322867, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -5.07970426322867, 0,                !- X,Y,Z Vertex 2 {m}
  4.70535, -5.07970426322867, 0,          !- X,Y,Z Vertex 3 {m}
  4.70535, -5.07970426322867, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7922c882-66c1-4f6f-95f2-0486ce0b952f}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11e580be-6524-4217-adc3-abc697352f75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56ca64d4-7233-4a7f-87c7-019295f4cf25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.07970426322867, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.07970426322867, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6855f04-3349-4e26-9f8a-2a366b6dbf13}, !- Handle
  Surface 411,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {11e580be-6524-4217-adc3-abc697352f75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.70535, -5.07970426322867, 4.2672,     !- X,Y,Z Vertex 1 {m}
  4.70535, 2.78635823677133, 4.2672,      !- X,Y,Z Vertex 2 {m}
  2.96880422137547, 2.78635823677133, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.96880422137547, 6.85829573677133, 4.2672, !- X,Y,Z Vertex 4 {m}
  0, 6.85829573677133, 4.2672,            !- X,Y,Z Vertex 5 {m}
  0, -5.07970426322867, 4.2672;           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {20c4b9e3-f189-4c3d-b01d-a5a7d180d900}, !- Handle
  9.Conference 1,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.201177139123,                       !- X Origin {m}
  15.753363667448,                        !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {62f2130d-e5ad-4ba3-a7e7-42e6e6b621e9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {783c6266-6dde-4798-b31f-0b70ad8de3ef}, !- Handle
  Surface 412,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {20c4b9e3-f189-4c3d-b01d-a5a7d180d900}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b88d598-d574-4ebd-8f11-e55ac44fef73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.0797042632287, 0,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -13.941425, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -13.941425, 5.07970426322864, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5b5c942-fef6-482e-8f3c-b23895180437}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20c4b9e3-f189-4c3d-b01d-a5a7d180d900}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.941425, 0, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -13.941425, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d86499a5-d924-4f60-a52c-9c16aac3981d}, !- Handle
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20c4b9e3-f189-4c3d-b01d-a5a7d180d900}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be8b81f7-704b-4208-9ee3-f6fbe89b4647}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.941425, 7.8660625, 4.2672,          !- X,Y,Z Vertex 1 {m}
  -13.941425, 7.8660625, 0,               !- X,Y,Z Vertex 2 {m}
  -13.941425, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -13.941425, 0, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {404f49da-5a90-48aa-acf3-69fbf399e835}, !- Handle
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20c4b9e3-f189-4c3d-b01d-a5a7d180d900}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad4b23e6-f5b9-4372-80f0-6537baf1eb15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.8660625, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  0, 7.8660625, 0,                        !- X,Y,Z Vertex 2 {m}
  -13.941425, 7.8660625, 0,               !- X,Y,Z Vertex 3 {m}
  -13.941425, 7.8660625, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f2a2bb6-a321-46b6-a780-9b2b1914bf02}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20c4b9e3-f189-4c3d-b01d-a5a7d180d900}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18f59d8c-301e-4771-bb2d-aac9bfb38efc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.1768375, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  0, 5.1768375, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 7.8660625, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 7.8660625, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {732843de-78f0-4e83-afdd-22d9e50732c8}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20c4b9e3-f189-4c3d-b01d-a5a7d180d900}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fa45822-d85a-43b3-aeba-1b602e1add7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.1768375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 5.1768375, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a5be603-0a1f-471c-a402-8c6fe18acb74}, !- Handle
  Surface 418,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {20c4b9e3-f189-4c3d-b01d-a5a7d180d900}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 7.8660625, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  -13.941425, 7.8660625, 4.2672,          !- X,Y,Z Vertex 3 {m}
  -13.941425, 0, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1a58e5fc-f119-40f1-8c99-7c52c335cdde}, !- Handle
  9.OpenOffice 4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115.078905573782,                       !- X Origin {m}
  15.753363667448,                        !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {063249f4-d496-49eb-924d-374d5e7cc2af}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {15b29e2e-ff84-4d88-a37e-c0ad17cea818}, !- Handle
  Surface 419,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a58e5fc-f119-40f1-8c99-7c52c335cdde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16334b8f-b0ec-439b-898d-6ad99fec1b31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.1768375, 0,                        !- X,Y,Z Vertex 1 {m}
  1.47847458720207e-012, 5.0797042632287, 0, !- X,Y,Z Vertex 2 {m}
  -7.02642236953811, 5.0797042632287, 0,  !- X,Y,Z Vertex 3 {m}
  -7.02642236953811, 5.1768375, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19206148-d463-4fd9-a049-6fc724ff7a7a}, !- Handle
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a58e5fc-f119-40f1-8c99-7c52c335cdde}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.8777284346632, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -13.8777284346632, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fa45822-d85a-43b3-aeba-1b602e1add7e}, !- Handle
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a58e5fc-f119-40f1-8c99-7c52c335cdde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {732843de-78f0-4e83-afdd-22d9e50732c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.8777284346632, 5.1768375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -13.8777284346632, 5.1768375, 0,        !- X,Y,Z Vertex 2 {m}
  -13.8777284346632, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -13.8777284346632, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad99251d-016f-4784-9cec-bbd57066650b}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a58e5fc-f119-40f1-8c99-7c52c335cdde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc6d1e63-a14b-4754-ac4b-12c664e937a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.0329284346632, 5.1768375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -11.0329284346632, 5.1768375, 0,        !- X,Y,Z Vertex 2 {m}
  -13.8777284346632, 5.1768375, 0,        !- X,Y,Z Vertex 3 {m}
  -13.8777284346632, 5.1768375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64ed6de9-f80e-4dc6-90ae-3bb3358f74db}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a58e5fc-f119-40f1-8c99-7c52c335cdde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dc23a4a-1867-4dfa-82e6-8192463421f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.73480207370594, 5.1768375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -4.73480207370594, 5.1768375, 0,        !- X,Y,Z Vertex 2 {m}
  -11.0329284346632, 5.1768375, 0,        !- X,Y,Z Vertex 3 {m}
  -11.0329284346632, 5.1768375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34c19b38-625c-4838-b26c-93b79bcfe9c2}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a58e5fc-f119-40f1-8c99-7c52c335cdde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a69e2192-ab51-4818-a231-4a074ae757f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.1768375, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  0, 5.1768375, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.73480207370594, 5.1768375, 0,        !- X,Y,Z Vertex 3 {m}
  -4.73480207370594, 5.1768375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fde7b073-482a-4a47-9f2c-6f712fc71b60}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a58e5fc-f119-40f1-8c99-7c52c335cdde}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.1768375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 5.1768375, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {787a56be-4467-449e-883e-1a8a9e95e59a}, !- Handle
  Surface 426,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a58e5fc-f119-40f1-8c99-7c52c335cdde}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 5.1768375, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  -13.8777284346632, 5.1768375, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -13.8777284346632, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b1ef683f-7608-4b52-98f1-917a043aecd7}, !- Handle
  8.Conference 7,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  108.052483204244,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {b4f2fa1b-2b15-4a64-8fb4-c12998e37107}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7a801b80-cf7a-4ab2-a5e7-184bab67b191}, !- Handle
  Surface 427,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1ef683f-7608-4b52-98f1-917a043aecd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de75b54e-572e-4fa9-9179-f5c4b64aa00a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.54422073677136, 0,                !- X,Y,Z Vertex 1 {m}
  0, -10.8981875, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.203575, -10.8981875, 0,              !- X,Y,Z Vertex 3 {m}
  -3.203575, -8.54422073677136, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e717ade0-2e68-4312-b5f8-ee28648c0fe7}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1ef683f-7608-4b52-98f1-917a043aecd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66f529ec-9e96-4407-ae89-3d82793c2e7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.54422073677136, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -8.54422073677136, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d34f9e6b-ba69-4b9d-bec0-28b5b2c63a40}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1ef683f-7608-4b52-98f1-917a043aecd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c34e8a1-1309-4751-b93d-cdba4e10a942}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.8981875, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  0, -10.8981875, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -8.54422073677136, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.54422073677136, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f811e8f-b7e9-4192-a33d-5aa95e02dd75}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1ef683f-7608-4b52-98f1-917a043aecd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5b8877c-eb56-4ce7-a23e-8a6dfcc8696a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.203575, -10.8981875, 4.2672,         !- X,Y,Z Vertex 1 {m}
  -3.203575, -10.8981875, 0,              !- X,Y,Z Vertex 2 {m}
  0, -10.8981875, 0,                      !- X,Y,Z Vertex 3 {m}
  0, -10.8981875, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37dc0e3f-fe34-4357-9123-71c773fe0fee}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1ef683f-7608-4b52-98f1-917a043aecd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03320480-7fbe-46f7-a6e6-c1663768872b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.203575, -8.54422073677136, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -3.203575, -8.54422073677136, 0,        !- X,Y,Z Vertex 2 {m}
  -3.203575, -10.8981875, 0,              !- X,Y,Z Vertex 3 {m}
  -3.203575, -10.8981875, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8006066a-5b58-4667-bf20-21782f1a82fc}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1ef683f-7608-4b52-98f1-917a043aecd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {858c74a9-b934-4092-8244-1ada810f757d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.203575, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  -3.203575, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.203575, -8.54422073677136, 0,        !- X,Y,Z Vertex 3 {m}
  -3.203575, -8.54422073677136, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6660cb99-3c49-4449-8586-910a87f3adb0}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1ef683f-7608-4b52-98f1-917a043aecd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e9f3b8-c4fa-4d8d-99fb-f931203dd433}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.37318223638458, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.37318223638458, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.203575, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -3.203575, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee453047-156e-4474-aa37-1c04c82f4412}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1ef683f-7608-4b52-98f1-917a043aecd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6770198b-3a56-4915-998e-9d31ff3b45f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.37318223638458, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.37318223638458, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22d321c5-c59a-49eb-bf77-dd117a2321c1}, !- Handle
  Surface 435,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1ef683f-7608-4b52-98f1-917a043aecd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d896275-c7ca-4b41-8b28-cd639936f75c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.8981875, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  0, -8.44708749999995, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -3.203575, -8.44708749999995, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -3.203575, -10.8981875, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {359afe88-2b97-4dd0-8f00-4a3e3b623f60}, !- Handle
  7.Conference 1,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  85.0798109767241,                       !- X Origin {m}
  19.4109636674481,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {9cfd649e-1cdb-416b-ab1f-c02241cd83de}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {21500b29-82ef-440d-8dd6-91b1286b98c1}, !- Handle
  Surface 436,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {359afe88-2b97-4dd0-8f00-4a3e3b623f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcdff764-3212-455f-bfaf-f5e981e969f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85445, 1.42210426322864, 0,           !- X,Y,Z Vertex 1 {m}
  3.85445, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.42210426322864, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07ab0c07-0665-451e-8473-7c5b6446002a}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {359afe88-2b97-4dd0-8f00-4a3e3b623f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8af7547-891b-4a87-876a-0df79d781451}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.42210426322864, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 1.42210426322864, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aacbc5b1-718f-4382-8b8c-98a118229459}, !- Handle
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {359afe88-2b97-4dd0-8f00-4a3e3b623f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb908a41-870d-4c05-8dc0-24b78f76bf0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.966325, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, 9.966325, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 1.42210426322864, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.42210426322864, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {782c4b65-ed93-42da-9d3a-f56a645b79d4}, !- Handle
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {359afe88-2b97-4dd0-8f00-4a3e3b623f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02a9eb11-16c0-4029-a296-9ce37fc7fc5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4186766070167, 9.966325, 4.2672,      !- X,Y,Z Vertex 1 {m}
  1.4186766070167, 9.966325, 0,           !- X,Y,Z Vertex 2 {m}
  0, 9.966325, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 9.966325, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3c77b6a-9257-4066-9d59-8d9960657357}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {359afe88-2b97-4dd0-8f00-4a3e3b623f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcbaaba0-d0ef-4832-b515-0d2660ba49c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.22800238196184, 9.966325, 4.2672,     !- X,Y,Z Vertex 1 {m}
  3.22800238196184, 9.966325, 0,          !- X,Y,Z Vertex 2 {m}
  1.4186766070167, 9.966325, 0,           !- X,Y,Z Vertex 3 {m}
  1.4186766070167, 9.966325, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae820bcb-7109-498a-9d15-55574f6d2c6d}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {359afe88-2b97-4dd0-8f00-4a3e3b623f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a551494-3b0f-4456-bd4c-095fd7692b93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85445, 9.966325, 4.2672,              !- X,Y,Z Vertex 1 {m}
  3.85445, 9.966325, 0,                   !- X,Y,Z Vertex 2 {m}
  3.22800238196184, 9.966325, 0,          !- X,Y,Z Vertex 3 {m}
  3.22800238196184, 9.966325, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a11b3742-5947-45c7-a7d2-e3b9f0b0ac26}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {359afe88-2b97-4dd0-8f00-4a3e3b623f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {529a1f8f-46e9-4d26-8130-205a6d7ea7ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85445, 1.42210426322864, 4.2672,      !- X,Y,Z Vertex 1 {m}
  3.85445, 1.42210426322864, 0,           !- X,Y,Z Vertex 2 {m}
  3.85445, 9.966325, 0,                   !- X,Y,Z Vertex 3 {m}
  3.85445, 9.966325, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c54ed2e-a3b2-4338-a0b4-12abfb69462c}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {359afe88-2b97-4dd0-8f00-4a3e3b623f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc9c0b9e-072a-424c-b4fb-6efa686e992c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85445, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  3.85445, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  3.85445, 1.42210426322864, 0,           !- X,Y,Z Vertex 3 {m}
  3.85445, 1.42210426322864, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ca284f6-4113-4adb-a903-ed4ccb025e50}, !- Handle
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {359afe88-2b97-4dd0-8f00-4a3e3b623f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17df80f7-31e3-40c3-b5e8-d0f7a349030b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.85445, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  3.85445, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60cfbd08-6b70-41bf-aa28-066777b2a861}, !- Handle
  Surface 445,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {359afe88-2b97-4dd0-8f00-4a3e3b623f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa7539ed-5d75-4c15-bf95-bd986c491da6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85445, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  3.85445, 1.42210426322864, 4.2672,      !- X,Y,Z Vertex 2 {m}
  0, 1.42210426322864, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {17a618df-fcfc-4312-8def-36edab3a86c1}, !- Handle
  5.OpenOffice 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  73.2419305737826,                       !- X Origin {m}
  15.753363667448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {4c784d34-3928-447a-8cfa-caf9d6cd50cd}; !- Thermal Zone Name

OS:Surface,
  {d096c39f-98bf-4cf3-8dfc-ea6ac2b98b1b}, !- Handle
  Surface 446,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {17a618df-fcfc-4312-8def-36edab3a86c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ed9efa2-a315-48af-86c9-52b4f996a736}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5311375, 5.07970426322867, 0,        !- X,Y,Z Vertex 1 {m}
  20.5311375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.07970426322867, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f23995f4-d8e6-4a6e-8925-46ae196e5097}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17a618df-fcfc-4312-8def-36edab3a86c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.07970426322867, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 5.07970426322867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13d35c6c-305b-4401-9f06-c652563c2b8b}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17a618df-fcfc-4312-8def-36edab3a86c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a24c8e7-d82c-4bcb-b022-0404e04d6932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5311375, 5.07970426322867, 4.2672,   !- X,Y,Z Vertex 1 {m}
  20.5311375, 5.07970426322867, 0,        !- X,Y,Z Vertex 2 {m}
  0, 5.07970426322867, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.07970426322867, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dcb4dab-9cc7-410f-a2c4-0bb3cfb4629b}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17a618df-fcfc-4312-8def-36edab3a86c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efa6620c-c1e4-43bf-ab61-af0942573129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5311375, 0, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  20.5311375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  20.5311375, 5.07970426322867, 0,        !- X,Y,Z Vertex 3 {m}
  20.5311375, 5.07970426322867, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23e616f0-13af-4073-b67b-42bb0e3deb43}, !- Handle
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17a618df-fcfc-4312-8def-36edab3a86c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  20.5311375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  20.5311375, 0, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36d48ad7-cc90-4d24-9a3f-9fb8bad02f4c}, !- Handle
  Surface 451,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {17a618df-fcfc-4312-8def-36edab3a86c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7ad7070-5e9d-4edc-b3a5-0ecc115fbf81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5311375, 0, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  20.5311375, 5.07970426322867, 4.2672,   !- X,Y,Z Vertex 2 {m}
  0, 5.07970426322867, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {de1a9fcc-8ac0-476f-934e-1172f4a54301}, !- Handle
  5.OpenOffice 12,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.7730680737825,                       !- X Origin {m}
  25.7647779094909,                       !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {5dce2f86-8148-43be-9882-008960eacb1e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {852c8667-d348-41f1-a14b-aa6cfb6b3e04}, !- Handle
  Surface 452,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de1a9fcc-8ac0-476f-934e-1172f4a54301}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfa399c5-493b-483a-af1d-4a0da57f83e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.197475, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  5.197475, -4.08715997881413, 0,         !- X,Y,Z Vertex 2 {m}
  0, -4.08715997881413, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14dfb97b-4148-4b88-bc0f-af77ef4fdf3f}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de1a9fcc-8ac0-476f-934e-1172f4a54301}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5abf82ce-1ddd-488c-bac6-c4ed144a9686}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.950106014434188, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0.950106014434188, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e25777a-1e00-4c4f-a741-e3a3b05a0c1c}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de1a9fcc-8ac0-476f-934e-1172f4a54301}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26f8192e-16e9-4bae-8fb8-be10cf06eedf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.197475, 0.950106014434188, 4.2672,    !- X,Y,Z Vertex 1 {m}
  5.197475, 0.950106014434188, 0,         !- X,Y,Z Vertex 2 {m}
  0, 0.950106014434188, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.950106014434188, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9335139-3807-4da5-a6aa-7808ddeb0518}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de1a9fcc-8ac0-476f-934e-1172f4a54301}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {651a591f-57e9-4d97-a8ff-a96106313ec9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.197475, -6.25169711774857, 4.2672,    !- X,Y,Z Vertex 1 {m}
  5.197475, -6.25169711774857, 0,         !- X,Y,Z Vertex 2 {m}
  5.197475, 0.950106014434188, 0,         !- X,Y,Z Vertex 3 {m}
  5.197475, 0.950106014434188, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7879960-c05d-4a3b-9160-a985e984a6bb}, !- Handle
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de1a9fcc-8ac0-476f-934e-1172f4a54301}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30ee6dde-c0a1-4286-9f29-84dcd14748ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.197475, -10.0114142420428, 4.2672,    !- X,Y,Z Vertex 1 {m}
  5.197475, -10.0114142420428, 0,         !- X,Y,Z Vertex 2 {m}
  5.197475, -6.25169711774857, 0,         !- X,Y,Z Vertex 3 {m}
  5.197475, -6.25169711774857, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35a06c03-3e8a-457e-881b-aa3fafabc07f}, !- Handle
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de1a9fcc-8ac0-476f-934e-1172f4a54301}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0114142420428, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -10.0114142420428, 0,                !- X,Y,Z Vertex 2 {m}
  5.197475, -10.0114142420428, 0,         !- X,Y,Z Vertex 3 {m}
  5.197475, -10.0114142420428, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa6620c-c1e4-43bf-ab61-af0942573129}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de1a9fcc-8ac0-476f-934e-1172f4a54301}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dcb4dab-9cc7-410f-a2c4-0bb3cfb4629b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.93170997881416, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -4.93170997881416, 0,                !- X,Y,Z Vertex 2 {m}
  0, -10.0114142420428, 0,                !- X,Y,Z Vertex 3 {m}
  0, -10.0114142420428, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddbb733a-2a8b-4ecf-b934-95d23e14d94a}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de1a9fcc-8ac0-476f-934e-1172f4a54301}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8d293b5-47f6-412c-992f-8eb6e15814ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.93170997881416, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.93170997881416, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60a61590-d666-485c-8d03-77c104372665}, !- Handle
  Surface 460,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de1a9fcc-8ac0-476f-934e-1172f4a54301}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe6b162f-92ac-46c8-b96a-2b556d908e09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.197475, -10.0114142420428, 4.2672,    !- X,Y,Z Vertex 1 {m}
  5.197475, -4.93170997881419, 4.2672,    !- X,Y,Z Vertex 2 {m}
  0, -4.93170997881416, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0, -10.0114142420428, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1d2b0754-5b74-4f64-b637-52847093f466}, !- Handle
  5.OpenOffice 3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  98.9705430737825,                       !- X Origin {m}
  15.753363667448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {b870fc2c-864b-493c-8d68-39bc1cd0ae2f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4fdd9047-1d7c-4882-bcbd-7c1f9228558a}, !- Handle
  Surface 461,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d2b0754-5b74-4f64-b637-52847093f466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {602164e0-ba35-4d84-9523-ace4b4ff0cb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9870875, 3.75971712429425, 0,        !- X,Y,Z Vertex 1 {m}
  10.9870875, 2.88764567812905e-014, 0,   !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.75971712429425, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30ee6dde-c0a1-4286-9f29-84dcd14748ce}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d2b0754-5b74-4f64-b637-52847093f466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7879960-c05d-4a3b-9160-a985e984a6bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.75971712429425, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 3.75971712429425, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc29cea7-c7d7-4c06-86a2-e295b95ac38e}, !- Handle
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d2b0754-5b74-4f64-b637-52847093f466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45515f3f-b2c5-49e4-af4c-9d25d60b2056}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.65376425703841, 3.75971712429425, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.65376425703841, 3.75971712429425, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.75971712429425, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.75971712429425, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f209c4a3-7cd6-4498-8fa3-9b0ce3b2346c}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d2b0754-5b74-4f64-b637-52847093f466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6a4c7f3-81f7-41b0-8ed8-4f3fe5501808}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4431267570384, 3.75971712429425, 4.2672, !- X,Y,Z Vertex 1 {m}
  11.4431267570384, 3.75971712429425, 0,  !- X,Y,Z Vertex 2 {m}
  7.65376425703841, 3.75971712429425, 0,  !- X,Y,Z Vertex 3 {m}
  7.65376425703841, 3.75971712429425, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90b203e3-b27d-47da-9d88-0a98733cc29b}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d2b0754-5b74-4f64-b637-52847093f466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba675ac6-fd1c-4355-93c7-f6e5080f935e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1083625, 3.75971712429425, 4.2672,   !- X,Y,Z Vertex 1 {m}
  16.1083625, 3.75971712429425, 0,        !- X,Y,Z Vertex 2 {m}
  11.4431267570384, 3.75971712429425, 0,  !- X,Y,Z Vertex 3 {m}
  11.4431267570384, 3.75971712429425, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dac06071-8548-4f27-a058-d4c2494c78e3}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d2b0754-5b74-4f64-b637-52847093f466}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1083625, 0, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  16.1083625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  16.1083625, 3.75971712429425, 0,        !- X,Y,Z Vertex 3 {m}
  16.1083625, 3.75971712429425, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b151d96a-0ec9-444e-981d-600eadf12e06}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d2b0754-5b74-4f64-b637-52847093f466}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  16.1083625, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  16.1083625, 0, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a24b5f-e20b-4afb-8004-5dfd1cf7b736}, !- Handle
  Surface 468,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d2b0754-5b74-4f64-b637-52847093f466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e61d9fd9-7fb3-4f31-a3d5-bcb271025cfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.7713119261271, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  11.7713119261271, 3.75971712429425, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.6736, 3.75971712429425, 4.2672,       !- X,Y,Z Vertex 3 {m}
  4.67360000000018, 2.5398521316143, 4.2672, !- X,Y,Z Vertex 4 {m}
  0, 2.5398521316143, 4.2672,             !- X,Y,Z Vertex 5 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {43afa0e0-65f4-4b2a-80d4-a265ed9ccfdc}, !- Handle
  7.OpenOffice 6,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.341973681874,                        !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {6941e12e-5c2b-49ae-838e-fec4ee2eea5d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5348dd14-8839-443b-bd4f-9adccb8fba3d}, !- Handle
  Surface 469,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {43afa0e0-65f4-4b2a-80d4-a265ed9ccfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1744f701-d382-44fc-812d-6eb17919da80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.54422073677136, 0,                !- X,Y,Z Vertex 2 {m}
  -24.6702392241101, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -24.670239224108, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6439ecb-17de-48d1-9a4e-c3eeaab65cc3}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43afa0e0-65f4-4b2a-80d4-a265ed9ccfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7135c03-f58c-4a45-8f7b-8327ee19fa9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.54422073677136, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -8.54422073677136, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad4b4a42-21de-4f63-adf6-b52de2b240e3}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43afa0e0-65f4-4b2a-80d4-a265ed9ccfdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7699931080894, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -33.7699931080894, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  0, -8.54422073677136, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.54422073677136, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {369919e8-322b-405e-a03c-bba16d25bd23}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43afa0e0-65f4-4b2a-80d4-a265ed9ccfdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7699931080894, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -33.7699931080894, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -33.7699931080894, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -33.7699931080894, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6f212fa-b11c-4ebf-bd8f-7bc89fe44a6b}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43afa0e0-65f4-4b2a-80d4-a265ed9ccfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edf282bc-4dd9-4559-a5a2-f24649b31bcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1568431080894, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -30.1568431080894, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -33.7699931080894, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -33.7699931080894, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66ea6620-4dc3-4308-8cba-8375dc8ebafc}, !- Handle
  Surface 474,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43afa0e0-65f4-4b2a-80d4-a265ed9ccfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6077b3df-ada8-48c4-ac05-219c60faea2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.670239224108, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -24.670239224108, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -30.1568431080894, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -30.1568431080894, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13f5fac9-5b75-49bc-a33c-30f467a6f0c0}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43afa0e0-65f4-4b2a-80d4-a265ed9ccfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5bdf787-0c58-4c2d-a72c-89652d1a78c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.0034495037286, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -24.0034495037286, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -24.670239224108, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -24.670239224108, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82bdddac-941b-40c9-b68c-9923efbfa9ca}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43afa0e0-65f4-4b2a-80d4-a265ed9ccfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22695437-7791-4841-bf55-0ecb2bf306d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.5680907000923, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -22.5680907000923, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -24.0034495037286, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -24.0034495037286, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfb17721-758c-40fa-840c-d572f3fe3efe}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43afa0e0-65f4-4b2a-80d4-a265ed9ccfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b797f1a-c544-46dd-9e00-a4eeb295584d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0851539976422, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -19.0851539976422, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -22.5680907000923, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -22.5680907000923, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94c4dcfd-b8e2-4567-b074-a94025f52657}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43afa0e0-65f4-4b2a-80d4-a265ed9ccfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef053409-457a-4337-b03e-8e2971f95a03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.9308120254261, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -15.9308120254261, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -19.0851539976422, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -19.0851539976422, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c8f357-e0cd-4a07-a43f-97a652363c75}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43afa0e0-65f4-4b2a-80d4-a265ed9ccfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3daa6ebb-cd92-4ea4-acac-32563df64762}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.876659391244, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -12.876659391244, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -15.9308120254261, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -15.9308120254261, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c9cecf8-bdc4-4621-9c56-bb04934d3903}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43afa0e0-65f4-4b2a-80d4-a265ed9ccfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7feecaa7-5c9f-4229-84d2-bd2e0fa3917c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.82250675706208, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -9.82250675706208, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -12.876659391244, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -12.876659391244, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecac8f4f-9bdb-4af3-957c-772412ff4415}, !- Handle
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43afa0e0-65f4-4b2a-80d4-a265ed9ccfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2ffc245-5a99-460d-969e-3484d35a49d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.19772244031214, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -7.19772244031214, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.82250675706208, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.82250675706208, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7747696d-2c34-451b-a6f7-8c3964e7c1ae}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43afa0e0-65f4-4b2a-80d4-a265ed9ccfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b93af52-cece-42ee-9b75-29373e079d4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.36313440565353, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.36313440565353, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.19772244031214, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.19772244031214, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd234c86-8674-420d-854f-b64300fbebe4}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43afa0e0-65f4-4b2a-80d4-a265ed9ccfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b39b36fa-349b-4c86-89d0-335de07d0c3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.36313440565353, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.36313440565353, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1805c92-982e-4817-8775-e9d83ad34d51}, !- Handle
  Surface 484,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43afa0e0-65f4-4b2a-80d4-a265ed9ccfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9faf6f3b-a665-424c-a52f-79031ccb927e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.39237293601036e-013, -5.39591250000009, 4.2672, !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -6.08494443289001, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -6.08494443289001, -5.39591250000009, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cd5ace53-c364-499c-8ca4-3da2b9c643cd}, !- Handle
  7.OpenOffice 16,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  73.2419305737839,                       !- X Origin {m}
  20.8330679306767,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {0069b255-e8bc-4dba-bbb3-9f71626d86ec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9aadb0a3-70a1-47d0-842d-1c56feadfd9a}, !- Handle
  Surface 485,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd5ace53-c364-499c-8ca4-3da2b9c643cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44958b56-6535-4347-874d-69344891219d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.6173558620753, 8.54422073677136, 0, !- X,Y,Z Vertex 1 {m}
  -11.6173558620753, 2.38948323677136, 0, !- X,Y,Z Vertex 2 {m}
  0.00785600380727865, 2.38948323677135, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -17.8999568919106, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -17.8999568919123, 2.6688832367713, 0,  !- X,Y,Z Vertex 6 {m}
  -13.6616520521186, 2.6688832367713, 0,  !- X,Y,Z Vertex 7 {m}
  -13.6616520521186, 8.5442207367713, 0;  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {0ba2aef0-d0c8-4081-ad3b-4b9022a962ab}, !- Handle
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd5ace53-c364-499c-8ca4-3da2b9c643cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.8999568919106, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -17.8999568919106, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7135c03-f58c-4a45-8f7b-8327ee19fa9a}, !- Handle
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd5ace53-c364-499c-8ca4-3da2b9c643cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6439ecb-17de-48d1-9a4e-c3eeaab65cc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.8999568919106, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -17.8999568919106, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -17.8999568919106, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -17.8999568919106, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24c89da8-efdb-4482-8198-102e850ce017}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd5ace53-c364-499c-8ca4-3da2b9c643cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {987ec252-6b89-4dfb-b1bf-960bd8a04f05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.6173558620753, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -11.6173558620753, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -17.8999568919106, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -17.8999568919106, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cee4193-bb27-48e0-8174-4912d8a948ad}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd5ace53-c364-499c-8ca4-3da2b9c643cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {993336fc-5572-4742-a1ce-863f1e31d74a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.6173558620753, 2.38948323677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -11.6173558620753, 2.38948323677136, 0, !- X,Y,Z Vertex 2 {m}
  -11.6173558620753, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -11.6173558620753, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13f386bd-4942-41d9-9c68-194660d7f005}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd5ace53-c364-499c-8ca4-3da2b9c643cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34f53f43-81e8-4533-9283-0275972355e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.47995586207532, 2.38948323677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.47995586207532, 2.38948323677136, 0, !- X,Y,Z Vertex 2 {m}
  -11.6173558620753, 2.38948323677136, 0, !- X,Y,Z Vertex 3 {m}
  -11.6173558620753, 2.38948323677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e003ca40-fe76-4c6f-91f7-d6fa4c660acc}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd5ace53-c364-499c-8ca4-3da2b9c643cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00e8bc8f-db3c-432f-970c-6aa627a5d0f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.47995586207532, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.47995586207532, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -4.47995586207532, 2.38948323677136, 0, !- X,Y,Z Vertex 3 {m}
  -4.47995586207532, 2.38948323677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31cab613-baf3-4188-9d5e-f9446f6adf0c}, !- Handle
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd5ace53-c364-499c-8ca4-3da2b9c643cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50170782-0ba5-4ad3-97f3-f6cf391020f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.927216619479607, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -0.927216619479607, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -4.47995586207532, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -4.47995586207532, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f062c17-bb87-4e81-94ae-00e8fb5744ff}, !- Handle
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd5ace53-c364-499c-8ca4-3da2b9c643cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06dc5ace-2e31-4c02-a399-328853522f43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.028091191274389, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.028091191274389, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -0.927216619479607, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -0.927216619479607, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a83680b-a044-4325-bd85-2d8740bc4b72}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd5ace53-c364-499c-8ca4-3da2b9c643cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27e446b8-b005-45d3-aad8-76240ba88d2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.22993448304873e-018, -1.39069322179469e-020, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.22993448304873e-018, -1.39069322179469e-020, 0, !- X,Y,Z Vertex 2 {m}
  0.028091191274389, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  0.028091191274389, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5322a895-8d3a-4786-92c0-2841c0788676}, !- Handle
  Surface 495,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd5ace53-c364-499c-8ca4-3da2b9c643cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5a7c7da-3621-40c6-9377-c90449a165e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.00780749447135895, 2.37472862980054, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.028091191274389, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.47995586207532, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.47995586207532, 2.38948323677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1c47166d-8dda-4312-9b8d-2de006d51026}, !- Handle
  7.OpenOffice 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.6754514543038,                       !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {78602913-35a4-41e5-836c-0efc65c45faa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dd1c1a1d-f547-4eb4-ba4d-e80df37c5a54}, !- Handle
  Surface 496,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1c47166d-8dda-4312-9b8d-2de006d51026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11d1259d-6ac2-4cc4-8c30-fadaef2c4ec9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.40435952242439, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  9.40435952242439, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -2.43352088052039, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -2.405429689246, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a269fc24-7600-4c76-b77d-32ee8730f85f}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c47166d-8dda-4312-9b8d-2de006d51026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b806e2b-d061-4952-a564-d64351ae9fd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.40435952242439, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.40435952242439, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb908a41-870d-4c05-8dc0-24b78f76bf0e}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c47166d-8dda-4312-9b8d-2de006d51026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aacbc5b1-718f-4382-8b8c-98a118229459}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.40435952242439, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.40435952242439, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  9.40435952242439, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.40435952242439, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8896128-7043-4a1d-98f8-345c48ecaa15}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c47166d-8dda-4312-9b8d-2de006d51026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d27bc05-2434-40b4-94f2-15aea6e326d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.43352088052039, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.43352088052039, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  9.40435952242439, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  9.40435952242439, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27e446b8-b005-45d3-aad8-76240ba88d2f}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c47166d-8dda-4312-9b8d-2de006d51026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a83680b-a044-4325-bd85-2d8740bc4b72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.405429689246, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  -2.405429689246, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  -2.43352088052039, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -2.43352088052039, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6976199-7347-494a-8f7d-d6b27cbaf655}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c47166d-8dda-4312-9b8d-2de006d51026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f113b553-5550-4a95-893b-aabc0173f910}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.405429689246, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  -2.405429689246, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad308ba3-e3ce-4109-bf32-ecce40ca32c3}, !- Handle
  Surface 502,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c47166d-8dda-4312-9b8d-2de006d51026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54ba4168-9cca-402f-a1fe-787fb3fee6e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.40435952242439, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.40435952242439, -2.13360000000009, 4.2672, !- X,Y,Z Vertex 2 {m}
  7.52078125000018, -2.13360000000009, 4.2672, !- X,Y,Z Vertex 3 {m}
  7.52078125000018, -5.63880000000009, 4.2672, !- X,Y,Z Vertex 4 {m}
  1.84809323400259e-013, -5.63880000000009, 4.2672, !- X,Y,Z Vertex 5 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 6 {m}
  -2.405429689246, 0, 4.2672,             !- X,Y,Z Vertex 7 {m}
  -2.43352088052039, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Handle
  7.OpenOffice 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.320380573784,                        !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {8a1ef7ba-a766-4080-a53b-b2173fc905a5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7f7afe28-6a56-4ca9-8416-76f6154758cb}, !- Handle
  Surface 503,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2f33c28-7e32-445e-a918-dd65348e0860}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.758525, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  23.758525, -8.54422073677136, 0,        !- X,Y,Z Vertex 2 {m}
  12.3237624999987, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  12.3237624999987, -9.24046617001295e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d345c1e7-496b-4d9c-81fe-e0a873ddadc8}, !- Handle
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f021836e-1baa-4bfb-ba0e-532fdaa244ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e63371a-d891-4cfb-8f97-f98da01e8402}, !- Handle
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {118b75c3-71f1-4a04-b413-19a7ac6168eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.0149328163179, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  5.0149328163179, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  2.4526875, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7719a8c-a39d-4e85-bab2-ab9be290d3d8}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d5e9111-7a25-49d5-afee-cd285a2e683a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.4279328163179, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  7.4279328163179, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  5.0149328163179, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  5.0149328163179, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6a7a297-3a2f-42ac-969a-c4bcbc0bdb99}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1118aed9-1f6d-4c24-a45d-98d65f7ecaf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.21715, 0, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  10.21715, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  7.4279328163179, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  7.4279328163179, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8549166-1f56-4bef-9825-90a0553efc39}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecbb52f6-90ea-4b39-8c27-eca226d5e0ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.287768541269, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  11.287768541269, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  10.21715, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  10.21715, 0, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dcd40a9-d4b9-47a8-82a9-bd75c2fbf78b}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cd42d76-95dc-44a2-95b9-8bc0eebb66a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3589203940758, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  14.3589203940758, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.287768541269, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.287768541269, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab0628d9-15fe-41e1-99d7-652272915844}, !- Handle
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8896a02f-ab42-4f69-8fc3-cb1c373c56cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.4300722468827, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  17.4300722468827, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.3589203940758, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.3589203940758, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {533e5457-a3b0-4cad-a8f6-5b280a58da38}, !- Handle
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {205f6511-6cfc-4e7f-b78a-c68f2ed9aa12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.758525, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  23.758525, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  17.4300722468827, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  17.4300722468827, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47147d3f-9dad-48b8-a581-a5e8d22f9afa}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.758525, -8.54422073677136, 4.2672,   !- X,Y,Z Vertex 1 {m}
  23.758525, -8.54422073677136, 0,        !- X,Y,Z Vertex 2 {m}
  23.758525, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  23.758525, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49c2683b-6029-4e78-8fcb-f8a12c2f94c2}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7229c45d-4d6b-44e7-95c4-5dac1c98c7d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -8.54422073677136, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.4526875, -8.54422073677136, 0,        !- X,Y,Z Vertex 2 {m}
  23.758525, -8.54422073677136, 0,        !- X,Y,Z Vertex 3 {m}
  23.758525, -8.54422073677136, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c09fbc0-237c-4f88-81bc-2335763cdcc1}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {834104b2-be59-4507-a4f8-2217d49a44ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.38611959705521, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.38611959705521, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  2.4526875, -8.54422073677136, 0,        !- X,Y,Z Vertex 3 {m}
  2.4526875, -8.54422073677136, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {529a1f8f-46e9-4d26-8130-205a6d7ea7ae}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a11b3742-5947-45c7-a7d2-e3b9f0b0ac26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.38611959705521, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.38611959705521, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.38611959705521, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -2.38611959705521, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0ca2b3d-776a-474f-8c1a-38b557678895}, !- Handle
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d72cc6be-cb9f-4d0f-b2a4-cba166464b6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.38611959705521, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.38611959705521, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eab75d99-7235-4d41-81fa-2d7f57cbc110}, !- Handle
  8.OpenOffice 13,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.519466924814,                        !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {7f80e3ef-f1ff-42e8-b535-2289c4aa61b5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9faf6f3b-a665-424c-a52f-79031ccb927e}, !- Handle
  Surface 518,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eab75d99-7235-4d41-81fa-2d7f57cbc110}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1805c92-982e-4817-8775-e9d83ad34d51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.82250675706208, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  9.82250675705927, -5.39591249999999, 0, !- X,Y,Z Vertex 2 {m}
  3.73756232417022, -5.3959125, 0,        !- X,Y,Z Vertex 3 {m}
  3.73756232417022, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aedd2d0-02d1-4d84-ae1a-44a7254f3380}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eab75d99-7235-4d41-81fa-2d7f57cbc110}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eec1d89-07c1-4efc-bf1e-4cab043f72b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.232362324170221, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0.232362324170221, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38da2992-ca87-49ea-85dc-4675b0a8b95b}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eab75d99-7235-4d41-81fa-2d7f57cbc110}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acb476dd-4d31-4592-89f4-8fc6ac494fc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.232362324170221, -5.3959125, 4.2672,  !- X,Y,Z Vertex 1 {m}
  0.232362324170221, -5.3959125, 0,       !- X,Y,Z Vertex 2 {m}
  0.232362324170221, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.232362324170221, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd0c471b-6979-48f2-9ab3-3dfbf818cbe0}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eab75d99-7235-4d41-81fa-2d7f57cbc110}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2958e378-b1a5-4438-8153-f08c0a4e2a84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73756232417022, -5.3959125, 4.2672,   !- X,Y,Z Vertex 1 {m}
  3.73756232417022, -5.3959125, 0,        !- X,Y,Z Vertex 2 {m}
  0.232362324170221, -5.3959125, 0,       !- X,Y,Z Vertex 3 {m}
  0.232362324170221, -5.3959125, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daa56827-0770-47ef-ada6-c7f023c2806e}, !- Handle
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eab75d99-7235-4d41-81fa-2d7f57cbc110}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59d4c769-fd76-4be3-8b3b-bd052d4eae93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73756232417022, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.73756232417022, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.73756232417022, -5.3959125, 0,        !- X,Y,Z Vertex 3 {m}
  3.73756232417022, -5.3959125, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ec3997b-ed93-4a8b-a0e3-91254a864e98}, !- Handle
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eab75d99-7235-4d41-81fa-2d7f57cbc110}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad7aec35-d145-4a4b-9d51-2269b822a1e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.82250675706208, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.82250675706208, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.73756232417022, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.73756232417022, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fea7fd9-43be-4761-abe9-50e5cbb2d7d9}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eab75d99-7235-4d41-81fa-2d7f57cbc110}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {005557d2-f471-4c0b-b6a0-28f136e2163e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.82250675706208, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.82250675706208, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  9.82250675706208, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.82250675706208, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b48a078-c492-4ad0-b8d7-ea63ba7816f4}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eab75d99-7235-4d41-81fa-2d7f57cbc110}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.9474863510273, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -23.9474863510273, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  9.82250675706208, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  9.82250675706208, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96431bcf-4417-405f-8259-29f4b02fb915}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eab75d99-7235-4d41-81fa-2d7f57cbc110}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.9474863510273, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -23.9474863510273, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -23.9474863510273, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -23.9474863510273, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2c168d5-b0e7-4f1c-bbf0-bbe3567936d8}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eab75d99-7235-4d41-81fa-2d7f57cbc110}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38433761-dbc4-4c61-8d50-b521a410f29d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.9486972405801, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -11.9486972405801, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -23.9474863510273, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -23.9474863510273, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {781344aa-8192-4da9-ae11-b6f62efd94e2}, !- Handle
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eab75d99-7235-4d41-81fa-2d7f57cbc110}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b9257e6-8696-4d8e-acd8-6a6748066bcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.9486972405801, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -11.9486972405801, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {657770af-7238-4272-b3a4-40949a892e7f}, !- Handle
  Surface 529,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eab75d99-7235-4d41-81fa-2d7f57cbc110}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd4fd160-f932-4b08-b10d-8e7f73881f8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.50560185324866e-012, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -23.9474863510273, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -23.9474863510273, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bd9c6a08-cfb2-44c7-a758-19362e85069a}, !- Handle
  8.OpenOffice 10,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.9529637278041,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {d67ae4f6-4c4d-4d92-9c08-91c2f74b89b9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a8a86dd5-da03-41c6-9789-9ae7d3f7482f}, !- Handle
  Surface 530,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bd9c6a08-cfb2-44c7-a758-19362e85069a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac674e56-866e-4159-a9c2-66903f0b3590}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32838901609477, 9.24046617001295e-014, 0, !- X,Y,Z Vertex 1 {m}
  -5.32838901609548, -6.15473749999994, 0, !- X,Y,Z Vertex 2 {m}
  1.80901098390449, -6.15473749999994, 0, !- X,Y,Z Vertex 3 {m}
  6.29677434044952, -6.16949210697075, 0, !- X,Y,Z Vertex 4 {m}
  6.28896684597815, -8.54422073677136, 0, !- X,Y,Z Vertex 5 {m}
  -11.6109900459325, -8.54422073677136, 0, !- X,Y,Z Vertex 6 {m}
  -11.6109900459325, 0, 0;                !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {53028490-a714-49fc-8b08-0826e9bcfc64}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd9c6a08-cfb2-44c7-a758-19362e85069a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0c893ec-4244-47f7-b2a6-f19d745ef433}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77318498837791, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.77318498837791, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e94e6f3e-c75f-4882-a4ce-62369c362926}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd9c6a08-cfb2-44c7-a758-19362e85069a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aca2b41-cc5a-430f-ac96-a1a8df4fef89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.36175022649854, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  5.36175022649854, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.77318498837791, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.77318498837791, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39e1dd20-93b3-4d12-a8cc-8411b10a1762}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd9c6a08-cfb2-44c7-a758-19362e85069a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2218589d-f773-41bb-8985-6adcdcdfa5f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.31705803725254, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.31705803725254, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.36175022649854, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.36175022649854, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b768ccd2-c5d7-4e13-a4b1-42da85ad9600}, !- Handle
  Surface 534,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd9c6a08-cfb2-44c7-a758-19362e85069a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf7f2fc1-6446-437d-b19c-e510532fa8a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.28896684597815, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.28896684597815, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  6.31705803725254, -1.42406729362302e-017, 0, !- X,Y,Z Vertex 3 {m}
  6.31705803725254, -1.42406729362302e-017, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {579506e6-69d6-470a-b414-245c04baead8}, !- Handle
  Surface 535,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd9c6a08-cfb2-44c7-a758-19362e85069a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.6109900459325, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -11.6109900459325, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  6.28896684597815, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  6.28896684597815, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {005557d2-f471-4c0b-b6a0-28f136e2163e}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd9c6a08-cfb2-44c7-a758-19362e85069a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fea7fd9-43be-4761-abe9-50e5cbb2d7d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.6109900459325, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -11.6109900459325, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -11.6109900459325, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -11.6109900459325, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {283cbad2-8d11-4ac5-9d4a-bfd4250e1178}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd9c6a08-cfb2-44c7-a758-19362e85069a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59934c50-852a-4933-9c27-208ca36a45e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.23438679956536, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -6.23438679956536, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -11.6109900459325, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -11.6109900459325, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22674c5a-5f8b-4e92-acfc-8f263d00c941}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd9c6a08-cfb2-44c7-a758-19362e85069a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29eb3aab-9681-4c6f-85f7-014ff575b223}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.23438679956536, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.23438679956536, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9230fdeb-8ac1-450c-9355-62d6fc03f979}, !- Handle
  Surface 539,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd9c6a08-cfb2-44c7-a758-19362e85069a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {743f6c72-fff6-4ffa-ad60-036a52eb8735}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80901098390301, -3.4072202553006, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.80901098390837, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -2.69781602424022, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -2.69781602424022, -3.40722025530059, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Handle
  8.OpenOffice 8,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  73.2700217650539,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {08234814-325a-4ad8-a1ad-1cb3360a02a8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {54ba4168-9cca-402f-a1fe-787fb3fee6e9}, !- Handle
  Surface 540,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad308ba3-e3ce-4109-bf32-ecce40ca32c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.405429689246, 0, 0,                   !- X,Y,Z Vertex 1 {m}
  2.405429689246, -5.6388, 0,             !- X,Y,Z Vertex 2 {m}
  9.926210939246, -5.6388, 0,             !- X,Y,Z Vertex 3 {m}
  9.926210939246, -2.1336, 0,             !- X,Y,Z Vertex 4 {m}
  11.8097892116702, -2.1336, 0,           !- X,Y,Z Vertex 5 {m}
  11.8097892116702, -8.54422073677127, 0, !- X,Y,Z Vertex 6 {m}
  -0.028091191274389, -8.54422073677136, 0, !- X,Y,Z Vertex 7 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {fb3b4024-feff-4e61-9c82-240962bfcbd6}, !- Handle
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69ed9627-bbf2-4b61-90d3-c28b4f651e8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.405429689246, 0, 4.2672,              !- X,Y,Z Vertex 1 {m}
  2.405429689246, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b22b9a5-ae74-4a1d-afde-9bcd686273a2}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd57af8e-34d3-4cb7-99f5-d0bb429817d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.405429689246, -5.6388, 4.2672,        !- X,Y,Z Vertex 1 {m}
  2.405429689246, -5.6388, 0,             !- X,Y,Z Vertex 2 {m}
  2.405429689246, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.405429689246, 0, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7bf18a1-e764-48bb-9579-3dc46c41b6e6}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38477e4f-bb56-4c19-b63b-21fdbf6dd70e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.926210939246, -5.6388, 4.2672,        !- X,Y,Z Vertex 1 {m}
  9.926210939246, -5.6388, 0,             !- X,Y,Z Vertex 2 {m}
  2.405429689246, -5.6388, 0,             !- X,Y,Z Vertex 3 {m}
  2.405429689246, -5.6388, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bca59501-4c70-45f3-aae0-f80fed407156}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5df3470b-b690-4a87-ad05-7aaa4bd68a5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.926210939246, -2.1336, 4.2672,        !- X,Y,Z Vertex 1 {m}
  9.926210939246, -2.1336, 0,             !- X,Y,Z Vertex 2 {m}
  9.926210939246, -5.6388, 0,             !- X,Y,Z Vertex 3 {m}
  9.926210939246, -5.6388, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b010035-453c-4d4a-9585-649f5df7d9fd}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34c50428-69e4-4e8b-a2cd-37b744e3a5e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.583810939246, -2.1336, 4.2672,       !- X,Y,Z Vertex 1 {m}
  13.583810939246, -2.1336, 0,            !- X,Y,Z Vertex 2 {m}
  9.926210939246, -2.1336, 0,             !- X,Y,Z Vertex 3 {m}
  9.926210939246, -2.1336, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8459fc0d-bcb1-4935-97bb-ea22aba2654d}, !- Handle
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc2e956e-3022-4d4c-aaf3-df17755c6ccf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.583810939246, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  13.583810939246, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  13.583810939246, -2.1336, 0,            !- X,Y,Z Vertex 3 {m}
  13.583810939246, -2.1336, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7508d341-0c79-48ea-b394-1ede18dd19cb}, !- Handle
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9821f5c-f1f7-47cc-b264-bb74d06b134f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.789392189246, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  13.789392189246, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  13.583810939246, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  13.583810939246, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de049a00-2968-455c-affd-3052d5c94ed8}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8adee1f0-3b27-4fef-a41f-b173dd68a9ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0377915936322, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  15.0377915936322, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.789392189246, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  13.789392189246, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8415c58-7f49-422b-b121-6c272ca58663}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {757caf41-ba0b-413c-9466-75fecc6d9e41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0503588087256, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  18.0503588087256, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  15.0377915936322, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.0377915936322, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ca614eb-d32a-446a-8a11-660fd7176117}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a1ef09a-459c-481c-ac9e-ae74b0d23cdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5030463087256, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  20.5030463087256, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  18.0503588087256, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  18.0503588087256, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a28e1e71-c8b7-4e1a-8a20-73abd8110dfc}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8e931ae-dc60-43fe-a6cf-90ce6f542168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0652916250435, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  23.0652916250435, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  20.5030463087256, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  20.5030463087256, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b71f2c21-a7de-475e-9f9d-99a594abbd27}, !- Handle
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4934c288-0f3d-4b73-848f-803c12f6e6a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4782916250435, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  25.4782916250435, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  23.0652916250435, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  23.0652916250435, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7aa0e71-09c8-4572-9e0e-ee3b5d81d9ac}, !- Handle
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1fceeea-59b3-4ff7-95ca-215463bbbe8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5348570614264, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  26.5348570614264, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.4782916250435, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.4782916250435, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77c278e5-6b0a-4927-b801-f2704a272212}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c991ae52-8f97-42dc-9850-858bdcc87697}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5348570614264, -2.0780375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  26.5348570614264, -2.0780375, 0,        !- X,Y,Z Vertex 2 {m}
  26.5348570614264, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  26.5348570614264, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f69c160-fab3-4d65-b519-e52e01064be5}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1032ce77-aa02-4b45-a2e9-95f5a7bb92d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2035695614264, -2.0780375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  30.2035695614264, -2.0780375, 0,        !- X,Y,Z Vertex 2 {m}
  26.5348570614264, -2.0780375, 0,        !- X,Y,Z Vertex 3 {m}
  26.5348570614264, -2.0780375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3a36bcf-2ac9-4409-9e7a-f68beaa1fc7d}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e16f470-0ad5-49f6-9b9a-d3af73da7977}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2035695614264, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  30.2035695614264, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  30.2035695614264, -2.0780375, 0,        !- X,Y,Z Vertex 3 {m}
  30.2035695614264, -2.0780375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4246203a-17ca-445b-b743-3e6ef9fc9a6b}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a5de5a9-4b5d-4983-8315-d21729f06538}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.578886439186, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  31.578886439186, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  30.2035695614264, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  30.2035695614264, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {858c74a9-b934-4092-8244-1ada810f757d}, !- Handle
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8006066a-5b58-4667-bf20-21782f1a82fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.578886439186, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  31.578886439186, -8.54422073677136, 0,  !- X,Y,Z Vertex 2 {m}
  31.578886439186, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  31.578886439186, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac53b323-ea39-47ab-85f8-16ee5274f807}, !- Handle
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8f8279a-c716-4d54-aa7d-3c94dd744203}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5030463087256, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  20.5030463087256, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  31.578886439186, -8.54422073677136, 0,  !- X,Y,Z Vertex 3 {m}
  31.578886439186, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d2a112e-44a0-4c9d-92d5-2467d2fe3ef2}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58a71fe1-3fc2-4b6a-a2a6-6d74a6f43f74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6642392116704, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  15.6642392116704, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  20.5030463087256, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  20.5030463087256, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d87cec62-4c78-4558-b21d-3f4dbc6a5c8b}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc391dd5-9ab4-4d97-8d76-2fdb205b1291}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.028091191274389, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -0.028091191274389, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  15.6642392116704, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  15.6642392116704, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf7f2fc1-6446-437d-b19c-e510532fa8a3}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b768ccd2-c5d7-4e13-a4b1-42da85ad9600}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.22993448304873e-018, 1.39069322179469e-020, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.22993448304873e-018, 1.39069322179469e-020, 0, !- X,Y,Z Vertex 2 {m}
  -0.028091191274389, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -0.028091191274389, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3a68229-73d3-4526-80b6-9ac1670bffa4}, !- Handle
  Surface 563,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aec206b-0482-4bc6-8abd-ccdb46a23dda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.578886439186, -8.44708749999995, 4.2672, !- X,Y,Z Vertex 1 {m}
  31.578886439186, 0, 4.2672,             !- X,Y,Z Vertex 2 {m}
  30.7759553740687, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  30.7759553740654, -8.4470875, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {44baa434-4e0e-4614-bf30-e68355b6a6a8}, !- Handle
  8.OpenOffice 6,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115.078905573784,                       !- X Origin {m}
  20.8330679306767,                       !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {e15b5700-18e6-44b2-98b8-6fc78787db18}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8e115681-ab00-4d5d-91f6-efd909cc7eb7}, !- Handle
  Surface 564,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {44baa434-4e0e-4614-bf30-e68355b6a6a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daa082e1-5eb5-40e8-8d5d-cc90c7c34285}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.54422073677136, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.02642236953959, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.02642236953959, 8.54422073677136, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fdd00e4-daba-45a1-9163-13ad6201d57c}, !- Handle
  Surface 565,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44baa434-4e0e-4614-bf30-e68355b6a6a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {497e06ef-038a-48b9-b718-71cfd668ba1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.02642236953959, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -7.02642236953959, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66f529ec-9e96-4407-ae89-3d82793c2e7a}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44baa434-4e0e-4614-bf30-e68355b6a6a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e717ade0-2e68-4312-b5f8-ee28648c0fe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.02642236953959, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -7.02642236953959, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -7.02642236953959, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.02642236953959, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c765c81c-ae45-469c-a031-9ae90c0b3204}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44baa434-4e0e-4614-bf30-e68355b6a6a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c50b466f-34c6-4258-91ed-d09a7dfa8e9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32845275311731, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.32845275311731, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -7.02642236953959, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -7.02642236953959, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c2cf484-eacc-4d51-8f9d-9731b9e2dd68}, !- Handle
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44baa434-4e0e-4614-bf30-e68355b6a6a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5944c2a3-2858-44a3-aa20-2c34622b10c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.54422073677136, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 8.54422073677136, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.32845275311731, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -6.32845275311731, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98c768d7-216a-4d02-9511-f24873038192}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {44baa434-4e0e-4614-bf30-e68355b6a6a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.54422073677136, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.54422073677136, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48b88d25-3fe8-42dd-a069-a55a59f5dbc0}, !- Handle
  Surface 570,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44baa434-4e0e-4614-bf30-e68355b6a6a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93cc05bc-7429-4674-af39-55e862bb04dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.0971332367713003, 4.2672,          !- X,Y,Z Vertex 1 {m}
  0, 8.54422073677136, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -4.73480207370741, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.73480207370409, 0.0971332367713523, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7765fcbc-1c99-4c3f-b532-b6d03aefcb13}, !- Handle
  6.OpenOffice 10,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  73.2419305737824,                       !- X Origin {m}
  15.753363667448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {55480ba9-e0a1-4759-85ab-8448ce54ceb3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f7ad7070-5e9d-4edc-b3a5-0ecc115fbf81}, !- Handle
  Surface 571,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7765fcbc-1c99-4c3f-b532-b6d03aefcb13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36d48ad7-cc90-4d24-9a3f-9fb8bad02f4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5311375, 5.07970426322867, 0,        !- X,Y,Z Vertex 1 {m}
  20.5311375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.07970426322867, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af0dc920-a366-4bc6-9faa-c0887f0ca376}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7765fcbc-1c99-4c3f-b532-b6d03aefcb13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.07970426322867, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 5.07970426322867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc8d2076-255f-4dcc-b9bd-6ec20e177983}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7765fcbc-1c99-4c3f-b532-b6d03aefcb13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90b87052-e489-4bd0-b2fb-cfafb215bdea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5311375, 5.07970426322867, 4.2672,   !- X,Y,Z Vertex 1 {m}
  20.5311375, 5.07970426322867, 0,        !- X,Y,Z Vertex 2 {m}
  0, 5.07970426322867, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.07970426322867, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ad80e74-a01c-4c5d-a5ea-b8a30184eab6}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7765fcbc-1c99-4c3f-b532-b6d03aefcb13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57ff6a4d-e25e-42ac-87c9-b9bc00fa3d66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5311375, 0, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  20.5311375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  20.5311375, 5.07970426322867, 0,        !- X,Y,Z Vertex 3 {m}
  20.5311375, 5.07970426322867, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a64b5e38-90c3-4ebc-ba57-39afc0c1817d}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7765fcbc-1c99-4c3f-b532-b6d03aefcb13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  20.5311375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  20.5311375, 0, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07132a20-af01-4351-a084-7b61f8002f04}, !- Handle
  Surface 576,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7765fcbc-1c99-4c3f-b532-b6d03aefcb13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c75a936-8a49-4d45-baae-705a02e7481a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5311375, 3.65760000000009, 4.2672,   !- X,Y,Z Vertex 1 {m}
  20.5311375, 5.07970426322867, 4.2672,   !- X,Y,Z Vertex 2 {m}
  15.6923304029417, 5.07970426322867, 4.2672, !- X,Y,Z Vertex 3 {m}
  15.6923304029417, 3.65760000000009, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cf23482f-5526-42ad-84e3-e7118dba7f86}, !- Handle
  6.OpenOffice 19,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.644143073782,                       !- X Origin {m}
  19.5130807917422,                       !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {68f87751-74ac-46c5-8c81-2c8511217e19}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fd4b24e5-e400-40f2-9ecb-0653c56046ba}, !- Handle
  Surface 577,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf23482f-5526-42ad-84e3-e7118dba7f86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bd0af3c-7d90-4258-b0e1-f9e968680822}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.6736, 5.48652678844519e-014, 7.21911419532267e-016, !- X,Y,Z Vertex 1 {m}
  -3.298825, 4.04270394938067e-014, -7.21911419532265e-016, !- X,Y,Z Vertex 2 {m}
  -3.298825, -1.21986499267992, 7.2191141953252e-016, !- X,Y,Z Vertex 3 {m}
  -4.67359999999951, -1.2198649926799, 2.16573425859653e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d77613d5-b8d5-4796-923e-5075361f67fb}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf23482f-5526-42ad-84e3-e7118dba7f86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc9b1564-3fb9-4b44-ac81-2c995414f3a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09771192612713, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  7.09771192612713, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01814921-9198-489a-bd95-0e9473eedf24}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf23482f-5526-42ad-84e3-e7118dba7f86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd2a3707-1824-403a-bc94-2f96f026bf88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09771192612713, -3.75971712429425, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.09771192612713, -3.75971712429425, 0, !- X,Y,Z Vertex 2 {m}
  7.09771192612713, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.09771192612713, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aaea98b-ea5e-4760-b99f-eae117ce50ab}, !- Handle
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf23482f-5526-42ad-84e3-e7118dba7f86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.871075, -3.75971712429425, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -9.871075, -3.75971712429425, 0,        !- X,Y,Z Vertex 2 {m}
  7.09771192612713, -3.75971712429425, 0, !- X,Y,Z Vertex 3 {m}
  7.09771192612713, -3.75971712429425, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ff6a4d-e25e-42ac-87c9-b9bc00fa3d66}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf23482f-5526-42ad-84e3-e7118dba7f86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ad80e74-a01c-4c5d-a5ea-b8a30184eab6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.871075, 1.31998713893441, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -9.871075, 1.31998713893441, 0,         !- X,Y,Z Vertex 2 {m}
  -9.871075, -3.75971712429425, 0,        !- X,Y,Z Vertex 3 {m}
  -9.871075, -3.75971712429425, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4404b63a-53ce-4154-be33-43bd034e7b87}, !- Handle
  Surface 582,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf23482f-5526-42ad-84e3-e7118dba7f86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb09c481-93e6-4c47-9a10-5e8334ce82bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.298825, 1.31998713893441, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -3.298825, 1.31998713893441, 0,         !- X,Y,Z Vertex 2 {m}
  -9.871075, 1.31998713893441, 0,         !- X,Y,Z Vertex 3 {m}
  -9.871075, 1.31998713893441, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c19674e-d40b-44ca-9e71-ac80e9a2ffb3}, !- Handle
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf23482f-5526-42ad-84e3-e7118dba7f86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d45faed5-8634-494f-b7ca-e833980da15f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.298825, -1.21986499267992, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -3.298825, -1.21986499267992, 7.2191141953252e-016, !- X,Y,Z Vertex 2 {m}
  -3.298825, 1.31998713893441, 0,         !- X,Y,Z Vertex 3 {m}
  -3.298825, 1.31998713893441, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21e378f2-723a-4dc0-90e9-b163212b0438}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf23482f-5526-42ad-84e3-e7118dba7f86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a005fd09-1725-4575-af20-e0967426eea1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.21986499267992, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -1.21986499267992, 0,                !- X,Y,Z Vertex 2 {m}
  -3.298825, -1.21986499267992, 7.2191141953252e-016, !- X,Y,Z Vertex 3 {m}
  -3.298825, -1.21986499267992, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30f6f172-d9d4-4427-b6b3-14b871acc660}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf23482f-5526-42ad-84e3-e7118dba7f86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c4b92b6-0e39-488b-8086-531e31472b35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.21986499267992, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.21986499267992, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38c1647e-fa87-4687-8b18-93e359140a2c}, !- Handle
  Surface 586,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cf23482f-5526-42ad-84e3-e7118dba7f86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7852e95f-06a4-4fa2-a9e3-11f539a2b8a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09771192612713, -3.75971712429425, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.09771192612713, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -1.21986499267992, 4.2672,           !- X,Y,Z Vertex 4 {m}
  -3.298825, -1.21986499267992, 4.2672,   !- X,Y,Z Vertex 5 {m}
  -3.298825, 1.31998713893441, 4.2672,    !- X,Y,Z Vertex 6 {m}
  -9.871075, 1.31998713893441, 4.2672,    !- X,Y,Z Vertex 7 {m}
  -9.871075, -3.75971712429425, 4.2672;   !- X,Y,Z Vertex 8 {m}

OS:Space,
  {18b85493-afae-440c-b553-6bf582a89324}, !- Handle
  6.Conference,                           !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115.078905573782,                       !- X Origin {m}
  15.753363667448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {4650d73f-6bcc-4d0b-913c-3de3d8c27e29}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {359c9d49-a666-43f8-9085-669c3025a356}, !- Handle
  Surface 587,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18b85493-afae-440c-b553-6bf582a89324}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7615ba1b-b384-4e80-9b02-026af6a7c8f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.75971712429425, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.33705057387287, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.33705057387287, 3.75971712429425, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3ad8cea-0bfc-4edc-91a7-ceb8f40d6f47}, !- Handle
  Surface 588,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b85493-afae-440c-b553-6bf582a89324}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.33705057387287, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.33705057387287, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd2a3707-1824-403a-bc94-2f96f026bf88}, !- Handle
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b85493-afae-440c-b553-6bf582a89324}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01814921-9198-489a-bd95-0e9473eedf24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.33705057387287, 3.75971712429425, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.33705057387287, 3.75971712429425, 0, !- X,Y,Z Vertex 2 {m}
  -4.33705057387287, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.33705057387287, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6edddfb7-150e-401b-ba08-e1127af26abb}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b85493-afae-440c-b553-6bf582a89324}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df07afd6-61cd-4090-b895-05daf2da60eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.75971712429425, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 3.75971712429425, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.33705057387287, 3.75971712429425, 0, !- X,Y,Z Vertex 3 {m}
  -4.33705057387287, 3.75971712429425, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4e84e54-8a58-4089-9ef3-3abd1391f312}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b85493-afae-440c-b553-6bf582a89324}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.75971712429425, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.75971712429425, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16a7c796-fca5-437e-bbcd-df64826d160d}, !- Handle
  Surface 592,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18b85493-afae-440c-b553-6bf582a89324}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1594fbc3-1396-46a9-8ba5-f024fe820df6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 3.75971712429425, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -4.33705057387287, 3.75971712429425, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.33705057387287, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8dc14603-ddaa-4c36-9b61-c412e7bd0349}, !- Handle
  9.OpenOffice 14,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.5194669248125,                       !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {aed4c469-a4df-4cad-aee4-43477f12e90b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fd4fd160-f932-4b08-b10d-8e7f73881f8a}, !- Handle
  Surface 593,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8dc14603-ddaa-4c36-9b61-c412e7bd0349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {657770af-7238-4272-b3a4-40949a892e7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.54422073677136, 0,                !- X,Y,Z Vertex 2 {m}
  -23.9474863510273, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -23.9474863510273, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64b262b5-3aab-47f4-bb5a-b99135306c69}, !- Handle
  Surface 594,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc14603-ddaa-4c36-9b61-c412e7bd0349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f563bd73-5d36-4629-babb-9d305d5b57f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.876925, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  0, -5.876925, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {959c8061-5967-4eb4-b9a3-bcc690849a7e}, !- Handle
  Surface 595,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc14603-ddaa-4c36-9b61-c412e7bd0349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {765bf295-2bc3-44f1-92aa-66c57cdd0ea0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.54422073677136, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -8.54422073677136, 0,                !- X,Y,Z Vertex 2 {m}
  0, -5.876925, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -5.876925, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e47b3a8-a9bd-4656-a4ca-189338529ba2}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc14603-ddaa-4c36-9b61-c412e7bd0349}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.9474863510273, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -23.9474863510273, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  0, -8.54422073677136, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.54422073677136, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {026f34e3-ddcf-443a-88bc-5e776a43fd66}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc14603-ddaa-4c36-9b61-c412e7bd0349}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.9474863510273, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -23.9474863510273, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -23.9474863510273, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -23.9474863510273, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {846bb822-d61a-4793-86ad-804f97d8d181}, !- Handle
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc14603-ddaa-4c36-9b61-c412e7bd0349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f634bd9-1fba-4fd7-941f-6ef49033095b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.3548016605018, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -15.3548016605018, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -23.9474863510273, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -23.9474863510273, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {154b31b6-db3d-4a4f-918c-d0fcc4003f8c}, !- Handle
  Surface 599,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc14603-ddaa-4c36-9b61-c412e7bd0349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {056b8fa3-62b3-4646-a271-e82ee51f304a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.178036310691, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -11.178036310691, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -15.3548016605018, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -15.3548016605018, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43fa681f-6f5a-464e-bf4f-2130269fee9e}, !- Handle
  Surface 600,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc14603-ddaa-4c36-9b61-c412e7bd0349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3e7f3d2-c99c-489c-a704-adbfe459da45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.26264724058008, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -9.26264724058008, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -11.178036310691, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -11.178036310691, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11b19557-1536-4e42-b730-5dbd2a2b0f8f}, !- Handle
  Surface 601,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc14603-ddaa-4c36-9b61-c412e7bd0349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d477ada-f023-4c49-a242-52470ae77c72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.10830526836401, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -6.10830526836401, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.26264724058008, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.26264724058008, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08960ddd-790f-4fe9-a307-18da8c77ea72}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc14603-ddaa-4c36-9b61-c412e7bd0349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08af4395-c832-48aa-8ad9-32e2ea3b88f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.10830526836401, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.10830526836401, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80f418c9-8ebc-42ad-8e9e-b85584bb654e}, !- Handle
  Surface 603,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8dc14603-ddaa-4c36-9b61-c412e7bd0349}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.54422073677136, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -23.9474863510273, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -23.9474863510273, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {df81dae1-78cc-48ab-9c8c-847adca2d045}, !- Handle
  9.OpenOffice 23,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.3419736818725,                       !- X Origin {m}
  20.8330679306767,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {5839b832-f15f-4673-bc2f-9d7867c14900}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {080d200a-cdd8-40fc-8b75-bfe9b395916e}, !- Handle
  Surface 604,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df81dae1-78cc-48ab-9c8c-847adca2d045}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91896b13-5815-4c63-a396-7b3adea760ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.54422073677136, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.82250675706208, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.82250675706208, 2.66729573677136, 0, !- X,Y,Z Vertex 4 {m}
  -5.30138274580203, 2.66729573677136, 0, !- X,Y,Z Vertex 5 {m}
  -5.30138274580203, 8.54422073677136, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6f0e45cb-278e-4741-bd00-69afec06b04b}, !- Handle
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df81dae1-78cc-48ab-9c8c-847adca2d045}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.82250675706208, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -9.82250675706208, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {765bf295-2bc3-44f1-92aa-66c57cdd0ea0}, !- Handle
  Surface 606,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df81dae1-78cc-48ab-9c8c-847adca2d045}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {959c8061-5967-4eb4-b9a3-bcc690849a7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.82250675706208, 2.66729573677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -9.82250675706208, 2.66729573677136, 0, !- X,Y,Z Vertex 2 {m}
  -9.82250675706208, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.82250675706208, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54b1d517-03f9-46a3-aa3b-e6414668adcf}, !- Handle
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df81dae1-78cc-48ab-9c8c-847adca2d045}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a018dc9-3fa5-4fb3-929e-fd6817c42767}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.30138274580203, 2.66729573677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -5.30138274580203, 2.66729573677136, 0, !- X,Y,Z Vertex 2 {m}
  -9.82250675706208, 2.66729573677136, 0, !- X,Y,Z Vertex 3 {m}
  -9.82250675706208, 2.66729573677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {558d4dc2-fcc3-4dcf-a3c1-f94296af033f}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df81dae1-78cc-48ab-9c8c-847adca2d045}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fed72b62-8519-48de-b70a-168cf24fb39f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.30138274580203, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -5.30138274580203, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -5.30138274580203, 2.66729573677136, 0, !- X,Y,Z Vertex 3 {m}
  -5.30138274580203, 2.66729573677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dae619a-52e3-49eb-b222-92896116bb04}, !- Handle
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df81dae1-78cc-48ab-9c8c-847adca2d045}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {965cdf3d-5ad9-4ad9-8858-1a3054b53362}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.36313440565353, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.36313440565353, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -5.30138274580203, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -5.30138274580203, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac061f13-87ab-4dcb-8779-10ea7cef3b9a}, !- Handle
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df81dae1-78cc-48ab-9c8c-847adca2d045}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cf9482b-490b-48e4-b554-b5ad2e9ec17f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.54422073677136, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 8.54422073677136, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.36313440565353, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -3.36313440565353, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c907451-36d2-4db0-a218-9369cf1e07ef}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df81dae1-78cc-48ab-9c8c-847adca2d045}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04579de0-e1ac-4588-b10e-a033b2421040}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.54422073677136, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.54422073677136, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86dff306-4f66-4392-bfa2-7bd5acd4f54e}, !- Handle
  Surface 612,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df81dae1-78cc-48ab-9c8c-847adca2d045}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 8.54422073677136, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -5.30138274580203, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 3 {m}
  -5.30138274580203, 2.66729573677136, 4.2672, !- X,Y,Z Vertex 4 {m}
  -9.82250675706208, 2.66729573677136, 4.2672, !- X,Y,Z Vertex 5 {m}
  -9.82250675706208, 0, 4.2672;           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {7ad76f0b-ebc7-4168-8f50-1af2aa3b81d6}, !- Handle
  9.OpenOffice 11,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  73.2419305737824,                       !- X Origin {m}
  20.8330679306767,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {b96059a2-1c24-4fe5-969e-b8122641a6b8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a6a67c90-9fe8-404e-a9bd-f382244446ac}, !- Handle
  Surface 613,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ad76f0b-ebc7-4168-8f50-1af2aa3b81d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acb6054f-aa13-4510-ab08-3594df34796e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.028091191274389, 8.54422073677136, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -17.8999568919106, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -17.8999568919106, 8.54422073677136, 0, !- X,Y,Z Vertex 4 {m}
  -11.6173558620753, 8.54422073677136, 0, !- X,Y,Z Vertex 5 {m}
  -11.6173558620753, 2.38948323677136, 0, !- X,Y,Z Vertex 6 {m}
  -4.47995586207532, 2.38948323677136, 0, !- X,Y,Z Vertex 7 {m}
  -4.47995586207532, 8.54422073677136, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {8378601c-2b55-4109-b583-1c9363061155}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ad76f0b-ebc7-4168-8f50-1af2aa3b81d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.8999568919106, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -17.8999568919106, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04579de0-e1ac-4588-b10e-a033b2421040}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ad76f0b-ebc7-4168-8f50-1af2aa3b81d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c907451-36d2-4db0-a218-9369cf1e07ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.8999568919106, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -17.8999568919106, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -17.8999568919106, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -17.8999568919106, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c7c8c01-e6d7-4fa5-9212-8306b5b9e1c1}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ad76f0b-ebc7-4168-8f50-1af2aa3b81d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f59e8a0-7f67-40e2-84e2-c4971f349501}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.6173558620753, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -11.6173558620753, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -17.8999568919106, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -17.8999568919106, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0229ced3-9dd4-4fca-af55-e2f75c3a52a1}, !- Handle
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ad76f0b-ebc7-4168-8f50-1af2aa3b81d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3446e9ad-9ddb-4d05-8fe1-96297f23eab3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.6173558620753, 5.1370004814707, 4.2672, !- X,Y,Z Vertex 1 {m}
  -11.6173558620753, 5.1370004814707, 0,  !- X,Y,Z Vertex 2 {m}
  -11.6173558620753, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -11.6173558620753, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca036598-6b92-4ed4-a8eb-668e9640b515}, !- Handle
  Surface 618,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ad76f0b-ebc7-4168-8f50-1af2aa3b81d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33d47ba3-6ad9-494c-82af-2203a944af02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.6173558620753, 2.38948323677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -11.6173558620753, 2.38948323677136, 0, !- X,Y,Z Vertex 2 {m}
  -11.6173558620753, 5.1370004814707, 0,  !- X,Y,Z Vertex 3 {m}
  -11.6173558620753, 5.1370004814707, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e9781c3-144a-4ed7-858e-7893582ed0d8}, !- Handle
  Surface 619,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ad76f0b-ebc7-4168-8f50-1af2aa3b81d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3908d53-6809-419c-a043-d3fac12e721b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.47995586207532, 2.38948323677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.47995586207532, 2.38948323677136, 0, !- X,Y,Z Vertex 2 {m}
  -11.6173558620753, 2.38948323677136, 0, !- X,Y,Z Vertex 3 {m}
  -11.6173558620753, 2.38948323677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22ac3771-3c72-4029-ae43-d5d97c360e56}, !- Handle
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ad76f0b-ebc7-4168-8f50-1af2aa3b81d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7fd8840-2063-4888-b850-76a1fd59e02d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.47995586207532, 5.1370004814707, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.47995586207532, 5.1370004814707, 0,  !- X,Y,Z Vertex 2 {m}
  -4.47995586207532, 2.38948323677136, 0, !- X,Y,Z Vertex 3 {m}
  -4.47995586207532, 2.38948323677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0c9572c-08f9-4a7d-b1df-674ca0193498}, !- Handle
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ad76f0b-ebc7-4168-8f50-1af2aa3b81d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53ad2f6c-9552-4a6e-91bc-eb6cf29dfedc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.47995586207532, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.47995586207532, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -4.47995586207532, 5.1370004814707, 0,  !- X,Y,Z Vertex 3 {m}
  -4.47995586207532, 5.1370004814707, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4504b354-33d4-44a6-bf58-ede0bd18684d}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ad76f0b-ebc7-4168-8f50-1af2aa3b81d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da31f9eb-535d-4d26-b1d3-9947cb283e48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.927216619479607, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -0.927216619479607, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -4.47995586207532, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -4.47995586207532, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e8363b2-6295-409d-bde1-355e2fe93c08}, !- Handle
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ad76f0b-ebc7-4168-8f50-1af2aa3b81d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {846ec8ec-eb6b-4349-8338-c60cb7849a56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.028091191274389, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.028091191274389, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -0.927216619479607, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -0.927216619479607, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ca8b1cd-aa11-4556-bb57-3a75ff20f2ea}, !- Handle
  Surface 624,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ad76f0b-ebc7-4168-8f50-1af2aa3b81d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e66f765a-fdee-4af3-a2b8-6674b49c2169}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.22993448304873e-018, -1.39069322179469e-020, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.22993448304873e-018, -1.39069322179469e-020, 0, !- X,Y,Z Vertex 2 {m}
  0.028091191274389, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  0.028091191274389, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaaa38ca-cfeb-44cb-955c-a8da3655f2e0}, !- Handle
  Surface 625,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ad76f0b-ebc7-4168-8f50-1af2aa3b81d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0.028091191274389, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.47995586207532, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.47995586207532, 2.38948323677136, 4.2672, !- X,Y,Z Vertex 4 {m}
  -11.6173558620753, 2.38948323677136, 4.2672, !- X,Y,Z Vertex 5 {m}
  -11.6173558620753, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 6 {m}
  -17.8999568919106, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 7 {m}
  -17.8999568919106, 0, 4.2672;           !- X,Y,Z Vertex 8 {m}

OS:Space,
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Handle
  9.OpenOffice 22,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  102.608149115052,                       !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {97c3838e-9b1e-4038-a83a-37a6bb7d01e9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d09bb184-710f-4ce9-8818-42e364e587ef}, !- Handle
  Surface 626,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7579b53c-9dac-43a5-9491-b656667f1145}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.9326976607486, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -26.9326976607524, -5.63880000000009, 0, !- X,Y,Z Vertex 2 {m}
  -20.0537469759297, -5.63880000000009, 0, !- X,Y,Z Vertex 3 {m}
  -20.0537469759321, -8.54422073677136, 0, !- X,Y,Z Vertex 4 {m}
  -29.366218541269, -8.54422073677136, 0, !- X,Y,Z Vertex 5 {m}
  -29.3381273499946, 0, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {bf21fa48-bd30-4fb2-a176-ee2d758502de}, !- Handle
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ef2612b-6751-451f-af01-2dd627e38ee4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43782802406787, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.43782802406787, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f478965-2de4-4ff3-aa00-09c903bf8e75}, !- Handle
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49f8526c-c20b-411b-98b5-69cd8b4042a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43782802406787, -1.84467500000002, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.43782802406787, -1.84467500000002, 0, !- X,Y,Z Vertex 2 {m}
  1.43782802406787, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.43782802406787, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49405af3-9d0d-4217-a81a-b5a20361cf68}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {007f41ac-266c-4427-af6b-ef8120ba03ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.40697197593213, -1.84467500000002, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.40697197593213, -1.84467500000002, 0, !- X,Y,Z Vertex 2 {m}
  1.43782802406787, -1.84467500000002, 0, !- X,Y,Z Vertex 3 {m}
  1.43782802406787, -1.84467500000002, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14f3e058-11e4-4a02-bd85-bcb663f75e85}, !- Handle
  Surface 630,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96c3e609-d5ba-49c3-b12a-957b634ccf4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.40697197593213, -4.53270493223864, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.40697197593213, -4.53270493223864, 0, !- X,Y,Z Vertex 2 {m}
  -1.40697197593213, -1.84467500000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.40697197593213, -1.84467500000002, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {696684c0-99d5-4be3-9586-82ef6bacba06}, !- Handle
  Surface 631,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9ec3c24-d29a-4144-9e89-51bffd8b51ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.40697197593213, -5.75786250000002, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.40697197593213, -5.75786250000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.40697197593213, -4.53270493223864, 0, !- X,Y,Z Vertex 3 {m}
  -1.40697197593213, -4.53270493223864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad4b23e6-f5b9-4372-80f0-6537baf1eb15}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {404f49da-5a90-48aa-acf3-69fbf399e835}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.3483969759321, -5.75786250000002, 4.2672, !- X,Y,Z Vertex 1 {m}
  -15.3483969759321, -5.75786250000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.40697197593213, -5.75786250000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.40697197593213, -5.75786250000002, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {023b4643-105e-459a-9b6d-392fbafe7809}, !- Handle
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbdc097b-4b54-4aef-aaef-3261d5737d29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.0849427545567, -5.75786250000002, 4.2672, !- X,Y,Z Vertex 1 {m}
  -17.0849427545567, -5.75786250000002, 0, !- X,Y,Z Vertex 2 {m}
  -15.3483969759321, -5.75786250000002, 0, !- X,Y,Z Vertex 3 {m}
  -15.3483969759321, -5.75786250000002, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5018171-30ac-45f8-b78a-d74f66437014}, !- Handle
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08b53a78-5594-4241-8b7e-dae6699e77e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.0849427545567, -1.68592500000002, 4.2672, !- X,Y,Z Vertex 1 {m}
  -17.0849427545567, -1.68592500000002, 0, !- X,Y,Z Vertex 2 {m}
  -17.0849427545567, -5.75786250000002, 0, !- X,Y,Z Vertex 3 {m}
  -17.0849427545567, -5.75786250000002, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6daac968-5c4c-4f25-a4c5-50ee2809e950}, !- Handle
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b486de2e-b845-4605-95b2-0bb0cfed58f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0537469759321, -1.68592500000002, 4.2672, !- X,Y,Z Vertex 1 {m}
  -20.0537469759321, -1.68592500000002, 0, !- X,Y,Z Vertex 2 {m}
  -17.0849427545567, -1.68592500000002, 0, !- X,Y,Z Vertex 3 {m}
  -17.0849427545567, -1.68592500000002, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85369706-13eb-49f7-96ee-d18ccf09966d}, !- Handle
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12dfa297-d67f-43b0-8af2-bbb6958d51f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0537469759321, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -20.0537469759321, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -20.0537469759321, -1.68592500000002, 0, !- X,Y,Z Vertex 3 {m}
  -20.0537469759321, -1.68592500000002, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5e0b758-3c87-4499-9eae-0a704a75be2b}, !- Handle
  Surface 637,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f4dce00-69b5-45c6-8450-f77eec5baa69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.366218541269, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -29.366218541269, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -20.0537469759321, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -20.0537469759321, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e66f765a-fdee-4af3-a2b8-6674b49c2169}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ca8b1cd-aa11-4556-bb57-3a75ff20f2ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.3381273499946, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -29.3381273499946, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -29.366218541269, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -29.366218541269, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c43cffa-4d65-45c3-82b5-cfa66df686f7}, !- Handle
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3759678a-4c09-4f4b-96a2-4769bc6feafb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.9326976607486, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -26.9326976607486, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -29.3381273499946, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -29.3381273499946, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {445cb9a5-ec92-43c2-b4ef-f22bb233ba7c}, !- Handle
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {074eefe8-d9a7-410d-abfe-45b3a1ddc4da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1096615313075, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -16.1096615313075, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -26.9326976607486, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -26.9326976607486, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcb78b8f-fb02-4dc9-9c95-2ffb6314f7fc}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d2271bf-bf0a-46e6-988f-4dd2f6304222}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.3003357563623, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -14.3003357563623, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -16.1096615313075, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -16.1096615313075, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c81b20d7-0dd7-4111-be48-70ffd98336ec}, !- Handle
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1ffedb3-2f9e-469f-bb00-fa2b452dc0bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.287768541269, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -11.287768541269, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -14.3003357563623, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -14.3003357563623, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db2dd8a5-76fb-426a-b4a0-ac177059d213}, !- Handle
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b99051f-c80f-48b5-b62f-16e14a7b1f87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.83508104126896, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -8.83508104126896, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -11.287768541269, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -11.287768541269, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064b440e-c52f-4f05-8c93-d9d9a2fca757}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {532e006f-378e-4b10-b4f7-9da72d214766}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.27283572495106, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -6.27283572495106, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -8.83508104126896, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.83508104126896, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f20617e8-c207-4a67-940f-9041f8e23310}, !- Handle
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b110901e-1503-4e52-81f9-f61763857a72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.85983572495106, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.85983572495106, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.27283572495106, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.27283572495106, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e794ecb5-c310-4da8-8c83-98cde8594bca}, !- Handle
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac1b234d-88ba-4cde-b874-25731c3038f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.07061854126896, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -1.07061854126896, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.85983572495106, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.85983572495106, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff8c826b-4f38-4d30-90ed-9396819d7bf2}, !- Handle
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54a514d2-51a4-42a9-9d62-e38d35e5d1b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4e965f7-cf34-4da7-9a0b-eb5afd6e8788}, !- Handle
  Surface 648,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0537469759321, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -20.0537469759321, -1.68592500000002, 4.2672, !- X,Y,Z Vertex 2 {m}
  -17.0849427545567, -1.68592500000002, 4.2672, !- X,Y,Z Vertex 3 {m}
  -17.0849427545567, -5.75786250000002, 4.2672, !- X,Y,Z Vertex 4 {m}
  -1.40697197593213, -5.75786250000002, 4.2672, !- X,Y,Z Vertex 5 {m}
  -1.40697197593213, -1.84467500000002, 4.2672, !- X,Y,Z Vertex 6 {m}
  1.43782802406787, -1.84467500000002, 4.2672, !- X,Y,Z Vertex 7 {m}
  1.43782802406787, 0, 4.2672,            !- X,Y,Z Vertex 8 {m}
  -29.3381273499946, 0, 4.2672,           !- X,Y,Z Vertex 9 {m}
  -29.366218541269, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 10 {m}

OS:Space,
  {860fec7e-351d-427c-a270-60e3db7c3439}, !- Handle
  9.Corridor 3,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.201177139123,                       !- X Origin {m}
  20.930201167448,                        !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {adeac829-ab39-47ce-b0d0-ba04c7dc563e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2508758c-8965-4881-a7a3-8b9c8f0c1249}, !- Handle
  Surface 649,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {860fec7e-351d-427c-a270-60e3db7c3439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6df70c24-4152-4323-a0d9-93ddc757f526}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8448, 2.689225, 0,                    !- X,Y,Z Vertex 1 {m}
  2.8448, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.689225, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18f59d8c-301e-4771-bb2d-aac9bfb38efc}, !- Handle
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {860fec7e-351d-427c-a270-60e3db7c3439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f2a2bb6-a321-46b6-a780-9b2b1914bf02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.689225, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, 2.689225, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {704fe21b-1682-40cd-8384-5c0093058112}, !- Handle
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {860fec7e-351d-427c-a270-60e3db7c3439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c8fed0c-87c1-4ab1-bd84-c81fb594922c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8448, 2.689225, 4.2672,               !- X,Y,Z Vertex 1 {m}
  2.8448, 2.689225, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 2.689225, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 2.689225, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6589134f-8b7b-45aa-ab1a-4afbe1cc3e53}, !- Handle
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {860fec7e-351d-427c-a270-60e3db7c3439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5bf3a49-d533-497e-9dba-a5d56f2a12b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8448, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  2.8448, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.8448, 2.689225, 0,                    !- X,Y,Z Vertex 3 {m}
  2.8448, 2.689225, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc6d1e63-a14b-4754-ac4b-12c664e937a6}, !- Handle
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {860fec7e-351d-427c-a270-60e3db7c3439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad99251d-016f-4784-9cec-bbd57066650b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.8448, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.8448, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de1d44f5-469f-45d9-b665-2715d3360393}, !- Handle
  Surface 654,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {860fec7e-351d-427c-a270-60e3db7c3439}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8448, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  2.8448, 2.689225, 4.2672,               !- X,Y,Z Vertex 2 {m}
  0, 2.689225, 4.2672,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Handle
  9.OpenOffice 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  104.045977139123,                       !- X Origin {m}
  24.8445837352095,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {dbc9a087-b327-464b-8310-938eb4fe3f61}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {47c5675d-bbbb-4ffb-96dc-724a93bf205c}, !- Handle
  Surface 655,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d58faae8-f5b4-42f9-83b5-b38170f83b9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.72118007791102, 19.7615924322386, 0,  !- X,Y,Z Vertex 1 {m}
  3.72118007791102, 19.049807593113, 0,   !- X,Y,Z Vertex 2 {m}
  -2.8448, 19.049807593113, 0,            !- X,Y,Z Vertex 3 {m}
  -2.8448, 19.7615924322386, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c86334-b3f4-4d80-80d0-e99bb96d4c9a}, !- Handle
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13e5417d-5c0c-45ce-ac5d-1054508080a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.68802993223862, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 2.68802993223862, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49f8526c-c20b-411b-98b5-69cd8b4042a3}, !- Handle
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f478965-2de4-4ff3-aa00-09c903bf8e75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.53270493223864, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.53270493223864, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.68802993223862, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.68802993223862, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72a211a0-345e-41de-9d99-080d3c38f2ae}, !- Handle
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f408d3e-12b7-4f82-bacb-4eb5f093844e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.63332382873899, 4.53270493223864, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.63332382873899, 4.53270493223864, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.53270493223864, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.53270493223864, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {807cc55a-970a-4a08-a317-3510b6f37052}, !- Handle
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c65fd035-bdf0-47bd-8370-5303fcb057c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.63332382873899, 11.0716174322386, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.63332382873899, 11.0716174322386, 0,  !- X,Y,Z Vertex 2 {m}
  1.63332382873899, 4.53270493223864, 0,  !- X,Y,Z Vertex 3 {m}
  1.63332382873899, 4.53270493223864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cb5bf08-432e-4a71-9076-2c861e898374}, !- Handle
  Surface 660,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {073557e3-d3a3-462a-8b1d-56749274d070}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.809558091061865, 11.0716174322386, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.809558091061865, 11.0716174322386, 0, !- X,Y,Z Vertex 2 {m}
  1.63332382873899, 11.0716174322386, 0,  !- X,Y,Z Vertex 3 {m}
  1.63332382873899, 11.0716174322386, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d79067e-a519-412b-80d4-48265d322f8f}, !- Handle
  Surface 661,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ab05206-c9e0-4d20-89b9-65283b2593fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.809558091061865, 16.7374049322386, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.809558091061865, 16.7374049322386, 0, !- X,Y,Z Vertex 2 {m}
  0.809558091061865, 11.0716174322386, 0, !- X,Y,Z Vertex 3 {m}
  0.809558091061865, 11.0716174322386, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d421ab02-6d89-454a-898a-9207ad6fc74c}, !- Handle
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {169bc623-afca-44b8-96de-f66b0cf6fcbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8448, 16.7374049322386, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -2.8448, 16.7374049322386, 0,           !- X,Y,Z Vertex 2 {m}
  0.809558091061865, 16.7374049322386, 0, !- X,Y,Z Vertex 3 {m}
  0.809558091061865, 16.7374049322386, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56634fa7-0089-4490-9339-e239310d62fd}, !- Handle
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1831fc19-8531-4781-8065-11e45ab063fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8448, 19.7615924322386, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -2.8448, 19.7615924322386, 0,           !- X,Y,Z Vertex 2 {m}
  -2.8448, 16.7374049322386, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8448, 16.7374049322386, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0915d27b-3936-4f59-ad15-38c40ef11530}, !- Handle
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42fb0aad-c536-491e-947c-9c3c50938690}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29812636095723, 19.7615924322386, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.29812636095723, 19.7615924322386, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8448, 19.7615924322386, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8448, 19.7615924322386, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaff9a43-966b-44d5-8ef4-e8cdb97b24be}, !- Handle
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c41b50d-690a-4e4d-b499-0a664f46be65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29812636095723, -3.91438256776138, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.29812636095723, -3.91438256776138, 0, !- X,Y,Z Vertex 2 {m}
  6.29812636095723, 19.7615924322386, 0,  !- X,Y,Z Vertex 3 {m}
  6.29812636095723, 19.7615924322386, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dc23a4a-1867-4dfa-82e6-8192463421f5}, !- Handle
  Surface 666,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64ed6de9-f80e-4dc6-90ae-3bb3358f74db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.91438256776138, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.91438256776138, 0,                !- X,Y,Z Vertex 2 {m}
  6.29812636095723, -3.91438256776138, 0, !- X,Y,Z Vertex 3 {m}
  6.29812636095723, -3.91438256776138, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5bf3a49-d533-497e-9dba-a5d56f2a12b3}, !- Handle
  Surface 667,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6589134f-8b7b-45aa-ab1a-4afbe1cc3e53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.22515756776138, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -1.22515756776138, 0,                !- X,Y,Z Vertex 2 {m}
  0, -3.91438256776138, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.91438256776138, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {106dbce0-7f9d-4546-b707-6caa3f9932ed}, !- Handle
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ca2f8d3-1b61-458b-afe5-8d9bd9acdadf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.22515756776138, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.22515756776138, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {06a8e3f9-9bf4-497e-bdcd-66662a6651e7}, !- Handle
  9.OpenOffice 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115.078905573782,                       !- X Origin {m}
  20.930201167448,                        !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {e8172b5f-c3b1-4740-a9e5-386a69aeade9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {85790eca-0693-4575-a3bb-407289612d0b}, !- Handle
  Surface 670,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {06a8e3f9-9bf4-497e-bdcd-66662a6651e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08a1c947-f9f0-4222-9c8b-23ed8fcc7473}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.986, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 8.44708750000006, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.73480207370594, 8.44708750000006, 0, !- X,Y,Z Vertex 3 {m}
  -4.73480207370594, 14.986, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a69e2192-ab51-4818-a231-4a074ae757f7}, !- Handle
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06a8e3f9-9bf4-497e-bdcd-66662a6651e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34c19b38-625c-4838-b26c-93b79bcfe9c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.73480207370594, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.73480207370594, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c41b50d-690a-4e4d-b499-0a664f46be65}, !- Handle
  Surface 672,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06a8e3f9-9bf4-497e-bdcd-66662a6651e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaff9a43-966b-44d5-8ef4-e8cdb97b24be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.73480207370594, 23.675975, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -4.73480207370594, 23.675975, 0,        !- X,Y,Z Vertex 2 {m}
  -4.73480207370594, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.73480207370594, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8b7aea9-cb9f-4751-a648-016708422e4a}, !- Handle
  Surface 673,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06a8e3f9-9bf4-497e-bdcd-66662a6651e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05860013-9531-4a9a-8df3-af4581218f68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.73480207370594, 28.7909, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -4.73480207370594, 28.7909, 0,          !- X,Y,Z Vertex 2 {m}
  -4.73480207370594, 23.675975, 0,        !- X,Y,Z Vertex 3 {m}
  -4.73480207370594, 23.675975, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52478977-121e-4506-88c1-1b26bf5441e2}, !- Handle
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {06a8e3f9-9bf4-497e-bdcd-66662a6651e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.6654125, 28.7909, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -2.6654125, 28.7909, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.73480207370594, 28.7909, 0,          !- X,Y,Z Vertex 3 {m}
  -4.73480207370594, 28.7909, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57a31478-4b4d-4ca2-a22e-42fb0e6eca71}, !- Handle
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {06a8e3f9-9bf4-497e-bdcd-66662a6651e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.6654125, 14.986, 4.2672,             !- X,Y,Z Vertex 1 {m}
  -2.6654125, 14.986, 0,                  !- X,Y,Z Vertex 2 {m}
  -2.6654125, 28.7909, 0,                 !- X,Y,Z Vertex 3 {m}
  -2.6654125, 28.7909, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3de0426-fa63-43d8-8aff-ad59c86d8d6b}, !- Handle
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {06a8e3f9-9bf4-497e-bdcd-66662a6651e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.986, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 14.986, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.6654125, 14.986, 0,                  !- X,Y,Z Vertex 3 {m}
  -2.6654125, 14.986, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c8461e2-c565-4979-a109-9fb480486d27}, !- Handle
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {06a8e3f9-9bf4-497e-bdcd-66662a6651e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 14.986, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 14.986, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b55e638-accc-41e7-82f8-09dbb4c050bb}, !- Handle
  Surface 678,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {06a8e3f9-9bf4-497e-bdcd-66662a6651e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 14.986, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  -2.6654125, 14.986, 4.2672,             !- X,Y,Z Vertex 3 {m}
  -2.6654125, 28.7909, 4.2672,            !- X,Y,Z Vertex 4 {m}
  -4.73480207370594, 28.7909, 4.2672,     !- X,Y,Z Vertex 5 {m}
  -4.73480207370594, 0, 4.2672;           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {c1117e6c-50d6-47ca-b231-1d2cf2f1a0c8}, !- Handle
  7.Conference 4,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.7261487161842,                       !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {e747d1bb-609e-4516-815b-5de94e9aff71}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c4461634-1936-4da6-85a9-af7c8c23c566}, !- Handle
  Surface 679,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c1117e6c-50d6-47ca-b231-1d2cf2f1a0c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76ac8cfc-2b27-49c1-9516-50fdbbca3176}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0358259955249232, 0, 0,               !- X,Y,Z Vertex 1 {m}
  0.0358259955249232, -6.1547375, 0,      !- X,Y,Z Vertex 2 {m}
  -7.10157400447508, -6.1547375, 0,       !- X,Y,Z Vertex 3 {m}
  -7.10157400447508, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bd14afd-0bb5-46a1-8483-c01cd80d0e9f}, !- Handle
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1117e6c-50d6-47ca-b231-1d2cf2f1a0c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8a158f2-b2d0-4964-a49b-ead3cc840033}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0358259955249232, 0, 4.2672,          !- X,Y,Z Vertex 1 {m}
  0.0358259955249232, 0, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00e8bc8f-db3c-432f-970c-6aa627a5d0f1}, !- Handle
  Surface 681,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1117e6c-50d6-47ca-b231-1d2cf2f1a0c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e003ca40-fe76-4c6f-91f7-d6fa4c660acc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0358259955249232, -6.1547375, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.0358259955249232, -6.1547375, 0,      !- X,Y,Z Vertex 2 {m}
  0.0358259955249232, 0, 0,               !- X,Y,Z Vertex 3 {m}
  0.0358259955249232, 0, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34f53f43-81e8-4533-9283-0275972355e6}, !- Handle
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1117e6c-50d6-47ca-b231-1d2cf2f1a0c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13f386bd-4942-41d9-9c68-194660d7f005}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.10157400447508, -6.1547375, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -7.10157400447508, -6.1547375, 0,       !- X,Y,Z Vertex 2 {m}
  0.0358259955249232, -6.1547375, 0,      !- X,Y,Z Vertex 3 {m}
  0.0358259955249232, -6.1547375, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {993336fc-5572-4742-a1ce-863f1e31d74a}, !- Handle
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1117e6c-50d6-47ca-b231-1d2cf2f1a0c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cee4193-bb27-48e0-8174-4912d8a948ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.10157400447508, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -7.10157400447508, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.10157400447508, -6.1547375, 0,       !- X,Y,Z Vertex 3 {m}
  -7.10157400447508, -6.1547375, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3ccc0cf-0773-43f8-9db5-adea1f28e595}, !- Handle
  Surface 684,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1117e6c-50d6-47ca-b231-1d2cf2f1a0c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7df6ed40-bee5-4514-8776-eaa1b01830ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.39235402772391, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.39235402772391, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.10157400447508, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.10157400447508, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39a8142d-95e3-4047-a4e5-a06db0be3d4b}, !- Handle
  Surface 685,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1117e6c-50d6-47ca-b231-1d2cf2f1a0c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afc5859c-ddd0-49e0-9643-715e087774ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.39235402772391, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.39235402772391, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7158a5cf-5331-4c9d-8070-eb28faedc0bd}, !- Handle
  Surface 686,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c1117e6c-50d6-47ca-b231-1d2cf2f1a0c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6747f7d-46e7-44e7-9f32-48fab168f810}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0358259955249232, -6.1547375, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.0358259955249232, 0, 4.2672,          !- X,Y,Z Vertex 2 {m}
  -7.10157400447508, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -7.10157400447508, -6.1547375, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d758c118-135e-481c-835b-a11d77820cca}, !- Handle
  5.OpenOffice 11,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.3203805737823,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {3a87269a-59ae-4686-8417-cb54116d2750}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {03995ca4-b266-4704-90ed-7281160c94ae}, !- Handle
  Surface 687,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dace533-a9f7-4d33-86e1-d69640ccbc6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3039267570384, -3.61251075795717, 0, !- X,Y,Z Vertex 1 {m}
  15.3039267570384, -7.6996707367713, 0,  !- X,Y,Z Vertex 2 {m}
  7.6501625, -7.6996707367713, 0,         !- X,Y,Z Vertex 3 {m}
  7.6501625, -3.61251075795717, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b80c785-11c4-42f7-9549-e8f6188275ad}, !- Handle
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3de46de-2616-4afb-9afd-201b51cdd605}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39f6063d-9af0-4894-9a8b-bdbda86625bc}, !- Handle
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a435eaf3-f9b4-4262-9920-3e97e484a32e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.01493281631799, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  5.01493281631799, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  2.4526875, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ce1cae-94f7-40d2-b84c-8d91abafe5e6}, !- Handle
  Surface 690,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d0daf53-9159-40fb-ab3a-1404ed173731}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.42793281631799, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  7.42793281631799, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.01493281631799, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.01493281631799, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e384ee91-e6fb-4fc7-abe8-4265d7266724}, !- Handle
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d78fa810-50d5-4fb4-bf4f-4ca0e79484f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.21715, 0, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  10.21715, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  7.42793281631799, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.42793281631799, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37311fd1-fb7e-4a61-b79a-41116ea5b0cd}, !- Handle
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbc32941-788c-42ad-92de-fbcac365c90a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.287768541269, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  11.287768541269, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  10.21715, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  10.21715, 0, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0537e22-bd01-4a74-baa5-69bf5d7ef858}, !- Handle
  Surface 693,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97188958-abf9-428a-bd16-f8f0d7d4b7c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.683431041269, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  14.683431041269, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.287768541269, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.287768541269, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40ea18a5-294f-4be1-ac32-2909985e9b7d}, !- Handle
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9cc57bc-61f5-41f7-97c2-2df38ded6f9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.183993541269, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  19.183993541269, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  14.683431041269, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  14.683431041269, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef0042cf-0400-4c89-988a-0270ad826d4b}, !- Handle
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf2c94fe-7e38-4173-baf9-ea4b5edf4060}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.758525, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  23.758525, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  19.183993541269, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  19.183993541269, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e3619a1-3991-4344-99d3-3acc7ce6ae28}, !- Handle
  Surface 696,                            !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.758525, -9.86420787570577, 4.2672,   !- X,Y,Z Vertex 1 {m}
  23.758525, -9.86420787570577, 0,        !- X,Y,Z Vertex 2 {m}
  23.758525, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  23.758525, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba675ac6-fd1c-4355-93c7-f6e5080f935e}, !- Handle
  Surface 697,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90b203e3-b27d-47da-9d88-0a98733cc29b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0932892570384, -9.86420787570577, 4.2672, !- X,Y,Z Vertex 1 {m}
  19.0932892570384, -9.86420787570577, 0, !- X,Y,Z Vertex 2 {m}
  23.758525, -9.86420787570577, 0,        !- X,Y,Z Vertex 3 {m}
  23.758525, -9.86420787570577, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02c3e373-77a0-4c62-82af-383ae6854ab1}, !- Handle
  Surface 698,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bab91ecb-b981-4915-983d-7af103158034}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0932892570384, -1.70445787570577, 4.2672, !- X,Y,Z Vertex 1 {m}
  19.0932892570384, -1.70445787570577, 0, !- X,Y,Z Vertex 2 {m}
  19.0932892570384, -9.86420787570577, 0, !- X,Y,Z Vertex 3 {m}
  19.0932892570384, -9.86420787570577, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c902a383-be6f-4796-9558-64127655f4e5}, !- Handle
  Surface 699,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02e6e027-5d25-4be0-94dd-2604eeb46a0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3039267570384, -1.70445787570577, 4.2672, !- X,Y,Z Vertex 1 {m}
  15.3039267570384, -1.70445787570577, 0, !- X,Y,Z Vertex 2 {m}
  19.0932892570384, -1.70445787570577, 0, !- X,Y,Z Vertex 3 {m}
  19.0932892570384, -1.70445787570577, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c389fada-d51f-42f2-a35e-3c16249ff520}, !- Handle
  Surface 700,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {011a112f-e47f-4dc2-b32f-3f02ce5d4045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3039267570384, -9.86420787570577, 4.2672, !- X,Y,Z Vertex 1 {m}
  15.3039267570384, -9.86420787570577, 0, !- X,Y,Z Vertex 2 {m}
  15.3039267570384, -1.70445787570577, 0, !- X,Y,Z Vertex 3 {m}
  15.3039267570384, -1.70445787570577, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45515f3f-b2c5-49e4-af4c-9d25d60b2056}, !- Handle
  Surface 701,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc29cea7-c7d7-4c06-86a2-e295b95ac38e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6501625, -9.86420787570577, 4.2672,   !- X,Y,Z Vertex 1 {m}
  7.6501625, -9.86420787570577, 0,        !- X,Y,Z Vertex 2 {m}
  15.3039267570384, -9.86420787570577, 0, !- X,Y,Z Vertex 3 {m}
  15.3039267570384, -9.86420787570577, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {651a591f-57e9-4d97-a8ff-a96106313ec9}, !- Handle
  Surface 702,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9335139-3807-4da5-a6aa-7808ddeb0518}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6501625, -2.66240474352301, 4.2672,   !- X,Y,Z Vertex 1 {m}
  7.6501625, -2.66240474352301, 0,        !- X,Y,Z Vertex 2 {m}
  7.6501625, -9.86420787570577, 0,        !- X,Y,Z Vertex 3 {m}
  7.6501625, -9.86420787570577, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26f8192e-16e9-4bae-8fb8-be10cf06eedf}, !- Handle
  Surface 703,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e25777a-1e00-4c4f-a741-e3a3b05a0c1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -2.66240474352301, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.4526875, -2.66240474352301, 0,        !- X,Y,Z Vertex 2 {m}
  7.6501625, -2.66240474352301, 0,        !- X,Y,Z Vertex 3 {m}
  7.6501625, -2.66240474352301, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5abf82ce-1ddd-488c-bac6-c4ed144a9686}, !- Handle
  Surface 704,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14dfb97b-4148-4b88-bc0f-af77ef4fdf3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -3.6125107579572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  2.4526875, -3.6125107579572, 0,         !- X,Y,Z Vertex 2 {m}
  2.4526875, -2.66240474352301, 0,        !- X,Y,Z Vertex 3 {m}
  2.4526875, -2.66240474352301, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8d293b5-47f6-412c-992f-8eb6e15814ad}, !- Handle
  Surface 705,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddbb733a-2a8b-4ecf-b934-95d23e14d94a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -8.54422073677136, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.4526875, -8.54422073677136, 0,        !- X,Y,Z Vertex 2 {m}
  2.4526875, -3.6125107579572, 0,         !- X,Y,Z Vertex 3 {m}
  2.4526875, -3.6125107579572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a24c8e7-d82c-4bcb-b022-0404e04d6932}, !- Handle
  Surface 706,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13d35c6c-305b-4401-9f06-c652563c2b8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.07845, -8.54422073677136, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -18.07845, -8.54422073677136, 0,        !- X,Y,Z Vertex 2 {m}
  2.4526875, -8.54422073677136, 0,        !- X,Y,Z Vertex 3 {m}
  2.4526875, -8.54422073677136, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4be0fa7b-0f21-4f13-90c6-0d331a18a3dd}, !- Handle
  Surface 707,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddc542f2-77ae-4210-b98f-21210af5ec13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.0503588087256, -9.49378195748949e-017, 4.2672, !- X,Y,Z Vertex 1 {m}
  -18.0503588087256, -8.54440376174054e-017, 0, !- X,Y,Z Vertex 2 {m}
  -18.07845, -8.54422073677136, 0,        !- X,Y,Z Vertex 3 {m}
  -18.07845, -8.54422073677136, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a24cdfb-f62c-41a4-92e1-f0cca869d76d}, !- Handle
  Surface 708,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19612080-51bd-4213-a692-06f9a949f6d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.6449291194796, -5.48859269417355e-018, 4.2672, !- X,Y,Z Vertex 1 {m}
  -15.6449291194796, 3.11514720480137e-018, 4.98141456591082e-036, !- X,Y,Z Vertex 2 {m}
  -18.0503588087256, -1.94325849442362e-017, -8.97273431126679e-037, !- X,Y,Z Vertex 3 {m}
  -18.0503588087256, -2.80363248432111e-017, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63d88b24-5ce4-44e2-a44b-14665c86f212}, !- Handle
  Surface 709,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e91e3d69-6815-441c-95bc-a89399ac2954}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82189299003842, -2.81846651862968e-018, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.82189299003842, 2.81846651862968e-018, 2.5268044899546e-036, !- X,Y,Z Vertex 2 {m}
  -15.6449291194796, 1.63174377394349e-018, 2.71244726880842e-036, !- X,Y,Z Vertex 3 {m}
  -15.6449291194796, -4.00518926331586e-018, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9115c9f-e56d-49ae-806b-d7838b899d14}, !- Handle
  Surface 710,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fafde45-ac13-43c0-86b4-170f03bfaec3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01256721509328, -1.03838240160041e-018, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.01256721509328, 1.03838240160041e-018, 4.02226020849917e-037, !- X,Y,Z Vertex 2 {m}
  -4.82189299003842, 1.03838240160041e-018, 7.94138553985734e-037, !- X,Y,Z Vertex 3 {m}
  -4.82189299003842, -1.03838240160041e-018, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c606fd1-b1b2-4f6b-a8bf-f767d39043b6}, !- Handle
  Surface 711,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {891f2a4b-2db4-4930-872b-303c5f379a6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.48340343085773e-019, 4.2672,      !- X,Y,Z Vertex 1 {m}
  0, 1.48340343085773e-019, 1.03134877141004e-038, !- X,Y,Z Vertex 2 {m}
  -3.01256721509328, 1.48340343085773e-019, 3.09404631423014e-038, !- X,Y,Z Vertex 3 {m}
  -3.01256721509328, -1.48340343085773e-019, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb137480-e0ff-4179-b320-4b92e3588442}, !- Handle
  Surface 712,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f07ca6a-7b34-4c19-a69d-2837e3390f53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.02493750000018, -9.86420787570577, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.02493750000037, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 2 {m}
  7.6501625, -8.54422073677136, 4.2672,   !- X,Y,Z Vertex 3 {m}
  7.6501625, -9.86420787570577, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1bf371fc-e2a0-4bb5-97ec-8b94d5bbd259}, !- Handle
  5.Conference,                           !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  106.62430733082,                        !- X Origin {m}
  19.5130807917423,                       !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {ff22a968-4e6a-4cc3-9057-e74999b97e37}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2cb53003-fdea-4f8f-bf4f-b1d07d85627b}, !- Handle
  Surface 713,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1bf371fc-e2a0-4bb5-97ec-8b94d5bbd259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48b45075-3a55-4c70-86a4-9cc06c793d04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.77213985100388e-013, 2.1645371389344, 0, !- X,Y,Z Vertex 1 {m}
  3.33332324296205, 2.16453713893437, 0,  !- X,Y,Z Vertex 2 {m}
  3.33332324296205, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {011a112f-e47f-4dc2-b32f-3f02ce5d4045}, !- Handle
  Surface 714,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bf371fc-e2a0-4bb5-97ec-8b94d5bbd259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c389fada-d51f-42f2-a35e-3c16249ff520}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.15975, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 8.15975, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e6e027-5d25-4be0-94dd-2604eeb46a0e}, !- Handle
  Surface 715,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bf371fc-e2a0-4bb5-97ec-8b94d5bbd259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c902a383-be6f-4796-9558-64127655f4e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7893625, 8.15975, 4.2672,             !- X,Y,Z Vertex 1 {m}
  3.7893625, 8.15975, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 8.15975, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 8.15975, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bab91ecb-b981-4915-983d-7af103158034}, !- Handle
  Surface 716,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bf371fc-e2a0-4bb5-97ec-8b94d5bbd259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02c3e373-77a0-4c62-82af-383ae6854ab1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7893625, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  3.7893625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  3.7893625, 8.15975, 0,                  !- X,Y,Z Vertex 3 {m}
  3.7893625, 8.15975, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6a4c7f3-81f7-41b0-8ed8-4f3fe5501808}, !- Handle
  Surface 717,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bf371fc-e2a0-4bb5-97ec-8b94d5bbd259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f209c4a3-7cd6-4498-8fa3-9b0ce3b2346c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.7893625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  3.7893625, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77e2749d-d9d1-490e-aa82-77c05a08080c}, !- Handle
  Surface 718,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1bf371fc-e2a0-4bb5-97ec-8b94d5bbd259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04cf6907-6ca3-4872-a58d-eae17ddd43ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7893625, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  3.7893625, 8.15975, 4.2672,             !- X,Y,Z Vertex 2 {m}
  0, 8.15975, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b3a31df8-fc37-49c2-a2c8-870ad1dc15df}, !- Handle
  4.Conference 8,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  73.2419305737826,                       !- X Origin {m}
  15.753363667448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {e5955cda-939d-4d34-a571-e139e5644050}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {aa3307e6-2f42-4b25-a4ab-18180a49aada}, !- Handle
  Surface 719,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3a31df8-fc37-49c2-a2c8-870ad1dc15df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {981ce860-e262-4db5-b132-0753e9ff18b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.2955999999995, 5.9242542632287, 0,   !- X,Y,Z Vertex 1 {m}
  28.2955999999995, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.92425426322867, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79ddb2ee-e603-494c-8776-5aca40e147cf}, !- Handle
  Surface 720,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3a31df8-fc37-49c2-a2c8-870ad1dc15df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.07970426322867, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 5.07970426322867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {869de3dc-395b-48d5-a75b-997887e800b5}, !- Handle
  Surface 721,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3a31df8-fc37-49c2-a2c8-870ad1dc15df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57d7fb61-f969-4774-99dc-d500f827324f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.92425426322867, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 5.92425426322867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 5.07970426322867, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.07970426322867, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38e4c31a-a248-4a47-b875-d5ec3daae5a9}, !- Handle
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3a31df8-fc37-49c2-a2c8-870ad1dc15df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4354ca0f-947e-472f-8378-48e9a5d1b614}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43352088052039, 5.92425426322867, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.43352088052039, 5.92425426322867, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.92425426322867, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.92425426322867, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a285651-c4c9-490e-a7b1-d8ea743ae3bb}, !- Handle
  Surface 723,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3a31df8-fc37-49c2-a2c8-870ad1dc15df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89b13d16-010f-48d5-b51d-3d51dcfe7c12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.041531041269, 5.92425426322867, 4.2672, !- X,Y,Z Vertex 1 {m}
  35.041531041269, 5.92425426322867, 0,   !- X,Y,Z Vertex 2 {m}
  2.43352088052039, 5.92425426322867, 0,  !- X,Y,Z Vertex 3 {m}
  2.43352088052039, 5.92425426322867, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ab5a653-30ad-4752-a743-d6fb30f7ce5f}, !- Handle
  Surface 724,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3a31df8-fc37-49c2-a2c8-870ad1dc15df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3a40acf-959b-43a5-be33-1f9842b8c5ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7157, 5.92425426322867, 4.2672,      !- X,Y,Z Vertex 1 {m}
  36.7157, 5.92425426322867, 0,           !- X,Y,Z Vertex 2 {m}
  35.041531041269, 5.92425426322867, 0,   !- X,Y,Z Vertex 3 {m}
  35.041531041269, 5.92425426322867, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {660234fe-0271-44ca-873f-294e7f24870a}, !- Handle
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3a31df8-fc37-49c2-a2c8-870ad1dc15df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {094af174-ba3f-4ddd-a562-3403ea1210ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7157, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  36.7157, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  36.7157, 5.92425426322867, 0,           !- X,Y,Z Vertex 3 {m}
  36.7157, 5.92425426322867, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcc67f5c-ea52-4d4d-8c65-ccd0b5922a90}, !- Handle
  Surface 726,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3a31df8-fc37-49c2-a2c8-870ad1dc15df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  36.7157, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  36.7157, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9832b485-c141-4fe2-bdee-db1b8eba35e0}, !- Handle
  Surface 727,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3a31df8-fc37-49c2-a2c8-870ad1dc15df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36dab0aa-096c-4d91-ae02-d949cb6a7ff0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5311375, 5.07970426322867, 4.2672,   !- X,Y,Z Vertex 1 {m}
  20.5311374999997, 5.92425426322867, 4.2672, !- X,Y,Z Vertex 2 {m}
  0.00277666229824172, 5.92425426322867, 4.2672, !- X,Y,Z Vertex 3 {m}
  0, 5.07970426322867, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7b45d98d-cf83-41a4-80ef-52303a1a2634}, !- Handle
  4.Conference 2,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  109.957630573783,                       !- X Origin {m}
  21.6776179306767,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {376e3170-3612-491d-87e5-4a7682534123}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7601b426-432c-401a-86a4-a2e2c4a5be22}, !- Handle
  Surface 728,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b45d98d-cf83-41a4-80ef-52303a1a2634}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2f7802e-6cba-4af4-bdb8-281b8f38e576}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4558625, 24.87295, 0,                 !- X,Y,Z Vertex 1 {m}
  2.4558625, 14.2385832367713, 0,         !- X,Y,Z Vertex 2 {m}
  5.121275, 14.2385832367713, 0,          !- X,Y,Z Vertex 3 {m}
  5.121275, -5.92425426322867, 0,         !- X,Y,Z Vertex 4 {m}
  0, -5.92425426322867, 0,                !- X,Y,Z Vertex 5 {m}
  0, 24.87295, 0;                         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3516634f-9b4a-46a5-884a-34b8e67813e6}, !- Handle
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b45d98d-cf83-41a4-80ef-52303a1a2634}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3bbc4d3-0acd-4685-8697-eae86fd35f51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.9973307784335, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 20.9973307784335, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e05f7b5-05f7-4076-a1b7-ae24c0677025}, !- Handle
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b45d98d-cf83-41a4-80ef-52303a1a2634}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b883375-2290-4ee9-b01b-fbe7d5f13446}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.87295, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, 24.87295, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 20.9973307784335, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 20.9973307784335, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f01c3e1b-d527-4f0a-b0f6-1ee19f7f9fab}, !- Handle
  Surface 731,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b45d98d-cf83-41a4-80ef-52303a1a2634}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bd4450b-e29a-4449-8ce2-07813cb2ee2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4558625, 24.87295, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.4558625, 24.87295, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 24.87295, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 24.87295, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24bbfb84-af2f-4582-bbf4-7a42d082b9b4}, !- Handle
  Surface 732,                            !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {7b45d98d-cf83-41a4-80ef-52303a1a2634}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4558625, 14.2385832367713, 4.2672,    !- X,Y,Z Vertex 1 {m}
  2.4558625, 14.2385832367713, 0,         !- X,Y,Z Vertex 2 {m}
  2.4558625, 24.87295, 0,                 !- X,Y,Z Vertex 3 {m}
  2.4558625, 24.87295, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5248a587-692c-4dfd-aa6b-68cccbacb729}, !- Handle
  Surface 733,                            !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {7b45d98d-cf83-41a4-80ef-52303a1a2634}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.121275, 14.2385832367713, 4.2672,     !- X,Y,Z Vertex 1 {m}
  5.121275, 14.2385832367713, 0,          !- X,Y,Z Vertex 2 {m}
  2.4558625, 14.2385832367713, 0,         !- X,Y,Z Vertex 3 {m}
  2.4558625, 14.2385832367713, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbc8aaf6-39c6-4f45-9b0e-6d2e85e56168}, !- Handle
  Surface 734,                            !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {7b45d98d-cf83-41a4-80ef-52303a1a2634}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.121275, -5.92425426322867, 4.2672,    !- X,Y,Z Vertex 1 {m}
  5.121275, -5.92425426322867, 0,         !- X,Y,Z Vertex 2 {m}
  5.121275, 14.2385832367713, 0,          !- X,Y,Z Vertex 3 {m}
  5.121275, 14.2385832367713, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ff11863-56b5-4cf7-912e-bd36cc649b2f}, !- Handle
  Surface 735,                            !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {7b45d98d-cf83-41a4-80ef-52303a1a2634}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.92425426322867, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -5.92425426322867, 0,                !- X,Y,Z Vertex 2 {m}
  5.121275, -5.92425426322867, 0,         !- X,Y,Z Vertex 3 {m}
  5.121275, -5.92425426322867, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {094af174-ba3f-4ddd-a562-3403ea1210ea}, !- Handle
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b45d98d-cf83-41a4-80ef-52303a1a2634}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {660234fe-0271-44ca-873f-294e7f24870a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.92425426322867, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.92425426322867, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aba52cb-19a2-4b5a-ab2b-6dd930ffcd62}, !- Handle
  Surface 737,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b45d98d-cf83-41a4-80ef-52303a1a2634}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9999c911-ff31-4e50-9598-b4d936086c51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.546743541268962, 7.6996707367713, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.546743541268338, 14.2385832367713, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 14.2385832367713, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 7.6996707367713, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8a381511-af3b-4957-bf8d-7e568031f615}, !- Handle
  8.Conference 5,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.648251454304,                        !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {0f422f60-75a7-4f18-a95d-9aead2d3724a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a4fc1aeb-20b7-4cc2-af2b-c3343aacd555}, !- Handle
  Surface 738,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8a381511-af3b-4957-bf8d-7e568031f615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {882e4d6b-827d-4595-a4d4-27acfafa8662}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.56844047757986, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -1.56844047757986, -2.1336, 0,          !- X,Y,Z Vertex 2 {m}
  -3.45201875, -2.1336, 0,                !- X,Y,Z Vertex 3 {m}
  -3.45201875, -5.6388, 0,                !- X,Y,Z Vertex 4 {m}
  -10.9728, -5.6388, 0,                   !- X,Y,Z Vertex 5 {m}
  -10.9728, 0, 0;                         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9899a8db-8ec4-45d2-a3ff-94e434892fe3}, !- Handle
  Surface 739,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a381511-af3b-4957-bf8d-7e568031f615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e537b0b-b461-4b1c-b052-400f382f7ae0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.20558125, 0, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0.20558125, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc2e956e-3022-4d4c-aaf3-df17755c6ccf}, !- Handle
  Surface 740,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a381511-af3b-4957-bf8d-7e568031f615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8459fc0d-bcb1-4935-97bb-ea22aba2654d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.20558125, -2.1336, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0.20558125, -2.1336, 0,                 !- X,Y,Z Vertex 2 {m}
  0.20558125, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  0.20558125, 0, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34c50428-69e4-4e8b-a2cd-37b744e3a5e5}, !- Handle
  Surface 741,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a381511-af3b-4957-bf8d-7e568031f615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b010035-453c-4d4a-9585-649f5df7d9fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.45201875, -2.1336, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.45201875, -2.1336, 0,                !- X,Y,Z Vertex 2 {m}
  0.20558125, -2.1336, 0,                 !- X,Y,Z Vertex 3 {m}
  0.20558125, -2.1336, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5df3470b-b690-4a87-ad05-7aaa4bd68a5f}, !- Handle
  Surface 742,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a381511-af3b-4957-bf8d-7e568031f615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bca59501-4c70-45f3-aae0-f80fed407156}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.45201875, -5.6388, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.45201875, -5.6388, 0,                !- X,Y,Z Vertex 2 {m}
  -3.45201875, -2.1336, 0,                !- X,Y,Z Vertex 3 {m}
  -3.45201875, -2.1336, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38477e4f-bb56-4c19-b63b-21fdbf6dd70e}, !- Handle
  Surface 743,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a381511-af3b-4957-bf8d-7e568031f615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7bf18a1-e764-48bb-9579-3dc46c41b6e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9728, -5.6388, 4.2672,              !- X,Y,Z Vertex 1 {m}
  -10.9728, -5.6388, 0,                   !- X,Y,Z Vertex 2 {m}
  -3.45201875, -5.6388, 0,                !- X,Y,Z Vertex 3 {m}
  -3.45201875, -5.6388, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd57af8e-34d3-4cb7-99f5-d0bb429817d4}, !- Handle
  Surface 744,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a381511-af3b-4957-bf8d-7e568031f615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b22b9a5-ae74-4a1d-afde-9bcd686273a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9728, 0, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  -10.9728, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -10.9728, -5.6388, 0,                   !- X,Y,Z Vertex 3 {m}
  -10.9728, -5.6388, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {756e09d7-f7df-408b-8ee0-99372c4abe99}, !- Handle
  Surface 745,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a381511-af3b-4957-bf8d-7e568031f615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1facdc00-9e38-4798-98e0-7f7828b1c155}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.14976387055891, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -0.14976387055891, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -10.9728, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -10.9728, 0, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79d156d6-2ee1-41ed-9e03-869d34697966}, !- Handle
  Surface 746,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a381511-af3b-4957-bf8d-7e568031f615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12112109-a0c0-4367-a993-a46f70ee87e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.14976387055891, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -0.14976387055891, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e81d3d0f-d6e5-4cdd-9920-d6f31fba5dbe}, !- Handle
  Surface 747,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a381511-af3b-4957-bf8d-7e568031f615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f57e8f41-d56e-4091-83d8-9b0d38108791}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.09384931518135, -5.6388, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -4.09384931518371, -1.68592499999993, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.12504509380832, -1.68592499999993, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.12504509380587, -2.1336, 4.2672,     !- X,Y,Z Vertex 4 {m}
  0.20558125, -2.1336, 4.2672,            !- X,Y,Z Vertex 5 {m}
  0.20558125, 0, 4.2672,                  !- X,Y,Z Vertex 6 {m}
  -10.9728, 0, 4.2672,                    !- X,Y,Z Vertex 7 {m}
  -10.9728, -5.6388, 4.2672;              !- X,Y,Z Vertex 8 {m}

OS:Space,
  {9bb5223f-a250-43c9-adc6-31f230f4af60}, !- Handle
  6.OpenOffice 16,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  102.608149115052,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {ad3087a0-cd9b-49ef-ae67-435a5542409b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0a72f765-2006-46bc-b548-ea17614e8110}, !- Handle
  Surface 748,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9bb5223f-a250-43c9-adc6-31f230f4af60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79e6966c-c82b-4f12-9e70-9ca4903e1541}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.03599395873104, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.03599395873104, -9.86420787570577, 0, !- X,Y,Z Vertex 2 {m}
  -2.26283104126896, -9.86420787570577, 0, !- X,Y,Z Vertex 3 {m}
  -2.26283104126896, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7766315f-dcf1-4c1b-b5fd-257714c0c3bf}, !- Handle
  Surface 749,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bb5223f-a250-43c9-adc6-31f230f4af60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45e53ae7-a527-4b0a-93bc-b450e83844ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.03599395873104, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.03599395873104, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33763f18-c73f-4f8a-8a2c-9a997dee2f63}, !- Handle
  Surface 750,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bb5223f-a250-43c9-adc6-31f230f4af60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d63ec6c6-a53d-42dc-a061-75eaea1c7a78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.03599395873104, -9.86420787570577, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.03599395873104, -9.86420787570577, 0, !- X,Y,Z Vertex 2 {m}
  1.03599395873104, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.03599395873104, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c4b92b6-0e39-488b-8086-531e31472b35}, !- Handle
  Surface 751,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bb5223f-a250-43c9-adc6-31f230f4af60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30f6f172-d9d4-4427-b6b3-14b871acc660}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.03599395873104, -11.0840728683857, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.03599395873104, -11.0840728683857, 0, !- X,Y,Z Vertex 2 {m}
  1.03599395873104, -9.86420787570577, 0, !- X,Y,Z Vertex 3 {m}
  1.03599395873104, -9.86420787570577, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a005fd09-1725-4575-af20-e0967426eea1}, !- Handle
  Surface 752,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bb5223f-a250-43c9-adc6-31f230f4af60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21e378f2-723a-4dc0-90e9-b163212b0438}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.26283104126896, -11.0840728683857, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.26283104126896, -11.0840728683857, 0, !- X,Y,Z Vertex 2 {m}
  1.03599395873104, -11.0840728683857, 0, !- X,Y,Z Vertex 3 {m}
  1.03599395873104, -11.0840728683857, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d45faed5-8634-494f-b7ca-e833980da15f}, !- Handle
  Surface 753,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bb5223f-a250-43c9-adc6-31f230f4af60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c19674e-d40b-44ca-9e71-ac80e9a2ffb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.26283104126896, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.26283104126896, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -2.26283104126896, -11.0840728683857, 0, !- X,Y,Z Vertex 3 {m}
  -2.26283104126896, -11.0840728683857, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc7c15d6-a787-4f2c-80b7-5ec6e7ac75b4}, !- Handle
  Surface 754,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bb5223f-a250-43c9-adc6-31f230f4af60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {672de591-5d2d-47f4-b217-0e6af4cb4d13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.26283104126896, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.26283104126896, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.26283104126896, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -2.26283104126896, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c9a82a5-843a-42b0-a615-341bd552ac72}, !- Handle
  Surface 755,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bb5223f-a250-43c9-adc6-31f230f4af60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58bb611a-d40b-4ac4-bcc6-d8f2b4895707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.07061854126896, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -1.07061854126896, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.26283104126896, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.26283104126896, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {309818cb-fafa-4669-a87e-fc92aee4a1d5}, !- Handle
  Surface 756,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bb5223f-a250-43c9-adc6-31f230f4af60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcd15ff0-c35f-4c60-9335-ac07b82f89bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c29c65f-70bf-46aa-8a4d-80495a0ddaf1}, !- Handle
  Surface 757,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9bb5223f-a250-43c9-adc6-31f230f4af60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {001953b6-7003-4ae2-a6d3-d0c6e3055de2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.03599395873104, -11.0840728683857, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.03599395873104, -8.54422073677127, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.26283104126896, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.26283104126896, -11.0840728683857, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c8f71204-6c0b-4be5-8bf9-0dbf7ae163a9}, !- Handle
  8.Conference 9,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.751829248984,                        !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {08742bc1-8979-4724-af70-99413006803e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {67aaa04f-22ad-44ab-af5d-f55f53b735a7}, !- Handle
  Surface 758,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8f71204-6c0b-4be5-8bf9-0dbf7ae163a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b06abd2a-e8c0-4238-9079-cc03b91d8635}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5052, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.5052, -5.3959125, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -5.3959125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4433547-398e-4d6e-a33c-060b2a627b65}, !- Handle
  Surface 759,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8f71204-6c0b-4be5-8bf9-0dbf7ae163a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f6fe3d5-9957-46d0-b20f-f9341ba7a06a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5052, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  3.5052, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59d4c769-fd76-4be3-8b3b-bd052d4eae93}, !- Handle
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8f71204-6c0b-4be5-8bf9-0dbf7ae163a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daa56827-0770-47ef-ada6-c7f023c2806e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5052, -5.3959125, 4.2672,             !- X,Y,Z Vertex 1 {m}
  3.5052, -5.3959125, 0,                  !- X,Y,Z Vertex 2 {m}
  3.5052, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.5052, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2958e378-b1a5-4438-8153-f08c0a4e2a84}, !- Handle
  Surface 761,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8f71204-6c0b-4be5-8bf9-0dbf7ae163a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd0c471b-6979-48f2-9ab3-3dfbf818cbe0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.3959125, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -5.3959125, 0,                       !- X,Y,Z Vertex 2 {m}
  3.5052, -5.3959125, 0,                  !- X,Y,Z Vertex 3 {m}
  3.5052, -5.3959125, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acb476dd-4d31-4592-89f4-8fc6ac494fc3}, !- Handle
  Surface 762,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8f71204-6c0b-4be5-8bf9-0dbf7ae163a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38da2992-ca87-49ea-85dc-4675b0a8b95b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.3959125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -5.3959125, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b18750e1-6f34-47ba-8994-d6a90264460b}, !- Handle
  Surface 763,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c8f71204-6c0b-4be5-8bf9-0dbf7ae163a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8a30db3-28e1-4388-b14e-06e6ec72b571}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5052, -5.3959125, 4.2672,             !- X,Y,Z Vertex 1 {m}
  3.5052, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -5.3959125, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f166b711-fba5-4f71-8048-356236ea22e7}, !- Handle
  5.OpenOffice 13,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.1333680737825,                       !- X Origin {m}
  38.2233105985533,                       !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {8633f084-7759-44f7-8383-fb1d20d2a9da}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1e4f2ecd-9c84-494b-ae0a-f9c9abbcbc6f}, !- Handle
  Surface 764,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f166b711-fba5-4f71-8048-356236ea22e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82c18ab1-46fa-4c1d-a7bf-6f18a17f4b80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.302125, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  -4.302125, -0.808589238073721, 0,       !- X,Y,Z Vertex 2 {m}
  -8.5613875, -0.808589238073721, 0,      !- X,Y,Z Vertex 3 {m}
  -8.5613875, 0, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0896eef6-7252-4607-94bb-ecebda2d6651}, !- Handle
  Surface 765,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f166b711-fba5-4f71-8048-356236ea22e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91e6ac07-89b5-4409-9fd8-63822e9e485a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.30105516787653, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -2.30105516787653, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {844e2384-fa2f-4415-868d-7ffca88aeb31}, !- Handle
  Surface 766,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f166b711-fba5-4f71-8048-356236ea22e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc2602b4-2ea4-46ca-a263-e119c4df0e04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13.8203426705989, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -13.8203426705989, 0,                !- X,Y,Z Vertex 2 {m}
  0, -2.30105516787653, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.30105516787653, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cae421de-1540-43de-baaf-635c31811235}, !- Handle
  Surface 767,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f166b711-fba5-4f71-8048-356236ea22e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {804bc2c5-9518-467c-82dc-1cf8f357a2dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.3902426678765, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -17.3902426678765, 0,                !- X,Y,Z Vertex 2 {m}
  0, -13.8203426705989, 0,                !- X,Y,Z Vertex 3 {m}
  0, -13.8203426705989, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {711436eb-166b-4a04-a725-ce1084ff3970}, !- Handle
  Surface 768,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f166b711-fba5-4f71-8048-356236ea22e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5613875, -17.3902426678765, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -8.5613875, -17.3902426678765, 0,       !- X,Y,Z Vertex 2 {m}
  0, -17.3902426678765, 0,                !- X,Y,Z Vertex 3 {m}
  0, -17.3902426678765, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99020e1c-8b01-4355-aeb4-3fb154c734da}, !- Handle
  Surface 769,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f166b711-fba5-4f71-8048-356236ea22e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5613875, 0, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -8.5613875, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  -8.5613875, -17.3902426678765, 0,       !- X,Y,Z Vertex 3 {m}
  -8.5613875, -17.3902426678765, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0dd54df-8c6b-46fa-9346-ec2640af7fc9}, !- Handle
  Surface 770,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f166b711-fba5-4f71-8048-356236ea22e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd6af639-5cb1-41ca-9106-269ac2fdf2fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.5613875, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -8.5613875, 0, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f81f02ce-4b10-46eb-868a-7b308fe39f79}, !- Handle
  Surface 771,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f166b711-fba5-4f71-8048-356236ea22e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d918110-2edd-487b-ac09-65afe743777f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.3902426678765, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -8.5613875, 0, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -8.5613875, -17.3902426678765, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {505add07-8c32-4d0e-a820-400dbfc3acd1}, !- Handle
  5.Conference 4,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.1109120707845,                       !- X Origin {m}
  20.8330679306767,                       !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {7da5374f-fb76-4c23-89c9-533c90966372}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f0077985-e0ad-4df5-8c6d-49b18666160d}, !- Handle
  Surface 772,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {505add07-8c32-4d0e-a820-400dbfc3acd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b7b4101-c930-44a4-8508-fb0e8677c08d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31701899700251, 3.5698999972776, 0,  !- X,Y,Z Vertex 1 {m}
  -2.31701899700251, 1.50037915805951, 0, !- X,Y,Z Vertex 2 {m}
  -3.97754399700196, 1.50037915805951, 0, !- X,Y,Z Vertex 3 {m}
  -3.97754399700251, 3.5698999972776, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a9e0c2b-3736-474e-991a-a63202551a73}, !- Handle
  Surface 773,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {505add07-8c32-4d0e-a820-400dbfc3acd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97754399700251, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.97754399700251, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {804bc2c5-9518-467c-82dc-1cf8f357a2dd}, !- Handle
  Surface 774,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {505add07-8c32-4d0e-a820-400dbfc3acd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cae421de-1540-43de-baaf-635c31811235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97754399700251, 3.5698999972776, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.97754399700251, 3.5698999972776, 0,  !- X,Y,Z Vertex 2 {m}
  -3.97754399700251, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.97754399700251, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b28f8d9-ffa2-48b8-ad9f-400a506b7036}, !- Handle
  Surface 775,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {505add07-8c32-4d0e-a820-400dbfc3acd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10bb1d4d-5b21-4f5c-bb08-4d9476bc5891}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5698999972776, 4.2672,             !- X,Y,Z Vertex 1 {m}
  0, 3.5698999972776, 0,                  !- X,Y,Z Vertex 2 {m}
  -3.97754399700251, 3.5698999972776, 0,  !- X,Y,Z Vertex 3 {m}
  -3.97754399700251, 3.5698999972776, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a18391b0-50b3-4b97-bd1d-e69fdfa5b2f1}, !- Handle
  Surface 776,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {505add07-8c32-4d0e-a820-400dbfc3acd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa641390-2651-49e4-8f4b-6760c265f5d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
