  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.5698999972776, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 3.5698999972776, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15d844ed-f896-4c6d-99a2-5145852ecbc8}, !- Handle
  Surface 777,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {505add07-8c32-4d0e-a820-400dbfc3acd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bb8ce8d-87fe-42e1-b43b-28d9d527d568}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 3.5698999972776, 4.2672,             !- X,Y,Z Vertex 2 {m}
  -3.43917761302058, 3.5698999972776, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.43917761302058, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Handle
  5.OpenOffice 7,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.3147139543026,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {dcfbd7e6-22b7-4ca6-b2d9-d6678a7ef597}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4827fb77-539a-4bd2-a87b-842320424d92}, !- Handle
  Surface 778,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34c157db-c8c6-4012-8179-9c342f60ced2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.955307810753996, 0, 0,                !- X,Y,Z Vertex 1 {m}
  0.943430808297133, -3.6125107579572, 0, !- X,Y,Z Vertex 2 {m}
  -2.77213985100388e-013, -3.6125107579572, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb62bdf5-0a0f-4cf3-910b-aaebf3b60eaa}, !- Handle
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {206db741-de48-40b4-aadc-99dfc513d33a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.955307810753996, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0.955307810753996, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78cb3aed-fcaa-4a50-aa9d-ae5edb585335}, !- Handle
  Surface 781,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.2038018835179, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -38.2038018835179, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  0.927216619479607, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  0.927216619479607, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa641390-2651-49e4-8f4b-6760c265f5d6}, !- Handle
  Surface 782,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a18391b0-50b3-4b97-bd1d-e69fdfa5b2f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.2038018835179, -4.97432073949376, 4.2672, !- X,Y,Z Vertex 1 {m}
  -38.2038018835179, -4.97432073949376, 0, !- X,Y,Z Vertex 2 {m}
  -38.2038018835179, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -38.2038018835179, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10bb1d4d-5b21-4f5c-bb08-4d9476bc5891}, !- Handle
  Surface 783,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b28f8d9-ffa2-48b8-ad9f-400a506b7036}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1813458805204, -4.97432073949376, 4.2672, !- X,Y,Z Vertex 1 {m}
  -42.1813458805204, -4.97432073949376, 0, !- X,Y,Z Vertex 2 {m}
  -38.2038018835179, -4.97432073949376, 0, !- X,Y,Z Vertex 3 {m}
  -38.2038018835179, -4.97432073949376, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc2602b4-2ea4-46ca-a263-e119c4df0e04}, !- Handle
  Surface 784,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {844e2384-fa2f-4415-868d-7ffca88aeb31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1813458805204, 6.54496676322864, 4.2672, !- X,Y,Z Vertex 1 {m}
  -42.1813458805204, 6.54496676322864, 0, !- X,Y,Z Vertex 2 {m}
  -42.1813458805204, -4.97432073949376, 0, !- X,Y,Z Vertex 3 {m}
  -42.1813458805204, -4.97432073949376, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad036b47-4d7f-4b2d-9e01-be494cafcb21}, !- Handle
  Surface 785,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cf55a92-5237-4871-8732-368c0bf3be1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.2038018835179, 6.54496676322864, 4.2672, !- X,Y,Z Vertex 1 {m}
  -38.2038018835179, 6.54496676322864, 0, !- X,Y,Z Vertex 2 {m}
  -42.1813458805204, 6.54496676322864, 0, !- X,Y,Z Vertex 3 {m}
  -42.1813458805204, 6.54496676322864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a05ffb47-dc8f-41a3-a6d8-75cf5b807fdc}, !- Handle
  Surface 786,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7f173f9-4f17-481a-a530-f0cd9574c681}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.362336318075, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -36.362336318075, 6.53891249999999, 0,  !- X,Y,Z Vertex 2 {m}
  -38.2038018835179, 6.54496676322864, 0, !- X,Y,Z Vertex 3 {m}
  -38.2038018835179, 6.54496676322864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15723f18-51c9-4b8e-9770-b6bcaeeaef05}, !- Handle
  Surface 787,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaa92aaa-193e-41ea-b345-8ee52f7a536b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.362336318075, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -36.362336318075, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -36.362336318075, 6.53891249999999, 0,  !- X,Y,Z Vertex 3 {m}
  -36.362336318075, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1790726a-0cc3-478d-86fa-ddf1d66ce1e3}, !- Handle
  Surface 788,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d551501-15c3-4107-8c9d-d62050bb2cd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.7952470294931, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -26.7952470294931, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -36.362336318075, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -36.362336318075, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b055b5eb-8f27-4980-96f6-cba7ff4f8b63}, !- Handle
  Surface 789,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad05db0c-b9c7-4f92-b5db-876598ceb048}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.8613763313594, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -23.8613763313594, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -26.7952470294931, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -26.7952470294931, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {654698e5-ef0e-4005-8f4f-875619d88835}, !- Handle
  Surface 790,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7af8afb3-31d9-4e8e-b55f-b122e926ddf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.98091926584454, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -5.98091926584454, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -23.8613763313594, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -23.8613763313594, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01ef5d92-6938-41d2-a6af-28e48f8ac71b}, !- Handle
  Surface 791,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8063214-8551-47c0-91ef-5a3e533d3440}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.58856523812073, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.58856523812073, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.98091926584454, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.98091926584454, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fda50bc-76d0-493d-911f-d0143863f92d}, !- Handle
  Surface 792,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5df4716-2085-4b9c-93f0-64f5b33c5430}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.58856523812073, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.58856523812073, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fd04a0c-aece-48ad-8727-282f97d9151d}, !- Handle
  Surface 793,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87fbdcb9-bf59-4b90-b819-3c671e730f0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.935991218334544, -5.8753375, 4.2672,  !- X,Y,Z Vertex 1 {m}
  0.955307810753996, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -12.7344354326373, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -12.7344354326373, -5.8753375, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8cadddd2-24fe-4418-9a7f-4b7169207ce7}, !- Handle
  9.Conference 5,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.6245747117124,                       !- X Origin {m}
  23.2225511674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {0e0beb56-44be-49a2-831d-27a94158f802}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {32318393-3538-47e2-a604-1e21f0006724}, !- Handle
  Surface 794,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8cadddd2-24fe-4418-9a7f-4b7169207ce7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf8d725b-816d-46ed-8734-ec8222fe3817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1374, 2.74751724469934, 0,            !- X,Y,Z Vertex 1 {m}
  7.1374, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.74751724469934, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33d47ba3-6ad9-494c-82af-2203a944af02}, !- Handle
  Surface 795,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cadddd2-24fe-4418-9a7f-4b7169207ce7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca036598-6b92-4ed4-a8eb-668e9640b515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.74751724469934, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 2.74751724469934, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72ce7992-e30c-4e97-8da9-e63787a584da}, !- Handle
  Surface 796,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cadddd2-24fe-4418-9a7f-4b7169207ce7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {823cfb0e-396e-4be8-99b2-08aa742eee12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6305729918514, 2.74751724469934, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.6305729918514, 2.74751724469934, 0,   !- X,Y,Z Vertex 2 {m}
  0, 2.74751724469934, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.74751724469934, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fb7cee8-bbfa-41ca-9f47-7b0fd1a0d2e8}, !- Handle
  Surface 797,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cadddd2-24fe-4418-9a7f-4b7169207ce7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b977c721-fba9-4c80-a87c-c8114b8ee47b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1374, 2.74751724469934, 4.2672,       !- X,Y,Z Vertex 1 {m}
  7.1374, 2.74751724469934, 0,            !- X,Y,Z Vertex 2 {m}
  2.6305729918514, 2.74751724469934, 0,   !- X,Y,Z Vertex 3 {m}
  2.6305729918514, 2.74751724469934, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7fd8840-2063-4888-b850-76a1fd59e02d}, !- Handle
  Surface 798,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cadddd2-24fe-4418-9a7f-4b7169207ce7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22ac3771-3c72-4029-ae43-d5d97c360e56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1374, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  7.1374, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  7.1374, 2.74751724469934, 0,            !- X,Y,Z Vertex 3 {m}
  7.1374, 2.74751724469934, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3908d53-6809-419c-a043-d3fac12e721b}, !- Handle
  Surface 799,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cadddd2-24fe-4418-9a7f-4b7169207ce7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e9781c3-144a-4ed7-858e-7893582ed0d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.1374, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.1374, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d0bebe-73ee-4da7-83dc-3f5d8054db49}, !- Handle
  Surface 800,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8cadddd2-24fe-4418-9a7f-4b7169207ce7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1374, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  7.1374, 2.74751724469934, 4.2672,       !- X,Y,Z Vertex 2 {m}
  0, 2.74751724469934, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {277f817d-767d-4f7d-82cd-51799c451669}, !- Handle
  9.Conference 2,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.1442512415626,                       !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {3c211590-91b7-4155-8ff4-adf4e5d6cb11}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {adcc660e-494d-457c-a5f8-950101505586}, !- Handle
  Surface 801,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {277f817d-767d-4f7d-82cd-51799c451669}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2101723-5769-409b-80f2-d00f59ebd9f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.62478431674994, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -2.39242199257861, -9.24046617001295e-014, 0, !- X,Y,Z Vertex 2 {m}
  -2.39242199257861, -5.39591250000009, 0, !- X,Y,Z Vertex 3 {m}
  1.11277800742139, -5.39591250000009, 0, !- X,Y,Z Vertex 4 {m}
  1.11277800742139, -5.876925, 0,         !- X,Y,Z Vertex 5 {m}
  -2.62478431674994, -5.876925, 0;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {949932e6-dbe3-4030-a1c6-477a331a2c99}, !- Handle
  Surface 802,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277f817d-767d-4f7d-82cd-51799c451669}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2864fb6-5e3a-422d-900f-5ed07aae3417}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.89633969451011, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.89633969451011, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fed72b62-8519-48de-b70a-168cf24fb39f}, !- Handle
  Surface 803,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277f817d-767d-4f7d-82cd-51799c451669}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {558d4dc2-fcc3-4dcf-a3c1-f94296af033f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.89633969451011, -5.876925, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.89633969451011, -5.876925, 0,         !- X,Y,Z Vertex 2 {m}
  1.89633969451011, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.89633969451011, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a018dc9-3fa5-4fb3-929e-fd6817c42767}, !- Handle
  Surface 804,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277f817d-767d-4f7d-82cd-51799c451669}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54b1d517-03f9-46a3-aa3b-e6414668adcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.62478431674994, -5.876925, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -2.62478431674994, -5.876925, 0,        !- X,Y,Z Vertex 2 {m}
  1.89633969451011, -5.876925, 0,         !- X,Y,Z Vertex 3 {m}
  1.89633969451011, -5.876925, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f563bd73-5d36-4629-babb-9d305d5b57f9}, !- Handle
  Surface 805,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277f817d-767d-4f7d-82cd-51799c451669}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64b262b5-3aab-47f4-bb5a-b99135306c69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.62478431674994, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.62478431674994, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.62478431674994, -5.876925, 0,        !- X,Y,Z Vertex 3 {m}
  -2.62478431674994, -5.876925, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36e4ea4a-b1df-4051-b5b7-7b7c5ea9fbdf}, !- Handle
  Surface 806,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277f817d-767d-4f7d-82cd-51799c451669}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc27c947-4a46-4d4e-8af0-1202ae8620c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.62478431674994, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.62478431674994, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {066d67b8-8ce0-4c52-8aa8-fd2c143ed8cd}, !- Handle
  Surface 807,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {277f817d-767d-4f7d-82cd-51799c451669}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.89633969451011, -5.876925, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.89633969451011, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -2.62478431674994, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -2.62478431674994, -5.876925, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5a722201-ae66-4a1f-9c24-560561240ff2}, !- Handle
  9.Corridor 1,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.201177139123,                       !- X Origin {m}
  23.619426167448,                        !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {e18f3219-26cf-404a-9004-7c47d738ed85}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8c308c7e-ad66-4ab1-b8fd-e14d04f0abf4}, !- Handle
  Surface 808,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a722201-ae66-4a1f-9c24-560561240ff2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4195bd5d-e7d7-4117-9209-44653ef67bee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84480000000001, 1.22515756776138, 0,  !- X,Y,Z Vertex 1 {m}
  2.84480000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.22515756776138, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9ec3c24-d29a-4144-9e89-51bffd8b51ba}, !- Handle
  Surface 809,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a722201-ae66-4a1f-9c24-560561240ff2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {696684c0-99d5-4be3-9586-82ef6bacba06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.22515756776138, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 1.22515756776138, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3c83241-52e0-4e02-b0f0-f4748ba19bd0}, !- Handle
  Surface 810,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a722201-ae66-4a1f-9c24-560561240ff2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d52089a0-788f-4fed-a74a-0d58db40539f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84480000000001, 1.22515756776138, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.84480000000001, 1.22515756776138, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.22515756776138, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.22515756776138, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ca2f8d3-1b61-458b-afe5-8d9bd9acdadf}, !- Handle
  Surface 811,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a722201-ae66-4a1f-9c24-560561240ff2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {106dbce0-7f9d-4546-b707-6caa3f9932ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84480000000001, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.84480000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.84480000000001, 1.22515756776138, 0,  !- X,Y,Z Vertex 3 {m}
  2.84480000000001, 1.22515756776138, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c8fed0c-87c1-4ab1-bd84-c81fb594922c}, !- Handle
  Surface 812,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a722201-ae66-4a1f-9c24-560561240ff2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {704fe21b-1682-40cd-8384-5c0093058112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.84480000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.84480000000001, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23d734f0-1150-46fb-919b-52fc34b3b094}, !- Handle
  Surface 813,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a722201-ae66-4a1f-9c24-560561240ff2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84480000000001, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.84480000000001, 1.22515756776138, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 1.22515756776138, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {87e83c29-545f-4552-ac60-786f0c81f02d}, !- Handle
  6.OpenOffice 13,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.644143073782,                       !- X Origin {m}
  19.5130807917422,                       !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {edcbf4a0-a382-4d14-a95a-df2d10737ae1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {910e0ba3-f359-4c45-ae6b-283185fff2f2}, !- Handle
  Surface 814,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {87e83c29-545f-4552-ac60-786f0c81f02d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79c20708-596a-4cd3-adf5-ad91ac248ede}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4347625, 9.86420787570577, 0,        !- X,Y,Z Vertex 1 {m}
  11.4347625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  6.76952675703841, 4.04270394938067e-014, 0, !- X,Y,Z Vertex 3 {m}
  6.76952675703795, 8.15975000000009, 0,  !- X,Y,Z Vertex 4 {m}
  0, 8.15975000000009, 0,                 !- X,Y,Z Vertex 5 {m}
  0, 9.86420787570577, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d63ec6c6-a53d-42dc-a061-75eaea1c7a78}, !- Handle
  Surface 815,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87e83c29-545f-4552-ac60-786f0c81f02d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33763f18-c73f-4f8a-8a2c-9a997dee2f63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.86420787570577, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 9.86420787570577, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d78b072-3f7d-4e2e-87da-2b1b50600142}, !- Handle
  Surface 816,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87e83c29-545f-4552-ac60-786f0c81f02d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eb5760d-9816-4067-8f51-23fdca42e6da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.03515789407582, 9.86420787570577, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.03515789407582, 9.86420787570577, 0,  !- X,Y,Z Vertex 2 {m}
  0, 9.86420787570577, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.86420787570577, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f13dd87-ecef-4c01-b046-9756a37c87fb}, !- Handle
  Surface 817,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87e83c29-545f-4552-ac60-786f0c81f02d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d518947-51a4-4e7f-87fc-318ef64dc5e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10630974688268, 9.86420787570577, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.10630974688268, 9.86420787570577, 0,  !- X,Y,Z Vertex 2 {m}
  2.03515789407582, 9.86420787570577, 0,  !- X,Y,Z Vertex 3 {m}
  2.03515789407582, 9.86420787570577, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eca6b51-0cbb-4c5c-b252-d537d0af9556}, !- Handle
  Surface 818,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87e83c29-545f-4552-ac60-786f0c81f02d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {508e24e8-54aa-4e7f-a9fa-84d5899ea987}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4347625, 9.86420787570577, 4.2672,   !- X,Y,Z Vertex 1 {m}
  11.4347625, 9.86420787570577, 0,        !- X,Y,Z Vertex 2 {m}
  5.10630974688268, 9.86420787570577, 0,  !- X,Y,Z Vertex 3 {m}
  5.10630974688268, 9.86420787570577, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86a16090-6ced-420d-bcd4-d516b7fad705}, !- Handle
  Surface 819,                            !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {87e83c29-545f-4552-ac60-786f0c81f02d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4347625, 0, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  11.4347625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  11.4347625, 9.86420787570577, 0,        !- X,Y,Z Vertex 3 {m}
  11.4347625, 9.86420787570577, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df07afd6-61cd-4090-b895-05daf2da60eb}, !- Handle
  Surface 820,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87e83c29-545f-4552-ac60-786f0c81f02d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6edddfb7-150e-401b-ba08-e1127af26abb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09771192612713, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  7.09771192612713, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.4347625, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  11.4347625, 0, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc9b1564-3fb9-4b44-ac81-2c995414f3a0}, !- Handle
  Surface 821,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87e83c29-545f-4552-ac60-786f0c81f02d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d77613d5-b8d5-4796-923e-5075361f67fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.09771192612713, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.09771192612713, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f52c8369-f5a0-4d52-be42-ce81ca04ceba}, !- Handle
  Surface 822,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {87e83c29-545f-4552-ac60-786f0c81f02d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b5939f1-7233-4889-9d0e-13490f553bf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4347625, 0, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  11.4347625, 1.31998713893452, 4.2672,   !- X,Y,Z Vertex 2 {m}
  0, 1.31998713893452, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e5ec9acf-7140-4a3c-ab17-dce3bb733232}, !- Handle
  9.Restroom 1,                           !- Name
  {23271a2e-1087-403c-85e4-2c49b13abc95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  104.045977139123,                       !- X Origin {m}
  27.532613667448,                        !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {b72934f5-2a66-4118-b3ab-0b59875e3388}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e2ed495e-d4fc-4478-807f-3035d75047d9}, !- Handle
  Surface 823,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5ec9acf-7140-4a3c-ab17-dce3bb733232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd647b7d-a52e-4d20-a030-a9de5c9b03c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.572385812642327, 0, 0,               !- X,Y,Z Vertex 1 {m}
  -0.572385812636933, -0.2333625, 0,      !- X,Y,Z Vertex 2 {m}
  -2.8448, -0.2333625, 0,                 !- X,Y,Z Vertex 3 {m}
  -2.8448, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13e5417d-5c0c-45ce-ac5d-1054508080a4}, !- Handle
  Surface 824,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5ec9acf-7140-4a3c-ab17-dce3bb733232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97c86334-b3f4-4d80-80d0-e99bb96d4c9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.68802993223862, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -2.68802993223862, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d52089a0-788f-4fed-a74a-0d58db40539f}, !- Handle
  Surface 825,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5ec9acf-7140-4a3c-ab17-dce3bb733232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3c83241-52e0-4e02-b0f0-f4748ba19bd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8448, -2.68802993223862, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -2.8448, -2.68802993223862, 0,          !- X,Y,Z Vertex 2 {m}
  0, -2.68802993223862, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.68802993223862, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96c3e609-d5ba-49c3-b12a-957b634ccf4e}, !- Handle
  Surface 826,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5ec9acf-7140-4a3c-ab17-dce3bb733232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14f3e058-11e4-4a02-bd85-bcb663f75e85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8448, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -2.8448, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.8448, -2.68802993223862, 0,          !- X,Y,Z Vertex 3 {m}
  -2.8448, -2.68802993223862, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {007f41ac-266c-4427-af6b-ef8120ba03ee}, !- Handle
  Surface 827,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5ec9acf-7140-4a3c-ab17-dce3bb733232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49405af3-9d0d-4217-a81a-b5a20361cf68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.8448, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.8448, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f0c641-2564-49f4-9f86-7894ca2e6d16}, !- Handle
  Surface 828,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5ec9acf-7140-4a3c-ab17-dce3bb733232}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.68802993223862, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.8448, 0, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  -2.8448, -2.68802993223862, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a70e0785-6e8b-413d-828a-74b9616b5ace}, !- Handle
  6.OpenOffice 17,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.1333680737825,                       !- X Origin {m}
  44.075951167448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {8fd68d9c-2da5-4cb8-bd99-ca8b1591bd17}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ccc5a6a9-11b5-4b0a-8684-4ed21e983c27}, !- Handle
  Surface 829,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a70e0785-6e8b-413d-828a-74b9616b5ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c6d1149-3906-4d30-a659-2ca8a6796cf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.64515, 0,                          !- X,Y,Z Vertex 1 {m}
  0, -5.8526405688948, 0,                 !- X,Y,Z Vertex 2 {m}
  -8.5613875, -5.8526405688948, 0,        !- X,Y,Z Vertex 3 {m}
  -8.5613875, 5.64515, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {574f87fc-1dd5-4acf-9dd4-ebcfa487d36b}, !- Handle
  Surface 830,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70e0785-6e8b-413d-828a-74b9616b5ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {808fa0ab-8b0d-4a2b-b728-ca60d28aed28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.15369573677135, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -8.15369573677135, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd035c5c-755b-45d3-8e66-ae0dd75a5e8d}, !- Handle
  Surface 831,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70e0785-6e8b-413d-828a-74b9616b5ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00f6a104-b165-4144-a667-871f836e3ea1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.53836638398138, -8.15369573677135, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.53836638398138, -8.15369573677135, 0, !- X,Y,Z Vertex 2 {m}
  0, -8.15369573677135, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.15369573677135, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9313afc-2eab-4065-ab30-99d44dd84f55}, !- Handle
  Surface 832,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70e0785-6e8b-413d-828a-74b9616b5ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e5f5d08-fd58-4a6a-9e2c-3af5729631c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.53836638398138, -14.6986625, 4.2672,  !- X,Y,Z Vertex 1 {m}
  0.53836638398138, -14.6986625, 0,       !- X,Y,Z Vertex 2 {m}
  0.53836638398138, -8.15369573677135, 0, !- X,Y,Z Vertex 3 {m}
  0.53836638398138, -8.15369573677135, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf67dbf-f997-4c12-8ed6-832d3d705394}, !- Handle
  Surface 833,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70e0785-6e8b-413d-828a-74b9616b5ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca1c4676-d919-4e59-85ac-a7b9e31309a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.53836638398138, -23.2428832367714, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.53836638398138, -23.2428832367714, 0, !- X,Y,Z Vertex 2 {m}
  0.53836638398138, -14.6986625, 0,       !- X,Y,Z Vertex 3 {m}
  0.53836638398138, -14.6986625, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d07ce86f-583c-4596-8052-562cece472a3}, !- Handle
  Surface 834,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70e0785-6e8b-413d-828a-74b9616b5ace}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5613875, -23.2428832367714, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -8.5613875, -23.2428832367714, 0,       !- X,Y,Z Vertex 2 {m}
  0.53836638398138, -23.2428832367714, 0, !- X,Y,Z Vertex 3 {m}
  0.53836638398138, -23.2428832367714, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3d2b1d6-018c-4ef6-99a0-574aec9dd254}, !- Handle
  Surface 835,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70e0785-6e8b-413d-828a-74b9616b5ace}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5613875, 5.64515, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -8.5613875, 5.64515, 0,                 !- X,Y,Z Vertex 2 {m}
  -8.5613875, -23.2428832367714, 0,       !- X,Y,Z Vertex 3 {m}
  -8.5613875, -23.2428832367714, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2454a264-afc2-436f-b298-2d30356059a7}, !- Handle
  Surface 836,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70e0785-6e8b-413d-828a-74b9616b5ace}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.64515, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 5.64515, 0,                          !- X,Y,Z Vertex 2 {m}
  -8.5613875, 5.64515, 0,                 !- X,Y,Z Vertex 3 {m}
  -8.5613875, 5.64515, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19e7e65e-56ee-4373-b47d-bc82c6a736c3}, !- Handle
  Surface 837,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70e0785-6e8b-413d-828a-74b9616b5ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3dd0bd3-832e-4422-a877-33fb1feab1f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.64515, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 5.64515, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {651af7c8-678f-48f7-833d-c35eb8d989e6}, !- Handle
  Surface 838,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a70e0785-6e8b-413d-828a-74b9616b5ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2d31ad4-645b-41c6-9c16-8b0a2a604dc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.53836638398138, -14.6986625, 4.2672,  !- X,Y,Z Vertex 1 {m}
  0.53836638398138, -8.15974999999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.94823749999963, -8.15974999999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.94823749999788, -14.6986624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Handle
  6.OpenOffice 4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  73.2419305737824,                       !- X Origin {m}
  20.8330679306766,                       !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {0e51750c-3f0e-463e-9153-a4ac7098eb38}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fdbd5371-40f1-4213-b2e3-c4be2bfc0bbd}, !- Handle
  Surface 839,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b3c1ba1-3fdc-4d5b-8dfe-b4686f634818}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.8999568919106, 8.54422073677136, 6.08939656196699e-016, !- X,Y,Z Vertex 1 {m}
  -17.8999568919106, 2.66888323677136, 5.73497051211639e-016, !- X,Y,Z Vertex 2 {m}
  0.00877459885475255, 2.6688832367714, 1.11558356964941e-015, !- X,Y,Z Vertex 3 {m}
  -3.39200984829311e-032, -1.0552793250588e-032, 1.09921809708432e-015, !- X,Y,Z Vertex 4 {m}
  -39.1310185029977, 3.46517481375486e-014, -8.52542701602436e-017, !- X,Y,Z Vertex 5 {m}
  -39.1310185029977, 3.56989999727763, -6.37190723201745e-017, !- X,Y,Z Vertex 6 {m}
  -42.5701961160185, 3.56989999727763, -1.67820907756868e-016, !- X,Y,Z Vertex 7 {m}
  -42.5701961160186, 8.54422073677136, -1.37813629870474e-016; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {6c713a4c-d4c8-4097-ac27-5110b9966000}, !- Handle
  Surface 840,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.5701961160186, 3.653874225316e-033, 4.2672, !- X,Y,Z Vertex 1 {m}
  -42.5701961160186, -2.18875349162764e-033, -5.49848159052643e-017, !- X,Y,Z Vertex 2 {m}
  -3.37570594309159e-032, -9.49650194225964e-033, 1.09383183030634e-015, !- X,Y,Z Vertex 3 {m}
  -5.00731941800231e-067, -3.653874225316e-033, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca1c4676-d919-4e59-85ac-a7b9e31309a9}, !- Handle
  Surface 841,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf67dbf-f997-4c12-8ed6-832d3d705394}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.5701961160186, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -42.5701961160186, 8.54422073677136, -1.37762304688812e-016, !- X,Y,Z Vertex 2 {m}
  -42.5701961160186, -1.16495449982678e-033, -5.49848159052643e-017, !- X,Y,Z Vertex 3 {m}
  -42.5701961160186, 2.63007523351513e-033, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064d1ccb-0275-4870-8930-4e2c34354d20}, !- Handle
  Surface 842,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3eb36ce0-80ae-40ab-93d2-bd901f23edec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.4680475920029, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -40.4680475920029, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -42.5701961160186, 8.54422073677136, -1.37762304688812e-016, !- X,Y,Z Vertex 3 {m}
  -42.5701961160186, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19d1e82b-67ab-4cd8-9f0d-4d8d15100315}, !- Handle
  Surface 843,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd62693a-ec7b-4108-a948-ec2fbfca7cce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.8307689173367, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -33.8307689173367, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -40.4680475920029, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -40.4680475920029, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddb2f097-7115-48eb-8a0a-6fca265e07d6}, !- Handle
  Surface 844,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fed9fa0-1bab-4df2-b630-88a664dcbf58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.9380481693386, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -29.9380481693386, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -33.8307689173367, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -33.8307689173367, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5977fea-e947-4a44-8c80-325b20f475f0}, !- Handle
  Surface 845,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {424d38a2-2012-4e70-8623-0db4d196c2c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.7224636489727, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -27.7224636489727, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -29.9380481693386, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -29.9380481693386, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c275814d-963a-40f4-8575-20e65ef7a344}, !- Handle
  Surface 846,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ce4d549-fd45-4367-b033-3be2c883903c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.7885929508389, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -24.7885929508389, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -27.7224636489727, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -27.7224636489727, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d847bfda-f5dc-4eca-83f8-94ba3848051a}, !- Handle
  Surface 847,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b145615d-6d29-412a-9b45-abf17265a389}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.9676075341951, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -22.9676075341951, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -24.7885929508389, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -24.7885929508389, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfb73c5c-3ab8-4145-82c5-de6be3210c2b}, !- Handle
  Surface 848,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f27ae95a-b637-4ff7-a358-729011256dd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.8999568919106, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -17.8999568919106, 8.54422073677136, 6.23593059627006e-016, !- X,Y,Z Vertex 2 {m}
  -22.9676075341951, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -22.9676075341951, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e89f8fa7-a8e7-46c4-a597-1f16de8c73b7}, !- Handle
  Surface 849,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e35069b8-35fa-485c-b00d-c2d23413f10d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.8999568919106, 2.66888323677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -17.8999568919106, 2.66888323677136, 5.67084996068588e-016, !- X,Y,Z Vertex 2 {m}
  -17.8999568919106, 8.54422073677136, 6.23593059627006e-016, !- X,Y,Z Vertex 3 {m}
  -17.8999568919106, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98a85714-b254-4b9d-a7c7-1c964bc1ab29}, !- Handle
  Surface 850,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {998dd58f-78d0-40de-9290-3a95ea863a43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.6616520521169, 2.66888323677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -13.6616520521169, 2.66888323677136, 0, !- X,Y,Z Vertex 2 {m}
  -17.8999568919106, 2.66888323677136, 5.67084996068588e-016, !- X,Y,Z Vertex 3 {m}
  -17.8999568919106, 2.66888323677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bcb28f2-0aa6-4cbd-9671-d8a90b1accc3}, !- Handle
  Surface 851,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c11ff21f-674e-43b9-a770-2afc5accffc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.6616520521169, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -13.6616520521169, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -13.6616520521169, 2.66888323677136, 0, !- X,Y,Z Vertex 3 {m}
  -13.6616520521169, 2.66888323677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c82c9163-76d2-4ca1-a62a-66a9f07b8709}, !- Handle
  Surface 852,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {517e0378-5230-415b-b4e3-94fcf7443e7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.90813588532415, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.90813588532415, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -13.6616520521169, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -13.6616520521169, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca59286d-fe71-40db-a872-6c6d364637b6}, !- Handle
  Surface 853,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc242772-e007-4b5e-9265-2abff8b4dee7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.51578185760024, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.51578185760024, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -6.90813588532415, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -6.90813588532415, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af8ac1a4-c7fa-4c1c-8eb2-3f3e9016508b}, !- Handle
  Surface 854,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21195024-3060-4a2e-943d-0fbb45ef01f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.927216619479607, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -0.927216619479607, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -4.51578185760024, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -4.51578185760024, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d38cac5d-9dbc-4257-a582-80799ba638f5}, !- Handle
  Surface 855,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cc8f7b1-9254-40ad-abad-cac5f044a565}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.028091191274389, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.028091191274389, 8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -0.927216619479607, 8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -0.927216619479607, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b17bfc32-edd0-4899-84da-92d0b8c711d9}, !- Handle
  Surface 856,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {690a2f79-dcd0-450c-a953-a3a792f8874d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.96937646493663e-019, -6.47480123376864e-022, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.96937646493663e-019, 6.47480123363603e-022, 1.09383183030634e-015, !- X,Y,Z Vertex 2 {m}
  0.028091191274389, 8.54422073677136, 1.09068773444806e-037, !- X,Y,Z Vertex 3 {m}
  0.028091191274389, 8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1744f701-d382-44fc-812d-6eb17919da80}, !- Handle
  Surface 857,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5348dd14-8839-443b-bd4f-9adccb8fba3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.8999568919091, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -17.8999568919106, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 2 {m}
  -42.5701961160186, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 3 {m}
  -42.5701961160186, 2.63007523351513e-033, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {03698f03-b04c-42d8-aad4-e6c10530ec1b}, !- Handle
  6.OpenOffice 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.3203805737825,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {8e062efd-13dd-42b8-badc-6c97b0264114}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {674a17bf-c3c9-415f-8f7e-4af29831e50d}, !- Handle
  Surface 858,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {03698f03-b04c-42d8-aad4-e6c10530ec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0be04243-f0ca-45d8-b25a-0e6f4fc0fab3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.0249375, -2.66240474352301, 0,        !- X,Y,Z Vertex 1 {m}
  9.0249375, -8.54422073677136, 0,        !- X,Y,Z Vertex 2 {m}
  7.65016249999981, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  7.65016249999981, -2.66240474352301, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e9c7fb4-a86d-49d2-b86e-5355d2fcd9ab}, !- Handle
  Surface 859,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03698f03-b04c-42d8-aad4-e6c10530ec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2a1cc90-6224-4df1-8b73-f1f43c14a305}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bcc8db6-5772-4c5a-ad07-169b0e1dc880}, !- Handle
  Surface 860,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03698f03-b04c-42d8-aad4-e6c10530ec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba6b2c25-5f75-4f13-94a3-f9be66f7e510}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.0149328163179, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  5.0149328163179, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  2.4526875, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbf5728f-5e06-49bc-a851-7b2e03439fad}, !- Handle
  Surface 861,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03698f03-b04c-42d8-aad4-e6c10530ec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50f34d86-5d18-4929-86b6-e3301b3b8302}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.4279328163179, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  7.4279328163179, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  5.0149328163179, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  5.0149328163179, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06e00049-a33f-44ea-ac8f-c725566b9273}, !- Handle
  Surface 862,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03698f03-b04c-42d8-aad4-e6c10530ec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b5d97d1-7db0-41cc-959d-89f103bd3906}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.0249375, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.0249375, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  7.4279328163179, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  7.4279328163179, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {672de591-5d2d-47f4-b217-0e6af4cb4d13}, !- Handle
  Surface 863,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03698f03-b04c-42d8-aad4-e6c10530ec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc7c15d6-a787-4f2c-80b7-5ec6e7ac75b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.0249375, -8.54422073677136, 4.2672,   !- X,Y,Z Vertex 1 {m}
  9.0249375, -8.54422073677136, 0,        !- X,Y,Z Vertex 2 {m}
  9.0249375, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  9.0249375, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb09c481-93e6-4c47-9a10-5e8334ce82bb}, !- Handle
  Surface 864,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03698f03-b04c-42d8-aad4-e6c10530ec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4404b63a-53ce-4154-be33-43bd034e7b87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -8.54422073677136, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.4526875, -8.54422073677136, 0,        !- X,Y,Z Vertex 2 {m}
  9.0249375, -8.54422073677136, 0,        !- X,Y,Z Vertex 3 {m}
  9.0249375, -8.54422073677136, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90b87052-e489-4bd0-b2fb-cfafb215bdea}, !- Handle
  Surface 865,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03698f03-b04c-42d8-aad4-e6c10530ec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc8d2076-255f-4dcc-b9bd-6ec20e177983}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.07845, -8.54422073677136, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -18.07845, -8.54422073677136, 0,        !- X,Y,Z Vertex 2 {m}
  2.4526875, -8.54422073677136, 0,        !- X,Y,Z Vertex 3 {m}
  2.4526875, -8.54422073677136, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {690a2f79-dcd0-450c-a953-a3a792f8874d}, !- Handle
  Surface 866,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03698f03-b04c-42d8-aad4-e6c10530ec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b17bfc32-edd0-4899-84da-92d0b8c711d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.0503588087256, -7.59502556599159e-017, 4.2672, !- X,Y,Z Vertex 1 {m}
  -18.0503588087256, -6.64564737024264e-017, 0, !- X,Y,Z Vertex 2 {m}
  -18.07845, -8.54422073677136, 0,        !- X,Y,Z Vertex 3 {m}
  -18.07845, -8.54422073677136, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c57b13-9d74-44e6-968e-8774bc130d71}, !- Handle
  Surface 867,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03698f03-b04c-42d8-aad4-e6c10530ec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c644dfb-8c80-43cf-9c1d-ba7f0cf45cec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.6449291194796, -3.56016823405851e-018, 4.2672, !- X,Y,Z Vertex 1 {m}
  -15.6449291194796, 3.56016823405851e-018, 4.62044249591696e-036, !- X,Y,Z Vertex 2 {m}
  -18.0503588087256, -1.06805047021757e-017, -1.98018964110723e-036, !- X,Y,Z Vertex 3 {m}
  -18.0503588087256, -1.78008411702927e-017, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abe3b399-3c4e-41ff-ae0a-93809e27c712}, !- Handle
  Surface 868,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03698f03-b04c-42d8-aad4-e6c10530ec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f729c0fb-38a2-42b3-8a85-02912b549b4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82189299003852, -1.18672274468618e-018, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.82189299003852, 1.18672274468618e-018, 6.60063213702428e-037, !- X,Y,Z Vertex 2 {m}
  -15.6449291194796, 1.18672274468618e-018, 1.98018964110729e-036, !- X,Y,Z Vertex 3 {m}
  -15.6449291194796, -1.18672274468618e-018, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3b04fa7-b471-41b9-97dd-00842bb37196}, !- Handle
  Surface 869,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03698f03-b04c-42d8-aad4-e6c10530ec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a711bc0-77b2-44fe-9389-87824eb37d84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01256721509337, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.01256721509337, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.82189299003852, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.82189299003852, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75ff2d0c-b0fd-47a1-8c75-bf2124035cc8}, !- Handle
  Surface 870,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03698f03-b04c-42d8-aad4-e6c10530ec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {971ab4a9-6fe0-4d50-bb35-43924110262b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.01256721509337, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.01256721509337, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11d1259d-6ac2-4cc4-8c30-fadaef2c4ec9}, !- Handle
  Surface 871,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03698f03-b04c-42d8-aad4-e6c10530ec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd1c1a1d-f547-4eb4-ba4d-e80df37c5a54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24056959705835, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.24056959705835, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -18.0503588087256, -1.89875639149789e-017, 4.2672, !- X,Y,Z Vertex 3 {m}
  -18.07845, -8.54422073677136, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {befc3f58-b31f-48f2-83c0-64e4f4b9ab87}, !- Handle
  9.Storage 3,                            !- Name
  {50be4dce-5010-4531-a7b9-d7572137f80d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.6245747117124,                       !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {601ff6bf-df1d-4226-afc3-99c7d3a38b5a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {493c99ef-261a-4b73-bc62-68d2137e4d69}, !- Handle
  Surface 872,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {befc3f58-b31f-48f2-83c0-64e4f4b9ab87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c83df875-7280-4c6f-9ccf-bae622c69246}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6305729918514, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  2.6305729918514, -3.40722025530066, 0,  !- X,Y,Z Vertex 2 {m}
  0, -3.40722025530066, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5ceb6ee-af87-4676-880d-0ac4474aec61}, !- Handle
  Surface 873,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {befc3f58-b31f-48f2-83c0-64e4f4b9ab87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b7dcce6-8b9a-4352-9af8-4349f7606f24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6305729918514, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  2.6305729918514, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee8fbf69-b1d8-4c88-9ef3-1f19792076cf}, !- Handle
  Surface 874,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {befc3f58-b31f-48f2-83c0-64e4f4b9ab87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed88fb85-47d6-4016-9fda-ec3780c0d76c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6305729918514, -3.40722025530066, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.6305729918514, -3.40722025530066, 0,  !- X,Y,Z Vertex 2 {m}
  2.6305729918514, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  2.6305729918514, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {823cfb0e-396e-4be8-99b2-08aa742eee12}, !- Handle
  Surface 875,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {befc3f58-b31f-48f2-83c0-64e4f4b9ab87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72ce7992-e30c-4e97-8da9-e63787a584da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.40722025530066, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.40722025530066, 0,                !- X,Y,Z Vertex 2 {m}
  2.6305729918514, -3.40722025530066, 0,  !- X,Y,Z Vertex 3 {m}
  2.6305729918514, -3.40722025530066, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3446e9ad-9ddb-4d05-8fe1-96297f23eab3}, !- Handle
  Surface 876,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {befc3f58-b31f-48f2-83c0-64e4f4b9ab87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0229ced3-9dd4-4fca-af55-e2f75c3a52a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.40722025530066, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.40722025530066, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3241d7d7-00e3-4eff-b024-faafb7d6629d}, !- Handle
  Surface 877,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {befc3f58-b31f-48f2-83c0-64e4f4b9ab87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6305729918514, -3.40722025530066, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.6305729918514, 0, 4.2672,             !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.40722025530066, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {97d81f48-aded-4fd6-b8c6-25d7fe9ca9e9}, !- Handle
  9.OpenOffice 15,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.7619747117124,                       !- X Origin {m}
  25.9700684121474,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {d96bcc23-d682-43de-ba46-19e6e1fb51a6}; !- Thermal Zone Name

OS:Surface,
  {743f6c72-fff6-4ffa-ad60-036a52eb8735}, !- Handle
  Surface 878,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {97d81f48-aded-4fd6-b8c6-25d7fe9ca9e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9230fdeb-8ac1-450c-9355-62d6fc03f979}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.40722025530066, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.5068270081486, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -4.5068270081486, 3.40722025530066, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b977c721-fba9-4c80-a87c-c8114b8ee47b}, !- Handle
  Surface 879,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97d81f48-aded-4fd6-b8c6-25d7fe9ca9e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fb7cee8-bbfa-41ca-9f47-7b0fd1a0d2e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5068270081486, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -4.5068270081486, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed88fb85-47d6-4016-9fda-ec3780c0d76c}, !- Handle
  Surface 880,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97d81f48-aded-4fd6-b8c6-25d7fe9ca9e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee8fbf69-b1d8-4c88-9ef3-1f19792076cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5068270081486, 3.40722025530066, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.5068270081486, 3.40722025530066, 0,  !- X,Y,Z Vertex 2 {m}
  -4.5068270081486, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -4.5068270081486, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48db430f-e7b5-455d-880b-08b4bac363e5}, !- Handle
  Surface 881,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97d81f48-aded-4fd6-b8c6-25d7fe9ca9e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c678df0-0f6c-40b0-85e6-eadb2f0b1764}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.42818002324883, 3.40722025530066, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.42818002324883, 3.40722025530066, 0, !- X,Y,Z Vertex 2 {m}
  -4.5068270081486, 3.40722025530066, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5068270081486, 3.40722025530066, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b80f720-0957-484d-a3f8-b844d574c891}, !- Handle
  Surface 882,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97d81f48-aded-4fd6-b8c6-25d7fe9ca9e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7de78ebd-dd46-4214-8724-4162791462a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0358259955249232, 3.40722025530066, 4.2672, !- X,Y,Z Vertex 1 {m}
  -0.0358259955249232, 3.40722025530066, 0, !- X,Y,Z Vertex 2 {m}
  -2.42818002324883, 3.40722025530066, 0, !- X,Y,Z Vertex 3 {m}
  -2.42818002324883, 3.40722025530066, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd766e14-6231-4fff-8876-cf744d92e8e1}, !- Handle
  Surface 883,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97d81f48-aded-4fd6-b8c6-25d7fe9ca9e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21014a64-2b42-467b-b4b6-e885e7832f48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.40722025530066, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 3.40722025530066, 0,                 !- X,Y,Z Vertex 2 {m}
  -0.0358259955249232, 3.40722025530066, 0, !- X,Y,Z Vertex 3 {m}
  -0.0358259955249232, 3.40722025530066, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53ad2f6c-9552-4a6e-91bc-eb6cf29dfedc}, !- Handle
  Surface 884,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97d81f48-aded-4fd6-b8c6-25d7fe9ca9e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0c9572c-08f9-4a7d-b1df-674ca0193498}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.40722025530066, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.40722025530066, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80406080-d1f3-4201-ab72-b6a293d67d4f}, !- Handle
  Surface 885,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {97d81f48-aded-4fd6-b8c6-25d7fe9ca9e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 3.40722025530066, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -4.5068270081486, 3.40722025530066, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.5068270081486, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3f2221bf-0c43-4e86-8f95-5c1e2f383672}, !- Handle
  8.Conference 1,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  102.608149115054,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {0ce85e31-8f28-4e39-a70d-3a0e0e1b0970}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b921289e-c282-41a2-8123-8332057877a2}, !- Handle
  Surface 886,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f2221bf-0c43-4e86-8f95-5c1e2f383672}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caf8c1e0-c657-4897-8aef-8b1a5586d762}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.865442211431859, 0, 0,                !- X,Y,Z Vertex 1 {m}
  0.865442211431859, -2.0780375, 0,       !- X,Y,Z Vertex 2 {m}
  -2.80327028856814, -2.0780375, 0,       !- X,Y,Z Vertex 3 {m}
  -2.80327028856814, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ee28a14-bb3b-44c7-a9eb-e5a2e26de1bd}, !- Handle
  Surface 887,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f2221bf-0c43-4e86-8f95-5c1e2f383672}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7142adea-2805-4f76-8383-92c450a6f956}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.865442211431859, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0.865442211431859, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e16f470-0ad5-49f6-9b9a-d3af73da7977}, !- Handle
  Surface 888,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f2221bf-0c43-4e86-8f95-5c1e2f383672}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3a36bcf-2ac9-4409-9e7a-f68beaa1fc7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.865442211431859, -2.0780375, 4.2672,  !- X,Y,Z Vertex 1 {m}
  0.865442211431859, -2.0780375, 0,       !- X,Y,Z Vertex 2 {m}
  0.865442211431859, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.865442211431859, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1032ce77-aa02-4b45-a2e9-95f5a7bb92d2}, !- Handle
  Surface 889,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f2221bf-0c43-4e86-8f95-5c1e2f383672}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f69c160-fab3-4d65-b519-e52e01064be5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.80327028856814, -2.0780375, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -2.80327028856814, -2.0780375, 0,       !- X,Y,Z Vertex 2 {m}
  0.865442211431859, -2.0780375, 0,       !- X,Y,Z Vertex 3 {m}
  0.865442211431859, -2.0780375, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c991ae52-8f97-42dc-9850-858bdcc87697}, !- Handle
  Surface 890,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f2221bf-0c43-4e86-8f95-5c1e2f383672}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77c278e5-6b0a-4927-b801-f2704a272212}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.80327028856814, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.80327028856814, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.80327028856814, -2.0780375, 0,       !- X,Y,Z Vertex 3 {m}
  -2.80327028856814, -2.0780375, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6160b9ec-e9c6-46c3-b11d-ea3730752e59}, !- Handle
  Surface 891,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f2221bf-0c43-4e86-8f95-5c1e2f383672}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ee78397-bb73-432c-b791-ada4d735747c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.07061854126896, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -1.07061854126896, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.80327028856814, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.80327028856814, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f41905b-589e-4e79-ae5d-366db9e46b19}, !- Handle
  Surface 892,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f2221bf-0c43-4e86-8f95-5c1e2f383672}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82eb1ea7-fb4a-43e7-859b-0271dba3be15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4963cf9a-a5da-4706-866c-fdeeddda43d7}, !- Handle
  Surface 893,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f2221bf-0c43-4e86-8f95-5c1e2f383672}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0e5f0a2-889e-4d74-9d69-dcde3e4805b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.40697197593121, -2.0780375, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -1.40697197593361, -1.84467499999993, 4.2672, !- X,Y,Z Vertex 2 {m}
  0.865442211431859, -1.844675, 4.2672,   !- X,Y,Z Vertex 3 {m}
  0.865442211431859, 0, 4.2672,           !- X,Y,Z Vertex 4 {m}
  -2.80327028856814, 0, 4.2672,           !- X,Y,Z Vertex 5 {m}
  -2.80327028856814, -2.0780375, 4.2672;  !- X,Y,Z Vertex 6 {m}

OS:Space,
  {6c5c985c-705b-424c-aceb-4c89d9fc20bb}, !- Handle
  4.Stair,                                !- Name
  {c3563463-2cd0-46b6-95b7-1a92fc5eef7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.5719805737825,                       !- X Origin {m}
  20.8330679306767,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {2ced799b-ac0a-43f4-b6a2-620d31430a7f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9e6b7f0c-2764-4c8c-8883-f86843dec93e}, !- Handle
  Surface 894,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6c5c985c-705b-424c-aceb-4c89d9fc20bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7182144-a477-40c9-a798-6bbd55e0d6fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 5.34058747150993, 0,         !- X,Y,Z Vertex 1 {m}
  7.9454375, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.34058747150993, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e15f9c2-543d-4bad-86f8-78b20c101a92}, !- Handle
  Surface 895,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c5c985c-705b-424c-aceb-4c89d9fc20bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.34058747150993, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 5.34058747150993, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4716c28d-efbe-49a0-9a60-8675da71a034}, !- Handle
  Surface 896,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c5c985c-705b-424c-aceb-4c89d9fc20bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1520686c-aa3d-4bdf-9f43-271582cce68a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.63188138926454, 5.34058747150993, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.63188138926454, 5.34058747150993, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.34058747150993, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.34058747150993, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1385339f-5345-4261-a2ba-fa3ec72b051b}, !- Handle
  Surface 897,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c5c985c-705b-424c-aceb-4c89d9fc20bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae0cf4d4-98cd-46ab-9f5c-c733aed36b2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 5.34058747150993, 4.2672,    !- X,Y,Z Vertex 1 {m}
  7.9454375, 5.34058747150993, 0,         !- X,Y,Z Vertex 2 {m}
  6.63188138926454, 5.34058747150993, 0,  !- X,Y,Z Vertex 3 {m}
  6.63188138926454, 5.34058747150993, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5f34847-e258-49c4-9257-00aaa5444a3b}, !- Handle
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c5c985c-705b-424c-aceb-4c89d9fc20bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {776f2d3b-2f8f-46e5-92b9-ef3006d458a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 1.5003791580595, 4.2672,     !- X,Y,Z Vertex 1 {m}
  7.9454375, 1.5003791580595, 0,          !- X,Y,Z Vertex 2 {m}
  7.9454375, 5.34058747150993, 0,         !- X,Y,Z Vertex 3 {m}
  7.9454375, 5.34058747150993, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e4e3f46-581f-40c7-a508-b9ba131adc33}, !- Handle
  Surface 899,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c5c985c-705b-424c-aceb-4c89d9fc20bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {067cc987-c9ab-41c4-8057-49507d056448}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  7.9454375, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  7.9454375, 1.5003791580595, 0,          !- X,Y,Z Vertex 3 {m}
  7.9454375, 1.5003791580595, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37854d22-0e0b-4287-8b99-7e46066cf13f}, !- Handle
  Surface 900,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c5c985c-705b-424c-aceb-4c89d9fc20bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.9454375, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  7.9454375, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3282e558-8a29-4004-bbfa-5cfc9d340119}, !- Handle
  Surface 901,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c5c985c-705b-424c-aceb-4c89d9fc20bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d437d21-5cf6-4a7b-9670-c76d24818b24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  7.9454375, 5.34058747150993, 4.2672,    !- X,Y,Z Vertex 2 {m}
  0, 5.34058747150993, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9843197d-935d-486b-b5de-62c732480683}, !- Handle
  4.Exercise 1,                           !- Name
  {88194042-513e-40c8-9e64-4267019fe1b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.6383930737826,                       !- X Origin {m}
  27.3594720887362,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {dfbab2b8-3665-4d59-be01-0f1d2761e66b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e810115e-ea98-4ab5-ae6e-6c02e4ef1186}, !- Handle
  Surface 902,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9843197d-935d-486b-b5de-62c732480683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b2a1e18-0a8a-408e-82e4-2ebcda384298}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.5264041580595, 0,                 !- X,Y,Z Vertex 2 {m}
  -28.120975, -6.5264041580595, 0,        !- X,Y,Z Vertex 3 {m}
  -28.120975, -5.026025, 0,               !- X,Y,Z Vertex 4 {m}
  -25.8445, -5.026025, 0,                 !- X,Y,Z Vertex 5 {m}
  -25.8445, 0, 0;                         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d50984fd-0df9-4801-b375-10a26f829579}, !- Handle
  Surface 903,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9843197d-935d-486b-b5de-62c732480683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec2037e0-b84d-4735-9dc7-f81f4cd10bb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.5264041580595, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, -6.5264041580595, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {484b7901-b5d0-4cfc-9c63-1d241de63943}, !- Handle
  Surface 904,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9843197d-935d-486b-b5de-62c732480683}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.120975, -6.5264041580595, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -28.120975, -6.5264041580595, 0,        !- X,Y,Z Vertex 2 {m}
  0, -6.5264041580595, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -6.5264041580595, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {067cc987-c9ab-41c4-8057-49507d056448}, !- Handle
  Surface 905,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9843197d-935d-486b-b5de-62c732480683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e4e3f46-581f-40c7-a508-b9ba131adc33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.120975, -5.026025, 4.2672,          !- X,Y,Z Vertex 1 {m}
  -28.120975, -5.026025, 0,               !- X,Y,Z Vertex 2 {m}
  -28.120975, -6.5264041580595, 0,        !- X,Y,Z Vertex 3 {m}
  -28.120975, -6.5264041580595, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28248910-71bd-491c-bdce-26b4216fab17}, !- Handle
  Surface 906,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9843197d-935d-486b-b5de-62c732480683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d91371b-bab0-4ad3-b47b-1614e72f65e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.8445, -5.026025, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -25.8445, -5.026025, 0,                 !- X,Y,Z Vertex 2 {m}
  -28.120975, -5.026025, 0,               !- X,Y,Z Vertex 3 {m}
  -28.120975, -5.026025, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {562ce835-aff4-4558-9a92-e5f0cad9b9db}, !- Handle
  Surface 907,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9843197d-935d-486b-b5de-62c732480683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8924336-9ac8-4569-9a8f-ae3936da0b75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.8445, 0, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  -25.8445, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -25.8445, -5.026025, 0,                 !- X,Y,Z Vertex 3 {m}
  -25.8445, -5.026025, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44684fcd-67b3-4b92-8627-49d1a58105ef}, !- Handle
  Surface 908,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9843197d-935d-486b-b5de-62c732480683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e17d5e6-30b0-4368-901d-dad6a1af371e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.3272404375546, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -21.3272404375546, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.8445, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -25.8445, 0, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67b65f4e-8078-4a51-96b4-84da21698704}, !- Handle
  Surface 909,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9843197d-935d-486b-b5de-62c732480683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3de69648-1663-429e-8aa6-e5918e84a827}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2074279375546, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -15.2074279375546, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -21.3272404375546, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -21.3272404375546, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e702be62-8b7f-4e97-976a-51e9a4c6b3b4}, !- Handle
  Surface 910,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9843197d-935d-486b-b5de-62c732480683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a526f177-f213-42ae-96b2-cbbfa2843dc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.0286257389583, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -12.0286257389583, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.2074279375546, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -15.2074279375546, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67a44a53-2e4f-4410-ae08-fdd9c7570314}, !- Handle
  Surface 911,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9843197d-935d-486b-b5de-62c732480683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c5dbd95-afdb-433d-9917-973a7012c52e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.65341190792857, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.65341190792857, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -12.0286257389583, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.0286257389583, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bc1521b-5009-456f-840e-397cc70f911d}, !- Handle
  Surface 912,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9843197d-935d-486b-b5de-62c732480683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01775edd-5b36-4e43-a093-26078bbe0302}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.65341190792857, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.65341190792857, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07abe6a0-75ef-4d2e-96c1-48b8f308da7e}, !- Handle
  Surface 913,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9843197d-935d-486b-b5de-62c732480683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c340174-c25d-4387-9224-3eeabb9a5e99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.5264041580595, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -25.8445, 0, 4.2672,                    !- X,Y,Z Vertex 3 {m}
  -25.8445, -2.95650416078194, 4.2672,    !- X,Y,Z Vertex 4 {m}
  -23.5274810029979, -2.95650416078194, 4.2672, !- X,Y,Z Vertex 5 {m}
  -23.5274810029979, -6.5264041580595, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {8bd57af5-68c9-4bed-ba18-dfbb1a3de3ba}, !- Handle
  4.Conference 4,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.6383930737826,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {1b44ade7-a8f6-44b4-bb65-50a6b0dbec0c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a1b946e4-4551-4627-9387-d8b59741558d}, !- Handle
  Surface 914,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8bd57af5-68c9-4bed-ba18-dfbb1a3de3ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02444a5f-bd86-484c-9c39-b698d2f678ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2440125, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  9.2440125, -2.0574, 0,                  !- X,Y,Z Vertex 2 {m}
  12.684125, -2.0574, 0,                  !- X,Y,Z Vertex 3 {m}
  12.684125, -8.54422073677136, 0,        !- X,Y,Z Vertex 4 {m}
  0, -8.54422073677136, 0,                !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {98856321-6b7a-4c88-912a-3f3634ab5a03}, !- Handle
  Surface 915,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bd57af5-68c9-4bed-ba18-dfbb1a3de3ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65058e95-6699-41c9-b102-c67be4701a76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2440125, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.2440125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0a8a962-7f8d-40da-8678-f9202db74c6f}, !- Handle
  Surface 916,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bd57af5-68c9-4bed-ba18-dfbb1a3de3ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d85dd94-b704-4e18-ac97-38a91d927971}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2440125, -2.0574, 4.2672,             !- X,Y,Z Vertex 1 {m}
  9.2440125, -2.0574, 0,                  !- X,Y,Z Vertex 2 {m}
  9.2440125, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  9.2440125, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7cfe622-9d05-4d70-ba25-695d5e8f1d0c}, !- Handle
  Surface 917,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bd57af5-68c9-4bed-ba18-dfbb1a3de3ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42ea4a56-aaf2-40ea-b568-bb36e55e316e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.684125, -2.0574, 4.2672,             !- X,Y,Z Vertex 1 {m}
  12.684125, -2.0574, 0,                  !- X,Y,Z Vertex 2 {m}
  9.2440125, -2.0574, 0,                  !- X,Y,Z Vertex 3 {m}
  9.2440125, -2.0574, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5828944-f5d5-4064-b45d-a10a7eab0545}, !- Handle
  Surface 918,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bd57af5-68c9-4bed-ba18-dfbb1a3de3ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8105a78-455c-4ac1-94e1-4b97cb3fc065}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.684125, -8.54422073677136, 4.2672,   !- X,Y,Z Vertex 1 {m}
  12.684125, -8.54422073677136, 0,        !- X,Y,Z Vertex 2 {m}
  12.684125, -2.0574, 0,                  !- X,Y,Z Vertex 3 {m}
  12.684125, -2.0574, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f15c611-19ba-4928-a719-ded554a2601f}, !- Handle
  Surface 919,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bd57af5-68c9-4bed-ba18-dfbb1a3de3ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.54422073677136, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -8.54422073677136, 0,                !- X,Y,Z Vertex 2 {m}
  12.684125, -8.54422073677136, 0,        !- X,Y,Z Vertex 3 {m}
  12.684125, -8.54422073677136, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec2037e0-b84d-4735-9dc7-f81f4cd10bb4}, !- Handle
  Surface 920,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bd57af5-68c9-4bed-ba18-dfbb1a3de3ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d50984fd-0df9-4801-b375-10a26f829579}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.01781657871185, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -2.01781657871185, 0,                !- X,Y,Z Vertex 2 {m}
  0, -8.54422073677136, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.54422073677136, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c125cdc-3840-4893-9638-76511ddadd62}, !- Handle
  Surface 921,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bd57af5-68c9-4bed-ba18-dfbb1a3de3ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {973d0065-43e7-4b6c-916b-b456a277fd67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.01781657871185, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.01781657871185, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91bef5ed-f515-4d44-8712-87dbcc34bbb2}, !- Handle
  Surface 922,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8bd57af5-68c9-4bed-ba18-dfbb1a3de3ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39436ef6-287a-422b-93fb-8c1ae14f8652}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.684125, -8.54422073677136, 4.2672,   !- X,Y,Z Vertex 1 {m}
  12.684125, -2.0574, 4.2672,             !- X,Y,Z Vertex 2 {m}
  9.2440125, -2.0574, 4.2672,             !- X,Y,Z Vertex 3 {m}
  9.2440125, 0, 4.2672,                   !- X,Y,Z Vertex 4 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 5 {m}
  0, -8.54422073677136, 4.2672;           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {707c2571-7eed-4784-9cab-d568d5550d07}, !- Handle
  4.Corridor 4,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.3147139543026,                       !- X Origin {m}
  25.7647779094909,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {b4ab15da-71d8-4777-a9c5-0d1e13c1d760}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c16b2739-84c8-4321-b7a0-4c93dfae050f}, !- Handle
  Surface 923,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {707c2571-7eed-4784-9cab-d568d5550d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01a790b2-b914-40e3-92f2-082406bb58fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.58856523812073, 10.1514232579572, 0, !- X,Y,Z Vertex 1 {m}
  -3.58856523812073, 3.6125107579572, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.6125107579572, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  3.3607375, 0, 0,                        !- X,Y,Z Vertex 5 {m}
  3.3607375, -4.08715997881416, 0,        !- X,Y,Z Vertex 6 {m}
  0.927216619479607, -4.08715997881416, 0, !- X,Y,Z Vertex 7 {m}
  0.927216619479607, -4.93170997881416, 0, !- X,Y,Z Vertex 8 {m}
  -1.99219588052039, -4.93170997881416, 0, !- X,Y,Z Vertex 9 {m}
  -1.99219588052039, 1.5551107579572, 0,  !- X,Y,Z Vertex 10 {m}
  -5.43230838052039, 1.5551107579572, 0,  !- X,Y,Z Vertex 11 {m}
  -5.43230838052039, 10.1514232579572, 0; !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {946eaeb6-89a9-4fee-9295-4514f2d5a8c0}, !- Handle
  Surface 924,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707c2571-7eed-4784-9cab-d568d5550d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c62ed88a-7b8a-4842-8f04-b6b93ba32eb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3607375, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  3.3607375, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5523cd19-8739-43c0-82bc-1fc9ea31bdbb}, !- Handle
  Surface 925,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707c2571-7eed-4784-9cab-d568d5550d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e17177c-3f1f-40e0-8a62-0b89afa2da97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3607375, -4.08715997881416, 4.2672,   !- X,Y,Z Vertex 1 {m}
  3.3607375, -4.08715997881416, 0,        !- X,Y,Z Vertex 2 {m}
  3.3607375, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  3.3607375, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4354ca0f-947e-472f-8378-48e9a5d1b614}, !- Handle
  Surface 926,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707c2571-7eed-4784-9cab-d568d5550d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38e4c31a-a248-4a47-b875-d5ec3daae5a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.927216619479607, -4.08715997881416, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.927216619479607, -4.08715997881416, 0, !- X,Y,Z Vertex 2 {m}
  3.3607375, -4.08715997881416, 0,        !- X,Y,Z Vertex 3 {m}
  3.3607375, -4.08715997881416, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57d7fb61-f969-4774-99dc-d500f827324f}, !- Handle
  Surface 927,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707c2571-7eed-4784-9cab-d568d5550d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {869de3dc-395b-48d5-a75b-997887e800b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.927216619479607, -4.93170997881416, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.927216619479607, -4.93170997881416, 0, !- X,Y,Z Vertex 2 {m}
  0.927216619479607, -4.08715997881416, 0, !- X,Y,Z Vertex 3 {m}
  0.927216619479607, -4.08715997881416, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0690df7a-8df8-45df-9943-a520645c79c8}, !- Handle
  Surface 928,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707c2571-7eed-4784-9cab-d568d5550d07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99219588052039, -4.93170997881416, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.99219588052039, -4.93170997881416, 0, !- X,Y,Z Vertex 2 {m}
  0.927216619479607, -4.93170997881416, 0, !- X,Y,Z Vertex 3 {m}
  0.927216619479607, -4.93170997881416, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8105a78-455c-4ac1-94e1-4b97cb3fc065}, !- Handle
  Surface 929,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707c2571-7eed-4784-9cab-d568d5550d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5828944-f5d5-4064-b45d-a10a7eab0545}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99219588052039, 1.5551107579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.99219588052039, 1.5551107579572, 0,  !- X,Y,Z Vertex 2 {m}
  -1.99219588052039, -4.93170997881416, 0, !- X,Y,Z Vertex 3 {m}
  -1.99219588052039, -4.93170997881416, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42ea4a56-aaf2-40ea-b568-bb36e55e316e}, !- Handle
  Surface 930,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707c2571-7eed-4784-9cab-d568d5550d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7cfe622-9d05-4d70-ba25-695d5e8f1d0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.43230838052039, 1.5551107579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  -5.43230838052039, 1.5551107579572, 0,  !- X,Y,Z Vertex 2 {m}
  -1.99219588052039, 1.5551107579572, 0,  !- X,Y,Z Vertex 3 {m}
  -1.99219588052039, 1.5551107579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d85dd94-b704-4e18-ac97-38a91d927971}, !- Handle
  Surface 931,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707c2571-7eed-4784-9cab-d568d5550d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0a8a962-7f8d-40da-8678-f9202db74c6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.43230838052039, 3.6125107579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  -5.43230838052039, 3.6125107579572, 0,  !- X,Y,Z Vertex 2 {m}
  -5.43230838052039, 1.5551107579572, 0,  !- X,Y,Z Vertex 3 {m}
  -5.43230838052039, 1.5551107579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8ff221b-9d6d-4cde-a16e-9074e4eff058}, !- Handle
  Surface 932,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707c2571-7eed-4784-9cab-d568d5550d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ee1acc5-dc61-4367-96f1-4548600de0bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.43230838052039, 10.1514232579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  -5.43230838052039, 10.1514232579572, 0, !- X,Y,Z Vertex 2 {m}
  -5.43230838052039, 3.6125107579572, 0,  !- X,Y,Z Vertex 3 {m}
  -5.43230838052039, 3.6125107579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {592342c2-afb5-46e4-9e0a-d60b648a15f3}, !- Handle
  Surface 933,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707c2571-7eed-4784-9cab-d568d5550d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54352295-0d11-4a9e-b556-5acac9f927cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.58856523812073, 10.1514232579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.58856523812073, 10.1514232579572, 0, !- X,Y,Z Vertex 2 {m}
  -5.43230838052039, 10.1514232579572, 0, !- X,Y,Z Vertex 3 {m}
  -5.43230838052039, 10.1514232579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54c6bfba-939b-47ea-8958-5d96efd47456}, !- Handle
  Surface 934,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707c2571-7eed-4784-9cab-d568d5550d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91ba3b36-cf6c-4b37-b072-791ace652e3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.58856523812073, 3.6125107579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.58856523812073, 3.6125107579572, 0,  !- X,Y,Z Vertex 2 {m}
  -3.58856523812073, 10.1514232579572, 0, !- X,Y,Z Vertex 3 {m}
  -3.58856523812073, 10.1514232579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {508f2759-14f1-49fe-a9b9-78f06c2c0a57}, !- Handle
  Surface 935,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707c2571-7eed-4784-9cab-d568d5550d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bdfd05a-10b2-4eab-9c51-ec9c8da096ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6125107579572, 4.2672,             !- X,Y,Z Vertex 1 {m}
  0, 3.6125107579572, 0,                  !- X,Y,Z Vertex 2 {m}
  -3.58856523812073, 3.6125107579572, 0,  !- X,Y,Z Vertex 3 {m}
  -3.58856523812073, 3.6125107579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43677952-208f-4547-b7c0-9bb7804ca169}, !- Handle
  Surface 936,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707c2571-7eed-4784-9cab-d568d5550d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3018ed1e-a9a7-4f1f-98fc-7e4e6261d919}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.6125107579572, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 3.6125107579572, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7e184e3-7306-4071-91b3-9a5a7bb9752a}, !- Handle
  Surface 937,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {707c2571-7eed-4784-9cab-d568d5550d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0090e390-97ed-40ee-ae9b-da72d9193d58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3607375, -4.08715997881416, 4.2672,   !- X,Y,Z Vertex 1 {m}
  3.3607375, 0, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0.943430808297133, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0.92999328177831, -4.08715997881416, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Handle
  7.OpenOffice 13,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.77388298178,                         !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {aa5ad284-739f-40ce-8b37-7a26f6b29af3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a84cc3fb-e9f9-493c-a3aa-41bab93c16ef}, !- Handle
  Surface 938,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60338c07-70db-4cbd-a0d3-e250f99dc1d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33702908900496, 0.00605426322869971, 0, !- X,Y,Z Vertex 1 {m}
  3.17849465444806, 4.62023308500648e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -3.69618646800518e-013, 0.00605426322869971, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6a915c0-9f7c-43fc-b993-7cb5b475140a}, !- Handle
  Surface 939,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ee09e16-2ba9-4514-808e-cbd63a6b697b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.43535880363625, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -1.43535880363625, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ab1d22b-27d6-4b0a-844a-e5f9ac9209e7}, !- Handle
  Surface 940,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aacfd4f-6818-4aef-bbb0-2cc9ae663b2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.58875240799709, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -7.58875240799709, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.43535880363625, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.43535880363625, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6e05606-4a9c-4a9d-9018-de23cdd39124}, !- Handle
  Surface 941,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcad3d2a-205d-4ccd-800b-591a04e3b82c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.58875240799709, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -7.58875240799709, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -7.58875240799709, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.58875240799709, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edf282bc-4dd9-4559-a5a2-f24649b31bcc}, !- Handle
  Surface 942,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6f212fa-b11c-4ebf-bd8f-7bc89fe44a6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2019024079971, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -11.2019024079971, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -7.58875240799709, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -7.58875240799709, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57cf16b2-74c7-4ffb-872e-7967c082b43f}, !- Handle
  Surface 943,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2019024079971, 8.15974999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -11.2019024079971, 8.15974999999996, 0, !- X,Y,Z Vertex 2 {m}
  -11.2019024079971, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -11.2019024079971, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e858f7fa-c6b4-4821-86fb-919f907f58a3}, !- Handle
  Surface 944,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {815b51eb-cef7-4a55-8a8b-56efda17d4f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4971856840743, 8.15974999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.4971856840743, 8.15974999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -11.2019024079971, 8.15974999999996, 0, !- X,Y,Z Vertex 3 {m}
  -11.2019024079971, 8.15974999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12fb9811-7dd4-46c2-95ae-a3ccdffe24d5}, !- Handle
  Surface 945,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab72ddc2-98e7-4a8c-86b7-c9d0aa7e6c27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.2110981840743, 8.15974999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  22.2110981840743, 8.15974999999996, 0,  !- X,Y,Z Vertex 2 {m}
  12.4971856840743, 8.15974999999996, 0,  !- X,Y,Z Vertex 3 {m}
  12.4971856840743, 8.15974999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07a270a6-049b-445e-9a50-a7f6423369f9}, !- Handle
  Surface 946,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3659fc4-4acd-4118-ae76-88d8780107ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3009475920029, 8.15974999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  24.3009475920029, 8.15974999999996, 0,  !- X,Y,Z Vertex 2 {m}
  22.2110981840743, 8.15974999999996, 0,  !- X,Y,Z Vertex 3 {m}
  22.2110981840743, 8.15974999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e06d3499-6f7c-45f9-8a1a-fe3d90742d42}, !- Handle
  Surface 947,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35b44908-20dc-4c93-9953-5deb592f4eeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3009475920029, 5.0165, 4.2672,       !- X,Y,Z Vertex 1 {m}
  24.3009475920029, 5.0165, 0,            !- X,Y,Z Vertex 2 {m}
  24.3009475920029, 8.15974999999996, 0,  !- X,Y,Z Vertex 3 {m}
  24.3009475920029, 8.15974999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5577bdf-2777-46a1-8afd-e4fa67b05b60}, !- Handle
  Surface 948,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f0bba45-a906-448f-91b8-171481f6f380}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3009475920029, 1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  24.3009475920029, 1.51606250000001, 0,  !- X,Y,Z Vertex 2 {m}
  24.3009475920029, 5.0165, 0,            !- X,Y,Z Vertex 3 {m}
  24.3009475920029, 5.0165, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7899e67d-2236-4e19-8f65-b7b38d526787}, !- Handle
  Surface 949,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34a672e1-cdac-4281-9f0b-d4907bb416a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8645100920029, 1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  24.8645100920029, 1.51606250000001, 0,  !- X,Y,Z Vertex 2 {m}
  24.3009475920029, 1.51606250000001, 0,  !- X,Y,Z Vertex 3 {m}
  24.3009475920029, 1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {644b0d2b-15e2-47f1-a019-9ce933262370}, !- Handle
  Surface 950,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85200a2f-9208-4aad-aee0-5a45c37f3fda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8645100920029, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  24.8645100920029, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  24.8645100920029, 1.51606250000001, 0,  !- X,Y,Z Vertex 3 {m}
  24.8645100920029, 1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e8ff247-8ce6-4f59-bffc-f1702ea11072}, !- Handle
  Surface 951,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb3dd917-62f2-4ad5-b279-f43660315e7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3703682597802, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  15.3703682597802, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  24.8645100920029, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  24.8645100920029, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dea86af7-b2d0-47d4-b194-a8ddfcc575d3}, !- Handle
  Surface 952,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {323064ee-6f54-443b-9cb8-8659fa3058bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7455839430302, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  12.7455839430302, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3703682597802, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.3703682597802, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0e553b8-178d-47e4-9819-b5d20bcab114}, !- Handle
  Surface 953,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {553de498-6906-4381-9ec9-e6f26a6a9fc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.69143130884831, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.69143130884831, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.7455839430302, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.7455839430302, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f4a3c78-d6f2-425d-8d2a-7287c5b1932c}, !- Handle
  Surface 954,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7357da00-cefc-4ed4-9428-dd8602646443}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.63727867466621, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.63727867466621, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.69143130884831, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.69143130884831, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ced45dc2-7d19-4c83-bd00-647b902340f8}, !- Handle
  Surface 955,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10d5f0a1-5858-4b7f-8847-848178627155}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.48293670245014, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.48293670245014, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.63727867466621, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.63727867466621, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14df9474-0691-438e-abfd-740f72422ea2}, !- Handle
  Surface 956,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f4a98c0-6e85-4a02-8c15-70c48fe027b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.48293670245014, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.48293670245014, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {26eae2b8-1f0e-452f-ba21-13cc7ed64f81}, !- Handle
  7.OpenOffice 3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.6717344577639,                       !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {ec4304e9-1db1-4f54-959f-fa9b0a312e95}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {20e926e1-9334-424d-b91c-572f04da709b}, !- Handle
  Surface 958,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26eae2b8-1f0e-452f-ba21-13cc7ed64f81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15cef3b9-25db-4d77-81e8-212de4705ba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.666789720379464, 6.53891249999999, 0, !- X,Y,Z Vertex 1 {m}
  0.666789720379464, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999991, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6077b3df-ada8-48c4-ac05-219c60faea2b}, !- Handle
  Surface 959,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26eae2b8-1f0e-452f-ba21-13cc7ed64f81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66ea6620-4dc3-4308-8cba-8375dc8ebafc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.48660388398138, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -5.48660388398138, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcad3d2a-205d-4ccd-800b-591a04e3b82c}, !- Handle
  Surface 960,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26eae2b8-1f0e-452f-ba21-13cc7ed64f81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6e05606-4a9c-4a9d-9018-de23cdd39124}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.48660388398138, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -5.48660388398138, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -5.48660388398138, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.48660388398138, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aacfd4f-6818-4aef-bbb0-2cc9ae663b2d}, !- Handle
  Surface 961,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26eae2b8-1f0e-452f-ba21-13cc7ed64f81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ab1d22b-27d6-4b0a-844a-e5f9ac9209e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.666789720379464, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.666789720379464, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -5.48660388398138, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -5.48660388398138, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {778f2596-7836-4415-b41d-e9f0323b27e2}, !- Handle
  Surface 962,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26eae2b8-1f0e-452f-ba21-13cc7ed64f81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12ac91d5-00a3-4050-be9e-859ab7b1b2ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.666789720379464, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0.666789720379464, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0.666789720379464, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  0.666789720379464, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5bdf787-0c58-4c2d-a72c-89652d1a78c6}, !- Handle
  Surface 963,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26eae2b8-1f0e-452f-ba21-13cc7ed64f81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13f5fac9-5b75-49bc-a33c-30f467a6f0c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.666789720379464, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.666789720379464, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bef39a9-795b-420f-9ae5-36f206149b2b}, !- Handle
  Surface 964,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26eae2b8-1f0e-452f-ba21-13cc7ed64f81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe86c235-685c-4bd9-95c7-b5fcd29c328b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.666789720379464, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0.666789720379464, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  -5.48660388398138, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -5.48660388398138, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f49c808f-a2f3-4e86-a8a1-8b4fbfc9cdec}, !- Handle
  7.Corridor 4,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.77388298178,                         !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {bb0756b1-7c75-4e06-84a4-54d918343e52}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {05cd7883-16b8-46fe-932b-5cdefc11dfaf}, !- Handle
  Surface 965,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f49c808f-a2f3-4e86-a8a1-8b4fbfc9cdec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43b749db-f3d8-42f9-9475-64fe928e9d5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.43535880363625, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.43535880363625, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22695437-7791-4841-bf55-0ecb2bf306d6}, !- Handle
  Surface 966,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f49c808f-a2f3-4e86-a8a1-8b4fbfc9cdec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82bdddac-941b-40c9-b68c-9923efbfa9ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.43535880363625, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -1.43535880363625, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12ac91d5-00a3-4050-be9e-859ab7b1b2ff}, !- Handle
  Surface 967,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f49c808f-a2f3-4e86-a8a1-8b4fbfc9cdec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {778f2596-7836-4415-b41d-e9f0323b27e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.43535880363625, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.43535880363625, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.43535880363625, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.43535880363625, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ee09e16-2ba9-4514-808e-cbd63a6b697b}, !- Handle
  Surface 968,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f49c808f-a2f3-4e86-a8a1-8b4fbfc9cdec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6a915c0-9f7c-43fc-b993-7cb5b475140a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.43535880363625, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.43535880363625, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92a9ddd8-38de-4d31-8b6f-084d1f93d06f}, !- Handle
  Surface 969,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f49c808f-a2f3-4e86-a8a1-8b4fbfc9cdec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {739eb68b-4c02-4b6c-ad6c-12bf2ee54106}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eced4257-265b-4c63-b311-0bd9b2de2e3e}, !- Handle
  Surface 970,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f49c808f-a2f3-4e86-a8a1-8b4fbfc9cdec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {addf3467-4d61-4a4e-975d-c486a4785a72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -1.43535880363625, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.43535880363625, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9270de77-dc6f-4e1a-bbf3-7ac5b6f3d29b}, !- Handle
  7.OpenOffice 12,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.77388298178,                         !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {91529b9c-a349-4ed1-a050-74f63851b910}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {532ad2ad-1945-4da8-bae3-1dc4ea63935e}, !- Handle
  Surface 971,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9270de77-dc6f-4e1a-bbf3-7ac5b6f3d29b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05b59f66-82a8-4ce9-b33d-08c24c56f190}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.48293670245014, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.48293670245014, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f4a98c0-6e85-4a02-8c15-70c48fe027b6}, !- Handle
  Surface 972,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9270de77-dc6f-4e1a-bbf3-7ac5b6f3d29b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14df9474-0691-438e-abfd-740f72422ea2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.48293670245014, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.48293670245014, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1354c022-9fc2-472b-b05f-5039c792949f}, !- Handle
  Surface 973,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9270de77-dc6f-4e1a-bbf3-7ac5b6f3d29b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6f57715-05d6-46ce-abfa-885ed46228d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.48293670245014, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.48293670245014, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  3.48293670245014, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.48293670245014, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b797f1a-c544-46dd-9e00-a4eeb295584d}, !- Handle
  Surface 974,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9270de77-dc6f-4e1a-bbf3-7ac5b6f3d29b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfb17721-758c-40fa-840c-d572f3fe3efe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  3.48293670245014, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  3.48293670245014, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {739eb68b-4c02-4b6c-ad6c-12bf2ee54106}, !- Handle
  Surface 975,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9270de77-dc6f-4e1a-bbf3-7ac5b6f3d29b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92a9ddd8-38de-4d31-8b6f-084d1f93d06f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e61f3fdb-7017-4656-a403-8da03d9a3c11}, !- Handle
  Surface 976,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9270de77-dc6f-4e1a-bbf3-7ac5b6f3d29b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edd20b75-c5da-465c-9c68-d8716c6aa922}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.48293670245014, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.48293670245014, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0.796886702445271, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0.796886702445271, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4ce7b457-73ad-4230-ad4c-1e54de9596ff}, !- Handle
  7.OpenOffice 8,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.4111616564439,                       !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {b6793621-c7a7-445c-baba-65cf79f51140}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e08a3172-f304-40e5-93e8-22484ba22f67}, !- Handle
  Surface 977,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ce7b457-73ad-4230-ad4c-1e54de9596ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38e966ef-f62a-4a9c-84b3-86e78c22b4d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.15434197221606, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.15434197221606, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef053409-457a-4337-b03e-8e2971f95a03}, !- Handle
  Surface 978,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ce7b457-73ad-4230-ad4c-1e54de9596ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94c4dcfd-b8e2-4567-b074-a94025f52657}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15434197221606, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.15434197221606, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6f57715-05d6-46ce-abfa-885ed46228d5}, !- Handle
  Surface 979,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ce7b457-73ad-4230-ad4c-1e54de9596ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1354c022-9fc2-472b-b05f-5039c792949f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15434197221606, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.15434197221606, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.15434197221606, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.15434197221606, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10d5f0a1-5858-4b7f-8847-848178627155}, !- Handle
  Surface 980,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ce7b457-73ad-4230-ad4c-1e54de9596ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ced45dc2-7d19-4c83-bd00-647b902340f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.15434197221606, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.15434197221606, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb93e97c-e4c6-44cb-b33c-430fff1e5a98}, !- Handle
  Surface 981,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ce7b457-73ad-4230-ad4c-1e54de9596ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0af7cf7-8f3a-4842-b7b5-c4a6e390f3ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96020519-2837-4b51-adc3-213a384cc522}, !- Handle
  Surface 982,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ce7b457-73ad-4230-ad4c-1e54de9596ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2555456d-1158-4034-b773-2b3d464ae2e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -3.15434197221606, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.15434197221606, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {79ce60ce-a189-44e7-b941-20a8fc6606bf}, !- Handle
  7.OpenOffice 10,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.4111616564439,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {15b4eb06-7ea6-4fb8-96f2-c8868d1e5738}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b5fe1cb2-f47a-4200-b035-32fa4cfa43df}, !- Handle
  Surface 983,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ce60ce-a189-44e7-b941-20a8fc6606bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be177f1e-d632-4286-addf-72d607f5a3b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0541526341821, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  3.0541526341821, -6.53891249999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7357da00-cefc-4ed4-9428-dd8602646443}, !- Handle
  Surface 984,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79ce60ce-a189-44e7-b941-20a8fc6606bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f4a3c78-d6f2-425d-8d2a-7287c5b1932c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0541526341821, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  3.0541526341821, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fa94566-3251-419a-911f-614d706836c3}, !- Handle
  Surface 985,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79ce60ce-a189-44e7-b941-20a8fc6606bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3f99481-4d40-4ceb-9a7b-ea348256f7b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0541526341821, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.0541526341821, -6.53891249999999, 0,  !- X,Y,Z Vertex 2 {m}
  3.0541526341821, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.0541526341821, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3daa6ebb-cd92-4ea4-acac-32563df64762}, !- Handle
  Surface 986,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79ce60ce-a189-44e7-b941-20a8fc6606bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73c8f357-e0cd-4a07-a43f-97a652363c75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  3.0541526341821, -6.53891249999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.0541526341821, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0af7cf7-8f3a-4842-b7b5-c4a6e390f3ed}, !- Handle
  Surface 987,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79ce60ce-a189-44e7-b941-20a8fc6606bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb93e97c-e4c6-44cb-b33c-430fff1e5a98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d42783d-287e-4fa8-9754-561b38624ff5}, !- Handle
  Surface 988,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79ce60ce-a189-44e7-b941-20a8fc6606bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fc3c514-1208-42b5-8af3-b30a597308d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0541526341821, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.0541526341821, 0, 4.2672,             !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b7221ea4-d98a-4c54-9cd6-b2652accf11c}, !- Handle
  7.OpenOffice 15,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.5194669248141,                       !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {ae7c0323-c2a4-4eeb-94f9-8395099bccd8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2adbd37d-ffb1-4f95-8d4b-320614a8446c}, !- Handle
  Surface 989,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7221ea4-d98a-4c54-9cd6-b2652accf11c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b969525-3963-49e2-a7d7-67d630836a26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.21558452037053, 6.5389124999999, 0,  !- X,Y,Z Vertex 1 {m}
  -2.21558452037053, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.05415263418191, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.05415263418191, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7feecaa7-5c9f-4229-84d2-bd2e0fa3917c}, !- Handle
  Surface 990,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7221ea4-d98a-4c54-9cd6-b2652accf11c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c9cecf8-bdc4-4621-9c56-bb04934d3903}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.05415263418191, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.05415263418191, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3f99481-4d40-4ceb-9a7b-ea348256f7b4}, !- Handle
  Surface 991,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7221ea4-d98a-4c54-9cd6-b2652accf11c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fa94566-3251-419a-911f-614d706836c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.05415263418191, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.05415263418191, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.05415263418191, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.05415263418191, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {553de498-6906-4381-9ec9-e6f26a6a9fc7}, !- Handle
  Surface 992,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7221ea4-d98a-4c54-9cd6-b2652accf11c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0e553b8-178d-47e4-9819-b5d20bcab114}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.05415263418191, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.05415263418191, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e26d195-e9ad-4919-955e-51ff454586fe}, !- Handle
  Surface 993,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7221ea4-d98a-4c54-9cd6-b2652accf11c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cdab77f-c72b-4a84-b287-c743f6e30f29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b684edf-67d8-4afb-b9f5-30f247d6f6a2}, !- Handle
  Surface 994,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7221ea4-d98a-4c54-9cd6-b2652accf11c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a91bf0c6-d728-4f06-81dc-c19f59959969}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -3.05415263418191, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.05415263418191, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d1c8e40d-b073-488f-974c-5f7fe0594316}, !- Handle
  7.PrintRoom 1,                          !- Name
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.5194669248141,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {dbc847e3-9dc6-4825-a009-df0a6db2e0ea}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1235d879-b4bb-436c-91b2-e9c5dd95c23a}, !- Handle
  Surface 995,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d1c8e40d-b073-488f-974c-5f7fe0594316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a2cdd51-4a10-4011-84e9-fae3984fb504}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62478431674994, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.62478431674994, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {323064ee-6f54-443b-9cb8-8659fa3058bb}, !- Handle
  Surface 996,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1c8e40d-b073-488f-974c-5f7fe0594316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dea86af7-b2d0-47d4-b194-a8ddfcc575d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62478431674994, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.62478431674994, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85b9ba17-f311-4320-8e54-f709b6773adf}, !- Handle
  Surface 997,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1c8e40d-b073-488f-974c-5f7fe0594316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bb8c297-42cf-4645-a190-276c7f24d05b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62478431674994, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.62478431674994, -3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  2.62478431674994, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.62478431674994, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eec438a-46f2-4e0c-9579-afe5ebb40d4e}, !- Handle
  Surface 998,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1c8e40d-b073-488f-974c-5f7fe0594316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24d6ef56-6e92-4037-8f38-2d48eb615e04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62478431674994, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.62478431674994, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  2.62478431674994, -3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  2.62478431674994, -3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ffc245-5a99-460d-969e-3484d35a49d6}, !- Handle
  Surface 999,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1c8e40d-b073-488f-974c-5f7fe0594316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecac8f4f-9bdb-4af3-957c-772412ff4415}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  2.62478431674994, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  2.62478431674994, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cdab77f-c72b-4a84-b287-c743f6e30f29}, !- Handle
  Surface 1000,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1c8e40d-b073-488f-974c-5f7fe0594316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e26d195-e9ad-4919-955e-51ff454586fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de2f8505-7d0c-4a4f-8dea-00e18626c976}, !- Handle
  Surface 1001,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d1c8e40d-b073-488f-974c-5f7fe0594316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b579b34f-502c-45ea-8661-ca5e43ebd1ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62478431674994, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.62478431674994, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {85089d99-690d-4486-a627-286b7a35769e}, !- Handle
  7.Conference 3,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.1442512415641,                       !- X Origin {m}
  32.6467449174481,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {7e45c062-bd80-4f0a-a6d4-602c3c6c810c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dd710f60-c39e-42c9-8d46-2997204d4477}, !- Handle
  Surface 1002,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85089d99-690d-4486-a627-286b7a35769e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a70ce7af-9104-4f02-8c56-a4a735da2c76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1300717980238, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  2.1300717980238, -3.26945625000013, 0,  !- X,Y,Z Vertex 2 {m}
  0.309086381379396, -3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  0.309086381379396, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bdf94b3-70a7-481d-b275-6f353f638319}, !- Handle
  Surface 1003,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85089d99-690d-4486-a627-286b7a35769e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6f49f4a-b9a9-485f-bba5-1578f8b64266}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83458803465862, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.83458803465862, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b4c00d5-d10c-4db2-b42e-8ad6bb45e85a}, !- Handle
  Surface 1004,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85089d99-690d-4486-a627-286b7a35769e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c2faeb9-a821-4c3b-b822-5160fc7e8133}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83458803465862, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.83458803465862, -3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  3.83458803465862, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.83458803465862, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b93af52-cece-42ee-9b75-29373e079d4c}, !- Handle
  Surface 1005,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85089d99-690d-4486-a627-286b7a35769e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7747696d-2c34-451b-a6f7-8c3964e7c1ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.26945624999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.26945624999999, 0,                !- X,Y,Z Vertex 2 {m}
  3.83458803465862, -3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  3.83458803465862, -3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24d6ef56-6e92-4037-8f38-2d48eb615e04}, !- Handle
  Surface 1006,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85089d99-690d-4486-a627-286b7a35769e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9eec438a-46f2-4e0c-9579-afe5ebb40d4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.26945624999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.26945624999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c463db11-e49e-4ce3-8024-8f644c2d3e3a}, !- Handle
  Surface 1007,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85089d99-690d-4486-a627-286b7a35769e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6373ed8-f21e-4a40-8070-b1e699669ab8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83458803465862, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.83458803465862, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  1.11277800741991, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  1.11277800741991, -3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f5433420-0345-4626-8d40-612ab676b0c2}, !- Handle
  7.OpenOffice 18,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.341973681874,                        !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {a9b4d5fd-64a5-4ff3-936f-0f68ed1f5f02}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3dc16b21-3a9c-436b-8c8f-47f98f0a5a52}, !- Handle
  Surface 1008,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f5433420-0345-4626-8d40-612ab676b0c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0caca046-976e-4599-9c94-dd953f51af07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.28260102983528, 3.26945624999999, 0,  !- X,Y,Z Vertex 1 {m}
  6.28260102983528, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.36313440565353, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.36313440565353, 3.26945624999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b39b36fa-349b-4c86-89d0-335de07d0c3b}, !- Handle
  Surface 1009,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5433420-0345-4626-8d40-612ab676b0c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd234c86-8674-420d-854f-b64300fbebe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.36313440565353, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.36313440565353, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c2faeb9-a821-4c3b-b822-5160fc7e8133}, !- Handle
  Surface 1010,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5433420-0345-4626-8d40-612ab676b0c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b4c00d5-d10c-4db2-b42e-8ad6bb45e85a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.36313440565353, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.36313440565353, 3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.36313440565353, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.36313440565353, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {012d980a-c5f1-47ab-bc1f-9525222a4125}, !- Handle
  Surface 1011,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5433420-0345-4626-8d40-612ab676b0c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfaf0471-209f-4870-806f-e53ff5ba725e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.28260102983528, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.28260102983528, 3.26945624999999, 0,  !- X,Y,Z Vertex 2 {m}
  -3.36313440565353, 3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.36313440565353, 3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13ebe2d9-dc49-4eac-a32a-9a829d43bdc7}, !- Handle
  Surface 1012,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5433420-0345-4626-8d40-612ab676b0c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66589b4a-5d87-42ff-a520-8ad0af3c0f92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.28260102983528, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.28260102983528, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.28260102983528, 3.26945624999999, 0,  !- X,Y,Z Vertex 3 {m}
  6.28260102983528, 3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {987ec252-6b89-4dfb-b1bf-960bd8a04f05}, !- Handle
  Surface 1013,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5433420-0345-4626-8d40-612ab676b0c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24c89da8-efdb-4482-8198-102e850ce017}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.28260102983528, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.28260102983528, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aba31303-55ca-49f8-a250-47e7149cd473}, !- Handle
  Surface 1014,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5433420-0345-4626-8d40-612ab676b0c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0c54997-78bb-4f1f-868e-ae231fc0c4c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.37660324636469, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  5.37660324636469, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.36313440565353, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.36313440565353, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f572c7ca-2aa3-450b-b9ab-ddbf57250fb6}, !- Handle
  7.Conference 7,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.3337946884638,                       !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {5e3aa80b-74e5-40f2-b4cb-5ba1f9e1325a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4dff7f9d-ec1b-41aa-9af4-87d188f21c26}, !- Handle
  Surface 1015,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f572c7ca-2aa3-450b-b9ab-ddbf57250fb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35a135f0-cd1f-4ba3-aa8d-56a70d7bbe59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.26945624999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.70921997675117, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.70921997675117, 3.26945624999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7df6ed40-bee5-4514-8776-eaa1b01830ba}, !- Handle
  Surface 1016,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f572c7ca-2aa3-450b-b9ab-ddbf57250fb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3ccc0cf-0773-43f8-9db5-adea1f28e595}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.70921997675117, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.70921997675117, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66589b4a-5d87-42ff-a520-8ad0af3c0f92}, !- Handle
  Surface 1017,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f572c7ca-2aa3-450b-b9ab-ddbf57250fb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13ebe2d9-dc49-4eac-a32a-9a829d43bdc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.70921997675117, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.70921997675117, 3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.70921997675117, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.70921997675117, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3327358e-6ed0-45af-875d-d2298332c427}, !- Handle
  Surface 1018,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f572c7ca-2aa3-450b-b9ab-ddbf57250fb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc9b165f-0b91-4c5d-87ef-e5d416a03668}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14686398980962, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.14686398980962, 3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.70921997675117, 3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.70921997675117, 3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d86cab1a-7f64-4c32-9c1b-665d00ea38d0}, !- Handle
  Surface 1019,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f572c7ca-2aa3-450b-b9ab-ddbf57250fb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b036f362-2d2f-4b25-b89f-35ffccaaa9fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.26945624999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 3.26945624999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.14686398980962, 3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.14686398980962, 3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e00a33a-dc0d-4dfb-b1c3-599372c90ded}, !- Handle
  Surface 1020,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f572c7ca-2aa3-450b-b9ab-ddbf57250fb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91632b58-9af5-43ed-b492-8b8350ea5005}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.26945624999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.26945624999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {764780a4-5a21-49e8-99c2-6a969fcd5bfe}, !- Handle
  Surface 1021,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f572c7ca-2aa3-450b-b9ab-ddbf57250fb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {627e77b4-d203-41ec-b9c0-9f0427479726}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 3.26945624999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -4.70921997675117, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.70921997675117, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a553f88b-97a9-4ab9-ac3a-c606b7e4aa4e}, !- Handle
  7.Corridor 3,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.3337946884638,                       !- X Origin {m}
  32.6467449174481,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {e6a02a89-f48b-4420-a72e-6c8f64fc6b3f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5833bfdb-b5c7-428d-b0ba-055fe7d52d28}, !- Handle
  Surface 1022,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a553f88b-97a9-4ab9-ac3a-c606b7e4aa4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87f3621d-7303-47c4-b11c-b2a74a201f14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.39235402772391, 3.26945624999999, 0,  !- X,Y,Z Vertex 1 {m}
  2.39235402772391, -3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.26945624999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 3.26945624999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcf0c3c0-fc48-451d-a9b6-e2748da4a778}, !- Handle
  Surface 1023,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a553f88b-97a9-4ab9-ac3a-c606b7e4aa4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a18ae17-6cda-4759-a581-8f9175182e47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.26945624999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 3.26945624999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6fb8241-e947-41e1-9917-8a2a4fad33a6}, !- Handle
  Surface 1024,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a553f88b-97a9-4ab9-ac3a-c606b7e4aa4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d43b4946-b2a6-424d-ba70-8ed6a23976bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.39235402772391, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.39235402772391, 3.26945624999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.26945624999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.26945624999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {374a8251-5340-4298-921c-a58de5706926}, !- Handle
  Surface 1025,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a553f88b-97a9-4ab9-ac3a-c606b7e4aa4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2920df62-ed00-4b81-90a5-0c4ca3565d79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.39235402772391, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.39235402772391, -3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  2.39235402772391, 3.26945624999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.39235402772391, 3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afc5859c-ddd0-49e0-9643-715e087774ee}, !- Handle
  Surface 1026,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a553f88b-97a9-4ab9-ac3a-c606b7e4aa4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39a8142d-95e3-4047-a4e5-a06db0be3d4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.26945624999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.26945624999999, 0,                !- X,Y,Z Vertex 2 {m}
  2.39235402772391, -3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  2.39235402772391, -3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91632b58-9af5-43ed-b492-8b8350ea5005}, !- Handle
  Surface 1027,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a553f88b-97a9-4ab9-ac3a-c606b7e4aa4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e00a33a-dc0d-4dfb-b1c3-599372c90ded}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.26945624999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.26945624999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7592b7bf-aa9c-457b-8e4f-96803a65b6ec}, !- Handle
  Surface 1028,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a553f88b-97a9-4ab9-ac3a-c606b7e4aa4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef79536a-1e2a-48ac-a9a4-5abac24f9aa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.39235402772391, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.39235402772391, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  0.619169039340271, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  0.619169039340271, -3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {26d8a797-2091-4caa-99df-2108705b00d9}, !- Handle
  7.Elec/MechRoom,                        !- Name
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.7261487161842,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {329184d0-c8d1-46ec-a2b4-e32884260537}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2c6434a1-d38e-4b15-ac01-ae316d7908f1}, !- Handle
  Surface 1029,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26d8a797-2091-4caa-99df-2108705b00d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70c00a9f-342c-457c-9f6b-a2e72ab22146}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.94930273812064, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.94930273812064, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72522167-96fa-4dac-80da-cf8b948323c7}, !- Handle
  Surface 1030,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d8a797-2091-4caa-99df-2108705b00d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbd955e9-f2b1-410e-b042-3251e4c6f4a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.94930273812064, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.94930273812064, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {409026f6-04bb-48de-a55b-e1570fe45ef0}, !- Handle
  Surface 1031,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d8a797-2091-4caa-99df-2108705b00d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb32e774-50ca-4710-a497-f1ed2c8fd6ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.94930273812064, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.94930273812064, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  6.94930273812064, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.94930273812064, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f113b553-5550-4a95-893b-aabc0173f910}, !- Handle
  Surface 1032,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d8a797-2091-4caa-99df-2108705b00d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6976199-7347-494a-8f7d-d6b27cbaf655}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54387304887463, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.54387304887463, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  6.94930273812064, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  6.94930273812064, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06dc5ace-2e31-4c02-a399-328853522f43}, !- Handle
  Surface 1033,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d8a797-2091-4caa-99df-2108705b00d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f062c17-bb87-4e81-94ae-00e8fb5744ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58856523812064, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.58856523812064, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  4.54387304887463, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  4.54387304887463, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50170782-0ba5-4ad3-97f3-f6cf391020f4}, !- Handle
  Surface 1034,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d8a797-2091-4caa-99df-2108705b00d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31cab613-baf3-4188-9d5e-f9446f6adf0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0358259955249232, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.0358259955249232, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  3.58856523812064, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  3.58856523812064, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8a158f2-b2d0-4964-a49b-ead3cc840033}, !- Handle
  Surface 1035,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d8a797-2091-4caa-99df-2108705b00d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bd14afd-0bb5-46a1-8483-c01cd80d0e9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0.0358259955249232, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  0.0358259955249232, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2920df62-ed00-4b81-90a5-0c4ca3565d79}, !- Handle
  Surface 1036,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d8a797-2091-4caa-99df-2108705b00d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {374a8251-5340-4298-921c-a58de5706926}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6984f49-e520-491b-ac11-66f7f1078453}, !- Handle
  Surface 1037,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26d8a797-2091-4caa-99df-2108705b00d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85932460-9e18-4ddb-a11e-771b9acdc180}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.94930273812064, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.94930273812064, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0c2b7d5a-4492-4471-9a78-49bca5039dfa}, !- Handle
  7.Restroom,                             !- Name
  {23271a2e-1087-403c-85e4-2c49b13abc95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.4984875837442,                       !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {9751407e-a75d-4f3f-b2eb-65f983cf3c27}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {821c0a32-2765-4d89-93b4-40ec9be92ad6}, !- Handle
  Surface 1038,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c2b7d5a-4492-4471-9a78-49bca5039dfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5ea0b60-a1db-4a30-af3f-292fe03ddb60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.8230361294411, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.8230361294411, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02a9eb11-16c0-4029-a296-9ce37fc7fc5e}, !- Handle
  Surface 1039,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c2b7d5a-4492-4471-9a78-49bca5039dfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {782c4b65-ed93-42da-9d3a-f56a645b79d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4186766070167, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -1.4186766070167, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b806e2b-d061-4952-a564-d64351ae9fd5}, !- Handle
  Surface 1040,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c2b7d5a-4492-4471-9a78-49bca5039dfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a269fc24-7600-4c76-b77d-32ee8730f85f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8230361294411, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -10.8230361294411, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.4186766070167, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -1.4186766070167, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb32e774-50ca-4710-a497-f1ed2c8fd6ed}, !- Handle
  Surface 1041,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c2b7d5a-4492-4471-9a78-49bca5039dfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {409026f6-04bb-48de-a55b-e1570fe45ef0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8230361294411, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -10.8230361294411, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -10.8230361294411, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.8230361294411, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ce1bd9b-5d3e-4c58-8cc0-91d8d0611f40}, !- Handle
  Surface 1042,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c2b7d5a-4492-4471-9a78-49bca5039dfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ca10222-37fc-4f06-ac2e-a3a9e7eae533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.8230361294411, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -10.8230361294411, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50ff233a-7120-45cb-9e66-64c203e0bbb8}, !- Handle
  Surface 1043,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c2b7d5a-4492-4471-9a78-49bca5039dfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d496d4c9-53cd-43d8-a9a9-a896c3ba0d19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24dc1ec5-6378-4338-91fa-b873249907e7}, !- Handle
  Surface 1044,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c2b7d5a-4492-4471-9a78-49bca5039dfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dbb62dc-6a76-45a0-959e-10ac4d10d664}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -10.8230361294411, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -10.8230361294411, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {03f39afa-c3df-4a63-9b66-c397d24eb1ec}, !- Handle
  7.Corridor,                             !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.4984875837442,                       !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {dcc6cfbd-8a1f-4293-8b94-e8e9a478450d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {138889df-ded9-4611-9090-97a4e477715b}, !- Handle
  Surface 1045,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {03f39afa-c3df-4a63-9b66-c397d24eb1ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e363775a-ea6b-4e82-9b63-ac52d0b3752c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 6.53891249999999, 0,  !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d496d4c9-53cd-43d8-a9a9-a896c3ba0d19}, !- Handle
  Surface 1046,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03f39afa-c3df-4a63-9b66-c397d24eb1ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50ff233a-7120-45cb-9e66-64c203e0bbb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9174cdb1-d3a0-45a8-baff-e6acb0323947}, !- Handle
  Surface 1047,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03f39afa-c3df-4a63-9b66-c397d24eb1ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d16ff503-6f46-40c4-8742-efe7887c164d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 6.53891249999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bf7c496-6aed-45cb-b6eb-d47513e56a3f}, !- Handle
  Surface 1048,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03f39afa-c3df-4a63-9b66-c397d24eb1ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d3b754d-4543-47a3-84c4-d81ff1943f8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.80932577494515, 6.53891249999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.80932577494515, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcbaaba0-d0ef-4832-b515-0d2660ba49c5}, !- Handle
  Surface 1049,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03f39afa-c3df-4a63-9b66-c397d24eb1ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3c77b6a-9257-4066-9d59-8d9960657357}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.80932577494515, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {128d80f6-33c9-4ac5-8c66-4fb46de3aedf}, !- Handle
  Surface 1050,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03f39afa-c3df-4a63-9b66-c397d24eb1ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5017ec7-f7e3-4f8c-b5b9-5ed292e574c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {df24f547-f909-4d92-9b5e-2ee0fec5adcf}, !- Handle
  7.Elec/MechRoom 1,                      !- Name
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.320380573784,                        !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {a24655e4-db98-494e-91fa-7e0fab91b6aa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9d64ebe4-1fc0-4e0a-9b0f-a794c06e32fe}, !- Handle
  Surface 1051,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df24f547-f909-4d92-9b5e-2ee0fec5adcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8276f962-b5ed-4a3b-9791-40c484262b53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -3.01256721509337, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.01256721509337, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22dc3baa-ee41-4c7e-9ddb-30e4c8cffbac}, !- Handle
  Surface 1052,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df24f547-f909-4d92-9b5e-2ee0fec5adcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20fb3016-e894-4a8c-8bb8-c7872ee5e2b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d72cc6be-cb9f-4d0f-b2a4-cba166464b6e}, !- Handle
  Surface 1053,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df24f547-f909-4d92-9b5e-2ee0fec5adcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0ca2b3d-776a-474f-8c1a-38b557678895}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.38611959705521, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.38611959705521, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a551494-3b0f-4456-bd4c-095fd7692b93}, !- Handle
  Surface 1054,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df24f547-f909-4d92-9b5e-2ee0fec5adcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae820bcb-7109-498a-9d15-55574f6d2c6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01256721509337, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.01256721509337, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -2.38611959705521, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.38611959705521, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d3b754d-4543-47a3-84c4-d81ff1943f8c}, !- Handle
  Surface 1055,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df24f547-f909-4d92-9b5e-2ee0fec5adcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bf7c496-6aed-45cb-b6eb-d47513e56a3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01256721509337, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.01256721509337, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.01256721509337, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.01256721509337, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9489f510-9be8-442d-b1f8-be6016fcf5c6}, !- Handle
  Surface 1056,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df24f547-f909-4d92-9b5e-2ee0fec5adcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85a88fc1-f00a-4903-82ff-d9d080ec95fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.01256721509337, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.01256721509337, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {601c8a18-fb0b-4036-9464-5e818ec11198}, !- Handle
  Surface 1057,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df24f547-f909-4d92-9b5e-2ee0fec5adcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17cc32ca-8bde-4d5d-978f-704a35a52940}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -3.01256721509337, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -3.01256721509337, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {254ee62e-5a40-4b42-91b6-7590a3fd5164}, !- Handle
  7.Elevator,                             !- Name
  {f794c727-ec41-45b6-b459-7b54c838c901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.320380573784,                        !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {79e63588-c488-4a8e-980a-dce30d0fb11b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fd694db6-e118-4b66-bc7d-49d34cd89b17}, !- Handle
  Surface 1058,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {254ee62e-5a40-4b42-91b6-7590a3fd5164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f72419b6-2fb0-4987-b8bf-9b19700ba802}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  2.4526875, -6.53891249999999, 0,        !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcf0bcac-762f-4088-916e-6e220c99090f}, !- Handle
  Surface 1059,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {254ee62e-5a40-4b42-91b6-7590a3fd5164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {357b0ddb-f86d-4f59-9e5f-eaa97e9a53a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08ec36c3-e6d9-496b-9a0a-f71ab2032c99}, !- Handle
  Surface 1060,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {254ee62e-5a40-4b42-91b6-7590a3fd5164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {857bff9a-bc6e-4520-abfd-bf9cec57c001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -6.53891249999999, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.4526875, -6.53891249999999, 0,        !- X,Y,Z Vertex 2 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  2.4526875, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f021836e-1baa-4bfb-ba0e-532fdaa244ff}, !- Handle
  Surface 1061,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {254ee62e-5a40-4b42-91b6-7590a3fd5164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d345c1e7-496b-4d9c-81fe-e0a873ddadc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  2.4526875, -6.53891249999999, 0,        !- X,Y,Z Vertex 3 {m}
  2.4526875, -6.53891249999999, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20fb3016-e894-4a8c-8bb8-c7872ee5e2b5}, !- Handle
  Surface 1062,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {254ee62e-5a40-4b42-91b6-7590a3fd5164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22dc3baa-ee41-4c7e-9ddb-30e4c8cffbac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ead0aafd-c368-4679-bc96-72dd491bd539}, !- Handle
  Surface 1063,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {254ee62e-5a40-4b42-91b6-7590a3fd5164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fba9730-7194-4e64-a4e6-ddb82b30571f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -6.53891249999999, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7409601c-87ca-44f9-8196-1e674430df9e}, !- Handle
  7.Lobby,                                !- Name
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  96.3353133901039,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {e8c1d71b-e8e5-431e-8913-43907e85e261}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {428826c0-1a0c-438c-85e0-05cfe6f54ba7}, !- Handle
  Surface 1064,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7409601c-87ca-44f9-8196-1e674430df9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d77b8f53-8a1f-4175-acaf-b7af035b270f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.5622453163179, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.5622453163179, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {247d8c35-258b-4c0c-b686-ccb64da86730}, !- Handle
  Surface 1065,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7409601c-87ca-44f9-8196-1e674430df9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb3f4181-c875-408f-9dd7-7a669c684a41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {118b75c3-71f1-4a04-b413-19a7ac6168eb}, !- Handle
  Surface 1066,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7409601c-87ca-44f9-8196-1e674430df9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e63371a-d891-4cfb-8f97-f98da01e8402}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5622453163179, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.5622453163179, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {857bff9a-bc6e-4520-abfd-bf9cec57c001}, !- Handle
  Surface 1067,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7409601c-87ca-44f9-8196-1e674430df9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08ec36c3-e6d9-496b-9a0a-f71ab2032c99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5622453163179, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -2.5622453163179, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.5622453163179, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.5622453163179, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb576064-3c7f-404f-b9cf-856991466b35}, !- Handle
  Surface 1068,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7409601c-87ca-44f9-8196-1e674430df9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e961cb3-8edb-4e5e-8ff2-50f3b16c9940}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.5622453163179, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -2.5622453163179, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aa90959-855d-4b8b-9eb8-b0fcf9018d23}, !- Handle
  Surface 1069,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7409601c-87ca-44f9-8196-1e674430df9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {338d1f45-65af-40a2-886b-a32c6f2d3751}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.5622453163179, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  -2.5622453163179, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eea65de0-3b0d-47fb-a73c-3c19cf86a419}, !- Handle
  7.Elevator 1,                           !- Name
  {f794c727-ec41-45b6-b459-7b54c838c901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  98.7483133901039,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {5f1c78d5-a776-425f-98c3-1a4c985b818d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {861fd7cc-e656-4c00-89a8-889ad25fe80c}, !- Handle
  Surface 1070,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eea65de0-3b0d-47fb-a73c-3c19cf86a419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c9f2488-a5f2-4fe9-8815-7703df82215f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed1d7878-e72a-4701-89de-57b2003764ae}, !- Handle
  Surface 1071,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eea65de0-3b0d-47fb-a73c-3c19cf86a419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dc0c646-86c1-443f-83c0-ccacec525522}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d5e9111-7a25-49d5-afee-cd285a2e683a}, !- Handle
  Surface 1072,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eea65de0-3b0d-47fb-a73c-3c19cf86a419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7719a8c-a39d-4e85-bab2-ab9be290d3d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, -6.53891249999999, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb3f4181-c875-408f-9dd7-7a669c684a41}, !- Handle
  Surface 1073,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eea65de0-3b0d-47fb-a73c-3c19cf86a419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {247d8c35-258b-4c0c-b686-ccb64da86730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 3 {m}
  -2.413, -6.53891249999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdb1b3f8-bf33-49bc-a7d0-243d6a8351d9}, !- Handle
  Surface 1074,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eea65de0-3b0d-47fb-a73c-3c19cf86a419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28c2e3bd-4cbf-440b-adbd-47daf124d765}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c098d97-6790-42c4-a1c2-757a1486424c}, !- Handle
  Surface 1075,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eea65de0-3b0d-47fb-a73c-3c19cf86a419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3580b613-c17e-4ff1-927a-875fc2c37caa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  -2.413, -6.53891249999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d5d5c24-3aaf-4cad-be83-d9c95dd4f360}, !- Handle
  7.Stairs,                               !- Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.537530573784,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {d40d676b-1dba-4031-8fa8-66023f4d84ba}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {273f7b69-9547-496f-92b4-1c687eb52874}, !- Handle
  Surface 1076,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d5d5c24-3aaf-4cad-be83-d9c95dd4f360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28040541-f790-439d-946e-6e90f89127d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.7892171836821, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.7892171836821, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4499fdb0-f470-4344-9a8a-a6df4d2d2411}, !- Handle
  Surface 1077,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d5d5c24-3aaf-4cad-be83-d9c95dd4f360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10282dfb-0d2d-4177-ad92-28621898ab3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1118aed9-1f6d-4c24-a45d-98d65f7ecaf5}, !- Handle
  Surface 1078,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d5d5c24-3aaf-4cad-be83-d9c95dd4f360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6a7a297-3a2f-42ac-969a-c4bcbc0bdb99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7892171836821, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.7892171836821, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dc0c646-86c1-443f-83c0-ccacec525522}, !- Handle
  Surface 1079,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d5d5c24-3aaf-4cad-be83-d9c95dd4f360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed1d7878-e72a-4701-89de-57b2003764ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7892171836821, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -2.7892171836821, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.7892171836821, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.7892171836821, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5858b2d8-e572-4dde-a929-a6022d0ca6a2}, !- Handle
  Surface 1080,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d5d5c24-3aaf-4cad-be83-d9c95dd4f360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c465fb26-3015-471b-bfcd-4e0f0f65ebaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.7892171836821, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -2.7892171836821, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bbeb016-4246-4b88-8681-44973c42653a}, !- Handle
  Surface 1081,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d5d5c24-3aaf-4cad-be83-d9c95dd4f360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0429cf6c-c94e-4210-a274-f2f8c3a9b8b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.7892171836821, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  -2.7892171836821, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cdbc0177-28ac-4098-9e37-e993a25af5e7}, !- Handle
  7.PrintRoom,                            !- Name
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  102.608149115054,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {4cc0590d-d798-4f02-93c6-9aa8e33cd6a9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5036a426-af15-4aa6-ab98-e01eb9c87468}, !- Handle
  Surface 1082,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cdbc0177-28ac-4098-9e37-e993a25af5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {347558f2-227f-4bfc-9a3c-28de88b48113}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07115185280686, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.07115185280686, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a256ede-721c-4731-8428-a6b87b85977c}, !- Handle
  Surface 1083,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdbc0177-28ac-4098-9e37-e993a25af5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3caaadc8-5139-4904-8eab-671b3d69d903}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07115185280686, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.07115185280686, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81cb2dfa-57b4-42bf-bf22-b227d66b8079}, !- Handle
  Surface 1084,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdbc0177-28ac-4098-9e37-e993a25af5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d2acc35-afde-4f41-9403-579d39a57b65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07115185280686, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.07115185280686, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  3.07115185280686, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.07115185280686, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cd42d76-95dc-44a2-95b9-8bc0eebb66a7}, !- Handle
  Surface 1085,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdbc0177-28ac-4098-9e37-e993a25af5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dcd40a9-d4b9-47a8-82a9-bd75c2fbf78b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  3.07115185280686, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  3.07115185280686, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecbb52f6-90ea-4b39-8c27-eca226d5e0ff}, !- Handle
  Surface 1086,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdbc0177-28ac-4098-9e37-e993a25af5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8549166-1f56-4bef-9825-90a0553efc39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.07061854126896, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.07061854126896, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10282dfb-0d2d-4177-ad92-28621898ab3b}, !- Handle
  Surface 1087,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdbc0177-28ac-4098-9e37-e993a25af5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4499fdb0-f470-4344-9a8a-a6df4d2d2411}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.07061854126896, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -1.07061854126896, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdc64d76-c4d1-40bf-9c84-81464f2eb7ba}, !- Handle
  Surface 1088,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdbc0177-28ac-4098-9e37-e993a25af5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a15bd95b-5ee0-4486-8fa7-5c97cedfe955}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {917b5610-e440-4a4a-b2b0-d95074b9b068}, !- Handle
  Surface 1089,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cdbc0177-28ac-4098-9e37-e993a25af5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbe5211c-bfb1-49b9-8bc1-ac40910e6d00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07115185280686, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.07115185280686, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0f8043a0-3723-4215-af49-7ed9dbd70e8f}, !- Handle
  7.Corridor 1,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  108.750452820664,                       !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {9712eb6b-59db-45ac-8d3c-2a67edf957fd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5d43a8f7-c2d9-45f2-ab0a-98a2a5522f60}, !- Handle
  Surface 1090,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0f8043a0-3723-4215-af49-7ed9dbd70e8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1a4ba44-eb2e-4bc2-98b8-d65751e2de45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.07115185280686, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.07115185280686, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8896a02f-ab42-4f69-8fc3-cb1c373c56cd}, !- Handle
  Surface 1091,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f8043a0-3723-4215-af49-7ed9dbd70e8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab0628d9-15fe-41e1-99d7-652272915844}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.07115185280686, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.07115185280686, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d2acc35-afde-4f41-9403-579d39a57b65}, !- Handle
  Surface 1092,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f8043a0-3723-4215-af49-7ed9dbd70e8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81cb2dfa-57b4-42bf-bf22-b227d66b8079}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.07115185280686, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.07115185280686, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.07115185280686, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.07115185280686, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9116fa19-f511-4ab2-9d7b-a968939c662c}, !- Handle
  Surface 1093,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f8043a0-3723-4215-af49-7ed9dbd70e8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b50b552-0bed-40e0-be43-748ce07dde2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.07115185280686, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.07115185280686, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b10706c-fe0b-4851-a3bb-46d5d423fe32}, !- Handle
  Surface 1094,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f8043a0-3723-4215-af49-7ed9dbd70e8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01b4c4ea-579c-4ed9-9f55-e88177f16f9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1db12d55-3979-463e-bba5-00ea9d4b295f}, !- Handle
  Surface 1095,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f8043a0-3723-4215-af49-7ed9dbd70e8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1881cf21-5208-4439-8494-7acf45fe0d2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -3.07115185280686, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.07115185280686, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {48e204f7-16ab-4036-b432-6bb639529d62}, !- Handle
  7.OpenOffice 7,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115.078905573784,                       !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {9e95ff1c-8ecc-47ce-b017-209a3fe1d31f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c99a5697-a640-4b6b-9b25-bb688614e986}, !- Handle
  Surface 1096,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {48e204f7-16ab-4036-b432-6bb639529d62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6016867e-239e-43e1-a397-5cb92a0facc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.32845275311731, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.32845275311731, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {205f6511-6cfc-4e7f-b78a-c68f2ed9aa12}, !- Handle
  Surface 1097,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48e204f7-16ab-4036-b432-6bb639529d62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {533e5457-a3b0-4cad-a8f6-5b280a58da38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32845275311731, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -6.32845275311731, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01b4c4ea-579c-4ed9-9f55-e88177f16f9c}, !- Handle
  Surface 1098,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48e204f7-16ab-4036-b432-6bb639529d62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b10706c-fe0b-4851-a3bb-46d5d423fe32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32845275311731, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.32845275311731, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -6.32845275311731, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.32845275311731, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9126cff-4b5e-41b7-9e50-3f2cba2cf5a1}, !- Handle
  Surface 1099,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48e204f7-16ab-4036-b432-6bb639529d62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c5e012e-a030-47a6-ad10-1de277d99ef9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.6654125, 6.53891249999999, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -2.6654125, 6.53891249999999, 0,        !- X,Y,Z Vertex 2 {m}
  -6.32845275311731, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -6.32845275311731, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43614f0a-b3fd-46bd-8014-a40645bd4d8f}, !- Handle
  Surface 1100,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {48e204f7-16ab-4036-b432-6bb639529d62}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.6654125, 6.53891249999999, 0,        !- X,Y,Z Vertex 3 {m}
  -2.6654125, 6.53891249999999, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {826da8c5-a0b6-4e01-b01c-65900b37682f}, !- Handle
  Surface 1101,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {48e204f7-16ab-4036-b432-6bb639529d62}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af2d70b8-91d6-40bd-b12c-171e0454640e}, !- Handle
  Surface 1102,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {48e204f7-16ab-4036-b432-6bb639529d62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04374deb-a1e7-4a8a-9137-412a8ec513f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -6.32845275311731, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -6.32845275311731, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b113203f-4539-4100-92de-7d994c648da1}, !- Handle
  6.Conference 6,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.3419736818716,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {9c4633f3-1fdb-41df-b9c2-72838aaf7464}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c26eba23-cb97-4ca8-925c-2eb2acabf2fa}, !- Handle
  Surface 1103,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b113203f-4539-4100-92de-7d994c648da1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8076dd08-312e-469f-a3cc-09a6ede6bcc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.23830483979369, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.23830483979369, -5.8753375, 0,        !- X,Y,Z Vertex 2 {m}
  0, -5.8753375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6588ee97-099b-4ec2-bf93-cb05e34db536}, !- Handle
  Surface 1104,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b113203f-4539-4100-92de-7d994c648da1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acc089f4-f95a-41ea-9aab-8dc52d90a3f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.23830483979369, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.23830483979369, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c11ff21f-674e-43b9-a770-2afc5accffc9}, !- Handle
  Surface 1105,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b113203f-4539-4100-92de-7d994c648da1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bcb28f2-0aa6-4cbd-9671-d8a90b1accc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.23830483979369, -5.8753375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.23830483979369, -5.8753375, 0,        !- X,Y,Z Vertex 2 {m}
  4.23830483979369, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.23830483979369, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {998dd58f-78d0-40de-9290-3a95ea863a43}, !- Handle
  Surface 1106,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b113203f-4539-4100-92de-7d994c648da1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98a85714-b254-4b9d-a7c7-1c964bc1ab29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.8753375, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -5.8753375, 0,                       !- X,Y,Z Vertex 2 {m}
  4.23830483979369, -5.8753375, 0,        !- X,Y,Z Vertex 3 {m}
  4.23830483979369, -5.8753375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e35069b8-35fa-485c-b00d-c2d23413f10d}, !- Handle
  Surface 1107,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b113203f-4539-4100-92de-7d994c648da1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e89f8fa7-a8e7-46c4-a597-1f16de8c73b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.8753375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -5.8753375, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0811466f-b2d3-4dfb-9014-d9746322318b}, !- Handle
  Surface 1108,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b113203f-4539-4100-92de-7d994c648da1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e607afd-2ca4-4320-b9cf-fc897ca90d67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.23830483979369, -5.8753375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.23830483979369, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -5.8753375, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Handle
  8.OpenOffice 12,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.3121463334939,                       !- X Origin {m}
  44.075951167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {ae32cda4-9707-4f7b-8c78-910d5803e480}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {daace165-3291-4b3e-afc6-87ae7dd9666b}, !- Handle
  Surface 1109,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24793eb6-5815-4dce-b721-010a3f7af880}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.9580923869844, -3.46517481375486e-014, 0, !- X,Y,Z Vertex 1 {m}
  -11.9580923869845, -5.10857499999995, 0, !- X,Y,Z Vertex 2 {m}
  -15.7601548869845, -5.10857499999995, 0, !- X,Y,Z Vertex 3 {m}
  -15.7601548869845, -8.15974999999995, 0, !- X,Y,Z Vertex 4 {m}
  -25.1270157597111, -8.15974999999999, 0, !- X,Y,Z Vertex 5 {m}
  -25.1270157597111, -14.6986625, 0,      !- X,Y,Z Vertex 6 {m}
  -28.740165759716, -14.6986624999999, 0, !- X,Y,Z Vertex 7 {m}
  -28.740165759716, 0, 0;                 !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {6edbf0ed-beff-4b6a-92de-dc0ed0e98f12}, !- Handle
  Surface 1110,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a575139c-590f-491f-8580-bf39d8e39bca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.410325, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  0, -6.410325, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05d86003-9460-499c-87fe-643abc8baac6}, !- Handle
  Surface 1111,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {463e6ee7-a03f-41b0-9b0a-e86efe801f07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.15974999999995, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -8.15974999999995, 0,                !- X,Y,Z Vertex 2 {m}
  0, -6.410325, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -6.410325, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a25eba6b-6796-4d11-8299-e19b0b6a987b}, !- Handle
  Surface 1112,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab87f5ba-0a77-424a-9d23-1fb134915585}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.05511708451842, -8.15974999999995, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.05511708451842, -8.15974999999995, 0, !- X,Y,Z Vertex 2 {m}
  0, -8.15974999999995, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.15974999999995, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0ca818b-375c-4171-a13f-db2488e31229}, !- Handle
  Surface 1113,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40502c1b-cf1e-41d0-9428-28ec2699c885}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79267940868864, -8.15974999999995, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.79267940868864, -8.15974999999995, 0, !- X,Y,Z Vertex 2 {m}
  -1.05511708451842, -8.15974999999995, 0, !- X,Y,Z Vertex 3 {m}
  -1.05511708451842, -8.15974999999995, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8067d5d2-5614-433a-9920-7a542ba76c7d}, !- Handle
  Surface 1114,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f2a8846-d913-4eda-86b8-76ca304382f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.9580923869845, -8.15974999999995, 4.2672, !- X,Y,Z Vertex 1 {m}
  -11.9580923869845, -8.15974999999995, 0, !- X,Y,Z Vertex 2 {m}
  -4.79267940868864, -8.15974999999995, 0, !- X,Y,Z Vertex 3 {m}
  -4.79267940868864, -8.15974999999995, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8488ed4-5415-42f7-a239-e36abbbac3b6}, !- Handle
  Surface 1115,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2003e3e1-6902-41f4-aa8d-ea317e29e3ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.9580923869845, -5.10857499999995, 4.2672, !- X,Y,Z Vertex 1 {m}
  -11.9580923869845, -5.10857499999995, 0, !- X,Y,Z Vertex 2 {m}
  -11.9580923869845, -8.15974999999995, 0, !- X,Y,Z Vertex 3 {m}
  -11.9580923869845, -8.15974999999995, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd5abd2e-c9c7-4aca-8d81-cfeeb6f81a94}, !- Handle
  Surface 1116,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e2eddec-ff2d-4b1f-ad23-41bd3c8726ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.7601548869845, -5.10857499999995, 4.2672, !- X,Y,Z Vertex 1 {m}
  -15.7601548869845, -5.10857499999995, 0, !- X,Y,Z Vertex 2 {m}
  -11.9580923869845, -5.10857499999995, 0, !- X,Y,Z Vertex 3 {m}
  -11.9580923869845, -5.10857499999995, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd0de3ee-ff64-4b62-82b0-199a0386ae5b}, !- Handle
  Surface 1117,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bbaa7d0-25d3-4a33-8f4a-9b80492f8cab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.7601548869845, -8.15974999999995, 4.2672, !- X,Y,Z Vertex 1 {m}
  -15.7601548869845, -8.15974999999995, 0, !- X,Y,Z Vertex 2 {m}
  -15.7601548869845, -5.10857499999995, 0, !- X,Y,Z Vertex 3 {m}
  -15.7601548869845, -5.10857499999995, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58c3c466-e4df-46dc-a9a7-b934000141f4}, !- Handle
  Surface 1118,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f6db4ec-b65c-4b1e-9c7f-ac4cf1b26ee2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.7413766492687, -8.15974999999995, 4.2672, !- X,Y,Z Vertex 1 {m}
  -16.7413766492687, -8.15974999999995, 0, !- X,Y,Z Vertex 2 {m}
  -15.7601548869845, -8.15974999999995, 0, !- X,Y,Z Vertex 3 {m}
  -15.7601548869845, -8.15974999999995, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d991104a-9aa9-43c7-8aab-4c3b99c185d9}, !- Handle
  Surface 1119,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97fe728a-1a39-4bed-90d0-fce34cadc2c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.7413766492687, -14.6986624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -16.7413766492687, -14.6986624999999, 0, !- X,Y,Z Vertex 2 {m}
  -16.7413766492687, -8.15974999999995, 0, !- X,Y,Z Vertex 3 {m}
  -16.7413766492687, -8.15974999999995, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38433761-dbc4-4c61-8d50-b521a410f29d}, !- Handle
  Surface 1120,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2c168d5-b0e7-4f1c-bbf0-bbe3567936d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.740165759716, -14.6986624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -28.740165759716, -14.6986624999999, 0, !- X,Y,Z Vertex 2 {m}
  -16.7413766492687, -14.6986624999999, 0, !- X,Y,Z Vertex 3 {m}
  -16.7413766492687, -14.6986624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62309cc4-2a5b-449f-8af9-a3c4a03d5b8b}, !- Handle
  Surface 1121,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.740165759716, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -28.740165759716, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -28.740165759716, -14.6986624999999, 0, !- X,Y,Z Vertex 3 {m}
  -28.740165759716, -14.6986624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1de0f97-21d5-4f7a-9b50-a13048ddaefd}, !- Handle
  Surface 1122,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5ce4894-e532-4335-a520-dcdce49011b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.04107766764453, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -5.04107766764453, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -28.740165759716, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -28.740165759716, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce64c102-4254-4660-9b57-63b6bc674401}, !- Handle
  Surface 1123,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a16b1823-fbcd-4b33-af30-f6dfe2149492}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.04107766764453, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.04107766764453, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acfb76cd-594d-4b89-ad98-37424c09ebd4}, !- Handle
  Surface 1124,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9546a5d5-34cf-44be-b447-024e77625732}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.7601548869845, -8.15974999999995, 4.2672, !- X,Y,Z Vertex 1 {m}
  -15.7601548869845, -5.10857499999995, 4.2672, !- X,Y,Z Vertex 2 {m}
  -14.4959810691815, -5.10857499999995, 4.2672, !- X,Y,Z Vertex 3 {m}
  -14.4959810691815, -2.3844249999999, 4.2672, !- X,Y,Z Vertex 4 {m}
  -20.1474810691815, -2.3844249999999, 4.2672, !- X,Y,Z Vertex 5 {m}
  -20.1474810691815, -8.1597499999999, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {fa0e1aff-a14c-4e58-b307-f5da0e01fff3}, !- Handle
  8.Conference 12,                        !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.5707696842338,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {f4d6a5a8-05fb-409f-acaa-00f78798e581}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0ac4bbb4-75b4-490e-95ed-2f8d8729c4d5}, !- Handle
  Surface 1125,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa0e1aff-a14c-4e58-b307-f5da0e01fff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4625b63-d0e4-4cdd-8b68-8d1af19e5103}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.78328426228425, 3.051175, 0,          !- X,Y,Z Vertex 1 {m}
  4.78328426228425, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0.981221762284247, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.981221762284247, 3.051175, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f6db4ec-b65c-4b1e-9c7f-ac4cf1b26ee2}, !- Handle
  Surface 1126,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa0e1aff-a14c-4e58-b307-f5da0e01fff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58c3c466-e4df-46dc-a9a7-b934000141f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.981221762284247, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0.981221762284247, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bbaa7d0-25d3-4a33-8f4a-9b80492f8cab}, !- Handle
  Surface 1127,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa0e1aff-a14c-4e58-b307-f5da0e01fff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd0de3ee-ff64-4b62-82b0-199a0386ae5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.981221762284247, 3.051175, 4.2672,    !- X,Y,Z Vertex 1 {m}
  0.981221762284247, 3.051175, 0,         !- X,Y,Z Vertex 2 {m}
  0.981221762284247, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.981221762284247, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e2eddec-ff2d-4b1f-ad23-41bd3c8726ac}, !- Handle
  Surface 1128,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa0e1aff-a14c-4e58-b307-f5da0e01fff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd5abd2e-c9c7-4aca-8d81-cfeeb6f81a94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.78328426228425, 3.051175, 4.2672,     !- X,Y,Z Vertex 1 {m}
  4.78328426228425, 3.051175, 0,          !- X,Y,Z Vertex 2 {m}
  0.981221762284247, 3.051175, 0,         !- X,Y,Z Vertex 3 {m}
  0.981221762284247, 3.051175, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2003e3e1-6902-41f4-aa8d-ea317e29e3ed}, !- Handle
  Surface 1129,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa0e1aff-a14c-4e58-b307-f5da0e01fff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8488ed4-5415-42f7-a239-e36abbbac3b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.78328426228425, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.78328426228425, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.78328426228425, 3.051175, 0,          !- X,Y,Z Vertex 3 {m}
  4.78328426228425, 3.051175, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f2a8846-d913-4eda-86b8-76ca304382f8}, !- Handle
  Surface 1130,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa0e1aff-a14c-4e58-b307-f5da0e01fff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8067d5d2-5614-433a-9920-7a542ba76c7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9486972405801, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  11.9486972405801, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.78328426228425, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.78328426228425, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9186275a-0082-4116-9bd8-f364dba0113b}, !- Handle
  Surface 1131,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa0e1aff-a14c-4e58-b307-f5da0e01fff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {386dfad7-1017-4cc3-807c-abe02e145fed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9486972405801, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  11.9486972405801, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  11.9486972405801, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  11.9486972405801, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b9257e6-8696-4d8e-acd8-6a6748066bcd}, !- Handle
  Surface 1132,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa0e1aff-a14c-4e58-b307-f5da0e01fff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {781344aa-8192-4da9-ae11-b6f62efd94e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  11.9486972405801, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  11.9486972405801, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97fe728a-1a39-4bed-90d0-fce34cadc2c9}, !- Handle
  Surface 1133,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa0e1aff-a14c-4e58-b307-f5da0e01fff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d991104a-9aa9-43c7-8aab-4c3b99c185d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcb747bd-f436-4813-8ac2-923d8b892a36}, !- Handle
  Surface 1134,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa0e1aff-a14c-4e58-b307-f5da0e01fff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bec319a-8b9f-4a5f-9a0c-f0fb90ae163a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9486972405801, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  11.9486972405801, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  5.84039197220867, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  5.84039197220867, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {893f7a43-a060-435a-bd18-c3c1cfe81601}, !- Handle
  8.PrintRoom,                            !- Name
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  49.257029248984,                        !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {d2278725-84cd-4d2b-a698-9cc9ba91fb76}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cd83309f-e40f-4115-8b44-54a922757fe9}, !- Handle
  Surface 1135,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {893f7a43-a060-435a-bd18-c3c1cfe81601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce2b60f2-1e4e-4bb0-a16d-92cd3f51d0cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.26945624999999, 0,                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -1.11277800741991, -6.5389124999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.11277800742249, -3.26945624999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75ca0750-cc55-4c13-852a-2b222e67eed4}, !- Handle
  Surface 1136,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {893f7a43-a060-435a-bd18-c3c1cfe81601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78c5c68f-91e9-44da-bd98-d91bbbbd6252}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f6fe3d5-9957-46d0-b20f-f9341ba7a06a}, !- Handle
  Surface 1137,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {893f7a43-a060-435a-bd18-c3c1cfe81601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4433547-398e-4d6e-a33c-060b2a627b65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5052, -6.53891249999999, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -3.5052, -6.53891249999999, 0,          !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eec1d89-07c1-4efc-bf1e-4cab043f72b0}, !- Handle
  Surface 1138,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {893f7a43-a060-435a-bd18-c3c1cfe81601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aedd2d0-02d1-4d84-ae1a-44a7254f3380}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.73756232417022, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.73756232417022, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.5052, -6.53891249999999, 0,          !- X,Y,Z Vertex 3 {m}
  -3.5052, -6.53891249999999, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {386dfad7-1017-4cc3-807c-abe02e145fed}, !- Handle
  Surface 1139,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {893f7a43-a060-435a-bd18-c3c1cfe81601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9186275a-0082-4116-9bd8-f364dba0113b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.73756232417022, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.73756232417022, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.73756232417022, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.73756232417022, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40502c1b-cf1e-41d0-9428-28ec2699c885}, !- Handle
  Surface 1140,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {893f7a43-a060-435a-bd18-c3c1cfe81601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0ca818b-375c-4171-a13f-db2488e31229}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.73756232417022, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.73756232417022, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {584b7b7e-6cae-4fbd-a974-d72cc0c5b4d4}, !- Handle
  Surface 1141,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {893f7a43-a060-435a-bd18-c3c1cfe81601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dad4e5c-2a4d-465f-ac05-dcdb1bdc0f15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.26945624999991, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -1.11277800742139, -3.26945624999991, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.11277800742139, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ad8eebaf-3ed5-4391-81d2-db6a32932480}, !- Handle
  8.Conference 6,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.341973681874,                        !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {557afed8-594f-4ea4-93a6-f6a8ed50ed9b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c6373ed8-f21e-4a40-8070-b1e699669ab8}, !- Handle
  Surface 1142,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad8eebaf-3ed5-4391-81d2-db6a32932480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c463db11-e49e-4ce3-8024-8f644c2d3e3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.36313440565131, 3.26945625000009, 0, !- X,Y,Z Vertex 1 {m}
  -3.36313440565131, 1.03955244412646e-013, 0, !- X,Y,Z Vertex 2 {m}
  -6.08494443289186, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.08494443289001, 3.26945625000009, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad7aec35-d145-4a4b-9d51-2269b822a1e9}, !- Handle
  Surface 1143,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad8eebaf-3ed5-4391-81d2-db6a32932480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ec3997b-ed93-4a8b-a0e3-91254a864e98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.08494443289186, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -6.08494443289186, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c5c68f-91e9-44da-bd98-d91bbbbd6252}, !- Handle
  Surface 1144,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad8eebaf-3ed5-4391-81d2-db6a32932480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75ca0750-cc55-4c13-852a-2b222e67eed4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.08494443289186, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.08494443289186, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -6.08494443289186, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.08494443289186, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab87f5ba-0a77-424a-9d23-1fb134915585}, !- Handle
  Surface 1145,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad8eebaf-3ed5-4391-81d2-db6a32932480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a25eba6b-6796-4d11-8299-e19b0b6a987b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.02982734837344, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -5.02982734837344, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -6.08494443289186, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -6.08494443289186, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e75d65d-8606-4110-be35-bf4ef4b52f66}, !- Handle
  Surface 1146,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad8eebaf-3ed5-4391-81d2-db6a32932480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d8a8fd0-7d22-49d7-a620-6b9a255f3434}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.2964193919106, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.2964193919106, 6.53891249999999, 0,   !- X,Y,Z Vertex 2 {m}
  -5.02982734837344, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -5.02982734837344, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d600b0-8ece-458f-a730-96be8856ee75}, !- Handle
  Surface 1147,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad8eebaf-3ed5-4391-81d2-db6a32932480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fde6b38-2e04-4760-95b8-0133bfb8c495}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.3766032463671, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.3766032463671, 6.53891249999999, 0,   !- X,Y,Z Vertex 2 {m}
  2.2964193919106, 6.53891249999999, 0,   !- X,Y,Z Vertex 3 {m}
  2.2964193919106, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a10fcb6-052a-441e-a485-d7ee86627f73}, !- Handle
  Surface 1148,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad8eebaf-3ed5-4391-81d2-db6a32932480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ece54edf-dc2d-4fc2-8b4e-ff4c576bda00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.3766032463671, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  5.3766032463671, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  5.3766032463671, 6.53891249999999, 0,   !- X,Y,Z Vertex 3 {m}
  5.3766032463671, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59934c50-852a-4933-9c27-208ca36a45e9}, !- Handle
  Surface 1149,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad8eebaf-3ed5-4391-81d2-db6a32932480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {283cbad2-8d11-4ac5-9d4a-bfd4250e1178}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.3766032463671, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  5.3766032463671, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b4bf042-8c87-4051-ac83-c9f181cab8da}, !- Handle
  Surface 1150,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad8eebaf-3ed5-4391-81d2-db6a32932480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bcd3c34-a7ca-47f3-b91a-fc62ce996826}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.3766032463671, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  5.3766032463671, 3.2694562500001, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.36313440565279, 3.26945625000009, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.36313440565279, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dbf1f53f-4157-4223-be66-7a6692b18a6a}, !- Handle
  8.Conference 10,                        !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.9529637278041,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {fcf69332-6587-497b-b244-651ebfe0230c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7137e6aa-3fe9-4b84-9aa5-b9ebe74f45cf}, !- Handle
  Surface 1151,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dbf1f53f-4157-4223-be66-7a6692b18a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76614544-2149-47fb-b08a-34bcc1a7c168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32838901609514, 3.26945625000001, 0, !- X,Y,Z Vertex 1 {m}
  -5.32838901609144, 9.24046617001295e-014, 0, !- X,Y,Z Vertex 2 {m}
  -6.23438679956536, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.23438679956536, 3.26945625000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29eb3aab-9681-4c6f-85f7-014ff575b223}, !- Handle
  Surface 1152,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbf1f53f-4157-4223-be66-7a6692b18a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22674c5a-5f8b-4e92-acfc-8f263d00c941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.23438679956536, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -6.23438679956536, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ece54edf-dc2d-4fc2-8b4e-ff4c576bda00}, !- Handle
  Surface 1153,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbf1f53f-4157-4223-be66-7a6692b18a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a10fcb6-052a-441e-a485-d7ee86627f73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.23438679956536, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.23438679956536, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -6.23438679956536, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.23438679956536, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b620216d-926b-47ec-a7b5-7bc9b292b136}, !- Handle
  Surface 1154,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbf1f53f-4157-4223-be66-7a6692b18a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d2af0b8-dea6-40f5-8031-099e924ced9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.23438679956536, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -6.23438679956536, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa595d25-7fec-4858-ba04-9d666fe113ea}, !- Handle
  Surface 1155,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbf1f53f-4157-4223-be66-7a6692b18a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72f2250d-1113-4ebd-9d6c-bf1e5ae6b677}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
