  {f74e70e5-b39b-4f35-a8c2-b833d68c1c0c}, !- Handle
  Surface 1156,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dbf1f53f-4157-4223-be66-7a6692b18a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0ac4582-4962-4dd0-865e-3c97b9e0d4d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -0.619169039341749, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -0.619169039341749, 0, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3a4eb351-6f35-4e1c-af0c-c310eb6bd3c3}, !- Handle
  8.Corridor,                             !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.7261487161838,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {0c44013a-0332-4315-a038-7b1c15c8c4f3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ef79536a-1e2a-48ac-a9a4-5abac24f9aa8}, !- Handle
  Surface 1157,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a4eb351-6f35-4e1c-af0c-c310eb6bd3c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7592b7bf-aa9c-457b-8e4f-96803a65b6ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.77318498837791, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.77318498837791, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0c893ec-4244-47f7-b2a6-f19d745ef433}, !- Handle
  Surface 1158,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a4eb351-6f35-4e1c-af0c-c310eb6bd3c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53028490-a714-49fc-8b08-0826e9bcfc64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77318498837791, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -1.77318498837791, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72f2250d-1113-4ebd-9d6c-bf1e5ae6b677}, !- Handle
  Surface 1159,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a4eb351-6f35-4e1c-af0c-c310eb6bd3c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa595d25-7fec-4858-ba04-9d666fe113ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77318498837791, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.77318498837791, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.77318498837791, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.77318498837791, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f948e663-6c31-448b-be52-d2ae39aa1bc5}, !- Handle
  Surface 1160,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a4eb351-6f35-4e1c-af0c-c310eb6bd3c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1d1db57-36e8-43ca-ad75-d1e7252d7898}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.77318498837791, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.77318498837791, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7e86095-1dc6-4412-824e-5bf74b9adf1d}, !- Handle
  Surface 1161,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a4eb351-6f35-4e1c-af0c-c310eb6bd3c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9633970-83df-4b10-85b9-4001ee7152b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c43bd0d-a655-41b4-ada7-ed1adf50a914}, !- Handle
  Surface 1162,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a4eb351-6f35-4e1c-af0c-c310eb6bd3c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4c0f369-eeb5-4548-9733-46ea286035f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -1.77318498837791, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.77318498837791, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e51a06bd-406a-424f-a9ba-9683ca3093a0}, !- Handle
  8.Elec/MechRoom 1,                      !- Name
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  74.4150930737838,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {8bf2dfe3-26d0-4d08-9ca6-23d069ec33f0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {85932460-9e18-4ddb-a11e-771b9acdc180}, !- Handle
  Surface 1163,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e51a06bd-406a-424f-a9ba-9683ca3093a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6984f49-e520-491b-ac11-66f7f1078453}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.26035838052039, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.26035838052039, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -5.68894435760024, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -5.68894435760024, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d30bc218-e14c-44d1-ada8-7dac647f1e40}, !- Handle
  Surface 1164,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e51a06bd-406a-424f-a9ba-9683ca3093a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19204205-6bd5-40b5-932b-462711f47519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.26035838052039, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.26035838052039, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a07f723-0431-4af1-83c4-7d76a63c2688}, !- Handle
  Surface 1165,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e51a06bd-406a-424f-a9ba-9683ca3093a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8f7f20c-2b8e-46b7-ad62-6f44a4655866}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.26035838052039, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.26035838052039, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  1.26035838052039, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.26035838052039, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69ed9627-bbf2-4b61-90d3-c28b4f651e8d}, !- Handle
  Surface 1166,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e51a06bd-406a-424f-a9ba-9683ca3093a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb3b4024-feff-4e61-9c82-240962bfcbd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.14507130872561, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.14507130872561, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  1.26035838052039, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  1.26035838052039, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2218589d-f773-41bb-8985-6adcdcdfa5f6}, !- Handle
  Surface 1167,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e51a06bd-406a-424f-a9ba-9683ca3093a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39e1dd20-93b3-4d12-a8cc-8411b10a1762}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.10037911947961, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.10037911947961, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.14507130872561, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.14507130872561, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aca2b41-cc5a-430f-ac96-a1a8df4fef89}, !- Handle
  Surface 1168,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e51a06bd-406a-424f-a9ba-9683ca3093a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e94e6f3e-c75f-4882-a4ce-62369c362926}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.68894435760024, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -5.68894435760024, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -2.10037911947961, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.10037911947961, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9633970-83df-4b10-85b9-4001ee7152b5}, !- Handle
  Surface 1169,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e51a06bd-406a-424f-a9ba-9683ca3093a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7e86095-1dc6-4412-824e-5bf74b9adf1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.68894435760024, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -5.68894435760024, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.68894435760024, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -5.68894435760024, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ae18409-4857-44b2-8e49-077162e0e67e}, !- Handle
  Surface 1170,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e51a06bd-406a-424f-a9ba-9683ca3093a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f916fdc-e81a-4084-a20d-f8e81e140472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.68894435760024, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.68894435760024, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce5c8c0-2c2f-4858-8b5b-4f48b32fe012}, !- Handle
  Surface 1171,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e51a06bd-406a-424f-a9ba-9683ca3093a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32fe8c55-c747-4dc1-b198-441434da478f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.26035838052039, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.26035838052039, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -5.68894435760024, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -5.68894435760024, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cd101d61-336d-479b-a213-1b347690101c}, !- Handle
  8.Restroom,                             !- Name
  {23271a2e-1087-403c-85e4-2c49b13abc95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.4984875837442,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {f116ab98-4370-4052-b6ba-10c614401b80}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8dbb62dc-6a76-45a0-959e-10ac4d10d664}, !- Handle
  Surface 1172,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd101d61-336d-479b-a213-1b347690101c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24dc1ec5-6378-4338-91fa-b873249907e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.8230361294411, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -10.8230361294411, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78f58543-9565-4f17-9808-9dcb1b5cde63}, !- Handle
  Surface 1173,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd101d61-336d-479b-a213-1b347690101c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27232a8b-9e4a-472d-a2ea-23da18de9ef0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1facdc00-9e38-4798-98e0-7f7828b1c155}, !- Handle
  Surface 1174,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd101d61-336d-479b-a213-1b347690101c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {756e09d7-f7df-408b-8ee0-99372c4abe99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8230361294411, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -10.8230361294411, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8f7f20c-2b8e-46b7-ad62-6f44a4655866}, !- Handle
  Surface 1175,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd101d61-336d-479b-a213-1b347690101c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a07f723-0431-4af1-83c4-7d76a63c2688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8230361294411, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -10.8230361294411, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -10.8230361294411, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -10.8230361294411, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645c0d58-8ae5-47f1-bf81-8228744fbe44}, !- Handle
  Surface 1176,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd101d61-336d-479b-a213-1b347690101c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63e5a359-8ec2-462a-b830-45eb8afbf50e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.48866950996148, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.48866950996148, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -10.8230361294411, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.8230361294411, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2fac662-9c74-4e3c-8125-1d771d0b7f21}, !- Handle
  Surface 1177,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd101d61-336d-479b-a213-1b347690101c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c66f5da-96aa-465d-afad-c9c1cf6cd21d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.48866950996148, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.48866950996148, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af84f44c-0be1-4ed5-a97c-10d3f93191fd}, !- Handle
  Surface 1178,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd101d61-336d-479b-a213-1b347690101c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88a30e04-35c0-46a8-8af3-a483515c24fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -10.8230361294411, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -10.8230361294411, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e175dbc9-fb0b-4aff-963b-50470db63e70}, !- Handle
  8.Corridor 2,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.4984875837442,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {661b90c5-c06a-442d-8d6b-1666d01f1a6a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d5017ec7-f7e3-4f8c-b5b9-5ed292e574c6}, !- Handle
  Surface 1179,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e175dbc9-fb0b-4aff-963b-50470db63e70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {128d80f6-33c9-4ac5-8c66-4fb46de3aedf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 6.53891249999999, 0,  !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27232a8b-9e4a-472d-a2ea-23da18de9ef0}, !- Handle
  Surface 1180,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e175dbc9-fb0b-4aff-963b-50470db63e70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78f58543-9565-4f17-9808-9dcb1b5cde63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59688862-e9b2-4259-bed6-b92e82862c47}, !- Handle
  Surface 1181,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e175dbc9-fb0b-4aff-963b-50470db63e70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ddd45cd-fed0-4944-9856-f77b06da7b3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 6.53891249999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4435c2b0-e98f-44e1-93ac-48232524bd1c}, !- Handle
  Surface 1182,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e175dbc9-fb0b-4aff-963b-50470db63e70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34f6f9df-623a-4017-9332-fe3a1a2d4e65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.80932577494515, 6.53891249999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.80932577494515, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8adee1f0-3b27-4fef-a41f-b173dd68a9ab}, !- Handle
  Surface 1183,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e175dbc9-fb0b-4aff-963b-50470db63e70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de049a00-2968-455c-affd-3052d5c94ed8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.560926370558909, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0.560926370558909, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.80932577494515, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9821f5c-f1f7-47cc-b264-bb74d06b134f}, !- Handle
  Surface 1184,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e175dbc9-fb0b-4aff-963b-50470db63e70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7508d341-0c79-48ea-b394-1ede18dd19cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.35534512055891, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0.35534512055891, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0.560926370558909, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.560926370558909, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e537b0b-b461-4b1c-b052-400f382f7ae0}, !- Handle
  Surface 1185,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e175dbc9-fb0b-4aff-963b-50470db63e70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9899a8db-8ec4-45d2-a3ff-94e434892fe3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.14976387055891, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0.14976387055891, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0.35534512055891, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0.35534512055891, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12112109-a0c0-4367-a993-a46f70ee87e7}, !- Handle
  Surface 1186,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e175dbc9-fb0b-4aff-963b-50470db63e70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79d156d6-2ee1-41ed-9e03-869d34697966}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.14976387055891, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0.14976387055891, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a515eca0-5fd1-42f2-b498-e0089cd68f63}, !- Handle
  Surface 1187,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e175dbc9-fb0b-4aff-963b-50470db63e70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6576a099-d689-4528-a53c-60f76f0fb3d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {16a027f1-3289-48af-b8dd-088d34602272}, !- Handle
  8.Elec/MechRoom,                        !- Name
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.320380573784,                        !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {5fefa56e-d00f-4d23-9f7e-70cf652a376d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {17cc32ca-8bde-4d5d-978f-704a35a52940}, !- Handle
  Surface 1188,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {16a027f1-3289-48af-b8dd-088d34602272}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {601c8a18-fb0b-4036-9464-5e818ec11198}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -3.01256721509337, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.01256721509337, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b6302cc-be2f-410c-ae2a-0686f888bf8d}, !- Handle
  Surface 1189,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a027f1-3289-48af-b8dd-088d34602272}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0de7b914-cd5f-43dd-bd45-0e14b919da9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {757caf41-ba0b-413c-9466-75fecc6d9e41}, !- Handle
  Surface 1190,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a027f1-3289-48af-b8dd-088d34602272}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8415c58-7f49-422b-b121-6c272ca58663}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01256721509337, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.01256721509337, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34f6f9df-623a-4017-9332-fe3a1a2d4e65}, !- Handle
  Surface 1191,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a027f1-3289-48af-b8dd-088d34602272}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4435c2b0-e98f-44e1-93ac-48232524bd1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01256721509337, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.01256721509337, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.01256721509337, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.01256721509337, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b848f22-7558-4a37-8de8-317d91881ce7}, !- Handle
  Surface 1192,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a027f1-3289-48af-b8dd-088d34602272}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a6b5889-2eaf-46af-8ddb-20065125a8b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.01256721509337, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.01256721509337, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89e090c2-6f50-4f31-b622-47a5a04ba4d8}, !- Handle
  Surface 1193,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16a027f1-3289-48af-b8dd-088d34602272}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7de4e29b-ea74-4311-9a7c-d1639b58154c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -3.01256721509337, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -3.01256721509337, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eba4f9b9-1f16-450e-a21c-97f98ee42af1}, !- Handle
  8.Elevator 1,                           !- Name
  {f794c727-ec41-45b6-b459-7b54c838c901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.320380573784,                        !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {3ff23d39-cec6-4393-a359-a6743dd8ee36}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7fba9730-7194-4e64-a4e6-ddb82b30571f}, !- Handle
  Surface 1194,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eba4f9b9-1f16-450e-a21c-97f98ee42af1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ead0aafd-c368-4679-bc96-72dd491bd539}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  2.4526875, -6.53891249999999, 0,        !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15fd039b-0e0d-48f8-b092-1ef26b00fae7}, !- Handle
  Surface 1195,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eba4f9b9-1f16-450e-a21c-97f98ee42af1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c58f4aa-4895-424c-8249-7a332d261aa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1772d1e3-8617-4108-b51c-81a6d0269135}, !- Handle
  Surface 1196,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eba4f9b9-1f16-450e-a21c-97f98ee42af1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0046255a-f29d-4f32-9b45-6d4d41144f97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -6.53891249999999, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.4526875, -6.53891249999999, 0,        !- X,Y,Z Vertex 2 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  2.4526875, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a1ef09a-459c-481c-ac9e-ae74b0d23cdd}, !- Handle
  Surface 1197,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eba4f9b9-1f16-450e-a21c-97f98ee42af1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ca614eb-d32a-446a-8a11-660fd7176117}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  2.4526875, -6.53891249999999, 0,        !- X,Y,Z Vertex 3 {m}
  2.4526875, -6.53891249999999, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0de7b914-cd5f-43dd-bd45-0e14b919da9f}, !- Handle
  Surface 1198,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eba4f9b9-1f16-450e-a21c-97f98ee42af1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b6302cc-be2f-410c-ae2a-0686f888bf8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {593bbc1c-6cca-47ad-8cf3-d927c6f6aeb5}, !- Handle
  Surface 1199,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eba4f9b9-1f16-450e-a21c-97f98ee42af1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a9e6274-ba79-4a6a-b3a5-3ee894c74344}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -6.53891249999999, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c34cff9a-ed49-4785-bda8-b7e972504c05}, !- Handle
  8.Lobby,                                !- Name
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  96.3353133901039,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {2ce51ef7-31a9-4f2b-85d1-659589f80598}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {338d1f45-65af-40a2-886b-a32c6f2d3751}, !- Handle
  Surface 1200,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c34cff9a-ed49-4785-bda8-b7e972504c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0aa90959-855d-4b8b-9eb8-b0fcf9018d23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.5622453163179, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.5622453163179, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c113e68-99ee-46a2-a0c1-5c20deefdb36}, !- Handle
  Surface 1201,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c34cff9a-ed49-4785-bda8-b7e972504c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b978459-b736-493a-9581-3b9058d548e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8e931ae-dc60-43fe-a6cf-90ce6f542168}, !- Handle
  Surface 1202,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c34cff9a-ed49-4785-bda8-b7e972504c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a28e1e71-c8b7-4e1a-8a20-73abd8110dfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5622453163179, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.5622453163179, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0046255a-f29d-4f32-9b45-6d4d41144f97}, !- Handle
  Surface 1203,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c34cff9a-ed49-4785-bda8-b7e972504c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1772d1e3-8617-4108-b51c-81a6d0269135}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5622453163179, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -2.5622453163179, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.5622453163179, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.5622453163179, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7987891f-7fe8-49a0-8c95-60c4539b2fec}, !- Handle
  Surface 1204,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c34cff9a-ed49-4785-bda8-b7e972504c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af4872ed-465d-499f-8a74-da1d1a1bb800}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.5622453163179, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -2.5622453163179, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5886a3d-3530-4358-8d75-1450dab15f29}, !- Handle
  Surface 1205,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c34cff9a-ed49-4785-bda8-b7e972504c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4822b840-7a55-4158-8f18-18f17f7dabf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.5622453163179, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  -2.5622453163179, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c54f4200-b0b7-4172-8de2-2666db61006d}, !- Handle
  8.Elevator,                             !- Name
  {f794c727-ec41-45b6-b459-7b54c838c901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  98.7483133901039,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {e3a08497-8295-441b-93ba-c75a0a22b461}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3580b613-c17e-4ff1-927a-875fc2c37caa}, !- Handle
  Surface 1206,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c54f4200-b0b7-4172-8de2-2666db61006d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c098d97-6790-42c4-a1c2-757a1486424c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b15a916-4b56-4b22-ac03-9998b9436e0d}, !- Handle
  Surface 1207,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c54f4200-b0b7-4172-8de2-2666db61006d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3afba328-8d73-4d85-8c64-f105ee4859db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4934c288-0f3d-4b73-848f-803c12f6e6a6}, !- Handle
  Surface 1208,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c54f4200-b0b7-4172-8de2-2666db61006d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b71f2c21-a7de-475e-9f9d-99a594abbd27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, -6.53891249999999, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b978459-b736-493a-9581-3b9058d548e3}, !- Handle
  Surface 1209,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c54f4200-b0b7-4172-8de2-2666db61006d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c113e68-99ee-46a2-a0c1-5c20deefdb36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 3 {m}
  -2.413, -6.53891249999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3ea713a-bd91-4ac3-ad38-7abde6e54afa}, !- Handle
  Surface 1210,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c54f4200-b0b7-4172-8de2-2666db61006d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21c4e71e-3b6f-49b5-aa73-8cb01258888c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1897556-65bd-4994-8bc0-47c23a9ecda8}, !- Handle
  Surface 1211,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c54f4200-b0b7-4172-8de2-2666db61006d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26ddda91-fa9a-4e86-b3f4-971737edcc59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  -2.413, -6.53891249999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {89b8da2b-4d0e-4190-a973-fc001f9a7539}, !- Handle
  8.Stairs 1,                             !- Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.537530573784,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {4b682f0e-7581-4779-bbcf-641118df3005}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0429cf6c-c94e-4210-a274-f2f8c3a9b8b2}, !- Handle
  Surface 1212,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89b8da2b-4d0e-4190-a973-fc001f9a7539}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bbeb016-4246-4b88-8681-44973c42653a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.7892171836821, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.7892171836821, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd5e7ab0-399f-4880-8bcf-9c0fd6d52c94}, !- Handle
  Surface 1213,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89b8da2b-4d0e-4190-a973-fc001f9a7539}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c146dfae-0c37-435c-8a6c-87449be5fef7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee78397-bb73-432c-b791-ada4d735747c}, !- Handle
  Surface 1214,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89b8da2b-4d0e-4190-a973-fc001f9a7539}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6160b9ec-e9c6-46c3-b11d-ea3730752e59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.73265174729918, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.73265174729918, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1fceeea-59b3-4ff7-95ca-215463bbbe8c}, !- Handle
  Surface 1215,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89b8da2b-4d0e-4190-a973-fc001f9a7539}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7aa0e71-09c8-4572-9e0e-ee3b5d81d9ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7892171836821, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.7892171836821, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.73265174729918, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.73265174729918, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3afba328-8d73-4d85-8c64-f105ee4859db}, !- Handle
  Surface 1216,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89b8da2b-4d0e-4190-a973-fc001f9a7539}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b15a916-4b56-4b22-ac03-9998b9436e0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7892171836821, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -2.7892171836821, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.7892171836821, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.7892171836821, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912248b0-4909-45b7-bab8-7629a6f85d34}, !- Handle
  Surface 1217,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89b8da2b-4d0e-4190-a973-fc001f9a7539}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57ea3af6-5a49-4dff-ac4a-5b22cda753ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.30824210592418, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.30824210592418, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.7892171836821, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -2.7892171836821, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c2f2644-f01a-4b9d-bb88-e5cf6e330b49}, !- Handle
  Surface 1218,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89b8da2b-4d0e-4190-a973-fc001f9a7539}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12b2e6ca-08d4-4e00-98f4-68567165fd29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.30824210592418, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.30824210592418, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0b8377b-b9a3-4b06-a970-eebabba4bb9f}, !- Handle
  Surface 1219,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89b8da2b-4d0e-4190-a973-fc001f9a7539}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bb1f658-aa02-405e-9f4a-752d3a7e80e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.7892171836821, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  -2.7892171836821, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c5fa392e-85fd-43e4-b9b5-997dfcf6a70a}, !- Handle
  8.PrintRoom 1,                          !- Name
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  102.608149115054,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {9dfd1984-81fe-467c-a394-0acf99a27daa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dbe5211c-bfb1-49b9-8bc1-ac40910e6d00}, !- Handle
  Surface 1220,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c5fa392e-85fd-43e4-b9b5-997dfcf6a70a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {917b5610-e440-4a4a-b2b0-d95074b9b068}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07115185280686, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.07115185280686, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad018cdb-ea9f-4fab-86ed-a52576c3b2e6}, !- Handle
  Surface 1221,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5fa392e-85fd-43e4-b9b5-997dfcf6a70a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f882766-2529-45c2-a333-a9785ccc31e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07115185280686, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.07115185280686, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1354b6a4-4b97-4969-aed0-46102796db50}, !- Handle
  Surface 1222,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5fa392e-85fd-43e4-b9b5-997dfcf6a70a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90198453-aeb9-430d-a1d8-7524d7056aeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07115185280686, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.07115185280686, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  3.07115185280686, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.07115185280686, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6e9f3b8-c4fa-4d8d-99fb-f931203dd433}, !- Handle
  Surface 1223,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5fa392e-85fd-43e4-b9b5-997dfcf6a70a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6660cb99-3c49-4449-8586-910a87f3adb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.24075908919145, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.24075908919145, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  3.07115185280686, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  3.07115185280686, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a5de5a9-4b5d-4983-8315-d21729f06538}, !- Handle
  Surface 1224,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5fa392e-85fd-43e4-b9b5-997dfcf6a70a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4246203a-17ca-445b-b743-3e6ef9fc9a6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.865442211431859, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.865442211431859, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  2.24075908919145, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  2.24075908919145, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7142adea-2805-4f76-8383-92c450a6f956}, !- Handle
  Surface 1225,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5fa392e-85fd-43e4-b9b5-997dfcf6a70a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ee28a14-bb3b-44c7-a9eb-e5a2e26de1bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0.865442211431859, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  0.865442211431859, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82eb1ea7-fb4a-43e7-859b-0271dba3be15}, !- Handle
  Surface 1226,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5fa392e-85fd-43e4-b9b5-997dfcf6a70a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f41905b-589e-4e79-ae5d-366db9e46b19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.07061854126896, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.07061854126896, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c146dfae-0c37-435c-8a6c-87449be5fef7}, !- Handle
  Surface 1227,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5fa392e-85fd-43e4-b9b5-997dfcf6a70a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd5e7ab0-399f-4880-8bcf-9c0fd6d52c94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.07061854126896, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -1.07061854126896, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {867ba7f1-2d29-4ec3-9ccf-bf888c4a02c9}, !- Handle
  Surface 1228,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5fa392e-85fd-43e4-b9b5-997dfcf6a70a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6fdab1d-b4c5-4bf5-b9d2-3e8b23ab6911}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f9b44cd-fe15-47be-881f-d8cff146b71e}, !- Handle
  Surface 1229,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5fa392e-85fd-43e4-b9b5-997dfcf6a70a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8df2920-5d7a-4e61-a7dd-805e19c84ce1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07115185280686, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.07115185280686, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b20b233d-cda5-470b-bd25-5952b9b381b1}, !- Handle
  8.Conference 8,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  108.052483204244,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {de0c60e7-e23c-407b-bab2-28c06ecbdfed}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1881cf21-5208-4439-8494-7acf45fe0d2d}, !- Handle
  Surface 1230,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b20b233d-cda5-470b-bd25-5952b9b381b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1db12d55-3979-463e-bba5-00ea9d4b295f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.697969616422277, 6.53891249999999, 0, !- X,Y,Z Vertex 1 {m}
  0.697969616422277, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.37318223638458, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.37318223638458, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6770198b-3a56-4915-998e-9d31ff3b45f6}, !- Handle
  Surface 1231,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b20b233d-cda5-470b-bd25-5952b9b381b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee453047-156e-4474-aa37-1c04c82f4412}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.37318223638458, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.37318223638458, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90198453-aeb9-430d-a1d8-7524d7056aeb}, !- Handle
  Surface 1232,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b20b233d-cda5-470b-bd25-5952b9b381b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1354b6a4-4b97-4969-aed0-46102796db50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.37318223638458, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.37318223638458, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -2.37318223638458, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.37318223638458, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed936764-79dc-433f-9f3c-9190825de921}, !- Handle
  Surface 1233,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b20b233d-cda5-470b-bd25-5952b9b381b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21d27b4e-e777-4370-88ea-c417fb75e12d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.285325987203645, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -0.285325987203645, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -2.37318223638458, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.37318223638458, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {883fb7b1-8544-4b6b-84b2-fd2b948e2a58}, !- Handle
  Surface 1234,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b20b233d-cda5-470b-bd25-5952b9b381b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9efc0a4-cbf5-4358-a01e-010f4f86f7e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.697969616422277, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.697969616422277, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -0.285325987203645, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -0.285325987203645, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fa235ac-fabd-418e-9ab3-75adc14663bc}, !- Handle
  Surface 1235,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b20b233d-cda5-470b-bd25-5952b9b381b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8e31bc4-5094-469d-b28d-2c02a8391c89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.697969616422277, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0.697969616422277, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0.697969616422277, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  0.697969616422277, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c50b466f-34c6-4258-91ed-d09a7dfa8e9d}, !- Handle
  Surface 1236,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b20b233d-cda5-470b-bd25-5952b9b381b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c765c81c-ae45-469c-a031-9ae90c0b3204}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.697969616422277, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.697969616422277, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf971096-2a4c-4bf9-b039-55f6d313aa16}, !- Handle
  Surface 1237,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b20b233d-cda5-470b-bd25-5952b9b381b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cce9363-e301-4b66-84ca-554a8c42f725}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.697969616422277, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0.697969616422277, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.37318223638458, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.37318223638458, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {18cb2da8-6f0d-4cf9-a3b2-87bbdde7044c}, !- Handle
  8.OpenOffice 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115.078905573784,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {242cf0fe-7f63-4224-9ced-26c095be7f53}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {04374deb-a1e7-4a8a-9137-412a8ec513f7}, !- Handle
  Surface 1238,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18cb2da8-6f0d-4cf9-a3b2-87bbdde7044c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af2d70b8-91d6-40bd-b12c-171e0454640e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.32845275311731, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.32845275311731, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5944c2a3-2858-44a3-aa20-2c34622b10c6}, !- Handle
  Surface 1239,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18cb2da8-6f0d-4cf9-a3b2-87bbdde7044c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c2cf484-eacc-4d51-8f9d-9731b9e2dd68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32845275311731, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -6.32845275311731, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8e31bc4-5094-469d-b28d-2c02a8391c89}, !- Handle
  Surface 1240,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18cb2da8-6f0d-4cf9-a3b2-87bbdde7044c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fa235ac-fabd-418e-9ab3-75adc14663bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32845275311731, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.32845275311731, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -6.32845275311731, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.32845275311731, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e21950da-d6c2-45b4-b500-388ea7a4048c}, !- Handle
  Surface 1241,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18cb2da8-6f0d-4cf9-a3b2-87bbdde7044c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f5b96d9-a8fb-4d33-9236-96260b254d8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.6654125, 6.53891249999999, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -2.6654125, 6.53891249999999, 0,        !- X,Y,Z Vertex 2 {m}
  -6.32845275311731, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -6.32845275311731, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14e6c8b9-9e1b-4ef8-8963-f02f5e44b701}, !- Handle
  Surface 1242,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {18cb2da8-6f0d-4cf9-a3b2-87bbdde7044c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.6654125, 6.53891249999999, 0,        !- X,Y,Z Vertex 3 {m}
  -2.6654125, 6.53891249999999, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd6d86ab-511f-4ba1-9b2e-86a6d3e33d23}, !- Handle
  Surface 1243,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {18cb2da8-6f0d-4cf9-a3b2-87bbdde7044c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08a1c947-f9f0-4222-9c8b-23ed8fcc7473}, !- Handle
  Surface 1244,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18cb2da8-6f0d-4cf9-a3b2-87bbdde7044c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85790eca-0693-4575-a3bb-407289612d0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -4.73480207370741, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.73480207370741, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d744a380-00ca-43ae-9463-6ab6f4ec6cca}, !- Handle
  4.Corridor 11,                          !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  108.283461615051,                       !- X Origin {m}
  21.6776179306767,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {cdca8269-f518-470f-b0f8-dd6a23f7e602}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b27479c0-5443-4203-8e86-7937b12e3b41}, !- Handle
  Surface 1245,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d744a380-00ca-43ae-9463-6ab6f4ec6cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff613719-f5b4-4291-bd41-705235df7530}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.5342886142719, 7.69967073677136, 0, !- X,Y,Z Vertex 1 {m}
  -30.5342886142719, 4.08715997881416, 0, !- X,Y,Z Vertex 2 {m}
  -6.74593104126837, 4.08715997881416, 0, !- X,Y,Z Vertex 3 {m}
  -6.74593104126888, 0, 0,                !- X,Y,Z Vertex 4 {m}
  -32.6080101607486, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -32.6080101607486, 7.69967073677136, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {89b13d16-010f-48d5-b51d-3d51dcfe7c12}, !- Handle
  Surface 1246,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d744a380-00ca-43ae-9463-6ab6f4ec6cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a285651-c4c9-490e-a7b1-d8ea743ae3bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.6080101607486, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -32.6080101607486, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e17177c-3f1f-40e0-8a62-0b89afa2da97}, !- Handle
  Surface 1247,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d744a380-00ca-43ae-9463-6ab6f4ec6cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5523cd19-8739-43c0-82bc-1fc9ea31bdbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.6080101607486, 4.08715997881416, 4.2672, !- X,Y,Z Vertex 1 {m}
  -32.6080101607486, 4.08715997881416, 0, !- X,Y,Z Vertex 2 {m}
  -32.6080101607486, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -32.6080101607486, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0c23c3e-885a-4723-ae29-82f25de39dec}, !- Handle
  Surface 1248,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d744a380-00ca-43ae-9463-6ab6f4ec6cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29e4f318-8dcf-45ab-80de-c712291b811f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.6080101607486, 7.69967073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -32.6080101607486, 7.69967073677136, 0, !- X,Y,Z Vertex 2 {m}
  -32.6080101607486, 4.08715997881416, 0, !- X,Y,Z Vertex 3 {m}
  -32.6080101607486, 4.08715997881416, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73d0e96d-1f4c-449e-9d16-4a94dacb0888}, !- Handle
  Surface 1249,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d744a380-00ca-43ae-9463-6ab6f4ec6cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d503389-8174-4603-82f6-547b0c8a96c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.5342886142719, 7.69967073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -30.5342886142719, 7.69967073677136, 0, !- X,Y,Z Vertex 2 {m}
  -32.6080101607486, 7.69967073677136, 0, !- X,Y,Z Vertex 3 {m}
  -32.6080101607486, 7.69967073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {247b118a-406b-4a01-b291-151a86a4a1d7}, !- Handle
  Surface 1250,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d744a380-00ca-43ae-9463-6ab6f4ec6cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3681e290-c13b-4b19-94e0-4e9e578c8dbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.5342886142719, 4.08715997881416, 4.2672, !- X,Y,Z Vertex 1 {m}
  -30.5342886142719, 4.08715997881416, 0, !- X,Y,Z Vertex 2 {m}
  -30.5342886142719, 7.69967073677136, 0, !- X,Y,Z Vertex 3 {m}
  -30.5342886142719, 7.69967073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {801e55d0-261d-4817-a057-ac80f841314e}, !- Handle
  Surface 1251,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d744a380-00ca-43ae-9463-6ab6f4ec6cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9e93de0-0d49-40c0-99f4-424ec39bc45d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.7849740313074, 4.08715997881416, 4.2672, !- X,Y,Z Vertex 1 {m}
  -21.7849740313074, 4.08715997881416, 0, !- X,Y,Z Vertex 2 {m}
  -30.5342886142719, 4.08715997881416, 0, !- X,Y,Z Vertex 3 {m}
  -30.5342886142719, 4.08715997881416, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87eccbb6-7433-4055-8040-b45593de9ba2}, !- Handle
  Surface 1252,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d744a380-00ca-43ae-9463-6ab6f4ec6cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02daf354-63a5-4db7-bf7e-8ad066a1bbef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.2633012137271, 4.08715997881416, 4.2672, !- X,Y,Z Vertex 1 {m}
  -19.2633012137271, 4.08715997881416, 0, !- X,Y,Z Vertex 2 {m}
  -21.7849740313074, 4.08715997881416, 0, !- X,Y,Z Vertex 3 {m}
  -21.7849740313074, 4.08715997881416, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe307e74-a3c3-4149-840b-222eb80ae0f8}, !- Handle
  Surface 1253,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d744a380-00ca-43ae-9463-6ab6f4ec6cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdba5580-2613-4d84-a97e-58f32356da07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.510393541269, 4.08715997881416, 4.2672, !- X,Y,Z Vertex 1 {m}
  -14.510393541269, 4.08715997881416, 0,  !- X,Y,Z Vertex 2 {m}
  -19.2633012137271, 4.08715997881416, 0, !- X,Y,Z Vertex 3 {m}
  -19.2633012137271, 4.08715997881416, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {365421b3-1206-410e-8a32-2ee8376e6bf9}, !- Handle
  Surface 1254,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d744a380-00ca-43ae-9463-6ab6f4ec6cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1351bda9-d462-461a-b9a6-4a6c8e813190}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.948148224951, 4.08715997881416, 4.2672, !- X,Y,Z Vertex 1 {m}
  -11.948148224951, 4.08715997881416, 0,  !- X,Y,Z Vertex 2 {m}
  -14.510393541269, 4.08715997881416, 0,  !- X,Y,Z Vertex 3 {m}
  -14.510393541269, 4.08715997881416, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0c702ae-4fe7-4a1b-83d9-2018ee98acb7}, !- Handle
  Surface 1255,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d744a380-00ca-43ae-9463-6ab6f4ec6cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bcfd1f7-667e-4744-8ca8-7ba488fa6e80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6753125, 4.08715997881416, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -5.6753125, 4.08715997881416, 0,        !- X,Y,Z Vertex 2 {m}
  -11.948148224951, 4.08715997881416, 0,  !- X,Y,Z Vertex 3 {m}
  -11.948148224951, 4.08715997881416, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ec4c863-7c36-44e8-bf8d-7979471d20b1}, !- Handle
  Surface 1256,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d744a380-00ca-43ae-9463-6ab6f4ec6cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a4d2bdc-f293-4930-9421-63f53d1628a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.08715997881416, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.08715997881416, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.6753125, 4.08715997881416, 0,        !- X,Y,Z Vertex 3 {m}
  -5.6753125, 4.08715997881416, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {211be555-f476-4024-8c34-0c42f4f31148}, !- Handle
  Surface 1257,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d744a380-00ca-43ae-9463-6ab6f4ec6cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb0aa9fd-07a4-426d-a3ce-fbfecc348fcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.08715997881416, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.08715997881416, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56d105ba-cca6-463f-91c7-153c662abbd0}, !- Handle
  Surface 1258,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d744a380-00ca-43ae-9463-6ab6f4ec6cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00d4f1a1-3753-4761-83bd-ead5e0ec2bb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 4.08715997881416, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -1.65915428423074, 4.08715997881416, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.65915428423074, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {870ef617-fcb1-414d-a817-12f595196e0c}, !- Handle
  4.Corridor 6,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  108.283461615051,                       !- X Origin {m}
  25.7647779094909,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {49de1b09-e838-443c-b7d7-494040f9c06b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {17a11960-d5d2-4267-a741-1091734a3d19}, !- Handle
  Surface 1259,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {870ef617-fcb1-414d-a817-12f595196e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d55ae77a-bfd3-4c0d-8ce9-0ea895ce3368}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.67416895873104, 16.9101707996194, 0,  !- X,Y,Z Vertex 1 {m}
  1.67416895873104, -4.08715997881416, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.08715997881416, 0,                !- X,Y,Z Vertex 3 {m}
  0, 16.9101707996194, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb124ce0-2eab-4e41-96c8-9f06c2743b49}, !- Handle
  Surface 1260,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {870ef617-fcb1-414d-a817-12f595196e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d98457d6-5046-4040-98d2-01a5c1daa95e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.0860125, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, 15.0860125, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2902c67-e210-4e76-b74d-7a5dbff92673}, !- Handle
  Surface 1261,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {870ef617-fcb1-414d-a817-12f595196e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e90d38e-38d2-4d81-8941-49676de086f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.9101707996194, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 16.9101707996194, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 15.0860125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 15.0860125, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f633fe8-5234-47f5-916e-e69f70117124}, !- Handle
  Surface 1262,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {870ef617-fcb1-414d-a817-12f595196e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38bcacc6-8c7e-4c17-9592-e2dfbcc13e0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.67416895873104, 16.9101707996194, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.67416895873104, 16.9101707996194, 0,  !- X,Y,Z Vertex 2 {m}
  0, 16.9101707996194, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 16.9101707996194, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3bbc4d3-0acd-4685-8697-eae86fd35f51}, !- Handle
  Surface 1263,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {870ef617-fcb1-414d-a817-12f595196e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3516634f-9b4a-46a5-884a-34b8e67813e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.67416895873104, -4.08715997881416, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.67416895873104, -4.08715997881416, 0, !- X,Y,Z Vertex 2 {m}
  1.67416895873104, 16.9101707996194, 0,  !- X,Y,Z Vertex 3 {m}
  1.67416895873104, 16.9101707996194, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3a40acf-959b-43a5-be33-1f9842b8c5ca}, !- Handle
  Surface 1264,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {870ef617-fcb1-414d-a817-12f595196e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ab5a653-30ad-4752-a743-d6fb30f7ce5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.08715997881416, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -4.08715997881416, 0,                !- X,Y,Z Vertex 2 {m}
  1.67416895873104, -4.08715997881416, 0, !- X,Y,Z Vertex 3 {m}
  1.67416895873104, -4.08715997881416, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb0aa9fd-07a4-426d-a3ce-fbfecc348fcd}, !- Handle
  Surface 1265,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {870ef617-fcb1-414d-a817-12f595196e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {211be555-f476-4024-8c34-0c42f4f31148}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.08715997881416, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.08715997881416, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a6197e3-d272-49d4-bbe4-3ffc34fe2b9f}, !- Handle
  Surface 1266,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {870ef617-fcb1-414d-a817-12f595196e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16cb395a-f2b5-41e2-a257-ca2e473ced05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.67416895873104, 11.6674857579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.67416895873104, 12.8406482579572, 4.2672, !- X,Y,Z Vertex 2 {m}
  0.471768499159845, 12.8406482579572, 4.2672, !- X,Y,Z Vertex 3 {m}
  0.471768499159845, 16.9101707996194, 4.2672, !- X,Y,Z Vertex 4 {m}
  0, 16.9101707996194, 4.2672,            !- X,Y,Z Vertex 5 {m}
  0, 11.6674857579572, 4.2672;            !- X,Y,Z Vertex 6 {m}

OS:Space,
  {455f67a4-4154-444d-a444-84db606122d2}, !- Handle
  4.Corridor 2,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.2038619630465,                       !- X Origin {m}
  26.1736554021866,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {d6c687ce-a568-48b4-8162-5f8838438745}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4287bc60-34f4-4f64-900f-1d54dba23c98}, !- Handle
  Surface 1267,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {455f67a4-4154-444d-a444-84db606122d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a63f34b1-ba36-4096-b8ec-d327cc74c900}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92950611073546, 6.12775, 0,           !- X,Y,Z Vertex 1 {m}
  1.92950611073546, 1.18581668654958, 0,  !- X,Y,Z Vertex 2 {m}
  3.59003111073546, 1.18581668654958, 0,  !- X,Y,Z Vertex 3 {m}
  3.59003111073546, -3.84020831345042, 0, !- X,Y,Z Vertex 4 {m}
  1.31355611073546, -3.84020831345042, 0, !- X,Y,Z Vertex 5 {m}
  1.31355611073546, 0, 0,                 !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 6.12775, 0;                          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {231a94b8-3415-448b-811c-7a4f17ee9b91}, !- Handle
  Surface 1268,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {455f67a4-4154-444d-a444-84db606122d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {189fbad0-29bc-4946-ad3e-d1ea723ef3ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.12775, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 6.12775, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {452c0535-b451-4615-9b1a-f298cebef5b4}, !- Handle
  Surface 1269,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {455f67a4-4154-444d-a444-84db606122d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48272e68-a1fe-490d-8bae-79ad3d6a8130}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92950611073546, 6.12775, 4.2672,      !- X,Y,Z Vertex 1 {m}
  1.92950611073546, 6.12775, 0,           !- X,Y,Z Vertex 2 {m}
  0, 6.12775, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 6.12775, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f622164-5ed1-4db6-a472-b32a8fa7d830}, !- Handle
  Surface 1270,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {455f67a4-4154-444d-a444-84db606122d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e4d4276-a7e1-4b6b-985f-5926e1740d16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92950611073546, 1.18581668654958, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.92950611073546, 1.18581668654958, 0,  !- X,Y,Z Vertex 2 {m}
  1.92950611073546, 6.12775, 0,           !- X,Y,Z Vertex 3 {m}
  1.92950611073546, 6.12775, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdeb2961-cbe1-4177-9010-f1fa6acb6222}, !- Handle
  Surface 1271,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {455f67a4-4154-444d-a444-84db606122d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb37ef4-c515-4f53-bc99-b10c5714080c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59003111073546, 1.18581668654958, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.59003111073546, 1.18581668654958, 0,  !- X,Y,Z Vertex 2 {m}
  1.92950611073546, 1.18581668654958, 0,  !- X,Y,Z Vertex 3 {m}
  1.92950611073546, 1.18581668654958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8924336-9ac8-4569-9a8f-ae3936da0b75}, !- Handle
  Surface 1272,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {455f67a4-4154-444d-a444-84db606122d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {562ce835-aff4-4558-9a92-e5f0cad9b9db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59003111073546, -3.84020831345042, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.59003111073546, -3.84020831345042, 0, !- X,Y,Z Vertex 2 {m}
  3.59003111073546, 1.18581668654958, 0,  !- X,Y,Z Vertex 3 {m}
  3.59003111073546, 1.18581668654958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d91371b-bab0-4ad3-b47b-1614e72f65e4}, !- Handle
  Surface 1273,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {455f67a4-4154-444d-a444-84db606122d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28248910-71bd-491c-bdce-26b4216fab17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31355611073546, -3.84020831345042, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.31355611073546, -3.84020831345042, 0, !- X,Y,Z Vertex 2 {m}
  3.59003111073546, -3.84020831345042, 0, !- X,Y,Z Vertex 3 {m}
  3.59003111073546, -3.84020831345042, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {776f2d3b-2f8f-46e5-92b9-ef3006d458a1}, !- Handle
  Surface 1274,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {455f67a4-4154-444d-a444-84db606122d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5f34847-e258-49c4-9257-00aaa5444a3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31355611073546, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.31355611073546, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.31355611073546, -3.84020831345042, 0, !- X,Y,Z Vertex 3 {m}
  1.31355611073546, -3.84020831345042, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae0cf4d4-98cd-46ab-9f5c-c733aed36b2b}, !- Handle
  Surface 1275,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {455f67a4-4154-444d-a444-84db606122d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1385339f-5345-4261-a2ba-fa3ec72b051b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.31355611073546, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.31355611073546, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea1b4947-5091-44d7-a57c-16b64b2fb45f}, !- Handle
  Surface 1276,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {455f67a4-4154-444d-a444-84db606122d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e61394df-9adb-4216-a9da-bca4836dc825}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92950611073601, -3.84020831345042, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.92950611073546, 6.12775, 4.2672,      !- X,Y,Z Vertex 2 {m}
  0, 6.12775, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 4 {m}
  1.31355611073546, 0, 4.2672,            !- X,Y,Z Vertex 5 {m}
  1.31355611073546, -3.84020831345042, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {a0b9fd6e-bf58-4040-8949-70e2e52aab18}, !- Handle
  9.OpenOffice 16,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.5719805737825,                       !- X Origin {m}
  44.075951167448,                        !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {83489f39-ec78-44f6-a069-04f3d6fd2bc7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bb23b3df-1f93-4cd6-afca-664531e3b649}, !- Handle
  Surface 1277,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a0b9fd6e-bf58-4040-8949-70e2e52aab18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a197900-b2dd-45b3-8ab8-c0fe979b2481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.59268469052554, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  8.59268469052554, -14.6986624999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -14.6986624999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ec2c6d3-e466-4678-aeea-0cb7ea488e3e}, !- Handle
  Surface 1278,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b9fd6e-bf58-4040-8949-70e2e52aab18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c36b7913-2eeb-482f-8ab5-fb873c211929}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.59268469052554, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  8.59268469052554, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {311a8c61-acb4-492b-ae8e-fac607eb825a}, !- Handle
  Surface 1279,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b9fd6e-bf58-4040-8949-70e2e52aab18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12d97e3b-f1fd-4ab8-9bfc-f426b359dea5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.59268469052554, -2.38442499999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.59268469052554, -2.38442499999996, 0, !- X,Y,Z Vertex 2 {m}
  8.59268469052554, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.59268469052554, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96570969-8f33-4fc1-9bea-e5e2730fd799}, !- Handle
  Surface 1280,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b9fd6e-bf58-4040-8949-70e2e52aab18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f4be866-1160-4b97-8682-c87b3065cd9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.59268469052554, -8.15974999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.59268469052554, -8.15974999999996, 0, !- X,Y,Z Vertex 2 {m}
  8.59268469052554, -2.38442499999996, 0, !- X,Y,Z Vertex 3 {m}
  8.59268469052554, -2.38442499999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35e7a021-c23a-4d67-924d-34626fdf864d}, !- Handle
  Surface 1281,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b9fd6e-bf58-4040-8949-70e2e52aab18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f52a0683-2d6e-4b75-bb50-4de7c8ba019f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.59268469052554, -14.6986624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.59268469052554, -14.6986624999999, 0, !- X,Y,Z Vertex 2 {m}
  8.59268469052554, -8.15974999999996, 0, !- X,Y,Z Vertex 3 {m}
  8.59268469052554, -8.15974999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f634bd9-1fba-4fd7-941f-6ef49033095b}, !- Handle
  Surface 1282,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b9fd6e-bf58-4040-8949-70e2e52aab18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {846bb822-d61a-4793-86ad-804f97d8d181}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.6986624999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -14.6986624999999, 0,                !- X,Y,Z Vertex 2 {m}
  8.59268469052554, -14.6986624999999, 0, !- X,Y,Z Vertex 3 {m}
  8.59268469052554, -14.6986624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34f7a0bb-826d-4afa-b455-5f6cf86e77e8}, !- Handle
  Surface 1283,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b9fd6e-bf58-4040-8949-70e2e52aab18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -14.6986624999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -14.6986624999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbe6da5d-569e-49b8-867a-53921d8eff75}, !- Handle
  Surface 1284,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0b9fd6e-bf58-4040-8949-70e2e52aab18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.59268469052554, -14.6986624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.59268469052554, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -14.6986624999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cdbb95b6-b527-4a52-99ed-684217101bf6}, !- Handle
  9.Conference 7,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.1646652643125,                       !- X Origin {m}
  35.9162011674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {aa118a55-6301-4e26-9aa9-ea77ae6162c1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {197b0921-2a18-4a4a-9a6c-8ed4f1adc10a}, !- Handle
  Surface 1285,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cdbb95b6-b527-4a52-99ed-684217101bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34ee6c4e-27e5-4a17-913b-79e64adeae0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  3.40610441991276, -5.19776222063228e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.40610441991276, -6.53891250000001, 0, !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a1bf3ec-d93b-4ab0-9158-0be0a9479ec3}, !- Handle
  Surface 1286,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdbb95b6-b527-4a52-99ed-684217101bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {922dbf74-9d2c-43d5-94d2-ffd0790031ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.17676534981077, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.17676534981077, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbd41a2a-6a3b-49b6-a5fd-e57a3ad91fc2}, !- Handle
  Surface 1287,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdbb95b6-b527-4a52-99ed-684217101bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cb23841-4c9d-49ac-9a74-596a92438bd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.17676534981077, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.17676534981077, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  4.17676534981077, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.17676534981077, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {056b8fa3-62b3-4646-a271-e82ee51f304a}, !- Handle
  Surface 1288,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdbb95b6-b527-4a52-99ed-684217101bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {154b31b6-db3d-4a4f-918c-d0fcc4003f8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  4.17676534981077, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  4.17676534981077, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f52a0683-2d6e-4b75-bb50-4de7c8ba019f}, !- Handle
  Surface 1289,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdbb95b6-b527-4a52-99ed-684217101bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35e7a021-c23a-4d67-924d-34626fdf864d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0d75cc4-8757-4878-a5b1-13240ed8d862}, !- Handle
  Surface 1290,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cdbb95b6-b527-4a52-99ed-684217101bf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.17676534981077, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.17676534981077, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d0cde8c-7bff-4cc0-80bc-fbddd249ced0}, !- Handle
  9.Corridor,                             !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.2568196842325,                       !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {45f46371-adf7-44fb-b3af-e3ea966cdd37}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {17880601-aec8-486b-a7ab-2b77bd27defa}, !- Handle
  Surface 1291,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d0cde8c-7bff-4cc0-80bc-fbddd249ced0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91b49ab8-6394-4302-bc18-8617d3874c98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.91538907011093, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.91538907011093, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3e7f3d2-c99c-489c-a704-adbfe459da45}, !- Handle
  Surface 1292,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d0cde8c-7bff-4cc0-80bc-fbddd249ced0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43fa681f-6f5a-464e-bf4f-2130269fee9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.91538907011093, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -1.91538907011093, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cb23841-4c9d-49ac-9a74-596a92438bd0}, !- Handle
  Surface 1293,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d0cde8c-7bff-4cc0-80bc-fbddd249ced0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbd41a2a-6a3b-49b6-a5fd-e57a3ad91fc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.91538907011093, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.91538907011093, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.91538907011093, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.91538907011093, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c26d38d-366b-40c2-ad3f-9b2dd8323187}, !- Handle
  Surface 1294,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d0cde8c-7bff-4cc0-80bc-fbddd249ced0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9babffa5-03f6-4491-a59c-0d062ca27bf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.440654419921698, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -0.440654419921698, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.91538907011093, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.91538907011093, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d504033-7720-404b-a646-08c453d28db0}, !- Handle
  Surface 1295,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d0cde8c-7bff-4cc0-80bc-fbddd249ced0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c81b2c2c-d552-4f9d-a349-2aae9304b794}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -0.440654419921698, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -0.440654419921698, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57fe0b14-4e08-431a-85b4-4456b1d753c5}, !- Handle
  Surface 1296,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d0cde8c-7bff-4cc0-80bc-fbddd249ced0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {516a4e39-47d9-4c4e-84d3-872071af8332}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50d68be9-a345-44a2-9f5c-2dc2c20a8609}, !- Handle
  Surface 1297,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d0cde8c-7bff-4cc0-80bc-fbddd249ced0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -1.91538907011093, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.91538907011093, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {16d946e6-ef08-430f-a072-1ff28b666faa}, !- Handle
  9.Storage 1,                            !- Name
  {50be4dce-5010-4531-a7b9-d7572137f80d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.4111616564425,                       !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {477b6df6-d76e-4131-92e0-365b6b880441}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c75db6fd-db17-4b12-a05d-9a7a7a05d18c}, !- Handle
  Surface 1298,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {16d946e6-ef08-430f-a072-1ff28b666faa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca9c1ec4-18d9-4d9a-b72f-d5c8f30937cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.15434197221606, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.15434197221606, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d477ada-f023-4c49-a242-52470ae77c72}, !- Handle
  Surface 1299,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d946e6-ef08-430f-a072-1ff28b666faa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11b19557-1536-4e42-b730-5dbd2a2b0f8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15434197221606, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.15434197221606, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {516a4e39-47d9-4c4e-84d3-872071af8332}, !- Handle
  Surface 1300,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d946e6-ef08-430f-a072-1ff28b666faa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57fe0b14-4e08-431a-85b4-4456b1d753c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15434197221606, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.15434197221606, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.15434197221606, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.15434197221606, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86b678fb-0455-4a45-b76f-7a202698e4ca}, !- Handle
  Surface 1301,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d946e6-ef08-430f-a072-1ff28b666faa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5602fe0-6b59-452d-90dc-ff216cf8fcd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.15434197221606, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.15434197221606, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c15bd3e3-7841-470b-8fdb-9d5400a63d01}, !- Handle
  Surface 1302,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d946e6-ef08-430f-a072-1ff28b666faa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da3995a1-947d-4b3b-aee2-f75e0fc0cb99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f402bb7c-2d37-46ee-a64b-0d45a74d4076}, !- Handle
  Surface 1303,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16d946e6-ef08-430f-a072-1ff28b666faa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -3.15434197221606, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.15434197221606, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eb01d406-0e76-4402-944b-02a11073d934}, !- Handle
  9.OpenOffice 24,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.1741061658525,                       !- X Origin {m}
  35.9162011674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {eb8a1181-3793-4cba-a594-8781c39bfea6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8bec319a-8b9f-4a5f-9a0c-f0fb90ae163a}, !- Handle
  Surface 1304,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eb01d406-0e76-4402-944b-02a11073d934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcb747bd-f436-4813-8ac2-923d8b892a36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34536075895588, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.34536075895588, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.76294450940813, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.76294450940813, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5abdc916-23ed-425e-a518-9ba4c54ada74}, !- Handle
  Surface 1305,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb01d406-0e76-4402-944b-02a11073d934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36927f60-747a-48aa-957c-4f77e04050f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34536075895588, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.34536075895588, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03d5238e-cc2b-48c4-8776-d78b2305d86a}, !- Handle
  Surface 1306,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb01d406-0e76-4402-944b-02a11073d934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8c9747b-d79d-4295-a9c0-af8774414926}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34536075895588, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.34536075895588, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  1.34536075895588, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.34536075895588, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08af4395-c832-48aa-8ad9-32e2ea3b88f5}, !- Handle
  Surface 1307,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb01d406-0e76-4402-944b-02a11073d934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08960ddd-790f-4fe9-a307-18da8c77ea72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.76294450940813, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.76294450940813, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  1.34536075895588, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  1.34536075895588, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da3995a1-947d-4b3b-aee2-f75e0fc0cb99}, !- Handle
  Surface 1308,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb01d406-0e76-4402-944b-02a11073d934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c15bd3e3-7841-470b-8fdb-9d5400a63d01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.76294450940813, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.76294450940813, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.76294450940813, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.76294450940813, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bf37267-0b5d-48fe-99bd-01ae3bf16871}, !- Handle
  Surface 1309,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb01d406-0e76-4402-944b-02a11073d934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd39e2e9-2cc1-4daa-a459-8610a285c911}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.76294450940813, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.76294450940813, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd8a995f-e164-4d67-9e4f-ed304bb429e0}, !- Handle
  Surface 1310,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb01d406-0e76-4402-944b-02a11073d934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34536075895588, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.34536075895588, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -4.76294450940813, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -4.76294450940813, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {70b011a9-1227-4528-8f55-8a1ad913b5f6}, !- Handle
  9.PrintRoom 1,                          !- Name
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.5194669248125,                       !- X Origin {m}
  35.9162011674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {ed9a5e4b-2c7b-4b92-810c-44a022bb80bb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {741e6b9e-8e61-4499-8731-e23e81bb9409}, !- Handle
  Surface 1311,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70b011a9-1227-4528-8f55-8a1ad913b5f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20d3731b-b4bc-421b-8795-0f5d96779cf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62478431674994, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.62478431674994, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {155f8cb6-f697-4b3c-b9ef-2a4941b0d938}, !- Handle
  Surface 1312,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70b011a9-1227-4528-8f55-8a1ad913b5f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4944d7e-9a20-4445-944c-38ac23851ed1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62478431674994, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.62478431674994, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d3ff9b0-415d-461d-8e70-0c067c97a9df}, !- Handle
  Surface 1313,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70b011a9-1227-4528-8f55-8a1ad913b5f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90c15b61-b227-41de-8eb8-9d2dcfabd3ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62478431674994, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.62478431674994, -3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  2.62478431674994, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.62478431674994, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2a0ac03-170e-42db-84df-77a3a9f88a19}, !- Handle
  Surface 1314,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70b011a9-1227-4528-8f55-8a1ad913b5f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaac72b7-abbd-4df2-98d9-002015b22f98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62478431674994, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.62478431674994, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  2.62478431674994, -3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  2.62478431674994, -3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc27c947-4a46-4d4e-8af0-1202ae8620c7}, !- Handle
  Surface 1315,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70b011a9-1227-4528-8f55-8a1ad913b5f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36e4ea4a-b1df-4051-b5b7-7b7c5ea9fbdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  2.62478431674994, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  2.62478431674994, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8c9747b-d79d-4295-a9c0-af8774414926}, !- Handle
  Surface 1316,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70b011a9-1227-4528-8f55-8a1ad913b5f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03d5238e-cc2b-48c4-8776-d78b2305d86a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7891bc09-4c56-4c24-aceb-060c5be83cfd}, !- Handle
  Surface 1317,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {70b011a9-1227-4528-8f55-8a1ad913b5f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62478431674994, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.62478431674994, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b1b946bc-7a60-40b9-91b9-b05b19c6c372}, !- Handle
  9.OpenOffice 19,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.1442512415626,                       !- X Origin {m}
  32.6467449174481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {2b178287-d3ba-4e09-9d85-d619c5faef01}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d99ae6ba-643b-4183-a6b9-f2f534f55c07}, !- Handle
  Surface 1318,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1b946bc-7a60-40b9-91b9-b05b19c6c372}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {073e9c9a-51ef-4981-a756-0cc1fa6f2475}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83458803465862, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.83458803465862, -3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  1.11277800742139, -3.26945625000009, 0, !- X,Y,Z Vertex 3 {m}
  1.11277800742139, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c880009-529b-4903-80f2-00ef2e0bf6b1}, !- Handle
  Surface 1319,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1b946bc-7a60-40b9-91b9-b05b19c6c372}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f468076-f339-48a1-931d-96bc2f64978b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83458803465862, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.83458803465862, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fbc2d63-34b5-43f9-a96b-e5bd5f282112}, !- Handle
  Surface 1320,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1b946bc-7a60-40b9-91b9-b05b19c6c372}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70f35d65-0bb8-4298-a9d4-0985d03e9204}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83458803465862, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.83458803465862, -3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  3.83458803465862, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.83458803465862, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {965cdf3d-5ad9-4ad9-8858-1a3054b53362}, !- Handle
  Surface 1321,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1b946bc-7a60-40b9-91b9-b05b19c6c372}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dae619a-52e3-49eb-b222-92896116bb04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.89633969451011, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.89633969451011, -3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  3.83458803465862, -3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  3.83458803465862, -3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2864fb6-5e3a-422d-900f-5ed07aae3417}, !- Handle
  Surface 1322,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1b946bc-7a60-40b9-91b9-b05b19c6c372}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {949932e6-dbe3-4030-a1c6-477a331a2c99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.26945624999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.26945624999999, 0,                !- X,Y,Z Vertex 2 {m}
  1.89633969451011, -3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  1.89633969451011, -3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaac72b7-abbd-4df2-98d9-002015b22f98}, !- Handle
  Surface 1323,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1b946bc-7a60-40b9-91b9-b05b19c6c372}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2a0ac03-170e-42db-84df-77a3a9f88a19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.26945624999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.26945624999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21685a3b-d86e-483d-bd09-d961630405cb}, !- Handle
  Surface 1324,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1b946bc-7a60-40b9-91b9-b05b19c6c372}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83458803465862, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.83458803465862, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.26945624999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2aaee937-29e5-4fca-90f2-5e0deb83a18d}, !- Handle
  9.Conference 3,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.3419736818725,                       !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {e60d4473-100a-4189-bce3-4b9592f7da55}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9bcd3c34-a7ca-47f3-b91a-fc62ce996826}, !- Handle
  Surface 1325,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2aaee937-29e5-4fca-90f2-5e0deb83a18d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b4bf042-8c87-4051-ac83-c9f181cab8da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.37660324636617, 3.26945624999999, 0,  !- X,Y,Z Vertex 1 {m}
  5.37660324636617, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.36313440565353, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.36313440565353, 3.26945624999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cf9482b-490b-48e4-b554-b5ad2e9ec17f}, !- Handle
  Surface 1326,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aaee937-29e5-4fca-90f2-5e0deb83a18d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac061f13-87ab-4dcb-8779-10ea7cef3b9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.36313440565353, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.36313440565353, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70f35d65-0bb8-4298-a9d4-0985d03e9204}, !- Handle
  Surface 1327,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aaee937-29e5-4fca-90f2-5e0deb83a18d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fbc2d63-34b5-43f9-a96b-e5bd5f282112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.36313440565353, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.36313440565353, 3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.36313440565353, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.36313440565353, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13cee785-c975-42e1-9d51-2f96da1ada5b}, !- Handle
  Surface 1328,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aaee937-29e5-4fca-90f2-5e0deb83a18d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8d042ee-e2ff-4e39-afdc-55fdd9ffd02f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.28260102983528, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.28260102983528, 3.26945624999999, 0,  !- X,Y,Z Vertex 2 {m}
  -3.36313440565353, 3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.36313440565353, 3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9e92d56-a2e0-4fb3-a69b-5d384c8f18fb}, !- Handle
  Surface 1329,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aaee937-29e5-4fca-90f2-5e0deb83a18d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8ab2a6e-fd60-43df-8b5d-76f2db3d86c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.28260102983528, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.28260102983528, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.28260102983528, 3.26945624999999, 0,  !- X,Y,Z Vertex 3 {m}
  6.28260102983528, 3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f59e8a0-7f67-40e2-84e2-c4971f349501}, !- Handle
  Surface 1330,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aaee937-29e5-4fca-90f2-5e0deb83a18d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c7c8c01-e6d7-4fa5-9212-8306b5b9e1c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.28260102983528, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.28260102983528, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bb10402-2614-4a26-8e9f-4320357df965}, !- Handle
  Surface 1331,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2aaee937-29e5-4fca-90f2-5e0deb83a18d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.28260102983528, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.28260102983528, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.36313440565353, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.36313440565353, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e0e93df9-2595-48bd-9b24-a1d5c42f5783}, !- Handle
  9.Conference 8,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.3337946884623,                       !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {0a52d5fe-aad5-45ee-a29f-2f8d839fde76}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {81b54cab-0729-415a-9b38-5f379f9f2e5e}, !- Handle
  Surface 1332,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0e93df9-2595-48bd-9b24-a1d5c42f5783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {750c7f6b-7d9e-4de5-978f-e0cab1d8b008}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.26945624999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.70921997675117, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.70921997675117, 3.26945624999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c678df0-0f6c-40b0-85e6-eadb2f0b1764}, !- Handle
  Surface 1333,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0e93df9-2595-48bd-9b24-a1d5c42f5783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48db430f-e7b5-455d-880b-08b4bac363e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.07864698489977, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.07864698489977, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b7dcce6-8b9a-4352-9af8-4349f7606f24}, !- Handle
  Surface 1334,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0e93df9-2595-48bd-9b24-a1d5c42f5783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5ceb6ee-af87-4676-880d-0ac4474aec61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.70921997675117, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.70921997675117, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.07864698489977, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.07864698489977, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8ab2a6e-fd60-43df-8b5d-76f2db3d86c0}, !- Handle
  Surface 1335,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0e93df9-2595-48bd-9b24-a1d5c42f5783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9e92d56-a2e0-4fb3-a69b-5d384c8f18fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.70921997675117, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.70921997675117, 3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.70921997675117, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.70921997675117, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {847e9987-7cd5-46a1-acf4-3cf50250f659}, !- Handle
  Surface 1336,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0e93df9-2595-48bd-9b24-a1d5c42f5783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfb0323a-458a-4d01-ad4d-6cd45e2714eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14686398980962, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.14686398980962, 3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.70921997675117, 3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.70921997675117, 3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f91c681a-1645-4df8-800c-e1107dea0a75}, !- Handle
  Surface 1337,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0e93df9-2595-48bd-9b24-a1d5c42f5783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2135ee7c-8188-4f69-a258-2e3c41dd71c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.26945624999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 3.26945624999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.14686398980962, 3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.14686398980962, 3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18239c2e-3d23-4f46-89db-faa4b8746f80}, !- Handle
  Surface 1338,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0e93df9-2595-48bd-9b24-a1d5c42f5783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acaf29ad-332f-4d63-b9f5-427b2fb6ec90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.26945624999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.26945624999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b2810d8-d106-4f51-9291-4caedc451204}, !- Handle
  Surface 1339,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e0e93df9-2595-48bd-9b24-a1d5c42f5783}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 3.26945624999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -4.70921997675117, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.70921997675117, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {91c4707b-fb46-4ef8-b0a7-8a294df03fe3}, !- Handle
  9.Corridor 6,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.3337946884623,                       !- X Origin {m}
  32.6467449174481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {ad49dbc1-8277-4240-9732-95b2953a2913}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d0ac4582-4962-4dd0-865e-3c97b9e0d4d8}, !- Handle
  Surface 1340,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91c4707b-fb46-4ef8-b0a7-8a294df03fe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f74e70e5-b39b-4f35-a8c2-b833d68c1c0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.26945624999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0.619169039341749, 3.2694562499999, 0,  !- X,Y,Z Vertex 2 {m}
  0.619169039341749, -3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  0, -3.26945624999999, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94f05e38-9eef-45a9-8cfe-1760dad2876d}, !- Handle
  Surface 1341,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91c4707b-fb46-4ef8-b0a7-8a294df03fe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1be69915-f44c-485b-a49a-612eeff94f43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.26945624999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 3.26945624999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a80b76fb-9118-4078-a10d-746ddaefa52c}, !- Handle
  Surface 1342,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91c4707b-fb46-4ef8-b0a7-8a294df03fe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fcfd4e2-7a1a-4e35-8293-1f1e62019135}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.39235402772391, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.39235402772391, 3.26945624999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.26945624999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.26945624999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d68ce86e-2326-471f-836f-9fab1d8c4a79}, !- Handle
  Surface 1343,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91c4707b-fb46-4ef8-b0a7-8a294df03fe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef61cb87-66db-4495-8923-36afe3d3169e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.39235402772391, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.39235402772391, -3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  2.39235402772391, 3.26945624999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.39235402772391, 3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de78ebd-dd46-4214-8724-4162791462a3}, !- Handle
  Surface 1344,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91c4707b-fb46-4ef8-b0a7-8a294df03fe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b80f720-0957-484d-a3f8-b844d574c891}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.26945624999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.26945624999999, 0,                !- X,Y,Z Vertex 2 {m}
  2.39235402772391, -3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  2.39235402772391, -3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acaf29ad-332f-4d63-b9f5-427b2fb6ec90}, !- Handle
  Surface 1345,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91c4707b-fb46-4ef8-b0a7-8a294df03fe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18239c2e-3d23-4f46-89db-faa4b8746f80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.26945624999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.26945624999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bfd26a8-503b-493d-9cfb-fef0e60a1926}, !- Handle
  Surface 1346,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91c4707b-fb46-4ef8-b0a7-8a294df03fe3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.39235402772391, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.39235402772391, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 3.26945624999999, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -3.26945624999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d1389e78-fefb-429a-a390-9e214ca2b913}, !- Handle
  9.Elec/MechRoom,                        !- Name
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.7842902368826,                       !- X Origin {m}
  35.9162011674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {0765653b-b1b8-48e3-b103-21084cf084ed}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {32fe8c55-c747-4dc1-b198-441434da478f}, !- Handle
  Surface 1347,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d1389e78-fefb-429a-a390-9e214ca2b913}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ce5c8c0-2c2f-4858-8b5b-4f48b32fe012}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89116121742264, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.89116121742264, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.058141520698, -6.53891249999999, 0,  !- X,Y,Z Vertex 3 {m}
  -4.058141520698, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1fcfdb5-fda1-46c1-b7a6-bb638b54b6be}, !- Handle
  Surface 1348,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1389e78-fefb-429a-a390-9e214ca2b913}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6d2cbc2-9d4a-4bf7-87d4-3f29562350c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89116121742264, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.89116121742264, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1ea4862-7831-4741-a0c4-a169736b25ce}, !- Handle
  Surface 1349,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1389e78-fefb-429a-a390-9e214ca2b913}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b30949c-cf1a-4ad8-ad4b-3dbcefcc90be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89116121742264, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.89116121742264, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  2.89116121742264, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.89116121742264, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3759678a-4c09-4f4b-96a2-4769bc6feafb}, !- Handle
  Surface 1350,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1389e78-fefb-429a-a390-9e214ca2b913}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c43cffa-4d65-45c3-82b5-cfa66df686f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.485731528176635, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.485731528176635, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  2.89116121742264, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  2.89116121742264, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {846ec8ec-eb6b-4349-8338-c60cb7849a56}, !- Handle
  Surface 1351,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1389e78-fefb-429a-a390-9e214ca2b913}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e8363b2-6295-409d-bde1-355e2fe93c08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.469576282577361, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -0.469576282577361, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0.485731528176635, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  0.485731528176635, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da31f9eb-535d-4d26-b1d3-9947cb283e48}, !- Handle
  Surface 1352,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1389e78-fefb-429a-a390-9e214ca2b913}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4504b354-33d4-44a6-bf58-ede0bd18684d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.02231552517307, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.02231552517307, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -0.469576282577361, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -0.469576282577361, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21014a64-2b42-467b-b4b6-e885e7832f48}, !- Handle
  Surface 1353,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1389e78-fefb-429a-a390-9e214ca2b913}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd766e14-6231-4fff-8876-cf744d92e8e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.058141520698, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.058141520698, -6.53891249999999, 0,  !- X,Y,Z Vertex 2 {m}
  -4.02231552517307, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.02231552517307, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef61cb87-66db-4495-8923-36afe3d3169e}, !- Handle
  Surface 1354,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1389e78-fefb-429a-a390-9e214ca2b913}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d68ce86e-2326-471f-836f-9fab1d8c4a79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.058141520698, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  -4.058141520698, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  -4.058141520698, -6.53891249999999, 0,  !- X,Y,Z Vertex 3 {m}
  -4.058141520698, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2bdeb92-98df-4a81-8ee1-224f0f0a49ee}, !- Handle
  Surface 1355,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1389e78-fefb-429a-a390-9e214ca2b913}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38866e52-5617-4ac9-ad71-bec09232dee0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.058141520698, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  -4.058141520698, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0184cc56-4aae-4df9-afd4-b4cbbde29761}, !- Handle
  Surface 1356,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d1389e78-fefb-429a-a390-9e214ca2b913}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89116121742264, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.89116121742264, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -4.058141520698, 0, 4.2672,             !- X,Y,Z Vertex 3 {m}
  -4.058141520698, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cb127043-edca-4330-9272-1b8bdeb60f32}, !- Handle
  9.Restroom,                             !- Name
  {23271a2e-1087-403c-85e4-2c49b13abc95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.4984875837427,                       !- X Origin {m}
  35.9162011674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {13113fd4-7111-4e8a-a2e0-d8ede1ef949e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {88a30e04-35c0-46a8-8af3-a483515c24fc}, !- Handle
  Surface 1357,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cb127043-edca-4330-9272-1b8bdeb60f32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af84f44c-0be1-4ed5-a97c-10d3f93191fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.8230361294411, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -10.8230361294411, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12998ef9-c26f-44ff-ac4b-8eae51c1452d}, !- Handle
  Surface 1358,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb127043-edca-4330-9272-1b8bdeb60f32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11a2857e-4425-41be-8443-1a1bb94fcf9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {074eefe8-d9a7-410d-abfe-45b3a1ddc4da}, !- Handle
  Surface 1359,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb127043-edca-4330-9272-1b8bdeb60f32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {445cb9a5-ec92-43c2-b4ef-f22bb233ba7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8230361294411, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -10.8230361294411, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b30949c-cf1a-4ad8-ad4b-3dbcefcc90be}, !- Handle
  Surface 1360,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb127043-edca-4330-9272-1b8bdeb60f32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1ea4862-7831-4741-a0c4-a169736b25ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8230361294411, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -10.8230361294411, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -10.8230361294411, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -10.8230361294411, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f791e4c-6469-45a6-a2fc-40e50996a9ce}, !- Handle
  Surface 1361,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb127043-edca-4330-9272-1b8bdeb60f32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80c4eec2-ae75-417f-b57a-f1080a86d930}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.58510984686373, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -9.58510984686373, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -10.8230361294411, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.8230361294411, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a5be7d8-c37b-435a-903d-b8eff387cab0}, !- Handle
  Surface 1362,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb127043-edca-4330-9272-1b8bdeb60f32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f28ed0e-a243-4ddb-8b12-d82139a64aea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.58510984686373, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.58510984686373, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4bf2a4d-9a87-4233-861a-d9af826b7d4f}, !- Handle
  Surface 1363,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb127043-edca-4330-9272-1b8bdeb60f32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -10.8230361294411, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -10.8230361294411, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8cf38e0e-c007-4208-9ea0-a717d8d40aee}, !- Handle
  9.Corridor 5,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.4984875837427,                       !- X Origin {m}
  29.3772886674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {a0ae853c-2ec7-4f38-bb83-5f42a586ed9b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6576a099-d689-4528-a53c-60f76f0fb3d1}, !- Handle
  Surface 1364,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8cf38e0e-c007-4208-9ea0-a717d8d40aee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a515eca0-5fd1-42f2-b498-e0089cd68f63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 6.53891249999999, 0,  !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11a2857e-4425-41be-8443-1a1bb94fcf9c}, !- Handle
  Surface 1365,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cf38e0e-c007-4208-9ea0-a717d8d40aee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12998ef9-c26f-44ff-ac4b-8eae51c1452d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae416173-d7cd-40a6-9680-85776096040a}, !- Handle
  Surface 1366,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cf38e0e-c007-4208-9ea0-a717d8d40aee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0af82355-18e1-44e4-b2a7-212c57cbdc1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 6.53891249999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29dd0b8e-e893-4c1a-919b-ae5850118634}, !- Handle
  Surface 1367,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cf38e0e-c007-4208-9ea0-a717d8d40aee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cecd30b6-9138-4f85-92ab-883c69d3657a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.80932577494515, 6.53891249999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.80932577494515, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d2271bf-bf0a-46e6-988f-4dd2f6304222}, !- Handle
  Surface 1368,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cf38e0e-c007-4208-9ea0-a717d8d40aee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcb78b8f-fb02-4dc9-9c95-2ffb6314f7fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.80932577494515, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38331464-2cd8-4202-903f-a5b34b945bc9}, !- Handle
  Surface 1369,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8cf38e0e-c007-4208-9ea0-a717d8d40aee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f1d3c481-e604-4101-8763-1de39adc943c}, !- Handle
  9.Elevator 1,                           !- Name
  {f794c727-ec41-45b6-b459-7b54c838c901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.3203805737825,                       !- X Origin {m}
  35.9162011674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {626d22d5-28e6-4788-b80e-c4c89aad9db2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7de4e29b-ea74-4311-9a7c-d1639b58154c}, !- Handle
  Surface 1370,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f1d3c481-e604-4101-8763-1de39adc943c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89e090c2-6f50-4f31-b622-47a5a04ba4d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -3.01256721509337, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.01256721509337, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9310eb23-f2f7-4f1d-9cfe-110e664d6466}, !- Handle
  Surface 1371,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1d3c481-e604-4101-8763-1de39adc943c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f11e232-4cc0-40a6-83bc-1ec57b8ea1c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1ffedb3-2f9e-469f-bb00-fa2b452dc0bb}, !- Handle
  Surface 1372,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1d3c481-e604-4101-8763-1de39adc943c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c81b20d7-0dd7-4111-be48-70ffd98336ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01256721509337, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.01256721509337, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cecd30b6-9138-4f85-92ab-883c69d3657a}, !- Handle
  Surface 1373,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1d3c481-e604-4101-8763-1de39adc943c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29dd0b8e-e893-4c1a-919b-ae5850118634}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01256721509337, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.01256721509337, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.01256721509337, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.01256721509337, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6a2516e-63c8-4f0e-85a8-1ce7b2e133c7}, !- Handle
  Surface 1374,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1d3c481-e604-4101-8763-1de39adc943c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8700ad2-a7d1-46b9-9112-1c50a5e66d4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.01256721509337, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.01256721509337, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f608815a-9b68-45cc-9af5-787bfd6560ef}, !- Handle
  Surface 1375,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f1d3c481-e604-4101-8763-1de39adc943c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -3.01256721509337, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -3.01256721509337, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2eb6c38e-bc4d-4b74-9c6e-1f615764042c}, !- Handle
  9.Lobby,                                !- Name
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  92.0311402368823,                       !- X Origin {m}
  35.9162011674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {645ae8c6-ba20-46ee-a68f-c4e6a2f24591}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3a9e6274-ba79-4a6a-b3a5-3ee894c74344}, !- Handle
  Surface 1376,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2eb6c38e-bc4d-4b74-9c6e-1f615764042c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {593bbc1c-6cca-47ad-8cf3-d927c6f6aeb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.74192783690225, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.74192783690225, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -0.710759663097754, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -0.710759663097754, 0, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55dbae1b-67c4-467e-8063-cffacbd6fafe}, !- Handle
  Surface 1377,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eb6c38e-bc4d-4b74-9c6e-1f615764042c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30ada537-99b7-4c08-90aa-3830ef5de812}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.74192783690225, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.74192783690225, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf4ac5d5-7817-4fa6-a7af-08e753fe9645}, !- Handle
  Surface 1378,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eb6c38e-bc4d-4b74-9c6e-1f615764042c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16d717f7-a7b4-446d-bdb4-554fad002000}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.74192783690225, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.74192783690225, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  1.74192783690225, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.74192783690225, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b99051f-c80f-48b5-b62f-16e14a7b1f87}, !- Handle
  Surface 1379,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eb6c38e-bc4d-4b74-9c6e-1f615764042c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db2dd8a5-76fb-426a-b4a0-ac177059d213}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.710759663097754, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -0.710759663097754, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  1.74192783690225, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  1.74192783690225, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f11e232-4cc0-40a6-83bc-1ec57b8ea1c3}, !- Handle
  Surface 1380,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eb6c38e-bc4d-4b74-9c6e-1f615764042c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9310eb23-f2f7-4f1d-9cfe-110e664d6466}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.710759663097754, 0, 4.2672,          !- X,Y,Z Vertex 1 {m}
  -0.710759663097754, 0, 0,               !- X,Y,Z Vertex 2 {m}
  -0.710759663097754, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -0.710759663097754, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {040ea46d-0f0d-4f80-8c5c-6c38f24040b9}, !- Handle
  Surface 1381,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eb6c38e-bc4d-4b74-9c6e-1f615764042c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0afae6f2-72d6-4b4b-9f8a-14566c85177b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.710759663097754, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.710759663097754, 0, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd7f75c8-e27a-4aa1-af92-6916043d91ea}, !- Handle
  Surface 1382,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2eb6c38e-bc4d-4b74-9c6e-1f615764042c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.74192783690225, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.74192783690225, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -0.710759663097754, 0, 4.2672,          !- X,Y,Z Vertex 3 {m}
  -0.710759663097754, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {26cf56f4-2f6a-4a6a-8767-693e7d232909}, !- Handle
  9.Elevator,                             !- Name
  {f794c727-ec41-45b6-b459-7b54c838c901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  96.3353133901024,                       !- X Origin {m}
  35.9162011674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {780f2780-13c6-4c5e-885c-b081b8ee1657}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4822b840-7a55-4158-8f18-18f17f7dabf7}, !- Handle
  Surface 1383,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26cf56f4-2f6a-4a6a-8767-693e7d232909}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5886a3d-3530-4358-8d75-1450dab15f29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.5622453163179, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.5622453163179, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb94b044-8d33-40cf-ba4f-814b7530c85c}, !- Handle
  Surface 1384,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26cf56f4-2f6a-4a6a-8767-693e7d232909}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0119ed88-d98d-4598-a5fa-d2dd15d5eb60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {532e006f-378e-4b10-b4f7-9da72d214766}, !- Handle
  Surface 1385,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26cf56f4-2f6a-4a6a-8767-693e7d232909}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {064b440e-c52f-4f05-8c93-d9d9a2fca757}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5622453163179, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.5622453163179, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16d717f7-a7b4-446d-bdb4-554fad002000}, !- Handle
  Surface 1386,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26cf56f4-2f6a-4a6a-8767-693e7d232909}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf4ac5d5-7817-4fa6-a7af-08e753fe9645}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5622453163179, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -2.5622453163179, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.5622453163179, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.5622453163179, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a75753-c681-4066-bf05-8ecbe7f7ffb6}, !- Handle
  Surface 1387,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26cf56f4-2f6a-4a6a-8767-693e7d232909}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cb6fea1-bd11-4b9a-beb3-c24d24d1fd77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.5622453163179, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -2.5622453163179, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f295bd99-7a29-4025-a043-b2577761aaa8}, !- Handle
  Surface 1388,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26cf56f4-2f6a-4a6a-8767-693e7d232909}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.5622453163179, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  -2.5622453163179, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7b2d47fc-b7c9-4558-8eee-22dddeea9efb}, !- Handle
  9.Stairs,                               !- Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  98.7483133901024,                       !- X Origin {m}
  35.9162011674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {2edb9294-13e8-44ab-a6c1-5725fe845f02}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {26ddda91-fa9a-4e86-b3f4-971737edcc59}, !- Handle
  Surface 1389,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b2d47fc-b7c9-4558-8eee-22dddeea9efb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1897556-65bd-4994-8bc0-47c23a9ecda8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81f9a9be-9141-4cb9-9635-6b093f916902}, !- Handle
  Surface 1390,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b2d47fc-b7c9-4558-8eee-22dddeea9efb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ea0abf0-e781-44ba-bd25-666f0e2e6111}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b110901e-1503-4e52-81f9-f61763857a72}, !- Handle
  Surface 1391,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b2d47fc-b7c9-4558-8eee-22dddeea9efb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f20617e8-c207-4a67-940f-9041f8e23310}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, -6.53891249999999, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0119ed88-d98d-4598-a5fa-d2dd15d5eb60}, !- Handle
  Surface 1392,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b2d47fc-b7c9-4558-8eee-22dddeea9efb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb94b044-8d33-40cf-ba4f-814b7530c85c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 3 {m}
  -2.413, -6.53891249999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7d3ee24-8353-4745-92eb-ef9bca15b09e}, !- Handle
  Surface 1393,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b2d47fc-b7c9-4558-8eee-22dddeea9efb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7eb4f2fd-cc02-46dc-8c1b-8c80cf8d152f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cfbd0d0-b68d-41e8-80f7-e6ba9a88b992}, !- Handle
  Surface 1394,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b2d47fc-b7c9-4558-8eee-22dddeea9efb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  -2.413, -6.53891249999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {63132262-1540-400c-8baa-53e30955aee8}, !- Handle
  9.PrintRoom,                            !- Name
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.537530573782,                       !- X Origin {m}
  35.9162011674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {57274731-ec35-439d-ab18-6b1eb7fe2678}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0bb1f658-aa02-405e-9f4a-752d3a7e80e0}, !- Handle
  Surface 1395,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {63132262-1540-400c-8baa-53e30955aee8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0b8377b-b9a3-4b06-a970-eebabba4bb9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.7892171836821, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.7892171836821, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {427a9e94-a1ef-411d-b16c-85b7502c0ea2}, !- Handle
  Surface 1396,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63132262-1540-400c-8baa-53e30955aee8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf3005c4-55ee-4b01-a197-f2a7e839d372}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac1b234d-88ba-4cde-b874-25731c3038f8}, !- Handle
  Surface 1397,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63132262-1540-400c-8baa-53e30955aee8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e794ecb5-c310-4da8-8c83-98cde8594bca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7892171836821, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.7892171836821, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ea0abf0-e781-44ba-bd25-666f0e2e6111}, !- Handle
  Surface 1398,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63132262-1540-400c-8baa-53e30955aee8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81f9a9be-9141-4cb9-9635-6b093f916902}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7892171836821, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -2.7892171836821, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.7892171836821, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.7892171836821, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea6b7a15-d349-4ca5-9b24-09a6cb87cea5}, !- Handle
  Surface 1399,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63132262-1540-400c-8baa-53e30955aee8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffd24f59-4174-4f68-849b-4efe97e9da2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.439607843601305, 0, 4.2672,          !- X,Y,Z Vertex 1 {m}
  -0.439607843601305, 0, 0,               !- X,Y,Z Vertex 2 {m}
  -2.7892171836821, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -2.7892171836821, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebf4c2e4-5bef-41e5-bcfe-5be0af20120f}, !- Handle
  Surface 1400,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63132262-1540-400c-8baa-53e30955aee8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {358d82f0-54ad-41a7-b2df-1f58651a3a98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.439607843601305, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.439607843601305, 0, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38b10797-913b-4dd3-98cb-257e24d25fa4}, !- Handle
  Surface 1401,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63132262-1540-400c-8baa-53e30955aee8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.7892171836821, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  -2.7892171836821, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {861c64cb-c866-4dc6-8e4c-8a4702a0262c}, !- Handle
  9.OpenOffice 13,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  102.608149115052,                       !- X Origin {m}
  35.9162011674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {87c8facb-c4cc-4044-a306-83cb3bba2170}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e8df2920-5d7a-4e61-a7dd-805e19c84ce1}, !- Handle
  Surface 1402,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {861c64cb-c866-4dc6-8e4c-8a4702a0262c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f9b44cd-fe15-47be-881f-d8cff146b71e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07115185280686, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.07115185280686, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {472b2296-c2d8-44a8-9370-b2656d3efffe}, !- Handle
  Surface 1403,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {861c64cb-c866-4dc6-8e4c-8a4702a0262c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9470b48-d45e-4e35-96de-b4f300e87e27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.24738611512973, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.24738611512973, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {073557e3-d3a3-462a-8b1d-56749274d070}, !- Handle
  Surface 1404,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {861c64cb-c866-4dc6-8e4c-8a4702a0262c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cb5bf08-432e-4a71-9076-2c861e898374}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07115185280686, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.07115185280686, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.24738611512973, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.24738611512973, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c65fd035-bdf0-47bd-8370-5303fcb057c7}, !- Handle
  Surface 1405,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {861c64cb-c866-4dc6-8e4c-8a4702a0262c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {807cc55a-970a-4a08-a317-3510b6f37052}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07115185280686, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.07115185280686, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  3.07115185280686, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.07115185280686, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f408d3e-12b7-4f82-bacb-4eb5f093844e}, !- Handle
  Surface 1406,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {861c64cb-c866-4dc6-8e4c-8a4702a0262c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a211a0-345e-41de-9d99-080d3c38f2ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43782802406787, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.43782802406787, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  3.07115185280686, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  3.07115185280686, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ef2612b-6751-451f-af01-2dd627e38ee4}, !- Handle
  Surface 1407,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {861c64cb-c866-4dc6-8e4c-8a4702a0262c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf21fa48-bd30-4fb2-a176-ee2d758502de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  1.43782802406787, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  1.43782802406787, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54a514d2-51a4-42a9-9d62-e38d35e5d1b6}, !- Handle
  Surface 1408,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {861c64cb-c866-4dc6-8e4c-8a4702a0262c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff8c826b-4f38-4d30-90ed-9396819d7bf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.07061854126896, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.07061854126896, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf3005c4-55ee-4b01-a197-f2a7e839d372}, !- Handle
  Surface 1409,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {861c64cb-c866-4dc6-8e4c-8a4702a0262c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {427a9e94-a1ef-411d-b16c-85b7502c0ea2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.07061854126896, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -1.07061854126896, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eb54a73-4e29-476c-a1fc-92e851335f93}, !- Handle
  Surface 1410,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {861c64cb-c866-4dc6-8e4c-8a4702a0262c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28ff8b3b-bf92-4603-bf27-7c455ae55682}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86cea170-c902-49a7-a753-a212f199bb2a}, !- Handle
  Surface 1411,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {861c64cb-c866-4dc6-8e4c-8a4702a0262c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07115185280686, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.07115185280686, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {29d4b932-5483-4217-9d63-8e7b045c3a05}, !- Handle
  7.OpenOffice 4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.6383930737843,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {f4f78aa0-a853-424b-9bf3-7a3c174159de}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {be0f6294-e2a2-4c91-9b9a-8b3676e9cf93}, !- Handle
  Surface 1412,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {29d4b932-5483-4217-9d63-8e7b045c3a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0b6a7c6-634c-4870-b77c-d4df5ba8ed24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.54853762486623, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.54853762486623, -3.17370823677135, 0, !- X,Y,Z Vertex 2 {m}
  -9.18505545084089, -3.17370823677135, 0, !- X,Y,Z Vertex 3 {m}
  -9.18505545084089, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0dc2f2e-25a2-4fb0-a02c-696610c38e88}, !- Handle
  Surface 1413,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29d4b932-5483-4217-9d63-8e7b045c3a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75235867-f16c-424d-ab7d-73f691020790}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.54853762486623, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.54853762486623, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61489f49-c16e-4ba0-8a2e-fd41da65ce48}, !- Handle
  Surface 1414,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29d4b932-5483-4217-9d63-8e7b045c3a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59cf4efb-8d87-4577-8185-300bdf3dfdb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.54853762486623, -3.17370823677135, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.54853762486623, -3.17370823677135, 0, !- X,Y,Z Vertex 2 {m}
  6.54853762486623, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.54853762486623, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cba1f719-965a-4569-b487-284d72f9b691}, !- Handle
  Surface 1415,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29d4b932-5483-4217-9d63-8e7b045c3a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6091ed2c-498b-4465-8711-bc1a30df499f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.54853762486623, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.54853762486623, -3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  6.54853762486623, -3.17370823677135, 0, !- X,Y,Z Vertex 3 {m}
  6.54853762486623, -3.17370823677135, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc9b165f-0b91-4c5d-87ef-e5d416a03668}, !- Handle
  Surface 1416,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29d4b932-5483-4217-9d63-8e7b045c3a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3327358e-6ed0-45af-875d-d2298332c427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.98618163792468, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.98618163792468, -3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  6.54853762486623, -3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  6.54853762486623, -3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfaf0471-209f-4870-806f-e53ff5ba725e}, !- Handle
  Surface 1417,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29d4b932-5483-4217-9d63-8e7b045c3a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {012d980a-c5f1-47ab-bc1f-9525222a4125}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.65955379756413, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -5.65955379756413, -3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  3.98618163792468, -3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  3.98618163792468, -3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6f49f4a-b9a9-485f-bba5-1578f8b64266}, !- Handle
  Surface 1418,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29d4b932-5483-4217-9d63-8e7b045c3a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bdf94b3-70a7-481d-b275-6f353f638319}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.49414183222274, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -9.49414183222274, -3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  -5.65955379756413, -3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  -5.65955379756413, -3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb8c297-42cf-4645-a190-276c7f24d05b}, !- Handle
  Surface 1419,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29d4b932-5483-4217-9d63-8e7b045c3a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85b9ba17-f311-4320-8e54-f709b6773adf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.49414183222274, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -9.49414183222274, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.49414183222274, -3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  -9.49414183222274, -3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb3dd917-62f2-4ad5-b279-f43660315e7f}, !- Handle
  Surface 1420,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29d4b932-5483-4217-9d63-8e7b045c3a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e8ff247-8ce6-4f59-bffc-f1702ea11072}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.49414183222274, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.49414183222274, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c73eea1e-0c4c-4fd8-b3d9-b8374a7c439a}, !- Handle
  Surface 1421,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29d4b932-5483-4217-9d63-8e7b045c3a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7225273d-a2da-4347-8bfe-7ea36b6dc31b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.38136382480025, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -8.38136382480025, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -9.49414183222274, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -9.49414183222274, -3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {edc77335-e21c-42f8-99bf-c596479deb6e}, !- Handle
  7.Conference 6,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.3337946884638,                       !- X Origin {m}
  32.6467449174481,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {21e0a945-67d7-4777-82d9-b86ca64c783f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {af70d857-f89b-43e0-9812-070933968f63}, !- Handle
  Surface 1422,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {edc77335-e21c-42f8-99bf-c596479deb6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f09aa7c4-8d36-4282-adc2-6257db209aee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.26945624999999, 0,                 !- X,Y,Z Vertex 1 {m}
  -5.54427970200777e-012, 0.0957480132285149, 0, !- X,Y,Z Vertex 2 {m}
  -2.14686398980962, 0.0957480132286477, 0, !- X,Y,Z Vertex 3 {m}
  -2.14686398980962, 3.26945624999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b036f362-2d2f-4b25-b89f-35ffccaaa9fc}, !- Handle
  Surface 1423,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edc77335-e21c-42f8-99bf-c596479deb6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d86cab1a-7f64-4c32-9c1b-665d00ea38d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14686398980962, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.14686398980962, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6091ed2c-498b-4465-8711-bc1a30df499f}, !- Handle
  Surface 1424,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edc77335-e21c-42f8-99bf-c596479deb6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cba1f719-965a-4569-b487-284d72f9b691}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14686398980962, 0.0957480132286477, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.14686398980962, 0.0957480132286477, 0, !- X,Y,Z Vertex 2 {m}
  -2.14686398980962, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.14686398980962, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59cf4efb-8d87-4577-8185-300bdf3dfdb5}, !- Handle
  Surface 1425,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edc77335-e21c-42f8-99bf-c596479deb6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61489f49-c16e-4ba0-8a2e-fd41da65ce48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14686398980962, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.14686398980962, 3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  -2.14686398980962, 0.0957480132286477, 0, !- X,Y,Z Vertex 3 {m}
  -2.14686398980962, 0.0957480132286477, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c468c997-32d5-42ac-8312-9e89ba61472e}, !- Handle
  Surface 1426,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edc77335-e21c-42f8-99bf-c596479deb6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08ca2a8c-5f5e-4e9b-bcfd-cf926713289e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.26945624999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 3.26945624999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.14686398980962, 3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.14686398980962, 3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a18ae17-6cda-4759-a581-8f9175182e47}, !- Handle
  Surface 1427,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edc77335-e21c-42f8-99bf-c596479deb6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcf0c3c0-fc48-451d-a9b6-e2748da4a778}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.26945624999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.26945624999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e65d387d-b61a-4364-baf2-360a6bd984ad}, !- Handle
  Surface 1428,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {edc77335-e21c-42f8-99bf-c596479deb6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdac935d-d231-4c8b-846b-46e6d442129a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 3.26945624999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -2.14686398980962, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.14686398980962, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1ee72f36-378f-417e-ad05-b31c7d484e21}, !- Handle
  5.Conference 1,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.5194669248095,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {9b07a682-675d-46d6-bff5-bc77c2c51594}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {09d6b14f-fff3-43af-a71c-b86391b2c600}, !- Handle
  Surface 1429,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1ee72f36-378f-417e-ad05-b31c7d484e21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {493a8e8d-fa68-4358-b80b-2bbe736e58b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -3.08850178858207, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.08850178858207, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58ebf1d7-2bcd-44e4-86ea-f2d7c21b3a92}, !- Handle
  Surface 1430,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ee72f36-378f-417e-ad05-b31c7d484e21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {451471c0-9f95-4b46-82fa-674b4d81d7b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d551501-15c3-4107-8c9d-d62050bb2cd5}, !- Handle
  Surface 1431,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ee72f36-378f-417e-ad05-b31c7d484e21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1790726a-0cc3-478d-86fa-ddf1d66ce1e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.56708928858188, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -9.56708928858188, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaa92aaa-193e-41ea-b345-8ee52f7a536b}, !- Handle
  Surface 1432,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ee72f36-378f-417e-ad05-b31c7d484e21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15723f18-51c9-4b8e-9770-b6bcaeeaef05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.56708928858188, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -9.56708928858188, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.56708928858188, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -9.56708928858188, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72c29a61-ef0b-49e4-92ef-0e1ea37241fb}, !- Handle
  Surface 1433,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ee72f36-378f-417e-ad05-b31c7d484e21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e176ffb4-c4af-47da-9d4c-e0edf3b99ea4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.56708928858188, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.56708928858188, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bec2306-8a15-490f-8fe5-319cd1d43d2d}, !- Handle
  Surface 1434,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1ee72f36-378f-417e-ad05-b31c7d484e21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d1e1313-340b-43a9-9289-3f9a89aa2c89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.21558452036591, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -2.21558452036591, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ed800e47-2a03-45e7-ac65-3e1e5b767fb4}, !- Handle
  5.PrintRoom 1,                          !- Name
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.4533376229435,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {c9803623-c07c-464f-bb57-f16d70d34dfd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e8fde199-94f6-4e5e-8322-b66bc851796a}, !- Handle
  Surface 1435,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed800e47-2a03-45e7-ac65-3e1e5b767fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cde1f780-792b-4e25-ad7d-66be15f83f49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.84357028811991, 5.19776222063228e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.84357028811973, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -2.93387069813368, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.93387069813368, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14c381a7-aaac-4a28-83a3-c014fa70761a}, !- Handle
  Surface 1436,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed800e47-2a03-45e7-ac65-3e1e5b767fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c5ec6c3-81f8-4504-9ac3-4856f45c3bc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.17370823677135, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.17370823677135, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bc67327-b143-4e10-af30-4e0f270e0675}, !- Handle
  Surface 1437,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed800e47-2a03-45e7-ac65-3e1e5b767fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99ea232e-604d-4c23-b854-1bee62d122a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, -3.17370823677135, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.17370823677135, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad05db0c-b9c7-4f92-b5db-876598ceb048}, !- Handle
  Surface 1438,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed800e47-2a03-45e7-ac65-3e1e5b767fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b055b5eb-8f27-4980-96f6-cba7ff4f8b63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93387069813368, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.93387069813368, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {451471c0-9f95-4b46-82fa-674b4d81d7b6}, !- Handle
  Surface 1439,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed800e47-2a03-45e7-ac65-3e1e5b767fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58ebf1d7-2bcd-44e4-86ea-f2d7c21b3a92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93387069813368, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.93387069813368, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.93387069813368, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.93387069813368, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bcaf004-6c57-4ad5-93b0-b3e2e4b8ba7e}, !- Handle
  Surface 1440,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed800e47-2a03-45e7-ac65-3e1e5b767fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42fada66-29d7-4ad4-8e09-f5ed55ffb227}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.93387069813368, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.93387069813368, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {632f76d5-222c-41f3-8bb4-c401db29a6a6}, !- Handle
  Surface 1441,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed800e47-2a03-45e7-ac65-3e1e5b767fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adce13d3-cb4c-4529-b89e-8d4016936f17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.93387069813368, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -2.93387069813368, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {91225750-f0d7-482b-a85e-656d24d6149d}, !- Handle
  5.Conference 7,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.6383930737824,                       !- X Origin {m}
  32.7424929306767,                       !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {da9cb35c-1826-4a6c-8967-f3b66a94d8e8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5bb948d4-b27e-4c54-8cc9-a092090d45a2}, !- Handle
  Surface 1442,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91225750-f0d7-482b-a85e-656d24d6149d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e048e22f-3703-40f3-9219-001359a30e6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.69540161467585, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  8.69540161467585, -3.36520426322864, 0, !- X,Y,Z Vertex 2 {m}
  -3.69618646800518e-013, -3.36520426322864, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b00b83-5d78-46f2-824d-ed39014dbb65}, !- Handle
  Surface 1443,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91225750-f0d7-482b-a85e-656d24d6149d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3983fe43-da39-4ac0-abf4-b66369c01497}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.69540161467585, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  8.69540161467585, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c5a5521-bcad-42a3-be62-db7f1715c601}, !- Handle
  Surface 1444,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91225750-f0d7-482b-a85e-656d24d6149d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {494c460b-07a2-4f3f-821e-92cc3de6a59c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.69540161467585, -3.36520426322864, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.69540161467585, -3.36520426322864, 0, !- X,Y,Z Vertex 2 {m}
  8.69540161467585, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.69540161467585, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7af8afb3-31d9-4e8e-b55f-b122e926ddf4}, !- Handle
  Surface 1445,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91225750-f0d7-482b-a85e-656d24d6149d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {654698e5-ef0e-4005-8f4f-875619d88835}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.18505545083901, -3.36520426322864, 4.2672, !- X,Y,Z Vertex 1 {m}
  -9.18505545083901, -3.36520426322864, 0, !- X,Y,Z Vertex 2 {m}
  8.69540161467585, -3.36520426322864, 0, !- X,Y,Z Vertex 3 {m}
  8.69540161467585, -3.36520426322864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99ea232e-604d-4c23-b854-1bee62d122a5}, !- Handle
  Surface 1446,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91225750-f0d7-482b-a85e-656d24d6149d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bc67327-b143-4e10-af30-4e0f270e0675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.18505545083901, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -9.18505545083901, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.18505545083901, -3.36520426322864, 0, !- X,Y,Z Vertex 3 {m}
  -9.18505545083901, -3.36520426322864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7353c321-024e-4be4-b5b3-edd31a0e3983}, !- Handle
  Surface 1447,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91225750-f0d7-482b-a85e-656d24d6149d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43357f5c-494d-451e-af6c-ba80dfebb447}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.03586917215349, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -8.03586917215349, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.18505545083901, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.18505545083901, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6571ec70-fe67-4185-8059-763583b73e1d}, !- Handle
  Surface 1448,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91225750-f0d7-482b-a85e-656d24d6149d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26de8261-c36b-4858-a0f6-70c55b839cad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.81971917215349, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -5.81971917215349, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -8.03586917215349, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.03586917215349, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {715d13a2-7f41-4e50-9a95-900aac738e10}, !- Handle
  Surface 1449,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91225750-f0d7-482b-a85e-656d24d6149d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ce7f51e-72f7-4440-bbb4-b518feeec373}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.81971917215349, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.81971917215349, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f54f9aa-3122-4ee6-8891-274d6a1b8e9f}, !- Handle
  Surface 1450,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91225750-f0d7-482b-a85e-656d24d6149d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8457eb31-e058-415b-9116-2060b5332217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.69540161467585, -3.36520426322864, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.69540161467585, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -7.36407003419451, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -7.36407003419451, -3.36520426322864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b0c1262a-8788-43ea-bc62-e6af7ce012c1}, !- Handle
  5.Corridor 4,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.3337946884575,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {61820149-5296-4f17-89a4-3705e9bba06c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3d9d1c29-3c0d-4817-bdea-28c0838547b5}, !- Handle
  Surface 1451,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0c1262a-8788-43ea-bc62-e6af7ce012c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a7490f5-5987-4a2a-870e-f1d554da4639}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.548610885325073, 6.53891249999999, 0, !- X,Y,Z Vertex 1 {m}
  0.548610885325073, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {494c460b-07a2-4f3f-821e-92cc3de6a59c}, !- Handle
  Surface 1452,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0c1262a-8788-43ea-bc62-e6af7ce012c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c5a5521-bcad-42a3-be62-db7f1715c601}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.36520426322864, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 3.36520426322864, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {084631ec-d5d3-4802-9cb6-4ed36e05b569}, !- Handle
  Surface 1453,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0c1262a-8788-43ea-bc62-e6af7ce012c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73d0b94a-c342-4442-8074-3e0bc41aa0dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.36520426322864, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.36520426322864, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fabc215-38df-4027-bed8-f8a05c63b85d}, !- Handle
  Surface 1454,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0c1262a-8788-43ea-bc62-e6af7ce012c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f35cb87-09e5-4ea9-b0b8-010f738beeee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.39235402772381, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.39235402772381, 6.53891249999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38facb9a-ea58-47b3-8493-9dfd90289214}, !- Handle
  Surface 1455,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0c1262a-8788-43ea-bc62-e6af7ce012c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fabaa8e-fdfa-4d7d-8d31-0281b629dc64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.39235402772381, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.39235402772381, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.39235402772381, 6.53891249999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.39235402772381, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8063214-8551-47c0-91ef-5a3e533d3440}, !- Handle
  Surface 1456,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0c1262a-8788-43ea-bc62-e6af7ce012c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01ef5d92-6938-41d2-a6af-28e48f8ac71b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.39235402772381, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.39235402772381, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c8539bd-947d-42de-b40f-89ab83121e84}, !- Handle
  Surface 1457,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b0c1262a-8788-43ea-bc62-e6af7ce012c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2851c8af-a446-460a-949a-ba9b4eb907dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.39235402772381, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.39235402772381, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d14de100-5f0e-48dd-a521-b4160b404075}, !- Handle
  5.Elec/MechRoom 1,                      !- Name
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.7261487161814,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {a0abfcc4-2b36-4994-bdbd-44570a88b93d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bc0c8caf-0a8b-4f98-85c1-26e5c34b6ca4}, !- Handle
  Surface 1458,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d14de100-5f0e-48dd-a521-b4160b404075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {175a2f20-edb9-4cad-b8da-459f8656e3ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.94930273812073, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.94930273812073, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a08816c0-e11d-4002-881b-baa03ab030df}, !- Handle
  Surface 1459,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d14de100-5f0e-48dd-a521-b4160b404075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80627cdc-76ff-4d43-a42c-6a7647caad9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.94930273812073, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.94930273812073, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fa5524e-db78-4519-aa90-ad322c4e86a5}, !- Handle
  Surface 1460,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d14de100-5f0e-48dd-a521-b4160b404075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a627a20-f005-48da-9afc-430fde73939c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.94930273812073, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.94930273812073, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  6.94930273812073, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.94930273812073, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19612080-51bd-4213-a692-06f9a949f6d5}, !- Handle
  Surface 1461,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d14de100-5f0e-48dd-a521-b4160b404075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a24cdfb-f62c-41a4-92e1-f0cca869d76d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54387304887472, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.54387304887472, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  6.94930273812073, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  6.94930273812073, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {206db741-de48-40b4-aadc-99dfc513d33a}, !- Handle
  Surface 1462,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d14de100-5f0e-48dd-a521-b4160b404075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb62bdf5-0a0f-4cf3-910b-aaebf3b60eaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58856523812073, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.58856523812073, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  4.54387304887472, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  4.54387304887472, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5df4716-2085-4b9c-93f0-64f5b33c5430}, !- Handle
  Surface 1463,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d14de100-5f0e-48dd-a521-b4160b404075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fda50bc-76d0-493d-911f-d0143863f92d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  3.58856523812073, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  3.58856523812073, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fabaa8e-fdfa-4d7d-8d31-0281b629dc64}, !- Handle
  Surface 1464,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d14de100-5f0e-48dd-a521-b4160b404075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38facb9a-ea58-47b3-8493-9dfd90289214}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95210d2d-ae10-43ee-b878-be2af4bc9002}, !- Handle
  Surface 1465,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d14de100-5f0e-48dd-a521-b4160b404075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd9b59b0-d723-4922-85aa-961366530e5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.94930273812073, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.94930273812073, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {25b7b2bb-fe34-43ca-ac61-2c093b816c5c}, !- Handle
  5.Restroom,                             !- Name
  {23271a2e-1087-403c-85e4-2c49b13abc95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.4984875837434,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {d3bb0911-d9eb-432d-b519-c8132a63e9b1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3be5cdd4-e2d7-43e9-a43f-48c933260d14}, !- Handle
  Surface 1466,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {25b7b2bb-fe34-43ca-ac61-2c093b816c5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0524eb8-0c99-48f2-bd52-97510a911397}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.8230361294412, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.8230361294412, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e91e3d69-6815-441c-95bc-a89399ac2954}, !- Handle
  Surface 1467,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25b7b2bb-fe34-43ca-ac61-2c093b816c5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63d88b24-5ce4-44e2-a44b-14665c86f212}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8230361294412, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -10.8230361294412, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a627a20-f005-48da-9afc-430fde73939c}, !- Handle
  Surface 1468,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25b7b2bb-fe34-43ca-ac61-2c093b816c5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fa5524e-db78-4519-aa90-ad322c4e86a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8230361294412, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -10.8230361294412, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -10.8230361294412, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.8230361294412, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12250f67-5963-4434-a2a7-6d95d407e05a}, !- Handle
  Surface 1469,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25b7b2bb-fe34-43ca-ac61-2c093b816c5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26887eef-e8eb-4c61-a90b-f1bc225374b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.49893189416638, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -9.49893189416638, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -10.8230361294412, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -10.8230361294412, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5512499-5f29-4203-a90e-75e192aaf823}, !- Handle
  Surface 1470,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25b7b2bb-fe34-43ca-ac61-2c093b816c5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91f90579-70ce-4c09-8940-a65d62209aa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -9.49893189416638, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -9.49893189416638, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e22094f1-f6f5-45a1-9f82-15547495aa90}, !- Handle
  Surface 1471,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25b7b2bb-fe34-43ca-ac61-2c093b816c5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6935e42d-9874-4c72-8a28-62a671e59fa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd9ec5f2-2849-4be1-b084-c0056a9457c3}, !- Handle
  Surface 1472,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {25b7b2bb-fe34-43ca-ac61-2c093b816c5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {191eb02b-9d5b-4c47-8adc-7a4a34961036}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -10.8230361294412, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -10.8230361294412, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0f3b135f-c285-47ad-a824-ce64437a8ac2}, !- Handle
  5.Corridor,                             !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.4984875837434,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {286e8313-b998-4b4a-955c-9f867c76cb9f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d6c013a9-fdf5-4aaf-983a-197851953abd}, !- Handle
  Surface 1473,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0f3b135f-c285-47ad-a824-ce64437a8ac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26bb13bd-a16a-4496-80d1-9a1c5e56f2af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 6.53891249999999, 0,  !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6935e42d-9874-4c72-8a28-62a671e59fa8}, !- Handle
  Surface 1474,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f3b135f-c285-47ad-a824-ce64437a8ac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e22094f1-f6f5-45a1-9f82-15547495aa90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e985e9e5-4f30-4057-ae4f-32955ee6a51c}, !- Handle
  Surface 1475,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f3b135f-c285-47ad-a824-ce64437a8ac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db7a5bf2-98bb-4a01-a1b5-445e150c3225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 6.53891249999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50769bde-84bf-44c0-ba31-e39a2ce9c2b4}, !- Handle
  Surface 1476,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f3b135f-c285-47ad-a824-ce64437a8ac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26e1bff4-995f-41d2-9570-5e66abf314ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.80932577494515, 6.53891249999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.80932577494515, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fafde45-ac13-43c0-86b4-170f03bfaec3}, !- Handle
  Surface 1477,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f3b135f-c285-47ad-a824-ce64437a8ac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9115c9f-e56d-49ae-806b-d7838b899d14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.80932577494515, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b92c1904-63f7-4152-897e-91fadd36b70c}, !- Handle
  Surface 1478,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f3b135f-c285-47ad-a824-ce64437a8ac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f41db878-93b7-4019-80ee-a227bfc3053a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1bc413eb-5094-46b3-bf62-bfa7ca3498eb}, !- Handle
  5.Elec/MechRoom,                        !- Name
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.3203805737823,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {bd63259e-1628-49da-894b-130fceb988b7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7687f623-3aba-40ab-8ddb-9a269bf06888}, !- Handle
  Surface 1479,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1bc413eb-5094-46b3-bf62-bfa7ca3498eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0559eb61-b6c5-4912-a486-bce5786b86b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -3.01256721509328, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.01256721509328, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98f8de37-0d26-4208-bb75-219ad912089f}, !- Handle
  Surface 1480,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bc413eb-5094-46b3-bf62-bfa7ca3498eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2997e61-21fd-476a-ab13-f5f604acc046}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {891f2a4b-2db4-4930-872b-303c5f379a6c}, !- Handle
  Surface 1481,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bc413eb-5094-46b3-bf62-bfa7ca3498eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c606fd1-b1b2-4f6b-a8bf-f767d39043b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01256721509328, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.01256721509328, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26e1bff4-995f-41d2-9570-5e66abf314ff}, !- Handle
  Surface 1482,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bc413eb-5094-46b3-bf62-bfa7ca3498eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50769bde-84bf-44c0-ba31-e39a2ce9c2b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01256721509328, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.01256721509328, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.01256721509328, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.01256721509328, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38cc174d-d5d5-49a6-bbd9-dedaac5cc539}, !- Handle
  Surface 1483,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bc413eb-5094-46b3-bf62-bfa7ca3498eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bffc0f96-9941-4c65-868e-507722949dd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.01256721509328, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.01256721509328, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54da28eb-06f6-4bac-bab2-bfe7ed5fafc5}, !- Handle
  Surface 1484,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1bc413eb-5094-46b3-bf62-bfa7ca3498eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {083895e1-198d-4253-9b78-b362a2a1cb67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -3.01256721509328, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -3.01256721509328, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fc97137d-4607-4130-937b-fbc97e7db569}, !- Handle
  5.Elevator 1,                           !- Name
  {f794c727-ec41-45b6-b459-7b54c838c901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.3203805737823,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {e0943108-518f-4e54-8faa-74cf560069fa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ccee91b5-4321-4143-b1b2-2750b3a10153}, !- Handle
  Surface 1485,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fc97137d-4607-4130-937b-fbc97e7db569}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03400473-cea2-4b43-933c-0981b4aab9a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  2.4526875, -6.53891249999999, 0,        !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83bcf777-e7fe-4bb5-b161-9c5f7fe140e1}, !- Handle
  Surface 1486,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc97137d-4607-4130-937b-fbc97e7db569}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68a77eb6-fd9b-411e-ab13-d800651e6e3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88f3d493-81dc-471d-8e5f-3f231f2436f3}, !- Handle
  Surface 1487,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc97137d-4607-4130-937b-fbc97e7db569}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77d348b3-ff2e-476c-a3f3-5e424795794f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -6.53891249999999, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.4526875, -6.53891249999999, 0,        !- X,Y,Z Vertex 2 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  2.4526875, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3de46de-2616-4afb-9afd-201b51cdd605}, !- Handle
  Surface 1488,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc97137d-4607-4130-937b-fbc97e7db569}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b80c785-11c4-42f7-9549-e8f6188275ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  2.4526875, -6.53891249999999, 0,        !- X,Y,Z Vertex 3 {m}
  2.4526875, -6.53891249999999, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2997e61-21fd-476a-ab13-f5f604acc046}, !- Handle
  Surface 1489,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc97137d-4607-4130-937b-fbc97e7db569}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98f8de37-0d26-4208-bb75-219ad912089f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {673cbed4-d87d-43a4-a9f5-aecdd7945d6a}, !- Handle
  Surface 1490,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc97137d-4607-4130-937b-fbc97e7db569}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8230f793-123f-4030-8703-0ac668b06206}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -6.53891249999999, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77d789d0-c6bb-40d7-a940-6d11c056c0ce}, !- Handle
  5.Lobby 1,                              !- Name
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  96.3353133901004,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {9ca78ad3-a19d-49e5-90e4-aa3ac4808a71}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3ab30b4d-d6af-4ffe-a65d-0f89fe86ae4e}, !- Handle
  Surface 1491,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77d789d0-c6bb-40d7-a940-6d11c056c0ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {459d9d68-b6c3-46b3-ba6c-6888102b83a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.56224531631799, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.56224531631799, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb0ba6cd-d4b7-4563-bfb5-681fc48d627f}, !- Handle
  Surface 1492,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d789d0-c6bb-40d7-a940-6d11c056c0ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4bc277b-4333-4a7c-90b4-d10361826377}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a435eaf3-f9b4-4262-9920-3e97e484a32e}, !- Handle
  Surface 1493,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d789d0-c6bb-40d7-a940-6d11c056c0ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39f6063d-9af0-4894-9a8b-bdbda86625bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.56224531631799, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.56224531631799, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77d348b3-ff2e-476c-a3f3-5e424795794f}, !- Handle
  Surface 1494,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d789d0-c6bb-40d7-a940-6d11c056c0ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88f3d493-81dc-471d-8e5f-3f231f2436f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.56224531631799, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.56224531631799, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.56224531631799, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.56224531631799, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7211a18b-587b-4bab-828d-f5a7f645e58b}, !- Handle
  Surface 1495,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d789d0-c6bb-40d7-a940-6d11c056c0ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61fe4999-5520-4281-b324-eb5509501006}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.56224531631799, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.56224531631799, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fb7f581-e674-4528-94c9-3bcad90e48aa}, !- Handle
  Surface 1496,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77d789d0-c6bb-40d7-a940-6d11c056c0ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1699f59-aa97-4ea3-b5ac-363b80070242}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.56224531631799, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -2.56224531631799, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a7f7e02c-50b8-4d24-b0cd-b87504df7e42}, !- Handle
  5.Elevator,                             !- Name
  {f794c727-ec41-45b6-b459-7b54c838c901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  98.7483133901004,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {b2375e95-4d05-4c24-a5d8-a0585ee6df67}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {338da26d-7c40-4c2c-9505-5d7ef403100c}, !- Handle
  Surface 1497,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a7f7e02c-50b8-4d24-b0cd-b87504df7e42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fb1d22d-adc0-4a91-acad-55d407b3dd6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a93f1cd-150f-4cce-be9a-9bb7625af932}, !- Handle
  Surface 1498,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7f7e02c-50b8-4d24-b0cd-b87504df7e42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce491369-8804-4fb2-9f29-45542fe89065}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d0daf53-9159-40fb-ab3a-1404ed173731}, !- Handle
  Surface 1499,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7f7e02c-50b8-4d24-b0cd-b87504df7e42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57ce1cae-94f7-40d2-b84c-8d91abafe5e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, -6.53891249999999, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4bc277b-4333-4a7c-90b4-d10361826377}, !- Handle
  Surface 1500,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7f7e02c-50b8-4d24-b0cd-b87504df7e42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb0ba6cd-d4b7-4563-bfb5-681fc48d627f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 3 {m}
  -2.413, -6.53891249999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {475499b3-e341-418e-8038-fdf0e694fdcf}, !- Handle
  Surface 1501,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7f7e02c-50b8-4d24-b0cd-b87504df7e42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3e51583-eaa7-46fb-a84f-3d272a99e310}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c9f7720-d199-4d15-8bc2-8048b1ef2dff}, !- Handle
  Surface 1502,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7f7e02c-50b8-4d24-b0cd-b87504df7e42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1703dd9-e76b-4cc3-affd-e09d477cb056}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  -2.413, -6.53891249999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7ea32505-c075-4f34-bd7b-d513c0406a4e}, !- Handle
  5.Stairs 1,                             !- Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.537530573782,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {3fe3d9ba-479b-401e-8839-4ca9da0d9242}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {286025ec-3869-434a-926d-3fb45f7964c3}, !- Handle
  Surface 1503,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ea32505-c075-4f34-bd7b-d513c0406a4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72c83b59-1573-497f-9ae2-1f801cd5ad82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.78921718368201, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.78921718368201, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caca1c4d-e5fa-4142-92d3-4e51d44e9d22}, !- Handle
  Surface 1504,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ea32505-c075-4f34-bd7b-d513c0406a4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50ef0b54-892b-4295-b8c3-f4c76f1bbf15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d78fa810-50d5-4fb4-bf4f-4ca0e79484f3}, !- Handle
  Surface 1505,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ea32505-c075-4f34-bd7b-d513c0406a4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e384ee91-e6fb-4fc7-abe8-4265d7266724}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.78921718368201, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.78921718368201, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce491369-8804-4fb2-9f29-45542fe89065}, !- Handle
  Surface 1506,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ea32505-c075-4f34-bd7b-d513c0406a4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a93f1cd-150f-4cce-be9a-9bb7625af932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.78921718368201, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.78921718368201, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.78921718368201, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.78921718368201, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfc80137-484f-41b2-a06b-37a2ffcaa2e2}, !- Handle
  Surface 1507,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ea32505-c075-4f34-bd7b-d513c0406a4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e2866ac-02c6-4519-88bd-8c385dbb4d0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.78921718368201, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.78921718368201, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b61f59b-57b6-4f11-a7d7-fd28f347dc44}, !- Handle
  Surface 1508,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ea32505-c075-4f34-bd7b-d513c0406a4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f047b15b-9ffc-4567-a699-523fb2c1e91e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.78921718368201, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -2.78921718368201, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c9704133-94c4-4275-ab01-37815a24b2fd}, !- Handle
  5.PrintRoom,                            !- Name
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  106.003811615051,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {7e682ade-672a-4ad8-8ac7-a7158cceeaa3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d9bb355c-dc4c-45d9-9495-36eebfa97abe}, !- Handle
  Surface 1509,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9704133-94c4-4275-ab01-37815a24b2fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92348c9f-abe8-44a2-b637-13e2348aa3db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3956625, 0, 0,                       !- X,Y,Z Vertex 1 {m}
  -3.3956625, -6.53891249999999, 0,       !- X,Y,Z Vertex 2 {m}
  -4.46628104126896, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.46628104126896, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c72cd05-ad55-4d91-b955-534197e3bf53}, !- Handle
  Surface 1510,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9704133-94c4-4275-ab01-37815a24b2fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c57057c-72be-4120-8ee7-bedb054f0d07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97188958-abf9-428a-bd16-f8f0d7d4b7c3}, !- Handle
  Surface 1511,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9704133-94c4-4275-ab01-37815a24b2fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0537e22-bd01-4a74-baa5-69bf5d7ef858}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3956625, -6.53891249999999, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -3.3956625, -6.53891249999999, 0,       !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbc32941-788c-42ad-92de-fbcac365c90a}, !- Handle
  Surface 1512,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9704133-94c4-4275-ab01-37815a24b2fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37311fd1-fb7e-4a61-b79a-41116ea5b0cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.46628104126896, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.46628104126896, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.3956625, -6.53891249999999, 0,       !- X,Y,Z Vertex 3 {m}
  -3.3956625, -6.53891249999999, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50ef0b54-892b-4295-b8c3-f4c76f1bbf15}, !- Handle
  Surface 1513,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9704133-94c4-4275-ab01-37815a24b2fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caca1c4d-e5fa-4142-92d3-4e51d44e9d22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.46628104126896, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.46628104126896, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.46628104126896, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.46628104126896, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a5faa73-afae-40f0-b4f6-1c73edbc04ba}, !- Handle
  Surface 1514,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9704133-94c4-4275-ab01-37815a24b2fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92ce526e-bd5f-4c56-abca-22f974225f3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3956625, 0, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -3.3956625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.46628104126896, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.46628104126896, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8ef4ef7-f049-4ff4-b4cc-f43a9960cd1a}, !- Handle
  Surface 1515,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9704133-94c4-4275-ab01-37815a24b2fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92decc85-d3f7-4a97-98d6-7b7f3e6749b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.3956625, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.3956625, 0, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8145ad6a-1e6f-49e1-83cc-45167688459e}, !- Handle
  Surface 1516,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9704133-94c4-4275-ab01-37815a24b2fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f88f608-a438-4036-b9b5-181c77430043}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.324510647192954, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -0.324510647192954, 0, 4.2672,          !- X,Y,Z Vertex 2 {m}
  -4.46628104126896, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -4.46628104126896, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e0513832-6451-4ea5-9510-97efa24be5bd}, !- Handle
  5.Conference 11,                        !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  110.504374115051,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {83e94dbe-9e9b-4627-b6e9-1254d8be5045}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e8a79776-9947-48f2-a8eb-ce63a90c70f6}, !- Handle
  Surface 1517,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0513832-6451-4ea5-9510-97efa24be5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e1ca460-567d-4a1c-9dbc-716d01b7c422}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.2209125, 6.53891249999999, 0,        !- X,Y,Z Vertex 1 {m}
  -2.2209125, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.5005625, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.5005625, 6.53891249999999, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9cc57bc-61f5-41f7-97c2-2df38ded6f9d}, !- Handle
  Surface 1518,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0513832-6451-4ea5-9510-97efa24be5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40ea18a5-294f-4be1-ac32-2909985e9b7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5005625, 0, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -4.5005625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c57057c-72be-4120-8ee7-bedb054f0d07}, !- Handle
  Surface 1519,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0513832-6451-4ea5-9510-97efa24be5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c72cd05-ad55-4d91-b955-534197e3bf53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5005625, 6.53891249999999, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -4.5005625, 6.53891249999999, 0,        !- X,Y,Z Vertex 2 {m}
  -4.5005625, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.5005625, 0, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42d39136-6b86-456c-9252-a6535e60dd6b}, !- Handle
  Surface 1520,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0513832-6451-4ea5-9510-97efa24be5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04f784ff-7dbb-4198-9b70-d47bda34f5b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.5005625, 6.53891249999999, 0,        !- X,Y,Z Vertex 3 {m}
  -4.5005625, 6.53891249999999, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe8ea910-a8af-4081-88e2-c4c946455a8d}, !- Handle
  Surface 1521,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0513832-6451-4ea5-9510-97efa24be5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fa40931-682c-4acb-962a-00852fbacb65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e02c7492-4518-420a-ae3e-9b83c7074b5f}, !- Handle
  Surface 1522,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e0513832-6451-4ea5-9510-97efa24be5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4deddfc5-47ff-4e31-b8a6-533d3cdb68d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.75392129438628, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -1.75392129438628, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.5005625, 6.53891249999999, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -4.5005625, 0, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {963b08b4-0d85-45cf-be95-b480e805e6be}, !- Handle
  5.OpenOffice 9,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  110.504374115051,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {b4cad51d-dd11-4677-99e4-1939da7e39d4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e75e2858-6982-4aad-ad4a-36a5ffc5b714}, !- Handle
  Surface 1523,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {963b08b4-0d85-45cf-be95-b480e805e6be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91850fe1-c2da-4086-8172-2f20f4636fe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57453145873104, 6.53891249999999, 0,  !- X,Y,Z Vertex 1 {m}
  4.57453145873104, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fa40931-682c-4acb-962a-00852fbacb65}, !- Handle
  Surface 1524,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {963b08b4-0d85-45cf-be95-b480e805e6be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe8ea910-a8af-4081-88e2-c4c946455a8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b96eb1f1-d30a-436e-8f6a-7ed61eb460ea}, !- Handle
  Surface 1525,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {963b08b4-0d85-45cf-be95-b480e805e6be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3af50e21-a51e-47fd-821b-253e290554b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.90911895873104, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.90911895873104, 6.53891249999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51c6a696-a24a-4d01-8c8c-6e8fbca681ba}, !- Handle
  Surface 1526,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {963b08b4-0d85-45cf-be95-b480e805e6be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57453145873104, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57453145873104, 6.53891249999999, 0,  !- X,Y,Z Vertex 2 {m}
  1.90911895873104, 6.53891249999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.90911895873104, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1360b42-f76a-4bbb-958d-05e987265cdd}, !- Handle
  Surface 1527,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {963b08b4-0d85-45cf-be95-b480e805e6be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57453145873104, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.57453145873104, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57453145873104, 6.53891249999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57453145873104, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf2c94fe-7e38-4173-baf9-ea4b5edf4060}, !- Handle
  Surface 1528,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {963b08b4-0d85-45cf-be95-b480e805e6be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef0042cf-0400-4c89-988a-0270ad826d4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57453145873104, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57453145873104, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d41963e3-8e33-4369-b26f-4bc4fe44e179}, !- Handle
  Surface 1529,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {963b08b4-0d85-45cf-be95-b480e805e6be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ee55ac8-ae5c-406d-bec2-426ed21e22c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57453145873104, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.57453145873104, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 2 {m}
