  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a1fd88b3-f0a9-4e82-a9eb-59527c23bcf5}, !- Handle
  4.Elec/MechRoom 1,                      !- Name
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.6754514543023,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {2e40747e-0075-43cd-bc72-0f1ce2009f1f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {42a157fc-7eb4-4aac-806a-4f276ae10284}, !- Handle
  Surface 1530,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a1fd88b3-f0a9-4e82-a9eb-59527c23bcf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37a0d8c7-7a56-4ec5-b56e-fa3f245083c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.1514232579572, 0,                !- X,Y,Z Vertex 2 {m}
  -3.3607375, -10.1514232579572, 0,       !- X,Y,Z Vertex 3 {m}
  -3.3607375, -6.53891249999999, 0,       !- X,Y,Z Vertex 4 {m}
  -6.94930273812073, -6.53891249999999, 0, !- X,Y,Z Vertex 5 {m}
  -6.94930273812073, 0, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c276f8a9-b4b3-4272-b475-f1b3da55d38b}, !- Handle
  Surface 1531,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1fd88b3-f0a9-4e82-a9eb-59527c23bcf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {712c6879-b972-4753-bae4-bcfced3bbbeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29e4f318-8dcf-45ab-80de-c712291b811f}, !- Handle
  Surface 1532,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1fd88b3-f0a9-4e82-a9eb-59527c23bcf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0c23c3e-885a-4723-ae29-82f25de39dec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.1514232579572, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -10.1514232579572, 0,                !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c62ed88a-7b8a-4842-8f04-b6b93ba32eb8}, !- Handle
  Surface 1533,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1fd88b3-f0a9-4e82-a9eb-59527c23bcf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {946eaeb6-89a9-4fee-9295-4514f2d5a8c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3607375, -10.1514232579572, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -3.3607375, -10.1514232579572, 0,       !- X,Y,Z Vertex 2 {m}
  0, -10.1514232579572, 0,                !- X,Y,Z Vertex 3 {m}
  0, -10.1514232579572, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3018ed1e-a9a7-4f1f-98fc-7e4e6261d919}, !- Handle
  Surface 1534,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1fd88b3-f0a9-4e82-a9eb-59527c23bcf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43677952-208f-4547-b7c0-9bb7804ca169}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3607375, -6.53891249999999, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -3.3607375, -6.53891249999999, 0,       !- X,Y,Z Vertex 2 {m}
  -3.3607375, -10.1514232579572, 0,       !- X,Y,Z Vertex 3 {m}
  -3.3607375, -10.1514232579572, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bdfd05a-10b2-4eab-9c51-ec9c8da096ea}, !- Handle
  Surface 1535,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1fd88b3-f0a9-4e82-a9eb-59527c23bcf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {508f2759-14f1-49fe-a9b9-78f06c2c0a57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.94930273812073, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.94930273812073, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.3607375, -6.53891249999999, 0,       !- X,Y,Z Vertex 3 {m}
  -3.3607375, -6.53891249999999, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91ba3b36-cf6c-4b37-b072-791ace652e3f}, !- Handle
  Surface 1536,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1fd88b3-f0a9-4e82-a9eb-59527c23bcf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54c6bfba-939b-47ea-8958-5d96efd47456}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.94930273812073, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -6.94930273812073, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.94930273812073, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -6.94930273812073, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79e18024-2c1e-4ad5-b342-fea1bb94bbce}, !- Handle
  Surface 1537,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1fd88b3-f0a9-4e82-a9eb-59527c23bcf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45242cbf-febb-4fcf-9ff1-97015326acaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.94930273812073, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.94930273812073, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18993dd7-5ad9-4e23-b95d-14f1117e480a}, !- Handle
  Surface 1538,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a1fd88b3-f0a9-4e82-a9eb-59527c23bcf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ce74134-e223-4f6b-8bf5-ac3725baf5de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.1514232579572, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -2.40542968924573, -6.5389125, 4.2672,  !- X,Y,Z Vertex 3 {m}
  -2.41730669170259, -10.1514232579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2662e80f-6364-4be8-9607-ec560382b4b3}, !- Handle
  4.Conference,                           !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.4984875837434,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {6ab1a837-87b6-4512-86cc-8cfd5895c491}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ab9a69ae-e87b-423b-9f70-db2918652c68}, !- Handle
  Surface 1539,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2662e80f-6364-4be8-9607-ec560382b4b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53fe7817-dac5-4a60-8d63-dfa0bf02f29a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.6125107579572, 0,                 !- X,Y,Z Vertex 2 {m}
  -8.74931458296452, -3.6125107579572, 0, !- X,Y,Z Vertex 3 {m}
  -8.74931458296452, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ee476c9-a41c-4bd3-a911-8bfd40cfe22d}, !- Handle
  Surface 1540,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2662e80f-6364-4be8-9607-ec560382b4b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0926ed19-cc0a-4bb8-9f90-2183e586c46c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6125107579572, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, -3.6125107579572, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9e93de0-0d49-40c0-99f4-424ec39bc45d}, !- Handle
  Surface 1541,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2662e80f-6364-4be8-9607-ec560382b4b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {801e55d0-261d-4817-a057-ac80f841314e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.74931458296452, -3.6125107579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  -8.74931458296452, -3.6125107579572, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.6125107579572, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -3.6125107579572, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3681e290-c13b-4b19-94e0-4e9e578c8dbc}, !- Handle
  Surface 1542,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2662e80f-6364-4be8-9607-ec560382b4b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {247b118a-406b-4a01-b291-151a86a4a1d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.74931458296452, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -8.74931458296452, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -8.74931458296452, -3.6125107579572, 0, !- X,Y,Z Vertex 3 {m}
  -8.74931458296452, -3.6125107579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7db0522-23f0-4a3d-b2e7-16ca53690d74}, !- Handle
  Surface 1543,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2662e80f-6364-4be8-9607-ec560382b4b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {705e6d2a-ef58-4cb8-8f21-8be41f7268e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.74931458296452, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.74931458296452, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d139cdd-201c-4fae-8a35-fee03f047ed9}, !- Handle
  Surface 1544,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2662e80f-6364-4be8-9607-ec560382b4b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54a8e337-68dd-4b79-9ae2-ea5f8f8cef38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6125107579572, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -8.74931458296452, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -8.74931458296452, -3.6125107579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bceda15a-503d-4944-808f-767ec79029e0}, !- Handle
  4.Corridor 8,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  88.3078133586884,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {098cdf5a-fdfa-43b0-ba66-69f7ce718450}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9447f4d5-9768-41ba-8a75-488e0d13c70f}, !- Handle
  Surface 1545,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bceda15a-503d-4944-808f-767ec79029e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae576712-41c3-4877-a3fe-e1d5c5ddb74c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.712347042635156, 0, 0,                !- X,Y,Z Vertex 1 {m}
  0.712347042635156, -3.6125107579572, 0, !- X,Y,Z Vertex 2 {m}
  -1.80932577494515, -3.6125107579572, 0, !- X,Y,Z Vertex 3 {m}
  -1.80932577494515, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d39e5ba4-f10a-49dd-8b3f-c17306f58649}, !- Handle
  Surface 1546,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bceda15a-503d-4944-808f-767ec79029e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14f8c73f-d2dd-49c8-9ec1-9afb25825718}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.712347042635156, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0.712347042635156, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ebc1bdf-7eee-4fb4-8161-288f8cf891a5}, !- Handle
  Surface 1547,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bceda15a-503d-4944-808f-767ec79029e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fba29b43-76c7-4d9a-921d-038e96120046}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.712347042635156, -3.6125107579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.712347042635156, -3.6125107579572, 0, !- X,Y,Z Vertex 2 {m}
  0.712347042635156, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.712347042635156, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02daf354-63a5-4db7-bf7e-8ad066a1bbef}, !- Handle
  Surface 1548,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bceda15a-503d-4944-808f-767ec79029e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87eccbb6-7433-4055-8040-b45593de9ba2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.80932577494515, -3.6125107579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.80932577494515, -3.6125107579572, 0, !- X,Y,Z Vertex 2 {m}
  0.712347042635156, -3.6125107579572, 0, !- X,Y,Z Vertex 3 {m}
  0.712347042635156, -3.6125107579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0926ed19-cc0a-4bb8-9f90-2183e586c46c}, !- Handle
  Surface 1549,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bceda15a-503d-4944-808f-767ec79029e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ee476c9-a41c-4bd3-a911-8bfd40cfe22d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.80932577494515, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -1.80932577494515, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.80932577494515, -3.6125107579572, 0, !- X,Y,Z Vertex 3 {m}
  -1.80932577494515, -3.6125107579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cda197c-546f-422f-8107-c196c80c22f3}, !- Handle
  Surface 1550,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bceda15a-503d-4944-808f-767ec79029e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84b58678-0e41-42bf-9502-0b6f3b7046d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.80932577494515, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.80932577494515, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed36523f-f93c-4bc9-82f0-1b9d3002cb91}, !- Handle
  Surface 1551,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bceda15a-503d-4944-808f-767ec79029e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17b5676f-f03e-4c54-b9f9-5bcc62e945c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.712347042635156, -3.6125107579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.712347042635156, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -1.80932577494515, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -1.80932577494515, -3.6125107579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8aa2751e-8f5d-469e-b8aa-4888e9849156}, !- Handle
  4.Conference 3,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.3203805737825,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {8d9a2d02-3b91-4314-bdc1-70ad0b4f912f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7eace2ef-d67f-4a09-9cf0-25a7b82be321}, !- Handle
  Surface 1552,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8aa2751e-8f5d-469e-b8aa-4888e9849156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a327d022-896a-425c-a7c9-e202e9f6e618}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  2.4526875, -3.6125107579572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.30022017245812, -3.6125107579572, 0, !- X,Y,Z Vertex 3 {m}
  -2.30022017245812, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {997a24fb-b5eb-4ed6-bf36-e74d325bd6c7}, !- Handle
  Surface 1553,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aa2751e-8f5d-469e-b8aa-4888e9849156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e24dcca-ca54-42b7-8fb8-159d0d901676}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f373137-fc8c-4d69-a892-271e9038ef9a}, !- Handle
  Surface 1554,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aa2751e-8f5d-469e-b8aa-4888e9849156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ab38011-99fb-4935-8ab1-e5031be746a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -3.6125107579572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  2.4526875, -3.6125107579572, 0,         !- X,Y,Z Vertex 2 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  2.4526875, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdba5580-2613-4d84-a97e-58f32356da07}, !- Handle
  Surface 1555,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aa2751e-8f5d-469e-b8aa-4888e9849156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe307e74-a3c3-4149-840b-222eb80ae0f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.30022017245812, -3.6125107579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.30022017245812, -3.6125107579572, 0, !- X,Y,Z Vertex 2 {m}
  2.4526875, -3.6125107579572, 0,         !- X,Y,Z Vertex 3 {m}
  2.4526875, -3.6125107579572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fba29b43-76c7-4d9a-921d-038e96120046}, !- Handle
  Surface 1556,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aa2751e-8f5d-469e-b8aa-4888e9849156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ebc1bdf-7eee-4fb4-8161-288f8cf891a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.30022017245812, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.30022017245812, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.30022017245812, -3.6125107579572, 0, !- X,Y,Z Vertex 3 {m}
  -2.30022017245812, -3.6125107579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {189edb4d-7015-46e5-bd78-ede1b845bf08}, !- Handle
  Surface 1557,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aa2751e-8f5d-469e-b8aa-4888e9849156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfbf9564-8c79-485d-ac2c-a49fc002bcd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.30022017245812, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.30022017245812, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {273cd1d4-88ee-4aa8-9789-1c7baf8bad5f}, !- Handle
  Surface 1558,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8aa2751e-8f5d-469e-b8aa-4888e9849156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2473185-3af7-4884-8892-8422359fec3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -3.6125107579572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  -2.30022017245812, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -2.30022017245812, -3.6125107579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {771dc498-d757-40ff-aab4-71d223102417}, !- Handle
  4.Corridor 5,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.7730680737825,                       !- X Origin {m}
  25.7647779094909,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {4708d553-901a-4515-9743-69a82a7f5856}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1e947ad5-1ebc-4fcc-9ff8-d6450ab72ae9}, !- Handle
  Surface 1559,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {771dc498-d757-40ff-aab4-71d223102417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74c9dc83-b353-4de9-9e67-97077fda60cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, 3.6125107579572, 0,   !- X,Y,Z Vertex 1 {m}
  2.56224531631799, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6125107579572, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ab38011-99fb-4935-8ab1-e5031be746a3}, !- Handle
  Surface 1560,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {771dc498-d757-40ff-aab4-71d223102417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f373137-fc8c-4d69-a892-271e9038ef9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6125107579572, 4.2672,             !- X,Y,Z Vertex 1 {m}
  0, 3.6125107579572, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {518f5d52-7633-4015-a1ae-5f95312463f2}, !- Handle
  Surface 1561,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {771dc498-d757-40ff-aab4-71d223102417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d653ddc7-7b8c-463f-a6f0-b4a4969ee62a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, 3.6125107579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.56224531631799, 3.6125107579572, 0,   !- X,Y,Z Vertex 2 {m}
  0, 3.6125107579572, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 3.6125107579572, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc764547-fa5a-453f-85f3-4cbd2d3f4e61}, !- Handle
  Surface 1562,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {771dc498-d757-40ff-aab4-71d223102417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62463557-e29d-407a-8b44-8a4f77566109}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.56224531631799, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.56224531631799, 3.6125107579572, 0,   !- X,Y,Z Vertex 3 {m}
  2.56224531631799, 3.6125107579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1351bda9-d462-461a-b9a6-4a6c8e813190}, !- Handle
  Surface 1563,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {771dc498-d757-40ff-aab4-71d223102417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {365421b3-1206-410e-8a32-2ee8376e6bf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.56224531631799, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.56224531631799, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c16f2d3e-1620-40df-9f2d-0988d276817a}, !- Handle
  Surface 1564,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {771dc498-d757-40ff-aab4-71d223102417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f538e371-8dde-4336-895b-25b32c5ca620}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.56224531631799, 0.950106014434188, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 0.950106014434188, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f71e4f61-b6e9-44fd-adbc-236961c85a93}, !- Handle
  4.Conference 10,                        !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  102.608149115051,                       !- X Origin {m}
  25.7647779094909,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {3162999a-8c47-4fef-a161-d61b04828606}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {14edab13-1303-45cc-b13c-8d3c529cb2b6}, !- Handle
  Surface 1565,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f71e4f61-b6e9-44fd-adbc-236961c85a93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1644f664-afd4-4166-9c2e-2aa78349dcd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.07061854126896, 3.6125107579572, 0,  !- X,Y,Z Vertex 1 {m}
  -1.07061854126889, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.27283572495097, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.27283572495097, 3.6125107579572, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bcfd1f7-667e-4744-8ca8-7ba488fa6e80}, !- Handle
  Surface 1566,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f71e4f61-b6e9-44fd-adbc-236961c85a93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0c702ae-4fe7-4a1b-83d9-2018ee98acb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.27283572495097, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -6.27283572495097, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62463557-e29d-407a-8b44-8a4f77566109}, !- Handle
  Surface 1567,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f71e4f61-b6e9-44fd-adbc-236961c85a93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc764547-fa5a-453f-85f3-4cbd2d3f4e61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.27283572495097, 3.6125107579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.27283572495097, 3.6125107579572, 0,  !- X,Y,Z Vertex 2 {m}
  -6.27283572495097, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.27283572495097, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {410ead97-758a-4916-a5ad-be2c5b89dfeb}, !- Handle
  Surface 1568,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f71e4f61-b6e9-44fd-adbc-236961c85a93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62bd3614-ce03-4b95-a883-8441e461cf6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.85983572495097, 3.6125107579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.85983572495097, 3.6125107579572, 0,  !- X,Y,Z Vertex 2 {m}
  -6.27283572495097, 3.6125107579572, 0,  !- X,Y,Z Vertex 3 {m}
  -6.27283572495097, 3.6125107579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c36502d-8e3c-44a9-81b7-10e46201cf42}, !- Handle
  Surface 1569,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f71e4f61-b6e9-44fd-adbc-236961c85a93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e85f92e6-7b02-49e1-b528-71fdebb487c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.07061854126896, 3.6125107579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.07061854126896, 3.6125107579572, 0,  !- X,Y,Z Vertex 2 {m}
  -3.85983572495097, 3.6125107579572, 0,  !- X,Y,Z Vertex 3 {m}
  -3.85983572495097, 3.6125107579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9024ada2-4b29-4634-8f49-280359cf42b7}, !- Handle
  Surface 1570,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f71e4f61-b6e9-44fd-adbc-236961c85a93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1486a894-60ba-4d25-b5d3-2d67559a2bca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6125107579572, 4.2672,             !- X,Y,Z Vertex 1 {m}
  0, 3.6125107579572, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, 3.6125107579572, 0,  !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, 3.6125107579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9df4cd54-1e91-4f18-b3ce-5e67a37c2771}, !- Handle
  Surface 1571,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f71e4f61-b6e9-44fd-adbc-236961c85a93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f172b488-890b-47f9-98d2-b5840dc7d5be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.6125107579572, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 3.6125107579572, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1156f747-95e5-43bb-9455-b3d9e661e58c}, !- Handle
  Surface 1572,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f71e4f61-b6e9-44fd-adbc-236961c85a93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f2b071d-581b-478d-a9a0-6cd961544ca3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63760604126915, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.63760604126915, 0.950106014434153, 4.2672, !- X,Y,Z Vertex 2 {m}
  -6.27283572495097, 0.950106014434153, 4.2672, !- X,Y,Z Vertex 3 {m}
  -6.27283572495097, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {acd61a52-171e-4e10-be4f-7b5ce2d1bb39}, !- Handle
  4.Conference 7,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  102.608149115051,                       !- X Origin {m}
  25.7647779094909,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {73ec458b-3d19-4c44-97e4-77cdbf55e0c5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ab7bf230-634f-45f0-91e1-0a098ae5e786}, !- Handle
  Surface 1573,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {acd61a52-171e-4e10-be4f-7b5ce2d1bb39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1565e9d3-0f1f-458b-b7e3-ef90a9582f4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6753125, 15.0860125, 0,               !- X,Y,Z Vertex 1 {m}
  5.6753125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15.0860125, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f172b488-890b-47f9-98d2-b5840dc7d5be}, !- Handle
  Surface 1574,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acd61a52-171e-4e10-be4f-7b5ce2d1bb39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9df4cd54-1e91-4f18-b3ce-5e67a37c2771}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6125107579572, 4.2672,             !- X,Y,Z Vertex 1 {m}
  0, 3.6125107579572, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bdf649b-6c1f-4602-b04e-c5255458f221}, !- Handle
  Surface 1575,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acd61a52-171e-4e10-be4f-7b5ce2d1bb39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3725616-ab2d-478f-8561-41d62c4472f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.1514232579572, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 10.1514232579572, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.6125107579572, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 3.6125107579572, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95a44fd2-8b09-431c-92c6-7d719d76af49}, !- Handle
  Surface 1576,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acd61a52-171e-4e10-be4f-7b5ce2d1bb39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a65d699-afdd-436f-82cb-aac0e81a6984}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.0860125, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, 15.0860125, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 10.1514232579572, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 10.1514232579572, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e5079e2-3642-4164-80aa-646973a1afd1}, !- Handle
  Surface 1577,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acd61a52-171e-4e10-be4f-7b5ce2d1bb39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82c36914-ad82-46cd-aaa7-c2f459389a73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6753125, 15.0860125, 4.2672,          !- X,Y,Z Vertex 1 {m}
  5.6753125, 15.0860125, 0,               !- X,Y,Z Vertex 2 {m}
  0, 15.0860125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 15.0860125, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d98457d6-5046-4040-98d2-01a5c1daa95e}, !- Handle
  Surface 1578,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acd61a52-171e-4e10-be4f-7b5ce2d1bb39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb124ce0-2eab-4e41-96c8-9f06c2743b49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6753125, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  5.6753125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  5.6753125, 15.0860125, 0,               !- X,Y,Z Vertex 3 {m}
  5.6753125, 15.0860125, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a4d2bdc-f293-4930-9421-63f53d1628a3}, !- Handle
  Surface 1579,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acd61a52-171e-4e10-be4f-7b5ce2d1bb39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ec4c863-7c36-44e8-bf8d-7979471d20b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.6753125, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  5.6753125, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0191b754-5361-43b3-80a7-a7ca58d2cc3e}, !- Handle
  Surface 1580,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {acd61a52-171e-4e10-be4f-7b5ce2d1bb39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dba3f6c7-2ff7-4ec5-8957-ab4cc24ae600}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.76400096869245, 11.6674857579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.76400096869245, 15.0860125, 4.2672,   !- X,Y,Z Vertex 2 {m}
  0, 15.0860125, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  0, 11.6674857579572, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {85ee0d7b-b78a-4d2a-bf67-0ed1e7df2119}, !- Handle
  9.OpenOffice 12,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.1442512415626,                       !- X Origin {m}
  35.9162011674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {3698c6c1-eab5-4cb7-a10a-61e3cb43c215}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {00de0199-6176-43e7-9000-05cef812efb7}, !- Handle
  Surface 1581,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85ee0d7b-b78a-4d2a-bf67-0ed1e7df2119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80132643-f931-45f7-a578-85a203cdafb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.042679457089, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  16.042679457089, -3.26945624999999, 0,  !- X,Y,Z Vertex 2 {m}
  12.5743256866761, -3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  12.5743256866761, -1.03955244412646e-013, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {248b04f9-fe60-4240-90dd-f829cf41f947}, !- Handle
  Surface 1582,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85ee0d7b-b78a-4d2a-bf67-0ed1e7df2119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00c1f60e-51bc-44ec-b3fd-d1341366ca03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.042679457089, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  16.042679457089, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beacb4eb-f46f-4da0-9b0f-f9d77c9889d7}, !- Handle
  Surface 1583,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85ee0d7b-b78a-4d2a-bf67-0ed1e7df2119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74fbf36e-7324-44b2-b8f7-968be624acfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.042679457089, -3.17370823677135, 4.2672, !- X,Y,Z Vertex 1 {m}
  16.042679457089, -3.17370823677135, 0,  !- X,Y,Z Vertex 2 {m}
  16.042679457089, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  16.042679457089, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {053ab70b-cec6-4dda-abf7-341ed02d3049}, !- Handle
  Surface 1584,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85ee0d7b-b78a-4d2a-bf67-0ed1e7df2119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90f8c523-9e1e-42fb-862e-dac7b1be88e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.042679457089, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  16.042679457089, -3.26945624999999, 0,  !- X,Y,Z Vertex 2 {m}
  16.042679457089, -3.17370823677135, 0,  !- X,Y,Z Vertex 3 {m}
  16.042679457089, -3.17370823677135, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfb0323a-458a-4d01-ad4d-6cd45e2714eb}, !- Handle
  Surface 1585,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85ee0d7b-b78a-4d2a-bf67-0ed1e7df2119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {847e9987-7cd5-46a1-acf4-3cf50250f659}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.4803234701474, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  13.4803234701474, -3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  16.042679457089, -3.26945624999999, 0,  !- X,Y,Z Vertex 3 {m}
  16.042679457089, -3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d042ee-e2ff-4e39-afdc-55fdd9ffd02f}, !- Handle
  Surface 1586,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85ee0d7b-b78a-4d2a-bf67-0ed1e7df2119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13cee785-c975-42e1-9d51-2f96da1ada5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83458803465862, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.83458803465862, -3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  13.4803234701474, -3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  13.4803234701474, -3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f468076-f339-48a1-931d-96bc2f64978b}, !- Handle
  Surface 1587,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85ee0d7b-b78a-4d2a-bf67-0ed1e7df2119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c880009-529b-4903-80f2-00ef2e0bf6b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.26945624999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.26945624999999, 0,                !- X,Y,Z Vertex 2 {m}
  3.83458803465862, -3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  3.83458803465862, -3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90c15b61-b227-41de-8eb8-9d2dcfabd3ac}, !- Handle
  Surface 1588,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85ee0d7b-b78a-4d2a-bf67-0ed1e7df2119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d3ff9b0-415d-461d-8e70-0c067c97a9df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.26945624999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.26945624999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d636bab0-e13d-4414-b6a2-74a92d7b843e}, !- Handle
  Surface 1589,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85ee0d7b-b78a-4d2a-bf67-0ed1e7df2119}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.042679457089, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  16.042679457089, 0, 4.2672,             !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.26945624999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {09d1f43b-8e5f-4b03-9972-55c602019c40}, !- Handle
  9.Storage,                              !- Name
  {50be4dce-5010-4531-a7b9-d7572137f80d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.3337946884623,                       !- X Origin {m}
  32.6467449174481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {5b05feba-2a6d-450a-a8f9-097c6e8249f3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a4816285-0179-4607-ae7f-24e522779ce8}, !- Handle
  Surface 1590,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09d1f43b-8e5f-4b03-9972-55c602019c40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2246905d-99bd-4724-bece-d267cfbe7c30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.26945624999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.14686398980962, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.14686398980962, 3.26945624999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2135ee7c-8188-4f69-a258-2e3c41dd71c2}, !- Handle
  Surface 1591,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d1f43b-8e5f-4b03-9972-55c602019c40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f91c681a-1645-4df8-800c-e1107dea0a75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14686398980962, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.14686398980962, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90f8c523-9e1e-42fb-862e-dac7b1be88e8}, !- Handle
  Surface 1592,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d1f43b-8e5f-4b03-9972-55c602019c40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {053ab70b-cec6-4dda-abf7-341ed02d3049}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14686398980962, 0.0957480132286477, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.14686398980962, 0.0957480132286477, 0, !- X,Y,Z Vertex 2 {m}
  -2.14686398980962, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.14686398980962, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74fbf36e-7324-44b2-b8f7-968be624acfe}, !- Handle
  Surface 1593,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d1f43b-8e5f-4b03-9972-55c602019c40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beacb4eb-f46f-4da0-9b0f-f9d77c9889d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14686398980962, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.14686398980962, 3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  -2.14686398980962, 0.0957480132286477, 0, !- X,Y,Z Vertex 3 {m}
  -2.14686398980962, 0.0957480132286477, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cdbeeb0-9c29-43c5-a570-b2ca9af964c4}, !- Handle
  Surface 1594,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d1f43b-8e5f-4b03-9972-55c602019c40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2997cc81-d0b1-42e4-b7bd-3249703b41ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.26945624999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 3.26945624999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.14686398980962, 3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.14686398980962, 3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1be69915-f44c-485b-a49a-612eeff94f43}, !- Handle
  Surface 1595,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d1f43b-8e5f-4b03-9972-55c602019c40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94f05e38-9eef-45a9-8cfe-1760dad2876d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.26945624999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.26945624999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e25ee1f-d768-4f48-bdec-3ae4f301d28d}, !- Handle
  Surface 1596,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09d1f43b-8e5f-4b03-9972-55c602019c40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 3.26945624999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -2.14686398980962, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.14686398980962, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3c155d5f-0b10-4241-a60a-adc862e9141c}, !- Handle
  4.Exercise,                             !- Name
  {88194042-513e-40c8-9e64-4267019fe1b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.5719805737825,                       !- X Origin {m}
  26.1736554021866,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {90254d44-5bac-46f4-a369-ceb2f80d8ea7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bd0a505a-1f92-4d8b-8b17-d9cc974df2b2}, !- Handle
  Surface 1597,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3c155d5f-0b10-4241-a60a-adc862e9141c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d602619c-3b21-4002-9a79-1687deed6951}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.63188138926454, 6.12775, 0,           !- X,Y,Z Vertex 1 {m}
  6.63188138926454, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.12775, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c738dad-0bd1-48a6-9b04-55c938bd7a5e}, !- Handle
  Surface 1598,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c155d5f-0b10-4241-a60a-adc862e9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.12775, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 6.12775, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f145965-3a7e-4f50-b1f4-8d7621fae708}, !- Handle
  Surface 1599,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c155d5f-0b10-4241-a60a-adc862e9141c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6551eed9-807b-4744-ab1e-0014788c7ce4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.63188138926454, 6.12775, 4.2672,      !- X,Y,Z Vertex 1 {m}
  6.63188138926454, 6.12775, 0,           !- X,Y,Z Vertex 2 {m}
  0, 6.12775, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 6.12775, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {189fbad0-29bc-4946-ad3e-d1ea723ef3ba}, !- Handle
  Surface 1600,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c155d5f-0b10-4241-a60a-adc862e9141c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {231a94b8-3415-448b-811c-7a4f17ee9b91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.63188138926454, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.63188138926454, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.63188138926454, 6.12775, 0,           !- X,Y,Z Vertex 3 {m}
  6.63188138926454, 6.12775, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1520686c-aa3d-4bdf-9f43-271582cce68a}, !- Handle
  Surface 1601,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c155d5f-0b10-4241-a60a-adc862e9141c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4716c28d-efbe-49a0-9a60-8675da71a034}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.63188138926454, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.63188138926454, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87f3cbe6-9358-4872-bf07-7035f8121b33}, !- Handle
  Surface 1602,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c155d5f-0b10-4241-a60a-adc862e9141c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55f52647-de5d-4faa-b9ec-8145e0f79d19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.63188138926454, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.63188138926454, 6.12775, 4.2672,      !- X,Y,Z Vertex 2 {m}
  0, 6.12775, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c52846dd-3be8-4893-9f2c-bc2d0aaf9a50}, !- Handle
  6.Conference 7,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.6717344577635,                       !- X Origin {m}
  35.9222554306767,                       !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {f7c5769f-e0d1-4f30-9a0b-89df7bf80e5c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ee215b52-dd7b-427e-ab90-7c374198859f}, !- Handle
  Surface 1603,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c52846dd-3be8-4893-9f2c-bc2d0aaf9a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03f6fe61-ca51-4742-b0c7-033620c34f5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10214852401571, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.10214852401571, -6.54496676322864, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.54496676322864, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f55c3fd4-ddb3-4d58-93b2-cb018d978a3e}, !- Handle
  Surface 1604,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c52846dd-3be8-4893-9f2c-bc2d0aaf9a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c43a0a1c-f4df-4be7-b744-2c1d9bc0c7ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10214852401571, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.10214852401571, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72f0dc21-bd93-4757-a0dc-cada1e9bd8d3}, !- Handle
  Surface 1605,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c52846dd-3be8-4893-9f2c-bc2d0aaf9a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed343b3d-9828-4a5e-9aaf-c518d4c8f556}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10214852401571, -6.54496676322864, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.10214852401571, -6.54496676322864, 0, !- X,Y,Z Vertex 2 {m}
  2.10214852401571, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.10214852401571, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eb36ce0-80ae-40ab-93d2-bd901f23edec}, !- Handle
  Surface 1606,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c52846dd-3be8-4893-9f2c-bc2d0aaf9a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {064d1ccb-0275-4870-8930-4e2c34354d20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.54496676322864, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.54496676322864, 0,                !- X,Y,Z Vertex 2 {m}
  2.10214852401571, -6.54496676322864, 0, !- X,Y,Z Vertex 3 {m}
  2.10214852401571, -6.54496676322864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e5f5d08-fd58-4a6a-9e2c-3af5729631c1}, !- Handle
  Surface 1607,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c52846dd-3be8-4893-9f2c-bc2d0aaf9a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9313afc-2eab-4065-ab30-99d44dd84f55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.54496676322864, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.54496676322864, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5969b1d4-8e6a-497c-ae4b-c3cd9767ca8f}, !- Handle
  Surface 1608,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c52846dd-3be8-4893-9f2c-bc2d0aaf9a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53a0ed27-07ef-4749-af9e-b25ba9556c9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.00605426322869971, 4.2672,        !- X,Y,Z Vertex 1 {m}
  2.10214852401571, -0.00605426322861886, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.10214852401571, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {03197373-b202-4399-9fd7-7358bb6a3af2}, !- Handle
  6.OpenOffice,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.4111616564454,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {3ed28af9-7811-4f6d-8553-19f02e7daf4a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {aa1b707c-3e5d-47aa-8714-39ff6ab3549b}, !- Handle
  Surface 1609,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {03197373-b202-4399-9fd7-7358bb6a3af2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38e7ae00-904d-478b-bd94-6e28d914fe45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -3.45878402021778, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.45878402021778, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {391ff247-2998-4d7e-af61-061c392eb101}, !- Handle
  Surface 1610,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03197373-b202-4399-9fd7-7358bb6a3af2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8924659-b16b-42f0-af48-8b78442c8537}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd62693a-ec7b-4108-a948-ec2fbfca7cce}, !- Handle
  Surface 1611,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03197373-b202-4399-9fd7-7358bb6a3af2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19d1e82b-67ab-4cd8-9f0d-4d8d15100315}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.63727867466621, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.63727867466621, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed343b3d-9828-4a5e-9aaf-c518d4c8f556}, !- Handle
  Surface 1612,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03197373-b202-4399-9fd7-7358bb6a3af2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72f0dc21-bd93-4757-a0dc-cada1e9bd8d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.63727867466621, 0.00605426322865351, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.63727867466621, 0.00605426322865351, 0, !- X,Y,Z Vertex 2 {m}
  -6.63727867466621, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -6.63727867466621, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7445fbd-ae05-40f7-84f7-0ab06b3b1af8}, !- Handle
  Surface 1613,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03197373-b202-4399-9fd7-7358bb6a3af2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b1c3959-ea62-443f-ad9c-6f4a96885f47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.30024958566088, 0.00605426322865351, 4.2672, !- X,Y,Z Vertex 1 {m}
  -5.30024958566088, 0.00605426322865351, 0, !- X,Y,Z Vertex 2 {m}
  -6.63727867466621, 0.00605426322865351, 0, !- X,Y,Z Vertex 3 {m}
  -6.63727867466621, 0.00605426322865351, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2543c9bd-58f3-4346-89a6-6f4a257a65bf}, !- Handle
  Surface 1614,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03197373-b202-4399-9fd7-7358bb6a3af2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca58c7b6-f757-4ab1-94b7-ebe521939ab3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.45878402021778, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.45878402021778, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.30024958566088, 0.00605426322865351, 0, !- X,Y,Z Vertex 3 {m}
  -5.30024958566088, 0.00605426322865351, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cb56dba-0e70-4d1a-a9a4-d14b07065e02}, !- Handle
  Surface 1615,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03197373-b202-4399-9fd7-7358bb6a3af2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1aab067d-b5e3-4392-9f9f-56b778a52dab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.45878402021778, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.45878402021778, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38e966ef-f62a-4a9c-84b3-86e78c22b4d2}, !- Handle
  Surface 1616,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03197373-b202-4399-9fd7-7358bb6a3af2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e08a3172-f304-40e5-93e8-22484ba22f67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -3.15434197221533, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -3.15434197221533, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6a0e0d2a-111f-4a67-ab5d-2f0e2a77f626}, !- Handle
  6.Conference 3,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.3038824044436,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {d924535b-470e-4d47-993b-32b6c99e9807}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6b8fab69-6e12-4f9d-8028-9a62a4bd56ba}, !- Handle
  Surface 1617,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a0e0d2a-111f-4a67-ab5d-2f0e2a77f626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {728dbdc2-8e7a-49c8-8963-a222bafeebf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.8927207479981, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -3.8927207479981, 6.53891249999999, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fed9fa0-1bab-4df2-b630-88a664dcbf58}, !- Handle
  Surface 1618,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a0e0d2a-111f-4a67-ab5d-2f0e2a77f626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddb2f097-7115-48eb-8a0a-6fca265e07d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8927207479981, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -3.8927207479981, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8924659-b16b-42f0-af48-8b78442c8537}, !- Handle
  Surface 1619,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a0e0d2a-111f-4a67-ab5d-2f0e2a77f626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {391ff247-2998-4d7e-af61-061c392eb101}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8927207479981, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.8927207479981, 6.53891249999999, 0,  !- X,Y,Z Vertex 2 {m}
  -3.8927207479981, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -3.8927207479981, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b8977a7-187f-4185-94a2-5885e3264244}, !- Handle
  Surface 1620,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a0e0d2a-111f-4a67-ab5d-2f0e2a77f626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbf2f835-b1fd-43f3-8d01-9a474dced709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.8927207479981, 6.53891249999999, 0,  !- X,Y,Z Vertex 3 {m}
  -3.8927207479981, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9950d3a-7273-4b28-8738-d7f3a24c99b7}, !- Handle
  Surface 1621,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a0e0d2a-111f-4a67-ab5d-2f0e2a77f626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f084a11-9b82-44d1-aa35-7a088f747f9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b969525-3963-49e2-a7d7-67d630836a26}, !- Handle
  Surface 1622,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a0e0d2a-111f-4a67-ab5d-2f0e2a77f626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2adbd37d-ffb1-4f95-8d4b-320614a8446c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -0.838568113817572, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -0.838568113817572, 0, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e7305e7c-6309-406e-b786-02a1cef75bec}, !- Handle
  6.Storage 2,                            !- Name
  {50be4dce-5010-4531-a7b9-d7572137f80d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.5194669248095,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {d29ddb5a-c9c6-45cb-adcf-a23e358c738b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4d1e1313-340b-43a9-9289-3f9a89aa2c89}, !- Handle
  Surface 1623,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7305e7c-6309-406e-b786-02a1cef75bec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bec2306-8a15-490f-8fe5-319cd1d43d2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.21558452036591, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.21558452036591, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {424d38a2-2012-4e70-8623-0db4d196c2c3}, !- Handle
  Surface 1624,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7305e7c-6309-406e-b786-02a1cef75bec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5977fea-e947-4a44-8c80-325b20f475f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.21558452036591, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.21558452036591, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f084a11-9b82-44d1-aa35-7a088f747f9c}, !- Handle
  Surface 1625,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7305e7c-6309-406e-b786-02a1cef75bec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9950d3a-7273-4b28-8738-d7f3a24c99b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.21558452036591, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.21558452036591, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -2.21558452036591, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.21558452036591, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {820ae830-80f9-4434-a503-24f82273776a}, !- Handle
  Surface 1626,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7305e7c-6309-406e-b786-02a1cef75bec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fc28856-7856-48fd-b9c7-169ff82b5a56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.21558452036591, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.21558452036591, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {160a5e2b-654c-4dcb-9eaf-4675c16a78d3}, !- Handle
  Surface 1627,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7305e7c-6309-406e-b786-02a1cef75bec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9957c7bb-6191-46a1-95e9-a47de4d04c95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38f0e5d1-881e-4ff5-98d9-c39d72e1f137}, !- Handle
  Surface 1628,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7305e7c-6309-406e-b786-02a1cef75bec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b26eb3a5-bef9-449b-832e-819b1217c3f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -2.21558452036591, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.21558452036591, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e4fb031d-e71a-4699-a420-de07e97f533a}, !- Handle
  6.PrintRoom 1,                          !- Name
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.4533376229435,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {7a9749ed-e615-4bde-b79e-28854c6d7ed0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {adce13d3-cb4c-4529-b89e-8d4016936f17}, !- Handle
  Surface 1629,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4fb031d-e71a-4699-a420-de07e97f533a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {632f76d5-222c-41f3-8bb4-c401db29a6a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.93387069813377, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.93387069813377, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb7a5e8d-40e8-4bff-93aa-b06d15af3f74}, !- Handle
  Surface 1630,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4fb031d-e71a-4699-a420-de07e97f533a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bf5066f-efbd-4d45-9dc8-10839874cbac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.17370823677135, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.17370823677135, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8413fc2a-9731-4466-9907-c6f7b1186504}, !- Handle
  Surface 1631,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4fb031d-e71a-4699-a420-de07e97f533a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3de65a0f-6fc3-439c-b645-18313f4d6f10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, -3.17370823677135, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.17370823677135, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ce4d549-fd45-4367-b033-3be2c883903c}, !- Handle
  Surface 1632,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4fb031d-e71a-4699-a420-de07e97f533a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c275814d-963a-40f4-8575-20e65ef7a344}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93387069813377, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.93387069813377, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9957c7bb-6191-46a1-95e9-a47de4d04c95}, !- Handle
  Surface 1633,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4fb031d-e71a-4699-a420-de07e97f533a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {160a5e2b-654c-4dcb-9eaf-4675c16a78d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93387069813377, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.93387069813377, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.93387069813377, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.93387069813377, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d93e696-02ab-4c23-b784-53096ed715b9}, !- Handle
  Surface 1634,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4fb031d-e71a-4699-a420-de07e97f533a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89611662-eeef-4159-85aa-2693fd46d3b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.93387069813377, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.93387069813377, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a2cdd51-4a10-4011-84e9-fae3984fb504}, !- Handle
  Surface 1635,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4fb031d-e71a-4699-a420-de07e97f533a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1235d879-b4bb-436c-91b2-e9c5dd95c23a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.309086381379396, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -0.309086381381977, 0, 4.2672,          !- X,Y,Z Vertex 2 {m}
  -2.93387069813377, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -2.93387069813377, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5a09e25f-f8da-465b-8504-5a21fb781608}, !- Handle
  6.OpenOffice 6,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  49.6025239016295,                       !- X Origin {m}
  32.7424929306766,                       !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {6776f97b-a2dc-442b-8adb-b6920a18717f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e5aa53b6-868d-4e0f-8f41-ece01267e655}, !- Handle
  Surface 1636,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a09e25f-f8da-465b-8504-5a21fb781608}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf1337be-f906-4cf6-b20c-a1a19d941e9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671799137958427, 0, 0,                !- X,Y,Z Vertex 1 {m}
  0.671799137958427, -3.36520426322864, 0, !- X,Y,Z Vertex 2 {m}
  -1.14918627868542, -3.36520426322864, 0, !- X,Y,Z Vertex 3 {m}
  -1.14918627868542, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {503f5bf1-d400-4312-a7f4-4ca42b4c0bca}, !- Handle
  Surface 1637,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a09e25f-f8da-465b-8504-5a21fb781608}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2081cca1-a036-4c6b-b177-a2f604094a6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671799137958427, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0.671799137958427, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c74a1f6-5bb1-44b1-b3ae-9cfb261199d8}, !- Handle
  Surface 1638,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a09e25f-f8da-465b-8504-5a21fb781608}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58b05db7-016a-4192-bcff-a9857c2e7aa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671799137958427, -3.36520426322864, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.671799137958427, -3.36520426322864, 0, !- X,Y,Z Vertex 2 {m}
  0.671799137958427, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.671799137958427, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b145615d-6d29-412a-9b45-abf17265a389}, !- Handle
  Surface 1639,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a09e25f-f8da-465b-8504-5a21fb781608}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d847bfda-f5dc-4eca-83f8-94ba3848051a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.14918627868542, -3.36520426322864, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.14918627868542, -3.36520426322864, 0, !- X,Y,Z Vertex 2 {m}
  0.671799137958427, -3.36520426322864, 0, !- X,Y,Z Vertex 3 {m}
  0.671799137958427, -3.36520426322864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3de65a0f-6fc3-439c-b645-18313f4d6f10}, !- Handle
  Surface 1640,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a09e25f-f8da-465b-8504-5a21fb781608}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8413fc2a-9731-4466-9907-c6f7b1186504}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.14918627868542, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -1.14918627868542, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.14918627868542, -3.36520426322864, 0, !- X,Y,Z Vertex 3 {m}
  -1.14918627868542, -3.36520426322864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ad993f8-91c9-4713-b4dd-9a0a5251cc9e}, !- Handle
  Surface 1641,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a09e25f-f8da-465b-8504-5a21fb781608}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0df27bfa-8e08-4789-bd2f-68bc97cffe8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.14918627868542, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.14918627868542, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a70ce7af-9104-4f02-8c56-a4a735da2c76}, !- Handle
  Surface 1642,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a09e25f-f8da-465b-8504-5a21fb781608}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd710f60-c39e-42c9-8d46-2997204d4477}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671799137958427, -3.36520426322864, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.671799137958427, -0.0957480132285149, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.14918627868542, -0.0957480132285149, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.14918627868542, -3.36520426322864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8c70d0b8-6ee1-4ba9-b6e6-eca371ac11c2}, !- Handle
  6.OpenOffice 15,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.3419736818716,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {619ce0ef-94a9-4719-8620-80bf0f8abff3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8457eb31-e058-415b-9116-2060b5332217}, !- Handle
  Surface 1643,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c70d0b8-6ee1-4ba9-b6e6-eca371ac11c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f54f9aa-3122-4ee6-8891-274d6a1b8e9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9918210065865, 3.36520426322864, 0,  !- X,Y,Z Vertex 1 {m}
  10.9918210065865, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.06765064228446, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.06765064228446, 3.36520426322864, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f27ae95a-b637-4ff7-a358-729011256dd6}, !- Handle
  Surface 1644,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c70d0b8-6ee1-4ba9-b6e6-eca371ac11c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfb73c5c-3ab8-4145-82c5-de6be3210c2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.06765064228446, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -5.06765064228446, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58b05db7-016a-4192-bcff-a9857c2e7aa4}, !- Handle
  Surface 1645,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c70d0b8-6ee1-4ba9-b6e6-eca371ac11c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c74a1f6-5bb1-44b1-b3ae-9cfb261199d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.06765064228446, 3.36520426322864, 4.2672, !- X,Y,Z Vertex 1 {m}
  -5.06765064228446, 3.36520426322864, 0, !- X,Y,Z Vertex 2 {m}
  -5.06765064228446, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.06765064228446, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4a218a9-5402-4c23-a03b-70e1fec60b19}, !- Handle
  Surface 1646,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c70d0b8-6ee1-4ba9-b6e6-eca371ac11c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3135ef0-469e-4d8d-b85e-022e28f2a8cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.84495701677683, 3.36520426322864, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.84495701677683, 3.36520426322864, 0,  !- X,Y,Z Vertex 2 {m}
  -5.06765064228446, 3.36520426322864, 0, !- X,Y,Z Vertex 3 {m}
  -5.06765064228446, 3.36520426322864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8d0bf08-a20c-407b-88e8-2fab59b8ffee}, !- Handle
  Surface 1647,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c70d0b8-6ee1-4ba9-b6e6-eca371ac11c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39e23f3c-8451-4a6f-919d-12969d8cb9eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9918210065865, 3.36520426322864, 4.2672, !- X,Y,Z Vertex 1 {m}
  10.9918210065865, 3.36520426322864, 0,  !- X,Y,Z Vertex 2 {m}
  8.84495701677683, 3.36520426322864, 0,  !- X,Y,Z Vertex 3 {m}
  8.84495701677683, 3.36520426322864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {600d328a-592b-43d4-ac75-fa08a34198c0}, !- Handle
  Surface 1648,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c70d0b8-6ee1-4ba9-b6e6-eca371ac11c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98b57352-0199-463a-ac21-fdd5a753a65c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9918210065865, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  10.9918210065865, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.9918210065865, 3.36520426322864, 0,  !- X,Y,Z Vertex 3 {m}
  10.9918210065865, 3.36520426322864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {517e0378-5230-415b-b4e3-94fcf7443e7a}, !- Handle
  Surface 1649,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c70d0b8-6ee1-4ba9-b6e6-eca371ac11c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c82c9163-76d2-4ca1-a62a-66a9f07b8709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.23830483979369, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.23830483979369, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.9918210065865, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.9918210065865, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acc089f4-f95a-41ea-9aab-8dc52d90a3f4}, !- Handle
  Surface 1650,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c70d0b8-6ee1-4ba9-b6e6-eca371ac11c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6588ee97-099b-4ec2-bf93-cb05e34db536}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.23830483979369, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.23830483979369, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0caca046-976e-4599-9c94-dd953f51af07}, !- Handle
  Surface 1651,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c70d0b8-6ee1-4ba9-b6e6-eca371ac11c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dc16b21-3a9c-436b-8c8f-47f98f0a5a52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.28260102984101, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.28260102983732, 3.26945625000001, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.3631344056489, 3.26945625000009, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.3631344056489, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {025a7398-cad6-4097-8db4-19e670a7504f}, !- Handle
  6.Corridor,                             !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.3337946884583,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {27e6058c-1b58-48a0-8c4c-974acec86f76}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2851c8af-a446-460a-949a-ba9b4eb907dd}, !- Handle
  Surface 1652,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {025a7398-cad6-4097-8db4-19e670a7504f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c8539bd-947d-42de-b40f-89ab83121e84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.39235402772391, 6.53891249999999, 0,  !- X,Y,Z Vertex 1 {m}
  2.39235402772391, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98b57352-0199-463a-ac21-fdd5a753a65c}, !- Handle
  Surface 1653,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025a7398-cad6-4097-8db4-19e670a7504f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {600d328a-592b-43d4-ac75-fa08a34198c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.36520426322864, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 3.36520426322864, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d3681a2-f2c8-42d6-a4aa-6e574f4249a1}, !- Handle
  Surface 1654,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025a7398-cad6-4097-8db4-19e670a7504f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a72311b-ac5b-4886-82eb-5c15aadb34eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.36520426322864, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.36520426322864, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa7e516f-a33d-409e-88b4-9588bdfa9d68}, !- Handle
  Surface 1655,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025a7398-cad6-4097-8db4-19e670a7504f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be67c3e6-d606-4226-8dbc-74953928af54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.39235402772391, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.39235402772391, 6.53891249999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {891117eb-7bd7-4254-bf4a-a63d9e7e34fd}, !- Handle
  Surface 1656,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025a7398-cad6-4097-8db4-19e670a7504f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89637711-fea5-4436-b731-5d48dee70c7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.39235402772391, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.39235402772391, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.39235402772391, 6.53891249999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.39235402772391, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc242772-e007-4b5e-9265-2abff8b4dee7}, !- Handle
  Surface 1657,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025a7398-cad6-4097-8db4-19e670a7504f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca59286d-fe71-40db-a872-6c6d364637b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.39235402772391, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.39235402772391, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87f3621d-7303-47c4-b11c-b2a74a201f14}, !- Handle
  Surface 1658,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {025a7398-cad6-4097-8db4-19e670a7504f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5833bfdb-b5c7-428d-b0ba-055fe7d52d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.39235402772391, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.39235402772391, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {618c9c4a-544b-40df-b056-26860fc40d72}, !- Handle
  6.Elec/MechRoom,                        !- Name
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.7261487161823,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {d861464c-f1de-4a05-b152-1293ef244961}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bd9b59b0-d723-4922-85aa-961366530e5f}, !- Handle
  Surface 1659,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {618c9c4a-544b-40df-b056-26860fc40d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95210d2d-ae10-43ee-b878-be2af4bc9002}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.94930273812064, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.94930273812064, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e8eed7f-a4d6-4881-8834-6de4fd91f244}, !- Handle
  Surface 1660,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618c9c4a-544b-40df-b056-26860fc40d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2483a2c1-b487-4e37-919a-0d657b703aa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.94930273812064, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.94930273812064, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e241429-266d-41e1-a515-a8314797c0e8}, !- Handle
  Surface 1661,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618c9c4a-544b-40df-b056-26860fc40d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d9ef869-b32c-4cd9-ad3a-5fd0ee38523d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.94930273812064, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.94930273812064, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  6.94930273812064, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.94930273812064, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c644dfb-8c80-43cf-9c1d-ba7f0cf45cec}, !- Handle
  Surface 1662,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618c9c4a-544b-40df-b056-26860fc40d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97c57b13-9d74-44e6-968e-8774bc130d71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54387304887463, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.54387304887463, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  6.94930273812064, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  6.94930273812064, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cc8f7b1-9254-40ad-abad-cac5f044a565}, !- Handle
  Surface 1663,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618c9c4a-544b-40df-b056-26860fc40d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d38cac5d-9dbc-4257-a582-80799ba638f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58856523812064, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.58856523812064, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  4.54387304887463, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  4.54387304887463, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21195024-3060-4a2e-943d-0fbb45ef01f5}, !- Handle
  Surface 1664,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618c9c4a-544b-40df-b056-26860fc40d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af8ac1a4-c7fa-4c1c-8eb2-3f3e9016508b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  3.58856523812064, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  3.58856523812064, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89637711-fea5-4436-b731-5d48dee70c7f}, !- Handle
  Surface 1665,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618c9c4a-544b-40df-b056-26860fc40d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {891117eb-7bd7-4254-bf4a-a63d9e7e34fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70c00a9f-342c-457c-9f6b-a2e72ab22146}, !- Handle
  Surface 1666,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {618c9c4a-544b-40df-b056-26860fc40d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c6434a1-d38e-4b15-ac01-ae316d7908f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.94930273812064, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.94930273812064, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {24528a88-ddda-4a97-9271-b1b4a2d9b096}, !- Handle
  6.Restroom,                             !- Name
  {23271a2e-1087-403c-85e4-2c49b13abc95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.4984875837434,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {3f2f51ca-2722-4ce2-871a-8fde3f6e092e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {191eb02b-9d5b-4c47-8adc-7a4a34961036}, !- Handle
  Surface 1667,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {24528a88-ddda-4a97-9271-b1b4a2d9b096}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd9ec5f2-2849-4be1-b084-c0056a9457c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.8230361294411, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.8230361294411, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f729c0fb-38a2-42b3-8a85-02912b549b4e}, !- Handle
  Surface 1668,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24528a88-ddda-4a97-9271-b1b4a2d9b096}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abe3b399-3c4e-41ff-ae0a-93809e27c712}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8230361294411, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -10.8230361294411, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d9ef869-b32c-4cd9-ad3a-5fd0ee38523d}, !- Handle
  Surface 1669,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24528a88-ddda-4a97-9271-b1b4a2d9b096}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e241429-266d-41e1-a515-a8314797c0e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8230361294411, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -10.8230361294411, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -10.8230361294411, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.8230361294411, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c77bab6-73f8-49ff-b024-3d21deaa5bf1}, !- Handle
  Surface 1670,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24528a88-ddda-4a97-9271-b1b4a2d9b096}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac880fff-954c-4c4a-b0f7-4315f8794830}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.69931471079941, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.69931471079941, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -10.8230361294411, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -10.8230361294411, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {564cf0cb-9313-4104-8e37-e38cceb85407}, !- Handle
  Surface 1671,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24528a88-ddda-4a97-9271-b1b4a2d9b096}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a514cd05-a3d9-4ae3-be8e-89d2b3e9e575}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.69931471079941, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -6.69931471079941, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8707afc6-26cb-4763-bbfe-8298308cb188}, !- Handle
  Surface 1672,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24528a88-ddda-4a97-9271-b1b4a2d9b096}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {245e0f25-5ad3-4fc8-9112-536c72d9137d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5ea0b60-a1db-4a30-af3f-292fe03ddb60}, !- Handle
  Surface 1673,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24528a88-ddda-4a97-9271-b1b4a2d9b096}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {821c0a32-2765-4d89-93b4-40ec9be92ad6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -10.8230361294411, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -10.8230361294411, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aaf3ffce-ba2b-480a-99e7-e16abc446396}, !- Handle
  6.Corridor 3,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.4984875837434,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {4c99e8d3-47f5-4a70-98f2-61a79ecad19c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f41db878-93b7-4019-80ee-a227bfc3053a}, !- Handle
  Surface 1674,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aaf3ffce-ba2b-480a-99e7-e16abc446396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b92c1904-63f7-4152-897e-91fadd36b70c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 6.53891249999999, 0,  !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {245e0f25-5ad3-4fc8-9112-536c72d9137d}, !- Handle
  Surface 1675,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaf3ffce-ba2b-480a-99e7-e16abc446396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8707afc6-26cb-4763-bbfe-8298308cb188}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {221eb2dd-4741-481a-b54c-141ab0484cc2}, !- Handle
  Surface 1676,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaf3ffce-ba2b-480a-99e7-e16abc446396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d80bcc00-b942-4b26-a5a1-59c535d2cbe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 6.53891249999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67dcfc0f-b140-4969-a803-ca5ca9148a63}, !- Handle
  Surface 1677,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaf3ffce-ba2b-480a-99e7-e16abc446396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d19dca4-2cc0-4218-929d-6b4e127ef258}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.80932577494515, 6.53891249999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.80932577494515, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a711bc0-77b2-44fe-9389-87824eb37d84}, !- Handle
  Surface 1678,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaf3ffce-ba2b-480a-99e7-e16abc446396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3b04fa7-b471-41b9-97dd-00842bb37196}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.80932577494515, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e363775a-ea6b-4e82-9b63-ac52d0b3752c}, !- Handle
  Surface 1679,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aaf3ffce-ba2b-480a-99e7-e16abc446396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {138889df-ded9-4611-9090-97a4e477715b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a1872339-cfeb-4627-b5bf-2c876dd8eac9}, !- Handle
  6.Elec/MechRoom 1,                      !- Name
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.3203805737825,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {a6685401-c1cd-43eb-935e-ce8ac8ff3bf2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {083895e1-198d-4253-9b78-b362a2a1cb67}, !- Handle
  Surface 1680,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a1872339-cfeb-4627-b5bf-2c876dd8eac9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54da28eb-06f6-4bac-bab2-bfe7ed5fafc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -3.01256721509337, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.01256721509337, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa119015-3836-4e0a-99be-236864f352ad}, !- Handle
  Surface 1681,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1872339-cfeb-4627-b5bf-2c876dd8eac9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eec12bd3-4517-4770-907c-b49bc8428be5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {971ab4a9-6fe0-4d50-bb35-43924110262b}, !- Handle
  Surface 1682,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1872339-cfeb-4627-b5bf-2c876dd8eac9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75ff2d0c-b0fd-47a1-8c75-bf2124035cc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01256721509337, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.01256721509337, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d19dca4-2cc0-4218-929d-6b4e127ef258}, !- Handle
  Surface 1683,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1872339-cfeb-4627-b5bf-2c876dd8eac9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67dcfc0f-b140-4969-a803-ca5ca9148a63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01256721509337, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.01256721509337, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.01256721509337, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.01256721509337, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ab584c-6c6d-4efe-a92d-70e3faa36fec}, !- Handle
  Surface 1684,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1872339-cfeb-4627-b5bf-2c876dd8eac9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a4da579-be69-4465-8e1c-4233f2acc1af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.01256721509337, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.01256721509337, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8276f962-b5ed-4a3b-9791-40c484262b53}, !- Handle
  Surface 1685,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a1872339-cfeb-4627-b5bf-2c876dd8eac9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d64ebe4-1fc0-4e0a-9b0f-a794c06e32fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -3.01256721509337, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -3.01256721509337, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {68aa3a5b-bdd7-4187-8d7e-bef51d832245}, !- Handle
  6.Elevator,                             !- Name
  {f794c727-ec41-45b6-b459-7b54c838c901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.3203805737825,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {196f571b-0488-41ab-8189-a55f15ab889b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8230f793-123f-4030-8703-0ac668b06206}, !- Handle
  Surface 1686,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {68aa3a5b-bdd7-4187-8d7e-bef51d832245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {673cbed4-d87d-43a4-a9f5-aecdd7945d6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  2.4526875, -6.53891249999999, 0,        !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6133ab6-3656-4aab-8a23-4647da7a670b}, !- Handle
  Surface 1687,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68aa3a5b-bdd7-4187-8d7e-bef51d832245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36dbb27b-9711-4503-bf13-768fce157385}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d480853-9feb-4201-82ba-8c2f1416c409}, !- Handle
  Surface 1688,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68aa3a5b-bdd7-4187-8d7e-bef51d832245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f7d474b-3f23-4fdf-b75b-58fb7784405a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -6.53891249999999, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.4526875, -6.53891249999999, 0,        !- X,Y,Z Vertex 2 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  2.4526875, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2a1cc90-6224-4df1-8b73-f1f43c14a305}, !- Handle
  Surface 1689,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68aa3a5b-bdd7-4187-8d7e-bef51d832245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e9c7fb4-a86d-49d2-b86e-5355d2fcd9ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  2.4526875, -6.53891249999999, 0,        !- X,Y,Z Vertex 3 {m}
  2.4526875, -6.53891249999999, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eec12bd3-4517-4770-907c-b49bc8428be5}, !- Handle
  Surface 1690,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68aa3a5b-bdd7-4187-8d7e-bef51d832245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa119015-3836-4e0a-99be-236864f352ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f72419b6-2fb0-4987-b8bf-9b19700ba802}, !- Handle
  Surface 1691,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {68aa3a5b-bdd7-4187-8d7e-bef51d832245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd694db6-e118-4b66-bc7d-49d34cd89b17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -6.53891249999999, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6d0318ce-388e-4751-baf9-0a7663c2a1dd}, !- Handle
  6.Lobby,                                !- Name
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  96.3353133901006,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {731ab5b5-4883-458e-93ad-8ecf5c8b0879}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f1699f59-aa97-4ea3-b5ac-363b80070242}, !- Handle
  Surface 1692,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d0318ce-388e-4751-baf9-0a7663c2a1dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fb7f581-e674-4528-94c9-3bcad90e48aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.5622453163179, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.5622453163179, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db4d6e6e-f0c3-4eb0-974c-144827945ace}, !- Handle
  Surface 1693,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d0318ce-388e-4751-baf9-0a7663c2a1dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12cc638c-09ec-4e95-9fc1-a4e872f3139e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba6b2c25-5f75-4f13-94a3-f9be66f7e510}, !- Handle
  Surface 1694,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d0318ce-388e-4751-baf9-0a7663c2a1dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bcc8db6-5772-4c5a-ad07-169b0e1dc880}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5622453163179, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.5622453163179, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f7d474b-3f23-4fdf-b75b-58fb7784405a}, !- Handle
  Surface 1695,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d0318ce-388e-4751-baf9-0a7663c2a1dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d480853-9feb-4201-82ba-8c2f1416c409}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5622453163179, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -2.5622453163179, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.5622453163179, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.5622453163179, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43844b84-9b4c-48f3-a56b-369e765a398a}, !- Handle
  Surface 1696,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d0318ce-388e-4751-baf9-0a7663c2a1dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e37a28df-39ba-48aa-9c7a-5aa0e6fce987}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.5622453163179, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -2.5622453163179, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d77b8f53-8a1f-4175-acaf-b7af035b270f}, !- Handle
  Surface 1697,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d0318ce-388e-4751-baf9-0a7663c2a1dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {428826c0-1a0c-438c-85e0-05cfe6f54ba7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.5622453163179, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  -2.5622453163179, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {80f22c06-33a4-49b6-b145-3f37177b5658}, !- Handle
  6.Elevator 1,                           !- Name
  {f794c727-ec41-45b6-b459-7b54c838c901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  98.7483133901006,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {207c676d-9cbf-423c-a97d-609c7e7bb467}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f1703dd9-e76b-4cc3-affd-e09d477cb056}, !- Handle
  Surface 1698,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {80f22c06-33a4-49b6-b145-3f37177b5658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c9f7720-d199-4d15-8bc2-8048b1ef2dff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b0ed340-61da-4916-a644-29b0f0332058}, !- Handle
  Surface 1699,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f22c06-33a4-49b6-b145-3f37177b5658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38a9395d-71ec-459b-84c8-49cfc75780f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50f34d86-5d18-4929-86b6-e3301b3b8302}, !- Handle
  Surface 1700,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f22c06-33a4-49b6-b145-3f37177b5658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbf5728f-5e06-49bc-a851-7b2e03439fad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, -6.53891249999999, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12cc638c-09ec-4e95-9fc1-a4e872f3139e}, !- Handle
  Surface 1701,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f22c06-33a4-49b6-b145-3f37177b5658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db4d6e6e-f0c3-4eb0-974c-144827945ace}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 3 {m}
  -2.413, -6.53891249999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07980e6c-6586-4a9b-a957-d7ae0b96aba5}, !- Handle
  Surface 1702,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f22c06-33a4-49b6-b145-3f37177b5658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {461e4e98-796d-41e1-9d2b-28bf129f1a12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c9f2488-a5f2-4fe9-8815-7703df82215f}, !- Handle
  Surface 1703,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80f22c06-33a4-49b6-b145-3f37177b5658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {861fd7cc-e656-4c00-89a8-889ad25fe80c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  -2.413, -6.53891249999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e19c0751-4bef-44ef-855e-a28c1577758e}, !- Handle
  6.Stair,                                !- Name
  {c3563463-2cd0-46b6-95b7-1a92fc5eef7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.537530573782,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {081d8e22-9707-44ab-b02f-2d0f932dd4cb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f047b15b-9ffc-4567-a699-523fb2c1e91e}, !- Handle
  Surface 1704,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e19c0751-4bef-44ef-855e-a28c1577758e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b61f59b-57b6-4f11-a7d7-fd28f347dc44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.7892171836821, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.7892171836821, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {198a26d0-39bb-4aaa-a45a-c47ef2327f58}, !- Handle
  Surface 1705,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e19c0751-4bef-44ef-855e-a28c1577758e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec25f7f9-5fd8-4804-b184-08ca5cd828f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58bb611a-d40b-4ac4-bcc6-d8f2b4895707}, !- Handle
  Surface 1706,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e19c0751-4bef-44ef-855e-a28c1577758e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c9a82a5-843a-42b0-a615-341bd552ac72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.1922125, -6.53891249999999, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -1.1922125, -6.53891249999999, 0,       !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b5d97d1-7db0-41cc-959d-89f103bd3906}, !- Handle
  Surface 1707,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e19c0751-4bef-44ef-855e-a28c1577758e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06e00049-a33f-44ea-ac8f-c725566b9273}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7892171836821, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.7892171836821, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.1922125, -6.53891249999999, 0,       !- X,Y,Z Vertex 3 {m}
  -1.1922125, -6.53891249999999, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38a9395d-71ec-459b-84c8-49cfc75780f2}, !- Handle
  Surface 1708,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e19c0751-4bef-44ef-855e-a28c1577758e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b0ed340-61da-4916-a644-29b0f0332058}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7892171836821, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -2.7892171836821, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.7892171836821, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.7892171836821, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb86359c-6af1-4bd1-815a-64e13dfcfd2a}, !- Handle
  Surface 1709,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e19c0751-4bef-44ef-855e-a28c1577758e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e95555dd-9910-4f10-960f-e5cfe5dd9769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.7892171836821, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -2.7892171836821, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28040541-f790-439d-946e-6e90f89127d2}, !- Handle
  Surface 1710,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e19c0751-4bef-44ef-855e-a28c1577758e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {273f7b69-9547-496f-92b4-1c687eb52874}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.7892171836821, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  -2.7892171836821, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c99e5d33-511c-48d4-aab2-1de8514f6950}, !- Handle
  6.PrintRoom,                            !- Name
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  102.608149115052,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {e3fa3bd7-e886-445f-ba53-5c19691999e0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5f88f608-a438-4036-b9b5-181c77430043}, !- Handle
  Surface 1711,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c99e5d33-511c-48d4-aab2-1de8514f6950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8145ad6a-1e6f-49e1-83cc-45167688459e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07115185280686, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.07115185280686, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08307a63-be9f-48db-80fb-be79f9b488f7}, !- Handle
  Surface 1712,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c99e5d33-511c-48d4-aab2-1de8514f6950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4f9f665-e11b-4bd9-a0f6-8eece3131699}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07115185280686, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.07115185280686, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f24dc3c0-34b3-4b62-a957-3579a593298a}, !- Handle
  Surface 1713,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c99e5d33-511c-48d4-aab2-1de8514f6950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {515f8b1c-3c5c-4492-8c10-d235a01152dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07115185280686, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.07115185280686, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  3.07115185280686, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.07115185280686, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eb5760d-9816-4067-8f51-23fdca42e6da}, !- Handle
  Surface 1714,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c99e5d33-511c-48d4-aab2-1de8514f6950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d78b072-3f7d-4e2e-87da-2b1b50600142}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.03599395873104, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.03599395873104, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  3.07115185280686, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  3.07115185280686, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e53ae7-a527-4b0a-93bc-b450e83844ee}, !- Handle
  Surface 1715,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c99e5d33-511c-48d4-aab2-1de8514f6950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7766315f-dcf1-4c1b-b5fd-257714c0c3bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  1.03599395873104, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  1.03599395873104, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcd15ff0-c35f-4c60-9335-ac07b82f89bd}, !- Handle
  Surface 1716,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c99e5d33-511c-48d4-aab2-1de8514f6950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {309818cb-fafa-4669-a87e-fc92aee4a1d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.07061854126896, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.07061854126896, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec25f7f9-5fd8-4804-b184-08ca5cd828f3}, !- Handle
  Surface 1717,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c99e5d33-511c-48d4-aab2-1de8514f6950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {198a26d0-39bb-4aaa-a45a-c47ef2327f58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.07061854126896, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -1.07061854126896, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef0d8879-472b-49ca-bf82-f8494fb58ebf}, !- Handle
  Surface 1718,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c99e5d33-511c-48d4-aab2-1de8514f6950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fddcd5b9-e45f-4c80-a597-7f8681967420}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {347558f2-227f-4bfc-9a3c-28de88b48113}, !- Handle
  Surface 1719,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c99e5d33-511c-48d4-aab2-1de8514f6950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5036a426-af15-4aa6-ab98-e01eb9c87468}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07115185280686, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.07115185280686, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {76525e06-5b64-4393-8154-7d2d4e45d731}, !- Handle
  6.OpenOffice 8,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  108.750452820665,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {cbb1e93f-7149-45e4-99c3-e4e9277f5b22}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4deddfc5-47ff-4e31-b8a6-533d3cdb68d1}, !- Handle
  Surface 1720,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {76525e06-5b64-4393-8154-7d2d4e45d731}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e02c7492-4518-420a-ae3e-9b83c7074b5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.74664120561391, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.74664120561391, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d518947-51a4-4e7f-87fc-318ef64dc5e2}, !- Handle
  Surface 1721,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76525e06-5b64-4393-8154-7d2d4e45d731}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f13dd87-ecef-4c01-b046-9756a37c87fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.07115185280686, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.07115185280686, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {515f8b1c-3c5c-4492-8c10-d235a01152dc}, !- Handle
  Surface 1722,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76525e06-5b64-4393-8154-7d2d4e45d731}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f24dc3c0-34b3-4b62-a957-3579a593298a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.07115185280686, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.07115185280686, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.07115185280686, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.07115185280686, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e522d334-e397-49e6-bac1-4fb8e601d504}, !- Handle
  Surface 1723,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76525e06-5b64-4393-8154-7d2d4e45d731}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4b9c366-9055-460d-a01a-bf52d8d7aa3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.07115185280686, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.07115185280686, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea756ee0-a5d7-4707-94f8-84ab90ce4dc8}, !- Handle
  Surface 1724,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76525e06-5b64-4393-8154-7d2d4e45d731}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da5ef751-11cd-4c6b-903c-2b813c95f76f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a4ba44-eb2e-4bc2-98b8-d65751e2de45}, !- Handle
  Surface 1725,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76525e06-5b64-4393-8154-7d2d4e45d731}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d43a8f7-c2d9-45f2-ab0a-98a2a5522f60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -3.07115185280686, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.07115185280686, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fb9fcaca-7e61-4535-896d-6a3ed445cb70}, !- Handle
  6.OpenOffice 21,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115.078905573782,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {0958f8f2-dff5-427b-88fc-417db66d7c54}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8ee55ac8-ae5c-406d-bec2-426ed21e22c0}, !- Handle
  Surface 1726,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb9fcaca-7e61-4535-896d-6a3ed445cb70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d41963e3-8e33-4369-b26f-4bc4fe44e179}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.57453145873104, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57453145873104, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {508e24e8-54aa-4e7f-a9fa-84d5899ea987}, !- Handle
  Surface 1727,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb9fcaca-7e61-4535-896d-6a3ed445cb70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3eca6b51-0cbb-4c5c-b252-d537d0af9556}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32845275311731, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -6.32845275311731, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da5ef751-11cd-4c6b-903c-2b813c95f76f}, !- Handle
  Surface 1728,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb9fcaca-7e61-4535-896d-6a3ed445cb70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea756ee0-a5d7-4707-94f8-84ab90ce4dc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32845275311731, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.32845275311731, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -6.32845275311731, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.32845275311731, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b43aa1fa-88cd-4687-9792-25622e8195be}, !- Handle
  Surface 1729,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb9fcaca-7e61-4535-896d-6a3ed445cb70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61b8b964-394b-46d4-a858-f4fb364d98a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.6654125, 6.53891249999999, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -2.6654125, 6.53891249999999, 0,        !- X,Y,Z Vertex 2 {m}
  -6.32845275311731, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -6.32845275311731, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac9dedae-cdad-45a6-adc8-f366aac4216d}, !- Handle
  Surface 1730,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {fb9fcaca-7e61-4535-896d-6a3ed445cb70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.6654125, 6.53891249999999, 0,        !- X,Y,Z Vertex 3 {m}
  -2.6654125, 6.53891249999999, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {488e289a-2596-4eaa-8c94-5f73d2fd1768}, !- Handle
  Surface 1731,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {fb9fcaca-7e61-4535-896d-6a3ed445cb70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6016867e-239e-43e1-a397-5cb92a0facc2}, !- Handle
  Surface 1732,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb9fcaca-7e61-4535-896d-6a3ed445cb70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c99a5697-a640-4b6b-9b25-bb688614e986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -6.32845275311731, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -6.32845275311731, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {388fdc79-065d-4f71-9a92-4ce585124ed5}, !- Handle
  4.Restroom 3,                           !- Name
  {23271a2e-1087-403c-85e4-2c49b13abc95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.1333680737825,                       !- X Origin {m}
  32.3014054021866,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {c6a8c2ea-6deb-46bd-b31e-7c339a9ff6a9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7ac59240-88b3-4e9d-8385-3968df01d2f5}, !- Handle
  Surface 1733,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {388fdc79-065d-4f71-9a92-4ce585124ed5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adac041a-95c0-4f0a-9026-c05cf249ae97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17778456244543, 3.61479576526142, 0,  !- X,Y,Z Vertex 1 {m}
  6.17778456244543, -4.94193331345042, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.94193331345042, 0,                !- X,Y,Z Vertex 3 {m}
  0, 3.61479576526142, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56adca1a-00f6-4d6d-879e-77e8f160773c}, !- Handle
  Surface 1734,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388fdc79-065d-4f71-9a92-4ce585124ed5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6389937-798d-4263-a2d2-d1d88b98d2b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.61479576526142, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 3.61479576526142, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d13222c3-0e12-4f35-9e7d-d16b1459f23a}, !- Handle
  Surface 1735,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388fdc79-065d-4f71-9a92-4ce585124ed5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19a92491-76df-444b-a28c-6effc0977e66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17778456244543, 3.61479576526142, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.17778456244543, 3.61479576526142, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.61479576526142, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.61479576526142, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4be42f35-14a5-42dd-a1fa-a5e992d882c9}, !- Handle
  Surface 1736,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388fdc79-065d-4f71-9a92-4ce585124ed5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cd7ddff-8d53-4e07-94f0-09dc3ef1bd51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17778456244543, -4.94193331345042, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.17778456244543, -4.94193331345042, 0, !- X,Y,Z Vertex 2 {m}
  6.17778456244543, 3.61479576526142, 0,  !- X,Y,Z Vertex 3 {m}
  6.17778456244543, 3.61479576526142, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e17d5e6-30b0-4368-901d-dad6a1af371e}, !- Handle
  Surface 1737,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388fdc79-065d-4f71-9a92-4ce585124ed5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44684fcd-67b3-4b92-8627-49d1a58105ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.660525, -4.94193331345042, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.660525, -4.94193331345042, 0,         !- X,Y,Z Vertex 2 {m}
  6.17778456244543, -4.94193331345042, 0, !- X,Y,Z Vertex 3 {m}
  6.17778456244543, -4.94193331345042, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feb37ef4-c515-4f53-bc99-b10c5714080c}, !- Handle
  Surface 1738,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388fdc79-065d-4f71-9a92-4ce585124ed5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdeb2961-cbe1-4177-9010-f1fa6acb6222}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.94193331345042, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -4.94193331345042, 0,                !- X,Y,Z Vertex 2 {m}
  1.660525, -4.94193331345042, 0,         !- X,Y,Z Vertex 3 {m}
  1.660525, -4.94193331345042, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e4d4276-a7e1-4b6b-985f-5926e1740d16}, !- Handle
  Surface 1739,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388fdc79-065d-4f71-9a92-4ce585124ed5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f622164-5ed1-4db6-a472-b32a8fa7d830}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.94193331345042, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.94193331345042, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30d07632-446e-4cf2-8372-31c006a2f214}, !- Handle
  Surface 1740,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {388fdc79-065d-4f71-9a92-4ce585124ed5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d89ebcca-a7de-4635-99a3-d85a54f31fe1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17778456244543, -4.94193331345042, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.17778456244543, -2.92411673473861, 4.2672, !- X,Y,Z Vertex 2 {m}
  5.81900956244515, -2.92411673473861, 4.2672, !- X,Y,Z Vertex 3 {m}
  5.81900956244515, 3.61479576526142, 4.2672, !- X,Y,Z Vertex 4 {m}
  0, 3.61479576526142, 4.2672,            !- X,Y,Z Vertex 5 {m}
  0, -4.94193331345042, 4.2672;           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {2f6afed7-0103-4fb4-8d61-0f45bc77200b}, !- Handle
  4.Restroom 2,                           !- Name
  {23271a2e-1087-403c-85e4-2c49b13abc95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.3111526362275,                       !- X Origin {m}
  27.3594720887362,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {d6a35cdd-898d-4a4b-911c-aad846b6ce89}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {52f2d1f8-eb41-4a7f-aa09-cf82eb0bbddb}, !- Handle
  Surface 1741,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2f6afed7-0103-4fb4-8d61-0f45bc77200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a1fd156-ca60-4d01-9647-d2f0d80db6a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1198125, 8.55672907871184, 0,         !- X,Y,Z Vertex 1 {m}
  6.1198125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.55672907871184, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cd7ddff-8d53-4e07-94f0-09dc3ef1bd51}, !- Handle
  Surface 1742,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f6afed7-0103-4fb4-8d61-0f45bc77200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4be42f35-14a5-42dd-a1fa-a5e992d882c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.55672907871184, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 8.55672907871184, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c94207dd-5e60-4406-bfd3-fd92ac1599e3}, !- Handle
  Surface 1743,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f6afed7-0103-4fb4-8d61-0f45bc77200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bef7cd19-6b17-44c4-8c68-49d0d58feab5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.91008489861898, 8.55672907871184, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.91008489861898, 8.55672907871184, 0,  !- X,Y,Z Vertex 2 {m}
  0, 8.55672907871184, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.55672907871184, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43aac292-69c2-4b63-95d9-0a510bb5d2f4}, !- Handle
  Surface 1744,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f6afed7-0103-4fb4-8d61-0f45bc77200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5204b44-26a4-41f4-8efa-2efb2ee148f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1198125, 8.55672907871184, 4.2672,    !- X,Y,Z Vertex 1 {m}
  6.1198125, 8.55672907871184, 0,         !- X,Y,Z Vertex 2 {m}
  4.91008489861898, 8.55672907871184, 0,  !- X,Y,Z Vertex 3 {m}
  4.91008489861898, 8.55672907871184, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad1d2938-e50c-4c06-b936-12c2d226a30c}, !- Handle
  Surface 1745,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f6afed7-0103-4fb4-8d61-0f45bc77200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e028623-5211-4e63-8ec4-c5e0f66f50dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1198125, 1.84998617797867, 4.2672,    !- X,Y,Z Vertex 1 {m}
  6.1198125, 1.84998617797867, 0,         !- X,Y,Z Vertex 2 {m}
  6.1198125, 8.55672907871184, 0,         !- X,Y,Z Vertex 3 {m}
  6.1198125, 8.55672907871184, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e4b95bc-a449-4ce4-a7e8-a07ec3e30ad6}, !- Handle
  Surface 1746,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f6afed7-0103-4fb4-8d61-0f45bc77200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92b6694b-2cae-43e2-87c0-bc84f80df67a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1198125, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  6.1198125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  6.1198125, 1.84998617797867, 0,         !- X,Y,Z Vertex 3 {m}
  6.1198125, 1.84998617797867, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3de69648-1663-429e-8aa6-e5918e84a827}, !- Handle
  Surface 1747,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f6afed7-0103-4fb4-8d61-0f45bc77200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67b65f4e-8078-4a51-96b4-84da21698704}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.1198125, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  6.1198125, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {086a2151-0840-426c-91de-fe7e16a1c8d7}, !- Handle
  Surface 1748,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2f6afed7-0103-4fb4-8d61-0f45bc77200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3d9b14c-2073-4773-8f09-62743c40a0b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1198125, 2.01781657871184, 4.2672,    !- X,Y,Z Vertex 1 {m}
  6.1198125, 8.55672907871184, 4.2672,    !- X,Y,Z Vertex 2 {m}
  0, 8.55672907871184, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 2.01781657871184, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2d251502-7a7d-4f36-8989-20c2cc888f1c}, !- Handle
  4.Restroom 1,                           !- Name
  {23271a2e-1087-403c-85e4-2c49b13abc95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  42.4309651362276,                       !- X Origin {m}
  27.3594720887362,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {71d4f742-7ade-47c8-93d4-590f3d276204}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {941705d0-827e-4300-9636-f81981698abf}, !- Handle
  Surface 1749,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d251502-7a7d-4f36-8989-20c2cc888f1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3fa5790-6e43-41c4-abaa-3beb747d8e98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1788021985963, 1.84998617797867, 0,   !- X,Y,Z Vertex 1 {m}
  3.1788021985963, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.84998617797867, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92b6694b-2cae-43e2-87c0-bc84f80df67a}, !- Handle
  Surface 1750,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d251502-7a7d-4f36-8989-20c2cc888f1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e4b95bc-a449-4ce4-a7e8-a07ec3e30ad6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.84998617797867, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 1.84998617797867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbe2651b-9577-4a25-b751-e237b7f3c16f}, !- Handle
  Surface 1751,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d251502-7a7d-4f36-8989-20c2cc888f1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {976a8fe4-af61-4d4c-9fa5-1e5e0b208c5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1788021985963, 1.84998617797867, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.1788021985963, 1.84998617797867, 0,   !- X,Y,Z Vertex 2 {m}
  0, 1.84998617797867, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.84998617797867, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44fc4ccb-09e8-43fc-9d7d-ecf4520a21d3}, !- Handle
  Surface 1752,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d251502-7a7d-4f36-8989-20c2cc888f1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62c65a94-e877-4ec3-9c1a-97ab37364df9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1788021985963, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  3.1788021985963, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  3.1788021985963, 1.84998617797867, 0,   !- X,Y,Z Vertex 3 {m}
  3.1788021985963, 1.84998617797867, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a526f177-f213-42ae-96b2-cbbfa2843dc7}, !- Handle
  Surface 1753,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d251502-7a7d-4f36-8989-20c2cc888f1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e702be62-8b7f-4e97-976a-51e9a4c6b3b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.1788021985963, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.1788021985963, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06ce841d-9ed5-4479-bf9b-b0694d832ed9}, !- Handle
  Surface 1754,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d251502-7a7d-4f36-8989-20c2cc888f1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aa7f859-00c8-4d1e-b161-2f771d8cd381}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1788021985963, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  3.1788021985963, 1.84998617797867, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 1.84998617797867, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1c7331fd-d208-41b3-b4d5-0aee94dbc95f}, !- Handle
  4.Restroom,                             !- Name
  {23271a2e-1087-403c-85e4-2c49b13abc95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.8186739016285,                       !- X Origin {m}
  32.058321401272,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {a11c0ab4-7ea6-4d9c-a0c3-545dd9d29774}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {50d5731f-044b-49ce-9d8c-b2d4cc55de3a}, !- Handle
  Surface 1755,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1c7331fd-d208-41b3-b4d5-0aee94dbc95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03a3d7de-bc74-4f75-aba3-cdb13a8b0e23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.36533627868551, 0.684171529404655, 0, !- X,Y,Z Vertex 1 {m}
  -3.36533627868551, -3.72114097059535, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.72114097059535, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  3.16630726422493, 0, 0,                 !- X,Y,Z Vertex 5 {m}
  3.16630726422493, -4.69884931253584, 0, !- X,Y,Z Vertex 6 {m}
  -6.20890656680478, -4.69884931253584, 0, !- X,Y,Z Vertex 7 {m}
  -6.20890656680478, 0.684171529404655, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {b8c721bb-fcd4-4b2c-98fb-573d02fe9179}, !- Handle
  Surface 1756,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c7331fd-d208-41b3-b4d5-0aee94dbc95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43437519-5110-40ef-b167-cff6ba4305f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.16630726422493, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.16630726422493, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36a7ceb3-de23-4a2a-a111-44793c78f788}, !- Handle
  Surface 1757,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c7331fd-d208-41b3-b4d5-0aee94dbc95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baa531da-a410-4cf0-ba16-d3ecdd32d6e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.16630726422493, -4.69884931253584, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.16630726422493, -4.69884931253584, 0, !- X,Y,Z Vertex 2 {m}
  3.16630726422493, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.16630726422493, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c5dbd95-afdb-433d-9917-973a7012c52e}, !- Handle
  Surface 1758,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c7331fd-d208-41b3-b4d5-0aee94dbc95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67a44a53-2e4f-4410-ae08-fdd9c7570314}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.20890656680478, -4.69884931253584, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.20890656680478, -4.69884931253584, 0, !- X,Y,Z Vertex 2 {m}
  3.16630726422493, -4.69884931253584, 0, !- X,Y,Z Vertex 3 {m}
  3.16630726422493, -4.69884931253584, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62c65a94-e877-4ec3-9c1a-97ab37364df9}, !- Handle
  Surface 1759,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c7331fd-d208-41b3-b4d5-0aee94dbc95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44fc4ccb-09e8-43fc-9d7d-ecf4520a21d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.20890656680478, -2.84886313455717, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.20890656680478, -2.84886313455717, 0, !- X,Y,Z Vertex 2 {m}
  -6.20890656680478, -4.69884931253584, 0, !- X,Y,Z Vertex 3 {m}
  -6.20890656680478, -4.69884931253584, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f40634c5-7a5b-4d57-acc2-5f1c85639130}, !- Handle
  Surface 1760,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c7331fd-d208-41b3-b4d5-0aee94dbc95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ae08147-d533-42df-8b15-e9108205c230}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.20890656680478, 0.684171529404655, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.20890656680478, 0.684171529404655, 0, !- X,Y,Z Vertex 2 {m}
  -6.20890656680478, -2.84886313455717, 0, !- X,Y,Z Vertex 3 {m}
  -6.20890656680478, -2.84886313455717, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08ccb864-88f1-4492-85c7-514ed6646686}, !- Handle
  Surface 1761,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c7331fd-d208-41b3-b4d5-0aee94dbc95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7543fbbf-d1dc-4434-b73d-f373c5c1ca1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.36533627868551, 0.684171529404655, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.36533627868551, 0.684171529404655, 0, !- X,Y,Z Vertex 2 {m}
  -6.20890656680478, 0.684171529404655, 0, !- X,Y,Z Vertex 3 {m}
  -6.20890656680478, 0.684171529404655, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9f0540a-4004-4bb4-a363-4929c6ce9ed8}, !- Handle
  Surface 1762,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c7331fd-d208-41b3-b4d5-0aee94dbc95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eba16a49-edfb-4add-8046-4fa1c0bd7e2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.36533627868551, -3.72114097059535, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.36533627868551, -3.72114097059535, 0, !- X,Y,Z Vertex 2 {m}
  -3.36533627868551, 0.684171529404655, 0, !- X,Y,Z Vertex 3 {m}
  -3.36533627868551, 0.684171529404655, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f711fb1b-fda7-4f80-b85e-555d2218248e}, !- Handle
  Surface 1763,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c7331fd-d208-41b3-b4d5-0aee94dbc95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {563249db-f370-408a-b4c7-be73f31e89be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.72114097059535, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.72114097059535, 0,                !- X,Y,Z Vertex 2 {m}
  -3.36533627868551, -3.72114097059535, 0, !- X,Y,Z Vertex 3 {m}
  -3.36533627868551, -3.72114097059535, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9592b21-21da-4228-8bae-763531835cae}, !- Handle
  Surface 1764,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c7331fd-d208-41b3-b4d5-0aee94dbc95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b62900e-ec50-4be7-bd41-be67f3f0aac5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.72114097059535, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.72114097059535, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba01134e-ee22-4b5d-835f-496a256a041d}, !- Handle
  Surface 1765,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c7331fd-d208-41b3-b4d5-0aee94dbc95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {012ff330-8523-4da8-84ab-b441658f9f1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.16630726422493, -4.69884931253584, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.16630726422493, -2.68103273382402, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, -2.68103273382402, 4.2672,           !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, -4.69884931253584, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0c565f03-23a1-4926-9d7d-b471fca80767}, !- Handle
  4.OpenOffice,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.9849811658535,                       !- X Origin {m}
  32.058321401272,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {61829cb3-ccf1-436d-8648-430d771b405a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a7a513e2-2e2b-4964-ae61-339a599313ef}, !- Handle
  Surface 1766,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c565f03-23a1-4926-9d7d-b471fca80767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d975d2f-3294-487b-9038-79da123b580c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.65341190792857, 3.857879766176, 0,    !- X,Y,Z Vertex 1 {m}
  2.65341190792857, -4.69884931253584, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.69884931253584, 0,                !- X,Y,Z Vertex 3 {m}
  0, 3.857879766176, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd7ab1f1-5711-468b-8781-eeb94c60d9c1}, !- Handle
  Surface 1767,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c565f03-23a1-4926-9d7d-b471fca80767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ea0a74e-8813-458a-afec-b92e95c41196}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.857879766176, 4.2672,              !- X,Y,Z Vertex 1 {m}
  0, 3.857879766176, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce6c451c-8d01-4d9c-b27e-402f04563b8e}, !- Handle
  Surface 1768,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c565f03-23a1-4926-9d7d-b471fca80767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2252ce9c-65f4-4070-9dfd-acefa1221e97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.65341190792857, 3.857879766176, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.65341190792857, 3.857879766176, 0,    !- X,Y,Z Vertex 2 {m}
  0, 3.857879766176, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 3.857879766176, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {882bbb99-7509-4526-aefe-c8a543e2fa08}, !- Handle
  Surface 1769,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c565f03-23a1-4926-9d7d-b471fca80767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7fce7b5-4867-4711-b0f6-29256c6c952d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.65341190792857, -2.68103273382399, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.65341190792857, -2.68103273382399, 0, !- X,Y,Z Vertex 2 {m}
  2.65341190792857, 3.857879766176, 0,    !- X,Y,Z Vertex 3 {m}
  2.65341190792857, 3.857879766176, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {973d0065-43e7-4b6c-916b-b456a277fd67}, !- Handle
  Surface 1770,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c565f03-23a1-4926-9d7d-b471fca80767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c125cdc-3840-4893-9638-76511ddadd62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.65341190792857, -4.69884931253584, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.65341190792857, -4.69884931253584, 0, !- X,Y,Z Vertex 2 {m}
  2.65341190792857, -2.68103273382399, 0, !- X,Y,Z Vertex 3 {m}
  2.65341190792857, -2.68103273382399, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01775edd-5b36-4e43-a093-26078bbe0302}, !- Handle
  Surface 1771,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c565f03-23a1-4926-9d7d-b471fca80767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bc1521b-5009-456f-840e-397cc70f911d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.69884931253584, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -4.69884931253584, 0,                !- X,Y,Z Vertex 2 {m}
  2.65341190792857, -4.69884931253584, 0, !- X,Y,Z Vertex 3 {m}
  2.65341190792857, -4.69884931253584, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baa531da-a410-4cf0-ba16-d3ecdd32d6e7}, !- Handle
  Surface 1772,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c565f03-23a1-4926-9d7d-b471fca80767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36a7ceb3-de23-4a2a-a111-44793c78f788}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.69884931253584, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.69884931253584, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b493cd41-2265-4679-b35a-a0025453c22b}, !- Handle
  Surface 1773,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c565f03-23a1-4926-9d7d-b471fca80767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dfbfd9a-7c81-4d8e-a781-c94b58178e3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.65341190792857, -4.69884931253584, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.65341190792857, -2.68103273382399, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, -2.68103273382402, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0, -4.69884931253584, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Handle
  7.OpenOffice 11,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  74.4150930737838,                       !- X Origin {m}
  43.8943913283225,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {7de20c4d-4564-4b61-a3a1-113f0120a0cc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {21f53297-0135-4eb2-bb37-8a9045b8fe4f}, !- Handle
  Surface 1774,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e04912eb-2e6a-4819-9efb-d5a917cf4446}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.38407979916041, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  5.38407979916041, -3.23197011056487, 0, !- X,Y,Z Vertex 2 {m}
  1.23683556214034, -3.23197011056487, 0, !- X,Y,Z Vertex 3 {m}
  1.23683556214034, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdf2c90b-2fd8-4c81-996e-6593fffca134}, !- Handle
  Surface 1775,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e868536-eed9-4a0e-b518-f5f17f49efc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3520641432568, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  33.3520641432568, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f4936ac-79cf-4648-8390-8bf8bf7c9ff1}, !- Handle
  Surface 1776,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87086172-5a01-42cd-baf3-9dab409c1852}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3520641432568, -6.53197766087449, 4.2672, !- X,Y,Z Vertex 1 {m}
  33.3520641432568, -6.53197766087449, 0, !- X,Y,Z Vertex 2 {m}
  33.3520641432568, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  33.3520641432568, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25b9c600-93a1-4bd0-8851-d9119a449103}, !- Handle
  Surface 1777,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {638e9148-eda9-40a2-8029-29f2fc93367f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9984, -6.53197766087449, 4.2672,     !- X,Y,Z Vertex 1 {m}
  37.9984, -6.53197766087449, 0,          !- X,Y,Z Vertex 2 {m}
  33.3520641432568, -6.53197766087449, 0, !- X,Y,Z Vertex 3 {m}
  33.3520641432568, -6.53197766087449, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e63040fb-5e79-4fc2-ae1f-49e3244ed6ae}, !- Handle
  Surface 1778,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9984, -7.97819016087445, 4.2672,     !- X,Y,Z Vertex 1 {m}
  37.9984, -7.97819016087445, 0,          !- X,Y,Z Vertex 2 {m}
  37.9984, -6.53197766087449, 0,          !- X,Y,Z Vertex 3 {m}
  37.9984, -6.53197766087449, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c5e012e-a030-47a6-ad10-1de277d99ef9}, !- Handle
  Surface 1779,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9126cff-4b5e-41b7-9e50-3f2cba2cf5a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.3353597468827, -7.97819016087445, 4.2672, !- X,Y,Z Vertex 1 {m}
  34.3353597468827, -7.97819016087445, 0, !- X,Y,Z Vertex 2 {m}
  37.9984, -7.97819016087445, 0,          !- X,Y,Z Vertex 3 {m}
  37.9984, -7.97819016087445, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b50b552-0bed-40e0-be43-748ce07dde2b}, !- Handle
  Surface 1780,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9116fa19-f511-4ab2-9d7b-a968939c662c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.2642078940758, -7.97819016087445, 4.2672, !- X,Y,Z Vertex 1 {m}
  31.2642078940758, -7.97819016087445, 0, !- X,Y,Z Vertex 2 {m}
  34.3353597468827, -7.97819016087445, 0, !- X,Y,Z Vertex 3 {m}
  34.3353597468827, -7.97819016087445, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3caaadc8-5139-4904-8eab-671b3d69d903}, !- Handle
  Surface 1781,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a256ede-721c-4731-8428-a6b87b85977c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.193056041269, -7.97819016087445, 4.2672, !- X,Y,Z Vertex 1 {m}
  28.193056041269, -7.97819016087445, 0,  !- X,Y,Z Vertex 2 {m}
  31.2642078940758, -7.97819016087445, 0, !- X,Y,Z Vertex 3 {m}
  31.2642078940758, -7.97819016087445, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a15bd95b-5ee0-4486-8fa7-5c97cedfe955}, !- Handle
  Surface 1782,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdc64d76-c4d1-40bf-9c84-81464f2eb7ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1224375, -7.97819016087445, 4.2672,  !- X,Y,Z Vertex 1 {m}
  27.1224375, -7.97819016087445, 0,       !- X,Y,Z Vertex 2 {m}
  28.193056041269, -7.97819016087445, 0,  !- X,Y,Z Vertex 3 {m}
  28.193056041269, -7.97819016087445, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c465fb26-3015-471b-bfcd-4e0f0f65ebaa}, !- Handle
  Surface 1783,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5858b2d8-e572-4dde-a929-a6022d0ca6a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3332203163179, -7.97819016087445, 4.2672, !- X,Y,Z Vertex 1 {m}
  24.3332203163179, -7.97819016087445, 0, !- X,Y,Z Vertex 2 {m}
  27.1224375, -7.97819016087445, 0,       !- X,Y,Z Vertex 3 {m}
  27.1224375, -7.97819016087445, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28c2e3bd-4cbf-440b-adbd-47daf124d765}, !- Handle
  Surface 1784,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdb1b3f8-bf33-49bc-a7d0-243d6a8351d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9202203163179, -7.97819016087445, 4.2672, !- X,Y,Z Vertex 1 {m}
  21.9202203163179, -7.97819016087445, 0, !- X,Y,Z Vertex 2 {m}
  24.3332203163179, -7.97819016087445, 0, !- X,Y,Z Vertex 3 {m}
  24.3332203163179, -7.97819016087445, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e961cb3-8edb-4e5e-8ff2-50f3b16c9940}, !- Handle
  Surface 1785,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb576064-3c7f-404f-b9cf-856991466b35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.357975, -7.97819016087445, 4.2672,   !- X,Y,Z Vertex 1 {m}
  19.357975, -7.97819016087445, 0,        !- X,Y,Z Vertex 2 {m}
  21.9202203163179, -7.97819016087445, 0, !- X,Y,Z Vertex 3 {m}
  21.9202203163179, -7.97819016087445, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {357b0ddb-f86d-4f59-9e5f-eaa97e9a53a1}, !- Handle
  Surface 1786,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcf0bcac-762f-4088-916e-6e220c99090f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9052875, -7.97819016087445, 4.2672,  !- X,Y,Z Vertex 1 {m}
  16.9052875, -7.97819016087445, 0,       !- X,Y,Z Vertex 2 {m}
  19.357975, -7.97819016087445, 0,        !- X,Y,Z Vertex 3 {m}
  19.357975, -7.97819016087445, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85a88fc1-f00a-4903-82ff-d9d080ec95fa}, !- Handle
  Surface 1787,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9489f510-9be8-442d-b1f8-be6016fcf5c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8927202849066, -7.97819016087445, 4.2672, !- X,Y,Z Vertex 1 {m}
  13.8927202849066, -7.97819016087445, 0, !- X,Y,Z Vertex 2 {m}
  16.9052875, -7.97819016087445, 0,       !- X,Y,Z Vertex 3 {m}
  16.9052875, -7.97819016087445, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d16ff503-6f46-40c4-8742-efe7887c164d}, !- Handle
  Surface 1788,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9174cdb1-d3a0-45a8-baff-e6acb0323947}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0833945099615, -7.97819016087445, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.0833945099615, -7.97819016087445, 0, !- X,Y,Z Vertex 2 {m}
  13.8927202849066, -7.97819016087445, 0, !- X,Y,Z Vertex 3 {m}
  13.8927202849066, -7.97819016087445, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ca10222-37fc-4f06-ac2e-a3a9e7eae533}, !- Handle
  Surface 1789,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ce1bd9b-5d3e-4c58-8cc0-91d8d0611f40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.26035838052039, -7.97819016087445, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.26035838052039, -7.97819016087445, 0, !- X,Y,Z Vertex 2 {m}
  12.0833945099615, -7.97819016087445, 0, !- X,Y,Z Vertex 3 {m}
  12.0833945099615, -7.97819016087445, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbd955e9-f2b1-410e-b042-3251e4c6f4a3}, !- Handle
  Surface 1790,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72522167-96fa-4dac-80da-cf8b948323c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.68894435760024, -7.97819016087445, 4.2672, !- X,Y,Z Vertex 1 {m}
  -5.68894435760024, -7.97819016087445, 0, !- X,Y,Z Vertex 2 {m}
  1.26035838052039, -7.97819016087445, 0, !- X,Y,Z Vertex 3 {m}
  1.26035838052039, -7.97819016087445, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d43b4946-b2a6-424d-ba70-8ed6a23976bb}, !- Handle
  Surface 1791,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6fb8241-e947-41e1-9917-8a2a4fad33a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.08129838532415, -7.97819016087445, 4.2672, !- X,Y,Z Vertex 1 {m}
  -8.08129838532415, -7.97819016087445, 0, !- X,Y,Z Vertex 2 {m}
  -5.68894435760024, -7.97819016087445, 0, !- X,Y,Z Vertex 3 {m}
  -5.68894435760024, -7.97819016087445, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08ca2a8c-5f5e-4e9b-bcfd-cf926713289e}, !- Handle
  Surface 1792,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c468c997-32d5-42ac-8312-9e89ba61472e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2281623751338, -7.97819016087445, 4.2672, !- X,Y,Z Vertex 1 {m}
  -10.2281623751338, -7.97819016087445, 0, !- X,Y,Z Vertex 2 {m}
  -8.08129838532415, -7.97819016087445, 0, !- X,Y,Z Vertex 3 {m}
  -8.08129838532415, -7.97819016087445, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75235867-f16c-424d-ab7d-73f691020790}, !- Handle
  Surface 1793,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0dc2f2e-25a2-4fb0-a02c-696610c38e88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.7767, -7.97819016087445, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -16.7767, -7.97819016087445, 0,         !- X,Y,Z Vertex 2 {m}
  -10.2281623751338, -7.97819016087445, 0, !- X,Y,Z Vertex 3 {m}
  -10.2281623751338, -7.97819016087445, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85200a2f-9208-4aad-aee0-5a45c37f3fda}, !- Handle
  Surface 1794,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {644b0d2b-15e2-47f1-a019-9ce933262370}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.7767, -6.46212766087444, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -16.7767, -6.46212766087444, 0,         !- X,Y,Z Vertex 2 {m}
  -16.7767, -7.97819016087445, 0,         !- X,Y,Z Vertex 3 {m}
  -16.7767, -7.97819016087445, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dc87922-6490-47d4-bba1-68636b438ba6}, !- Handle
  Surface 1795,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb2f17e1-1931-447a-9819-433eec5ef264}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.4756141268555, -6.46212766087444, 4.2672, !- X,Y,Z Vertex 1 {m}
  -15.4756141268555, -6.46212766087444, 0, !- X,Y,Z Vertex 2 {m}
  -16.7767, -6.46212766087444, 0,         !- X,Y,Z Vertex 3 {m}
  -16.7767, -6.46212766087444, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff59ac76-00f2-4aed-a029-8c110ff41acc}, !- Handle
  Surface 1796,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {954df5b3-3746-43fa-9a2b-30112b7a6183}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.0732096856283, -6.46212766087444, 4.2672, !- X,Y,Z Vertex 1 {m}
  -13.0732096856283, -6.46212766087444, 0, !- X,Y,Z Vertex 2 {m}
  -15.4756141268555, -6.46212766087444, 0, !- X,Y,Z Vertex 3 {m}
  -15.4756141268555, -6.46212766087444, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd521fc3-72df-4687-ab36-522d2e30c4c5}, !- Handle
  Surface 1797,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19a5cf0f-10d5-44f9-a575-cee692cf65de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4812677971731, -6.46212766087444, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.4812677971731, -6.46212766087444, 0, !- X,Y,Z Vertex 2 {m}
  -13.0732096856283, -6.46212766087444, 0, !- X,Y,Z Vertex 3 {m}
  -13.0732096856283, -6.46212766087444, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7f32369-c0f2-40d6-b074-0349592c60a9}, !- Handle
  Surface 1798,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d448e5d-791c-4572-9900-f226262b1651}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.46212766087444, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.46212766087444, 0,                !- X,Y,Z Vertex 2 {m}
  -3.4812677971731, -6.46212766087444, 0, !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, -6.46212766087444, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f2a0d01-0813-456e-b267-94e52f8d95b1}, !- Handle
  Surface 1799,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {505d400d-52e3-4b8a-b654-f02af41c0723}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.46212766087444, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.46212766087444, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6bd3382e-0218-4447-aee0-e099dd0bacc1}, !- Handle
  8.Corridor 1,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.984981165854,                        !- X Origin {m}
  37.665626167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {acdff2ab-1cbc-47ab-bacb-cd8631a43e14}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {21a5446f-144e-4663-a269-17043394379b}, !- Handle
  Surface 1801,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6bd3382e-0218-4447-aee0-e099dd0bacc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d29e187-80f6-4229-9be4-b6e94d468136}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.35690222230031, 12.055475, 0,         !- X,Y,Z Vertex 1 {m}
  6.35690222230031, 10.2187375, 0,        !- X,Y,Z Vertex 2 {m}
  2.08984940792857, 10.2187375, 0,        !- X,Y,Z Vertex 3 {m}
  2.08984940792857, 6.41032499999999, 0,  !- X,Y,Z Vertex 4 {m}
  0, 6.410325, 0,                         !- X,Y,Z Vertex 5 {m}
  0, 12.055475, 0;                        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b505247c-2428-4106-b5da-97b3eceb917e}, !- Handle
  Surface 1802,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bd3382e-0218-4447-aee0-e099dd0bacc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b26828b6-e0d9-40c2-a4dc-a9c7dab9f4ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.410325, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, 6.410325, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef76f045-a96a-4fe8-b49b-8fc29cb33329}, !- Handle
  Surface 1803,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bd3382e-0218-4447-aee0-e099dd0bacc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aeab0c90-adbb-42ce-9140-56c00dafebfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.055475, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  0, 12.055475, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.410325, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 6.410325, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d8a4ef2-4336-42ea-886d-b47510820974}, !- Handle
  Surface 1804,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bd3382e-0218-4447-aee0-e099dd0bacc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.35690222230031, 12.055475, 4.2672,    !- X,Y,Z Vertex 1 {m}
  6.35690222230031, 12.055475, 0,         !- X,Y,Z Vertex 2 {m}
  0, 12.055475, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 12.055475, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2d56770-c711-4f10-8ba2-ac4eeaf2009e}, !- Handle
  Surface 1805,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bd3382e-0218-4447-aee0-e099dd0bacc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3045af4-0feb-4bbf-b594-2024d73aabbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.35690222230031, 10.2187375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  6.35690222230031, 10.2187375, 0,        !- X,Y,Z Vertex 2 {m}
  6.35690222230031, 12.055475, 0,         !- X,Y,Z Vertex 3 {m}
  6.35690222230031, 12.055475, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa266cad-645f-4f45-8998-cd4f7266120f}, !- Handle
  Surface 1806,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bd3382e-0218-4447-aee0-e099dd0bacc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9983b5d-be45-4521-b497-63538b6b53b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.08984940792857, 10.2187375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.08984940792857, 10.2187375, 0,        !- X,Y,Z Vertex 2 {m}
  6.35690222230031, 10.2187375, 0,        !- X,Y,Z Vertex 3 {m}
  6.35690222230031, 10.2187375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28938945-437c-4044-8bb2-e80035d59439}, !- Handle
  Surface 1807,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bd3382e-0218-4447-aee0-e099dd0bacc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2753a5f-00b0-4775-9874-5ef40948d2fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.08984940792857, 3.26707500000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.08984940792857, 3.26707500000005, 0,  !- X,Y,Z Vertex 2 {m}
  2.08984940792857, 10.2187375, 0,        !- X,Y,Z Vertex 3 {m}
  2.08984940792857, 10.2187375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a82b10d9-a9c9-41d5-968e-b9b729347709}, !- Handle
  Surface 1808,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bd3382e-0218-4447-aee0-e099dd0bacc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f33f87a1-be6e-4489-8960-30d0fed9cd30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.08984940792857, -0.233362499999948, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.08984940792857, -0.233362499999948, 0, !- X,Y,Z Vertex 2 {m}
  2.08984940792857, 3.26707500000005, 0,  !- X,Y,Z Vertex 3 {m}
  2.08984940792857, 3.26707500000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {280c34d7-393a-41a0-905c-0e25f5deb8b5}, !- Handle
  Surface 1809,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bd3382e-0218-4447-aee0-e099dd0bacc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a1bfabb-7b9a-45ae-a3f6-f8aa4f0a7f52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.65341190792857, -0.233362499999948, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.65341190792857, -0.233362499999948, 0, !- X,Y,Z Vertex 2 {m}
  2.08984940792857, -0.233362499999948, 0, !- X,Y,Z Vertex 3 {m}
  2.08984940792857, -0.233362499999948, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc7d0046-5595-40f1-b00d-15644524a483}, !- Handle
  Surface 1810,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bd3382e-0218-4447-aee0-e099dd0bacc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db5cfd91-54b3-4d2a-adab-354e30224b6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.65341190792857, -1.74942499999995, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.65341190792857, -1.74942499999995, 0, !- X,Y,Z Vertex 2 {m}
  2.65341190792857, -0.233362499999948, 0, !- X,Y,Z Vertex 3 {m}
  2.65341190792857, -0.233362499999948, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d8a8fd0-7d22-49d7-a620-6b9a255f3434}, !- Handle
  Surface 1811,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bd3382e-0218-4447-aee0-e099dd0bacc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e75d65d-8606-4110-be35-bf4ef4b52f66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.67283483235547, -1.74942499999995, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.67283483235547, -1.74942499999995, 0, !- X,Y,Z Vertex 2 {m}
  2.65341190792857, -1.74942499999995, 0, !- X,Y,Z Vertex 3 {m}
  2.65341190792857, -1.74942499999995, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {463e6ee7-a03f-41b0-9b0a-e86efe801f07}, !- Handle
  Surface 1812,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bd3382e-0218-4447-aee0-e099dd0bacc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05d86003-9460-499c-87fe-643abc8baac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.67283483235547, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.67283483235547, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.67283483235547, -1.74942499999995, 0, !- X,Y,Z Vertex 3 {m}
  -4.67283483235547, -1.74942499999995, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eec765a9-a25a-4b4c-bb4a-70230aded58c}, !- Handle
  Surface 1813,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bd3382e-0218-4447-aee0-e099dd0bacc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07e5a791-f530-499c-8d29-df1742c6901c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.67283483235547, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.67283483235547, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49adaedd-0769-4715-ad70-2f9eb392b77b}, !- Handle
  Surface 1814,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6bd3382e-0218-4447-aee0-e099dd0bacc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4c10499-1f6a-429c-84df-d1b9829798aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.65341190792857, -1.74942499999995, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.65341190792857, -0.233362499999948, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.67283483235547, -0.23336249999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.67283483235547, -1.74942499999995, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f50e6c34-9bd8-4665-bf33-8bdf260a9fec}, !- Handle
  8.Corridor 3,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.9338252766038,                       !- X Origin {m}
  37.432263667448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {9b9d9c97-2be3-434f-9a9e-9df60807b652}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {075bb665-7af7-4b5d-9c49-ebe5609a98ca}, !- Handle
  Surface 1815,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f50e6c34-9bd8-4665-bf33-8bdf260a9fec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {497a7f13-6ddb-449f-b45d-cac87e73cd98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  3.4812677971731, -1.51606250000001, 0,  !- X,Y,Z Vertex 2 {m}
  -13.2954322028269, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  -13.2954322028269, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a0f34d1-9868-4fd5-8fbd-2afce2f7ce9c}, !- Handle
  Surface 1816,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f50e6c34-9bd8-4665-bf33-8bdf260a9fec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9ddf7ad-10ba-48b3-a9ea-dd679bea1352}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  3.4812677971731, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bc3ce81-d7d3-4b0b-84fa-cb72d1ef33c4}, !- Handle
  Surface 1817,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f50e6c34-9bd8-4665-bf33-8bdf260a9fec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef6ce80b-8d83-4484-8e15-462f1af8f356}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.4812677971731, -1.51606250000001, 0,  !- X,Y,Z Vertex 2 {m}
  3.4812677971731, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.4812677971731, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f916fdc-e81a-4084-a20d-f8e81e140472}, !- Handle
  Surface 1818,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f50e6c34-9bd8-4665-bf33-8bdf260a9fec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ae18409-4857-44b2-8e49-077162e0e67e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.20767656042714, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.20767656042714, -1.51606250000001, 0, !- X,Y,Z Vertex 2 {m}
  3.4812677971731, -1.51606250000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.4812677971731, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1d1db57-36e8-43ca-ad75-d1e7252d7898}, !- Handle
  Surface 1819,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f50e6c34-9bd8-4665-bf33-8bdf260a9fec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f948e663-6c31-448b-be52-d2ae39aa1bc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.98086154880505, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.98086154880505, -1.51606250000001, 0, !- X,Y,Z Vertex 2 {m}
  -2.20767656042714, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.20767656042714, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d2af0b8-dea6-40f5-8031-099e924ced9c}, !- Handle
  Surface 1820,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f50e6c34-9bd8-4665-bf33-8bdf260a9fec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b620216d-926b-47ec-a7b5-7bc9b292b136}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2152483483704, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  -10.2152483483704, -1.51606250000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.98086154880505, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  -3.98086154880505, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fde6b38-2e04-4760-95b8-0133bfb8c495}, !- Handle
  Surface 1821,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f50e6c34-9bd8-4665-bf33-8bdf260a9fec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9d600b0-8ece-458f-a730-96be8856ee75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2954322028269, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  -13.2954322028269, -1.51606250000001, 0, !- X,Y,Z Vertex 2 {m}
  -10.2152483483704, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  -10.2152483483704, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db5cfd91-54b3-4d2a-adab-354e30224b6e}, !- Handle
  Surface 1822,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f50e6c34-9bd8-4665-bf33-8bdf260a9fec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc7d0046-5595-40f1-b00d-15644524a483}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2954322028269, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -13.2954322028269, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -13.2954322028269, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  -13.2954322028269, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bc267ba-0e8d-44c3-b329-23e5d109c8ef}, !- Handle
  Surface 1823,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f50e6c34-9bd8-4665-bf33-8bdf260a9fec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {083d6cbc-7b8b-44e0-bbea-7385ce28f968}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.9943463296824, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -11.9943463296824, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -13.2954322028269, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -13.2954322028269, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd2b008c-54ef-42bf-ab8e-62907f254648}, !- Handle
  Surface 1824,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f50e6c34-9bd8-4665-bf33-8bdf260a9fec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bad69164-c939-48fb-8c10-9141a7491685}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.59194188845516, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -9.59194188845516, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -11.9943463296824, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -11.9943463296824, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f255a952-f1bb-4ec6-a405-eac7782db1eb}, !- Handle
  Surface 1825,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f50e6c34-9bd8-4665-bf33-8bdf260a9fec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42439230-cde2-4e85-8582-244150520bda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.59194188845516, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.59194188845516, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37bf91d9-f281-4c53-926c-5bf51b9a75aa}, !- Handle
  Surface 1826,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f50e6c34-9bd8-4665-bf33-8bdf260a9fec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20075b23-582a-4842-a53c-0795f816efc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8504649602788, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.8504649602788, 0, 4.2672,             !- X,Y,Z Vertex 2 {m}
  -13.2954322028269, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -13.2954322028269, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Handle
  8.OpenOffice 4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.767157217034,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {01e26faa-019b-4ee5-ae3a-4a04f585964b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1676d635-a45c-48b6-9191-7471d9d26ae4}, !- Handle
  Surface 1827,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be7862d9-d316-47fd-bd17-db31068a1c63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.4467766432565, 7.97819016087444, 0, !- X,Y,Z Vertex 1 {m}
  -16.4467766432568, 2.1415375, 0,        !- X,Y,Z Vertex 2 {m}
  -24.7573391432568, 2.1415375, 0,        !- X,Y,Z Vertex 3 {m}
  -24.7573391432568, 0, 0,                !- X,Y,Z Vertex 4 {m}
  -33.3520641432568, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -33.3520641432568, 7.97819016087444, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {21d27b4e-e777-4370-88ea-c417fb75e12d}, !- Handle
  Surface 1828,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed936764-79dc-433f-9f3c-9190825de921}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.08785624918094, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.08785624918094, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15bbc643-7c5a-44e5-ab08-4904dd702d75}, !- Handle
  Surface 1829,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d7c0783-9feb-4e2c-b97e-47fa6d31c4d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.08785624918094, 2.9098875, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -2.08785624918094, 2.9098875, 0,        !- X,Y,Z Vertex 2 {m}
  -2.08785624918094, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.08785624918094, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85696ac7-270f-4b67-9f37-f8835b3eab46}, !- Handle
  Surface 1830,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9350a174-d69d-4afa-9944-3fea089326c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.53786874918094, 2.9098875, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -8.53786874918094, 2.9098875, 0,        !- X,Y,Z Vertex 2 {m}
  -2.08785624918094, 2.9098875, 0,        !- X,Y,Z Vertex 3 {m}
  -2.08785624918094, 2.9098875, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f335567f-69b3-40be-928d-3754c0d8f198}, !- Handle
  Surface 1831,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0adbf511-aa11-420c-8857-98a1d789883b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.53786874918094, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -8.53786874918094, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -8.53786874918094, 2.9098875, 0,        !- X,Y,Z Vertex 3 {m}
  -8.53786874918094, 2.9098875, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ea3af6-5a49-4dff-ac4a-5b22cda753ea}, !- Handle
  Surface 1832,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912248b0-4909-45b7-bab8-7629a6f85d34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01884382693886, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -9.01884382693886, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -8.53786874918094, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.53786874918094, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21c4e71e-3b6f-49b5-aa73-8cb01258888c}, !- Handle
  Surface 1833,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3ea713a-bd91-4ac3-ad38-7abde6e54afa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4318438269389, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -11.4318438269389, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.01884382693886, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.01884382693886, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af4872ed-465d-499f-8a74-da1d1a1bb800}, !- Handle
  Surface 1834,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7987891f-7fe8-49a0-8c95-60c4539b2fec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.9940891432568, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -13.9940891432568, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -11.4318438269389, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -11.4318438269389, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c58f4aa-4895-424c-8249-7a332d261aa8}, !- Handle
  Surface 1835,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15fd039b-0e0d-48f8-b092-1ef26b00fae7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.4467766432568, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -16.4467766432568, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -13.9940891432568, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -13.9940891432568, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd5ae550-a25f-4a6d-bf15-0ce185c6a1e3}, !- Handle
  Surface 1836,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8b5ce6b-0f27-4450-bb16-15e81df688eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.4467766432568, 2.1415375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -16.4467766432568, 2.1415375, 0,        !- X,Y,Z Vertex 2 {m}
  -16.4467766432568, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -16.4467766432568, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e694bfc-653e-46b5-9284-4ee0a524bac4}, !- Handle
  Surface 1837,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35a8658c-91d1-4f19-ae26-584aac0f475f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.7573391432568, 2.1415375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -24.7573391432568, 2.1415375, 0,        !- X,Y,Z Vertex 2 {m}
  -16.4467766432568, 2.1415375, 0,        !- X,Y,Z Vertex 3 {m}
  -16.4467766432568, 2.1415375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1068440-8b81-47dc-bf36-124fc7816427}, !- Handle
  Surface 1838,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfa704f2-ebff-4774-a87d-725e66e49b68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.7573391432568, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -24.7573391432568, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -24.7573391432568, 2.1415375, 0,        !- X,Y,Z Vertex 3 {m}
  -24.7573391432568, 2.1415375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63e5a359-8ec2-462a-b830-45eb8afbf50e}, !- Handle
  Surface 1839,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645c0d58-8ae5-47f1-bf81-8228744fbe44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.0917057627364, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -32.0917057627364, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -24.7573391432568, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -24.7573391432568, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19204205-6bd5-40b5-932b-462711f47519}, !- Handle
  Surface 1840,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d30bc218-e14c-44d1-ada8-7dac647f1e40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.3520641432568, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -33.3520641432568, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -32.0917057627364, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -32.0917057627364, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef6ce80b-8d83-4484-8e15-462f1af8f356}, !- Handle
  Surface 1841,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bc3ce81-d7d3-4b0b-84fa-cb72d1ef33c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.3520641432568, 1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  -33.3520641432568, 1.51606250000001, 0, !- X,Y,Z Vertex 2 {m}
  -33.3520641432568, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -33.3520641432568, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79a7b78d-cda3-4a13-9b42-42fcff9d9a1d}, !- Handle
  Surface 1842,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0ac6425-7a64-437c-974d-b4201aba7f7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.3520641432568, 7.97819016087444, 4.2672, !- X,Y,Z Vertex 1 {m}
  -33.3520641432568, 7.97819016087444, 0, !- X,Y,Z Vertex 2 {m}
  -33.3520641432568, 1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  -33.3520641432568, 1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e73abd3-dfb1-4896-8834-c7cc8ef6cd81}, !- Handle
  Surface 1843,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa348f22-5fef-4b0e-918d-87275c2133df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.97819016087444, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 7.97819016087444, 0,                 !- X,Y,Z Vertex 2 {m}
  -33.3520641432568, 7.97819016087444, 0, !- X,Y,Z Vertex 3 {m}
  -33.3520641432568, 7.97819016087444, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de77b9c3-c103-4668-8e30-602903d95e54}, !- Handle
  Surface 1844,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a686e7d-3b11-4b14-ac3a-7137d9af9cb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.97819016087444, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.97819016087444, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbf000a2-e6f7-46ca-b741-f1e2be36cbde}, !- Handle
  Surface 1845,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80a0a553-c4ba-45ec-b676-59ddb82b8c9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.8537794801517, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -30.8537794801517, 2.83289375000008, 4.2672, !- X,Y,Z Vertex 2 {m}
  -33.3520641432568, 2.83289375000008, 4.2672, !- X,Y,Z Vertex 3 {m}
  -33.3520641432568, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {57e71d32-124c-470c-a421-4bcf6abe4eb3}, !- Handle
  8.Conference 3,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.4984875837442,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {ab96ac35-be4f-408d-b7b0-256a94a575d9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fa54f758-8934-4509-8964-ef71005f3fdc}, !- Handle
  Surface 1846,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {57e71d32-124c-470c-a421-4bcf6abe4eb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87c0c361-95b3-4dae-b3e7-dc10378ec07e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.82189299003852, 2.1415375, 0,         !- X,Y,Z Vertex 1 {m}
  4.82189299003852, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.48866950996148, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.48866950996148, 2.1415375, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c66f5da-96aa-465d-afad-c9c1cf6cd21d}, !- Handle
  Surface 1847,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57e71d32-124c-470c-a421-4bcf6abe4eb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2fac662-9c74-4e3c-8125-1d771d0b7f21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.48866950996148, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.48866950996148, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfa704f2-ebff-4774-a87d-725e66e49b68}, !- Handle
  Surface 1848,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57e71d32-124c-470c-a421-4bcf6abe4eb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1068440-8b81-47dc-bf36-124fc7816427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.48866950996148, 2.1415375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -3.48866950996148, 2.1415375, 0,        !- X,Y,Z Vertex 2 {m}
  -3.48866950996148, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.48866950996148, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35a8658c-91d1-4f19-ae26-584aac0f475f}, !- Handle
  Surface 1849,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57e71d32-124c-470c-a421-4bcf6abe4eb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e694bfc-653e-46b5-9284-4ee0a524bac4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.82189299003852, 2.1415375, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.82189299003852, 2.1415375, 0,         !- X,Y,Z Vertex 2 {m}
  -3.48866950996148, 2.1415375, 0,        !- X,Y,Z Vertex 3 {m}
  -3.48866950996148, 2.1415375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8b5ce6b-0f27-4450-bb16-15e81df688eb}, !- Handle
  Surface 1850,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57e71d32-124c-470c-a421-4bcf6abe4eb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd5ae550-a25f-4a6d-bf15-0ce185c6a1e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.82189299003852, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.82189299003852, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.82189299003852, 2.1415375, 0,         !- X,Y,Z Vertex 3 {m}
  4.82189299003852, 2.1415375, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a6b5889-2eaf-46af-8ddb-20065125a8b2}, !- Handle
  Surface 1851,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57e71d32-124c-470c-a421-4bcf6abe4eb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b848f22-7558-4a37-8de8-317d91881ce7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.82189299003852, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.82189299003852, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ddd45cd-fed0-4944-9856-f77b06da7b3a}, !- Handle
  Surface 1852,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57e71d32-124c-470c-a421-4bcf6abe4eb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59688862-e9b2-4259-bed6-b92e82862c47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.80932577494515, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03d8b324-f414-4a62-99ee-adc71f2ca73f}, !- Handle
  Surface 1853,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57e71d32-124c-470c-a421-4bcf6abe4eb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12956878-372d-433a-9786-0b85e7d45dfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.82189299003852, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.82189299003852, 2.1415375, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -3.48866950996148, 2.1415375, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -3.48866950996148, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {686e8a4f-aef5-4a96-85b1-c26ac7779349}, !- Handle
  8.Conference 4,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.537530573784,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {a400e8fa-1db2-43c8-acaa-d8ee42379cfc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f1366052-f0d1-4352-a369-c91fdde413b3}, !- Handle
  Surface 1854,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {686e8a4f-aef5-4a96-85b1-c26ac7779349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d70f4655-4adc-44f3-bf7d-42ce8620aa47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14177039407582, 2.9098875, 0,         !- X,Y,Z Vertex 1 {m}
  4.14177039407582, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.30824210592418, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.30824210592418, 2.9098875, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12b2e6ca-08d4-4e00-98f4-68567165fd29}, !- Handle
  Surface 1855,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {686e8a4f-aef5-4a96-85b1-c26ac7779349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c2f2644-f01a-4b9d-bb88-e5cf6e330b49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.30824210592418, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.30824210592418, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0adbf511-aa11-420c-8857-98a1d789883b}, !- Handle
  Surface 1856,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {686e8a4f-aef5-4a96-85b1-c26ac7779349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f335567f-69b3-40be-928d-3754c0d8f198}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.30824210592418, 2.9098875, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -2.30824210592418, 2.9098875, 0,        !- X,Y,Z Vertex 2 {m}
  -2.30824210592418, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.30824210592418, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9350a174-d69d-4afa-9944-3fea089326c2}, !- Handle
  Surface 1857,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {686e8a4f-aef5-4a96-85b1-c26ac7779349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85696ac7-270f-4b67-9f37-f8835b3eab46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14177039407582, 2.9098875, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.14177039407582, 2.9098875, 0,         !- X,Y,Z Vertex 2 {m}
  -2.30824210592418, 2.9098875, 0,        !- X,Y,Z Vertex 3 {m}
  -2.30824210592418, 2.9098875, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d7c0783-9feb-4e2c-b97e-47fa6d31c4d0}, !- Handle
  Surface 1858,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {686e8a4f-aef5-4a96-85b1-c26ac7779349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15bbc643-7c5a-44e5-ab08-4904dd702d75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14177039407582, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.14177039407582, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.14177039407582, 2.9098875, 0,         !- X,Y,Z Vertex 3 {m}
  4.14177039407582, 2.9098875, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f882766-2529-45c2-a333-a9785ccc31e3}, !- Handle
  Surface 1859,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {686e8a4f-aef5-4a96-85b1-c26ac7779349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad018cdb-ea9f-4fab-86ed-a52576c3b2e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07061854126896, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.07061854126896, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.14177039407582, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.14177039407582, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6fdab1d-b4c5-4bf5-b9d2-3e8b23ab6911}, !- Handle
  Surface 1860,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {686e8a4f-aef5-4a96-85b1-c26ac7779349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {867ba7f1-2d29-4ec3-9ccf-bf888c4a02c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.07061854126896, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.07061854126896, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4231020-0b97-431b-af65-669b93bff7de}, !- Handle
  Surface 1861,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {686e8a4f-aef5-4a96-85b1-c26ac7779349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48bc1f4d-e675-44fe-9fc2-de34b51e46f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14177039407582, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.14177039407582, 2.9098875, 4.2672,    !- X,Y,Z Vertex 2 {m}
  3.31800465640054, 2.9098875, 4.2672,    !- X,Y,Z Vertex 3 {m}
  3.31800465640054, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0c0c638d-705f-43a8-b719-6a411c73dd24}, !- Handle
  8.OpenOffice 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  112.413493073784,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {ce227ed9-fdd0-4236-b7a0-8b342828517a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d3e3827f-6c4b-4c8f-b647-14798501d0af}, !- Handle
  Surface 1862,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c0c638d-705f-43a8-b719-6a411c73dd24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a4e0027-147f-4ed4-b076-addf091cb67e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -12.3586875, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.64633585673973, -12.3586875, 0,      !- X,Y,Z Vertex 3 {m}
  -4.64633585674324, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfffeede-bc0a-4b23-a22d-c88e0da61fff}, !- Handle
  Surface 1863,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {0c0c638d-705f-43a8-b719-6a411c73dd24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13.8049, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -13.8049, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f5b96d9-a8fb-4d33-9236-96260b254d8b}, !- Handle
  Surface 1864,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c0c638d-705f-43a8-b719-6a411c73dd24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e21950da-d6c2-45b4-b500-388ea7a4048c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.66304025311732, -13.8049, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -3.66304025311732, -13.8049, 0,         !- X,Y,Z Vertex 2 {m}
  0, -13.8049, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -13.8049, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9efc0a4-cbf5-4358-a01e-010f4f86f7e0}, !- Handle
  Surface 1865,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c0c638d-705f-43a8-b719-6a411c73dd24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {883fb7b1-8544-4b6b-84b2-fd2b948e2a58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.64633585674324, -13.8049, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -4.64633585674324, -13.8049, 0,         !- X,Y,Z Vertex 2 {m}
  -3.66304025311732, -13.8049, 0,         !- X,Y,Z Vertex 3 {m}
  -3.66304025311732, -13.8049, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a686e7d-3b11-4b14-ac3a-7137d9af9cb5}, !- Handle
  Surface 1866,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c0c638d-705f-43a8-b719-6a411c73dd24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de77b9c3-c103-4668-8e30-602903d95e54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.64633585674324, -5.82670983912551, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.64633585674324, -5.82670983912551, 0, !- X,Y,Z Vertex 2 {m}
  -4.64633585674324, -13.8049, 0,         !- X,Y,Z Vertex 3 {m}
  -4.64633585674324, -13.8049, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96b7d7a5-daa2-4956-98c4-b11161f2b742}, !- Handle
  Surface 1867,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c0c638d-705f-43a8-b719-6a411c73dd24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37a3d702-2a17-449f-8895-faa97b63660f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.64633585674324, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.64633585674324, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.64633585674324, -5.82670983912551, 0, !- X,Y,Z Vertex 3 {m}
  -4.64633585674324, -5.82670983912551, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16c4cd37-7b77-4bae-8228-63bc532cd253}, !- Handle
  Surface 1868,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {0c0c638d-705f-43a8-b719-6a411c73dd24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.64633585674324, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.64633585674324, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b9dece3-2230-499e-aef3-b87f8a8cd66e}, !- Handle
  Surface 1869,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c0c638d-705f-43a8-b719-6a411c73dd24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19d8362e-553c-483c-b0c9-9b4194f23dc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13.8049, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.06938957370741, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -2.06938957370741, -13.8049, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a4ed3158-5921-4bc3-bddf-185eba3c02f8}, !- Handle
  5.OpenOffice 10,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  49.6025239016285,                       !- X Origin {m}
  32.7424929306767,                       !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {ad0c75c1-23b6-4f04-a328-a2e98821e1e4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f060fbeb-9d4e-4e1c-b717-69bc41b6ace4}, !- Handle
  Surface 1870,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a4ed3158-5921-4bc3-bddf-185eba3c02f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f47fdb41-2b2a-421b-8325-e89ed2349d9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.38245726422493, 3.17370823677135, 0,  !- X,Y,Z Vertex 1 {m}
  5.38245726422493, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.14918627868551, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.14918627868551, 3.17370823677135, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43357f5c-494d-451e-af6c-ba80dfebb447}, !- Handle
  Surface 1871,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4ed3158-5921-4bc3-bddf-185eba3c02f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7353c321-024e-4be4-b5b3-edd31a0e3983}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.14918627868551, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -1.14918627868551, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c5ec6c3-81f8-4504-9ac3-4856f45c3bc1}, !- Handle
  Surface 1872,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4ed3158-5921-4bc3-bddf-185eba3c02f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14c381a7-aaac-4a28-83a3-c014fa70761a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.14918627868551, 3.17370823677135, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.14918627868551, 3.17370823677135, 0, !- X,Y,Z Vertex 2 {m}
  -1.14918627868551, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.14918627868551, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee97e41c-1290-4a01-875e-6d5f1ae95403}, !- Handle
  Surface 1873,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4ed3158-5921-4bc3-bddf-185eba3c02f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {546d569a-e074-4ccb-a74c-db6b92a5703c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.38245726422493, 3.17370823677135, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.38245726422493, 3.17370823677135, 0,  !- X,Y,Z Vertex 2 {m}
  -1.14918627868551, 3.17370823677135, 0, !- X,Y,Z Vertex 3 {m}
  -1.14918627868551, 3.17370823677135, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db485212-a000-4a06-a172-439f6ca1923b}, !- Handle
  Surface 1874,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4ed3158-5921-4bc3-bddf-185eba3c02f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbe65b39-1cd4-4a7d-9c70-5348e73e83d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.47230667215349, 3.17370823677135, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.47230667215349, 3.17370823677135, 0,  !- X,Y,Z Vertex 2 {m}
  5.38245726422493, 3.17370823677135, 0,  !- X,Y,Z Vertex 3 {m}
  5.38245726422493, 3.17370823677135, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d7ed7ff-690f-44cd-8359-d768b8d0e504}, !- Handle
  Surface 1875,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4ed3158-5921-4bc3-bddf-185eba3c02f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4b50d9d-14ef-4181-88b9-59f23644a95d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.03586917215349, 3.17370823677135, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.03586917215349, 3.17370823677135, 0,  !- X,Y,Z Vertex 2 {m}
  7.47230667215349, 3.17370823677135, 0,  !- X,Y,Z Vertex 3 {m}
  7.47230667215349, 3.17370823677135, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec62612d-c69b-4dfb-8125-fa4cc959e00a}, !- Handle
  Surface 1876,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4ed3158-5921-4bc3-bddf-185eba3c02f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0665e551-bf82-4391-b94b-cd9af3b53a66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.03586917215349, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  8.03586917215349, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.03586917215349, 3.17370823677135, 0,  !- X,Y,Z Vertex 3 {m}
  8.03586917215349, 3.17370823677135, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ce7f51e-72f7-4440-bbb4-b518feeec373}, !- Handle
  Surface 1877,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4ed3158-5921-4bc3-bddf-185eba3c02f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {715d13a2-7f41-4e50-9a95-900aac738e10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21615, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  2.21615, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  8.03586917215349, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.03586917215349, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26de8261-c36b-4858-a0f6-70c55b839cad}, !- Handle
  Surface 1878,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4ed3158-5921-4bc3-bddf-185eba3c02f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6571ec70-fe67-4185-8059-763583b73e1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.21615, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  2.21615, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {199e6935-28f2-4aae-ba22-4071ca0a3e3a}, !- Handle
  Surface 1879,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4ed3158-5921-4bc3-bddf-185eba3c02f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d055fb5-44e8-4286-a25d-ad6891cd6fa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.03586917215349, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  8.03586917215349, 3.17370823677135, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.14918627868551, 3.17370823677135, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.14918627868551, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3327f18a-b740-43c8-b88a-d86e9630ffac}, !- Handle
  5.OpenOffice 4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.6383930737824,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {ca63bba4-b7f4-4f99-8811-1b21ba101d9b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9ee24d37-7f9d-4307-a54b-0aca0c697690}, !- Handle
  Surface 1880,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3327f18a-b740-43c8-b88a-d86e9630ffac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97a9184e-ea75-48c9-a750-78304ddd5b18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.69540161467585, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  8.69540161467585, -3.17370823677135, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.17370823677135, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e285cb84-5706-4bf5-865a-14649680c0e3}, !- Handle
  Surface 1881,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3327f18a-b740-43c8-b88a-d86e9630ffac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f4b5576-5924-4222-9921-fecf76ace09c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.69540161467585, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  8.69540161467585, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73d0b94a-c342-4442-8074-3e0bc41aa0dd}, !- Handle
  Surface 1882,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3327f18a-b740-43c8-b88a-d86e9630ffac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {084631ec-d5d3-4802-9cb6-4ed36e05b569}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.69540161467585, -3.17370823677135, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.69540161467585, -3.17370823677135, 0, !- X,Y,Z Vertex 2 {m}
  8.69540161467585, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.69540161467585, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3983fe43-da39-4ac0-abf4-b66369c01497}, !- Handle
  Surface 1883,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3327f18a-b740-43c8-b88a-d86e9630ffac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2b00b83-5d78-46f2-824d-ed39014dbb65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.17370823677135, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.17370823677135, 0,                !- X,Y,Z Vertex 2 {m}
  8.69540161467585, -3.17370823677135, 0, !- X,Y,Z Vertex 3 {m}
  8.69540161467585, -3.17370823677135, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0665e551-bf82-4391-b94b-cd9af3b53a66}, !- Handle
  Surface 1884,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3327f18a-b740-43c8-b88a-d86e9630ffac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec62612d-c69b-4dfb-8125-fa4cc959e00a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.17370823677135, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.17370823677135, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd449807-ac79-4eac-9c94-c00c4fc4f988}, !- Handle
  Surface 1885,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3327f18a-b740-43c8-b88a-d86e9630ffac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e522e171-c664-494a-a1ef-10f1c59652cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.54853762486623, -3.17370823677135, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.54853762486623, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.17370823677135, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7ba41aa5-e139-4a9c-b929-0c6efc6ae983}, !- Handle
  4.OpenOffice 5,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  49.6025239016285,                       !- X Origin {m}
  32.7424929306767,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {eb91e57e-7947-44aa-9479-a847b3880b6d}; !- Thermal Zone Name

OS:Surface,
  {ca4ea456-ff73-48b7-bf45-0777701e448a}, !- Handle
  Surface 1886,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ba41aa5-e139-4a9c-b929-0c6efc6ae983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6c96787-63f4-4564-8153-4c5e995977fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21615, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  2.21615, -4.4053125, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.14918627868551, -4.4053125, 0,       !- X,Y,Z Vertex 3 {m}
  -1.14918627868551, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {999623c2-6377-4a7c-9ce2-07eb4170bfd8}, !- Handle
  Surface 1887,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ba41aa5-e139-4a9c-b929-0c6efc6ae983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09e3e493-56e2-45f9-a540-2d99415d9bbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21615, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  2.21615, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cde61a76-7da3-43fe-89e6-196f400119b0}, !- Handle
  Surface 1888,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ba41aa5-e139-4a9c-b929-0c6efc6ae983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8bb8a61-bdb2-4245-b03b-0a706420f81a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21615, -0.684171529404655, 4.2672,    !- X,Y,Z Vertex 1 {m}
  2.21615, -0.684171529404655, 0,         !- X,Y,Z Vertex 2 {m}
  2.21615, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  2.21615, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b62900e-ec50-4be7-bd41-be67f3f0aac5}, !- Handle
  Surface 1889,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ba41aa5-e139-4a9c-b929-0c6efc6ae983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9592b21-21da-4228-8bae-763531835cae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21615, -4.4053125, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.21615, -4.4053125, 0,                 !- X,Y,Z Vertex 2 {m}
  2.21615, -0.684171529404655, 0,         !- X,Y,Z Vertex 3 {m}
  2.21615, -0.684171529404655, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {563249db-f370-408a-b4c7-be73f31e89be}, !- Handle
  Surface 1890,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ba41aa5-e139-4a9c-b929-0c6efc6ae983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f711fb1b-fda7-4f80-b85e-555d2218248e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.14918627868551, -4.4053125, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -1.14918627868551, -4.4053125, 0,       !- X,Y,Z Vertex 2 {m}
  2.21615, -4.4053125, 0,                 !- X,Y,Z Vertex 3 {m}
  2.21615, -4.4053125, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eba16a49-edfb-4add-8046-4fa1c0bd7e2f}, !- Handle
  Surface 1891,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ba41aa5-e139-4a9c-b929-0c6efc6ae983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9f0540a-4004-4bb4-a363-4929c6ce9ed8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.14918627868551, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -1.14918627868551, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.14918627868551, -4.4053125, 0,       !- X,Y,Z Vertex 3 {m}
  -1.14918627868551, -4.4053125, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb8687bc-beaf-4545-8397-3a9a4b84598e}, !- Handle
  Surface 1892,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ba41aa5-e139-4a9c-b929-0c6efc6ae983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c97631ad-732c-4808-9837-22372a926526}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.14918627868551, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.14918627868551, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc718300-26c2-4096-9800-9cab82e98f4e}, !- Handle
  Surface 1893,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ba41aa5-e139-4a9c-b929-0c6efc6ae983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7938bb14-6703-4bb4-b76d-f4355c91f1b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21615, -4.4053125, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.21615, -3.3652042632287, 4.2672,      !- X,Y,Z Vertex 2 {m}
  -1.14918627868551, -3.3652042632287, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.14918627868551, -4.4053125, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {14913c07-529a-4cd6-bf0f-2f02e730e66c}, !- Handle
  7.Conference,                           !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.767157217044,                       !- X Origin {m}
  37.362413667448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {2b28a1d6-62db-444e-a200-2afd73d04058}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {52c2ec41-ab0b-4de3-bbfc-c6fb32057ab1}, !- Handle
  Surface 1894,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14913c07-529a-4cd6-bf0f-2f02e730e66c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37c5c0c9-35cc-4ca0-b2b3-7130df56d0ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.988072897167054, 12.3586875, 0,       !- X,Y,Z Vertex 1 {m}
  0.988072897166638, 6.53197766087451, 0, !- X,Y,Z Vertex 2 {m}
  0, 6.53197766087449, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 12.3586875, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87086172-5a01-42cd-baf3-9dab409c1852}, !- Handle
  Surface 1895,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14913c07-529a-4cd6-bf0f-2f02e730e66c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f4936ac-79cf-4648-8390-8bf8bf7c9ff1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53197766087449, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53197766087449, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c646556-48d5-4c57-9ffe-39030da7f09c}, !- Handle
  Surface 1896,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14913c07-529a-4cd6-bf0f-2f02e730e66c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff5995c0-62b7-44db-ae92-e3f20a3153ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.3586875, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, 12.3586875, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 6.53197766087449, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53197766087449, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06cf1ab7-64b2-4626-af61-7f7fedf4831e}, !- Handle
  Surface 1897,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {14913c07-529a-4cd6-bf0f-2f02e730e66c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.64633585674324, 12.3586875, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.64633585674324, 12.3586875, 0,        !- X,Y,Z Vertex 2 {m}
  0, 12.3586875, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 12.3586875, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d7b4130-dd4c-4fdf-ba8f-300738a255fd}, !- Handle
  Surface 1898,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {14913c07-529a-4cd6-bf0f-2f02e730e66c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.64633585674324, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.64633585674324, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.64633585674324, 12.3586875, 0,        !- X,Y,Z Vertex 3 {m}
  4.64633585674324, 12.3586875, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {638e9148-eda9-40a2-8029-29f2fc93367f}, !- Handle
  Surface 1899,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14913c07-529a-4cd6-bf0f-2f02e730e66c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25b9c600-93a1-4bd0-8851-d9119a449103}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.64633585674324, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.64633585674324, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a4e0027-147f-4ed4-b076-addf091cb67e}, !- Handle
  Surface 1900,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14913c07-529a-4cd6-bf0f-2f02e730e66c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3e3827f-6c4b-4c8f-b647-14798501d0af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.64633585674324, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.64633585674324, 12.3586875, 4.2672,   !- X,Y,Z Vertex 2 {m}
  0, 12.3586875, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dca687a0-649f-4ce8-b999-a3c5017afa41}, !- Handle
  7.OpenOffice 17,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.0748305737842,                       !- X Origin {m}
  40.932701167448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {8bef50a5-3f7a-415a-9139-6a64cfc84ebd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ea9f998b-eae9-4758-b5db-695d61b4b256}, !- Handle
  Surface 1901,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dca687a0-649f-4ce8-b999-a3c5017afa41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f203d59-e9cc-4e65-ae09-1ffa0bf94537}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.86464837314448, -3.50043749999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0368cae6-4fa3-4900-8928-d75c9d63a482}, !- Handle
  Surface 1902,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dca687a0-649f-4ce8-b999-a3c5017afa41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32a04e62-58c8-412b-95d5-6215f9055d4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.86464837314448, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e431feb2-3040-461d-a007-f6ae479a5aa4}, !- Handle
  Surface 1903,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dca687a0-649f-4ce8-b999-a3c5017afa41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26929a01-e666-4639-a53f-18049d7e50bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, -3.50043749999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.86464837314448, -3.50043749999999, 0, !- X,Y,Z Vertex 2 {m}
  1.86464837314448, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.86464837314448, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb2f17e1-1931-447a-9819-433eec5ef264}, !- Handle
  Surface 1904,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dca687a0-649f-4ce8-b999-a3c5017afa41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dc87922-6490-47d4-bba1-68636b438ba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.5635625, -3.50043749999999, 4.2672,   !- X,Y,Z Vertex 1 {m}
  0.5635625, -3.50043749999999, 0,        !- X,Y,Z Vertex 2 {m}
  1.86464837314448, -3.50043749999999, 0, !- X,Y,Z Vertex 3 {m}
  1.86464837314448, -3.50043749999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34a672e1-cdac-4281-9f0b-d4907bb416a9}, !- Handle
  Surface 1905,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dca687a0-649f-4ce8-b999-a3c5017afa41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7899e67d-2236-4e19-8f65-b7b38d526787}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.50043749999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 2 {m}
  0.5635625, -3.50043749999999, 0,        !- X,Y,Z Vertex 3 {m}
  0.5635625, -3.50043749999999, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f0bba45-a906-448f-91b8-171481f6f380}, !- Handle
  Surface 1906,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dca687a0-649f-4ce8-b999-a3c5017afa41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5577bdf-2777-46a1-8afd-e4fa67b05b60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.50043749999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec32d417-0217-4f6b-a1c9-a4e5dc131971}, !- Handle
  Surface 1907,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dca687a0-649f-4ce8-b999-a3c5017afa41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47d5f432-e2fe-49cb-8b42-a327322bb9fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, -3.50043749999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.86464837314448, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.50043749999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b54c2f73-fe36-4226-8b3b-220634c0088d}, !- Handle
  7.OpenOffice 14,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  58.9394789469239,                       !- X Origin {m}
  40.932701167448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {e041d0ff-27ca-4bda-b325-3a13a11ae4ef}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {20636a48-2c14-42d0-9dfa-a73319cbb148}, !- Handle
  Surface 1908,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b54c2f73-fe36-4226-8b3b-220634c0088d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20dcdb8f-b756-4851-a412-3dd25841071f}, !- Outside Boundary Condition Object
