  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40240444122727, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.40240444122727, -3.50043749999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eab73d33-d0d8-418d-bc83-f811422f6dda}, !- Handle
  Surface 1909,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b54c2f73-fe36-4226-8b3b-220634c0088d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e99c968b-be85-4d49-8402-8b373c11287a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40240444122727, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.40240444122727, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cb788f8-9044-4f06-b408-0ef0e05b3c5b}, !- Handle
  Surface 1910,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b54c2f73-fe36-4226-8b3b-220634c0088d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2bf710d-5a66-4c26-8655-cefbb33314b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40240444122727, -3.50043749999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.40240444122727, -3.50043749999999, 0, !- X,Y,Z Vertex 2 {m}
  2.40240444122727, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.40240444122727, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {954df5b3-3746-43fa-9a2b-30112b7a6183}, !- Handle
  Surface 1911,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b54c2f73-fe36-4226-8b3b-220634c0088d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff59ac76-00f2-4aed-a029-8c110ff41acc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.50043749999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 2 {m}
  2.40240444122727, -3.50043749999999, 0, !- X,Y,Z Vertex 3 {m}
  2.40240444122727, -3.50043749999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26929a01-e666-4639-a53f-18049d7e50bc}, !- Handle
  Surface 1912,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b54c2f73-fe36-4226-8b3b-220634c0088d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e431feb2-3040-461d-a007-f6ae479a5aa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.50043749999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be18bbf0-678e-43ef-8934-431c6504a2db}, !- Handle
  Surface 1913,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b54c2f73-fe36-4226-8b3b-220634c0088d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf65dcb8-9c4a-4fa5-aa8b-d00a794c8d74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40240444122727, -3.50043749999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.40240444122727, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.50043749999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f90225db-c12f-4498-b92b-e0e8e852140f}, !- Handle
  7.BreakRoom 1,                          !- Name
  {ab3eed83-ffd8-4869-af10-dad4f35542b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.341883388154,                        !- X Origin {m}
  40.932701167448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {128506f7-acab-40a9-a738-ddfe6148a8e2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {467227dd-cf1a-45a8-84b4-7c9132adfb36}, !- Handle
  Surface 1914,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f90225db-c12f-4498-b92b-e0e8e852140f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fb14936-8250-405a-ad00-4ab0045031fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 1.99448482610013, 0,  !- X,Y,Z Vertex 1 {m}
  9.59194188845516, -3.50043749999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 1.99448482610013, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a20f93ee-a052-4597-b4d2-47ade75962c1}, !- Handle
  Surface 1915,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f90225db-c12f-4498-b92b-e0e8e852140f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e1e34d6-87f0-4ac8-af69-c13398603fd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.99448482610013, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 1.99448482610013, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38d5d2ad-84df-4f17-963e-1a956c576d95}, !- Handle
  Surface 1916,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f90225db-c12f-4498-b92b-e0e8e852140f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfa9f486-34de-4bcd-b657-f5fcac50ca9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 1.99448482610013, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 1.99448482610013, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.99448482610013, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.99448482610013, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69c09b5d-543c-470a-8a27-4087dc91a6b7}, !- Handle
  Surface 1917,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f90225db-c12f-4498-b92b-e0e8e852140f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c244bc44-d476-4b92-ad15-0c817976acd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, -3.50043749999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, -3.50043749999999, 0, !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 1.99448482610013, 0,  !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 1.99448482610013, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19a5cf0f-10d5-44f9-a575-cee692cf65de}, !- Handle
  Surface 1918,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f90225db-c12f-4498-b92b-e0e8e852140f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd521fc3-72df-4687-ab36-522d2e30c4c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.50043749999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 2 {m}
  9.59194188845516, -3.50043749999999, 0, !- X,Y,Z Vertex 3 {m}
  9.59194188845516, -3.50043749999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2bf710d-5a66-4c26-8655-cefbb33314b2}, !- Handle
  Surface 1919,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f90225db-c12f-4498-b92b-e0e8e852140f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cb788f8-9044-4f06-b408-0ef0e05b3c5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.50043749999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ce58d6b-55b3-458c-af41-21f1a5a8c5b8}, !- Handle
  Surface 1920,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f90225db-c12f-4498-b92b-e0e8e852140f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {299da5a3-0b3b-4709-9ca9-ccae6ee22567}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, -3.50043749999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 1.99448482610013, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 1.99448482610013, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -3.50043749999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3bfb960d-5563-4b07-bde1-2ea244e2a9c8}, !- Handle
  7.Conference 2,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  74.4150930737838,                       !- X Origin {m}
  47.884363667448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {9606065c-6290-44c3-9cf1-e4e2f81ea32b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {63bdadc6-3489-4b42-841c-99dbdb0bacbe}, !- Handle
  Surface 1921,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bfb960d-5563-4b07-bde1-2ea244e2a9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76be584f-8013-4837-90f8-094eb552e638}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.22194244969033, 0,                !- X,Y,Z Vertex 1 {m}
  0, -10.4521, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.4812677971731, -10.4521, 0,          !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, -7.22194244969033, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {363f6947-0a92-4b82-9ced-c40d9e7834c8}, !- Handle
  Surface 1922,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bfb960d-5563-4b07-bde1-2ea244e2a9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8793e8cf-07ce-4ad5-96d4-a241f9b9ec1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.98997233912551, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.98997233912551, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {505d400d-52e3-4b8a-b654-f02af41c0723}, !- Handle
  Surface 1923,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bfb960d-5563-4b07-bde1-2ea244e2a9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f2a0d01-0813-456e-b267-94e52f8d95b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.4521, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -10.4521, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -3.98997233912551, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.98997233912551, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d448e5d-791c-4572-9900-f226262b1651}, !- Handle
  Surface 1924,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bfb960d-5563-4b07-bde1-2ea244e2a9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7f32369-c0f2-40d6-b074-0349592c60a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4812677971731, -10.4521, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -3.4812677971731, -10.4521, 0,          !- X,Y,Z Vertex 2 {m}
  0, -10.4521, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.4521, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c244bc44-d476-4b92-ad15-0c817976acd3}, !- Handle
  Surface 1925,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bfb960d-5563-4b07-bde1-2ea244e2a9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69c09b5d-543c-470a-8a27-4087dc91a6b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4812677971731, -4.95717767389983, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.4812677971731, -4.95717767389983, 0, !- X,Y,Z Vertex 2 {m}
  -3.4812677971731, -10.4521, 0,          !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, -10.4521, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4faffa9b-1bd3-414e-aeb1-1ca63baca3ee}, !- Handle
  Surface 1926,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bfb960d-5563-4b07-bde1-2ea244e2a9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {589495b1-cad8-4184-addb-a195f51d78b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4812677971731, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -3.4812677971731, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.4812677971731, -4.95717767389983, 0, !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, -4.95717767389983, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e4d8ef0-fba0-4487-a4a7-beab4053250e}, !- Handle
  Surface 1927,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bfb960d-5563-4b07-bde1-2ea244e2a9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44378841-2519-45cd-8bf7-e8c8cc6e8921}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.4812677971731, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85d97d39-87f3-430c-82ce-a3b3a9465444}, !- Handle
  Surface 1928,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3bfb960d-5563-4b07-bde1-2ea244e2a9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {453fd206-408c-4232-9bc3-df2a42fdf3b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.4521, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -3.4812677971731, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, -10.4521, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {262917a8-450c-4e21-9f12-04ed7f2643b4}, !- Handle
  9.OpenOffice 6,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.8161652643125,                       !- X Origin {m}
  41.691526167448,                        !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {ba5dd8f7-979a-43bd-ba15-861c4388a978}; !- Thermal Zone Name

OS:Surface,
  {2330b49c-fe4d-40e3-981b-85ccef5e211e}, !- Handle
  Surface 1929,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {262917a8-450c-4e21-9f12-04ed7f2643b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02e319f6-6db6-461b-8591-8397a9e2efd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.53788868219696, -2.72414999999995, 0, !- X,Y,Z Vertex 1 {m}
  2.53788868219696, -5.77532499999995, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.775325, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -2.72414999999995, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b9cd38e-e7ad-49d8-b281-2ca1c46df304}, !- Handle
  Surface 1930,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {262917a8-450c-4e21-9f12-04ed7f2643b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a22b459-563a-4c37-9eab-e1f0b75269e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6515, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -5.6515, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12d97e3b-f1fd-4ab8-9bfc-f426b359dea5}, !- Handle
  Surface 1931,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {262917a8-450c-4e21-9f12-04ed7f2643b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {311a8c61-acb4-492b-ae8e-fac607eb825a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6515, 2.38442499999996, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -5.6515, 2.38442499999996, 0,           !- X,Y,Z Vertex 2 {m}
  -5.6515, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.6515, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77b0620c-6bc6-474c-b656-90c165825b6e}, !- Handle
  Surface 1932,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {262917a8-450c-4e21-9f12-04ed7f2643b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91b84b44-6182-40c5-9d5d-d053cb02bec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3579409015459, 2.38442499999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.3579409015459, 2.38442499999996, 0,   !- X,Y,Z Vertex 2 {m}
  -5.6515, 2.38442499999996, 0,           !- X,Y,Z Vertex 3 {m}
  -5.6515, 2.38442499999996, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d46c922-97a2-4860-8db5-c51973e03270}, !- Handle
  Surface 1933,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {262917a8-450c-4e21-9f12-04ed7f2643b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63d57f2b-8fcd-47a8-9c2f-f105f643775c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3579409015459, -4.25926249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.3579409015459, -4.25926249999999, 0,  !- X,Y,Z Vertex 2 {m}
  8.3579409015459, 2.38442499999996, 0,   !- X,Y,Z Vertex 3 {m}
  8.3579409015459, 2.38442499999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10e3a1ad-88a2-44a0-8873-dd7980b7b9ec}, !- Handle
  Surface 1934,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {262917a8-450c-4e21-9f12-04ed7f2643b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bddd507-42c1-495a-b458-0242f75065de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3579409015459, -5.775325, 4.2672,     !- X,Y,Z Vertex 1 {m}
  8.3579409015459, -5.775325, 0,          !- X,Y,Z Vertex 2 {m}
  8.3579409015459, -4.25926249999999, 0,  !- X,Y,Z Vertex 3 {m}
  8.3579409015459, -4.25926249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd39e2e9-2cc1-4daa-a459-8610a285c911}, !- Handle
  Surface 1935,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {262917a8-450c-4e21-9f12-04ed7f2643b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bf37267-0b5d-48fe-99bd-01ae3bf16871}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59499639213776, -5.775325, 4.2672,    !- X,Y,Z Vertex 1 {m}
  3.59499639213776, -5.775325, 0,         !- X,Y,Z Vertex 2 {m}
  8.3579409015459, -5.775325, 0,          !- X,Y,Z Vertex 3 {m}
  8.3579409015459, -5.775325, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5602fe0-6b59-452d-90dc-ff216cf8fcd6}, !- Handle
  Surface 1936,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {262917a8-450c-4e21-9f12-04ed7f2643b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86b678fb-0455-4a45-b76f-7a202698e4ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.440654419921698, -5.775325, 4.2672,   !- X,Y,Z Vertex 1 {m}
  0.440654419921698, -5.775325, 0,        !- X,Y,Z Vertex 2 {m}
  3.59499639213776, -5.775325, 0,         !- X,Y,Z Vertex 3 {m}
  3.59499639213776, -5.775325, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c81b2c2c-d552-4f9d-a349-2aae9304b794}, !- Handle
  Surface 1937,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {262917a8-450c-4e21-9f12-04ed7f2643b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d504033-7720-404b-a646-08c453d28db0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.775325, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  0, -5.775325, 0,                        !- X,Y,Z Vertex 2 {m}
  0.440654419921698, -5.775325, 0,        !- X,Y,Z Vertex 3 {m}
  0.440654419921698, -5.775325, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {474d7a63-a0d4-450b-a353-306d6a4a67cd}, !- Handle
  Surface 1938,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {262917a8-450c-4e21-9f12-04ed7f2643b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e8ce6f2-8174-4dae-9c4f-ad68791757fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.775325, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -5.775325, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {214c729b-e8ab-4297-9261-6e1b52d1edc2}, !- Handle
  Surface 1939,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {262917a8-450c-4e21-9f12-04ed7f2643b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3579409015459, -5.775325, 4.2672,     !- X,Y,Z Vertex 1 {m}
  8.3579409015459, 2.38442499999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -5.6515, 2.38442499999996, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -5.6515, 0, 4.2672,                     !- X,Y,Z Vertex 4 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 5 {m}
  0, -5.775325, 4.2672;                   !- X,Y,Z Vertex 6 {m}

OS:Space,
  {f8dc9e3c-d588-40b0-addd-99711e7419d8}, !- Handle
  9.Conference 9,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.8161652643125,                       !- X Origin {m}
  35.9162011674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {154a9c01-7213-4461-a79e-2f0752bcecbf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9546a5d5-34cf-44be-b447-024e77625732}, !- Handle
  Surface 1940,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f8dc9e3c-d588-40b0-addd-99711e7419d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acfb76cd-594d-4b89-ad98-37424c09ebd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.775325, 0,                         !- X,Y,Z Vertex 1 {m}
  0, 3.05117499999994, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.26417381780304, 3.05117499999994, 0, !- X,Y,Z Vertex 3 {m}
  -1.26417381780304, 0, 0,                !- X,Y,Z Vertex 4 {m}
  -5.6515, 0, 0,                          !- X,Y,Z Vertex 5 {m}
  -5.6515, 5.775325, 0;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9babffa5-03f6-4491-a59c-0d062ca27bf1}, !- Handle
  Surface 1941,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8dc9e3c-d588-40b0-addd-99711e7419d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c26d38d-366b-40c2-ad3f-9b2dd8323187}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.47473465018923, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -1.47473465018923, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {922dbf74-9d2c-43d5-94d2-ffd0790031ad}, !- Handle
  Surface 1942,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8dc9e3c-d588-40b0-addd-99711e7419d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a1bf3ec-d93b-4ab0-9158-0be0a9479ec3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6515, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -5.6515, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.47473465018923, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.47473465018923, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f4be866-1160-4b97-8682-c87b3065cd9f}, !- Handle
  Surface 1943,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8dc9e3c-d588-40b0-addd-99711e7419d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96570969-8f33-4fc1-9bea-e5e2730fd799}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6515, 5.775325, 4.2672,              !- X,Y,Z Vertex 1 {m}
  -5.6515, 5.775325, 0,                   !- X,Y,Z Vertex 2 {m}
  -5.6515, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.6515, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a22b459-563a-4c37-9eab-e1f0b75269e4}, !- Handle
  Surface 1944,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8dc9e3c-d588-40b0-addd-99711e7419d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b9cd38e-e7ad-49d8-b281-2ca1c46df304}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.775325, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, 5.775325, 0,                         !- X,Y,Z Vertex 2 {m}
  -5.6515, 5.775325, 0,                   !- X,Y,Z Vertex 3 {m}
  -5.6515, 5.775325, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e8ce6f2-8174-4dae-9c4f-ad68791757fd}, !- Handle
  Surface 1945,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8dc9e3c-d588-40b0-addd-99711e7419d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {474d7a63-a0d4-450b-a353-306d6a4a67cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.775325, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 5.775325, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d40e64fc-80af-4b3d-935e-ed65be31cc1c}, !- Handle
  Surface 1946,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8dc9e3c-d588-40b0-addd-99711e7419d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 5.775325, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  -5.6515, 5.775325, 4.2672,              !- X,Y,Z Vertex 3 {m}
  -5.6515, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {880cd828-3630-4eb6-a77f-15c64685ad4c}, !- Handle
  9.Corridor 4,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.3418833881525,                       !- X Origin {m}
  37.4322636674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {b6474a92-68b9-4f81-a5b0-7992dca0a4fc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ce8e5dad-c97e-4c07-9ca2-c6551ae7775f}, !- Handle
  Surface 1947,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {880cd828-3630-4eb6-a77f-15c64685ad4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05540171-0c9e-4df2-aad5-9c1499533f47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1677772223003, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -11.0297370546539, -5.19776222063228e-014, 0, !- X,Y,Z Vertex 2 {m}
  -11.0297370546539, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  -17.1677772223003, -1.51606250000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {553d8d61-f452-48e2-99c0-d1a91809b7b1}, !- Handle
  Surface 1948,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {880cd828-3630-4eb6-a77f-15c64685ad4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d450d162-7e2a-4afb-84e5-b4b479ca2941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {093a87e2-8227-47d9-8eda-113e6b37a4fe}, !- Handle
  Surface 1949,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {880cd828-3630-4eb6-a77f-15c64685ad4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0680d642-64ab-41c6-a70e-dfe7943327c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.442406848726, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  11.442406848726, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a3d317-1408-4204-8cb7-eff8db611645}, !- Handle
  Surface 1950,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {880cd828-3630-4eb6-a77f-15c64685ad4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bcb781d-7790-4719-af24-287fe38cadf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.442406848726, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  11.442406848726, -1.51606250000001, 0,  !- X,Y,Z Vertex 2 {m}
  11.442406848726, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.442406848726, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38866e52-5617-4ac9-ad71-bec09232dee0}, !- Handle
  Surface 1951,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {880cd828-3630-4eb6-a77f-15c64685ad4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2bdeb92-98df-4a81-8ee1-224f0f0a49ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.38426532802801, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.38426532802801, -1.51606250000001, 0, !- X,Y,Z Vertex 2 {m}
  11.442406848726, -1.51606250000001, 0,  !- X,Y,Z Vertex 3 {m}
  11.442406848726, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fcfd4e2-7a1a-4e35-8293-1f1e62019135}, !- Handle
  Surface 1952,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {880cd828-3630-4eb6-a77f-15c64685ad4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a80b76fb-9118-4078-a10d-746ddaefa52c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.99191130030411, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.99191130030411, -1.51606250000001, 0, !- X,Y,Z Vertex 2 {m}
  7.38426532802801, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  7.38426532802801, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2997cc81-d0b1-42e4-b7bd-3249703b41ff}, !- Handle
  Surface 1953,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {880cd828-3630-4eb6-a77f-15c64685ad4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cdbeeb0-9c29-43c5-a570-b2ca9af964c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84504731049449, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.84504731049449, -1.51606250000001, 0, !- X,Y,Z Vertex 2 {m}
  4.99191130030411, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  4.99191130030411, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00c1f60e-51bc-44ec-b3fd-d1341366ca03}, !- Handle
  Surface 1954,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {880cd828-3630-4eb6-a77f-15c64685ad4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {248b04f9-fe60-4240-90dd-f829cf41f947}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1976321465945, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  -13.1976321465945, -1.51606250000001, 0, !- X,Y,Z Vertex 2 {m}
  2.84504731049449, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  2.84504731049449, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4944d7e-9a20-4445-944c-38ac23851ed1}, !- Handle
  Surface 1955,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {880cd828-3630-4eb6-a77f-15c64685ad4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {155f8cb6-f697-4b3c-b9ef-2a4941b0d938}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8224164633444, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  -15.8224164633444, -1.51606250000001, 0, !- X,Y,Z Vertex 2 {m}
  -13.1976321465945, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  -13.1976321465945, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36927f60-747a-48aa-957c-4f77e04050f5}, !- Handle
  Surface 1956,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {880cd828-3630-4eb6-a77f-15c64685ad4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5abdc916-23ed-425e-a518-9ba4c54ada74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1677772223003, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  -17.1677772223003, -1.51606250000001, 0, !- X,Y,Z Vertex 2 {m}
  -15.8224164633444, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  -15.8224164633444, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bddd507-42c1-495a-b458-0242f75065de}, !- Handle
  Surface 1957,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {880cd828-3630-4eb6-a77f-15c64685ad4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10e3a1ad-88a2-44a0-8873-dd7980b7b9ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1677772223003, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -17.1677772223003, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -17.1677772223003, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  -17.1677772223003, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa870f5a-2f6d-492b-95b9-7082bbc22ffb}, !- Handle
  Surface 1958,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {880cd828-3630-4eb6-a77f-15c64685ad4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a63bf2df-3784-4ed0-bd60-5e6b0e8088e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.26742781437174, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -7.26742781437174, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -17.1677772223003, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -17.1677772223003, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b90b5858-e262-4777-b7ca-19f63a52f6c4}, !- Handle
  Surface 1959,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {880cd828-3630-4eb6-a77f-15c64685ad4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54202f06-835c-48b8-80f1-5db4582aba69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.35690222230031, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -6.35690222230031, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.26742781437174, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.26742781437174, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6238799b-6a13-4af3-8767-155753a9d452}, !- Handle
  Surface 1960,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {880cd828-3630-4eb6-a77f-15c64685ad4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61804e4d-0d8e-494a-b8ce-da2e5e61f734}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.26705281437174, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.26705281437174, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.35690222230031, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.35690222230031, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea3c2777-ccc3-4dc6-bcb9-2b81213d52d6}, !- Handle
  Surface 1961,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {880cd828-3630-4eb6-a77f-15c64685ad4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70e1fa30-a4c6-4219-9ec2-568505b02206}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.40240444122727, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.40240444122727, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.26705281437174, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.26705281437174, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8f7c08f-05da-489e-883d-ddfd11d78925}, !- Handle
  Surface 1962,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {880cd828-3630-4eb6-a77f-15c64685ad4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae024321-7646-49c5-8daf-5607ecfc2de0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.40240444122727, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.40240444122727, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e24fad68-83fe-4365-b2e5-f6065c15fa90}, !- Handle
  Surface 1963,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {880cd828-3630-4eb6-a77f-15c64685ad4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.442406848726, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  11.442406848726, 0, 4.2672,             !- X,Y,Z Vertex 2 {m}
  -17.1677772223003, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -17.1677772223003, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c9f18b06-1e8f-4965-a2f9-cf0fcb397360}, !- Handle
  9.Conference 6,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.7842902368826,                       !- X Origin {m}
  38.749094917448,                        !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {eac6cf4d-0704-40ec-90f5-2740012c7cce}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {de57f574-ad8e-41d1-9324-1214ffcae063}, !- Handle
  Surface 1964,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9f18b06-1e8f-4965-a2f9-cf0fcb397360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eced63c3-bffb-44d4-99a2-203ee983b0e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.63080283690123, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.63080283690123, -1.3168312499999, 0,  !- X,Y,Z Vertex 2 {m}
  0, -1.31683124999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e500eeb-3f5d-40b4-bdda-ae3f5707c8ec}, !- Handle
  Surface 1965,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9f18b06-1e8f-4965-a2f9-cf0fcb397360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa9f5bcf-c15c-4ce1-80a1-fc536c6ea184}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1290875, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.1290875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {632c4868-ecf2-4e5f-a2b5-da31d9b24b50}, !- Handle
  Surface 1966,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9f18b06-1e8f-4965-a2f9-cf0fcb397360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ed0d7cc-0197-47a6-b66e-9b8dc03f9891}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1290875, -2.83289375, 4.2672,         !- X,Y,Z Vertex 1 {m}
  4.1290875, -2.83289375, 0,              !- X,Y,Z Vertex 2 {m}
  4.1290875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  4.1290875, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80c4eec2-ae75-417f-b57a-f1080a86d930}, !- Handle
  Surface 1967,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9f18b06-1e8f-4965-a2f9-cf0fcb397360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f791e4c-6469-45a6-a2fc-40e50996a9ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89116121742264, -2.83289375, 4.2672,  !- X,Y,Z Vertex 1 {m}
  2.89116121742264, -2.83289375, 0,       !- X,Y,Z Vertex 2 {m}
  4.1290875, -2.83289375, 0,              !- X,Y,Z Vertex 3 {m}
  4.1290875, -2.83289375, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d2cbc2-9d4a-4bf7-87d4-3f29562350c5}, !- Handle
  Surface 1968,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9f18b06-1e8f-4965-a2f9-cf0fcb397360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1fcfdb5-fda1-46c1-b7a6-bb638b54b6be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.83289375, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  0, -2.83289375, 0,                      !- X,Y,Z Vertex 2 {m}
  2.89116121742264, -2.83289375, 0,       !- X,Y,Z Vertex 3 {m}
  2.89116121742264, -2.83289375, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bcb781d-7790-4719-af24-287fe38cadf5}, !- Handle
  Surface 1969,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9f18b06-1e8f-4965-a2f9-cf0fcb397360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7a3d317-1408-4204-8cb7-eff8db611645}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.31683124999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -1.31683124999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, -2.83289375, 0,                      !- X,Y,Z Vertex 3 {m}
  0, -2.83289375, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {006cbfdb-514f-48e5-8659-d018274ac0d2}, !- Handle
  Surface 1970,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9f18b06-1e8f-4965-a2f9-cf0fcb397360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c59be0e0-f8f9-40f7-9eb5-3bd01b969774}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.31683124999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.31683124999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4feff70f-5a00-4d8e-8bf8-0cde8e693c9f}, !- Handle
  Surface 1971,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9f18b06-1e8f-4965-a2f9-cf0fcb397360}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1290875, -2.83289375, 4.2672,         !- X,Y,Z Vertex 1 {m}
  4.1290875, 0, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -2.83289375, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2485683a-05f9-41b9-bfe2-b7d9eb46a784}, !- Handle
  9.OpenOffice 5,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.4984875837427,                       !- X Origin {m}
  35.9162011674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {cc2ed3c3-5d60-43b1-926f-3323801d612d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e71f6a52-0683-40eb-804f-b8aa1d7eb547}, !- Handle
  Surface 1972,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2485683a-05f9-41b9-bfe2-b7d9eb46a784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ca60472-fb55-4f2d-9a49-77f22afe548a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.53265265313627, 2.14153749999991, 0,  !- X,Y,Z Vertex 1 {m}
  5.53265265313627, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.82189299003852, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.82189299003477, 2.14153749999991, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f28ed0e-a243-4ddb-8b12-d82139a64aea}, !- Handle
  Surface 1973,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2485683a-05f9-41b9-bfe2-b7d9eb46a784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a5be7d8-c37b-435a-903d-b8eff387cab0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.58510984686373, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -9.58510984686373, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ed0d7cc-0197-47a6-b66e-9b8dc03f9891}, !- Handle
  Surface 1974,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2485683a-05f9-41b9-bfe2-b7d9eb46a784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {632c4868-ecf2-4e5f-a2b5-da31d9b24b50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.58510984686373, 2.83289375, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -9.58510984686373, 2.83289375, 0,       !- X,Y,Z Vertex 2 {m}
  -9.58510984686373, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.58510984686373, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {521f2aec-5ea1-4866-a0c0-aff5c5f00cb4}, !- Handle
  Surface 1975,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2485683a-05f9-41b9-bfe2-b7d9eb46a784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59559d8c-8c3d-4542-a18d-30ab17e45b6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.58510984686373, 5.6657875, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -9.58510984686373, 5.6657875, 0,        !- X,Y,Z Vertex 2 {m}
  -9.58510984686373, 2.83289375, 0,       !- X,Y,Z Vertex 3 {m}
  -9.58510984686373, 2.83289375, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c332574-8061-4091-87d5-43fab2cda0a1}, !- Handle
  Surface 1976,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2485683a-05f9-41b9-bfe2-b7d9eb46a784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a5b89f2-3143-4b39-a493-03bbcaf7bf4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.53265265313627, 5.6657875, 4.2672,    !- X,Y,Z Vertex 1 {m}
  5.53265265313627, 5.6657875, 0,         !- X,Y,Z Vertex 2 {m}
  -9.58510984686373, 5.6657875, 0,        !- X,Y,Z Vertex 3 {m}
  -9.58510984686373, 5.6657875, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16aa9416-0cd2-43b6-abe3-4bca6e3a5c28}, !- Handle
  Surface 1977,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2485683a-05f9-41b9-bfe2-b7d9eb46a784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce5571c7-d5d3-420f-8896-23f5f875a035}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.53265265313627, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  5.53265265313627, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.53265265313627, 5.6657875, 0,         !- X,Y,Z Vertex 3 {m}
  5.53265265313627, 5.6657875, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0afae6f2-72d6-4b4b-9f8a-14566c85177b}, !- Handle
  Surface 1978,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2485683a-05f9-41b9-bfe2-b7d9eb46a784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {040ea46d-0f0d-4f80-8c5c-6c38f24040b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.82189299003852, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.82189299003852, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.53265265313627, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.53265265313627, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8700ad2-a7d1-46b9-9112-1c50a5e66d4a}, !- Handle
  Surface 1979,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2485683a-05f9-41b9-bfe2-b7d9eb46a784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6a2516e-63c8-4f0e-85a8-1ce7b2e133c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.82189299003852, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.82189299003852, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0af82355-18e1-44e4-b2a7-212c57cbdc1a}, !- Handle
  Surface 1980,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2485683a-05f9-41b9-bfe2-b7d9eb46a784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae416173-d7cd-40a6-9680-85776096040a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.80932577494515, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b21c799a-afbb-4ae4-9ab9-77fe3f0fbe08}, !- Handle
  Surface 1981,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2485683a-05f9-41b9-bfe2-b7d9eb46a784}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.53265265313627, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  5.53265265313627, 5.6657875, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -9.58510984686373, 5.6657875, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -9.58510984686373, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b244ee42-e817-4e30-b396-6fa39322f274}, !- Handle
  9.OpenOffice 20,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  92.0311402368823,                       !- X Origin {m}
  35.9162011674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {b8cce02f-58ea-4863-ae60-304a2fb458be}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {339a03bc-e93f-4e6b-8a21-a0d709820eab}, !- Handle
  Surface 1982,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b244ee42-e817-4e30-b396-6fa39322f274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfe19453-ecf5-49ea-b50a-f6fb745e24ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.06678249330094, 5.6657875, 0,         !- X,Y,Z Vertex 1 {m}
  9.06678249330094, 2.90988749999991, 0,  !- X,Y,Z Vertex 2 {m}
  7.19814823097105, 2.90988749999991, 0,  !- X,Y,Z Vertex 3 {m}
  7.19814823097105, -9.24046617001295e-014, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 5.6657875, 0;                        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ce5571c7-d5d3-420f-8896-23f5f875a035}, !- Handle
  Surface 1983,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b244ee42-e817-4e30-b396-6fa39322f274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16aa9416-0cd2-43b6-abe3-4bca6e3a5c28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6657875, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  0, 5.6657875, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54477fca-e0bb-4564-b916-02c2db124a2d}, !- Handle
  Surface 1984,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b244ee42-e817-4e30-b396-6fa39322f274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3c37a22-fdb2-45cd-a312-4aeaf75ec9d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.06678249330094, 5.6657875, 4.2672,    !- X,Y,Z Vertex 1 {m}
  9.06678249330094, 5.6657875, 0,         !- X,Y,Z Vertex 2 {m}
  0, 5.6657875, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 5.6657875, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {798a1f83-5c19-42fd-b841-380ab88e2a34}, !- Handle
  Surface 1985,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b244ee42-e817-4e30-b396-6fa39322f274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {221ee7d4-1251-4dec-a32f-694342bc4f08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.06678249330094, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.06678249330094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.06678249330094, 5.6657875, 0,         !- X,Y,Z Vertex 3 {m}
  9.06678249330094, 5.6657875, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffd24f59-4174-4f68-849b-4efe97e9da2e}, !- Handle
  Surface 1986,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b244ee42-e817-4e30-b396-6fa39322f274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea6b7a15-d349-4ca5-9b24-09a6cb87cea5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.71717315322015, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.71717315322015, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.06678249330094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.06678249330094, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eb4f2fd-cc02-46dc-8c1b-8c80cf8d152f}, !- Handle
  Surface 1987,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b244ee42-e817-4e30-b396-6fa39322f274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7d3ee24-8353-4745-92eb-ef9bca15b09e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.30417315322015, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.30417315322015, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.71717315322015, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.71717315322015, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cb6fea1-bd11-4b9a-beb3-c24d24d1fd77}, !- Handle
  Surface 1988,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b244ee42-e817-4e30-b396-6fa39322f274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1a75753-c681-4066-bf05-8ecbe7f7ffb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.74192783690225, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.74192783690225, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.30417315322015, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.30417315322015, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30ada537-99b7-4c08-90aa-3830ef5de812}, !- Handle
  Surface 1989,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b244ee42-e817-4e30-b396-6fa39322f274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55dbae1b-67c4-467e-8063-cffacbd6fafe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.74192783690225, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.74192783690225, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff7a0eea-bbde-4a9e-bc20-eec1741107ee}, !- Handle
  Surface 1990,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b244ee42-e817-4e30-b396-6fa39322f274}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.06678249330094, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.06678249330094, 5.6657875, 4.2672,    !- X,Y,Z Vertex 2 {m}
  0, 5.6657875, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {abf40beb-d283-424b-a958-2a7780433df9}, !- Handle
  9.OpenOffice 18,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.537530573782,                       !- X Origin {m}
  35.9162011674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {b996134e-fcd1-4139-a2b2-89311f9666e3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {16ea41f0-5462-4617-8ead-5fc704852b63}, !- Handle
  Surface 1991,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {abf40beb-d283-424b-a958-2a7780433df9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f600940-1126-4461-bf02-e5b5eb56fcd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3180046563987, 2.90988749999991, 0,   !- X,Y,Z Vertex 1 {m}
  3.3180046563987, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  -0.439607843601305, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.439607843599272, 2.90988749999991, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {358d82f0-54ad-41a7-b2df-1f58651a3a98}, !- Handle
  Surface 1992,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf40beb-d283-424b-a958-2a7780433df9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebf4c2e4-5bef-41e5-bcfe-5be0af20120f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.439607843601305, 0, 4.2672,          !- X,Y,Z Vertex 1 {m}
  -0.439607843601305, 0, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {221ee7d4-1251-4dec-a32f-694342bc4f08}, !- Handle
  Surface 1993,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf40beb-d283-424b-a958-2a7780433df9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {798a1f83-5c19-42fd-b841-380ab88e2a34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.439607843601305, 5.6657875, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -0.439607843601305, 5.6657875, 0,       !- X,Y,Z Vertex 2 {m}
  -0.439607843601305, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.439607843601305, 0, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59d300dd-6698-46c3-9bd8-b4283f70d5bd}, !- Handle
  Surface 1994,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf40beb-d283-424b-a958-2a7780433df9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37270cf6-e4b8-4e8f-bafa-c0ef9b3506a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.33635343466317, 5.6657875, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -0.33635343466317, 5.6657875, 0,        !- X,Y,Z Vertex 2 {m}
  -0.439607843601305, 5.6657875, 0,       !- X,Y,Z Vertex 3 {m}
  -0.439607843601305, 5.6657875, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {169bc623-afca-44b8-96de-f66b0cf6fcbd}, !- Handle
  Surface 1995,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf40beb-d283-424b-a958-2a7780433df9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d421ab02-6d89-454a-898a-9207ad6fc74c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3180046563987, 5.6657875, 4.2672,     !- X,Y,Z Vertex 1 {m}
  3.3180046563987, 5.6657875, 0,          !- X,Y,Z Vertex 2 {m}
  -0.33635343466317, 5.6657875, 0,        !- X,Y,Z Vertex 3 {m}
  -0.33635343466317, 5.6657875, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ab05206-c9e0-4d20-89b9-65283b2593fc}, !- Handle
  Surface 1996,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf40beb-d283-424b-a958-2a7780433df9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d79067e-a519-412b-80d4-48265d322f8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3180046563987, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  3.3180046563987, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  3.3180046563987, 5.6657875, 0,          !- X,Y,Z Vertex 3 {m}
  3.3180046563987, 5.6657875, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9470b48-d45e-4e35-96de-b4f300e87e27}, !- Handle
  Surface 1997,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf40beb-d283-424b-a958-2a7780433df9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {472b2296-c2d8-44a8-9370-b2656d3efffe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07061854126896, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.07061854126896, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.3180046563987, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.3180046563987, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ff8b3b-bf92-4603-bf27-7c455ae55682}, !- Handle
  Surface 1998,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf40beb-d283-424b-a958-2a7780433df9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eb54a73-4e29-476c-a1fc-92e851335f93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.07061854126896, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.07061854126896, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaeb8a3e-7810-43a9-b20f-46005302e367}, !- Handle
  Surface 1999,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {abf40beb-d283-424b-a958-2a7780433df9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3180046563987, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  3.3180046563987, 5.6657875, 4.2672,     !- X,Y,Z Vertex 2 {m}
  -0.439607843601305, 5.6657875, 4.2672,  !- X,Y,Z Vertex 3 {m}
  -0.439607843601305, 0, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d32adb92-576e-4558-a038-0e19d88abdfc}, !- Handle
  4.PrintRoom,                            !- Name
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  42.4309651362276,                       !- X Origin {m}
  29.2094582667148,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {be75d663-53c6-4550-85e9-94dda41d60cc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fda6fd01-9405-473a-902d-c76e0c613d6f}, !- Handle
  Surface 2000,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d32adb92-576e-4558-a038-0e19d88abdfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {373256b1-f539-4a12-a6d9-d338b77e6096}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1788021985963, 6.70674290073317, 0,   !- X,Y,Z Vertex 1 {m}
  3.1788021985963, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.70674290073317, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e028623-5211-4e63-8ec4-c5e0f66f50dd}, !- Handle
  Surface 2001,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32adb92-576e-4558-a038-0e19d88abdfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad1d2938-e50c-4c06-b936-12c2d226a30c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.70674290073317, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.70674290073317, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0454cbd8-54f1-431b-9002-2bc674fd4448}, !- Handle
  Surface 2002,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32adb92-576e-4558-a038-0e19d88abdfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e549482-acfc-448b-a0ba-1a5178c792fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.16675989861898, 6.70674290073317, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.16675989861898, 6.70674290073317, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.70674290073317, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.70674290073317, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59a8dca0-ae08-416b-9a4b-c5ff12697b1a}, !- Handle
  Surface 2003,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32adb92-576e-4558-a038-0e19d88abdfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {898503d5-2a53-40a9-ba60-79b747265221}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1788021985963, 6.70674290073317, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.1788021985963, 6.70674290073317, 0,   !- X,Y,Z Vertex 2 {m}
  1.16675989861898, 6.70674290073317, 0,  !- X,Y,Z Vertex 3 {m}
  1.16675989861898, 6.70674290073317, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8978347d-14f5-4bc8-8122-cf8b01d8eeea}, !- Handle
  Surface 2004,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32adb92-576e-4558-a038-0e19d88abdfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb0e28c9-7f15-4f0d-8e5b-de16e90a3fa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1788021985963, 3.53303466396183, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.1788021985963, 3.53303466396183, 0,   !- X,Y,Z Vertex 2 {m}
  3.1788021985963, 6.70674290073317, 0,   !- X,Y,Z Vertex 3 {m}
  3.1788021985963, 6.70674290073317, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae08147-d533-42df-8b15-e9108205c230}, !- Handle
  Surface 2005,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32adb92-576e-4558-a038-0e19d88abdfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f40634c5-7a5b-4d57-acc2-5f1c85639130}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1788021985963, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  3.1788021985963, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  3.1788021985963, 3.53303466396183, 0,   !- X,Y,Z Vertex 3 {m}
  3.1788021985963, 3.53303466396183, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {976a8fe4-af61-4d4c-9fa5-1e5e0b208c5e}, !- Handle
  Surface 2006,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32adb92-576e-4558-a038-0e19d88abdfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbe2651b-9577-4a25-b751-e237b7f3c16f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.1788021985963, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.1788021985963, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf8caad8-f040-4992-9c77-dd008ae5b852}, !- Handle
  Surface 2007,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d32adb92-576e-4558-a038-0e19d88abdfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41617cec-3370-4b11-b675-4fcbc68e0407}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1788021985963, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  3.1788021985963, 0.167830400733231, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 0.167830400733243, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d469dd60-0dab-4cfc-acca-61ba647718c4}, !- Handle
  4.Restroom 4,                           !- Name
  {23271a2e-1087-403c-85e4-2c49b13abc95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.6383930737826,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {b5bb00d9-922f-4b86-8cf3-dd329d0af2b3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e8634bca-1579-416c-a4bf-08181f3a7515}, !- Handle
  Surface 2008,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d469dd60-0dab-4cfc-acca-61ba647718c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b21f274-d63b-43ab-9f6a-eb3049f1b821}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2440125, 6.53891249999999, 0,         !- X,Y,Z Vertex 1 {m}
  9.2440125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7fce7b5-4867-4711-b0f6-29256c6c952d}, !- Handle
  Surface 2009,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d469dd60-0dab-4cfc-acca-61ba647718c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {882bbb99-7509-4526-aefe-c8a543e2fa08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de24918-edf0-407c-9761-77b4e1b40670}, !- Handle
  Surface 2010,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d469dd60-0dab-4cfc-acca-61ba647718c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {795554ad-dacf-4fa1-bc61-c0cc2f99ae78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2440125, 6.53891249999999, 4.2672,    !- X,Y,Z Vertex 1 {m}
  9.2440125, 6.53891249999999, 0,         !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ee1acc5-dc61-4367-96f1-4548600de0bd}, !- Handle
  Surface 2011,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d469dd60-0dab-4cfc-acca-61ba647718c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8ff221b-9d6d-4cde-a16e-9074e4eff058}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2440125, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.2440125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  9.2440125, 6.53891249999999, 0,         !- X,Y,Z Vertex 3 {m}
  9.2440125, 6.53891249999999, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65058e95-6699-41c9-b102-c67be4701a76}, !- Handle
  Surface 2012,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d469dd60-0dab-4cfc-acca-61ba647718c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98856321-6b7a-4c88-912a-3f3634ab5a03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.2440125, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  9.2440125, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e048e22f-3703-40f3-9219-001359a30e6e}, !- Handle
  Surface 2013,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d469dd60-0dab-4cfc-acca-61ba647718c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bb948d4-b27e-4c54-8cc9-a092090d45a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.69540161467493, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  8.69540161467567, 3.36520426322865, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 3.36520426322865, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b55c7e73-a78c-4ea1-a06f-4a85d2f07e12}, !- Handle
  4.OpenOffice 8,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.6754514543023,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {aaf06246-9fea-4a4a-ac44-2ebe558f273b}; !- Thermal Zone Name

OS:Surface,
  {7b82927a-5089-481a-bc36-d57290bdd87b}, !- Handle
  Surface 2014,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b55c7e73-a78c-4ea1-a06f-4a85d2f07e12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6c25ba1-ac1d-4afc-a8e4-4dd574d52bd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8230361294412, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  10.8230361294412, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c31a3145-4da2-47ed-9020-3c981ea7eda0}, !- Handle
  Surface 2015,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b55c7e73-a78c-4ea1-a06f-4a85d2f07e12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a976220e-e055-48dd-bb43-c7b2d00504f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8230361294412, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  10.8230361294412, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b88392f-cd23-403e-b5ed-fc214ec759e1}, !- Handle
  Surface 2016,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b55c7e73-a78c-4ea1-a06f-4a85d2f07e12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6109d8c3-c78e-4594-9e48-690c05056f64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8230361294412, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  10.8230361294412, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  10.8230361294412, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.8230361294412, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {705e6d2a-ef58-4cb8-8f21-8be41f7268e0}, !- Handle
  Surface 2017,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b55c7e73-a78c-4ea1-a06f-4a85d2f07e12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7db0522-23f0-4a3d-b2e7-16ca53690d74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07372154647666, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.07372154647666, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  10.8230361294412, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  10.8230361294412, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d503389-8174-4603-82f6-547b0c8a96c2}, !- Handle
  Surface 2018,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b55c7e73-a78c-4ea1-a06f-4a85d2f07e12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73d0e96d-1f4c-449e-9d16-4a94dacb0888}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  2.07372154647666, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  2.07372154647666, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {712c6879-b972-4753-bae4-bcfced3bbbeb}, !- Handle
  Surface 2019,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b55c7e73-a78c-4ea1-a06f-4a85d2f07e12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c276f8a9-b4b3-4272-b475-f1b3da55d38b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0524eb8-0c99-48f2-bd52-97510a911397}, !- Handle
  Surface 2020,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b55c7e73-a78c-4ea1-a06f-4a85d2f07e12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3be5cdd4-e2d7-43e9-a43f-48c933260d14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8230361294412, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  10.8230361294412, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c53652bf-07cd-4403-863f-79eef744b25d}, !- Handle
  4.Corridor 9,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.4984875837434,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {1d73b68b-1ed4-4752-8b8f-6a82922be682}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c5876507-bb43-4c38-b7a7-e1a578f018de}, !- Handle
  Surface 2021,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c53652bf-07cd-4403-863f-79eef744b25d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdcdd0fb-fd39-4db3-a3ec-4a75a2747ee9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 6.53891249999999, 0,  !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6109d8c3-c78e-4594-9e48-690c05056f64}, !- Handle
  Surface 2022,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53652bf-07cd-4403-863f-79eef744b25d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b88392f-cd23-403e-b5ed-fc214ec759e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59ebe7a3-ef2c-40a0-9c9c-206e94aa9d18}, !- Handle
  Surface 2023,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53652bf-07cd-4403-863f-79eef744b25d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24b53926-cce2-4e97-9410-7c0a489eaf28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 6.53891249999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7add41b2-b122-4cea-8dc4-8a16bbbfbd59}, !- Handle
  Surface 2024,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53652bf-07cd-4403-863f-79eef744b25d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {745e05ba-4018-4a72-8c43-e0385626ca30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.80932577494515, 6.53891249999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.80932577494515, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84b58678-0e41-42bf-9502-0b6f3b7046d4}, !- Handle
  Surface 2025,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53652bf-07cd-4403-863f-79eef744b25d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cda197c-546f-422f-8107-c196c80c22f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.80932577494515, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26bb13bd-a16a-4496-80d1-9a1c5e56f2af}, !- Handle
  Surface 2026,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c53652bf-07cd-4403-863f-79eef744b25d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6c013a9-fdf5-4aaf-983a-197851953abd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {55457260-ab9a-4ffa-b8d7-bbefef4f7a71}, !- Handle
  4.Elec/MechRoom,                        !- Name
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.3203805737825,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {037692b7-6b67-46dd-b509-f9184c36aa9f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ed8c52d7-2567-43d4-9b8c-de8b88197032}, !- Handle
  Surface 2027,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55457260-ab9a-4ffa-b8d7-bbefef4f7a71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {380ea12c-8e39-4369-bd20-32a0acc591fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -3.01256721509328, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.01256721509328, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48b245a9-4a88-43d3-b7c6-4e8c4cbd8208}, !- Handle
  Surface 2028,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55457260-ab9a-4ffa-b8d7-bbefef4f7a71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {839a855b-594b-4774-9cd0-3bfc769ebb8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfbf9564-8c79-485d-ac2c-a49fc002bcd7}, !- Handle
  Surface 2029,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55457260-ab9a-4ffa-b8d7-bbefef4f7a71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {189edb4d-7015-46e5-bd78-ede1b845bf08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.30022017245812, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.30022017245812, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14f8c73f-d2dd-49c8-9ec1-9afb25825718}, !- Handle
  Surface 2030,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55457260-ab9a-4ffa-b8d7-bbefef4f7a71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d39e5ba4-f10a-49dd-8b3f-c17306f58649}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01256721509328, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.01256721509328, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -2.30022017245812, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.30022017245812, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {745e05ba-4018-4a72-8c43-e0385626ca30}, !- Handle
  Surface 2031,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55457260-ab9a-4ffa-b8d7-bbefef4f7a71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7add41b2-b122-4cea-8dc4-8a16bbbfbd59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01256721509328, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.01256721509328, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.01256721509328, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.01256721509328, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a6df438-1ed2-4b4e-b5bd-6f85cfa7f0eb}, !- Handle
  Surface 2032,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55457260-ab9a-4ffa-b8d7-bbefef4f7a71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65a6c73c-3da6-4779-9ced-6dc24ce3c4d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.01256721509328, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.01256721509328, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0559eb61-b6c5-4912-a486-bce5786b86b7}, !- Handle
  Surface 2033,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55457260-ab9a-4ffa-b8d7-bbefef4f7a71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7687f623-3aba-40ab-8ddb-9a269bf06888}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -3.01256721509328, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -3.01256721509328, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {541aad1f-dfd3-4a62-9619-b2d5e3bff50b}, !- Handle
  4.Elevator,                             !- Name
  {f794c727-ec41-45b6-b459-7b54c838c901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.3203805737825,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {8ebfaf95-a714-4ca6-96d4-4292a40de95b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {58b0ff90-61d9-4611-b383-36838eec4735}, !- Handle
  Surface 2034,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {541aad1f-dfd3-4a62-9619-b2d5e3bff50b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4983ba43-cb2d-4f4f-a6ec-a570dc046d29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  2.4526875, -6.53891249999999, 0,        !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0186e1af-28df-4ad4-82a1-9468bbbf123b}, !- Handle
  Surface 2035,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {541aad1f-dfd3-4a62-9619-b2d5e3bff50b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a66a803-1a63-479f-a42e-36eafedd4efa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c907bef-0c33-4f63-9b41-0a42b04b78fa}, !- Handle
  Surface 2036,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {541aad1f-dfd3-4a62-9619-b2d5e3bff50b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {206af433-d0d5-4064-a6dd-45a1d6116a97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -6.53891249999999, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.4526875, -6.53891249999999, 0,        !- X,Y,Z Vertex 2 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  2.4526875, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e24dcca-ca54-42b7-8fb8-159d0d901676}, !- Handle
  Surface 2037,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {541aad1f-dfd3-4a62-9619-b2d5e3bff50b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {997a24fb-b5eb-4ed6-bf36-e74d325bd6c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  2.4526875, -6.53891249999999, 0,        !- X,Y,Z Vertex 3 {m}
  2.4526875, -6.53891249999999, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {839a855b-594b-4774-9cd0-3bfc769ebb8c}, !- Handle
  Surface 2038,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {541aad1f-dfd3-4a62-9619-b2d5e3bff50b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48b245a9-4a88-43d3-b7c6-4e8c4cbd8208}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03400473-cea2-4b43-933c-0981b4aab9a8}, !- Handle
  Surface 2039,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {541aad1f-dfd3-4a62-9619-b2d5e3bff50b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccee91b5-4321-4143-b1b2-2750b3a10153}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -6.53891249999999, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {834cf8fd-30df-4fc1-9982-825fe1df065c}, !- Handle
  4.Lobby 1,                              !- Name
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  96.3353133901004,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {29cfc4a0-c178-479e-924b-4406c86e727f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {994578dc-4a2c-448b-a4af-102ce71248d0}, !- Handle
  Surface 2040,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {834cf8fd-30df-4fc1-9982-825fe1df065c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {309ef69e-392e-407c-88bf-5725e3fa72f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.56224531631799, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.56224531631799, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0dd45ce-c723-4ad9-a353-f45dc0eed687}, !- Handle
  Surface 2041,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {834cf8fd-30df-4fc1-9982-825fe1df065c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fa5d794-7339-4f05-a8ae-a27bf91e44b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d653ddc7-7b8c-463f-a6f0-b4a4969ee62a}, !- Handle
  Surface 2042,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {834cf8fd-30df-4fc1-9982-825fe1df065c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {518f5d52-7633-4015-a1ae-5f95312463f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.56224531631799, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.56224531631799, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {206af433-d0d5-4064-a6dd-45a1d6116a97}, !- Handle
  Surface 2043,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {834cf8fd-30df-4fc1-9982-825fe1df065c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c907bef-0c33-4f63-9b41-0a42b04b78fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.56224531631799, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.56224531631799, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.56224531631799, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.56224531631799, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1b16c62-8cab-40b0-bb82-ce8ad5dd5310}, !- Handle
  Surface 2044,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {834cf8fd-30df-4fc1-9982-825fe1df065c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddb56a7a-9295-41cf-b5fa-b9e9696c8dd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.56224531631799, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.56224531631799, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {459d9d68-b6c3-46b3-ba6c-6888102b83a5}, !- Handle
  Surface 2045,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {834cf8fd-30df-4fc1-9982-825fe1df065c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ab30b4d-d6af-4ffe-a65d-0f89fe86ae4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.56224531631799, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -2.56224531631799, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {96a2194f-57f5-4015-900c-c95ebf75560e}, !- Handle
  4.Elevator 1,                           !- Name
  {f794c727-ec41-45b6-b459-7b54c838c901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  98.7483133901004,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {952769ac-3859-41f0-b4cd-873602d30c4b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6f0d8981-8d22-4777-9d0e-4e2e73db8baa}, !- Handle
  Surface 2046,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {96a2194f-57f5-4015-900c-c95ebf75560e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3f7e37d-8431-430e-a4ee-8b22aa39be56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d487fa46-5245-420d-bd3a-a0cd1e63cfd8}, !- Handle
  Surface 2047,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96a2194f-57f5-4015-900c-c95ebf75560e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e455d34-2e50-43a7-b8e5-4b98991c14b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62bd3614-ce03-4b95-a883-8441e461cf6c}, !- Handle
  Surface 2048,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96a2194f-57f5-4015-900c-c95ebf75560e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {410ead97-758a-4916-a5ad-be2c5b89dfeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, -6.53891249999999, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fa5d794-7339-4f05-a8ae-a27bf91e44b3}, !- Handle
  Surface 2049,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96a2194f-57f5-4015-900c-c95ebf75560e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0dd45ce-c723-4ad9-a353-f45dc0eed687}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 3 {m}
  -2.413, -6.53891249999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6154e92e-61a0-477d-8b1e-d590749c7855}, !- Handle
  Surface 2050,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96a2194f-57f5-4015-900c-c95ebf75560e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3acb9d57-7bd5-4e2f-a860-7c700466288c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fb1d22d-adc0-4a91-acad-55d407b3dd6c}, !- Handle
  Surface 2051,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {96a2194f-57f5-4015-900c-c95ebf75560e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {338da26d-7c40-4c2c-9505-5d7ef403100c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  -2.413, -6.53891249999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {92c8b3f6-e3ae-48bf-8828-23f1eab0135b}, !- Handle
  4.Stairs,                               !- Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.537530573782,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {1c87695b-f3d0-48a8-a6ca-8b3c27338619}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {34571148-eb23-4d23-83a7-7e0d6c9971f1}, !- Handle
  Surface 2052,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {92c8b3f6-e3ae-48bf-8828-23f1eab0135b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d39c69cb-939f-4e2a-8f36-d2fd7e05df4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.78921718368201, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.78921718368201, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a806f940-4b2d-4c81-b975-c78dd1c88848}, !- Handle
  Surface 2053,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92c8b3f6-e3ae-48bf-8828-23f1eab0135b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffec864f-b14c-42fc-b49c-f17c2b5baef0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e85f92e6-7b02-49e1-b528-71fdebb487c4}, !- Handle
  Surface 2054,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92c8b3f6-e3ae-48bf-8828-23f1eab0135b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c36502d-8e3c-44a9-81b7-10e46201cf42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.78921718368201, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.78921718368201, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e455d34-2e50-43a7-b8e5-4b98991c14b0}, !- Handle
  Surface 2055,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92c8b3f6-e3ae-48bf-8828-23f1eab0135b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d487fa46-5245-420d-bd3a-a0cd1e63cfd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.78921718368201, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.78921718368201, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.78921718368201, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.78921718368201, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b218450-5fe4-4813-abf7-3145f7120807}, !- Handle
  Surface 2056,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92c8b3f6-e3ae-48bf-8828-23f1eab0135b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a616773-6e02-47ff-ab1b-8632e9db8b0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.78921718368201, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.78921718368201, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72c83b59-1573-497f-9ae2-1f801cd5ad82}, !- Handle
  Surface 2057,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {92c8b3f6-e3ae-48bf-8828-23f1eab0135b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {286025ec-3869-434a-926d-3fb45f7964c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.78921718368201, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -2.78921718368201, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d323d38d-3db9-4cf9-901c-8179e5e5da88}, !- Handle
  4.OpenOffice 9,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  102.608149115051,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {4d061099-c3d9-48fa-996d-631f508aca17}; !- Thermal Zone Name

OS:Surface,
  {303dd692-d432-4773-83a9-ec300f4c410c}, !- Handle
  Surface 2058,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d323d38d-3db9-4cf9-901c-8179e5e5da88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84f2a5b4-837a-4009-95a8-b37162bcb51b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3725616-ab2d-478f-8561-41d62c4472f3}, !- Handle
  Surface 2059,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d323d38d-3db9-4cf9-901c-8179e5e5da88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bdf649b-6c1f-4602-b04e-c5255458f221}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1486a894-60ba-4d25-b5d3-2d67559a2bca}, !- Handle
  Surface 2060,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d323d38d-3db9-4cf9-901c-8179e5e5da88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9024ada2-4b29-4634-8f49-280359cf42b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.07061854126896, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.07061854126896, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffec864f-b14c-42fc-b49c-f17c2b5baef0}, !- Handle
  Surface 2061,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d323d38d-3db9-4cf9-901c-8179e5e5da88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a806f940-4b2d-4c81-b975-c78dd1c88848}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.07061854126896, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -1.07061854126896, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b70eb70b-d26c-4a0c-af42-cffdf5473a69}, !- Handle
  Surface 2062,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d323d38d-3db9-4cf9-901c-8179e5e5da88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b86227aa-bbb8-478e-bba7-13752b1d2036}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92348c9f-abe8-44a2-b637-13e2348aa3db}, !- Handle
  Surface 2063,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d323d38d-3db9-4cf9-901c-8179e5e5da88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9bb355c-dc4c-45d9-9495-36eebfa97abe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -1.07061854126896, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b579658c-ffc0-49e3-8b27-4d7c7ce32182}, !- Handle
  8.OpenOffice 9,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.0748305737839,                       !- X Origin {m}
  40.932701167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {22fb601d-bd58-477c-b7e1-aca8c3e4b9f0}; !- Thermal Zone Name

OS:Surface,
  {47d5f432-e2fe-49cb-8b42-a327322bb9fe}, !- Handle
  Surface 2064,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b579658c-ffc0-49e3-8b27-4d7c7ce32182}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec32d417-0217-4f6b-a1c9-a4e5dc131971}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.86464837314448, -3.50043749999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {855c3a87-e6e2-4158-8606-353b828a8d6b}, !- Handle
  Surface 2065,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b579658c-ffc0-49e3-8b27-4d7c7ce32182}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83b17f42-3ff0-4ea8-bb02-496478653930}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.86464837314448, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb76c1a4-4804-424a-8efa-ea4549096476}, !- Handle
  Surface 2066,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b579658c-ffc0-49e3-8b27-4d7c7ce32182}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff93b0f6-3803-4c3f-b777-8e15ab479131}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, -3.50043749999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.86464837314448, -3.50043749999999, 0, !- X,Y,Z Vertex 2 {m}
  1.86464837314448, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.86464837314448, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {083d6cbc-7b8b-44e0-bbea-7385ce28f968}, !- Handle
  Surface 2067,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b579658c-ffc0-49e3-8b27-4d7c7ce32182}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bc267ba-0e8d-44c3-b329-23e5d109c8ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.5635625, -3.50043749999999, 4.2672,   !- X,Y,Z Vertex 1 {m}
  0.5635625, -3.50043749999999, 0,        !- X,Y,Z Vertex 2 {m}
  1.86464837314448, -3.50043749999999, 0, !- X,Y,Z Vertex 3 {m}
  1.86464837314448, -3.50043749999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a1bfabb-7b9a-45ae-a3f6-f8aa4f0a7f52}, !- Handle
  Surface 2068,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b579658c-ffc0-49e3-8b27-4d7c7ce32182}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {280c34d7-393a-41a0-905c-0e25f5deb8b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.50043749999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 2 {m}
  0.5635625, -3.50043749999999, 0,        !- X,Y,Z Vertex 3 {m}
  0.5635625, -3.50043749999999, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f33f87a1-be6e-4489-8960-30d0fed9cd30}, !- Handle
  Surface 2069,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b579658c-ffc0-49e3-8b27-4d7c7ce32182}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a82b10d9-a9c9-41d5-968e-b9b729347709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.50043749999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2bdeeb2-affd-43c1-883e-5db28de78064}, !- Handle
  Surface 2070,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b579658c-ffc0-49e3-8b27-4d7c7ce32182}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {546ac4c9-8a8d-4a6b-84a9-8c4334e57a12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, -3.50043749999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.86464837314448, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.50043749999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1e7544d5-d6b6-44f8-83cd-bdbce58cdcb3}, !- Handle
  8.OpenOffice 3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  58.9394789469239,                       !- X Origin {m}
  40.932701167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {15ca72e9-5e45-4b4c-b1c7-a2518ec85202}; !- Thermal Zone Name

OS:Surface,
  {cf65dcb8-9c4a-4fa5-aa8b-d00a794c8d74}, !- Handle
  Surface 2071,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e7544d5-d6b6-44f8-83cd-bdbce58cdcb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be18bbf0-678e-43ef-8934-431c6504a2db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40240444122727, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.40240444122727, -3.50043749999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26fcbca4-0663-4467-b309-2ff37d089739}, !- Handle
  Surface 2072,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e7544d5-d6b6-44f8-83cd-bdbce58cdcb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f818f35-28c0-4c49-988d-a9e8dd43dbf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40240444122727, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.40240444122727, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a6cf770-b730-4506-9c64-6ac93933c5ac}, !- Handle
  Surface 2073,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e7544d5-d6b6-44f8-83cd-bdbce58cdcb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdeeeb31-6737-49e1-bbc4-8cfbdae784e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40240444122727, -3.50043749999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.40240444122727, -3.50043749999999, 0, !- X,Y,Z Vertex 2 {m}
  2.40240444122727, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.40240444122727, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bad69164-c939-48fb-8c10-9141a7491685}, !- Handle
  Surface 2074,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e7544d5-d6b6-44f8-83cd-bdbce58cdcb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd2b008c-54ef-42bf-ab8e-62907f254648}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.50043749999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 2 {m}
  2.40240444122727, -3.50043749999999, 0, !- X,Y,Z Vertex 3 {m}
  2.40240444122727, -3.50043749999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff93b0f6-3803-4c3f-b777-8e15ab479131}, !- Handle
  Surface 2075,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e7544d5-d6b6-44f8-83cd-bdbce58cdcb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb76c1a4-4804-424a-8efa-ea4549096476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.50043749999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {556544d8-8c1c-45f2-8590-964e9b73231a}, !- Handle
  Surface 2076,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e7544d5-d6b6-44f8-83cd-bdbce58cdcb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2083f785-2048-409a-9ce4-313687f3e1cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40240444122727, -3.50043749999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.40240444122727, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.50043749999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {44615ba4-073d-450c-b200-b21c9b2b55b9}, !- Handle
  8.BreakRoom,                            !- Name
  {ab3eed83-ffd8-4869-af10-dad4f35542b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.341883388154,                        !- X Origin {m}
  40.932701167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {a5dbd1b5-86c7-4d9e-a96d-94d62bbf79b4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {299da5a3-0b3b-4709-9ca9-ccae6ee22567}, !- Handle
  Surface 2077,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {44615ba4-073d-450c-b200-b21c9b2b55b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ce58d6b-55b3-458c-af41-21f1a5a8c5b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 1.99448482610012, 0,  !- X,Y,Z Vertex 1 {m}
  9.59194188845516, -3.50043749999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 1.99448482610012, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b501c98-652a-4d3f-b5ea-019f95207f54}, !- Handle
  Surface 2078,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44615ba4-073d-450c-b200-b21c9b2b55b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfdc4a9c-ee91-4928-9722-57ac44f5e4ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.99448482610012, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 1.99448482610012, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bce53306-bfb1-4a3b-9ef2-f7288e294c55}, !- Handle
  Surface 2079,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44615ba4-073d-450c-b200-b21c9b2b55b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef530a43-9d9b-4990-bc0e-03be99bce7a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 1.99448482610012, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 1.99448482610012, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.99448482610012, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.99448482610012, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55184799-2d43-4d03-8547-0bceaa3b2be8}, !- Handle
  Surface 2080,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44615ba4-073d-450c-b200-b21c9b2b55b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {791f1bb1-2c89-4f01-9ea6-59660042a472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, -3.50043749999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, -3.50043749999999, 0, !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 1.99448482610012, 0,  !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 1.99448482610012, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42439230-cde2-4e85-8582-244150520bda}, !- Handle
  Surface 2081,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44615ba4-073d-450c-b200-b21c9b2b55b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f255a952-f1bb-4ec6-a405-eac7782db1eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.50043749999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 2 {m}
  9.59194188845516, -3.50043749999999, 0, !- X,Y,Z Vertex 3 {m}
  9.59194188845516, -3.50043749999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdeeeb31-6737-49e1-bbc4-8cfbdae784e7}, !- Handle
  Surface 2082,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44615ba4-073d-450c-b200-b21c9b2b55b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a6cf770-b730-4506-9c64-6ac93933c5ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.50043749999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7833f458-e18b-4a13-9644-d0ce67783ecc}, !- Handle
  Surface 2083,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44615ba4-073d-450c-b200-b21c9b2b55b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c23d1f3-fd79-492d-86ab-ee3c0758272c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, -3.50043749999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 1.99448482610012, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 1.99448482610012, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -3.50043749999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {411e5ff2-c602-41b2-abb0-3793dcdf056c}, !- Handle
  8.Conference 2,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  74.4150930737838,                       !- X Origin {m}
  47.884363667448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {3ca303fb-b287-492a-8b52-a0b7f13fa9e1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {453fd206-408c-4232-9bc3-df2a42fdf3b3}, !- Handle
  Surface 2084,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {411e5ff2-c602-41b2-abb0-3793dcdf056c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85d97d39-87f3-430c-82ce-a3b3a9465444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.4520999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -3.4812677971731, -10.4520999999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba6cefaf-773e-4003-aeef-303f57e5d842}, !- Handle
  Surface 2085,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {411e5ff2-c602-41b2-abb0-3793dcdf056c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c03d9c12-91ed-4f72-aa36-64eddfcb5663}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.98997233912551, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.98997233912551, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0ac6425-7a64-437c-974d-b4201aba7f7d}, !- Handle
  Surface 2086,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {411e5ff2-c602-41b2-abb0-3793dcdf056c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79a7b78d-cda3-4a13-9b42-42fcff9d9a1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.4520999999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -10.4520999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, -3.98997233912551, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.98997233912551, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9ddf7ad-10ba-48b3-a9ea-dd679bea1352}, !- Handle
  Surface 2087,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {411e5ff2-c602-41b2-abb0-3793dcdf056c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a0f34d1-9868-4fd5-8fbd-2afce2f7ce9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4812677971731, -10.4520999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.4812677971731, -10.4520999999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -10.4520999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -10.4520999999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {791f1bb1-2c89-4f01-9ea6-59660042a472}, !- Handle
  Surface 2088,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {411e5ff2-c602-41b2-abb0-3793dcdf056c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55184799-2d43-4d03-8547-0bceaa3b2be8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4812677971731, -4.95717767389983, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.4812677971731, -4.95717767389983, 0, !- X,Y,Z Vertex 2 {m}
  -3.4812677971731, -10.4520999999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, -10.4520999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1419296c-a400-4389-9861-64b084aca8e9}, !- Handle
  Surface 2089,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {411e5ff2-c602-41b2-abb0-3793dcdf056c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cbeebbe-61aa-4806-94bf-267c5d643b73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4812677971731, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -3.4812677971731, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.4812677971731, -4.95717767389983, 0, !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, -4.95717767389983, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75861227-0b21-4035-9bca-b0ce17b4f9b0}, !- Handle
  Surface 2090,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {411e5ff2-c602-41b2-abb0-3793dcdf056c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6e9d970-b37c-4115-954f-f31291571ad5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.4812677971731, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eced63c3-bffb-44d4-99a2-203ee983b0e0}, !- Handle
  Surface 2091,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {411e5ff2-c602-41b2-abb0-3793dcdf056c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de57f574-ad8e-41d1-9324-1214ffcae063}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.4520999999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -9.13526874999991, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -1.63080283690123, -9.13526874999991, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.63080283690024, -10.4520999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ebf80a34-ae87-45af-b42e-dc56597604eb}, !- Handle
  8.Conference 11,                        !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.3121463334939,                       !- X Origin {m}
  44.075951167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {dc54c74e-1f63-4dd5-904d-2341f0519928}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {caa20d41-30b6-461f-9159-cf91c4c94c98}, !- Handle
  Surface 2092,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebf80a34-ae87-45af-b42e-dc56597604eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f235e4f1-62e8-4c2a-b849-736ddf3fc6e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67283483235547, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.67283483235547, -6.410325, 0,         !- X,Y,Z Vertex 2 {m}
  0, -6.410325, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a55dc177-551f-4699-8e4c-63ff51fb198b}, !- Handle
  Surface 2093,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf80a34-ae87-45af-b42e-dc56597604eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d6934f3-4f4a-49ad-a172-089943b71519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67283483235547, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.67283483235547, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b26828b6-e0d9-40c2-a4dc-a9c7dab9f4ee}, !- Handle
  Surface 2094,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf80a34-ae87-45af-b42e-dc56597604eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b505247c-2428-4106-b5da-97b3eceb917e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67283483235547, -6.410325, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.67283483235547, -6.410325, 0,         !- X,Y,Z Vertex 2 {m}
  4.67283483235547, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.67283483235547, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07e5a791-f530-499c-8d29-df1742c6901c}, !- Handle
  Surface 2095,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf80a34-ae87-45af-b42e-dc56597604eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eec765a9-a25a-4b4c-bb4a-70230aded58c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.410325, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  0, -6.410325, 0,                        !- X,Y,Z Vertex 2 {m}
  4.67283483235547, -6.410325, 0,         !- X,Y,Z Vertex 3 {m}
  4.67283483235547, -6.410325, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a575139c-590f-491f-8580-bf39d8e39bca}, !- Handle
  Surface 2096,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf80a34-ae87-45af-b42e-dc56597604eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6edbf0ed-beff-4b6a-92de-dc0ed0e98f12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.410325, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -6.410325, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {477db0f4-f57e-4029-b60a-1e4a8573b15b}, !- Handle
  Surface 2097,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebf80a34-ae87-45af-b42e-dc56597604eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {489c61f1-312f-4f6b-b028-3db3c8be48a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67283483235547, -6.410325, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.67283483235547, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.410325, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {76c7c7fa-12e1-4fdf-a608-61be8ebf9193}, !- Handle
  6.OpenOffice 9,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64.1869306986485,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {01cb76cd-187e-41e1-8bfb-018894e94165}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e522e171-c664-494a-a1ef-10f1c59652cd}, !- Handle
  Surface 2098,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {76c7c7fa-12e1-4fdf-a608-61be8ebf9193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd449807-ac79-4eac-9c94-c00c4fc4f988}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.17370823677135, 0,                !- X,Y,Z Vertex 2 {m}
  -6.54853762486606, -3.17370823677135, 0, !- X,Y,Z Vertex 3 {m}
  -6.54853762486623, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3736feb6-27b0-410b-92e0-2994172ec2d3}, !- Handle
  Surface 2099,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76c7c7fa-12e1-4fdf-a608-61be8ebf9193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bb92a9f-d7b2-4aed-90c9-6d9e288419b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.17370823677135, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.17370823677135, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3135ef0-469e-4d8d-b85e-022e28f2a8cb}, !- Handle
  Surface 2100,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76c7c7fa-12e1-4fdf-a608-61be8ebf9193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4a218a9-5402-4c23-a03b-70e1fec60b19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.9126076590613, -3.17370823677135, 4.2672, !- X,Y,Z Vertex 1 {m}
  -13.9126076590613, -3.17370823677135, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.17370823677135, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.17370823677135, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2081cca1-a036-4c6b-b177-a2f604094a6d}, !- Handle
  Surface 2101,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76c7c7fa-12e1-4fdf-a608-61be8ebf9193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {503f5bf1-d400-4312-a7f4-4ca42b4c0bca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.5844067970197, -3.17370823677135, 4.2672, !- X,Y,Z Vertex 1 {m}
  -14.5844067970197, -3.17370823677135, 0, !- X,Y,Z Vertex 2 {m}
  -13.9126076590613, -3.17370823677135, 0, !- X,Y,Z Vertex 3 {m}
  -13.9126076590613, -3.17370823677135, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0df27bfa-8e08-4789-bd2f-68bc97cffe8b}, !- Handle
  Surface 2102,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76c7c7fa-12e1-4fdf-a608-61be8ebf9193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ad993f8-91c9-4713-b4dd-9a0a5251cc9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.7335930757051, -3.17370823677135, 4.2672, !- X,Y,Z Vertex 1 {m}
  -15.7335930757051, -3.17370823677135, 0, !- X,Y,Z Vertex 2 {m}
  -14.5844067970197, -3.17370823677135, 0, !- X,Y,Z Vertex 3 {m}
  -14.5844067970197, -3.17370823677135, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bf5066f-efbd-4d45-9dc8-10839874cbac}, !- Handle
  Surface 2103,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76c7c7fa-12e1-4fdf-a608-61be8ebf9193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb7a5e8d-40e8-4bff-93aa-b06d15af3f74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.7335930757051, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -15.7335930757051, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.7335930757051, -3.17370823677135, 0, !- X,Y,Z Vertex 3 {m}
  -15.7335930757051, -3.17370823677135, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd4f29cc-8c0b-4ab9-bd32-98c806d3df38}, !- Handle
  Surface 2104,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76c7c7fa-12e1-4fdf-a608-61be8ebf9193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {823d4717-2329-4d55-9338-99751c3c1cec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.54853762486623, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -6.54853762486623, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.7335930757051, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -15.7335930757051, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07da705a-361b-42a7-b26e-1896aacfe9d4}, !- Handle
  Surface 2105,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76c7c7fa-12e1-4fdf-a608-61be8ebf9193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b164455-f25e-49b7-bf73-0177bf571c82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.54853762486623, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.54853762486623, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0b6a7c6-634c-4870-b77c-d4df5ba8ed24}, !- Handle
  Surface 2106,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76c7c7fa-12e1-4fdf-a608-61be8ebf9193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be0f6294-e2a2-4c91-9b9a-8b3676e9cf93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.17370823677135, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -15.7335930757051, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -15.7335930757051, -3.17370823677135, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b95f5f00-f9cf-47b5-83d4-8a61677965b4}, !- Handle
  6.Storage 1,                            !- Name
  {50be4dce-5010-4531-a7b9-d7572137f80d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.3337946884583,                       !- X Origin {m}
  32.7424929306766,                       !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {f274f361-268b-44fe-9ac9-4a56fd636ee4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2597d8d0-c443-4e5b-b7f1-822ece261341}, !- Handle
  Surface 2107,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b95f5f00-f9cf-47b5-83d4-8a61677965b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb27227b-052c-4cc6-9369-fac336dc79a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.17370823677135, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.14686398980962, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.14686398980962, 3.17370823677135, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39e23f3c-8451-4a6f-919d-12969d8cb9eb}, !- Handle
  Surface 2108,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b95f5f00-f9cf-47b5-83d4-8a61677965b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8d0bf08-a20c-407b-88e8-2fab59b8ffee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14686398980962, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.14686398980962, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bb92a9f-d7b2-4aed-90c9-6d9e288419b7}, !- Handle
  Surface 2109,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b95f5f00-f9cf-47b5-83d4-8a61677965b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3736feb6-27b0-410b-92e0-2994172ec2d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14686398980962, 3.17370823677135, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.14686398980962, 3.17370823677135, 0, !- X,Y,Z Vertex 2 {m}
  -2.14686398980962, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.14686398980962, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c90280b-2514-48a1-ad48-75f5cc285166}, !- Handle
  Surface 2110,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b95f5f00-f9cf-47b5-83d4-8a61677965b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5646c465-055f-4d56-9bb4-f541a38a9bf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.17370823677135, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 3.17370823677135, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.14686398980962, 3.17370823677135, 0, !- X,Y,Z Vertex 3 {m}
  -2.14686398980962, 3.17370823677135, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a72311b-ac5b-4886-82eb-5c15aadb34eb}, !- Handle
  Surface 2111,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b95f5f00-f9cf-47b5-83d4-8a61677965b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d3681a2-f2c8-42d6-a4aa-6e574f4249a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.17370823677135, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.17370823677135, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f09aa7c4-8d36-4282-adc2-6257db209aee}, !- Handle
  Surface 2112,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b95f5f00-f9cf-47b5-83d4-8a61677965b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af70d857-f89b-43e0-9812-070933968f63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 3.17370823677135, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -2.14686398980962, 3.17370823677135, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.14686398980962, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0010cf15-9586-467b-a704-7f9b7ab8baa4}, !- Handle
  9.OpenOffice,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.9849811658525,                       !- X Origin {m}
  44.075951167448,                        !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {e70e1435-07e5-4bf0-8743-1a399a0a8a5f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {489c61f1-312f-4f6b-b028-3db3c8be48a1}, !- Handle
  Surface 2113,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0010cf15-9586-467b-a704-7f9b7ab8baa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {477db0f4-f57e-4029-b60a-1e4a8573b15b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -3.1417584978044e-012, -6.410325, 0,    !- X,Y,Z Vertex 2 {m}
  -4.67283483235862, -6.410325, 0,        !- X,Y,Z Vertex 3 {m}
  -4.67283483235862, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab5a311c-d626-443e-9b63-3bcf577d7972}, !- Handle
  Surface 2114,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0010cf15-9586-467b-a704-7f9b7ab8baa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a792f5d-7b60-4935-85f7-1e059b0de8fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.64368749999995, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.64368749999995, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54202f06-835c-48b8-80f1-5db4582aba69}, !- Handle
  Surface 2115,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0010cf15-9586-467b-a704-7f9b7ab8baa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b90b5858-e262-4777-b7ca-19f63a52f6c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.910525592071432, -6.64368749999995, 4.2672, !- X,Y,Z Vertex 1 {m}
  -0.910525592071432, -6.64368749999995, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.64368749999995, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.64368749999995, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a63bf2df-3784-4ed0-bd60-5e6b0e8088e8}, !- Handle
  Surface 2116,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0010cf15-9586-467b-a704-7f9b7ab8baa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa870f5a-2f6d-492b-95b9-7082bbc22ffb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.810875, -6.64368749999995, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -10.810875, -6.64368749999995, 0,       !- X,Y,Z Vertex 2 {m}
  -0.910525592071432, -6.64368749999995, 0, !- X,Y,Z Vertex 3 {m}
  -0.910525592071432, -6.64368749999995, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63d57f2b-8fcd-47a8-9c2f-f105f643775c}, !- Handle
  Surface 2117,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0010cf15-9586-467b-a704-7f9b7ab8baa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d46c922-97a2-4860-8db5-c51973e03270}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.810875, 0, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -10.810875, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  -10.810875, -6.64368749999995, 0,       !- X,Y,Z Vertex 3 {m}
  -10.810875, -6.64368749999995, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0016ee6-370c-4cf2-8104-ab8bffbe5742}, !- Handle
  Surface 2118,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0010cf15-9586-467b-a704-7f9b7ab8baa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {138a26c5-5ccf-499e-b9ae-10a407c3521d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.7139125, 0, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -9.7139125, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  -10.810875, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -10.810875, 0, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32dc61e1-7837-41e7-bdc4-35fd964fc1b6}, !- Handle
  Surface 2119,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0010cf15-9586-467b-a704-7f9b7ab8baa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3816a614-f1a4-4b8a-9181-1bc889eafdee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.7139125, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.7139125, 0, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2c5addc-e1e4-4c04-b472-2a8053e931e7}, !- Handle
  Surface 2120,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0010cf15-9586-467b-a704-7f9b7ab8baa4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.64368749999995, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -10.810875, 0, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -10.810875, -6.64368749999995, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77ca2300-87a9-4923-a728-7b5d6dd5609e}, !- Handle
  9.Corridor 2,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.0748305737824,                       !- X Origin {m}
  47.884363667448,                        !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {6c360549-543e-47e6-ac6d-e6092fb8200d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bcdf8715-cecb-4410-8462-22d7f23ceb4d}, !- Handle
  Surface 2121,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77ca2300-87a9-4923-a728-7b5d6dd5609e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {059b7466-e1e2-489c-9465-176fdb663fa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 1.8367375, 0,         !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -10.4521, 0,                         !- X,Y,Z Vertex 4 {m}
  -2.08984940792857, -10.4521, 0,         !- X,Y,Z Vertex 5 {m}
  -2.08984940792857, 1.8367375, 0;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fc2bad92-8c27-40f5-82f2-a2a2fa81381e}, !- Handle
  Surface 2122,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77ca2300-87a9-4923-a728-7b5d6dd5609e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcc057c9-ac4e-482c-ae08-bf6a8ffdc2b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.95166249999996, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.95166249999996, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fae0a897-4a5e-40fe-a307-c6e5af0359b6}, !- Handle
  Surface 2123,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77ca2300-87a9-4923-a728-7b5d6dd5609e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f371b48-518e-41d8-b598-5d5162da1913}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.4521, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -10.4521, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -6.95166249999996, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.95166249999996, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61804e4d-0d8e-494a-b8ce-da2e5e61f734}, !- Handle
  Surface 2124,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77ca2300-87a9-4923-a728-7b5d6dd5609e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6238799b-6a13-4af3-8767-155753a9d452}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.08984940792857, -10.4521, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -2.08984940792857, -10.4521, 0,         !- X,Y,Z Vertex 2 {m}
  0, -10.4521, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.4521, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a792f5d-7b60-4935-85f7-1e059b0de8fb}, !- Handle
  Surface 2125,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77ca2300-87a9-4923-a728-7b5d6dd5609e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab5a311c-d626-443e-9b63-3bcf577d7972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.08984940792857, -3.8084125, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -2.08984940792857, -3.8084125, 0,       !- X,Y,Z Vertex 2 {m}
  -2.08984940792857, -10.4521, 0,         !- X,Y,Z Vertex 3 {m}
  -2.08984940792857, -10.4521, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b5c21bd-a31a-4085-ba2e-a28a92183701}, !- Handle
  Surface 2126,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77ca2300-87a9-4923-a728-7b5d6dd5609e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5fc8b40-6bc8-44a6-b487-244315e64711}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.08984940792857, 1.8367375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -2.08984940792857, 1.8367375, 0,        !- X,Y,Z Vertex 2 {m}
  -2.08984940792857, -3.8084125, 0,       !- X,Y,Z Vertex 3 {m}
  -2.08984940792857, -3.8084125, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1672f5cf-0dbd-4200-8c5a-a7061211b696}, !- Handle
  Surface 2127,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77ca2300-87a9-4923-a728-7b5d6dd5609e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 1.8367375, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 1.8367375, 0,         !- X,Y,Z Vertex 2 {m}
  -2.08984940792857, 1.8367375, 0,        !- X,Y,Z Vertex 3 {m}
  -2.08984940792857, 1.8367375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1105650f-0f40-41ee-a4f3-f0ab52bca5a5}, !- Handle
  Surface 2128,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77ca2300-87a9-4923-a728-7b5d6dd5609e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {898b17f4-ef70-487a-8287-b34f378316b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.26705281437174, 1.8367375, 0,         !- X,Y,Z Vertex 3 {m}
  4.26705281437174, 1.8367375, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0797163-9cba-46e6-8ce4-4100f0f889c7}, !- Handle
  Surface 2129,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77ca2300-87a9-4923-a728-7b5d6dd5609e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04420c32-05b4-493c-969e-18fda8577ca4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.26705281437174, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4515b524-db0f-4871-9a18-5c1f3bc8e230}, !- Handle
  Surface 2130,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77ca2300-87a9-4923-a728-7b5d6dd5609e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.4521, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  4.26705281437174, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  4.26705281437174, 1.8367375, 4.2672,    !- X,Y,Z Vertex 4 {m}
  -2.08984940792857, 1.8367375, 4.2672,   !- X,Y,Z Vertex 5 {m}
  -2.08984940792857, -10.4521, 4.2672;    !- X,Y,Z Vertex 6 {m}

OS:Space,
  {c8ec8444-a049-4f94-9579-99fc3493bbc5}, !- Handle
  9.OpenOffice 21,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.0748305737824,                       !- X Origin {m}
  40.9327011674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {a79f9440-9981-4428-895c-bb794e6957ff}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {546ac4c9-8a8d-4a6b-84a9-8c4334e57a12}, !- Handle
  Surface 2131,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8ec8444-a049-4f94-9579-99fc3493bbc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2bdeeb2-affd-43c1-883e-5db28de78064}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.86464837314448, -3.50043749999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {817b9525-8d1c-4b63-a230-38b62c13b388}, !- Handle
  Surface 2132,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8ec8444-a049-4f94-9579-99fc3493bbc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd441e11-4a93-4d9a-ba34-fbf644c7e420}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.86464837314448, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f502a206-e4a7-4200-a052-d37327b8b52d}, !- Handle
  Surface 2133,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8ec8444-a049-4f94-9579-99fc3493bbc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d9913ef-2d93-46c5-a3a9-f870fb2c410c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, -3.50043749999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.86464837314448, -3.50043749999999, 0, !- X,Y,Z Vertex 2 {m}
  1.86464837314448, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.86464837314448, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70e1fa30-a4c6-4219-9ec2-568505b02206}, !- Handle
  Surface 2134,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8ec8444-a049-4f94-9579-99fc3493bbc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea3c2777-ccc3-4dc6-bcb9-2b81213d52d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.50043749999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 2 {m}
  1.86464837314448, -3.50043749999999, 0, !- X,Y,Z Vertex 3 {m}
  1.86464837314448, -3.50043749999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f371b48-518e-41d8-b598-5d5162da1913}, !- Handle
  Surface 2135,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8ec8444-a049-4f94-9579-99fc3493bbc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fae0a897-4a5e-40fe-a307-c6e5af0359b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.50043749999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de96202-bf0b-488a-8b8d-84bf2d19a3af}, !- Handle
  Surface 2136,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c8ec8444-a049-4f94-9579-99fc3493bbc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, -3.50043749999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.86464837314448, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.50043749999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a8dc3754-7f15-4052-813f-3d7cffaac2c1}, !- Handle
  9.OpenOffice 17,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  58.9394789469324,                       !- X Origin {m}
  40.9327011674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {e9ec3f8b-fec8-42f6-a04e-65c7fe09966a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2083f785-2048-409a-9ce4-313687f3e1cd}, !- Handle
  Surface 2137,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a8dc3754-7f15-4052-813f-3d7cffaac2c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {556544d8-8c1c-45f2-8590-964e9b73231a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40240444122727, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.40240444122727, -3.50043749999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d50bcfb0-16f1-436f-b6b6-24608da81f9e}, !- Handle
  Surface 2138,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8dc3754-7f15-4052-813f-3d7cffaac2c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2caf7c92-7f18-4b6a-bdce-9231e1106afd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40240444122727, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.40240444122727, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e341ca2a-6ca5-4828-9c84-c983ae433a4a}, !- Handle
  Surface 2139,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8dc3754-7f15-4052-813f-3d7cffaac2c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fa526f4-4e7b-4271-bb99-d21f413c94e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40240444122727, -3.50043749999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.40240444122727, -3.50043749999999, 0, !- X,Y,Z Vertex 2 {m}
  2.40240444122727, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.40240444122727, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae024321-7646-49c5-8daf-5607ecfc2de0}, !- Handle
  Surface 2140,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8dc3754-7f15-4052-813f-3d7cffaac2c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8f7c08f-05da-489e-883d-ddfd11d78925}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.50043749999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 2 {m}
  2.40240444122727, -3.50043749999999, 0, !- X,Y,Z Vertex 3 {m}
  2.40240444122727, -3.50043749999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d9913ef-2d93-46c5-a3a9-f870fb2c410c}, !- Handle
  Surface 2141,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8dc3754-7f15-4052-813f-3d7cffaac2c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f502a206-e4a7-4200-a052-d37327b8b52d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.50043749999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58538b1f-ea3b-4aff-859f-b9d5027b0f78}, !- Handle
  Surface 2142,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8dc3754-7f15-4052-813f-3d7cffaac2c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40240444122727, -3.50043749999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.40240444122727, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.50043749999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b9afbea9-5eae-40f3-a2f4-13fc2ccd97eb}, !- Handle
  9.BreakRoom 1,                          !- Name
  {ab3eed83-ffd8-4869-af10-dad4f35542b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.3418833881525,                       !- X Origin {m}
  40.9327011674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {52677e05-8c25-45dd-859d-9680405accf5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1c23d1f3-fd79-492d-86ab-ee3c0758272c}, !- Handle
  Surface 2143,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9afbea9-5eae-40f3-a2f4-13fc2ccd97eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7833f458-e18b-4a13-9644-d0ce67783ecc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 1.99448482610013, 0,  !- X,Y,Z Vertex 1 {m}
  9.59194188845516, -3.50043749999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 1.99448482610013, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {799d8223-3667-45f3-9a81-df6f7bdbacbb}, !- Handle
  Surface 2144,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9afbea9-5eae-40f3-a2f4-13fc2ccd97eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {372004b9-7717-4d35-b1db-cf9baeb235b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.99448482610013, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 1.99448482610013, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47a49ba9-2698-47b6-ab52-d83f2870983e}, !- Handle
  Surface 2145,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9afbea9-5eae-40f3-a2f4-13fc2ccd97eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29f759da-87bb-4e32-8edf-68f3e4dec22b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 1.99448482610013, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 1.99448482610013, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.99448482610013, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.99448482610013, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0c405d6-9856-4546-8ae1-8259bd1cfbb8}, !- Handle
  Surface 2146,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9afbea9-5eae-40f3-a2f4-13fc2ccd97eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9716ed9b-e7fb-43cd-9413-8aa48d51f84c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, -3.50043749999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, -3.50043749999999, 0, !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 1.99448482610013, 0,  !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 1.99448482610013, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d450d162-7e2a-4afb-84e5-b4b479ca2941}, !- Handle
  Surface 2147,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9afbea9-5eae-40f3-a2f4-13fc2ccd97eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {553d8d61-f452-48e2-99c0-d1a91809b7b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.50043749999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 2 {m}
  9.59194188845516, -3.50043749999999, 0, !- X,Y,Z Vertex 3 {m}
  9.59194188845516, -3.50043749999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fa526f4-4e7b-4271-bb99-d21f413c94e7}, !- Handle
  Surface 2148,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9afbea9-5eae-40f3-a2f4-13fc2ccd97eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e341ca2a-6ca5-4828-9c84-c983ae433a4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.50043749999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.50043749999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7be0934-da59-4bce-8734-28d5b2ee4d1c}, !- Handle
  Surface 2149,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9afbea9-5eae-40f3-a2f4-13fc2ccd97eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, -3.50043749999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 1.99448482610013, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 1.99448482610013, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -3.50043749999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Handle
  9.OpenOffice 7,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.201177139123,                       !- X Origin {m}
  41.5819886674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {1020e611-f0ee-482b-8192-22229bfc0524}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3fb0a8de-44d8-416a-a84d-e261f12b3003}, !- Handle
  Surface 2150,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f537739e-f7da-4e41-8ea4-43611338f890}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.5608661248598, 8.13911249999996, 0, !- X,Y,Z Vertex 1 {m}
  -18.5608661248598, 3.02418749999996, 0, !- X,Y,Z Vertex 2 {m}
  -9.22636612485982, 3.02418749999996, 0, !- X,Y,Z Vertex 3 {m}
  -9.2263661248603, 2.31240266087435, 0,  !- X,Y,Z Vertex 4 {m}
  -26.7860840653458, 2.3124026608744, 0,  !- X,Y,Z Vertex 5 {m}
  -26.7860840653458, 6.30237499999991, 0, !- X,Y,Z Vertex 6 {m}
  -30.2673518625189, 6.30237499999991, 0, !- X,Y,Z Vertex 7 {m}
  -30.2673518625099, 8.13911249999996, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {37270cf6-e4b8-4e8f-bafa-c0ef9b3506a4}, !- Handle
  Surface 2151,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59d300dd-6698-46c3-9bd8-b4283f70d5bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.103254408938135, 0, 4.2672,          !- X,Y,Z Vertex 1 {m}
  -0.103254408938135, 0, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3c37a22-fdb2-45cd-a312-4aeaf75ec9d6}, !- Handle
  Surface 2152,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54477fca-e0bb-4564-b916-02c2db124a2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.17003690223908, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -9.17003690223908, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -0.103254408938135, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.103254408938135, 0, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a5b89f2-3143-4b39-a493-03bbcaf7bf4d}, !- Handle
  Surface 2153,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c332574-8061-4091-87d5-43fab2cda0a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.2877994022391, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -24.2877994022391, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.17003690223908, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.17003690223908, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff7796d1-4e33-4c5c-a5b6-251000365c1c}, !- Handle
  Surface 2154,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82862cbd-cb44-453b-8b6f-31da157682b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4168869022391, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -28.4168869022391, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -24.2877994022391, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -24.2877994022391, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {189fcac3-0001-4d0f-8198-9c7402d7f0ce}, !- Handle
  Surface 2155,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {706526e2-7bcd-4034-8499-5f32062f8f1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4168869022391, -2.83289375, 4.2672, !- X,Y,Z Vertex 1 {m}
  -28.4168869022391, -2.83289375, 0,      !- X,Y,Z Vertex 2 {m}
  -28.4168869022391, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -28.4168869022391, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c59be0e0-f8f9-40f7-9eb5-3bd01b969774}, !- Handle
  Surface 2156,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {006cbfdb-514f-48e5-8659-d018274ac0d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4168869022391, -4.14972499999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -28.4168869022391, -4.14972499999999, 0, !- X,Y,Z Vertex 2 {m}
  -28.4168869022391, -2.83289375, 0,      !- X,Y,Z Vertex 3 {m}
  -28.4168869022391, -2.83289375, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0680d642-64ab-41c6-a70e-dfe7943327c7}, !- Handle
  Surface 2157,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {093a87e2-8227-47d9-8eda-113e6b37a4fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.2673518625099, -4.14972499999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -30.2673518625099, -4.14972499999999, 0, !- X,Y,Z Vertex 2 {m}
  -28.4168869022391, -4.14972499999999, 0, !- X,Y,Z Vertex 3 {m}
  -28.4168869022391, -4.14972499999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9716ed9b-e7fb-43cd-9413-8aa48d51f84c}, !- Handle
  Surface 2158,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0c405d6-9856-4546-8ae1-8259bd1cfbb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.2673518625099, 1.34519732610013, 4.2672, !- X,Y,Z Vertex 1 {m}
  -30.2673518625099, 1.34519732610013, 0, !- X,Y,Z Vertex 2 {m}
  -30.2673518625099, -4.14972499999999, 0, !- X,Y,Z Vertex 3 {m}
  -30.2673518625099, -4.14972499999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {032eac69-13d0-4e78-b109-a8c3e66fe101}, !- Handle
  Surface 2159,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f35d761-933c-4fb6-bb9e-9ddd8d71de5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.2673518625099, 8.13911249999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -30.2673518625099, 8.13911249999996, 0, !- X,Y,Z Vertex 2 {m}
  -30.2673518625099, 1.34519732610013, 0, !- X,Y,Z Vertex 3 {m}
  -30.2673518625099, 1.34519732610013, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b9a46c8-2311-485a-9b0c-8658e867ccc2}, !- Handle
  Surface 2160,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.5608661248598, 8.13911249999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -18.5608661248598, 8.13911249999996, 0, !- X,Y,Z Vertex 2 {m}
  -30.2673518625099, 8.13911249999996, 0, !- X,Y,Z Vertex 3 {m}
  -30.2673518625099, 8.13911249999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97a8cba4-02d3-4b08-9ab9-a4481e1050b1}, !- Handle
  Surface 2161,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {997d4225-b485-476a-9732-f2015cbcb01c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.5608661248598, 3.02418749999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -18.5608661248598, 3.02418749999996, 0, !- X,Y,Z Vertex 2 {m}
  -18.5608661248598, 8.13911249999996, 0, !- X,Y,Z Vertex 3 {m}
  -18.5608661248598, 8.13911249999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb3b451b-01be-4021-9956-f6efbe5e26dd}, !- Handle
  Surface 2162,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf2d796f-dfcb-4149-a2da-67652def4c86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.22636612485982, 3.02418749999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -9.22636612485982, 3.02418749999996, 0, !- X,Y,Z Vertex 2 {m}
  -18.5608661248598, 3.02418749999996, 0, !- X,Y,Z Vertex 3 {m}
  -18.5608661248598, 3.02418749999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58c51c1b-45b5-4b5e-8cab-11d1c51cf005}, !- Handle
  Surface 2163,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10ef447a-e08e-4346-9eeb-656e5b5211c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.22636612485982, 8.13911249999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -9.22636612485982, 8.13911249999996, 0, !- X,Y,Z Vertex 2 {m}
  -9.22636612485982, 3.02418749999996, 0, !- X,Y,Z Vertex 3 {m}
  -9.22636612485982, 3.02418749999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc39f145-25ff-4cbc-82ee-4eff37e7a4e5}, !- Handle
  Surface 2164,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.13911249999996, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 8.13911249999996, 0,                 !- X,Y,Z Vertex 2 {m}
  -9.22636612485982, 8.13911249999996, 0, !- X,Y,Z Vertex 3 {m}
  -9.22636612485982, 8.13911249999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aa72b86-140e-4985-8700-fb749c10072a}, !- Handle
  Surface 2165,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36de5097-1260-49cc-8533-4325750a470c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.02418749999996, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 3.02418749999996, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.13911249999996, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.13911249999996, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1831fc19-8531-4781-8065-11e45ab063fc}, !- Handle
  Surface 2166,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56634fa7-0089-4490-9339-e239310d62fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.02418749999996, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.02418749999996, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2a3e6ea-20d6-4519-a4bd-bbe57ba75b8e}, !- Handle
  Surface 2167,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4168869022391, -4.14972499999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -28.4168869022391, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, 8.13911249999996, 4.2672,            !- X,Y,Z Vertex 4 {m}
  -9.22636612485982, 8.13911249999996, 4.2672, !- X,Y,Z Vertex 5 {m}
  -9.22636612485982, 3.02418749999996, 4.2672, !- X,Y,Z Vertex 6 {m}
  -18.5608661248598, 3.02418749999996, 4.2672, !- X,Y,Z Vertex 7 {m}
  -18.5608661248598, 8.13911249999996, 4.2672, !- X,Y,Z Vertex 8 {m}
  -30.2673518625099, 8.13911249999996, 4.2672, !- X,Y,Z Vertex 9 {m}
  -30.2673518625099, -4.14972499999999, 4.2672; !- X,Y,Z Vertex 10 {m}

OS:Space,
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Handle
  5.OpenOffice 6,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.5194669248095,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {7a20571e-b8fc-4e6b-8457-2738de873041}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b61654ad-2542-462c-b6db-5faa11c14120}, !- Handle
  Surface 2168,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe95304b-7a60-4f76-821b-bfddcc95e59a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.38573974494125, 8.15975, 0,           !- X,Y,Z Vertex 1 {m}
  6.38573974494125, 5.6213375, 0,         !- X,Y,Z Vertex 2 {m}
  9.46551424104412, 5.6213375, 0,         !- X,Y,Z Vertex 3 {m}
  9.46551424104393, 1.49608926606507, 0,  !- X,Y,Z Vertex 4 {m}
  5.46025174104393, 1.49608926606507, 0,  !- X,Y,Z Vertex 5 {m}
  5.46025174104393, 8.15974999999999, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e176ffb4-c4af-47da-9d4c-e0edf3b99ea4}, !- Handle
  Surface 2169,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72c29a61-ef0b-49e4-92ef-0e1ea37241fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.56708928858188, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -9.56708928858188, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7f173f9-4f17-481a-a530-f0cd9574c681}, !- Handle
  Surface 2170,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a05ffb47-dc8f-41a3-a6d8-75cf5b807fdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4085548540248, 0.0060542632286535, 4.2672, !- X,Y,Z Vertex 1 {m}
  -11.4085548540248, 0.0060542632286535, -7.09926257819588e-036, !- X,Y,Z Vertex 2 {m}
  -9.56708928858188, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.56708928858188, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc2cc67b-06e4-4dcb-a0f9-614f6ce425fc}, !- Handle
  Surface 2171,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44f81d1d-051a-4d6f-90ec-62000d28c48c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4085548540248, 9.58056250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  -11.4085548540248, 9.58056250000001, 0, !- X,Y,Z Vertex 2 {m}
  -11.4085548540248, 0.0060542632286535, -7.09926257819588e-036, !- X,Y,Z Vertex 3 {m}
  -11.4085548540248, 0.0060542632286535, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95eeec1c-569e-4704-ae81-e522d7127fd7}, !- Handle
  Surface 2172,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60a06363-45ca-42b4-84f2-0f163a50a152}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4372548540248, 9.58056250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  -12.4372548540248, 9.58056250000001, 0, !- X,Y,Z Vertex 2 {m}
  -11.4085548540248, 9.58056250000001, 0, !- X,Y,Z Vertex 3 {m}
  -11.4085548540248, 9.58056250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd862534-332e-454d-94fe-6c74818dc731}, !- Handle
  Surface 2173,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {091a5c40-55e3-47cc-99e1-d2700a522817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4372548540248, 13.8049, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -12.4372548540248, 13.8049, 0,          !- X,Y,Z Vertex 2 {m}
  -12.4372548540248, 9.58056250000001, 0, !- X,Y,Z Vertex 3 {m}
  -12.4372548540248, 9.58056250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1644ee5c-c255-4ec6-8915-8baba39d7f28}, !- Handle
  Surface 2174,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.248398258955881, 13.8049, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -0.248398258955881, 13.8049, 0,         !- X,Y,Z Vertex 2 {m}
  -12.4372548540248, 13.8049, 0,          !- X,Y,Z Vertex 3 {m}
  -12.4372548540248, 13.8049, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f365c4ab-5c34-4a43-a4de-c7f3f03a78eb}, !- Handle
  Surface 2175,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f968a47-91cf-4556-8212-a56607e9f7c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.248398258955881, 8.15975, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -0.248398258955881, 8.15975, 0,         !- X,Y,Z Vertex 2 {m}
  -0.248398258955881, 13.8049, 0,         !- X,Y,Z Vertex 3 {m}
  -0.248398258955881, 13.8049, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b97c7726-754c-4aa6-be63-3b735f9fb9ab}, !- Handle
  Surface 2176,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02cbae70-a740-4d37-90e4-9d4b089cb00a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.38573974494125, 8.15975, 4.2672,      !- X,Y,Z Vertex 1 {m}
  6.38573974494125, 8.15975, 0,           !- X,Y,Z Vertex 2 {m}
  -0.248398258955881, 8.15975, 0,         !- X,Y,Z Vertex 3 {m}
  -0.248398258955881, 8.15975, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caaf7b88-d438-4500-a62d-c49d4570e802}, !- Handle
  Surface 2177,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4891080e-01c7-4a85-891a-6084ed3cc877}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.38573974494125, 5.6213375, 4.2672,    !- X,Y,Z Vertex 1 {m}
  6.38573974494125, 5.6213375, 0,         !- X,Y,Z Vertex 2 {m}
  6.38573974494125, 8.15975, 0,           !- X,Y,Z Vertex 3 {m}
  6.38573974494125, 8.15975, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {278d51c1-e761-415a-9619-3682a522a7d2}, !- Handle
  Surface 2178,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6853f7a-fb85-4be2-be82-0262953f1bf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.46551424104412, 5.6213375, 4.2672,    !- X,Y,Z Vertex 1 {m}
  9.46551424104412, 5.6213375, 0,         !- X,Y,Z Vertex 2 {m}
  6.38573974494125, 5.6213375, 0,         !- X,Y,Z Vertex 3 {m}
  6.38573974494125, 5.6213375, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5abd7090-265a-4e44-aeba-6ac0b472ae34}, !- Handle
  Surface 2179,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bdd8d55-60ab-4f76-b344-d442461fa9b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.46551424104412, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.46551424104412, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.46551424104412, 5.6213375, 0,         !- X,Y,Z Vertex 3 {m}
  9.46551424104412, 5.6213375, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {546d569a-e074-4ccb-a74c-db6b92a5703c}, !- Handle
  Surface 2180,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee97e41c-1290-4a01-875e-6d5f1ae95403}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93387069813368, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.93387069813368, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.46551424104412, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.46551424104412, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42fada66-29d7-4ad4-8e09-f5ed55ffb227}, !- Handle
  Surface 2181,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bcaf004-6c57-4ad5-93b0-b3e2e4b8ba7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.93387069813368, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.93387069813368, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14bb9e5f-cb5d-4093-b075-1473a97b870c}, !- Handle
  Surface 2182,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81ee1079-fe09-4054-b7ad-d83a556c2a69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.46551424104412, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.46551424104412, 5.6213375, 4.2672,    !- X,Y,Z Vertex 2 {m}
  6.38573974494125, 5.6213375, 4.2672,    !- X,Y,Z Vertex 3 {m}
  6.38573974494125, 8.15975, 4.2672,      !- X,Y,Z Vertex 4 {m}
  -11.4085548540248, 8.15975000000005, 4.2672, !- X,Y,Z Vertex 5 {m}
  -11.4085548540248, 0.0060542632286535, 4.2672, !- X,Y,Z Vertex 6 {m}
  -9.56708928858188, 0, 4.2672;           !- X,Y,Z Vertex 7 {m}

OS:Space,
  {16d2a80e-4695-40fd-8e83-eef798adb1c1}, !- Handle
  5.Corridor 1,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.0748305737824,                       !- X Origin {m}
  40.932701167448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {75640195-643c-4656-b0a0-e58ce4e271be}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ee2a5f89-6675-4bde-87db-2dd8d83b7873}, !- Handle
  Surface 2183,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {16d2a80e-4695-40fd-8e83-eef798adb1c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {815acbd9-cc09-436e-b5a1-80ce8e991bfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.08984940792857, 3.14325, 0,          !- X,Y,Z Vertex 1 {m}
  0, 3.14324999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -5.0165, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.08984940792857, -5.0165, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970b0cb1-de16-4085-b233-4a8f9999c98f}, !- Handle
  Surface 2184,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d2a80e-4695-40fd-8e83-eef798adb1c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c181893-4aad-45aa-9905-5df09e11470c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5004375, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -3.5004375, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {070a6774-8909-44ef-b6ad-d5b23f943355}, !- Handle
  Surface 2185,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d2a80e-4695-40fd-8e83-eef798adb1c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d786b356-d3bb-4bd8-b113-8d528e3a1bcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.0165, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -5.0165, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -3.5004375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -3.5004375, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbe65b39-1cd4-4a7d-9c70-5348e73e83d6}, !- Handle
  Surface 2186,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d2a80e-4695-40fd-8e83-eef798adb1c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db485212-a000-4a06-a172-439f6ca1923b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.08984940792857, -5.0165, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -2.08984940792857, -5.0165, 0,          !- X,Y,Z Vertex 2 {m}
  0, -5.0165, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.0165, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bdd8d55-60ab-4f76-b344-d442461fa9b8}, !- Handle
  Surface 2187,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d2a80e-4695-40fd-8e83-eef798adb1c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5abd7090-265a-4e44-aeba-6ac0b472ae34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.08984940792857, 0.6048375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -2.08984940792857, 0.6048375, 0,        !- X,Y,Z Vertex 2 {m}
  -2.08984940792857, -5.0165, 0,          !- X,Y,Z Vertex 3 {m}
  -2.08984940792857, -5.0165, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be7f9069-1630-442d-9a7a-4dc8f568c684}, !- Handle
  Surface 2188,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d2a80e-4695-40fd-8e83-eef798adb1c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {374eeefc-4709-4c5b-8f5f-ffd97a9699c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.08984940792857, 3.14325, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -2.08984940792857, 3.14325, 0,          !- X,Y,Z Vertex 2 {m}
  -2.08984940792857, 0.6048375, 0,        !- X,Y,Z Vertex 3 {m}
  -2.08984940792857, 0.6048375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0715ce2-66eb-4800-97ed-c431c6ac4ef8}, !- Handle
  Surface 2189,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d2a80e-4695-40fd-8e83-eef798adb1c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {860301bd-8d83-4860-bd51-af7e079d70a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.08984940792857, 8.78840000000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.08984940792857, 8.78840000000001, 0, !- X,Y,Z Vertex 2 {m}
  -2.08984940792857, 3.14325, 0,          !- X,Y,Z Vertex 3 {m}
  -2.08984940792857, 3.14325, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83a87511-557f-4811-a8ac-14fc04e1ab8d}, !- Handle
  Surface 2190,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d2a80e-4695-40fd-8e83-eef798adb1c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 8.78840000000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 8.78840000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -2.08984940792857, 8.78840000000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.08984940792857, 8.78840000000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9eaa273-9eba-4b81-a74d-a92419bbc19c}, !- Handle
  Surface 2191,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d2a80e-4695-40fd-8e83-eef798adb1c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {641eb29b-8da3-4607-aa91-c928978766eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 6.9516625, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 6.9516625, 0,         !- X,Y,Z Vertex 2 {m}
  4.26705281437174, 8.78840000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.26705281437174, 8.78840000000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bde7f6b8-b5d2-4fa1-85e7-458f375cedc4}, !- Handle
  Surface 2192,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d2a80e-4695-40fd-8e83-eef798adb1c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a35e5ee4-e173-4bea-a6aa-fe92f5f3c395}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.9516625, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  0, 6.9516625, 0,                        !- X,Y,Z Vertex 2 {m}
  4.26705281437174, 6.9516625, 0,         !- X,Y,Z Vertex 3 {m}
  4.26705281437174, 6.9516625, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cdc9d1b-7ecd-43a4-ae6d-97cbe598fbd8}, !- Handle
  Surface 2193,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d2a80e-4695-40fd-8e83-eef798adb1c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20e5e894-fbcf-4661-9e9b-c1d14cc278db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.9516625, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 6.9516625, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {203e2c83-379b-4097-9ac9-1ccf00a03311}, !- Handle
  Surface 2194,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16d2a80e-4695-40fd-8e83-eef798adb1c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86aeb982-f75b-45c5-8af1-303b2b4e151f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.0165, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 3.14325, 4.2672,                     !- X,Y,Z Vertex 2 {m}
  -2.08984940792857, 3.14325, 4.2672,     !- X,Y,Z Vertex 3 {m}
  -2.08984940792857, -5.0165, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a53ec32a-7688-4100-89ae-518347e09c9a}, !- Handle
  5.Corridor 3,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  74.4150930737823,                       !- X Origin {m}
  37.432263667448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {6d702d7b-63d9-4738-b9e3-1af55bd947b4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0c5e5606-2538-4b4e-a1cc-9b3d4127d668}, !- Handle
  Surface 2195,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a53ec32a-7688-4100-89ae-518347e09c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d58a32cc-7217-4351-aafa-cfae033da1de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.58446261579519, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.58446261579519, -1.5160625, 0,        !- X,Y,Z Vertex 2 {m}
  -16.7767, -1.5160625, 0,                !- X,Y,Z Vertex 3 {m}
  -16.7767, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbe42be2-319d-4de0-92a1-a7ff4d01e84f}, !- Handle
  Surface 2196,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53ec32a-7688-4100-89ae-518347e09c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1819bf20-2004-4f2f-be72-d206ae9f70a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.58446261579519, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.58446261579519, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f06510fd-d414-4536-a8aa-9e12f0efdfaf}, !- Handle
  Surface 2197,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53ec32a-7688-4100-89ae-518347e09c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd0d5985-0301-4a51-b54f-a4c8ecfe1e28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.58446261579519, -1.5160625, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.58446261579519, -1.5160625, 0,        !- X,Y,Z Vertex 2 {m}
  2.58446261579519, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.58446261579519, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26887eef-e8eb-4c61-a90b-f1bc225374b6}, !- Handle
  Surface 2198,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53ec32a-7688-4100-89ae-518347e09c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12250f67-5963-4434-a2a7-6d95d407e05a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.26035838052039, -1.5160625, 4.2672,   !- X,Y,Z Vertex 1 {m}
  1.26035838052039, -1.5160625, 0,        !- X,Y,Z Vertex 2 {m}
  2.58446261579519, -1.5160625, 0,        !- X,Y,Z Vertex 3 {m}
  2.58446261579519, -1.5160625, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80627cdc-76ff-4d43-a42c-6a7647caad9e}, !- Handle
  Surface 2199,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53ec32a-7688-4100-89ae-518347e09c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a08816c0-e11d-4002-881b-baa03ab030df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.68894435760033, -1.5160625, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -5.68894435760033, -1.5160625, 0,       !- X,Y,Z Vertex 2 {m}
  1.26035838052039, -1.5160625, 0,        !- X,Y,Z Vertex 3 {m}
  1.26035838052039, -1.5160625, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f35cb87-09e5-4ea9-b0b8-010f738beeee}, !- Handle
  Surface 2200,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53ec32a-7688-4100-89ae-518347e09c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fabc215-38df-4027-bed8-f8a05c63b85d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.08129838532415, -1.5160625, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -8.08129838532415, -1.5160625, 0,       !- X,Y,Z Vertex 2 {m}
  -5.68894435760033, -1.5160625, 0,       !- X,Y,Z Vertex 3 {m}
  -5.68894435760033, -1.5160625, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f4b5576-5924-4222-9921-fecf76ace09c}, !- Handle
  Surface 2201,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53ec32a-7688-4100-89ae-518347e09c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e285cb84-5706-4bf5-865a-14649680c0e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.7767, -1.5160625, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -16.7767, -1.5160625, 0,                !- X,Y,Z Vertex 2 {m}
  -8.08129838532415, -1.5160625, 0,       !- X,Y,Z Vertex 3 {m}
  -8.08129838532415, -1.5160625, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4b50d9d-14ef-4181-88b9-59f23644a95d}, !- Handle
  Surface 2202,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53ec32a-7688-4100-89ae-518347e09c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d7ed7ff-690f-44cd-8359-d768b8d0e504}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.3402625, -1.5160625, 4.2672,        !- X,Y,Z Vertex 1 {m}
  -17.3402625, -1.5160625, 0,             !- X,Y,Z Vertex 2 {m}
  -16.7767, -1.5160625, 0,                !- X,Y,Z Vertex 3 {m}
  -16.7767, -1.5160625, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d786b356-d3bb-4bd8-b113-8d528e3a1bcb}, !- Handle
  Surface 2203,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53ec32a-7688-4100-89ae-518347e09c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {070a6774-8909-44ef-b6ad-d5b23f943355}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.3402625, 0, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -17.3402625, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  -17.3402625, -1.5160625, 0,             !- X,Y,Z Vertex 3 {m}
  -17.3402625, -1.5160625, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4a77995-4051-4148-af0a-8533efb905b8}, !- Handle
  Surface 2204,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53ec32a-7688-4100-89ae-518347e09c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7e85d28-5e8a-4637-8063-aa74733fffa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.7767, 0, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  -16.7767, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -17.3402625, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  -17.3402625, 0, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73607d90-e7a2-4195-b3c6-811e17da4775}, !- Handle
  Surface 2205,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53ec32a-7688-4100-89ae-518347e09c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bb251bf-ae91-456d-8c08-16324056547a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.4756141268555, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -15.4756141268555, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -16.7767, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -16.7767, 0, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fe806a1-6ec8-4b54-ab14-d8805230446a}, !- Handle
  Surface 2206,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53ec32a-7688-4100-89ae-518347e09c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f68636b-05d8-4bc6-8e0c-6a953a4432ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.0732096856283, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -13.0732096856283, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.4756141268555, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -15.4756141268555, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cacb532-26e7-4f92-8f49-6649f181e6d2}, !- Handle
  Surface 2207,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53ec32a-7688-4100-89ae-518347e09c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cabf8a4-b146-4489-b217-bf3af7682409}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4812677971731, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -3.4812677971731, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -13.0732096856283, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -13.0732096856283, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bfdaf98-de47-4497-ae9f-afbef0ebd431}, !- Handle
  Surface 2208,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53ec32a-7688-4100-89ae-518347e09c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1062c952-23d2-4442-bd99-715530cf4559}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.4812677971731, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9982ea01-a79c-4b1b-a83f-b72025f4b67a}, !- Handle
  Surface 2209,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a53ec32a-7688-4100-89ae-518347e09c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {617e8f3e-1337-4eb0-a246-ee0134fd24a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.7767, -1.5160625, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -16.7767, 0, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  -17.3402625, 0, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -17.3402625, -1.5160625, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Handle
  5.Corridor 2,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.4984875837434,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {23278fdc-9066-4508-b9a0-c258b5b6c6b2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4600e853-0c14-4d87-a6f9-7baf85d33003}, !- Handle
  Surface 2210,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90caba93-382c-41b1-afed-77086ca4446e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84809323400259e-013, 1.5160625, 0,   !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.49893189416638, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.49893189416638, 1.5160625, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91f90579-70ce-4c09-8940-a65d62209aa7}, !- Handle
  Surface 2211,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5512499-5f29-4203-a90e-75e192aaf823}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.49893189416638, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -9.49893189416638, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0d5985-0301-4a51-b54f-a4c8ecfe1e28}, !- Handle
  Surface 2212,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f06510fd-d414-4536-a8aa-9e12f0efdfaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.49893189416638, 1.5160625, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -9.49893189416638, 1.5160625, 0,        !- X,Y,Z Vertex 2 {m}
  -9.49893189416638, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.49893189416638, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7980019-4bb6-49ea-9075-0900ad2a0231}, !- Handle
  Surface 2213,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5463a17-021c-4a0c-9714-08956f843472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.648325, 1.5160625, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -5.648325, 1.5160625, 0,                !- X,Y,Z Vertex 2 {m}
  -9.49893189416638, 1.5160625, 0,        !- X,Y,Z Vertex 3 {m}
  -9.49893189416638, 1.5160625, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {735d2a29-363d-4c1e-9a3e-33849a1879cf}, !- Handle
  Surface 2214,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e7c7465-1a36-4ed0-9e28-8b44bc21875a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58697194771114, 1.5160625, 4.2672,    !- X,Y,Z Vertex 1 {m}
  3.58697194771114, 1.5160625, 0,         !- X,Y,Z Vertex 2 {m}
  -5.648325, 1.5160625, 0,                !- X,Y,Z Vertex 3 {m}
  -5.648325, 1.5160625, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0705b5bf-1dd0-448d-93b8-62e09a190914}, !- Handle
  Surface 2215,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c0af76c-466e-411b-9a00-4d20792122f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.16495043973663, 1.5160625, 4.2672,    !- X,Y,Z Vertex 1 {m}
  8.16495043973663, 1.5160625, 0,         !- X,Y,Z Vertex 2 {m}
  3.58697194771114, 1.5160625, 0,         !- X,Y,Z Vertex 3 {m}
  3.58697194771114, 1.5160625, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9923590-b0bc-4ca4-810c-bb3e6cddc0ee}, !- Handle
  Surface 2216,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b24b2967-ce09-4195-88b9-7ec915be527e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6846417621158, 1.5160625, 4.2672,    !- X,Y,Z Vertex 1 {m}
  11.6846417621158, 1.5160625, 0,         !- X,Y,Z Vertex 2 {m}
  8.16495043973663, 1.5160625, 0,         !- X,Y,Z Vertex 3 {m}
  8.16495043973663, 1.5160625, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f86aab67-973e-4509-852e-dccc15c723b0}, !- Handle
  Surface 2217,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c947a1de-c3cc-4c22-9b85-a5e09b33f8f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8736625, 1.5160625, 4.2672,          !- X,Y,Z Vertex 1 {m}
  17.8736625, 1.5160625, 0,               !- X,Y,Z Vertex 2 {m}
  11.6846417621158, 1.5160625, 0,         !- X,Y,Z Vertex 3 {m}
  11.6846417621158, 1.5160625, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72743626-a9ea-4414-8933-5bada04a2482}, !- Handle
  Surface 2218,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {231b3cc5-d0e3-4453-872a-adc7df06fcd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9150054900384, 1.5160625, 4.2672,    !- X,Y,Z Vertex 1 {m}
  25.9150054900384, 1.5160625, 0,         !- X,Y,Z Vertex 2 {m}
  17.8736625, 1.5160625, 0,               !- X,Y,Z Vertex 3 {m}
  17.8736625, 1.5160625, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16bcf1f4-a48e-4285-a8da-47e7bc1c791f}, !- Handle
  Surface 2219,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9150054900384, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  25.9150054900384, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9150054900384, 1.5160625, 0,         !- X,Y,Z Vertex 3 {m}
  25.9150054900384, 1.5160625, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3af50e21-a51e-47fd-821b-253e290554b4}, !- Handle
  Surface 2220,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b96eb1f1-d30a-436e-8f6a-7ed61eb460ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0058865313074, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  24.0058865313074, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9150054900384, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.9150054900384, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04f784ff-7dbb-4198-9b70-d47bda34f5b6}, !- Handle
  Surface 2221,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42d39136-6b86-456c-9252-a6535e60dd6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.5053240313074, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  19.5053240313074, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  24.0058865313074, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  24.0058865313074, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92decc85-d3f7-4a97-98d6-7b7f3e6749b9}, !- Handle
  Surface 2222,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8ef4ef7-f049-4ff4-b4cc-f43a9960cd1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1096615313074, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  16.1096615313074, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.5053240313074, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.5053240313074, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92ce526e-bd5f-4c56-abca-22f974225f3e}, !- Handle
  Surface 2223,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a5faa73-afae-40f0-b4f6-1c73edbc04ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0390429900384, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  15.0390429900384, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  16.1096615313074, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  16.1096615313074, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e2866ac-02c6-4519-88bd-8c385dbb4d0c}, !- Handle
  Surface 2224,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfc80137-484f-41b2-a06b-37a2ffcaa2e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2498258063564, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  12.2498258063564, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  15.0390429900384, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.0390429900384, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3e51583-eaa7-46fb-a84f-3d272a99e310}, !- Handle
  Surface 2225,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {475499b3-e341-418e-8038-fdf0e694fdcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.83682580635642, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.83682580635642, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.2498258063564, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.2498258063564, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61fe4999-5520-4281-b324-eb5509501006}, !- Handle
  Surface 2226,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7211a18b-587b-4bab-828d-f5a7f645e58b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.27458049003842, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  7.27458049003842, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.83682580635642, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.83682580635642, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68a77eb6-fd9b-411e-ab13-d800651e6e3b}, !- Handle
  Surface 2227,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83bcf777-e7fe-4bb5-b161-9c5f7fe140e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.82189299003842, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.82189299003842, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.27458049003842, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.27458049003842, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bffc0f96-9941-4c65-868e-507722949dd6}, !- Handle
  Surface 2228,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38cc174d-d5d5-49a6-bbd9-dedaac5cc539}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494515, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.82189299003842, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.82189299003842, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db7a5bf2-98bb-4a01-a1b5-445e150c3225}, !- Handle
  Surface 2229,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e985e9e5-4f30-4057-ae4f-32955ee6a51c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.80932577494515, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6062d306-eb2b-45e2-b9cd-fc49db52a523}, !- Handle
  Surface 2230,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4ff6d45-9b4b-4129-99cf-080095c95194}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.69931471079922, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -6.69931471079922, 1.5160625, 4.2672,   !- X,Y,Z Vertex 2 {m}
  -9.49893189416638, 1.5160625, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -9.49893189416638, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2e412a9d-f01c-4981-bb62-3cd4535534be}, !- Handle
  5.Conference 2,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.1109120707845,                       !- X Origin {m}
  45.496763667448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {6eb969e9-342e-4e0c-b4c7-82719997a291}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ba8bf0b4-6fb3-4e1d-8678-0f57c8ee930e}, !- Handle
  Surface 2231,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2e412a9d-f01c-4981-bb62-3cd4535534be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51d5c28d-2472-4240-a530-296f238a17cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.0287, 4.2243375, 0,                  !- X,Y,Z Vertex 1 {m}
  -1.0287, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -1.42081250000001, 0,                !- X,Y,Z Vertex 4 {m}
  -3.97754399700238, -1.42081250000001, 0, !- X,Y,Z Vertex 5 {m}
  -3.97754399700251, 4.2243375, 0;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {44f81d1d-051a-4d6f-90ec-62000d28c48c}, !- Handle
  Surface 2232,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e412a9d-f01c-4981-bb62-3cd4535534be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc2cc67b-06e4-4dcb-a0f9-614f6ce425fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.57450823677136, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -9.57450823677136, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cf55a92-5237-4871-8732-368c0bf3be1f}, !- Handle
  Surface 2233,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e412a9d-f01c-4981-bb62-3cd4535534be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad036b47-4d7f-4b2d-9e01-be494cafcb21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97754399700251, -9.57450823677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.97754399700251, -9.57450823677136, 0, !- X,Y,Z Vertex 2 {m}
  0, -9.57450823677136, 0,                !- X,Y,Z Vertex 3 {m}
  0, -9.57450823677136, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91e6ac07-89b5-4409-9fd8-63822e9e485a}, !- Handle
  Surface 2234,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e412a9d-f01c-4981-bb62-3cd4535534be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0896eef6-7252-4607-94bb-ecebda2d6651}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97754399700251, -7.27345306889482, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.97754399700251, -7.27345306889482, 0, !- X,Y,Z Vertex 2 {m}
  -3.97754399700251, -9.57450823677136, 0, !- X,Y,Z Vertex 3 {m}
  -3.97754399700251, -9.57450823677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b446c300-d937-49a4-988b-d8bad5a79293}, !- Handle
  Surface 2235,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e412a9d-f01c-4981-bb62-3cd4535534be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f64a367-94ce-44ed-bff0-2f81f6198df1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97754399700251, 4.2243375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -3.97754399700251, 4.2243375, 0,        !- X,Y,Z Vertex 2 {m}
  -3.97754399700251, -7.27345306889482, 0, !- X,Y,Z Vertex 3 {m}
  -3.97754399700251, -7.27345306889482, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d985fd72-bd1a-4b39-8b9d-bfe7b086c5d0}, !- Handle
  Surface 2236,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e412a9d-f01c-4981-bb62-3cd4535534be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.0287, 4.2243375, 4.2672,             !- X,Y,Z Vertex 1 {m}
  -1.0287, 4.2243375, 0,                  !- X,Y,Z Vertex 2 {m}
  -3.97754399700251, 4.2243375, 0,        !- X,Y,Z Vertex 3 {m}
  -3.97754399700251, 4.2243375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {091a5c40-55e3-47cc-99e1-d2700a522817}, !- Handle
  Surface 2237,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e412a9d-f01c-4981-bb62-3cd4535534be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd862534-332e-454d-94fe-6c74818dc731}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.0287, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -1.0287, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.0287, 4.2243375, 0,                  !- X,Y,Z Vertex 3 {m}
  -1.0287, 4.2243375, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60a06363-45ca-42b4-84f2-0f163a50a152}, !- Handle
  Surface 2238,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e412a9d-f01c-4981-bb62-3cd4535534be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95eeec1c-569e-4704-ae81-e522d7127fd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.0287, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.0287, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71353ae2-c314-4fb0-b5bc-99e67b629b65}, !- Handle
  Surface 2239,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e412a9d-f01c-4981-bb62-3cd4535534be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b41d22c5-341f-4fbe-a750-e04be22fc7bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.42081249999994, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -1.0287, 0, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  -1.0287, 4.2243375, 4.2672,             !- X,Y,Z Vertex 4 {m}
  -3.97754399700251, 4.2243375, 4.2672,   !- X,Y,Z Vertex 5 {m}
  -3.97754399700251, -1.42081249999994, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {2c1be784-b842-4ce1-975d-06502b027058}, !- Handle
  9.Storage 2,                            !- Name
  {50be4dce-5010-4531-a7b9-d7572137f80d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.7842902368826,                       !- X Origin {m}
  41.5819886674481,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {d0f204b2-a2d4-4478-aaa4-e624d2d2ac25}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {20c558e7-efc3-4fc6-b419-905ae8b98c22}, !- Handle
  Surface 2240,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c1be784-b842-4ce1-975d-06502b027058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {837d4433-d193-48ae-8c39-58427c8e1d4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1290875, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  4.1290875, -2.83289375, 0,              !- X,Y,Z Vertex 2 {m}
  1.63080283690123, -2.83289375, 0,       !- X,Y,Z Vertex 3 {m}
  1.63080283690123, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82862cbd-cb44-453b-8b6f-31da157682b4}, !- Handle
  Surface 2241,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c1be784-b842-4ce1-975d-06502b027058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff7796d1-4e33-4c5c-a5b6-251000365c1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1290875, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.1290875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59559d8c-8c3d-4542-a18d-30ab17e45b6d}, !- Handle
  Surface 2242,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c1be784-b842-4ce1-975d-06502b027058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {521f2aec-5ea1-4866-a0c0-aff5c5f00cb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1290875, -2.83289375, 4.2672,         !- X,Y,Z Vertex 1 {m}
  4.1290875, -2.83289375, 0,              !- X,Y,Z Vertex 2 {m}
  4.1290875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  4.1290875, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa9f5bcf-c15c-4ce1-80a1-fc536c6ea184}, !- Handle
  Surface 2243,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c1be784-b842-4ce1-975d-06502b027058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e500eeb-3f5d-40b4-bdda-ae3f5707c8ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.83289375, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  0, -2.83289375, 0,                      !- X,Y,Z Vertex 2 {m}
  4.1290875, -2.83289375, 0,              !- X,Y,Z Vertex 3 {m}
  4.1290875, -2.83289375, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {706526e2-7bcd-4034-8499-5f32062f8f1c}, !- Handle
  Surface 2244,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c1be784-b842-4ce1-975d-06502b027058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {189fcac3-0001-4d0f-8198-9c7402d7f0ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.83289375, 0,                      !- X,Y,Z Vertex 3 {m}
  0, -2.83289375, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98cb0eee-7a68-405c-934d-b575354a1588}, !- Handle
  Surface 2245,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c1be784-b842-4ce1-975d-06502b027058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1290875, -2.83289375, 4.2672,         !- X,Y,Z Vertex 1 {m}
  4.1290875, 0, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -2.83289375, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5abe8de0-0f53-40cb-bf32-ef913e870645}, !- Handle
  4.Conference 1,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.6097673348236,                       !- X Origin {m}
  32.7424929306767,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {84fee6d6-d6b9-4653-aacd-1e238b689887}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {17f173e6-641c-48ea-b4cd-9cec66a009aa}, !- Handle
  Surface 2246,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5abe8de0-0f53-40cb-bf32-ef913e870645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13a6e8cd-a481-4c76-818e-82dc35c79ffe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.37521383102971, 3.17370823677135, 0,  !- X,Y,Z Vertex 1 {m}
  9.37521383102971, -0.684171529404655, 0, !- X,Y,Z Vertex 2 {m}
  6.20890656680478, -0.684171529404655, 0, !- X,Y,Z Vertex 3 {m}
  6.20890656680478, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 3.17370823677135, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {eb0e28c9-7f15-4f0d-8e5b-de16e90a3fa6}, !- Handle
  Surface 2247,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abe8de0-0f53-40cb-bf32-ef913e870645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8978347d-14f5-4bc8-8122-cf8b01d8eeea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.17370823677135, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 3.17370823677135, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {725bab7d-a845-4c7d-8f6f-0935d6a24d9e}, !- Handle
  Surface 2248,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abe8de0-0f53-40cb-bf32-ef913e870645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bb4e5bf-3d5b-407c-ab14-0d3b209c8f2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.37521383102971, 3.17370823677135, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.37521383102971, 3.17370823677135, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.17370823677135, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.17370823677135, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ea0a74e-8813-458a-afec-b92e95c41196}, !- Handle
  Surface 2249,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abe8de0-0f53-40cb-bf32-ef913e870645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd7ab1f1-5711-468b-8781-eeb94c60d9c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.37521383102971, -0.684171529404655, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.37521383102971, -0.684171529404655, 0, !- X,Y,Z Vertex 2 {m}
  9.37521383102971, 3.17370823677135, 0,  !- X,Y,Z Vertex 3 {m}
  9.37521383102971, 3.17370823677135, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43437519-5110-40ef-b167-cff6ba4305f1}, !- Handle
  Surface 2250,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abe8de0-0f53-40cb-bf32-ef913e870645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8c721bb-fcd4-4b2c-98fb-573d02fe9179}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.20890656680478, -0.684171529404655, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.20890656680478, -0.684171529404655, 0, !- X,Y,Z Vertex 2 {m}
  9.37521383102971, -0.684171529404655, 0, !- X,Y,Z Vertex 3 {m}
  9.37521383102971, -0.684171529404655, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8bb8a61-bdb2-4245-b03b-0a706420f81a}, !- Handle
  Surface 2251,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abe8de0-0f53-40cb-bf32-ef913e870645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cde61a76-7da3-43fe-89e6-196f400119b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.20890656680478, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.20890656680478, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.20890656680478, -0.684171529404655, 0, !- X,Y,Z Vertex 3 {m}
  6.20890656680478, -0.684171529404655, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09e3e493-56e2-45f9-a540-2d99415d9bbc}, !- Handle
  Surface 2252,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abe8de0-0f53-40cb-bf32-ef913e870645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {999623c2-6377-4a7c-9ce2-07eb4170bfd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99275656680478, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.99275656680478, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.20890656680478, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.20890656680478, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c97631ad-732c-4808-9837-22372a926526}, !- Handle
  Surface 2253,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abe8de0-0f53-40cb-bf32-ef913e870645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb8687bc-beaf-4545-8397-3a9a4b84598e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84357028811927, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.84357028811927, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.99275656680478, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.99275656680478, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7543fbbf-d1dc-4434-b73d-f373c5c1ca1f}, !- Handle
  Surface 2254,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abe8de0-0f53-40cb-bf32-ef913e870645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08ccb864-88f1-4492-85c7-514ed6646686}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.84357028811927, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.84357028811927, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38b3ea6e-bb37-495d-9a79-b0704923b744}, !- Handle
  Surface 2255,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5abe8de0-0f53-40cb-bf32-ef913e870645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ba54f4e-b103-4498-acb8-8312317c41eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84357028811927, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.84357028811945, 3.17370823677135, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 3.17370823677135, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9f95c913-5cc2-4a9d-94ab-4833e36ede7f}, !- Handle
  4.OpenOffice 7,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.1333680737825,                       !- X Origin {m}
  44.075951167448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {188fbc21-3f76-4c67-b7e0-8364e9dfd412}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1f0f2905-aef0-43dc-a9f4-94d68a007733}, !- Handle
  Surface 2256,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9f95c913-5cc2-4a9d-94ab-4833e36ede7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a16fd4c-0817-4e31-9f1e-686c802744be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.98495103581808e-013, -3.8862798069685, 0, !- X,Y,Z Vertex 1 {m}
  0, -11.7745457652614, 0,                !- X,Y,Z Vertex 2 {m}
  -8.5613875, -11.7745457652614, 0,       !- X,Y,Z Vertex 3 {m}
  -8.5613875, -6.66122980696854, 0,       !- X,Y,Z Vertex 4 {m}
  -4.302125, -6.66122980696854, 0,        !- X,Y,Z Vertex 5 {m}
  -4.302125, -3.88627980696854, 0;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fb73763d-d00b-47c1-883f-4a5a682f000d}, !- Handle
  Surface 2257,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f95c913-5cc2-4a9d-94ab-4833e36ede7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b186ddc-02f2-4b8f-8faa-d8ad35ce5d65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.15975, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -8.15975, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6389937-798d-4263-a2d2-d1d88b98d2b2}, !- Handle
  Surface 2258,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f95c913-5cc2-4a9d-94ab-4833e36ede7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56adca1a-00f6-4d6d-879e-77e8f160773c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.7745457652614, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -11.7745457652614, 0,                !- X,Y,Z Vertex 2 {m}
  0, -8.15975, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -8.15975, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48272e68-a1fe-490d-8bae-79ad3d6a8130}, !- Handle
  Surface 2259,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f95c913-5cc2-4a9d-94ab-4833e36ede7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {452c0535-b451-4615-9b1a-f298cebef5b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92950611073546, -11.7745457652614, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.92950611073546, -11.7745457652614, 0, !- X,Y,Z Vertex 2 {m}
  0, -11.7745457652614, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.7745457652614, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6551eed9-807b-4744-ab1e-0014788c7ce4}, !- Handle
  Surface 2260,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f95c913-5cc2-4a9d-94ab-4833e36ede7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f145965-3a7e-4f50-b1f4-8d7621fae708}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5613875, -11.7745457652614, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -8.5613875, -11.7745457652614, 0,       !- X,Y,Z Vertex 2 {m}
  -1.92950611073546, -11.7745457652614, 0, !- X,Y,Z Vertex 3 {m}
  -1.92950611073546, -11.7745457652614, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a425b04-e66d-4f3c-8722-25adb26a682c}, !- Handle
  Surface 2261,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f95c913-5cc2-4a9d-94ab-4833e36ede7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5613875, -6.66122980696854, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -8.5613875, -6.66122980696854, 0,       !- X,Y,Z Vertex 2 {m}
  -8.5613875, -11.7745457652614, 0,       !- X,Y,Z Vertex 3 {m}
  -8.5613875, -11.7745457652614, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a547631a-54b7-419f-9e7b-e112e2385707}, !- Handle
  Surface 2262,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f95c913-5cc2-4a9d-94ab-4833e36ede7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a735a2d-3bbb-4392-906f-02932bcdca23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.302125, -6.66122980696854, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -4.302125, -6.66122980696854, 0,        !- X,Y,Z Vertex 2 {m}
  -8.5613875, -6.66122980696854, 0,       !- X,Y,Z Vertex 3 {m}
  -8.5613875, -6.66122980696854, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f8e3a2d-67d8-4030-871f-ad7803481aa5}, !- Handle
  Surface 2263,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f95c913-5cc2-4a9d-94ab-4833e36ede7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa11eb5c-9b5a-48b4-8fda-b533c63ebc43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.302125, -3.88627980696854, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -4.302125, -3.88627980696854, 0,        !- X,Y,Z Vertex 2 {m}
  -4.302125, -6.66122980696854, 0,        !- X,Y,Z Vertex 3 {m}
  -4.302125, -6.66122980696854, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c737615-3402-4806-9817-6dab5191e6e6}, !- Handle
  Surface 2264,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f95c913-5cc2-4a9d-94ab-4833e36ede7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec06f4ec-a3c8-410c-b232-adc2c6d11085}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5613875, -3.88627980696854, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -8.5613875, -3.88627980696854, 0,       !- X,Y,Z Vertex 2 {m}
  -4.302125, -3.88627980696854, 0,        !- X,Y,Z Vertex 3 {m}
  -4.302125, -3.88627980696854, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0f704b9-1ccb-4240-873c-3ad0450e0400}, !- Handle
  Surface 2265,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f95c913-5cc2-4a9d-94ab-4833e36ede7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5613875, 5.64515000000001, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -8.5613875, 5.64515000000001, 0,        !- X,Y,Z Vertex 2 {m}
  -8.5613875, -3.88627980696854, 0,       !- X,Y,Z Vertex 3 {m}
  -8.5613875, -3.88627980696854, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09a44bd1-a94f-46f9-8df4-6f53739d0781}, !- Handle
  Surface 2266,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f95c913-5cc2-4a9d-94ab-4833e36ede7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.64515000000001, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 5.64515000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -8.5613875, 5.64515000000001, 0,        !- X,Y,Z Vertex 3 {m}
  -8.5613875, 5.64515000000001, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc971724-3552-4711-bbc3-2a25f6c4b7ad}, !- Handle
  Surface 2267,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f95c913-5cc2-4a9d-94ab-4833e36ede7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbd8eff8-a997-4a9d-86f8-8b3c5bda5e3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.64515000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.64515000000001, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6b391f7-5078-498e-a05a-d02d6b1d37aa}, !- Handle
  Surface 2268,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9f95c913-5cc2-4a9d-94ab-4833e36ede7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67e46075-9477-4aee-b8e0-ccd408d02634}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.7745457652614, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -5.8526405688948, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -4.302125, -5.8526405688948, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -4.302125, -6.66122980696854, 4.2672,   !- X,Y,Z Vertex 4 {m}
  -8.5613875, -6.66122980696854, 4.2672,  !- X,Y,Z Vertex 5 {m}
  -8.5613875, -11.7745457652614, 4.2672;  !- X,Y,Z Vertex 6 {m}

OS:Space,
  {f5d5db24-c35f-4a0d-b4ff-88e762a318ab}, !- Handle
  7.Conference 8,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.0748305737842,                       !- X Origin {m}
  47.884363667448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {0432c981-c54c-40e4-8a1f-fed237e2a28c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d48c6083-7c93-41b4-a2c7-f16050e89e70}, !- Handle
  Surface 2269,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f5d5db24-c35f-4a0d-b4ff-88e762a318ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98218d8e-dcbc-42d1-aeae-50066880f99a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.26705281437174, -6.95166249999996, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.95166249999996, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11b764e8-49f9-4579-b276-b8fa314a10c2}, !- Handle
  Surface 2270,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d5db24-c35f-4a0d-b4ff-88e762a318ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c800a83-d0f7-4c53-b050-719fd2dd0d49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {893e08d9-c617-4121-80eb-d8cac7183890}, !- Handle
  Surface 2271,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d5db24-c35f-4a0d-b4ff-88e762a318ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fada1ff5-5de4-457a-b259-e1b492a05437}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, -4.95717767389983, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.26705281437174, -4.95717767389983, 0, !- X,Y,Z Vertex 2 {m}
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.26705281437174, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e1e34d6-87f0-4ac8-af69-c13398603fd1}, !- Handle
  Surface 2272,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d5db24-c35f-4a0d-b4ff-88e762a318ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a20f93ee-a052-4597-b4d2-47ade75962c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, -6.95166249999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.26705281437174, -6.95166249999996, 0, !- X,Y,Z Vertex 2 {m}
  4.26705281437174, -4.95717767389983, 0, !- X,Y,Z Vertex 3 {m}
  4.26705281437174, -4.95717767389983, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e99c968b-be85-4d49-8402-8b373c11287a}, !- Handle
  Surface 2273,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d5db24-c35f-4a0d-b4ff-88e762a318ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eab73d33-d0d8-418d-bc83-f811422f6dda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, -6.95166249999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.86464837314448, -6.95166249999996, 0, !- X,Y,Z Vertex 2 {m}
  4.26705281437174, -6.95166249999996, 0, !- X,Y,Z Vertex 3 {m}
  4.26705281437174, -6.95166249999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a04e62-58c8-412b-95d5-6215f9055d4b}, !- Handle
  Surface 2274,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d5db24-c35f-4a0d-b4ff-88e762a318ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0368cae6-4fa3-4900-8928-d75c9d63a482}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.95166249999996, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.95166249999996, 0,                !- X,Y,Z Vertex 2 {m}
  1.86464837314448, -6.95166249999996, 0, !- X,Y,Z Vertex 3 {m}
  1.86464837314448, -6.95166249999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35b44908-20dc-4c93-9953-5deb592f4eeb}, !- Handle
  Surface 2275,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d5db24-c35f-4a0d-b4ff-88e762a318ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e06d3499-6f7c-45f9-8a1a-fe3d90742d42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.8084125, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -3.8084125, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -6.95166249999996, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.95166249999996, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9268fb5-b7b3-4f52-9c82-ef0c122aca48}, !- Handle
  Surface 2276,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d5db24-c35f-4a0d-b4ff-88e762a318ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d54d40ff-2910-42d9-aad9-60be81bfc5ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.8084125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -3.8084125, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f81ddcd7-48d0-446f-b184-3da7e7af4b3b}, !- Handle
  Surface 2277,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5d5db24-c35f-4a0d-b4ff-88e762a318ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb750612-ac8b-4f12-8575-abe30a9d6808}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, -6.95166249999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.95166249999996, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {116f4eb6-db66-42bf-a810-c51b7d7e2b02}, !- Handle
  5.OpenOffice,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.0748305737824,                       !- X Origin {m}
  40.932701167448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {556e5e51-188c-4c91-b765-afe9732aa5ef}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {40bf276c-9a96-429a-ac16-16a3302aa861}, !- Handle
  Surface 2278,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {116f4eb6-db66-42bf-a810-c51b7d7e2b02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7692eec9-e89d-47b3-8754-ef3b965ecdef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.86464837314448, -3.5004375, 0,        !- X,Y,Z Vertex 2 {m}
  0.5635625, -3.5004375, 0,               !- X,Y,Z Vertex 3 {m}
  0.563562500000185, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b99228c4-f4e5-461f-af6c-2d3808723702}, !- Handle
  Surface 2279,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {116f4eb6-db66-42bf-a810-c51b7d7e2b02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1fba128-04f3-44cd-89b1-37dac1377b91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.86464837314448, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93837cea-a5be-4c51-9421-2f380fce07f5}, !- Handle
  Surface 2280,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {116f4eb6-db66-42bf-a810-c51b7d7e2b02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {966cabfd-0e4d-4a26-a641-a1a54edef5ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, -3.5004375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  1.86464837314448, -3.5004375, 0,        !- X,Y,Z Vertex 2 {m}
  1.86464837314448, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.86464837314448, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bb251bf-ae91-456d-8c08-16324056547a}, !- Handle
  Surface 2281,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {116f4eb6-db66-42bf-a810-c51b7d7e2b02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73607d90-e7a2-4195-b3c6-811e17da4775}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.5635625, -3.5004375, 4.2672,          !- X,Y,Z Vertex 1 {m}
  0.5635625, -3.5004375, 0,               !- X,Y,Z Vertex 2 {m}
  1.86464837314448, -3.5004375, 0,        !- X,Y,Z Vertex 3 {m}
  1.86464837314448, -3.5004375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7e85d28-5e8a-4637-8063-aa74733fffa8}, !- Handle
  Surface 2282,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {116f4eb6-db66-42bf-a810-c51b7d7e2b02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4a77995-4051-4148-af0a-8533efb905b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5004375, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -3.5004375, 0,                       !- X,Y,Z Vertex 2 {m}
  0.5635625, -3.5004375, 0,               !- X,Y,Z Vertex 3 {m}
  0.5635625, -3.5004375, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c181893-4aad-45aa-9905-5df09e11470c}, !- Handle
  Surface 2283,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {116f4eb6-db66-42bf-a810-c51b7d7e2b02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {970b0cb1-de16-4085-b233-4a8f9999c98f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.5004375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -3.5004375, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3b13400-914b-4105-965c-19f1a53ecb50}, !- Handle
  Surface 2284,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {116f4eb6-db66-42bf-a810-c51b7d7e2b02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96f432fb-18cc-440e-9f4b-84be7d56f1d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, -3.5004375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  1.86464837314448, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.5004375, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {935e5c35-f6b1-43f1-88ef-b7344ef21a93}, !- Handle
  5.OpenOffice 8,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  58.9394789469265,                       !- X Origin {m}
  40.932701167448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {1d6852c4-9433-433e-84fc-8be252cdb5fd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e300fb0d-7058-4d44-b9bb-aa41f9b52a48}, !- Handle
  Surface 2285,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {935e5c35-f6b1-43f1-88ef-b7344ef21a93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bd32563-1904-44a0-84aa-f5143a516b2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40240444122727, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.40240444122727, -3.5004375, 0,        !- X,Y,Z Vertex 2 {m}
  0, -3.5004375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b89a7e1-a26d-481b-b06a-d74f23ba61e8}, !- Handle
  Surface 2286,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {935e5c35-f6b1-43f1-88ef-b7344ef21a93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e6c88f1-ee4d-4047-a492-42f9923c31a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40240444122727, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.40240444122727, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d39e4557-e861-4a62-8ac9-63c4c0abff23}, !- Handle
  Surface 2287,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {935e5c35-f6b1-43f1-88ef-b7344ef21a93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a05afbcd-2a1c-4b3a-a778-85fb0e78aaf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40240444122727, -3.5004375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.40240444122727, -3.5004375, 0,        !- X,Y,Z Vertex 2 {m}
  2.40240444122727, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.40240444122727, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f68636b-05d8-4bc6-8e0c-6a953a4432ee}, !- Handle
  Surface 2288,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {935e5c35-f6b1-43f1-88ef-b7344ef21a93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fe806a1-6ec8-4b54-ab14-d8805230446a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5004375, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -3.5004375, 0,                       !- X,Y,Z Vertex 2 {m}
  2.40240444122727, -3.5004375, 0,        !- X,Y,Z Vertex 3 {m}
  2.40240444122727, -3.5004375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {966cabfd-0e4d-4a26-a641-a1a54edef5ab}, !- Handle
  Surface 2289,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
