  {935e5c35-f6b1-43f1-88ef-b7344ef21a93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93837cea-a5be-4c51-9421-2f380fce07f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.5004375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -3.5004375, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d4f8de2-cbba-4a2d-9e56-fbb1d644ef0a}, !- Handle
  Surface 2290,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {935e5c35-f6b1-43f1-88ef-b7344ef21a93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6ab7495-26a1-4a9c-87e8-2e7ebdf2560c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40240444122727, -3.5004375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.40240444122727, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.5004375, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1dd73f14-c1c9-4f7e-8f66-c4553537684c}, !- Handle
  5.BreakRoom,                            !- Name
  {ab3eed83-ffd8-4869-af10-dad4f35542b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.3418833881536,                       !- X Origin {m}
  40.932701167448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {b51ac0b5-e967-4c0b-8b1a-97bde0631395}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {36d083d0-c854-4c77-b3a7-0c8c2eb81ebc}, !- Handle
  Surface 2291,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1dd73f14-c1c9-4f7e-8f66-c4553537684c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f87bb2c3-fa43-483a-808a-57777df94da2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 1.74224754166217, 0,  !- X,Y,Z Vertex 1 {m}
  9.59194188845516, -3.5004375, 0,        !- X,Y,Z Vertex 2 {m}
  2.359172185629, -3.5004375, 0,          !- X,Y,Z Vertex 3 {m}
  2.359172185629, 1.74224754166217, 0;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4728966-4858-4337-9384-641c780bbf06}, !- Handle
  Surface 2292,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dd73f14-c1c9-4f7e-8f66-c4553537684c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78463c17-dd5a-4f08-a2cd-900280a6ad34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.99448482610012, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 1.99448482610012, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f36d9f55-e9d1-40ec-aceb-6834c69ba6ff}, !- Handle
  Surface 2293,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dd73f14-c1c9-4f7e-8f66-c4553537684c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b878a10-d889-4514-9ce2-9330017cd493}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 1.99448482610012, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 1.99448482610012, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.99448482610012, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.99448482610012, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef13ea58-7610-422e-ba96-7d0861fe9f65}, !- Handle
  Surface 2294,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dd73f14-c1c9-4f7e-8f66-c4553537684c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {260acdf7-6e1e-473d-8b4a-da3e17a3e123}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 0.575001548600175, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 0.575001548600175, 0, !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 1.99448482610012, 0,  !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 1.99448482610012, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5445584-3a69-4211-91c2-668709db872b}, !- Handle
  Surface 2295,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dd73f14-c1c9-4f7e-8f66-c4553537684c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1889f7c-a7fe-46fe-b7f2-2b81273e5518}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, -3.5004375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  9.59194188845516, -3.5004375, 0,        !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 0.575001548600175, 0, !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 0.575001548600175, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cabf8a4-b146-4489-b217-bf3af7682409}, !- Handle
  Surface 2296,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dd73f14-c1c9-4f7e-8f66-c4553537684c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cacb532-26e7-4f92-8f49-6649f181e6d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5004375, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -3.5004375, 0,                       !- X,Y,Z Vertex 2 {m}
  9.59194188845516, -3.5004375, 0,        !- X,Y,Z Vertex 3 {m}
  9.59194188845516, -3.5004375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a05afbcd-2a1c-4b3a-a778-85fb0e78aaf7}, !- Handle
  Surface 2297,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dd73f14-c1c9-4f7e-8f66-c4553537684c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d39e4557-e861-4a62-8ac9-63c4c0abff23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.5004375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -3.5004375, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03296562-3d59-46f8-b5ef-cc014196baa4}, !- Handle
  Surface 2298,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1dd73f14-c1c9-4f7e-8f66-c4553537684c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1aa19c0-74de-497e-9a97-440f7bf6f8fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, -3.5004375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 1.99448482610012, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 1.99448482610012, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -3.5004375, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Handle
  5.OpenOffice 14,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  74.4150930737823,                       !- X Origin {m}
  47.884363667448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {fcebc02a-ac6d-4425-8070-264bb36f5544}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bfae8efa-e879-4ca6-ae22-dcc9ab125657}, !- Handle
  Surface 2299,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32124117-318e-4834-a197-03649a98f12d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8683685412691, -5.20941495833778, 0, !- X,Y,Z Vertex 1 {m}
  33.8683685412692, -7.03357325795717, 0, !- X,Y,Z Vertex 2 {m}
  29.9570570099616, -7.03357325795717, 0, !- X,Y,Z Vertex 3 {m}
  29.9570570099616, -6.95325, 0,          !- X,Y,Z Vertex 4 {m}
  13.8927202849069, -6.95325, 0,          !- X,Y,Z Vertex 5 {m}
  13.8927202849069, -5.20941495833778, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {20754834-695f-41a9-915f-acc48c3b2712}, !- Handle
  Surface 2300,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3aee026-a9d8-45fe-b4a2-a01ab40efd18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4812677971731, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -3.4812677971731, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b4a5a86-17f2-4ddb-9f46-9bdff98f8cf0}, !- Handle
  Surface 2301,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b6139b5-1398-43de-b77c-f21798a8852a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4812677971731, 1.83673750000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.4812677971731, 1.83673750000001, 0,  !- X,Y,Z Vertex 2 {m}
  -3.4812677971731, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25505823-2db5-4b5d-be94-6503f4781d75}, !- Handle
  Surface 2302,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.3401370404288, 1.83673750000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  34.3401370404288, 1.83673750000001, 0,  !- X,Y,Z Vertex 2 {m}
  -3.4812677971731, 1.83673750000001, 0,  !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, 1.83673750000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33b1ae86-c17c-4a44-9140-bc95a5053a6d}, !- Handle
  Surface 2303,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82f327c6-d709-4a9b-a6cb-af6ad0267603}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.3401370404288, -9.27893749999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  34.3401370404288, -9.27893749999999, 0, !- X,Y,Z Vertex 2 {m}
  34.3401370404288, 1.83673750000001, 0,  !- X,Y,Z Vertex 3 {m}
  34.3401370404288, 1.83673750000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47ac051c-dce0-40b5-92a5-a1332f733989}, !- Handle
  Surface 2304,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56c9844b-8ee5-4dc6-a04a-4c36557a9b25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9984, -9.27893749999999, 4.2672,     !- X,Y,Z Vertex 1 {m}
  37.9984, -9.27893749999999, 0,          !- X,Y,Z Vertex 2 {m}
  34.3401370404288, -9.27893749999999, 0, !- X,Y,Z Vertex 3 {m}
  34.3401370404288, -9.27893749999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3654be77-5ce3-4c2f-aea1-0576fa9c2cb6}, !- Handle
  Surface 2305,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9984, -10.4521, 4.2672,              !- X,Y,Z Vertex 1 {m}
  37.9984, -10.4521, 0,                   !- X,Y,Z Vertex 2 {m}
  37.9984, -9.27893749999999, 0,          !- X,Y,Z Vertex 3 {m}
  37.9984, -9.27893749999999, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {231b3cc5-d0e3-4453-872a-adc7df06fcd8}, !- Handle
  Surface 2306,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72743626-a9ea-4414-8933-5bada04a2482}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.9570570099616, -10.4521, 4.2672,     !- X,Y,Z Vertex 1 {m}
  29.9570570099616, -10.4521, 0,          !- X,Y,Z Vertex 2 {m}
  37.9984, -10.4521, 0,                   !- X,Y,Z Vertex 3 {m}
  37.9984, -10.4521, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c528d083-663f-4be7-b269-5953222cf48b}, !- Handle
  Surface 2307,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {599b68e2-3c86-48de-b0e4-46e8077701b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.9570570099616, -6.95325, 4.2672,     !- X,Y,Z Vertex 1 {m}
  29.9570570099616, -6.95325, 0,          !- X,Y,Z Vertex 2 {m}
  29.9570570099616, -10.4521, 0,          !- X,Y,Z Vertex 3 {m}
  29.9570570099616, -10.4521, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {964f8e21-489e-4dd9-8d0d-44e3173291e4}, !- Handle
  Surface 2308,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3de3fcd9-2152-4d9e-b01b-02154c4af5bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7680362720774, -6.95325, 4.2672,     !- X,Y,Z Vertex 1 {m}
  23.7680362720774, -6.95325, 0,          !- X,Y,Z Vertex 2 {m}
  29.9570570099616, -6.95325, 0,          !- X,Y,Z Vertex 3 {m}
  29.9570570099616, -6.95325, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f11928a-c50b-4abb-b6a3-5140cf1ec520}, !- Handle
  Surface 2309,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6cd907d-2116-44bd-a6a1-53994dd25a47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.2483449496982, -6.95325, 4.2672,     !- X,Y,Z Vertex 1 {m}
  20.2483449496982, -6.95325, 0,          !- X,Y,Z Vertex 2 {m}
  23.7680362720774, -6.95325, 0,          !- X,Y,Z Vertex 3 {m}
  23.7680362720774, -6.95325, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfe22705-337c-441b-9819-80f88697dc9f}, !- Handle
  Surface 2310,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c1f0bd0-16df-405a-8606-064a388384e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6703664576727, -6.95325, 4.2672,     !- X,Y,Z Vertex 1 {m}
  15.6703664576727, -6.95325, 0,          !- X,Y,Z Vertex 2 {m}
  20.2483449496982, -6.95325, 0,          !- X,Y,Z Vertex 3 {m}
  20.2483449496982, -6.95325, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4a19e25-38fd-41bd-971b-6e79479e6ac3}, !- Handle
  Surface 2311,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15ab473d-cb79-4ea3-87d5-d85709bcac30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.43506950996158, -6.95325, 4.2672,     !- X,Y,Z Vertex 1 {m}
  6.43506950996158, -6.95325, 0,          !- X,Y,Z Vertex 2 {m}
  15.6703664576727, -6.95325, 0,          !- X,Y,Z Vertex 3 {m}
  15.6703664576727, -6.95325, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {776cb63e-f306-4b7b-8cc6-a988e60149d7}, !- Handle
  Surface 2312,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b7e4e59-b5f1-455c-9a21-413d1ae8ffbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.43506950996158, -10.4521, 4.2672,     !- X,Y,Z Vertex 1 {m}
  6.43506950996158, -10.4521, 0,          !- X,Y,Z Vertex 2 {m}
  6.43506950996158, -6.95325, 0,          !- X,Y,Z Vertex 3 {m}
  6.43506950996158, -6.95325, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5463a17-021c-4a0c-9714-08956f843472}, !- Handle
  Surface 2313,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7980019-4bb6-49ea-9075-0900ad2a0231}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.58446261579519, -10.4521, 4.2672,     !- X,Y,Z Vertex 1 {m}
  2.58446261579519, -10.4521, 0,          !- X,Y,Z Vertex 2 {m}
  6.43506950996158, -10.4521, 0,          !- X,Y,Z Vertex 3 {m}
  6.43506950996158, -10.4521, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1819bf20-2004-4f2f-be72-d206ae9f70a9}, !- Handle
  Surface 2314,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbe42be2-319d-4de0-92a1-a7ff4d01e84f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.4521, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -10.4521, 0,                         !- X,Y,Z Vertex 2 {m}
  2.58446261579519, -10.4521, 0,          !- X,Y,Z Vertex 3 {m}
  2.58446261579519, -10.4521, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b191468a-e972-4436-b336-537fb0464d4b}, !- Handle
  Surface 2315,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02e09496-2eab-4267-83a7-8a4e7185ef03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.37666095139982, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.37666095139982, 0,                !- X,Y,Z Vertex 2 {m}
  0, -10.4521, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.4521, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {333f91bd-f91a-49e5-9392-c6b80041463d}, !- Handle
  Surface 2316,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9af433c-5922-47d4-963a-75ecac29e53d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.98997233912553, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.98997233912553, 0,                !- X,Y,Z Vertex 2 {m}
  0, -6.37666095139982, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.37666095139982, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {031bfca6-d3d3-438a-b9e7-ef9942291464}, !- Handle
  Surface 2317,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa12342e-7458-4411-9dc2-5fe228a95477}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.98997233912553, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.98997233912553, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fba07723-5f05-4246-9353-bf16cafdfc2b}, !- Handle
  Surface 2318,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b37fa65a-2e47-4353-8695-22d2da9980ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.23683556214182, -7.22194244969033, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.23683556214182, -3.98997233912546, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, -3.98997233912553, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0, -7.22194244969033, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6dbece49-a362-43cb-bdf3-1d2134b37b8f}, !- Handle
  5.Conference 5,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.9338252766095,                       !- X Origin {m}
  37.432263667448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {ee597cef-3852-4eca-bc42-ad400a4cf1fa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {59abf297-307d-467a-b94a-c4d4f2a665a2}, !- Handle
  Surface 2319,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6dbece49-a362-43cb-bdf3-1d2134b37b8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17522490-bcfc-4144-af6b-c171abe5237e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98042480713461, 4.07543904860017, 0,  !- X,Y,Z Vertex 1 {m}
  1.98042480713461, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.4269177971731, 5.19776222063228e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.4269177971731, 4.07543904860017, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1889f7c-a7fe-46fe-b7f2-2b81273e5518}, !- Handle
  Surface 2320,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6dbece49-a362-43cb-bdf3-1d2134b37b8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5445584-3a69-4211-91c2-668709db872b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.07543904860017, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.07543904860017, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea3642fc-648c-428f-ae45-51bbbf520469}, !- Handle
  Surface 2321,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6dbece49-a362-43cb-bdf3-1d2134b37b8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79a954c7-81cc-4329-82e9-dad9bcb9ec09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, 4.07543904860017, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.4812677971731, 4.07543904860017, 0,   !- X,Y,Z Vertex 2 {m}
  0, 4.07543904860017, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.07543904860017, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e09496-2eab-4267-83a7-8a4e7185ef03}, !- Handle
  Surface 2322,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6dbece49-a362-43cb-bdf3-1d2134b37b8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b191468a-e972-4436-b336-537fb0464d4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  3.4812677971731, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  3.4812677971731, 4.07543904860017, 0,   !- X,Y,Z Vertex 3 {m}
  3.4812677971731, 4.07543904860017, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1062c952-23d2-4442-bd99-715530cf4559}, !- Handle
  Surface 2323,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6dbece49-a362-43cb-bdf3-1d2134b37b8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bfdaf98-de47-4497-ae9f-afbef0ebd431}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.4812677971731, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.4812677971731, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {632e810f-5b63-4c65-8523-5f53f772fb74}, !- Handle
  Surface 2324,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6dbece49-a362-43cb-bdf3-1d2134b37b8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77bb3dad-7adf-49cd-a99e-6726468a7eb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  3.4812677971731, 3.23015755030966, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 3.23015755030966, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9c93fb22-fa19-4057-b456-620999bbbf75}, !- Handle
  5.Conference 8,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  80.8501625837434,                       !- X Origin {m}
  40.931113667448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {43765131-bc0c-43a6-ae99-bc61519a5119}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b6880cf4-31ab-4c8c-b36a-2990d14fe889}, !- Handle
  Surface 2325,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9c93fb22-fa19-4057-b456-620999bbbf75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f00151d-9fd3-49cb-8aa0-8e6416e4ccb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23529694771114, -0.0803232579571776, 0, !- X,Y,Z Vertex 1 {m}
  9.23529694771114, -3.49885, 0,          !- X,Y,Z Vertex 2 {m}
  7.45765077494579, -3.49885, 0,          !- X,Y,Z Vertex 3 {m}
  7.45765077494579, -0.0803232579571776, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15ab473d-cb79-4ea3-87d5-d85709bcac30}, !- Handle
  Surface 2326,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c93fb22-fa19-4057-b456-620999bbbf75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4a19e25-38fd-41bd-971b-6e79479e6ac3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23529694771114, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.23529694771114, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d807c0d8-2d20-4dcb-b383-9b171485472d}, !- Handle
  Surface 2327,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c93fb22-fa19-4057-b456-620999bbbf75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ea35df7-a2b8-4a28-917d-9598ac02168c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23529694771114, -3.49885, 4.2672,     !- X,Y,Z Vertex 1 {m}
  9.23529694771114, -3.49885, 0,          !- X,Y,Z Vertex 2 {m}
  9.23529694771114, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.23529694771114, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e7c7465-1a36-4ed0-9e28-8b44bc21875a}, !- Handle
  Surface 2328,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c93fb22-fa19-4057-b456-620999bbbf75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {735d2a29-363d-4c1e-9a3e-33849a1879cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.49885, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -3.49885, 0,                         !- X,Y,Z Vertex 2 {m}
  9.23529694771114, -3.49885, 0,          !- X,Y,Z Vertex 3 {m}
  9.23529694771114, -3.49885, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b7e4e59-b5f1-455c-9a21-413d1ae8ffbb}, !- Handle
  Surface 2329,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c93fb22-fa19-4057-b456-620999bbbf75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {776cb63e-f306-4b7b-8cc6-a988e60149d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.49885, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -3.49885, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {168fa217-812e-4c58-bf59-0cb9ffb74cc6}, !- Handle
  Surface 2330,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9c93fb22-fa19-4057-b456-620999bbbf75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32bfa870-4ff4-47f1-ad30-737e4f7bf099}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23529694771114, -3.49885, 4.2672,     !- X,Y,Z Vertex 1 {m}
  9.23529694771114, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.49885, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6e4b9cb2-0984-43cc-90d9-f4b8d0e8b03c}, !- Handle
  5.Lobby,                                !- Name
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90.0854595314544,                       !- X Origin {m}
  40.931113667448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {b6d7aed7-57c1-43fa-81f6-ec0166357286}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {670ec6d1-6681-47fa-a9f2-1e5515a511d3}, !- Handle
  Surface 2331,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e4b9cb2-0984-43cc-90d9-f4b8d0e8b03c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f5dacaa-c993-4769-ad3b-8d70fd85a0c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.68760854232812, -0.0803232579571776, 0, !- X,Y,Z Vertex 1 {m}
  3.68760854232812, -3.49885, 0,          !- X,Y,Z Vertex 2 {m}
  0, -3.49885, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -0.0803232579571776, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c1f0bd0-16df-405a-8606-064a388384e8}, !- Handle
  Surface 2332,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e4b9cb2-0984-43cc-90d9-f4b8d0e8b03c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfe22705-337c-441b-9819-80f88697dc9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57797849202549, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.57797849202549, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c7db97-3120-4243-9232-13c83258ade6}, !- Handle
  Surface 2333,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e4b9cb2-0984-43cc-90d9-f4b8d0e8b03c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01e4056f-eb20-40ba-8a99-03f86d44f8b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57797849202549, -3.49885, 4.2672,     !- X,Y,Z Vertex 1 {m}
  4.57797849202549, -3.49885, 0,          !- X,Y,Z Vertex 2 {m}
  4.57797849202549, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57797849202549, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c0af76c-466e-411b-9a00-4d20792122f4}, !- Handle
  Surface 2334,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e4b9cb2-0984-43cc-90d9-f4b8d0e8b03c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0705b5bf-1dd0-448d-93b8-62e09a190914}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.49885, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -3.49885, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57797849202549, -3.49885, 0,          !- X,Y,Z Vertex 3 {m}
  4.57797849202549, -3.49885, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ea35df7-a2b8-4a28-917d-9598ac02168c}, !- Handle
  Surface 2335,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e4b9cb2-0984-43cc-90d9-f4b8d0e8b03c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d807c0d8-2d20-4dcb-b383-9b171485472d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.49885, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -3.49885, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3700acf0-ecaf-40c5-a453-731800afe318}, !- Handle
  Surface 2336,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e4b9cb2-0984-43cc-90d9-f4b8d0e8b03c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8afb0723-8a4c-4ba1-8229-6732c8ea0d39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57797849202549, -3.49885, 4.2672,     !- X,Y,Z Vertex 1 {m}
  4.57797849202549, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.49885, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8e108613-128a-4b87-b7a1-8cbaa1f45499}, !- Handle
  5.Conference 6,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  94.6634380234804,                       !- X Origin {m}
  40.931113667448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {b9ba6895-ca46-4ad6-be51-47340d961f56}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b9f8161a-9bd5-49cc-8a57-afccdeb4e176}, !- Handle
  Surface 2337,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e108613-128a-4b87-b7a1-8cbaa1f45499}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ae8b79b-56a3-447a-bdef-93c3526dd44f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.51969132237917, -0.0803232579571661, 0, !- X,Y,Z Vertex 1 {m}
  3.51969132237917, -3.49885, 0,          !- X,Y,Z Vertex 2 {m}
  1.67187536662006, -3.49885, 0,          !- X,Y,Z Vertex 3 {m}
  1.67187536662006, -0.0803232579571661, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6cd907d-2116-44bd-a6a1-53994dd25a47}, !- Handle
  Surface 2338,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e108613-128a-4b87-b7a1-8cbaa1f45499}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f11928a-c50b-4abb-b6a3-5140cf1ec520}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.51969132237917, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.51969132237917, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d78ff58-9080-49f2-8a33-323309bdfee7}, !- Handle
  Surface 2339,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e108613-128a-4b87-b7a1-8cbaa1f45499}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e17c375-408a-46f9-b3ee-1a683c3eb3e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.51969132237917, -3.49885, 4.2672,     !- X,Y,Z Vertex 1 {m}
  3.51969132237917, -3.49885, 0,          !- X,Y,Z Vertex 2 {m}
  3.51969132237917, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.51969132237917, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b24b2967-ce09-4195-88b9-7ec915be527e}, !- Handle
  Surface 2340,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e108613-128a-4b87-b7a1-8cbaa1f45499}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9923590-b0bc-4ca4-810c-bb3e6cddc0ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.49885, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -3.49885, 0,                         !- X,Y,Z Vertex 2 {m}
  3.51969132237917, -3.49885, 0,          !- X,Y,Z Vertex 3 {m}
  3.51969132237917, -3.49885, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01e4056f-eb20-40ba-8a99-03f86d44f8b0}, !- Handle
  Surface 2341,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e108613-128a-4b87-b7a1-8cbaa1f45499}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2c7db97-3120-4243-9232-13c83258ade6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.49885, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -3.49885, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9e867fd-369d-4594-a35b-ce06285ad6f9}, !- Handle
  Surface 2342,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e108613-128a-4b87-b7a1-8cbaa1f45499}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9bf0af9-dfed-4370-aa0c-e9b41c3bfc03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.51969132237917, -3.49885, 4.2672,     !- X,Y,Z Vertex 1 {m}
  3.51969132237917, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.49885, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d0fa0fc5-43fb-40e1-b458-acb41e03e486}, !- Handle
  5.Conference 9,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  104.372150083743,                       !- X Origin {m}
  37.432263667448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {91d8dee2-9fdc-4906-b9db-354f6775e4d2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0c4176d5-01fb-41fd-a1fa-2268435afc8e}, !- Handle
  Surface 2343,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d0fa0fc5-43fb-40e1-b458-acb41e03e486}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef62cf3b-4d96-472e-b78f-f8c370a1522b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.83461950996093, 3.41852674204282, 0, !- X,Y,Z Vertex 1 {m}
  -2.83461950996093, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.1890207378842, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -6.18902073788383, 3.41852674204282, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c947a1de-c3cc-4c22-9b85-a5e09b33f8f5}, !- Handle
  Surface 2344,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0fa0fc5-43fb-40e1-b458-acb41e03e486}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f86aab67-973e-4509-852e-dccc15c723b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.1890207378842, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -6.1890207378842, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e17c375-408a-46f9-b3ee-1a683c3eb3e4}, !- Handle
  Surface 2345,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0fa0fc5-43fb-40e1-b458-acb41e03e486}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d78ff58-9080-49f2-8a33-323309bdfee7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.1890207378842, 3.49885, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -6.1890207378842, 3.49885, 0,           !- X,Y,Z Vertex 2 {m}
  -6.1890207378842, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -6.1890207378842, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3de3fcd9-2152-4d9e-b01b-02154c4af5bb}, !- Handle
  Surface 2346,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0fa0fc5-43fb-40e1-b458-acb41e03e486}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {964f8e21-489e-4dd9-8d0d-44e3173291e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.49885, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 3.49885, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.1890207378842, 3.49885, 0,           !- X,Y,Z Vertex 3 {m}
  -6.1890207378842, 3.49885, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {599b68e2-3c86-48de-b0e4-46e8077701b3}, !- Handle
  Surface 2347,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0fa0fc5-43fb-40e1-b458-acb41e03e486}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c528d083-663f-4be7-b269-5953222cf48b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.49885, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 3.49885, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5b4bb80-c159-4f92-b9c7-dd41b4149e72}, !- Handle
  Surface 2348,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d0fa0fc5-43fb-40e1-b458-acb41e03e486}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d1420ee-7823-4509-aede-7d6d0ac74c76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 3.49885, 4.2672,                     !- X,Y,Z Vertex 2 {m}
  -6.1890207378842, 3.49885, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -6.1890207378842, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {38de464f-4587-4d06-911b-7fe5a2e70ef4}, !- Handle
  8.Conference,                           !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.0748305737839,                       !- X Origin {m}
  47.884363667448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {957e1979-4b5b-4ef6-acbd-68d002ec95df}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fb750612-ac8b-4f12-8575-abe30a9d6808}, !- Handle
  Surface 2349,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {38de464f-4587-4d06-911b-7fe5a2e70ef4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f81ddcd7-48d0-446f-b184-3da7e7af4b3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.26705281437174, -6.95166249999995, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.95166249999995, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9983b5d-be45-4521-b497-63538b6b53b1}, !- Handle
  Surface 2350,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38de464f-4587-4d06-911b-7fe5a2e70ef4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa266cad-645f-4f45-8998-cd4f7266120f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddaa2bda-56a7-4b0f-947b-8392c2aa8bc7}, !- Handle
  Surface 2351,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38de464f-4587-4d06-911b-7fe5a2e70ef4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9b1fcaf-e4f4-4262-a30f-a8e3fb1483b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, -4.95717767389983, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.26705281437174, -4.95717767389983, 0, !- X,Y,Z Vertex 2 {m}
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.26705281437174, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfdc4a9c-ee91-4928-9722-57ac44f5e4ba}, !- Handle
  Surface 2352,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38de464f-4587-4d06-911b-7fe5a2e70ef4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b501c98-652a-4d3f-b5ea-019f95207f54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, -6.95166249999995, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.26705281437174, -6.95166249999995, 0, !- X,Y,Z Vertex 2 {m}
  4.26705281437174, -4.95717767389983, 0, !- X,Y,Z Vertex 3 {m}
  4.26705281437174, -4.95717767389983, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f818f35-28c0-4c49-988d-a9e8dd43dbf2}, !- Handle
  Surface 2353,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38de464f-4587-4d06-911b-7fe5a2e70ef4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26fcbca4-0663-4467-b309-2ff37d089739}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, -6.95166249999995, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.86464837314448, -6.95166249999995, 0, !- X,Y,Z Vertex 2 {m}
  4.26705281437174, -6.95166249999995, 0, !- X,Y,Z Vertex 3 {m}
  4.26705281437174, -6.95166249999995, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83b17f42-3ff0-4ea8-bb02-496478653930}, !- Handle
  Surface 2354,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38de464f-4587-4d06-911b-7fe5a2e70ef4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {855c3a87-e6e2-4158-8606-353b828a8d6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.95166249999995, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.95166249999995, 0,                !- X,Y,Z Vertex 2 {m}
  1.86464837314448, -6.95166249999995, 0, !- X,Y,Z Vertex 3 {m}
  1.86464837314448, -6.95166249999995, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2753a5f-00b0-4775-9874-5ef40948d2fc}, !- Handle
  Surface 2355,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38de464f-4587-4d06-911b-7fe5a2e70ef4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28938945-437c-4044-8bb2-e80035d59439}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.95166249999995, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.95166249999995, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {952166d6-6dd0-47ae-9a9d-5184e52f0589}, !- Handle
  Surface 2356,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38de464f-4587-4d06-911b-7fe5a2e70ef4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b95fe3fd-d163-4ff1-8be2-9bc11fc4230d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, -6.95166249999995, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.95166249999995, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Handle
  6.OpenOffice 14,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.1333680737825,                       !- X Origin {m}
  35.9222554306767,                       !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {8ac388f0-c707-49ff-9001-3b62f773f83c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8ba6d29d-517f-4cc8-9020-6e101d8f53db}, !- Handle
  Surface 2357,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19ddea3a-e30b-4610-b179-16fefa5eaf89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8516130920714, 8.15369573677135, 0,  !- X,Y,Z Vertex 1 {m}
  24.8516130920708, 5.61528323677129, 0,  !- X,Y,Z Vertex 2 {m}
  21.7718385959679, 5.61528323677129, 0,  !- X,Y,Z Vertex 3 {m}
  21.7718385959679, 8.15369573677129, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {808fa0ab-8b0d-4a2b-b728-ca60d28aed28}, !- Handle
  Surface 2358,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {574f87fc-1dd5-4acf-9dd4-ebcfa487d36b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.15369573677135, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 8.15369573677135, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f64acc91-716a-48f5-8366-b7be49400e86}, !- Handle
  Surface 2359,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30373774-e5ec-4a76-b274-4fdf999a0490}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.0083565390969, 8.15369573677135, 4.2672, !- X,Y,Z Vertex 1 {m}
  13.0083565390969, 8.15369573677135, 0,  !- X,Y,Z Vertex 2 {m}
  0, 8.15369573677135, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.15369573677135, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3c3fc5b-dd05-464b-8022-d021fe3832fc}, !- Handle
  Surface 2360,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c04c7dff-9e0f-4a99-8835-6dc74f1eaa5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1377005920714, 8.15369573677135, 4.2672, !- X,Y,Z Vertex 1 {m}
  15.1377005920714, 8.15369573677135, 0,  !- X,Y,Z Vertex 2 {m}
  13.0083565390969, 8.15369573677135, 0,  !- X,Y,Z Vertex 3 {m}
  13.0083565390969, 8.15369573677135, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {426f090f-e9d4-4ab1-8265-0bb94e7f9b67}, !- Handle
  Surface 2361,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b9b62bd-565b-404c-909f-947348852bf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8516130920714, 8.15369573677135, 4.2672, !- X,Y,Z Vertex 1 {m}
  24.8516130920714, 8.15369573677135, 0,  !- X,Y,Z Vertex 2 {m}
  15.1377005920714, 8.15369573677135, 0,  !- X,Y,Z Vertex 3 {m}
  15.1377005920714, 8.15369573677135, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27f14d5f-c7e2-4e8b-91d2-51ca1ac7a68a}, !- Handle
  Surface 2362,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c731605a-9d98-490d-87f3-6cdd7379e02b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.9414625, 8.15369573677135, 4.2672,   !- X,Y,Z Vertex 1 {m}
  26.9414625, 8.15369573677135, 0,        !- X,Y,Z Vertex 2 {m}
  24.8516130920714, 8.15369573677135, 0,  !- X,Y,Z Vertex 3 {m}
  24.8516130920714, 8.15369573677135, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2c4b02d-588f-43b2-be11-daf07cf06060}, !- Handle
  Surface 2363,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0baf943-47e5-4bbf-a1f9-b9b47a865ff6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.9414625, 5.01044573677135, 4.2672,   !- X,Y,Z Vertex 1 {m}
  26.9414625, 5.01044573677135, 0,        !- X,Y,Z Vertex 2 {m}
  26.9414625, 8.15369573677135, 0,        !- X,Y,Z Vertex 3 {m}
  26.9414625, 8.15369573677135, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65faf6be-838a-4916-9bc6-f51c4e17d6de}, !- Handle
  Surface 2364,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28beb7fb-396c-4ba3-84cd-6c966d89cb53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.9414625, 1.51000823677135, 4.2672,   !- X,Y,Z Vertex 1 {m}
  26.9414625, 1.51000823677135, 0,        !- X,Y,Z Vertex 2 {m}
  26.9414625, 5.01044573677135, 0,        !- X,Y,Z Vertex 3 {m}
  26.9414625, 5.01044573677135, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b55772e-1be9-4449-a12f-6bcea6b9565c}, !- Handle
  Surface 2365,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4a745cf-20b3-4f54-b7de-5b08484e4dc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.505025, 1.51000823677135, 4.2672,    !- X,Y,Z Vertex 1 {m}
  27.505025, 1.51000823677135, 0,         !- X,Y,Z Vertex 2 {m}
  26.9414625, 1.51000823677135, 0,        !- X,Y,Z Vertex 3 {m}
  26.9414625, 1.51000823677135, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35532a1b-66ed-4051-8539-0b31680b8589}, !- Handle
  Surface 2366,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97d5996f-265c-4fae-853b-2c64c7446ef4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.505025, -0.00605426322865351, 4.2672, !- X,Y,Z Vertex 1 {m}
  27.505025, -0.00605426322865351, 0,     !- X,Y,Z Vertex 2 {m}
  27.505025, 1.51000823677135, 0,         !- X,Y,Z Vertex 3 {m}
  27.505025, 1.51000823677135, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {823d4717-2329-4d55-9338-99751c3c1cec}, !- Handle
  Surface 2367,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd4f29cc-8c0b-4ab9-bd32-98c806d3df38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.3199695491611, -0.00605426322865351, 4.2672, !- X,Y,Z Vertex 1 {m}
  18.3199695491611, -0.00605426322865351, 0, !- X,Y,Z Vertex 2 {m}
  27.505025, -0.00605426322865351, 0,     !- X,Y,Z Vertex 3 {m}
  27.505025, -0.00605426322865351, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89611662-eeef-4159-85aa-2693fd46d3b1}, !- Handle
  Surface 2368,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d93e696-02ab-4c23-b784-53096ed715b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3860988510273, -0.00605426322865351, 4.2672, !- X,Y,Z Vertex 1 {m}
  15.3860988510273, -0.00605426322865351, 0, !- X,Y,Z Vertex 2 {m}
  18.3199695491611, -0.00605426322865351, 0, !- X,Y,Z Vertex 3 {m}
  18.3199695491611, -0.00605426322865351, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fc28856-7856-48fd-b9c7-169ff82b5a56}, !- Handle
  Surface 2369,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {820ae830-80f9-4434-a503-24f82273776a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1705143306614, -0.00605426322865351, 4.2672, !- X,Y,Z Vertex 1 {m}
  13.1705143306614, -0.00605426322865351, 0, !- X,Y,Z Vertex 2 {m}
  15.3860988510273, -0.00605426322865351, 0, !- X,Y,Z Vertex 3 {m}
  15.3860988510273, -0.00605426322865351, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbf2f835-b1fd-43f3-8d01-9a474dced709}, !- Handle
  Surface 2370,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b8977a7-187f-4185-94a2-5885e3264244}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2777935826633, -0.00605426322865351, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.2777935826633, -0.00605426322865351, 0, !- X,Y,Z Vertex 2 {m}
  13.1705143306614, -0.00605426322865351, 0, !- X,Y,Z Vertex 3 {m}
  13.1705143306614, -0.00605426322865351, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aab067d-b5e3-4392-9f9f-56b778a52dab}, !- Handle
  Surface 2371,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cb56dba-0e70-4d1a-a9a4-d14b07065e02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.81900956244552, -0.00605426322865351, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.81900956244552, -0.00605426322865351, 0, !- X,Y,Z Vertex 2 {m}
  9.2777935826633, -0.00605426322865351, 0, !- X,Y,Z Vertex 3 {m}
  9.2777935826633, -0.00605426322865351, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca58c7b6-f757-4ab1-94b7-ebe521939ab3}, !- Handle
  Surface 2372,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2543c9bd-58f3-4346-89a6-6f4a257a65bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97754399700242, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.97754399700242, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.81900956244552, -0.00605426322865351, 0, !- X,Y,Z Vertex 3 {m}
  5.81900956244552, -0.00605426322865351, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b1c3959-ea62-443f-ad9c-6f4a96885f47}, !- Handle
  Surface 2373,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7445fbd-ae05-40f7-84f7-0ab06b3b1af8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.64051490799709, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.64051490799709, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.97754399700242, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.97754399700242, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c43a0a1c-f4df-4be7-b744-2c1d9bc0c7ff}, !- Handle
  Surface 2374,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f55c3fd4-ddb3-4d58-93b2-cb018d978a3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.53836638398138, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0.53836638398138, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.64051490799709, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.64051490799709, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00f6a104-b165-4144-a667-871f836e3ea1}, !- Handle
  Surface 2375,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd035c5c-755b-45d3-8e66-ae0dd75a5e8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.53836638398138, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0.53836638398138, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {132b6c56-73a1-48d4-b655-6bd6e36ff049}, !- Handle
  Surface 2376,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42fd4c7e-a736-4c3e-990e-8ad8d1e2e04b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.505025, -0.00605426322865351, 4.2672, !- X,Y,Z Vertex 1 {m}
  27.505025, 1.51000823677135, 4.2672,    !- X,Y,Z Vertex 2 {m}
  26.9414625, 1.51000823677135, 4.2672,   !- X,Y,Z Vertex 3 {m}
  26.9414625, 8.15369573677135, 4.2672,   !- X,Y,Z Vertex 4 {m}
  0, 8.15369573677135, 4.2672,            !- X,Y,Z Vertex 5 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 6 {m}
  3.97754399700242, 0, 4.2672,            !- X,Y,Z Vertex 7 {m}
  5.81900956244552, -0.00605426322865351, 4.2672; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {a648f5f1-c51b-4391-9987-59a132024615}, !- Handle
  6.Corridor 2,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.6519286359243,                       !- X Origin {m}
  37.432263667448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {64536e6e-bca6-4dab-84fd-92bf4f72cb42}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dfebabd0-8dcb-4e56-a416-65bdc6b026cd}, !- Handle
  Surface 2377,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a648f5f1-c51b-4391-9987-59a132024615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4d6bc8a-5d05-4b01-b696-aa6c9fdea7b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.2301575503096, 0,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.23683556214201, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.23683556214201, 3.2301575503096, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2e5a234-2618-416d-b736-3fe59869c58b}, !- Handle
  Surface 2378,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a648f5f1-c51b-4391-9987-59a132024615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5178aaf-04cd-4c34-a60c-0bad750e20ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14724423702007, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.14724423702007, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea04da04-5542-418b-b3e2-8278eed815f9}, !- Handle
  Surface 2379,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a648f5f1-c51b-4391-9987-59a132024615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34276bfd-1fc3-4623-af29-940c83013d61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14724423702007, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.14724423702007, -1.51606250000001, 0, !- X,Y,Z Vertex 2 {m}
  4.14724423702007, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.14724423702007, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac880fff-954c-4c4a-b0f7-4315f8794830}, !- Handle
  Surface 2380,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a648f5f1-c51b-4391-9987-59a132024615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c77bab6-73f8-49ff-b024-3d21deaa5bf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0235228183783853, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.0235228183783853, -1.51606250000001, 0, !- X,Y,Z Vertex 2 {m}
  4.14724423702007, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  4.14724423702007, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2483a2c1-b487-4e37-919a-0d657b703aa1}, !- Handle
  Surface 2381,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a648f5f1-c51b-4391-9987-59a132024615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e8eed7f-a4d6-4881-8834-6de4fd91f244}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.92577991974225, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.92577991974225, -1.51606250000001, 0, !- X,Y,Z Vertex 2 {m}
  0.0235228183783853, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  0.0235228183783853, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be67c3e6-d606-4226-8dbc-74953928af54}, !- Handle
  Surface 2382,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a648f5f1-c51b-4391-9987-59a132024615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa7e516f-a33d-409e-88b4-9588bdfa9d68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.31813394746616, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  -9.31813394746616, -1.51606250000001, 0, !- X,Y,Z Vertex 2 {m}
  -6.92577991974225, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  -6.92577991974225, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5646c465-055f-4d56-9bb4-f541a38a9bf7}, !- Handle
  Surface 2383,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a648f5f1-c51b-4391-9987-59a132024615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c90280b-2514-48a1-ad48-75f5cc285166}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4649979372758, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  -11.4649979372758, -1.51606250000001, 0, !- X,Y,Z Vertex 2 {m}
  -9.31813394746616, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  -9.31813394746616, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b164455-f25e-49b7-bf73-0177bf571c82}, !- Handle
  Surface 2384,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a648f5f1-c51b-4391-9987-59a132024615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07da705a-361b-42a7-b26e-1896aacfe9d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.013535562142, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  -18.013535562142, -1.51606250000001, 0, !- X,Y,Z Vertex 2 {m}
  -11.4649979372758, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  -11.4649979372758, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97d5996f-265c-4fae-853b-2c64c7446ef4}, !- Handle
  Surface 2385,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a648f5f1-c51b-4391-9987-59a132024615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35532a1b-66ed-4051-8539-0b31680b8589}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.013535562142, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -18.013535562142, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -18.013535562142, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  -18.013535562142, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5643bbd1-e8ff-4e26-bfdd-56f06e233e28}, !- Handle
  Surface 2386,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a648f5f1-c51b-4391-9987-59a132024615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f382b9cd-8e59-40e4-b397-257eac2771d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.7124496889975, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -16.7124496889975, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -18.013535562142, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -18.013535562142, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4cb4ad1-054c-4780-8bb5-1cd2235f9f50}, !- Handle
  Surface 2387,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a648f5f1-c51b-4391-9987-59a132024615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72646900-a184-49a0-8bae-7b49882e9573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.3100452477703, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -14.3100452477703, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -16.7124496889975, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -16.7124496889975, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7208c851-940e-46d2-95b9-51b89acc53ef}, !- Handle
  Surface 2388,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a648f5f1-c51b-4391-9987-59a132024615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a71296e3-2f3a-4ebc-beaa-69e6aa87de63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.71810335931511, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.71810335931511, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -14.3100452477703, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -14.3100452477703, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21151b97-4b62-42b4-acee-88c35fb10674}, !- Handle
  Surface 2389,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a648f5f1-c51b-4391-9987-59a132024615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e312ade2-2983-4751-a2d0-3e6e1f748d06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.23683556214201, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -1.23683556214201, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.71810335931511, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.71810335931511, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a41b969-3d98-4635-b1e1-0971a43c350d}, !- Handle
  Surface 2390,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a648f5f1-c51b-4391-9987-59a132024615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a2b5c49-3986-4e5b-bc91-46903e90c32d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.23683556214201, 3.2301575503096, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.23683556214201, 3.2301575503096, 0,  !- X,Y,Z Vertex 2 {m}
  -1.23683556214201, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.23683556214201, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09769eec-c18e-4e66-a215-38130419d14e}, !- Handle
  Surface 2391,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a648f5f1-c51b-4391-9987-59a132024615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c41a66e4-74bb-440f-8adc-9da4225327ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.2301575503096, 4.2672,             !- X,Y,Z Vertex 1 {m}
  0, 3.2301575503096, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.23683556214201, 3.2301575503096, 0,  !- X,Y,Z Vertex 3 {m}
  -1.23683556214201, 3.2301575503096, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85fddb78-747b-4209-bb92-909d831f04c4}, !- Handle
  Surface 2392,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a648f5f1-c51b-4391-9987-59a132024615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6a99efc-d9ab-4ef0-80f4-bf20ef1091f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.2301575503096, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 3.2301575503096, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58f284d3-5fd3-4740-9a24-496f86961544}, !- Handle
  Surface 2393,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a648f5f1-c51b-4391-9987-59a132024615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7f95ad2-0a9e-472c-a032-a0e9734ffa9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14724423702007, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.14724423702007, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, 3.2301575503096, 4.2672,             !- X,Y,Z Vertex 4 {m}
  -1.23683556214201, 3.2301575503096, 4.2672, !- X,Y,Z Vertex 5 {m}
  -1.23683556214201, 0, 4.2672,           !- X,Y,Z Vertex 6 {m}
  -18.013535562142, 0, 4.2672,            !- X,Y,Z Vertex 7 {m}
  -18.013535562142, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Handle
  6.OpenOffice 11,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79.7991728729442,                       !- X Origin {m}
  40.6624212177577,                       !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {af814e20-a114-4908-8464-6be8e4d80ffb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a9bf0af9-dfed-4370-aa0c-e9b41c3bfc03}, !- Handle
  Surface 2394,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9e867fd-369d-4594-a35b-ce06285ad6f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.3839564729154, 0.268692449690344, 0, !- X,Y,Z Vertex 1 {m}
  18.3839564729154, -3.23015755030966, 0, !- X,Y,Z Vertex 2 {m}
  14.8642651505362, -3.23015755030966, 0, !- X,Y,Z Vertex 3 {m}
  14.8642651505362, 0.268692449690344, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19078d46-8c51-432b-8fc8-bb75f1d58a6f}, !- Handle
  Surface 2395,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd4c7a68-1210-4e50-90eb-02dbe5d7a8dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.23197011056487, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 3.23197011056487, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e27d395c-0396-4424-a998-957e54c07865}, !- Handle
  Surface 2396,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {798fa010-98df-418f-90d3-c67d2fbb5b83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.9560572412667, 3.23197011056487, 4.2672, !- X,Y,Z Vertex 1 {m}
  28.9560572412667, 3.23197011056487, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.23197011056487, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.23197011056487, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1280b1b5-91a7-4ee2-ae21-7674014c6552}, !- Handle
  Surface 2397,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19775841-702e-43c3-9ccd-dbb492d92a12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.9560572412667, -2.0569950503096, 4.2672, !- X,Y,Z Vertex 1 {m}
  28.9560572412667, -2.0569950503096, 0,  !- X,Y,Z Vertex 2 {m}
  28.9560572412667, 3.23197011056487, 0,  !- X,Y,Z Vertex 3 {m}
  28.9560572412667, 3.23197011056487, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d6f955d-6f18-48b5-bc83-b0087fb16945}, !- Handle
  Surface 2398,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88cd9416-977c-45b6-a7a5-71762552728c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6143202008379, -2.0569950503096, 4.2672, !- X,Y,Z Vertex 1 {m}
  32.6143202008379, -2.0569950503096, 0,  !- X,Y,Z Vertex 2 {m}
  28.9560572412667, -2.0569950503096, 0,  !- X,Y,Z Vertex 3 {m}
  28.9560572412667, -2.0569950503096, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1265f4a6-ac8f-43e5-826c-99d01a647b21}, !- Handle
  Surface 2399,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6143202008379, -4.7462200503096, 4.2672, !- X,Y,Z Vertex 1 {m}
  32.6143202008379, -4.7462200503096, 0,  !- X,Y,Z Vertex 2 {m}
  32.6143202008379, -2.0569950503096, 0,  !- X,Y,Z Vertex 3 {m}
  32.6143202008379, -2.0569950503096, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61b8b964-394b-46d4-a858-f4fb364d98a6}, !- Handle
  Surface 2400,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b43aa1fa-88cd-4687-9792-25622e8195be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.9512799477206, -4.7462200503096, 4.2672, !- X,Y,Z Vertex 1 {m}
  28.9512799477206, -4.7462200503096, 0,  !- X,Y,Z Vertex 2 {m}
  32.6143202008379, -4.7462200503096, 0,  !- X,Y,Z Vertex 3 {m}
  32.6143202008379, -4.7462200503096, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4b9c366-9055-460d-a01a-bf52d8d7aa3f}, !- Handle
  Surface 2401,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e522d334-e397-49e6-bac1-4fb8e601d504}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8801280949137, -4.7462200503096, 4.2672, !- X,Y,Z Vertex 1 {m}
  25.8801280949137, -4.7462200503096, 0,  !- X,Y,Z Vertex 2 {m}
  28.9512799477206, -4.7462200503096, 0,  !- X,Y,Z Vertex 3 {m}
  28.9512799477206, -4.7462200503096, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4f9f665-e11b-4bd9-a0f6-8eece3131699}, !- Handle
  Surface 2402,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08307a63-be9f-48db-80fb-be79f9b488f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8089762421069, -4.7462200503096, 4.2672, !- X,Y,Z Vertex 1 {m}
  22.8089762421069, -4.7462200503096, 0,  !- X,Y,Z Vertex 2 {m}
  25.8801280949137, -4.7462200503096, 0,  !- X,Y,Z Vertex 3 {m}
  25.8801280949137, -4.7462200503096, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fddcd5b9-e45f-4c80-a597-7f8681967420}, !- Handle
  Surface 2403,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef0d8879-472b-49ca-bf82-f8494fb58ebf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7383577008379, -4.7462200503096, 4.2672, !- X,Y,Z Vertex 1 {m}
  21.7383577008379, -4.7462200503096, 0,  !- X,Y,Z Vertex 2 {m}
  22.8089762421069, -4.7462200503096, 0,  !- X,Y,Z Vertex 3 {m}
  22.8089762421069, -4.7462200503096, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e95555dd-9910-4f10-960f-e5cfe5dd9769}, !- Handle
  Surface 2404,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb86359c-6af1-4bd1-815a-64e13dfcfd2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9491405171558, -4.7462200503096, 4.2672, !- X,Y,Z Vertex 1 {m}
  18.9491405171558, -4.7462200503096, 0,  !- X,Y,Z Vertex 2 {m}
  21.7383577008379, -4.7462200503096, 0,  !- X,Y,Z Vertex 3 {m}
  21.7383577008379, -4.7462200503096, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {461e4e98-796d-41e1-9d2b-28bf129f1a12}, !- Handle
  Surface 2405,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07980e6c-6586-4a9b-a957-d7ae0b96aba5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5361405171558, -4.7462200503096, 4.2672, !- X,Y,Z Vertex 1 {m}
  16.5361405171558, -4.7462200503096, 0,  !- X,Y,Z Vertex 2 {m}
  18.9491405171558, -4.7462200503096, 0,  !- X,Y,Z Vertex 3 {m}
  18.9491405171558, -4.7462200503096, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e37a28df-39ba-48aa-9c7a-5aa0e6fce987}, !- Handle
  Surface 2406,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43844b84-9b4c-48f3-a56b-369e765a398a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9738952008379, -4.7462200503096, 4.2672, !- X,Y,Z Vertex 1 {m}
  13.9738952008379, -4.7462200503096, 0,  !- X,Y,Z Vertex 2 {m}
  16.5361405171558, -4.7462200503096, 0,  !- X,Y,Z Vertex 3 {m}
  16.5361405171558, -4.7462200503096, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36dbb27b-9711-4503-bf13-768fce157385}, !- Handle
  Surface 2407,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6133ab6-3656-4aab-8a23-4647da7a670b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5212077008379, -4.7462200503096, 4.2672, !- X,Y,Z Vertex 1 {m}
  11.5212077008379, -4.7462200503096, 0,  !- X,Y,Z Vertex 2 {m}
  13.9738952008379, -4.7462200503096, 0,  !- X,Y,Z Vertex 3 {m}
  13.9738952008379, -4.7462200503096, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a4da579-be69-4465-8e1c-4233f2acc1af}, !- Handle
  Surface 2408,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2ab584c-6c6d-4efe-a92d-70e3faa36fec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.50864048574456, -4.7462200503096, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.50864048574456, -4.7462200503096, 0,  !- X,Y,Z Vertex 2 {m}
  11.5212077008379, -4.7462200503096, 0,  !- X,Y,Z Vertex 3 {m}
  11.5212077008379, -4.7462200503096, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d80bcc00-b942-4b26-a5a1-59c535d2cbe7}, !- Handle
  Surface 2409,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {221eb2dd-4741-481a-b54c-141ab0484cc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.69931471079941, -4.7462200503096, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.69931471079941, -4.7462200503096, 0,  !- X,Y,Z Vertex 2 {m}
  8.50864048574456, -4.7462200503096, 0,  !- X,Y,Z Vertex 3 {m}
  8.50864048574456, -4.7462200503096, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a514cd05-a3d9-4ae3-be8e-89d2b3e9e575}, !- Handle
  Surface 2410,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {564cf0cb-9313-4104-8e37-e38cceb85407}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.7462200503096, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, -4.7462200503096, 0,                 !- X,Y,Z Vertex 2 {m}
  6.69931471079941, -4.7462200503096, 0,  !- X,Y,Z Vertex 3 {m}
  6.69931471079941, -4.7462200503096, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34276bfd-1fc3-4623-af29-940c83013d61}, !- Handle
  Surface 2411,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea04da04-5542-418b-b3e2-8278eed815f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.2301575503096, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, -3.2301575503096, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.7462200503096, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -4.7462200503096, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8080832f-d060-4184-a4c6-928ceb513bf9}, !- Handle
  Surface 2412,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f275fc4-833a-410f-99c8-e81f29d5027e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.2301575503096, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -3.2301575503096, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb96d03c-6bd6-4728-8e43-3729ff737dde}, !- Handle
  Surface 2413,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d0b8645-ef5e-4fbd-99e3-a8ebcff7049d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6143202008379, -4.7462200503096, 4.2672, !- X,Y,Z Vertex 1 {m}
  32.6143202008379, -3.30000755030964, 4.2672, !- X,Y,Z Vertex 2 {m}
  27.9679843441, -3.30000755030964, 4.2672, !- X,Y,Z Vertex 3 {m}
  27.9679843441, 3.23197011056487, 4.2672, !- X,Y,Z Vertex 4 {m}
  0, 3.23197011056487, 4.2672,            !- X,Y,Z Vertex 5 {m}
  0, -4.7462200503096, 4.2672;            !- X,Y,Z Vertex 6 {m}

OS:Space,
  {3948c3a6-a542-441b-87b8-73ce6ec18532}, !- Handle
  5.OpenOffice 5,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.1333680737825,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {ae567450-64ae-43c3-8f94-cbf0500ba46b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {38a8bf20-7ef7-443f-be8c-5758c31d395a}, !- Handle
  Surface 2414,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3948c3a6-a542-441b-87b8-73ce6ec18532}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d658a68b-3e04-447a-a8e6-8d364b98762a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.302125, -9.53142980696848, 0,        !- X,Y,Z Vertex 1 {m}
  -4.302125, -11.4977905688948, 0,        !- X,Y,Z Vertex 2 {m}
  -8.5613875, -11.4977905688948, 0,       !- X,Y,Z Vertex 3 {m}
  -8.5613875, -9.53142980696848, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f64a367-94ce-44ed-bff0-2f81f6198df1}, !- Handle
  Surface 2415,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3948c3a6-a542-441b-87b8-73ce6ec18532}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b446c300-d937-49a4-988b-d8bad5a79293}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.4977905688948, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -11.4977905688948, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd6af639-5cb1-41ca-9106-269ac2fdf2fb}, !- Handle
  Surface 2416,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3948c3a6-a542-441b-87b8-73ce6ec18532}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0dd54df-8c6b-46fa-9346-ec2640af7fc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5613875, -11.4977905688948, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -8.5613875, -11.4977905688948, 0,       !- X,Y,Z Vertex 2 {m}
  0, -11.4977905688948, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.4977905688948, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e042861-1400-45cf-8dda-cc73915756ce}, !- Handle
  Surface 2417,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3948c3a6-a542-441b-87b8-73ce6ec18532}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5613875, 0, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -8.5613875, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  -8.5613875, -11.4977905688948, 0,       !- X,Y,Z Vertex 3 {m}
  -8.5613875, -11.4977905688948, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22aef10b-8d3a-4e2b-ad8c-94f044c54219}, !- Handle
  Surface 2418,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3948c3a6-a542-441b-87b8-73ce6ec18532}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.5613875, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -8.5613875, 0, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c6d1149-3906-4d30-a659-2ca8a6796cf3}, !- Handle
  Surface 2419,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3948c3a6-a542-441b-87b8-73ce6ec18532}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccc5a6a9-11b5-4b0a-8684-4ed21e983c27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.4977905688948, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -8.5613875, 0, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -8.5613875, -11.4977905688948, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {54d3f934-f463-4ce7-956c-3239cea443ba}, !- Handle
  9.Conference 4,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.0748305737824,                       !- X Origin {m}
  47.884363667448,                        !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {2794d8d6-c25d-4a2f-8ab8-e98df924d4dd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b95fe3fd-d163-4ff1-8be2-9bc11fc4230d}, !- Handle
  Surface 2420,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54d3f934-f463-4ce7-956c-3239cea443ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {952166d6-6dd0-47ae-9a9d-5184e52f0589}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.26705281437174, -6.95166249999996, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.95166249999996, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04420c32-05b4-493c-969e-18fda8577ca4}, !- Handle
  Surface 2421,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54d3f934-f463-4ce7-956c-3239cea443ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0797163-9cba-46e6-8ce4-4100f0f889c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {762c4beb-5496-4455-96ca-b5dad39731b8}, !- Handle
  Surface 2422,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54d3f934-f463-4ce7-956c-3239cea443ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55b51a3d-fd01-4ce2-8c8d-c43a7467328c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, -4.95717767389983, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.26705281437174, -4.95717767389983, 0, !- X,Y,Z Vertex 2 {m}
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.26705281437174, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {372004b9-7717-4d35-b1db-cf9baeb235b7}, !- Handle
  Surface 2423,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54d3f934-f463-4ce7-956c-3239cea443ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {799d8223-3667-45f3-9a81-df6f7bdbacbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, -6.95166249999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.26705281437174, -6.95166249999996, 0, !- X,Y,Z Vertex 2 {m}
  4.26705281437174, -4.95717767389983, 0, !- X,Y,Z Vertex 3 {m}
  4.26705281437174, -4.95717767389983, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2caf7c92-7f18-4b6a-bdce-9231e1106afd}, !- Handle
  Surface 2424,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54d3f934-f463-4ce7-956c-3239cea443ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d50bcfb0-16f1-436f-b6b6-24608da81f9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, -6.95166249999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.86464837314448, -6.95166249999996, 0, !- X,Y,Z Vertex 2 {m}
  4.26705281437174, -6.95166249999996, 0, !- X,Y,Z Vertex 3 {m}
  4.26705281437174, -6.95166249999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd441e11-4a93-4d9a-ba34-fbf644c7e420}, !- Handle
  Surface 2425,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54d3f934-f463-4ce7-956c-3239cea443ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {817b9525-8d1c-4b63-a230-38b62c13b388}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.95166249999996, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.95166249999996, 0,                !- X,Y,Z Vertex 2 {m}
  1.86464837314448, -6.95166249999996, 0, !- X,Y,Z Vertex 3 {m}
  1.86464837314448, -6.95166249999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcc057c9-ac4e-482c-ae08-bf6a8ffdc2b7}, !- Handle
  Surface 2426,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54d3f934-f463-4ce7-956c-3239cea443ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc2bad92-8c27-40f5-82f2-a2a2fa81381e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.95166249999996, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.95166249999996, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cf87361-d766-461a-86b4-efd86e11f158}, !- Handle
  Surface 2427,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54d3f934-f463-4ce7-956c-3239cea443ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, -6.95166249999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.95166249999996, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d5f81505-591e-430a-9057-96e35abbc7c1}, !- Handle
  5.Conference 10,                        !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  112.413493073782,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {603bc465-70cf-4b65-9ad0-8ec78bfc7c80}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ef63949c-9d8c-4f99-83d9-780c67eef10d}, !- Handle
  Surface 2428,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5f81505-591e-430a-9057-96e35abbc7c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b5b2eb0-904e-4a85-a0ae-88b4562486c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.1705332367713, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.4558625, -3.1705332367713, 0,        !- X,Y,Z Vertex 3 {m}
  -2.4558625, -7.04615245833778, 0,       !- X,Y,Z Vertex 4 {m}
  -3.65826295957119, -7.04615245833778, 0, !- X,Y,Z Vertex 5 {m}
  -3.65826295957119, 0, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0c954380-c580-4e1e-b3d8-185fd4bec1b7}, !- Handle
  Surface 2429,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {d5f81505-591e-430a-9057-96e35abbc7c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.115675, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -11.115675, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56c9844b-8ee5-4dc6-a04a-4c36557a9b25}, !- Handle
  Surface 2430,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5f81505-591e-430a-9057-96e35abbc7c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ac051c-dce0-40b5-92a5-a1332f733989}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65826295957119, -11.115675, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -3.65826295957119, -11.115675, 0,       !- X,Y,Z Vertex 2 {m}
  0, -11.115675, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -11.115675, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82f327c6-d709-4a9b-a6cb-af6ad0267603}, !- Handle
  Surface 2431,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5f81505-591e-430a-9057-96e35abbc7c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33b1ae86-c17c-4a44-9140-bc95a5053a6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65826295957119, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.65826295957119, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.65826295957119, -11.115675, 0,       !- X,Y,Z Vertex 3 {m}
  -3.65826295957119, -11.115675, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8195fddc-94bd-4640-9a22-d1493f553431}, !- Handle
  Surface 2432,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {d5f81505-591e-430a-9057-96e35abbc7c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.65826295957119, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.65826295957119, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb02f0f-1fb1-437f-8784-e32eb8571d2b}, !- Handle
  Surface 2433,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5f81505-591e-430a-9057-96e35abbc7c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ddf5766-31bd-4ea4-bc8f-5c24e7074bed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.115675, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -3.65826295957119, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -3.65826295957119, -11.115675, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {72ad1239-fcf1-4ce4-b6b2-a8c505c14009}, !- Handle
  7.BreakRoom,                            !- Name
  {ab3eed83-ffd8-4869-af10-dad4f35542b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.341883388154,                        !- X Origin {m}
  42.9271859935482,                       !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {4bca9275-372e-4e3f-8ebb-5358db02d2bf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7341a144-20c9-486a-8526-a5a74dc55aa1}, !- Handle
  Surface 2434,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72ad1239-fcf1-4ce4-b6b2-a8c505c14009}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a858829-d1af-42c3-827b-30c42bb2af2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 6.79391517389983, 0,  !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.79391517389983, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fada1ff5-5de4-457a-b259-e1b492a05437}, !- Handle
  Surface 2435,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72ad1239-fcf1-4ce4-b6b2-a8c505c14009}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {893e08d9-c617-4121-80eb-d8cac7183890}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.95717767389983, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.95717767389983, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f58abe7-d864-43ae-8d06-d194be93d7db}, !- Handle
  Surface 2436,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72ad1239-fcf1-4ce4-b6b2-a8c505c14009}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6afb53f-e9a8-473a-9b31-24573e19b077}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.79391517389983, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.79391517389983, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.95717767389983, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.95717767389983, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a36ac23-c02a-439b-8ca2-737ec37ef221}, !- Handle
  Surface 2437,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72ad1239-fcf1-4ce4-b6b2-a8c505c14009}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 6.79391517389983, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 6.79391517389983, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.79391517389983, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.79391517389983, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c631a38-9654-41b0-a5c8-4e1be7c639ba}, !- Handle
  Surface 2438,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72ad1239-fcf1-4ce4-b6b2-a8c505c14009}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d620ae1-3a90-454d-a283-71d2c2945e1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 4.95717767389983, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 4.95717767389983, 0,  !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 6.79391517389983, 0,  !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 6.79391517389983, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {589495b1-cad8-4184-addb-a195f51d78b2}, !- Handle
  Surface 2439,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72ad1239-fcf1-4ce4-b6b2-a8c505c14009}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4faffa9b-1bd3-414e-aeb1-1ca63baca3ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 4.95717767389983, 0,  !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 4.95717767389983, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfa9f486-34de-4bcd-b657-f5fcac50ca9d}, !- Handle
  Surface 2440,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72ad1239-fcf1-4ce4-b6b2-a8c505c14009}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38d5d2ad-84df-4f17-963e-1a956c576d95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ac0a3bd-fa38-4cd1-af3a-42b42c0a210a}, !- Handle
  Surface 2441,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72ad1239-fcf1-4ce4-b6b2-a8c505c14009}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7a8e256-eeca-4afb-9f5d-4748e27d5cd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 6.79391517389983, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 6.79391517389983, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {651841f6-3a33-414e-9ac1-6712ac959bdd}, !- Handle
  8.BreakRoom 1,                          !- Name
  {ab3eed83-ffd8-4869-af10-dad4f35542b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.341883388154,                        !- X Origin {m}
  42.9271859935481,                       !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {8114f011-b64e-4472-b221-e4b3a201c8c9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d7a8e256-eeca-4afb-9f5d-4748e27d5cd9}, !- Handle
  Surface 2442,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {651841f6-3a33-414e-9ac1-6712ac959bdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ac0a3bd-fa38-4cd1-af3a-42b42c0a210a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 6.79391517389983, 0,  !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.79391517389983, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9b1fcaf-e4f4-4262-a30f-a8e3fb1483b4}, !- Handle
  Surface 2443,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {651841f6-3a33-414e-9ac1-6712ac959bdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddaa2bda-56a7-4b0f-947b-8392c2aa8bc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.95717767389983, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.95717767389983, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3045af4-0feb-4bbf-b594-2024d73aabbe}, !- Handle
  Surface 2444,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {651841f6-3a33-414e-9ac1-6712ac959bdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2d56770-c711-4f10-8ba2-ac4eeaf2009e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.79391517389983, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.79391517389983, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.95717767389983, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.95717767389983, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b95d1b-39d2-4897-9514-b82530f6b6ee}, !- Handle
  Surface 2445,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {651841f6-3a33-414e-9ac1-6712ac959bdd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 6.79391517389983, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 6.79391517389983, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.79391517389983, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.79391517389983, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58258cb9-62ce-4404-ad8b-f9e37396fe69}, !- Handle
  Surface 2446,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {651841f6-3a33-414e-9ac1-6712ac959bdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {768e1b91-c881-44a2-9dab-5f2e2e6d580b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 4.95717767389983, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 4.95717767389983, 0,  !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 6.79391517389983, 0,  !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 6.79391517389983, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cbeebbe-61aa-4806-94bf-267c5d643b73}, !- Handle
  Surface 2447,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {651841f6-3a33-414e-9ac1-6712ac959bdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1419296c-a400-4389-9861-64b084aca8e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 4.95717767389983, 0,  !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 4.95717767389983, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef530a43-9d9b-4990-bc0e-03be99bce7a0}, !- Handle
  Surface 2448,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {651841f6-3a33-414e-9ac1-6712ac959bdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bce53306-bfb1-4a3b-9ef2-f7288e294c55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7166188-e6b3-4030-8039-0e1615e7f324}, !- Handle
  Surface 2449,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {651841f6-3a33-414e-9ac1-6712ac959bdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3500e45b-2c6f-42ba-ad31-9e30c46e9176}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 6.79391517389983, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 6.79391517389983, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6ca64213-a2f4-4b66-9ea0-ff31cf77ece8}, !- Handle
  6.OpenOffice 7,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.0748305737824,                       !- X Origin {m}
  40.932701167448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {25606a2a-8908-4640-83f6-bd5318308393}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {96f432fb-18cc-440e-9f4b-84be7d56f1d1}, !- Handle
  Surface 2450,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ca64213-a2f4-4b66-9ea0-ff31cf77ece8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3b13400-914b-4105-965c-19f1a53ecb50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.86464837314448, -3.5004375, 0,        !- X,Y,Z Vertex 2 {m}
  0, -3.5004375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a7b0e9a-3597-4c54-854f-d704ff179f61}, !- Handle
  Surface 2451,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ca64213-a2f4-4b66-9ea0-ff31cf77ece8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c88a6c0-76d0-49c6-9a4c-4f68254936d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.86464837314448, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {867c0dd6-2a89-4df8-8c9f-f36a0bc8b5a2}, !- Handle
  Surface 2452,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ca64213-a2f4-4b66-9ea0-ff31cf77ece8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {791af12f-1762-4dab-ab17-859110109e27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, -3.5004375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  1.86464837314448, -3.5004375, 0,        !- X,Y,Z Vertex 2 {m}
  1.86464837314448, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.86464837314448, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f382b9cd-8e59-40e4-b397-257eac2771d3}, !- Handle
  Surface 2453,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ca64213-a2f4-4b66-9ea0-ff31cf77ece8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5643bbd1-e8ff-4e26-bfdd-56f06e233e28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.5635625, -3.5004375, 4.2672,          !- X,Y,Z Vertex 1 {m}
  0.5635625, -3.5004375, 0,               !- X,Y,Z Vertex 2 {m}
  1.86464837314448, -3.5004375, 0,        !- X,Y,Z Vertex 3 {m}
  1.86464837314448, -3.5004375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4a745cf-20b3-4f54-b7de-5b08484e4dc7}, !- Handle
  Surface 2454,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ca64213-a2f4-4b66-9ea0-ff31cf77ece8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b55772e-1be9-4449-a12f-6bcea6b9565c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5004375, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -3.5004375, 0,                       !- X,Y,Z Vertex 2 {m}
  0.5635625, -3.5004375, 0,               !- X,Y,Z Vertex 3 {m}
  0.5635625, -3.5004375, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28beb7fb-396c-4ba3-84cd-6c966d89cb53}, !- Handle
  Surface 2455,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ca64213-a2f4-4b66-9ea0-ff31cf77ece8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65faf6be-838a-4916-9bc6-f51c4e17d6de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.5004375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -3.5004375, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f203d59-e9cc-4e65-ae09-1ffa0bf94537}, !- Handle
  Surface 2456,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ca64213-a2f4-4b66-9ea0-ff31cf77ece8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea9f998b-eae9-4758-b5db-695d61b4b256}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, -3.5004375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  1.86464837314448, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.5004375, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {469bbdac-71e8-4dc5-8556-14c4854682c6}, !- Handle
  6.OpenOffice 5,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  58.9394789469265,                       !- X Origin {m}
  40.932701167448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {87305609-1979-4f5b-9808-ccd2fe980abb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f6ab7495-26a1-4a9c-87e8-2e7ebdf2560c}, !- Handle
  Surface 2457,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {469bbdac-71e8-4dc5-8556-14c4854682c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d4f8de2-cbba-4a2d-9e56-fbb1d644ef0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40240444122727, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.40240444122727, -3.5004375, 0,        !- X,Y,Z Vertex 2 {m}
  0, -3.5004375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dcd2be2-9806-406e-a639-b2c6256d1ead}, !- Handle
  Surface 2458,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {469bbdac-71e8-4dc5-8556-14c4854682c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f588c3d-b1d3-4d98-8497-663fae100c3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40240444122727, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.40240444122727, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ea57388-4a5e-4e1f-8992-7a3ca46ef671}, !- Handle
  Surface 2459,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {469bbdac-71e8-4dc5-8556-14c4854682c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0658166-9d0e-402a-ad83-2bd2226b03da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40240444122727, -3.5004375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.40240444122727, -3.5004375, 0,        !- X,Y,Z Vertex 2 {m}
  2.40240444122727, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.40240444122727, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72646900-a184-49a0-8bae-7b49882e9573}, !- Handle
  Surface 2460,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {469bbdac-71e8-4dc5-8556-14c4854682c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4cb4ad1-054c-4780-8bb5-1cd2235f9f50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5004375, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -3.5004375, 0,                       !- X,Y,Z Vertex 2 {m}
  2.40240444122727, -3.5004375, 0,        !- X,Y,Z Vertex 3 {m}
  2.40240444122727, -3.5004375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {791af12f-1762-4dab-ab17-859110109e27}, !- Handle
  Surface 2461,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {469bbdac-71e8-4dc5-8556-14c4854682c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {867c0dd6-2a89-4df8-8c9f-f36a0bc8b5a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.5004375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -3.5004375, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20dcdb8f-b756-4851-a412-3dd25841071f}, !- Handle
  Surface 2462,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {469bbdac-71e8-4dc5-8556-14c4854682c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20636a48-2c14-42d0-9dfa-a73319cbb148}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40240444122727, -3.5004375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.40240444122727, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.5004375, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5fcf72fa-5ef6-413b-9dd3-b35c044b2076}, !- Handle
  6.BreakRoom,                            !- Name
  {ab3eed83-ffd8-4869-af10-dad4f35542b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.3418833881543,                       !- X Origin {m}
  40.932701167448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {f2ad3b39-54e5-4fbc-a695-69737ceda03b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b1aa19c0-74de-497e-9a97-440f7bf6f8fb}, !- Handle
  Surface 2463,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5fcf72fa-5ef6-413b-9dd3-b35c044b2076}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03296562-3d59-46f8-b5ef-cc014196baa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 1.99448482610012, 0,  !- X,Y,Z Vertex 1 {m}
  9.59194188845516, -3.5004375, 0,        !- X,Y,Z Vertex 2 {m}
  0, -3.5004375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 1.99448482610012, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9679b5fb-0581-4a92-a532-e3d28c48effd}, !- Handle
  Surface 2464,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fcf72fa-5ef6-413b-9dd3-b35c044b2076}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3100ef2b-3bab-4f79-bdf6-8313367e2590}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.99448482610012, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 1.99448482610012, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebff8da9-93b4-47dc-af3e-87328c74037f}, !- Handle
  Surface 2465,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fcf72fa-5ef6-413b-9dd3-b35c044b2076}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8f70f4a-2d4f-4b4b-af62-114f756653b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 1.99448482610012, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 1.99448482610012, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.99448482610012, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.99448482610012, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8d895ab-f8dc-4994-955a-3d03c0457811}, !- Handle
  Surface 2466,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fcf72fa-5ef6-413b-9dd3-b35c044b2076}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5113306e-cff5-424f-a16e-876cd54afacb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, -0.270279949690402, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, -0.270279949690402, 0, !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 1.99448482610012, 0,  !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 1.99448482610012, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79f24dec-8bd3-4dbf-a893-19d12b0b4819}, !- Handle
  Surface 2467,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fcf72fa-5ef6-413b-9dd3-b35c044b2076}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cf621d3-ca49-4360-8cf0-9341900ad10b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, -3.5004375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  9.59194188845516, -3.5004375, 0,        !- X,Y,Z Vertex 2 {m}
  9.59194188845516, -0.270279949690402, 0, !- X,Y,Z Vertex 3 {m}
  9.59194188845516, -0.270279949690402, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a71296e3-2f3a-4ebc-beaa-69e6aa87de63}, !- Handle
  Surface 2468,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fcf72fa-5ef6-413b-9dd3-b35c044b2076}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7208c851-940e-46d2-95b9-51b89acc53ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5004375, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -3.5004375, 0,                       !- X,Y,Z Vertex 2 {m}
  9.59194188845516, -3.5004375, 0,        !- X,Y,Z Vertex 3 {m}
  9.59194188845516, -3.5004375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0658166-9d0e-402a-ad83-2bd2226b03da}, !- Handle
  Surface 2469,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fcf72fa-5ef6-413b-9dd3-b35c044b2076}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ea57388-4a5e-4e1f-8992-7a3ca46ef671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.5004375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -3.5004375, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fb14936-8250-405a-ad00-4ab0045031fc}, !- Handle
  Surface 2470,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5fcf72fa-5ef6-413b-9dd3-b35c044b2076}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {467227dd-cf1a-45a8-84b4-7c9132adfb36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, -3.5004375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 1.99448482610012, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 1.99448482610012, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -3.5004375, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d8f73493-e831-41bf-9502-d3cc8de3a054}, !- Handle
  6.Conference 8,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.9338252766097,                       !- X Origin {m}
  37.432263667448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {56cf9cdd-06b7-43c0-baf5-7b9a5bce7311}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {77bb3dad-7adf-49cd-a99e-6726468a7eb9}, !- Handle
  Surface 2471,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8f73493-e831-41bf-9502-d3cc8de3a054}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {632e810f-5b63-4c65-8523-5f53f772fb74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, 3.2301575503096, 0,    !- X,Y,Z Vertex 1 {m}
  3.4812677971731, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.2301575503096, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cf621d3-ca49-4360-8cf0-9341900ad10b}, !- Handle
  Surface 2472,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8f73493-e831-41bf-9502-d3cc8de3a054}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79f24dec-8bd3-4dbf-a893-19d12b0b4819}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.2301575503096, 4.2672,             !- X,Y,Z Vertex 1 {m}
  0, 3.2301575503096, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d1284bd-3c99-40ad-a129-a5969fe8bd0d}, !- Handle
  Surface 2473,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8f73493-e831-41bf-9502-d3cc8de3a054}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e444edd-48f2-40bf-b306-f75c1c5293d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, 3.2301575503096, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.4812677971731, 3.2301575503096, 0,    !- X,Y,Z Vertex 2 {m}
  0, 3.2301575503096, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 3.2301575503096, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a2b5c49-3986-4e5b-bc91-46903e90c32d}, !- Handle
  Surface 2474,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8f73493-e831-41bf-9502-d3cc8de3a054}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a41b969-3d98-4635-b1e1-0971a43c350d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  3.4812677971731, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  3.4812677971731, 3.2301575503096, 0,    !- X,Y,Z Vertex 3 {m}
  3.4812677971731, 3.2301575503096, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e312ade2-2983-4751-a2d0-3e6e1f748d06}, !- Handle
  Surface 2475,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8f73493-e831-41bf-9502-d3cc8de3a054}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21151b97-4b62-42b4-acee-88c35fb10674}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.4812677971731, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.4812677971731, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76be584f-8013-4837-90f8-094eb552e638}, !- Handle
  Surface 2476,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8f73493-e831-41bf-9502-d3cc8de3a054}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63bdadc6-3489-4b42-841c-99dbdb0bacbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  3.4812677971731, 3.2301575503096, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 3.2301575503096, 4.2672,             !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {86e01705-d52e-4d12-b053-329e7d8be919}, !- Handle
  6.OpenOffice 12,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.6519286359243,                       !- X Origin {m}
  37.432263667448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {b33fed69-1629-4e2c-aef9-de00eab9ca93}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4e810cb9-0412-4d4e-a630-05e0bd60299a}, !- Handle
  Surface 2477,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86e01705-d52e-4d12-b053-329e7d8be919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c0495a4-a228-4d4e-96fa-6cdde35a0a07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14724423702007, 3.2301575503096, 0,   !- X,Y,Z Vertex 1 {m}
  4.14724423702007, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.2301575503096, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a99efc-d9ab-4ef0-80f4-bf20ef1091f8}, !- Handle
  Surface 2478,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e01705-d52e-4d12-b053-329e7d8be919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85fddb78-747b-4209-bb92-909d831f04c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.2301575503096, 4.2672,             !- X,Y,Z Vertex 1 {m}
  0, 3.2301575503096, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {028acbea-1320-4c45-8a8a-f70f1578d627}, !- Handle
  Surface 2479,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e01705-d52e-4d12-b053-329e7d8be919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f29bf1a4-706b-49d8-be88-c0a83f39171f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14724423702007, 3.2301575503096, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.14724423702007, 3.2301575503096, 0,   !- X,Y,Z Vertex 2 {m}
  0, 3.2301575503096, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 3.2301575503096, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f275fc4-833a-410f-99c8-e81f29d5027e}, !- Handle
  Surface 2480,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e01705-d52e-4d12-b053-329e7d8be919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8080832f-d060-4184-a4c6-928ceb513bf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14724423702007, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.14724423702007, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.14724423702007, 3.2301575503096, 0,   !- X,Y,Z Vertex 3 {m}
  4.14724423702007, 3.2301575503096, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5178aaf-04cd-4c34-a60c-0bad750e20ac}, !- Handle
  Surface 2481,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e01705-d52e-4d12-b053-329e7d8be919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2e5a234-2618-416d-b736-3fe59869c58b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.14724423702007, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.14724423702007, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b743205-b775-42fe-a8ec-1e72e5680496}, !- Handle
  Surface 2482,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86e01705-d52e-4d12-b053-329e7d8be919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9060b565-780d-4c4a-81ce-a603edf3ddc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14724423702007, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.14724423702007, 3.2301575503096, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 3.2301575503096, 4.2672,             !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0d1af084-5d6e-4294-8223-aa1683be553e}, !- Handle
  7.OpenOffice,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.9338252766141,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {4a6a02d6-1472-4bee-bf29-0f9abca18dff}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ab1407fa-38db-4e2a-aa05-db26958be90a}, !- Handle
  Surface 2483,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0d1af084-5d6e-4294-8223-aa1683be553e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {347a7945-c47f-415a-b632-bea3691e287a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8333319404299, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  36.8333319404299, -5.82670983912551, 0, !- X,Y,Z Vertex 2 {m}
  8.86534759633009, -5.82670983912547, 0, !- X,Y,Z Vertex 3 {m}
  8.86534759633009, -1.8367375, 0,        !- X,Y,Z Vertex 4 {m}
  0, -1.8367375, 0,                       !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f6191fd5-a298-45c1-b99e-60b4d9d942ad}, !- Handle
  Surface 2484,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d1af084-5d6e-4294-8223-aa1683be553e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8333319404299, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  36.8333319404299, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff5995c0-62b7-44db-ae92-e3f20a3153ad}, !- Handle
  Surface 2485,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d1af084-5d6e-4294-8223-aa1683be553e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c646556-48d5-4c57-9ffe-39030da7f09c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8333319404299, -5.82670983912551, 4.2672, !- X,Y,Z Vertex 1 {m}
  36.8333319404299, -5.82670983912551, 0, !- X,Y,Z Vertex 2 {m}
  36.8333319404299, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  36.8333319404299, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e868536-eed9-4a0e-b518-f5f17f49efc7}, !- Handle
  Surface 2486,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d1af084-5d6e-4294-8223-aa1683be553e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdf2c90b-2fd8-4c81-996e-6593fffca134}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, -5.82670983912551, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.4812677971731, -5.82670983912551, 0,  !- X,Y,Z Vertex 2 {m}
  36.8333319404299, -5.82670983912551, 0, !- X,Y,Z Vertex 3 {m}
  36.8333319404299, -5.82670983912551, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8793e8cf-07ce-4ad5-96d4-a241f9b9ec1f}, !- Handle
  Surface 2487,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d1af084-5d6e-4294-8223-aa1683be553e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {363f6947-0a92-4b82-9ced-c40d9e7834c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, -1.8367375, 4.2672,    !- X,Y,Z Vertex 1 {m}
  3.4812677971731, -1.8367375, 0,         !- X,Y,Z Vertex 2 {m}
  3.4812677971731, -5.82670983912551, 0,  !- X,Y,Z Vertex 3 {m}
  3.4812677971731, -5.82670983912551, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44378841-2519-45cd-8bf7-e8c8cc6e8921}, !- Handle
  Surface 2488,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d1af084-5d6e-4294-8223-aa1683be553e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e4d8ef0-fba0-4487-a4a7-beab4053250e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.8367375, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -1.8367375, 0,                       !- X,Y,Z Vertex 2 {m}
  3.4812677971731, -1.8367375, 0,         !- X,Y,Z Vertex 3 {m}
  3.4812677971731, -1.8367375, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d620ae1-3a90-454d-a283-71d2c2945e1f}, !- Handle
  Surface 2489,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d1af084-5d6e-4294-8223-aa1683be553e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c631a38-9654-41b0-a5c8-4e1be7c639ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.8367375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -1.8367375, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {087360b8-1507-48f3-b6e7-c9688a94faa2}, !- Handle
  Surface 2490,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d1af084-5d6e-4294-8223-aa1683be553e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb49cd43-48df-48ee-ae72-69b067597d60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8333319404299, -5.82670983912551, 4.2672, !- X,Y,Z Vertex 1 {m}
  36.8333319404299, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -1.8367375, 4.2672,                  !- X,Y,Z Vertex 4 {m}
  3.4812677971731, -1.8367375, 4.2672,    !- X,Y,Z Vertex 5 {m}
  3.4812677971731, -5.82670983912551, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {402894ef-556b-47a5-8c9b-093e38815ad7}, !- Handle
  7.OpenOffice 5,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.271068665854,                        !- X Origin {m}
  44.075951167448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {233b4e0e-5841-441d-b1d4-3a881c8836d1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8a4be204-3516-4df8-b7a9-01a6c601c8c3}, !- Handle
  Surface 2491,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {402894ef-556b-47a5-8c9b-093e38815ad7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33bea24a-3f79-41c1-963a-905eb4a83913}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.87655, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.12934405297462, 6.3528204918839e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.12934405297396, 2.87655, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {815b51eb-cef7-4a55-8a8b-56efda17d4f9}, !- Handle
  Surface 2492,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402894ef-556b-47a5-8c9b-093e38815ad7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e858f7fa-c6b4-4821-86fb-919f907f58a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.6990880920714, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -23.6990880920714, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7c44165-7fda-48a0-91ee-ecf9f63ca49c}, !- Handle
  Surface 2493,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402894ef-556b-47a5-8c9b-093e38815ad7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.6990880920714, 5.64515, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -23.6990880920714, 5.64515, 0,          !- X,Y,Z Vertex 2 {m}
  -23.6990880920714, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -23.6990880920714, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec3a50b4-5295-4352-b712-2da63bc29457}, !- Handle
  Surface 2494,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402894ef-556b-47a5-8c9b-093e38815ad7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.97665286164601, 5.64515, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -2.97665286164601, 5.64515, 0,          !- X,Y,Z Vertex 2 {m}
  -23.6990880920714, 5.64515, 0,          !- X,Y,Z Vertex 3 {m}
  -23.6990880920714, 5.64515, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b9ee08c-5520-497d-9965-36a40d0b7e54}, !- Handle
  Surface 2495,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402894ef-556b-47a5-8c9b-093e38815ad7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e5534b6-1762-46fd-924f-d35407b17ac7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.97665286164601, 2.87655, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -2.97665286164601, 2.87655, 0,          !- X,Y,Z Vertex 2 {m}
  -2.97665286164601, 5.64515, 0,          !- X,Y,Z Vertex 3 {m}
  -2.97665286164601, 5.64515, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44073ac5-0cd1-4fbd-8feb-2189cdc16d9f}, !- Handle
  Surface 2496,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402894ef-556b-47a5-8c9b-093e38815ad7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52743471-090d-41a2-b2f6-b4a93c6295dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.87655, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 2.87655, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.97665286164601, 2.87655, 0,          !- X,Y,Z Vertex 3 {m}
  -2.97665286164601, 2.87655, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2633629-374c-4279-b9ba-e452f4b60511}, !- Handle
  Surface 2497,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402894ef-556b-47a5-8c9b-093e38815ad7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8096a65-ac81-4d9e-8260-5879a6f9fc1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.87655, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 2.87655, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1adb309d-11aa-4a5a-8733-fd70de7146a6}, !- Handle
  Surface 2498,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {402894ef-556b-47a5-8c9b-093e38815ad7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {641ad41e-2fa0-4399-b515-84114b23bc6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 2.87655, 4.2672,                     !- X,Y,Z Vertex 2 {m}
  -2.97665286164601, 2.87655, 4.2672,     !- X,Y,Z Vertex 3 {m}
  -2.97665286164601, 5.64515, 4.2672,     !- X,Y,Z Vertex 4 {m}
  -23.6990880920714, 5.64515, 4.2672,     !- X,Y,Z Vertex 5 {m}
  -23.6990880920714, 0, 4.2672;           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {5399ece6-3d8e-4778-8324-310e9c2f9709}, !- Handle
  7.Stairs 1,                             !- Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.271068665854,                        !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {54d9bb68-92f1-409b-ac53-98f19b2f2e3b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3138755e-386f-474c-8303-50cfca6badad}, !- Handle
  Surface 2499,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5399ece6-3d8e-4778-8324-310e9c2f9709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {843e6b84-dc47-443c-9b25-859058672eef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  9.7139125, -5.64515, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {839385d9-a013-40a3-8e45-934e01444aca}, !- Handle
  Surface 2500,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5399ece6-3d8e-4778-8324-310e9c2f9709}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0481b1dd-e846-48b4-8f6d-7ec97f067fe6}, !- Handle
  Surface 2501,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5399ece6-3d8e-4778-8324-310e9c2f9709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04dc5b63-d28d-4745-ba25-73083d8326ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, -5.64515, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.7139125, -5.64515, 0,                 !- X,Y,Z Vertex 2 {m}
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  9.7139125, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab72ddc2-98e7-4a8c-86b7-c9d0aa7e6c27}, !- Handle
  Surface 2502,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5399ece6-3d8e-4778-8324-310e9c2f9709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12fb9811-7dd4-46c2-95ae-a3ccdffe24d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 2 {m}
  9.7139125, -5.64515, 0,                 !- X,Y,Z Vertex 3 {m}
  9.7139125, -5.64515, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8096a65-ac81-4d9e-8260-5879a6f9fc1e}, !- Handle
  Surface 2503,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5399ece6-3d8e-4778-8324-310e9c2f9709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2633629-374c-4279-b9ba-e452f4b60511}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7686, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -2.7686, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdc251ab-61ef-4865-a07e-4649873d40be}, !- Handle
  Surface 2504,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5399ece6-3d8e-4778-8324-310e9c2f9709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14f31cc2-39b5-433c-b033-34cb87e52bc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.7686, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.7686, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e83555f-8d04-4469-87cb-af0f137ce4cf}, !- Handle
  Surface 2505,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5399ece6-3d8e-4778-8324-310e9c2f9709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24fb8388-4051-4bcf-b2ae-14dad6d48142}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, -5.64515, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.7139125, 0, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4f26a851-3000-4ba3-ad6a-9e16ff8ec45b}, !- Handle
  7.Corridor 2,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.0748305737842,                       !- X Origin {m}
  47.884363667448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {6a2e37d2-5346-42cf-96e0-60738fee6898}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {32b4472e-1afb-4cd5-9705-bb15b0f7afb4}, !- Handle
  Surface 2506,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f26a851-3000-4ba3-ad6a-9e16ff8ec45b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d610b78-7a01-41f1-98a6-99aca325d292}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 1.8367375, 0,         !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -3.8084125, 0,                       !- X,Y,Z Vertex 4 {m}
  -2.08984940792857, -3.8084125, 0,       !- X,Y,Z Vertex 5 {m}
  -2.08984940792857, 1.8367375, 0;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d54d40ff-2910-42d9-aad9-60be81bfc5ef}, !- Handle
  Surface 2507,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f26a851-3000-4ba3-ad6a-9e16ff8ec45b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9268fb5-b7b3-4f52-9c82-ef0c122aca48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.8084125, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -3.8084125, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3659fc4-4acd-4118-ae76-88d8780107ef}, !- Handle
  Surface 2508,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f26a851-3000-4ba3-ad6a-9e16ff8ec45b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07a270a6-049b-445e-9a50-a7f6423369f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.08984940792857, -3.8084125, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -2.08984940792857, -3.8084125, 0,       !- X,Y,Z Vertex 2 {m}
  0, -3.8084125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -3.8084125, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04dc5b63-d28d-4745-ba25-73083d8326ff}, !- Handle
  Surface 2509,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f26a851-3000-4ba3-ad6a-9e16ff8ec45b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0481b1dd-e846-48b4-8f6d-7ec97f067fe6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.08984940792857, 1.8367375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -2.08984940792857, 1.8367375, 0,        !- X,Y,Z Vertex 2 {m}
  -2.08984940792857, -3.8084125, 0,       !- X,Y,Z Vertex 3 {m}
  -2.08984940792857, -3.8084125, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8b22f67-9ab6-4eb1-97d8-cde4f7274ab1}, !- Handle
  Surface 2510,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f26a851-3000-4ba3-ad6a-9e16ff8ec45b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 1.8367375, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 1.8367375, 0,         !- X,Y,Z Vertex 2 {m}
  -2.08984940792857, 1.8367375, 0,        !- X,Y,Z Vertex 3 {m}
  -2.08984940792857, 1.8367375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6afb53f-e9a8-473a-9b31-24573e19b077}, !- Handle
  Surface 2511,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f26a851-3000-4ba3-ad6a-9e16ff8ec45b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f58abe7-d864-43ae-8d06-d194be93d7db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.26705281437174, 1.8367375, 0,         !- X,Y,Z Vertex 3 {m}
  4.26705281437174, 1.8367375, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c800a83-d0f7-4c53-b050-719fd2dd0d49}, !- Handle
  Surface 2512,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f26a851-3000-4ba3-ad6a-9e16ff8ec45b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11b764e8-49f9-4579-b276-b8fa314a10c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.26705281437174, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d29e187-80f6-4229-9be4-b6e94d468136}, !- Handle
  Surface 2513,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f26a851-3000-4ba3-ad6a-9e16ff8ec45b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21a5446f-144e-4663-a269-17043394379b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.8084125, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  4.26705281437174, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  4.26705281437174, 1.8367375, 4.2672,    !- X,Y,Z Vertex 4 {m}
  -2.08984940792857, 1.8367375, 4.2672,   !- X,Y,Z Vertex 5 {m}
  -2.08984940792857, -3.8084125, 4.2672;  !- X,Y,Z Vertex 6 {m}

OS:Space,
  {6c9507d0-9a6f-401b-bce0-32ffc360c21e}, !- Handle
  4.OpenOffice 3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.9849811658535,                       !- X Origin {m}
  37.4122904335131,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {fd24d1c6-9714-4fd7-8659-c11eb3f0a798}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {90f3b32a-d2ea-4269-971f-513b8eb29a6f}, !- Handle
  Surface 2514,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6c9507d0-9a6f-401b-bce0-32ffc360c21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eda64f1a-7bb1-4b5e-8fe0-22356371deb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.0052625, 6.66366073393492, 0,        !- X,Y,Z Vertex 1 {m}
  -4.0052625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -1.49608926606508, 0,                !- X,Y,Z Vertex 4 {m}
  -11.387256131007, -1.49608926606508, 0, !- X,Y,Z Vertex 5 {m}
  -11.387256131007, 1.26110249716358, 0,  !- X,Y,Z Vertex 6 {m}
  -13.763743631007, 1.26110249716358, 0,  !- X,Y,Z Vertex 7 {m}
  -13.763743631007, 6.66366073393489, 0;  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {66fa213a-58bb-4021-86c0-514d7bf6a43e}, !- Handle
  Surface 2515,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c9507d0-9a6f-401b-bce0-32ffc360c21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e9338dc-a802-4c8e-9db9-cc987f707876}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.49608926606508, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -1.49608926606508, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bb4e5bf-3d5b-407c-ab14-0d3b209c8f2f}, !- Handle
  Surface 2516,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c9507d0-9a6f-401b-bce0-32ffc360c21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {725bab7d-a845-4c7d-8f6f-0935d6a24d9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.37521383102971, -1.49608926606508, 4.2672, !- X,Y,Z Vertex 1 {m}
  -9.37521383102971, -1.49608926606508, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.49608926606508, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.49608926606508, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {898503d5-2a53-40a9-ba60-79b747265221}, !- Handle
  Surface 2517,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c9507d0-9a6f-401b-bce0-32ffc360c21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59a8dca0-ae08-416b-9a4b-c5ff12697b1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.387256131007, -1.49608926606508, 4.2672, !- X,Y,Z Vertex 1 {m}
  -11.387256131007, -1.49608926606508, 0, !- X,Y,Z Vertex 2 {m}
  -9.37521383102971, -1.49608926606508, 0, !- X,Y,Z Vertex 3 {m}
  -9.37521383102971, -1.49608926606508, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5e722ae-5629-4792-be75-c7c1efb3186c}, !- Handle
  Surface 2518,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c9507d0-9a6f-401b-bce0-32ffc360c21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acec4689-328e-47fe-b889-3932e7dc80fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.387256131007, 1.26110249716358, 4.2672, !- X,Y,Z Vertex 1 {m}
  -11.387256131007, 1.26110249716358, 0,  !- X,Y,Z Vertex 2 {m}
  -11.387256131007, -1.49608926606508, 0, !- X,Y,Z Vertex 3 {m}
  -11.387256131007, -1.49608926606508, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6590458f-d73b-4137-aeca-d16fdb8e3471}, !- Handle
  Surface 2519,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c9507d0-9a6f-401b-bce0-32ffc360c21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a455e27c-5c86-406b-b560-34eb7b5f2beb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.763743631007, 1.26110249716358, 4.2672, !- X,Y,Z Vertex 1 {m}
  -13.763743631007, 1.26110249716358, 0,  !- X,Y,Z Vertex 2 {m}
  -11.387256131007, 1.26110249716358, 0,  !- X,Y,Z Vertex 3 {m}
  -11.387256131007, 1.26110249716358, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8961b713-ff91-40a7-a26c-a504463bb83b}, !- Handle
  Surface 2520,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c9507d0-9a6f-401b-bce0-32ffc360c21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db91c464-487a-418d-9439-25dc06857318}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.763743631007, -1.49608926606508, 4.2672, !- X,Y,Z Vertex 1 {m}
  -13.763743631007, -1.49608926606508, 0, !- X,Y,Z Vertex 2 {m}
  -13.763743631007, 1.26110249716358, 0,  !- X,Y,Z Vertex 3 {m}
  -13.763743631007, 1.26110249716358, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bef7cd19-6b17-44c4-8c68-49d0d58feab5}, !- Handle
  Surface 2521,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c9507d0-9a6f-401b-bce0-32ffc360c21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c94207dd-5e60-4406-bfd3-fd92ac1599e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.673828529626, -1.49608926606508, 4.2672, !- X,Y,Z Vertex 1 {m}
  -18.673828529626, -1.49608926606508, 0, !- X,Y,Z Vertex 2 {m}
  -13.763743631007, -1.49608926606508, 0, !- X,Y,Z Vertex 3 {m}
  -13.763743631007, -1.49608926606508, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19a92491-76df-444b-a28c-6effc0977e66}, !- Handle
  Surface 2522,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c9507d0-9a6f-401b-bce0-32ffc360c21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d13222c3-0e12-4f35-9e7d-d16b1459f23a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.8516130920714, -1.49608926606508, 4.2672, !- X,Y,Z Vertex 1 {m}
  -24.8516130920714, -1.49608926606508, 0, !- X,Y,Z Vertex 2 {m}
  -18.673828529626, -1.49608926606508, 0, !- X,Y,Z Vertex 3 {m}
  -18.673828529626, -1.49608926606508, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b186ddc-02f2-4b8f-8faa-d8ad35ce5d65}, !- Handle
  Surface 2523,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c9507d0-9a6f-401b-bce0-32ffc360c21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb73763d-d00b-47c1-883f-4a5a682f000d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.8516130920714, 6.66366073393492, 4.2672, !- X,Y,Z Vertex 1 {m}
  -24.8516130920714, 6.66366073393492, 0, !- X,Y,Z Vertex 2 {m}
  -24.8516130920714, -1.49608926606508, 0, !- X,Y,Z Vertex 3 {m}
  -24.8516130920714, -1.49608926606508, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {182bf0e7-7df9-4abb-af61-236ce0da62f5}, !- Handle
  Surface 2524,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c9507d0-9a6f-401b-bce0-32ffc360c21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9da4a8b0-fb59-4166-b1b3-8ee2c3440a08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.7139125, 6.66366073393492, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -9.7139125, 6.66366073393492, 0,        !- X,Y,Z Vertex 2 {m}
  -24.8516130920714, 6.66366073393492, 0, !- X,Y,Z Vertex 3 {m}
  -24.8516130920714, 6.66366073393492, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94151aa9-f5b5-4a8e-bbd7-368c78912110}, !- Handle
  Surface 2525,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c9507d0-9a6f-401b-bce0-32ffc360c21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {692e24d5-611d-42e5-927d-3f73f0e2e1e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.0052625, 6.66366073393492, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -4.0052625, 6.66366073393492, 0,        !- X,Y,Z Vertex 2 {m}
  -9.7139125, 6.66366073393492, 0,        !- X,Y,Z Vertex 3 {m}
  -9.7139125, 6.66366073393492, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97da5e77-1ca7-4bae-a86d-f0fc8de673dd}, !- Handle
  Surface 2526,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c9507d0-9a6f-401b-bce0-32ffc360c21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81456604-6e26-4c85-a3db-eb1fb11cbcc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.0052625, 0, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -4.0052625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.0052625, 6.66366073393492, 0,        !- X,Y,Z Vertex 3 {m}
  -4.0052625, 6.66366073393492, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f3e8d8-1175-47df-968b-dfe76a9de60a}, !- Handle
  Surface 2527,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c9507d0-9a6f-401b-bce0-32ffc360c21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {deb940d2-e29f-4c8e-b912-735b9e20c9fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.0052625, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.0052625, 0, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d35366fa-5baa-4ae5-a02f-67a760c135c7}, !- Handle
  Surface 2528,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c9507d0-9a6f-401b-bce0-32ffc360c21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cae6f3c1-d133-4950-9884-f2724fba9c38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0326035296276, -1.49608926606508, 4.2672, !- X,Y,Z Vertex 1 {m}
  -20.8740690950687, -1.49003500283643, 4.2672, !- X,Y,Z Vertex 2 {m}
  -24.8516130920714, -1.49003500283646, 4.2672, !- X,Y,Z Vertex 3 {m}
  -24.8516130920714, -1.49608926606508, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9b036b60-efc0-414c-ae38-8469714ba4f9}, !- Handle
  4.OpenOffice 6,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.5977250348465,                       !- X Origin {m}
  38.6733929306767,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {c5636e10-6081-4a47-af74-74475491cec9}; !- Thermal Zone Name

OS:Surface,
  {516677ac-8ca3-45e7-b2d3-88fb89b8a05d}, !- Handle
  Surface 2529,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b036b60-efc0-414c-ae38-8469714ba4f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbd4cbf4-992a-4156-a483-49f4c44fd8df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.75719176322865, 0,                !- X,Y,Z Vertex 2 {m}
  -2.3764875, -2.75719176322865, 0,       !- X,Y,Z Vertex 3 {m}
  -2.3764875, 0, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acec4689-328e-47fe-b889-3932e7dc80fe}, !- Handle
  Surface 2530,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b036b60-efc0-414c-ae38-8469714ba4f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5e722ae-5629-4792-be75-c7c1efb3186c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.75719176322865, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -2.75719176322865, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e549482-acfc-448b-a0ba-1a5178c792fb}, !- Handle
  Surface 2531,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b036b60-efc0-414c-ae38-8469714ba4f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0454cbd8-54f1-431b-9002-2bc674fd4448}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.16675989861898, -2.75719176322865, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.16675989861898, -2.75719176322865, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.75719176322865, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.75719176322865, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5204b44-26a4-41f4-8efa-2efb2ee148f5}, !- Handle
  Surface 2532,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b036b60-efc0-414c-ae38-8469714ba4f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43aac292-69c2-4b63-95d9-0a510bb5d2f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.3764875, -2.75719176322865, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -2.3764875, -2.75719176322865, 0,       !- X,Y,Z Vertex 2 {m}
  -1.16675989861898, -2.75719176322865, 0, !- X,Y,Z Vertex 3 {m}
  -1.16675989861898, -2.75719176322865, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db91c464-487a-418d-9439-25dc06857318}, !- Handle
  Surface 2533,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b036b60-efc0-414c-ae38-8469714ba4f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8961b713-ff91-40a7-a26c-a504463bb83b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.3764875, 0, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -2.3764875, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  -2.3764875, -2.75719176322865, 0,       !- X,Y,Z Vertex 3 {m}
  -2.3764875, -2.75719176322865, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a455e27c-5c86-406b-b560-34eb7b5f2beb}, !- Handle
  Surface 2534,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b036b60-efc0-414c-ae38-8469714ba4f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6590458f-d73b-4137-aeca-d16fdb8e3471}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.3764875, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -2.3764875, 0, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82688a53-7d14-4bea-b59c-5a08e6cdce21}, !- Handle
  Surface 2535,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b036b60-efc0-414c-ae38-8469714ba4f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc7044d9-4656-4505-9c7f-602ac6c7a608}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.75719176322865, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.3764875, 0, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -2.3764875, -2.75719176322865, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d478bf01-588b-4f77-9ce9-902391a8e435}, !- Handle
  4.Corridor 10,                          !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.6383930737826,                       !- X Origin {m}
  37.432263667448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {2c5506c5-d35c-4e79-98a8-7d8f05a3b69a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2b1567b3-ed26-4d21-89c4-8d038863a17c}, !- Handle
  Surface 2536,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d478bf01-588b-4f77-9ce9-902391a8e435}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7803bb44-51d9-454f-ade9-45b862605f31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.6436875, 0,                        !- X,Y,Z Vertex 1 {m}
  0, -1.5160625, 0,                       !- X,Y,Z Vertex 2 {m}
  -2.65341190792857, -1.5160625, 0,       !- X,Y,Z Vertex 3 {m}
  -2.65341190792857, 6.6436875, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac29c030-967e-482c-8a86-52304e97dc30}, !- Handle
  Surface 2537,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d478bf01-588b-4f77-9ce9-902391a8e435}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35c275be-ddd0-4473-9edc-dd0e23090fee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.5160625, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -1.5160625, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2252ce9c-65f4-4070-9dfd-acefa1221e97}, !- Handle
  Surface 2538,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d478bf01-588b-4f77-9ce9-902391a8e435}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce6c451c-8d01-4d9c-b27e-402f04563b8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.65341190792857, -1.5160625, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -2.65341190792857, -1.5160625, 0,       !- X,Y,Z Vertex 2 {m}
  0, -1.5160625, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -1.5160625, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e9338dc-a802-4c8e-9db9-cc987f707876}, !- Handle
  Surface 2539,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d478bf01-588b-4f77-9ce9-902391a8e435}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66fa213a-58bb-4021-86c0-514d7bf6a43e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.65341190792857, -0.0199732339349232, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.65341190792857, -0.0199732339349232, 0, !- X,Y,Z Vertex 2 {m}
  -2.65341190792857, -1.5160625, 0,       !- X,Y,Z Vertex 3 {m}
  -2.65341190792857, -1.5160625, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5999fc5c-a6a6-426c-a9f4-75cff859924d}, !- Handle
  Surface 2540,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d478bf01-588b-4f77-9ce9-902391a8e435}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {824ec7f0-955a-4145-876f-32bf33549df8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.65341190792857, 6.6436875, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -2.65341190792857, 6.6436875, 0,        !- X,Y,Z Vertex 2 {m}
  -2.65341190792857, -0.0199732339349232, 0, !- X,Y,Z Vertex 3 {m}
  -2.65341190792857, -0.0199732339349232, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d2c4413-3129-4ecd-b803-6b0e60603190}, !- Handle
  Surface 2541,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d478bf01-588b-4f77-9ce9-902391a8e435}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2438e3a1-7e1f-40a8-a63f-01155fc60819}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.6436875, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  0, 6.6436875, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.65341190792857, 6.6436875, 0,        !- X,Y,Z Vertex 3 {m}
  -2.65341190792857, 6.6436875, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da91dab5-4e89-4d34-a2ff-f20ef9e60942}, !- Handle
  Surface 2542,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d478bf01-588b-4f77-9ce9-902391a8e435}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8a0affd-6295-4363-bb42-47b29646b5c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.6436875, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 6.6436875, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cee19d59-44a3-4dec-8df4-2aa5bfaff721}, !- Handle
  Surface 2543,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d478bf01-588b-4f77-9ce9-902391a8e435}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbdbb265-b567-4abe-9dc5-a1af0325541c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 3.50043749999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -0.563562500000185, 3.50043749999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -0.563562500000277, 0, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ad07c0bf-ae9d-4b8b-b13c-e0cdd60b07d9}, !- Handle
  4.Corridor 7,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.6754514543023,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {9040b27b-3a6c-4135-8803-a7434e5ff555}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {71ec45b9-a9d4-4c2e-b04a-530200401850}, !- Handle
  Surface 2544,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad07c0bf-ae9d-4b8b-b13c-e0cdd60b07d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {881a50d8-c9d9-4137-9ccf-fec622cf87fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8230361294412, 1.5160625, 0,         !- X,Y,Z Vertex 1 {m}
  10.8230361294412, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -18.0370583805204, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -18.0370583805204, 1.5160625, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45242cbf-febb-4fcf-9ff1-97015326acaf}, !- Handle
  Surface 2545,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad07c0bf-ae9d-4b8b-b13c-e0cdd60b07d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79e18024-2c1e-4ad5-b342-fea1bb94bbce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.94930273812073, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -6.94930273812073, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54352295-0d11-4a9e-b556-5acac9f927cd}, !- Handle
  Surface 2546,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad07c0bf-ae9d-4b8b-b13c-e0cdd60b07d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {592342c2-afb5-46e4-9e0a-d60b648a15f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.79304588052039, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -8.79304588052039, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.94930273812073, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.94930273812073, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {795554ad-dacf-4fa1-bc61-c0cc2f99ae78}, !- Handle
  Surface 2547,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad07c0bf-ae9d-4b8b-b13c-e0cdd60b07d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7de24918-edf0-407c-9761-77b4e1b40670}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.0370583805204, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -18.0370583805204, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -8.79304588052039, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.79304588052039, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35c275be-ddd0-4473-9edc-dd0e23090fee}, !- Handle
  Surface 2548,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad07c0bf-ae9d-4b8b-b13c-e0cdd60b07d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac29c030-967e-482c-8a86-52304e97dc30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.0370583805204, 1.5160625, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -18.0370583805204, 1.5160625, 0,        !- X,Y,Z Vertex 2 {m}
  -18.0370583805204, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -18.0370583805204, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a2e94c5-8a07-41f5-8ea7-d13a79a2bd55}, !- Handle
  Surface 2549,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad07c0bf-ae9d-4b8b-b13c-e0cdd60b07d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9e5281b-ed5c-4b11-ae8a-009b4935a444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.9743958805204, 1.5160625, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -11.9743958805204, 1.5160625, 0,        !- X,Y,Z Vertex 2 {m}
  -18.0370583805204, 1.5160625, 0,        !- X,Y,Z Vertex 3 {m}
  -18.0370583805204, 1.5160625, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d46e0a4-ea4d-43ce-aadc-12330c53cbce}, !- Handle
  Surface 2550,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad07c0bf-ae9d-4b8b-b13c-e0cdd60b07d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e1a38d4-e0c1-4d25-9ba9-7bc3c2995866}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.31470838052039, 1.5160625, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -4.31470838052039, 1.5160625, 0,        !- X,Y,Z Vertex 2 {m}
  -11.9743958805204, 1.5160625, 0,        !- X,Y,Z Vertex 3 {m}
  -11.9743958805204, 1.5160625, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d2a151b-1a63-462e-882f-458a7683dd33}, !- Handle
  Surface 2551,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad07c0bf-ae9d-4b8b-b13c-e0cdd60b07d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfa3cfc9-3ba3-4897-929c-13df59d18c85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.76120137055882, 1.5160625, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -2.76120137055882, 1.5160625, 0,        !- X,Y,Z Vertex 2 {m}
  -4.31470838052039, 1.5160625, 0,        !- X,Y,Z Vertex 3 {m}
  -4.31470838052039, 1.5160625, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06c144a8-b922-483f-8893-7f867a29708b}, !- Handle
  Surface 2552,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad07c0bf-ae9d-4b8b-b13c-e0cdd60b07d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12f7cf2e-69c8-4c9a-9e1a-946efd4449cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.71876422264728, 1.5160625, 4.2672,    !- X,Y,Z Vertex 1 {m}
  6.71876422264728, 1.5160625, 0,         !- X,Y,Z Vertex 2 {m}
  -2.76120137055882, 1.5160625, 0,        !- X,Y,Z Vertex 3 {m}
  -2.76120137055882, 1.5160625, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d38dece-da22-4c93-9aab-41e180372dc4}, !- Handle
  Surface 2553,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad07c0bf-ae9d-4b8b-b13c-e0cdd60b07d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfeb79b5-1492-46b0-9986-179867dc9df8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8230361294412, 1.5160625, 4.2672,    !- X,Y,Z Vertex 1 {m}
  10.8230361294412, 1.5160625, 0,         !- X,Y,Z Vertex 2 {m}
  6.71876422264728, 1.5160625, 0,         !- X,Y,Z Vertex 3 {m}
  6.71876422264728, 1.5160625, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06a442f9-96bf-483a-85cd-6dfcacbe7da6}, !- Handle
  Surface 2554,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad07c0bf-ae9d-4b8b-b13c-e0cdd60b07d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b8a7864-e091-4863-b0b7-efee8f9d1d44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8230361294412, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  10.8230361294412, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.8230361294412, 1.5160625, 0,         !- X,Y,Z Vertex 3 {m}
  10.8230361294412, 1.5160625, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a976220e-e055-48dd-bb43-c7b2d00504f7}, !- Handle
  Surface 2555,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad07c0bf-ae9d-4b8b-b13c-e0cdd60b07d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c31a3145-4da2-47ed-9020-3c981ea7eda0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.8230361294412, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.8230361294412, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90caba93-382c-41b1-afed-77086ca4446e}, !- Handle
  Surface 2556,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad07c0bf-ae9d-4b8b-b13c-e0cdd60b07d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4600e853-0c14-4d87-a6f9-7baf85d33003}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8230361294412, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  10.8230361294412, 1.5160625, 4.2672,    !- X,Y,Z Vertex 2 {m}
  1.32410423527517, 1.5160625, 4.2672,    !- X,Y,Z Vertex 3 {m}
  1.32410423527517, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4f505731-9624-4297-a457-ae65eab46fb6}, !- Handle
  4.Corridor 3,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  88.3078133586884,                       !- X Origin {m}
  40.8507904094908,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {d453789a-1b0d-4803-b32b-018e3e888b5e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {92365e12-a8af-4b84-b32e-754ee1365468}, !- Handle
  Surface 2557,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f505731-9624-4297-a457-ae65eab46fb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00893d8f-60e0-43ed-ba11-4a4f13830306}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.82415829961937, 0,                 !- X,Y,Z Vertex 1 {m}
  0, -4.93458924204281, 0,                !- X,Y,Z Vertex 2 {m}
  -1.80932577494515, -4.93458924204281, 0, !- X,Y,Z Vertex 3 {m}
  -1.80932577494515, 1.82415829961937, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7e8561c-0994-402f-a033-f92484627958}, !- Handle
  Surface 2558,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f505731-9624-4297-a457-ae65eab46fb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfa283a7-1bc5-4278-8fc0-76398fa993a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.93458924204281, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -4.93458924204281, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24b53926-cce2-4e97-9410-7c0a489eaf28}, !- Handle
  Surface 2559,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f505731-9624-4297-a457-ae65eab46fb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59ebe7a3-ef2c-40a0-9c9c-206e94aa9d18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.80932577494515, -4.93458924204281, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.80932577494515, -4.93458924204281, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.93458924204281, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.93458924204281, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b8a7864-e091-4863-b0b7-efee8f9d1d44}, !- Handle
  Surface 2560,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f505731-9624-4297-a457-ae65eab46fb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06a442f9-96bf-483a-85cd-6dfcacbe7da6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.80932577494515, -3.41852674204281, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.80932577494515, -3.41852674204281, 0, !- X,Y,Z Vertex 2 {m}
  -1.80932577494515, -4.93458924204281, 0, !- X,Y,Z Vertex 3 {m}
  -1.80932577494515, -4.93458924204281, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a0c660a-74aa-457b-b2b6-174ec6317fd3}, !- Handle
  Surface 2561,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f505731-9624-4297-a457-ae65eab46fb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {494dc301-eb8c-48ab-9eda-4a8589400f3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.80932577494515, 1.82415829961937, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.80932577494515, 1.82415829961937, 0, !- X,Y,Z Vertex 2 {m}
  -1.80932577494515, -3.41852674204281, 0, !- X,Y,Z Vertex 3 {m}
  -1.80932577494515, -3.41852674204281, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3983bce6-441a-4917-a999-3e979a8b2f79}, !- Handle
  Surface 2562,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f505731-9624-4297-a457-ae65eab46fb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7478279-028f-454b-afd3-51bb04bc639f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.82415829961937, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 1.82415829961937, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.80932577494515, 1.82415829961937, 0, !- X,Y,Z Vertex 3 {m}
  -1.80932577494515, 1.82415829961937, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c5a3532-c23f-43f1-8a7a-56353e4ff593}, !- Handle
  Surface 2563,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f505731-9624-4297-a457-ae65eab46fb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d47a0d3-27b4-421e-87e1-e93556920d5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.82415829961937, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.82415829961937, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {596192fc-72b9-48a5-9384-b6d1a7078300}, !- Handle
  Surface 2564,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f505731-9624-4297-a457-ae65eab46fb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d016293-48f6-437c-826a-fcd55bb1e95a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.0803232579571661, 4.2672,          !- X,Y,Z Vertex 1 {m}
  0, 1.82415829961937, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -1.80932577494515, 1.82415829961937, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.80932577494515, 0.0803232579571661, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3d15a2cf-24ec-4d5b-88d7-2ed071aa1f01}, !- Handle
  4.Storage,                              !- Name
  {50be4dce-5010-4531-a7b9-d7572137f80d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.3203805737825,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {4f3d7f0b-125e-4053-a29c-31ade217b37c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {06629398-596d-4b5b-8511-2e096912f114}, !- Handle
  Surface 2565,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d15a2cf-24ec-4d5b-88d7-2ed071aa1f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edf70b28-4ecf-431d-b671-4b0ace5a37ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 4.93458924204281, 0,         !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -3.9271981222555e-013, 4.9345892420428, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65a6c73c-3da6-4779-9ced-6dc24ce3c4d7}, !- Handle
  Surface 2566,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d15a2cf-24ec-4d5b-88d7-2ed071aa1f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a6df438-1ed2-4b4e-b5bd-6f85cfa7f0eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01256721509328, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.01256721509328, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa283a7-1bc5-4278-8fc0-76398fa993a8}, !- Handle
  Surface 2567,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d15a2cf-24ec-4d5b-88d7-2ed071aa1f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7e8561c-0994-402f-a033-f92484627958}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01256721509328, 4.93458924204281, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.01256721509328, 4.93458924204281, 0, !- X,Y,Z Vertex 2 {m}
  -3.01256721509328, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.01256721509328, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16b293d4-db2e-4f87-9bec-65f1b451e90d}, !- Handle
  Surface 2568,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d15a2cf-24ec-4d5b-88d7-2ed071aa1f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {def0d0ae-208a-4bd1-8291-1b600486cce4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 4.93458924204281, 4.2672,    !- X,Y,Z Vertex 1 {m}
  2.4526875, 4.93458924204281, 0,         !- X,Y,Z Vertex 2 {m}
  -3.01256721509328, 4.93458924204281, 0, !- X,Y,Z Vertex 3 {m}
  -3.01256721509328, 4.93458924204281, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a46b1b8b-e843-4d53-bde6-6051f2585698}, !- Handle
  Surface 2569,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d15a2cf-24ec-4d5b-88d7-2ed071aa1f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a21858e9-3d04-4591-a789-c961bdf57065}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  2.4526875, 4.93458924204281, 0,         !- X,Y,Z Vertex 3 {m}
  2.4526875, 4.93458924204281, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a66a803-1a63-479f-a42e-36eafedd4efa}, !- Handle
  Surface 2570,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d15a2cf-24ec-4d5b-88d7-2ed071aa1f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0186e1af-28df-4ad4-82a1-9468bbbf123b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  2.4526875, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3463532a-b4c7-4b57-a389-e2f9d0c84bb5}, !- Handle
  Surface 2571,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d15a2cf-24ec-4d5b-88d7-2ed071aa1f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1cfb402-a315-4526-8e74-c410187d7333}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  2.4526875, 1.51606249999999, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -3.01256721509328, 1.51606249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.01256721509328, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Handle
  4.Corridor,                             !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.7730680737825,                       !- X Origin {m}
  40.8507904094908,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {e96a1307-8114-498a-b4d8-a5ced68c5c3a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4ea8ad8c-f6b2-4c9e-bbaa-6e3f270a5681}, !- Handle
  Surface 2572,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91ab3a80-56c0-4ab3-a121-9c542d267968}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.45268750000039, 1.82415829961942, 0, !- X,Y,Z Vertex 1 {m}
  14.510393541269, 1.82415829961937, 0,   !- X,Y,Z Vertex 2 {m}
  14.510393541269, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  2.56224531631799, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  2.56224531631799, -4.93458924204281, 0, !- X,Y,Z Vertex 5 {m}
  0, -4.93458924204281, 0,                !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  -2.45268750000039, 0, 0;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {def0d0ae-208a-4bd1-8291-1b600486cce4}, !- Handle
  Surface 2573,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16b293d4-db2e-4f87-9bec-65f1b451e90d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.46525471509328, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -5.46525471509328, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d47a0d3-27b4-421e-87e1-e93556920d5d}, !- Handle
  Surface 2574,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c5a3532-c23f-43f1-8a7a-56353e4ff593}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.46525471509328, 1.82415829961937, 4.2672, !- X,Y,Z Vertex 1 {m}
  -5.46525471509328, 1.82415829961937, 0, !- X,Y,Z Vertex 2 {m}
  -5.46525471509328, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.46525471509328, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f353775f-a738-402f-9b86-22fa234a72bf}, !- Handle
  Surface 2575,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bf86011-8218-4117-b137-af728a46cb4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.510393541269, 1.82415829961937, 4.2672, !- X,Y,Z Vertex 1 {m}
  14.510393541269, 1.82415829961937, 0,   !- X,Y,Z Vertex 2 {m}
  -5.46525471509328, 1.82415829961937, 0, !- X,Y,Z Vertex 3 {m}
  -5.46525471509328, 1.82415829961937, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e90d38e-38d2-4d81-8941-49676de086f2}, !- Handle
  Surface 2576,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2902c67-e210-4e76-b74d-7a5dbff92673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.510393541269, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  14.510393541269, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  14.510393541269, 1.82415829961937, 0,   !- X,Y,Z Vertex 3 {m}
  14.510393541269, 1.82415829961937, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82c36914-ad82-46cd-aaa7-c2f459389a73}, !- Handle
  Surface 2577,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e5079e2-3642-4164-80aa-646973a1afd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.83508104126896, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  8.83508104126896, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.510393541269, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  14.510393541269, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a65d699-afdd-436f-82cb-aac0e81a6984}, !- Handle
  Surface 2578,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95a44fd2-8b09-431c-92c6-7d719d76af49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.83508104126896, -4.93458924204281, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.83508104126896, -4.93458924204281, 0, !- X,Y,Z Vertex 2 {m}
  8.83508104126896, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.83508104126896, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b86227aa-bbb8-478e-bba7-13752b1d2036}, !- Handle
  Surface 2579,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b70eb70b-d26c-4a0c-af42-cffdf5473a69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7644625, -4.93458924204281, 4.2672,   !- X,Y,Z Vertex 1 {m}
  7.7644625, -4.93458924204281, 0,        !- X,Y,Z Vertex 2 {m}
  8.83508104126896, -4.93458924204281, 0, !- X,Y,Z Vertex 3 {m}
  8.83508104126896, -4.93458924204281, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b09e086b-444d-4112-9ea0-7e5dd7ce61e3}, !- Handle
  Surface 2580,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d28795a-3514-4621-a792-499e5946951c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7644625, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  7.7644625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  7.7644625, -4.93458924204281, 0,        !- X,Y,Z Vertex 3 {m}
  7.7644625, -4.93458924204281, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60751836-f450-4503-9966-eb076edc3f5e}, !- Handle
  Surface 2581,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34618bc3-687f-472e-94b4-f75da5beec7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.56224531631799, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.7644625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  7.7644625, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0816ba8-e111-4763-a3c7-0f2cc433abe8}, !- Handle
  Surface 2582,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {870b792a-a442-4a43-b622-6fe94c5f8f22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, -4.93458924204281, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.56224531631799, -4.93458924204281, 0, !- X,Y,Z Vertex 2 {m}
  2.56224531631799, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.56224531631799, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddb56a7a-9295-41cf-b5fa-b9e9696c8dd9}, !- Handle
  Surface 2583,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1b16c62-8cab-40b0-bb82-ce8ad5dd5310}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.93458924204281, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -4.93458924204281, 0,                !- X,Y,Z Vertex 2 {m}
  2.56224531631799, -4.93458924204281, 0, !- X,Y,Z Vertex 3 {m}
  2.56224531631799, -4.93458924204281, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a21858e9-3d04-4591-a789-c961bdf57065}, !- Handle
  Surface 2584,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a46b1b8b-e843-4d53-bde6-6051f2585698}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.93458924204281, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.93458924204281, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ddddb7e-74a0-4a01-b52f-49f0863cc638}, !- Handle
  Surface 2585,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03705121-6f81-4598-93ab-d9ce9b95a026}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.83508104126896, -4.93458924204281, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.83508104126896, -3.41852674204282, 4.2672, !- X,Y,Z Vertex 2 {m}
  7.7644625, -3.41852674204282, 4.2672,   !- X,Y,Z Vertex 3 {m}
  7.7644625, -4.93458924204281, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0f4da3d7-d470-4f22-9396-3b778bf46522}, !- Handle
  4.Lobby,                                !- Name
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  98.7483133901004,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {cb930f8c-9193-46ce-9c90-bdbd774d4d68}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {63a75b11-350f-492f-9dc4-134710f9c59b}, !- Handle
  Surface 2586,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0f4da3d7-d470-4f22-9396-3b778bf46522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36a26664-80f0-48b3-95aa-19c011b63bce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78921718368201, 4.93458924204281, 0,  !- X,Y,Z Vertex 1 {m}
  2.78921718368201, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.413, 4.93458924204281, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3acb9d57-7bd5-4e2f-a860-7c700466288c}, !- Handle
  Surface 2587,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f4da3d7-d470-4f22-9396-3b778bf46522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6154e92e-61a0-477d-8b1e-d590749c7855}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {870b792a-a442-4a43-b622-6fe94c5f8f22}, !- Handle
  Surface 2588,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f4da3d7-d470-4f22-9396-3b778bf46522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0816ba8-e111-4763-a3c7-0f2cc433abe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, 4.93458924204281, 4.2672,       !- X,Y,Z Vertex 1 {m}
  -2.413, 4.93458924204281, 0,            !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34618bc3-687f-472e-94b4-f75da5beec7b}, !- Handle
  Surface 2589,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f4da3d7-d470-4f22-9396-3b778bf46522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60751836-f450-4503-9966-eb076edc3f5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78921718368201, 4.93458924204281, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.78921718368201, 4.93458924204281, 0,  !- X,Y,Z Vertex 2 {m}
  -2.413, 4.93458924204281, 0,            !- X,Y,Z Vertex 3 {m}
  -2.413, 4.93458924204281, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d28795a-3514-4621-a792-499e5946951c}, !- Handle
  Surface 2590,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f4da3d7-d470-4f22-9396-3b778bf46522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b09e086b-444d-4112-9ea0-7e5dd7ce61e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78921718368201, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.78921718368201, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.78921718368201, 4.93458924204281, 0,  !- X,Y,Z Vertex 3 {m}
  2.78921718368201, 4.93458924204281, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a616773-6e02-47ff-ab1b-8632e9db8b0c}, !- Handle
  Surface 2591,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f4da3d7-d470-4f22-9396-3b778bf46522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b218450-5fe4-4813-abf7-3145f7120807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.78921718368201, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.78921718368201, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abd21c95-189b-4ec8-a16d-c40db53565e0}, !- Handle
  Surface 2592,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f4da3d7-d470-4f22-9396-3b778bf46522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2720e7d-060a-4f60-8eca-b943886e8ab3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78921718368201, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.78921718368201, 1.5160625, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -2.413, 1.51606249999999, 4.2672,       !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {07f7fb6e-bdde-4ebb-988e-2bd5801b3cdf}, !- Handle
  8.OpenOffice,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.9338252766038,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {9375bde7-73e1-4134-9669-bbea0eb85153}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fb49cd43-48df-48ee-ae72-69b067597d60}, !- Handle
  Surface 2593,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {07f7fb6e-bdde-4ebb-988e-2bd5801b3cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {087360b8-1507-48f3-b6e7-c9688a94faa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8333319404299, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  36.8333319404299, -5.82670983912551, 0, !- X,Y,Z Vertex 2 {m}
  3.4812677971731, -5.82670983912551, 0,  !- X,Y,Z Vertex 3 {m}
  3.4812677971731, -1.8367375, 0,         !- X,Y,Z Vertex 4 {m}
  0, -1.8367375, 0,                       !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {13dbca0d-f72f-4e0f-81c5-8f2784d856d5}, !- Handle
  Surface 2594,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07f7fb6e-bdde-4ebb-988e-2bd5801b3cdf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8333319404299, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  36.8333319404299, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37a3d702-2a17-449f-8895-faa97b63660f}, !- Handle
  Surface 2595,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07f7fb6e-bdde-4ebb-988e-2bd5801b3cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96b7d7a5-daa2-4956-98c4-b11161f2b742}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8333319404299, -5.82670983912551, 4.2672, !- X,Y,Z Vertex 1 {m}
  36.8333319404299, -5.82670983912551, 0, !- X,Y,Z Vertex 2 {m}
  36.8333319404299, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  36.8333319404299, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa348f22-5fef-4b0e-918d-87275c2133df}, !- Handle
  Surface 2596,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07f7fb6e-bdde-4ebb-988e-2bd5801b3cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e73abd3-dfb1-4896-8834-c7cc8ef6cd81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, -5.82670983912551, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.4812677971731, -5.82670983912551, 0,  !- X,Y,Z Vertex 2 {m}
  36.8333319404299, -5.82670983912551, 0, !- X,Y,Z Vertex 3 {m}
  36.8333319404299, -5.82670983912551, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c03d9c12-91ed-4f72-aa36-64eddfcb5663}, !- Handle
  Surface 2597,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07f7fb6e-bdde-4ebb-988e-2bd5801b3cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba6cefaf-773e-4003-aeef-303f57e5d842}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, -1.8367375, 4.2672,    !- X,Y,Z Vertex 1 {m}
  3.4812677971731, -1.8367375, 0,         !- X,Y,Z Vertex 2 {m}
  3.4812677971731, -5.82670983912551, 0,  !- X,Y,Z Vertex 3 {m}
  3.4812677971731, -5.82670983912551, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6e9d970-b37c-4115-954f-f31291571ad5}, !- Handle
  Surface 2598,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07f7fb6e-bdde-4ebb-988e-2bd5801b3cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75861227-0b21-4035-9bca-b0ce17b4f9b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.8367375, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -1.8367375, 0,                       !- X,Y,Z Vertex 2 {m}
  3.4812677971731, -1.8367375, 0,         !- X,Y,Z Vertex 3 {m}
  3.4812677971731, -1.8367375, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {768e1b91-c881-44a2-9dab-5f2e2e6d580b}, !- Handle
  Surface 2599,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07f7fb6e-bdde-4ebb-988e-2bd5801b3cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58258cb9-62ce-4404-ad8b-f9e37396fe69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.8367375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -1.8367375, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d58faae8-f5b4-42f9-83b5-b38170f83b9f}, !- Handle
  Surface 2600,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07f7fb6e-bdde-4ebb-988e-2bd5801b3cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47c5675d-bbbb-4ffb-96dc-724a93bf205c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8333319404299, -5.82670983912551, 4.2672, !- X,Y,Z Vertex 1 {m}
  36.8333319404299, -5.114925, 4.2672,    !- X,Y,Z Vertex 2 {m}
  30.2673518625115, -5.114925, 4.2672,    !- X,Y,Z Vertex 3 {m}
  30.2673518625189, -5.82670983912551, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {464a6042-33ed-4b94-b274-ff732887b842}, !- Handle
  9.BreakRoom,                            !- Name
  {ab3eed83-ffd8-4869-af10-dad4f35542b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.3418833881525,                       !- X Origin {m}
  42.9271859935482,                       !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {f9ddddde-5cb3-4f36-b93f-0b6783eb0fb0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3500e45b-2c6f-42ba-ad31-9e30c46e9176}, !- Handle
  Surface 2601,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {464a6042-33ed-4b94-b274-ff732887b842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7166188-e6b3-4030-8039-0e1615e7f324}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 6.79391517389983, 0,  !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.79391517389983, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55b51a3d-fd01-4ce2-8c8d-c43a7467328c}, !- Handle
  Surface 2602,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {464a6042-33ed-4b94-b274-ff732887b842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {762c4beb-5496-4455-96ca-b5dad39731b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.95717767389983, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.95717767389983, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {898b17f4-ef70-487a-8287-b34f378316b8}, !- Handle
  Surface 2603,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {464a6042-33ed-4b94-b274-ff732887b842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1105650f-0f40-41ee-a4f3-f0ab52bca5a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.79391517389983, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.79391517389983, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.95717767389983, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.95717767389983, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02b67ed2-e2a0-40b4-938b-b77f16ee87c6}, !- Handle
  Surface 2604,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {464a6042-33ed-4b94-b274-ff732887b842}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 6.79391517389983, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 6.79391517389983, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.79391517389983, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.79391517389983, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f35d761-933c-4fb6-bb9e-9ddd8d71de5c}, !- Handle
  Surface 2605,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {464a6042-33ed-4b94-b274-ff732887b842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {032eac69-13d0-4e78-b109-a8c3e66fe101}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 6.79391517389983, 0,  !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 6.79391517389983, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29f759da-87bb-4e32-8edf-68f3e4dec22b}, !- Handle
  Surface 2606,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {464a6042-33ed-4b94-b274-ff732887b842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47a49ba9-2698-47b6-ab52-d83f2870983e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea69d8c6-5a97-4359-82b5-e6e5112525bc}, !- Handle
  Surface 2607,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {464a6042-33ed-4b94-b274-ff732887b842}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 6.79391517389983, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 6.79391517389983, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6b2328a8-4d5a-4ab3-839c-aff76c244b34}, !- Handle
  8.OpenOffice 7,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.271068665854,                        !- X Origin {m}
  44.075951167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {cce694ec-2a3b-4619-bc59-2228170f5bad}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {641ad41e-2fa0-4399-b515-84114b23bc6a}, !- Handle
  Surface 2608,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6b2328a8-4d5a-4ab3-839c-aff76c244b34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1adb309d-11aa-4a5a-8733-fd70de7146a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.97665286164601, 5.64515, 0,          !- X,Y,Z Vertex 1 {m}
  -2.97665286164601, 2.87655, 0,          !- X,Y,Z Vertex 2 {m}
  0, 2.87655, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -23.6990880920714, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -23.6990880920714, 5.64515, 0;          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e5ce4894-e532-4335-a520-dcdce49011b1}, !- Handle
  Surface 2609,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b2328a8-4d5a-4ab3-839c-aff76c244b34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1de0f97-21d5-4f7a-9b50-a13048ddaefd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.6990880920714, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -23.6990880920714, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f0f960a-ae54-4cc6-9351-972ccc0459bf}, !- Handle
  Surface 2610,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b2328a8-4d5a-4ab3-839c-aff76c244b34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.6990880920714, 5.64515, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -23.6990880920714, 5.64515, 0,          !- X,Y,Z Vertex 2 {m}
  -23.6990880920714, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -23.6990880920714, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {046846ef-8c06-4501-afc7-954f1b0069a6}, !- Handle
  Surface 2611,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b2328a8-4d5a-4ab3-839c-aff76c244b34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.97665286164601, 5.64515, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -2.97665286164601, 5.64515, 0,          !- X,Y,Z Vertex 2 {m}
  -23.6990880920714, 5.64515, 0,          !- X,Y,Z Vertex 3 {m}
  -23.6990880920714, 5.64515, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9870a21f-a469-4fad-8486-656da94665c6}, !- Handle
  Surface 2612,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b2328a8-4d5a-4ab3-839c-aff76c244b34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba664950-5b18-4867-a0f0-ce66678aabf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.97665286164601, 2.87655, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -2.97665286164601, 2.87655, 0,          !- X,Y,Z Vertex 2 {m}
  -2.97665286164601, 5.64515, 0,          !- X,Y,Z Vertex 3 {m}
  -2.97665286164601, 5.64515, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7bb6262-b55c-4d11-a1a3-74f35ca7df16}, !- Handle
  Surface 2613,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b2328a8-4d5a-4ab3-839c-aff76c244b34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecf200a9-2615-4073-b585-4847a5028cb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.87655, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 2.87655, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.97665286164601, 2.87655, 0,          !- X,Y,Z Vertex 3 {m}
  -2.97665286164601, 2.87655, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cebcf7eb-5a51-47a6-a75a-a8d70c3cd4bc}, !- Handle
  Surface 2614,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b2328a8-4d5a-4ab3-839c-aff76c244b34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {839266a6-2cb2-4fce-bd21-c60bd3b19246}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.87655, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 2.87655, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08c56577-1eec-401c-a5fd-db6a7c4c2f3b}, !- Handle
  Surface 2615,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b2328a8-4d5a-4ab3-839c-aff76c244b34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dc8ccb2-4b01-4ba9-ba2d-c14f7350aa50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5033625, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  0, 2.87655, 4.2672,                     !- X,Y,Z Vertex 2 {m}
  -2.97665286164601, 2.87655, 4.2672,     !- X,Y,Z Vertex 3 {m}
  -2.97665286164601, 5.64515, 4.2672,     !- X,Y,Z Vertex 4 {m}
  -4.32639875220158, 5.64515, 4.2672,     !- X,Y,Z Vertex 5 {m}
  -4.32639875220003, 1.5033625, 4.2672;   !- X,Y,Z Vertex 6 {m}

OS:Space,
  {687d4a79-0023-41a0-a811-562b2cdb60fa}, !- Handle
  8.Stairs,                               !- Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.271068665854,                        !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {f56c3f2d-198e-4cb7-976c-f826071f3dde}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {24fb8388-4051-4bcf-b2ae-14dad6d48142}, !- Handle
  Surface 2616,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {687d4a79-0023-41a0-a811-562b2cdb60fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e83555f-8d04-4469-87cb-af0f137ce4cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  9.7139125, -5.64515, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d11caef-707c-4d62-817a-b260cfaf68ea}, !- Handle
  Surface 2617,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {687d4a79-0023-41a0-a811-562b2cdb60fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeab0c90-adbb-42ce-9140-56c00dafebfa}, !- Handle
  Surface 2618,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {687d4a79-0023-41a0-a811-562b2cdb60fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef76f045-a96a-4fe8-b49b-8fc29cb33329}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, -5.64515, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.7139125, -5.64515, 0,                 !- X,Y,Z Vertex 2 {m}
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  9.7139125, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d6934f3-4f4a-49ad-a172-089943b71519}, !- Handle
  Surface 2619,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {687d4a79-0023-41a0-a811-562b2cdb60fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a55dc177-551f-4699-8e4c-63ff51fb198b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.04107766764453, -5.64515, 4.2672,     !- X,Y,Z Vertex 1 {m}
  5.04107766764453, -5.64515, 0,          !- X,Y,Z Vertex 2 {m}
  9.7139125, -5.64515, 0,                 !- X,Y,Z Vertex 3 {m}
  9.7139125, -5.64515, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a16b1823-fbcd-4b33-af30-f6dfe2149492}, !- Handle
  Surface 2620,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {687d4a79-0023-41a0-a811-562b2cdb60fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce64c102-4254-4660-9b57-63b6bc674401}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 2 {m}
  5.04107766764453, -5.64515, 0,          !- X,Y,Z Vertex 3 {m}
  5.04107766764453, -5.64515, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {839266a6-2cb2-4fce-bd21-c60bd3b19246}, !- Handle
  Surface 2621,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {687d4a79-0023-41a0-a811-562b2cdb60fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cebcf7eb-5a51-47a6-a75a-a8d70c3cd4bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7686, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -2.7686, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db5b1e28-8419-4874-90a0-0e1819548f4d}, !- Handle
  Surface 2622,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {687d4a79-0023-41a0-a811-562b2cdb60fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17a80ade-bf45-4a33-a44c-8fa15e5d7058}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.7686, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.7686, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f568e548-4b30-49c7-b336-128f9efdb1fa}, !- Handle
  Surface 2623,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {687d4a79-0023-41a0-a811-562b2cdb60fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a69f2b56-b7fe-4ce2-8334-92fd4e3e46b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, -5.64515, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.7139125, 0, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {192e3ab9-cf59-42b4-8eeb-e885d0dd6bc8}, !- Handle
  6.Conference 1,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  112.413493073782,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {ecbe494f-f23d-485a-bba5-9325346e0d40}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7ddf5766-31bd-4ea4-bc8f-5c24e7074bed}, !- Handle
  Surface 2624,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {192e3ab9-cf59-42b4-8eeb-e885d0dd6bc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbb02f0f-1fb1-437f-8784-e32eb8571d2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11.115675, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.65826295957119, -11.115675, 0,       !- X,Y,Z Vertex 3 {m}
  -3.65826295957119, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {198840ea-ab13-4102-bc37-4d82ee6ddc64}, !- Handle
  Surface 2625,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {192e3ab9-cf59-42b4-8eeb-e885d0dd6bc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.115675, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -11.115675, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88cd9416-977c-45b6-a7a5-71762552728c}, !- Handle
  Surface 2626,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {192e3ab9-cf59-42b4-8eeb-e885d0dd6bc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d6f955d-6f18-48b5-bc83-b0087fb16945}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65826295957119, -11.115675, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -3.65826295957119, -11.115675, 0,       !- X,Y,Z Vertex 2 {m}
  0, -11.115675, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -11.115675, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19775841-702e-43c3-9ccd-dbb492d92a12}, !- Handle
  Surface 2627,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {192e3ab9-cf59-42b4-8eeb-e885d0dd6bc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1280b1b5-91a7-4ee2-ae21-7674014c6552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65826295957119, -5.82670983912553, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.65826295957119, -5.82670983912553, 0, !- X,Y,Z Vertex 2 {m}
  -3.65826295957119, -11.115675, 0,       !- X,Y,Z Vertex 3 {m}
  -3.65826295957119, -11.115675, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8caa730-4c55-456c-9669-ca6d3fcd3189}, !- Handle
  Surface 2628,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {192e3ab9-cf59-42b4-8eeb-e885d0dd6bc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cfa2a1d-3b75-469e-8037-380cd42c766d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65826295957119, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.65826295957119, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.65826295957119, -5.82670983912553, 0, !- X,Y,Z Vertex 3 {m}
  -3.65826295957119, -5.82670983912553, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de2f9939-b704-47af-ae48-b06375f3c1f1}, !- Handle
  Surface 2629,                           !- Name
  Wall,                                   !- Surface Type
  {500d8db0-19ad-4853-9d48-058429814228}, !- Construction Name
  {192e3ab9-cf59-42b4-8eeb-e885d0dd6bc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.65826295957119, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.65826295957119, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d36ac476-0e36-4327-80f0-03a46b98d112}, !- Handle
  Surface 2630,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {192e3ab9-cf59-42b4-8eeb-e885d0dd6bc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6e22d27-a41d-43e9-a462-a46214b66b47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.115675, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -3.65826295957119, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -3.65826295957119, -11.115675, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3bd0d1b9-af52-4231-9821-e725d2b3f981}, !- Handle
  5.Conference 3,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.0748305737824,                       !- X Origin {m}
  47.884363667448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {58467e14-d513-4c4e-8a7a-dc3f8535fafd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3699fc28-7200-4d09-a313-27237ca9219f}, !- Handle
  Surface 2631,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bd0d1b9-af52-4231-9821-e725d2b3f981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6630f78-d8d0-4764-be1d-8ad95eb24e38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.563562500000185, -3.8084125, 0,       !- X,Y,Z Vertex 1 {m}
  0.563562500000185, -6.9516625, 0,       !- X,Y,Z Vertex 2 {m}
  0, -6.9516625, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -3.80841250000001, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a35e5ee4-e173-4bea-a6aa-fe92f5f3c395}, !- Handle
  Surface 2632,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bd0d1b9-af52-4231-9821-e725d2b3f981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bde7f6b8-b5d2-4fa1-85e7-458f375cedc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {539923ea-d764-453f-baa8-1b9003f649c9}, !- Handle
  Surface 2633,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bd0d1b9-af52-4231-9821-e725d2b3f981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c922a0e-7544-4692-b5da-13dc8795cf35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, -4.95717767389988, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.26705281437174, -4.95717767389988, 0, !- X,Y,Z Vertex 2 {m}
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.26705281437174, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78463c17-dd5a-4f08-a2cd-900280a6ad34}, !- Handle
  Surface 2634,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bd0d1b9-af52-4231-9821-e725d2b3f981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4728966-4858-4337-9384-641c780bbf06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, -6.9516625, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.26705281437174, -6.9516625, 0,        !- X,Y,Z Vertex 2 {m}
  4.26705281437174, -4.95717767389988, 0, !- X,Y,Z Vertex 3 {m}
  4.26705281437174, -4.95717767389988, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e6c88f1-ee4d-4047-a492-42f9923c31a8}, !- Handle
  Surface 2635,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bd0d1b9-af52-4231-9821-e725d2b3f981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b89a7e1-a26d-481b-b06a-d74f23ba61e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, -6.9516625, 4.2672,   !- X,Y,Z Vertex 1 {m}
  1.86464837314448, -6.9516625, 0,        !- X,Y,Z Vertex 2 {m}
  4.26705281437174, -6.9516625, 0,        !- X,Y,Z Vertex 3 {m}
  4.26705281437174, -6.9516625, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1fba128-04f3-44cd-89b1-37dac1377b91}, !- Handle
  Surface 2636,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bd0d1b9-af52-4231-9821-e725d2b3f981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b99228c4-f4e5-461f-af6c-2d3808723702}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.9516625, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -6.9516625, 0,                       !- X,Y,Z Vertex 2 {m}
  1.86464837314448, -6.9516625, 0,        !- X,Y,Z Vertex 3 {m}
  1.86464837314448, -6.9516625, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20e5e894-fbcf-4661-9e9b-c1d14cc278db}, !- Handle
  Surface 2637,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bd0d1b9-af52-4231-9821-e725d2b3f981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cdc9d1b-7ecd-43a4-ae6d-97cbe598fbd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.9516625, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -6.9516625, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abffaf34-2084-43ed-a366-3eb19c40c515}, !- Handle
  Surface 2638,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3bd0d1b9-af52-4231-9821-e725d2b3f981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cd95bcb-3971-4438-a41a-9149f4979972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, -6.9516625, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.9516625, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f0ea7e09-2008-4c5b-b0bc-690316a03740}, !- Handle
  5.Storage,                              !- Name
  {50be4dce-5010-4531-a7b9-d7572137f80d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.9338252766095,                       !- X Origin {m}
  41.5077027160482,                       !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {c9f5b6ba-32a2-4b2b-9ff9-e107c89f07b8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4de1d78e-3bc4-4c1c-a81e-46d2e5fc3baf}, !- Handle
  Surface 2639,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f0ea7e09-2008-4c5b-b0bc-690316a03740}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07f2d2f6-7f0b-4962-ab13-3db034b5fc79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98042480713468, 2.38668861227429, 0,  !- X,Y,Z Vertex 1 {m}
  1.98042480713468, 1.16724599306197, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.16724599306197, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.38668861227429, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {260acdf7-6e1e-473d-8b4a-da3e17a3e123}, !- Handle
  Surface 2640,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0ea7e09-2008-4c5b-b0bc-690316a03740}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef13ea58-7610-422e-ba96-7d0861fe9f65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.41948327749995, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 1.41948327749995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81f2769b-c214-443a-8384-20705fa6a718}, !- Handle
  Surface 2641,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0ea7e09-2008-4c5b-b0bc-690316a03740}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e78c22a2-ccbc-4d29-a907-b7b8c3a18ed1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.38668861227429, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 2.38668861227429, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.41948327749995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.41948327749995, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0c4715b-2d3f-4dba-886e-aac4a69e2cb3}, !- Handle
  Surface 2642,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0ea7e09-2008-4c5b-b0bc-690316a03740}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9979bd0-2818-452b-af2b-8ba872174b7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, 2.38668861227429, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.4812677971731, 2.38668861227429, 0,   !- X,Y,Z Vertex 2 {m}
  0, 2.38668861227429, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.38668861227429, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9af433c-5922-47d4-963a-75ecac29e53d}, !- Handle
  Surface 2643,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0ea7e09-2008-4c5b-b0bc-690316a03740}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {333f91bd-f91a-49e5-9392-c6b80041463d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  3.4812677971731, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  3.4812677971731, 2.38668861227429, 0,   !- X,Y,Z Vertex 3 {m}
  3.4812677971731, 2.38668861227429, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79a954c7-81cc-4329-82e9-dad9bcb9ec09}, !- Handle
  Surface 2644,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0ea7e09-2008-4c5b-b0bc-690316a03740}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea3642fc-648c-428f-ae45-51bbbf520469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.4812677971731, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.4812677971731, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f130fbfc-1b5b-4c7b-b3ca-bb9741c8287d}, !- Handle
  Surface 2645,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f0ea7e09-2008-4c5b-b0bc-690316a03740}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {887aef1d-0006-4893-ae0e-490195bd03c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  3.4812677971731, 2.38668861227429, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 2.38668861227429, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1a3a8a55-cf56-4829-9a06-7857591243ad}, !- Handle
  5.OpenOffice 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.9052066697504,                       !- X Origin {m}
  44.075951167448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {1bb6d77d-67df-45ac-b9ef-8c73df8a804d}; !- Thermal Zone Name

OS:Surface,
  {987af9dd-9cf5-481f-8675-713a76f6315c}, !- Handle
  Surface 2646,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a3a8a55-cf56-4829-9a06-7857591243ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5757b59-389c-40df-9736-a00656c76b0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07977449610287, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.07977449610287, -2.5384125, 0,        !- X,Y,Z Vertex 2 {m}
  0, -2.5384125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {617db7bc-3014-4735-8106-f2bc1765a109}, !- Handle
  Surface 2647,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a3a8a55-cf56-4829-9a06-7857591243ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8779b0e6-ff48-4852-9ce0-5418459072c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07977449610287, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.07977449610287, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {374eeefc-4709-4c5b-8f5f-ffd97a9699c8}, !- Handle
  Surface 2648,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a3a8a55-cf56-4829-9a06-7857591243ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be7f9069-1630-442d-9a7a-4dc8f568c684}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07977449610287, -2.5384125, 4.2672,   !- X,Y,Z Vertex 1 {m}
  3.07977449610287, -2.5384125, 0,        !- X,Y,Z Vertex 2 {m}
  3.07977449610287, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.07977449610287, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6853f7a-fb85-4be2-be82-0262953f1bf5}, !- Handle
  Surface 2649,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a3a8a55-cf56-4829-9a06-7857591243ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {278d51c1-e761-415a-9619-3682a522a7d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.5384125, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -2.5384125, 0,                       !- X,Y,Z Vertex 2 {m}
  3.07977449610287, -2.5384125, 0,        !- X,Y,Z Vertex 3 {m}
  3.07977449610287, -2.5384125, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4891080e-01c7-4a85-891a-6084ed3cc877}, !- Handle
  Surface 2650,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a3a8a55-cf56-4829-9a06-7857591243ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caaf7b88-d438-4500-a62d-c49d4570e802}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.5384125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -2.5384125, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19ddea3a-e30b-4610-b179-16fefa5eaf89}, !- Handle
  Surface 2651,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a3a8a55-cf56-4829-9a06-7857591243ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ba6d29d-517f-4cc8-9020-6e101d8f53db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07977449610287, -2.5384125, 4.2672,   !- X,Y,Z Vertex 1 {m}
  3.07977449610287, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -2.5384125, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {48dc61e2-ec1b-4a22-be8e-ed0a98ac475e}, !- Handle
  9.OpenOffice 10,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.5719805737825,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {712423de-1380-49b0-8b62-c87a02d76d05}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {91203a85-deba-454b-a399-2248b781fbfa}, !- Handle
  Surface 2652,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {48dc61e2-ec1b-4a22-be8e-ed0a98ac475e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {390c9e5e-9359-4da4-a372-345bac8eb9e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3726893398715, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  19.3726893398715, -4.1417875, 0,        !- X,Y,Z Vertex 2 {m}
  23.6990880920714, -4.1417875, 0,        !- X,Y,Z Vertex 3 {m}
  23.6990880920714, -5.64515, 0,          !- X,Y,Z Vertex 4 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9548bfd6-8553-42eb-bc96-c3c82cd6a53f}, !- Handle
  Surface 2653,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48dc61e2-ec1b-4a22-be8e-ed0a98ac475e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3726893398715, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  19.3726893398715, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e041ecd8-ca8b-462c-89f1-bf83484d8002}, !- Handle
  Surface 2654,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48dc61e2-ec1b-4a22-be8e-ed0a98ac475e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e7876ab-f1dc-46df-9c7c-9858b07465df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3726893398715, -4.1417875, 4.2672,   !- X,Y,Z Vertex 1 {m}
  19.3726893398715, -4.1417875, 0,        !- X,Y,Z Vertex 2 {m}
  19.3726893398715, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3726893398715, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d251e83-9bc0-4d7d-9b81-60cf7cf9c79c}, !- Handle
  Surface 2655,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48dc61e2-ec1b-4a22-be8e-ed0a98ac475e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16cada74-eb5d-45ce-a8d2-4e59591f382e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.6990880920714, -4.1417875, 4.2672,   !- X,Y,Z Vertex 1 {m}
  23.6990880920714, -4.1417875, 0,        !- X,Y,Z Vertex 2 {m}
  19.3726893398715, -4.1417875, 0,        !- X,Y,Z Vertex 3 {m}
  19.3726893398715, -4.1417875, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e81804c8-7bea-45b3-a17c-2dfb98b8b50b}, !- Handle
  Surface 2656,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48dc61e2-ec1b-4a22-be8e-ed0a98ac475e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82356dc7-8cb6-42e4-aa4f-3da40f45d722}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.6990880920714, -5.64515, 4.2672,     !- X,Y,Z Vertex 1 {m}
  23.6990880920714, -5.64515, 0,          !- X,Y,Z Vertex 2 {m}
  23.6990880920714, -4.1417875, 0,        !- X,Y,Z Vertex 3 {m}
  23.6990880920714, -4.1417875, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {138a26c5-5ccf-499e-b9ae-10a407c3521d}, !- Handle
  Surface 2657,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48dc61e2-ec1b-4a22-be8e-ed0a98ac475e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0016ee6-370c-4cf2-8104-ab8bffbe5742}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6021255920714, -5.64515, 4.2672,     !- X,Y,Z Vertex 1 {m}
  22.6021255920714, -5.64515, 0,          !- X,Y,Z Vertex 2 {m}
  23.6990880920714, -5.64515, 0,          !- X,Y,Z Vertex 3 {m}
  23.6990880920714, -5.64515, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91b84b44-6182-40c5-9d5d-d053cb02bec4}, !- Handle
  Surface 2658,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48dc61e2-ec1b-4a22-be8e-ed0a98ac475e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77b0620c-6bc6-474c-b656-90c165825b6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.59268469052554, -5.64515, 4.2672,     !- X,Y,Z Vertex 1 {m}
  8.59268469052554, -5.64515, 0,          !- X,Y,Z Vertex 2 {m}
  22.6021255920714, -5.64515, 0,          !- X,Y,Z Vertex 3 {m}
  22.6021255920714, -5.64515, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c36b7913-2eeb-482f-8ab5-fb873c211929}, !- Handle
  Surface 2659,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48dc61e2-ec1b-4a22-be8e-ed0a98ac475e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ec2c6d3-e466-4678-aeea-0cb7ea488e3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 2 {m}
  8.59268469052554, -5.64515, 0,          !- X,Y,Z Vertex 3 {m}
  8.59268469052554, -5.64515, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba400188-2fec-4a38-bdf8-49474b88cec7}, !- Handle
  Surface 2660,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48dc61e2-ec1b-4a22-be8e-ed0a98ac475e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {946ac73f-2b08-43d4-a3c5-470aabcedb18}, !- Handle
  Surface 2661,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {48dc61e2-ec1b-4a22-be8e-ed0a98ac475e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.6990880920714, -5.64515, 4.2672,     !- X,Y,Z Vertex 1 {m}
  23.6990880920714, -4.1417875, 4.2672,   !- X,Y,Z Vertex 2 {m}
  19.3726893398715, -4.1417875, 4.2672,   !- X,Y,Z Vertex 3 {m}
  19.3726893398715, 0, 4.2672,            !- X,Y,Z Vertex 4 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 5 {m}
  0, -5.64515, 4.2672;                    !- X,Y,Z Vertex 6 {m}

OS:Space,
  {90393495-ce1b-4efd-9bc5-fe3989704be3}, !- Handle
  9.Stairs 1,                             !- Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.2710686658524,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {fe859b23-64b2-40d3-9d05-1bae6b2aea56}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a69f2b56-b7fe-4ce2-8334-92fd4e3e46b1}, !- Handle
  Surface 2662,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90393495-ce1b-4efd-9bc5-fe3989704be3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f568e548-4b30-49c7-b336-128f9efdb1fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  9.7139125, -5.64515, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65c0e84d-c048-4194-bd75-f89e6394ef00}, !- Handle
  Surface 2663,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90393495-ce1b-4efd-9bc5-fe3989704be3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5fc8b40-6bc8-44a6-b487-244315e64711}, !- Handle
  Surface 2664,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90393495-ce1b-4efd-9bc5-fe3989704be3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b5c21bd-a31a-4085-ba2e-a28a92183701}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, -5.64515, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.7139125, -5.64515, 0,                 !- X,Y,Z Vertex 2 {m}
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  9.7139125, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3816a614-f1a4-4b8a-9181-1bc889eafdee}, !- Handle
  Surface 2665,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90393495-ce1b-4efd-9bc5-fe3989704be3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32dc61e1-7837-41e7-bdc4-35fd964fc1b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 2 {m}
  9.7139125, -5.64515, 0,                 !- X,Y,Z Vertex 3 {m}
  9.7139125, -5.64515, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82356dc7-8cb6-42e4-aa4f-3da40f45d722}, !- Handle
  Surface 2666,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90393495-ce1b-4efd-9bc5-fe3989704be3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e81804c8-7bea-45b3-a17c-2dfb98b8b50b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.1417875, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -4.1417875, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e726e2ae-cf02-4227-a23c-a96fc544bf55}, !- Handle
  Surface 2667,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90393495-ce1b-4efd-9bc5-fe3989704be3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4b2996d-97bd-4c72-93c2-7c12521d1a90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.1417875, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -4.1417875, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27223772-69e8-4ab8-900c-2ae3f3d3f7f8}, !- Handle
  Surface 2668,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90393495-ce1b-4efd-9bc5-fe3989704be3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, -5.64515, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.7139125, 0, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 4.2672;                    !- X,Y,Z Vertex 4 {m}

