OS:Space,
  {32b09476-4d1e-4461-a4b2-48cbae816a78}, !- Handle
  4.OpenOffice 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.9797186658535,                       !- X Origin {m}
  44.075951167448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {fac8f4bb-d61d-4e96-a389-20c198e057c7}; !- Thermal Zone Name

OS:Surface,
  {65dc49a5-af52-4f67-b6d9-2e8a3456b834}, !- Handle
  Surface 2669,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32b09476-4d1e-4461-a4b2-48cbae816a78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50ce29f3-4f3c-4482-9c3c-cb5ce023dcf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0052625, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  4.0052625, -6.66366073393492, 0,        !- X,Y,Z Vertex 2 {m}
  0, -6.66366073393492, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5667012-81dd-44dc-9a11-ac1a632a58c9}, !- Handle
  Surface 2670,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32b09476-4d1e-4461-a4b2-48cbae816a78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ec521e0-ed46-4a93-abe0-34418edca097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0052625, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.0052625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {824ec7f0-955a-4145-876f-32bf33549df8}, !- Handle
  Surface 2671,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32b09476-4d1e-4461-a4b2-48cbae816a78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5999fc5c-a6a6-426c-a9f4-75cff859924d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0052625, -6.66366073393492, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.0052625, -6.66366073393492, 0,        !- X,Y,Z Vertex 2 {m}
  4.0052625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  4.0052625, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deb940d2-e29f-4c8e-b912-735b9e20c9fd}, !- Handle
  Surface 2672,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32b09476-4d1e-4461-a4b2-48cbae816a78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3f3e8d8-1175-47df-968b-dfe76a9de60a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.66366073393492, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.66366073393492, 0,                !- X,Y,Z Vertex 2 {m}
  4.0052625, -6.66366073393492, 0,        !- X,Y,Z Vertex 3 {m}
  4.0052625, -6.66366073393492, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81456604-6e26-4c85-a3db-eb1fb11cbcc0}, !- Handle
  Surface 2673,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32b09476-4d1e-4461-a4b2-48cbae816a78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97da5e77-1ca7-4bae-a86d-f0fc8de673dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.66366073393492, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.66366073393492, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe95304b-7a60-4f76-821b-bfddcc95e59a}, !- Handle
  Surface 2674,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32b09476-4d1e-4461-a4b2-48cbae816a78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b61654ad-2542-462c-b6db-5faa11c14120}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0052625, -6.66366073393492, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.0052625, -2.5384125, 4.2672,          !- X,Y,Z Vertex 2 {m}
  0.925488003896944, -2.5384125, 4.2672,  !- X,Y,Z Vertex 3 {m}
  0.925488003896944, 0, 4.2672,           !- X,Y,Z Vertex 4 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 5 {m}
  0, -6.66366073393492, 4.2672;           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {9786b16f-9d6c-45dd-9b14-640191d98be2}, !- Handle
  4.Conference 5,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.5719805737825,                       !- X Origin {m}
  37.4147213604795,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {0daa18ba-2920-4328-bad9-5593f9491182}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a6d18ef0-b396-4302-a6c9-99af6f77139f}, !- Handle
  Surface 2675,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9786b16f-9d6c-45dd-9b14-640191d98be2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {602e74da-fcb0-4ae2-a960-9030a558f22e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2592625, 2.77495, 0,                  !- X,Y,Z Vertex 1 {m}
  4.2592625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.77495, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6060294-e741-4df3-bfa3-ba9d75225011}, !- Handle
  Surface 2676,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9786b16f-9d6c-45dd-9b14-640191d98be2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.77495, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 2.77495, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec06f4ec-a3c8-410c-b232-adc2c6d11085}, !- Handle
  Surface 2677,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9786b16f-9d6c-45dd-9b14-640191d98be2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c737615-3402-4806-9817-6dab5191e6e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2592625, 2.77495, 4.2672,             !- X,Y,Z Vertex 1 {m}
  4.2592625, 2.77495, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 2.77495, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 2.77495, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa11eb5c-9b5a-48b4-8fda-b533c63ebc43}, !- Handle
  Surface 2678,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9786b16f-9d6c-45dd-9b14-640191d98be2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f8e3a2d-67d8-4030-871f-ad7803481aa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2592625, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.2592625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  4.2592625, 2.77495, 0,                  !- X,Y,Z Vertex 3 {m}
  4.2592625, 2.77495, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a735a2d-3bbb-4392-906f-02932bcdca23}, !- Handle
  Surface 2679,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9786b16f-9d6c-45dd-9b14-640191d98be2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a547631a-54b7-419f-9e7b-e112e2385707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.2592625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  4.2592625, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82c18ab1-46fa-4c1d-a7bf-6f18a17f4b80}, !- Handle
  Surface 2680,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9786b16f-9d6c-45dd-9b14-640191d98be2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e4f2ecd-9c84-494b-ae0a-f9c9abbcbc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2592625, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.2592625, 0.808589238073675, 4.2672,   !- X,Y,Z Vertex 2 {m}
  0, 0.808589238073675, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {658f15a0-fe92-4634-b3f3-4a1b0a05ac3b}, !- Handle
  4.BreakRoom,                            !- Name
  {ab3eed83-ffd8-4869-af10-dad4f35542b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.6383930737826,                       !- X Origin {m}
  44.075951167448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {ddfca44e-1f17-4170-befd-70fe9bbc4eeb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1ab3a047-82ae-41d1-9fc2-f693957249b8}, !- Handle
  Surface 2681,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {658f15a0-fe92-4634-b3f3-4a1b0a05ac3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f477e79-2fe9-489a-9468-f37a0b10a86b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0626625, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  6.0626625, -6.6436875, 0,               !- X,Y,Z Vertex 2 {m}
  0, -6.6436875, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05902d39-c6b9-4308-9bee-1c820042ba7f}, !- Handle
  Surface 2682,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {658f15a0-fe92-4634-b3f3-4a1b0a05ac3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e1c6972-df96-4807-ad58-45be4e974392}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0626625, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  6.0626625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff5f1d7c-dbe8-4e12-b9c0-f7af08f95fdf}, !- Handle
  Surface 2683,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {658f15a0-fe92-4634-b3f3-4a1b0a05ac3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c73da74a-391d-4876-b218-b1d0ea32b194}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0626625, -1.40100245833782, 4.2672,   !- X,Y,Z Vertex 1 {m}
  6.0626625, -1.40100245833782, 0,        !- X,Y,Z Vertex 2 {m}
  6.0626625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  6.0626625, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bb3ef13-8d50-461b-adc5-0f05d0e76583}, !- Handle
  Surface 2684,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {658f15a0-fe92-4634-b3f3-4a1b0a05ac3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02072b94-32da-40de-a5a5-e084e7fcea54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0626625, -6.6436875, 4.2672,          !- X,Y,Z Vertex 1 {m}
  6.0626625, -6.6436875, 0,               !- X,Y,Z Vertex 2 {m}
  6.0626625, -1.40100245833782, 0,        !- X,Y,Z Vertex 3 {m}
  6.0626625, -1.40100245833782, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9e5281b-ed5c-4b11-ae8a-009b4935a444}, !- Handle
  Surface 2685,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {658f15a0-fe92-4634-b3f3-4a1b0a05ac3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a2e94c5-8a07-41f5-8ea7-d13a79a2bd55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.6436875, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -6.6436875, 0,                       !- X,Y,Z Vertex 2 {m}
  6.0626625, -6.6436875, 0,               !- X,Y,Z Vertex 3 {m}
  6.0626625, -6.6436875, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8a0affd-6295-4363-bb42-47b29646b5c5}, !- Handle
  Surface 2686,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {658f15a0-fe92-4634-b3f3-4a1b0a05ac3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da91dab5-4e89-4d34-a2ff-f20ef9e60942}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.6436875, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -6.6436875, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79dfbb46-08b0-4e7a-9219-366f017a4718}, !- Handle
  Surface 2687,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {658f15a0-fe92-4634-b3f3-4a1b0a05ac3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af3e0dc8-ae90-48cb-a5c5-e20f464f53b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70349031437156, -3.14325, 4.2672,     !- X,Y,Z Vertex 1 {m}
  3.703490314371, 0, 4.2672,              !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.14325, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d74e84cd-c324-4297-ac39-12ef289d49d7}, !- Handle
  4.Storage 1,                            !- Name
  {50be4dce-5010-4531-a7b9-d7572137f80d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.7010555737826,                       !- X Origin {m}
  37.432263667448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {121afb7c-2fc5-4865-b92a-8996993e8f09}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5eb57c57-d47f-4722-8062-cc7eadbc46ea}, !- Handle
  Surface 2688,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d74e84cd-c324-4297-ac39-12ef289d49d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2c6849d-4dff-4bf0-bdd0-a7ec6dc48cf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6596875, 5.24268504166218, 0,         !- X,Y,Z Vertex 1 {m}
  7.6596875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.24268504166218, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02072b94-32da-40de-a5a5-e084e7fcea54}, !- Handle
  Surface 2689,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d74e84cd-c324-4297-ac39-12ef289d49d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bb3ef13-8d50-461b-adc5-0f05d0e76583}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.24268504166218, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 5.24268504166218, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e99ca9e1-0140-47e4-8eb6-f71c803d8525}, !- Handle
  Surface 2690,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d74e84cd-c324-4297-ac39-12ef289d49d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9a6476d-6d41-464c-a02f-31c4dcc48dfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6596875, 5.24268504166218, 4.2672,    !- X,Y,Z Vertex 1 {m}
  7.6596875, 5.24268504166218, 0,         !- X,Y,Z Vertex 2 {m}
  0, 5.24268504166218, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.24268504166218, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50a25fb7-ff70-4b51-a630-b50765a69b32}, !- Handle
  Surface 2691,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d74e84cd-c324-4297-ac39-12ef289d49d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba1791d9-c10e-4817-bf2d-d20180fa537e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6596875, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  7.6596875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  7.6596875, 5.24268504166218, 0,         !- X,Y,Z Vertex 3 {m}
  7.6596875, 5.24268504166218, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e1a38d4-e0c1-4d25-9ba9-7bc3c2995866}, !- Handle
  Surface 2692,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d74e84cd-c324-4297-ac39-12ef289d49d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d46e0a4-ea4d-43ce-aadc-12330c53cbce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.6596875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  7.6596875, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f87bb2c3-fa43-483a-808a-57777df94da2}, !- Handle
  Surface 2693,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d74e84cd-c324-4297-ac39-12ef289d49d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36d083d0-c854-4c77-b3a7-0c8c2eb81ebc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2327697028269, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  7.2327697028269, 5.24268504166218, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 5.24268504166218, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {36574200-8966-4099-bf70-d1e772f24ddb}, !- Handle
  4.Corridor 1,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  71.3607430737826,                       !- X Origin {m}
  42.6749487091103,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {faf56f87-d8bc-4a8e-8e3e-efdeb18396b7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6a474270-c255-464d-a2d1-c3a1083bf287}, !- Handle
  Surface 2694,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {36574200-8966-4099-bf70-d1e772f24ddb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10b4d9b1-42f1-45ec-881f-1a2b77b23a40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.55350700996158, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.55350700996158, -5.24268504166218, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.24268504166218, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bab8efbc-ee45-4421-86aa-a5fb6b133f98}, !- Handle
  Surface 2695,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36574200-8966-4099-bf70-d1e772f24ddb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f97d0134-7c6a-44ca-a37a-d5edb12fa07c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.55350700996158, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.55350700996158, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1af3c3a-4367-4c41-b7f5-38bce5cc852b}, !- Handle
  Surface 2696,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36574200-8966-4099-bf70-d1e772f24ddb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d06564a-f2c7-42dd-aa9a-ed6ec815f185}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.55350700996158, -5.24268504166218, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.55350700996158, -5.24268504166218, 0, !- X,Y,Z Vertex 2 {m}
  1.55350700996158, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.55350700996158, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfa3cfc9-3ba3-4897-929c-13df59d18c85}, !- Handle
  Surface 2697,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36574200-8966-4099-bf70-d1e772f24ddb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d2a151b-1a63-462e-882f-458a7683dd33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.24268504166218, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -5.24268504166218, 0,                !- X,Y,Z Vertex 2 {m}
  1.55350700996158, -5.24268504166218, 0, !- X,Y,Z Vertex 3 {m}
  1.55350700996158, -5.24268504166218, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba1791d9-c10e-4817-bf2d-d20180fa537e}, !- Handle
  Surface 2698,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36574200-8966-4099-bf70-d1e772f24ddb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50a25fb7-ff70-4b51-a630-b50765a69b32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.24268504166218, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.24268504166218, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f956d06-9e95-4ab2-8f7a-32d78ed4a6fe}, !- Handle
  Surface 2699,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36574200-8966-4099-bf70-d1e772f24ddb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1030d8f4-612c-4f1e-983a-cde2c2a355dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.55350700996158, -1.16724599306205, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.55350700996158, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -1.16724599306205, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Handle
  4.Conference 9,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  109.957630573783,                       !- X Origin {m}
  46.5505679306767,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {d4d3ea5a-c263-4b78-a964-d6b988e7897f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c2788e5b-48b3-430b-a8f0-2a0a4a220ebc}, !- Handle
  Surface 2700,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3817ff2a-6b0e-4659-99e7-c6a97fd586d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4558625, 3.17053323677136, 0,         !- X,Y,Z Vertex 1 {m}
  2.4558625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -3.87561922156648, 0,                !- X,Y,Z Vertex 4 {m}
  -18.6372500000009, -3.87561922156648, 0, !- X,Y,Z Vertex 5 {m}
  -18.6372500000009, 3.1705332367712, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8b883375-2290-4ee9-b01b-fbe7d5f13446}, !- Handle
  Surface 2701,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e05f7b5-05f7-4076-a1b7-ae24c0677025}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.87561922156648, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.87561922156648, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38bcacc6-8c7e-4c17-9592-e2dfbcc13e0a}, !- Handle
  Surface 2702,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f633fe8-5234-47f5-916e-e69f70117124}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.67416895873104, -3.87561922156648, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.67416895873104, -3.87561922156648, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.87561922156648, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.87561922156648, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bf86011-8218-4117-b137-af728a46cb4f}, !- Handle
  Surface 2703,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f353775f-a738-402f-9b86-22fa234a72bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.6498172150933, -3.87561922156648, 4.2672, !- X,Y,Z Vertex 1 {m}
  -21.6498172150933, -3.87561922156648, 0, !- X,Y,Z Vertex 2 {m}
  -1.67416895873104, -3.87561922156648, 0, !- X,Y,Z Vertex 3 {m}
  -1.67416895873104, -3.87561922156648, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7478279-028f-454b-afd3-51bb04bc639f}, !- Handle
  Surface 2704,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3983bce6-441a-4917-a999-3e979a8b2f79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.4591429900384, -3.87561922156648, 4.2672, !- X,Y,Z Vertex 1 {m}
  -23.4591429900384, -3.87561922156648, 0, !- X,Y,Z Vertex 2 {m}
  -21.6498172150933, -3.87561922156648, 0, !- X,Y,Z Vertex 3 {m}
  -21.6498172150933, -3.87561922156648, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d336fa9d-1a35-47ee-b4f1-dfd69d8e22d3}, !- Handle
  Surface 2705,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d598ffa4-a0bb-4a12-b642-bde2ab9e1755}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5634148968323, -3.87561922156648, 4.2672, !- X,Y,Z Vertex 1 {m}
  -27.5634148968323, -3.87561922156648, 0, !- X,Y,Z Vertex 2 {m}
  -23.4591429900384, -3.87561922156648, 0, !- X,Y,Z Vertex 3 {m}
  -23.4591429900384, -3.87561922156648, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {539a8284-4bea-44c6-9646-7b6c4507efcc}, !- Handle
  Surface 2706,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ae575d8-e023-4500-9c8f-bc1da776989e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5634148968323, -9.11830426322865, 4.2672, !- X,Y,Z Vertex 1 {m}
  -27.5634148968323, -9.11830426322865, 0, !- X,Y,Z Vertex 2 {m}
  -27.5634148968323, -3.87561922156648, 0, !- X,Y,Z Vertex 3 {m}
  -27.5634148968323, -3.87561922156648, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12f7cf2e-69c8-4c9a-9e1a-946efd4449cc}, !- Handle
  Surface 2707,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06c144a8-b922-483f-8893-7f867a29708b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.0433804900384, -9.11830426322865, 4.2672, !- X,Y,Z Vertex 1 {m}
  -37.0433804900384, -9.11830426322865, 0, !- X,Y,Z Vertex 2 {m}
  -27.5634148968323, -9.11830426322865, 0, !- X,Y,Z Vertex 3 {m}
  -27.5634148968323, -9.11830426322865, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d06564a-f2c7-42dd-aa9a-ed6ec815f185}, !- Handle
  Surface 2708,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1af3c3a-4367-4c41-b7f5-38bce5cc852b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.0433804900384, -3.87561922156648, 4.2672, !- X,Y,Z Vertex 1 {m}
  -37.0433804900384, -3.87561922156648, 0, !- X,Y,Z Vertex 2 {m}
  -37.0433804900384, -9.11830426322865, 0, !- X,Y,Z Vertex 3 {m}
  -37.0433804900384, -9.11830426322865, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3ce69c2-001d-40bd-8d7f-fefd8c35dc18}, !- Handle
  Surface 2709,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe2bffe3-a45c-4c53-9e22-e409bffa49c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.0433804900384, 3.17053323677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -37.0433804900384, 3.17053323677136, 0, !- X,Y,Z Vertex 2 {m}
  -37.0433804900384, -3.87561922156648, 0, !- X,Y,Z Vertex 3 {m}
  -37.0433804900384, -3.87561922156648, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e95ba1b-2b45-40a0-a3a1-398b46082bed}, !- Handle
  Surface 2710,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4558625, 3.17053323677136, 4.2672,    !- X,Y,Z Vertex 1 {m}
  2.4558625, 3.17053323677136, 0,         !- X,Y,Z Vertex 2 {m}
  -37.0433804900384, 3.17053323677136, 0, !- X,Y,Z Vertex 3 {m}
  -37.0433804900384, 3.17053323677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b1d2309-d4f3-4297-be5f-998c38e16d14}, !- Handle
  Surface 2711,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4558625, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  2.4558625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  2.4558625, 3.17053323677136, 0,         !- X,Y,Z Vertex 3 {m}
  2.4558625, 3.17053323677136, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bd4450b-e29a-4449-8ce2-07813cb2ee2c}, !- Handle
  Surface 2712,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f01c3e1b-d527-4f0a-b0f6-1ee19f7f9fab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.4558625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  2.4558625, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c3ec8df-6116-4ff4-b18b-ed5f03bbcc77}, !- Handle
  Surface 2713,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b826110f-4da6-4754-a1e9-dac7932f469f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.5425374999999, -5.0428652146285, 4.2672, !- X,Y,Z Vertex 1 {m}
  -35.5425374999999, -2.65617660235421, 4.2672, !- X,Y,Z Vertex 2 {m}
  -37.0433804900384, -2.65617660235423, 4.2672, !- X,Y,Z Vertex 3 {m}
  -37.0433804900384, -5.0428652146285, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {78c53953-8585-4cd8-a947-488528321644}, !- Handle
  4.OpenOffice 4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  82.3942156769495,                       !- X Origin {m}
  42.6749487091103,                       !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {0d8f8b9f-5a2c-4053-b1b1-5f95d7e818f3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1c658a3b-0a1a-4175-aa02-0956965e94dd}, !- Handle
  Surface 2714,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78c53953-8585-4cd8-a947-488528321644}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4865c80b-0509-4f8b-8f78-7c6813f53764}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1042719067939, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  4.1042719067939, -5.24268504166218, 0,  !- X,Y,Z Vertex 2 {m}
  0, -5.24268504166218, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d598ffa4-a0bb-4a12-b642-bde2ab9e1755}, !- Handle
  Surface 2715,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c53953-8585-4cd8-a947-488528321644}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d336fa9d-1a35-47ee-b4f1-dfd69d8e22d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1042719067939, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  4.1042719067939, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {494dc301-eb8c-48ab-9eda-4a8589400f3c}, !- Handle
  Surface 2716,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c53953-8585-4cd8-a947-488528321644}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a0c660a-74aa-457b-b2b6-174ec6317fd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1042719067939, -5.24268504166218, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.1042719067939, -5.24268504166218, 0,  !- X,Y,Z Vertex 2 {m}
  4.1042719067939, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  4.1042719067939, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfeb79b5-1492-46b0-9986-179867dc9df8}, !- Handle
  Surface 2717,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c53953-8585-4cd8-a947-488528321644}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d38dece-da22-4c93-9aab-41e180372dc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.24268504166218, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -5.24268504166218, 0,                !- X,Y,Z Vertex 2 {m}
  4.1042719067939, -5.24268504166218, 0,  !- X,Y,Z Vertex 3 {m}
  4.1042719067939, -5.24268504166218, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ae575d8-e023-4500-9c8f-bc1da776989e}, !- Handle
  Surface 2718,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c53953-8585-4cd8-a947-488528321644}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {539a8284-4bea-44c6-9646-7b6c4507efcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.24268504166218, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.24268504166218, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e3b7e87-d45d-4dd2-9a7f-7c80bd2ea6ba}, !- Handle
  Surface 2719,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78c53953-8585-4cd8-a947-488528321644}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84c62bab-618d-4eb9-8b9a-3dff2238768c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1042719067939, -5.24268504166218, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.1042719067939, -1.74383504166225, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, -1.74383504166225, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0, -5.24268504166218, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {132bc56a-6b69-443d-84f5-8be0a1ef61f7}, !- Handle
  9.OpenOffice 3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  82.6403110142626,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {8fa97d49-3c66-47f3-b3b8-a7a6e2f8f116}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {03be40d9-aae7-4ac3-b879-c908dc1d8f67}, !- Handle
  Surface 2720,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {132bc56a-6b69-443d-84f5-8be0a1ef61f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93e6fa38-b6ab-46a4-bef7-1d3f9b2cdb8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.3345, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  9.3345, -5.114925, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -5.114925, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43df2281-756b-4412-8e57-845940f66686}, !- Handle
  Surface 2721,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {132bc56a-6b69-443d-84f5-8be0a1ef61f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.3345, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  9.3345, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10ef447a-e08e-4346-9eeb-656e5b5211c1}, !- Handle
  Surface 2722,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {132bc56a-6b69-443d-84f5-8be0a1ef61f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58c51c1b-45b5-4b5e-8cab-11d1c51cf005}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.3345, -5.114925, 4.2672,              !- X,Y,Z Vertex 1 {m}
  9.3345, -5.114925, 0,                   !- X,Y,Z Vertex 2 {m}
  9.3345, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  9.3345, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf2d796f-dfcb-4149-a2da-67652def4c86}, !- Handle
  Surface 2723,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {132bc56a-6b69-443d-84f5-8be0a1ef61f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb3b451b-01be-4021-9956-f6efbe5e26dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.114925, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  0, -5.114925, 0,                        !- X,Y,Z Vertex 2 {m}
  9.3345, -5.114925, 0,                   !- X,Y,Z Vertex 3 {m}
  9.3345, -5.114925, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {997d4225-b485-476a-9732-f2015cbcb01c}, !- Handle
  Surface 2724,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {132bc56a-6b69-443d-84f5-8be0a1ef61f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97a8cba4-02d3-4b08-9ab9-a4481e1050b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.114925, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -5.114925, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c48e39bf-0cb4-4827-b8d3-2395c37e3b53}, !- Handle
  Surface 2725,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {132bc56a-6b69-443d-84f5-8be0a1ef61f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.3345, -5.114925, 4.2672,              !- X,Y,Z Vertex 1 {m}
  9.3345, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -5.114925, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {41ff73bd-7b28-43d2-a1f1-9e051f66af02}, !- Handle
  9.OpenOffice 9,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  110.344103500072,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {ffa39e55-c67b-4461-9d7e-d9a047408f7c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a39e12b9-63cd-4f95-b73a-4015cc6f9a28}, !- Handle
  Surface 2726,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41ff73bd-7b28-43d2-a1f1-9e051f66af02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fda7b93-31d6-4c2b-883a-1528104a07b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.57694628303883, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -2.57694628303883, -5.114925, 0,        !- X,Y,Z Vertex 2 {m}
  -9.14292636095723, -5.114925, 0,        !- X,Y,Z Vertex 3 {m}
  -9.14292636095723, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05860013-9531-4a9a-8df3-af4581218f68}, !- Handle
  Surface 2727,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41ff73bd-7b28-43d2-a1f1-9e051f66af02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8b7aea9-cb9f-4751-a648-016708422e4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.114925, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  0, -5.114925, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42fb0aad-c536-491e-947c-9c3c50938690}, !- Handle
  Surface 2728,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41ff73bd-7b28-43d2-a1f1-9e051f66af02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0915d27b-3936-4f59-ad15-38c40ef11530}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.14292636095723, -5.114925, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -9.14292636095723, -5.114925, 0,        !- X,Y,Z Vertex 2 {m}
  0, -5.114925, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -5.114925, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36de5097-1260-49cc-8533-4325750a470c}, !- Handle
  Surface 2729,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41ff73bd-7b28-43d2-a1f1-9e051f66af02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aa72b86-140e-4985-8700-fb749c10072a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.14292636095723, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -9.14292636095723, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.14292636095723, -5.114925, 0,        !- X,Y,Z Vertex 3 {m}
  -9.14292636095723, -5.114925, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {264fbfc1-4fe5-4168-8e1b-df792abfd924}, !- Handle
  Surface 2730,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41ff73bd-7b28-43d2-a1f1-9e051f66af02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.14292636095723, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.14292636095723, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9516e9aa-cb47-4164-a41d-2cf9b3ac1309}, !- Handle
  Surface 2731,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41ff73bd-7b28-43d2-a1f1-9e051f66af02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.114925, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -9.14292636095723, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -9.14292636095723, -5.114925, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b89c6d70-8701-410f-bdb8-38d540225a9a}, !- Handle
  5.BreakRoom 1,                          !- Name
  {ab3eed83-ffd8-4869-af10-dad4f35542b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.3418833881536,                       !- X Origin {m}
  42.9271859935481,                       !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {aa559d6d-fc5d-4539-8fb7-760b0fbdd519}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {561218eb-52a1-4966-b66d-b92231971d9e}, !- Handle
  Surface 2732,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b89c6d70-8701-410f-bdb8-38d540225a9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d04979f4-99c2-453a-bd51-ce1f4d5ab786}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.1487651738999, 0,                  !- X,Y,Z Vertex 1 {m}
  2.359172185629, 1.14876517389989, 0,    !- X,Y,Z Vertex 2 {m}
  2.359172185629, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c922a0e-7544-4692-b5da-13dc8795cf35}, !- Handle
  Surface 2733,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89c6d70-8701-410f-bdb8-38d540225a9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {539923ea-d764-453f-baa8-1b9003f649c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.95717767389988, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.95717767389988, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {641eb29b-8da3-4607-aa91-c928978766eb}, !- Handle
  Surface 2734,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89c6d70-8701-410f-bdb8-38d540225a9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9eaa273-9eba-4b81-a74d-a92419bbc19c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.79391517389989, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.79391517389989, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.95717767389988, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.95717767389988, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9073af0e-d926-47ad-8f6a-9ba3b4c0edb1}, !- Handle
  Surface 2735,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89c6d70-8701-410f-bdb8-38d540225a9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 6.79391517389989, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 6.79391517389989, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.79391517389989, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.79391517389989, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b6139b5-1398-43de-b77c-f21798a8852a}, !- Handle
  Surface 2736,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89c6d70-8701-410f-bdb8-38d540225a9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b4a5a86-17f2-4ddb-9f46-9bdff98f8cf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 4.95717767389988, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 4.95717767389988, 0,  !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 6.79391517389989, 0,  !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 6.79391517389989, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74f45fa0-6324-40d6-8f86-a3f6ceb436f2}, !- Handle
  Surface 2737,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89c6d70-8701-410f-bdb8-38d540225a9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa260996-c261-4b98-beb1-23530d064476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 0.967205334774343, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 0.967205334774343, 0, !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 4.95717767389988, 0,  !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 4.95717767389988, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e78c22a2-ccbc-4d29-a907-b7b8c3a18ed1}, !- Handle
  Surface 2738,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89c6d70-8701-410f-bdb8-38d540225a9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81f2769b-c214-443a-8384-20705fa6a718}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 0.967205334774343, 0, !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 0.967205334774343, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b878a10-d889-4514-9ce2-9330017cd493}, !- Handle
  Surface 2739,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89c6d70-8701-410f-bdb8-38d540225a9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f36d9f55-e9d1-40ec-aceb-6834c69ba6ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b5139d4-acdc-473a-acf0-d068c32ba7bd}, !- Handle
  Surface 2740,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b89c6d70-8701-410f-bdb8-38d540225a9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51c067fb-0a4a-4584-b35b-e6131dc8f416}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 6.79391517389989, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 6.79391517389989, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {217aa582-f40b-4b84-a39d-dd100c07705f}, !- Handle
  6.Storage,                              !- Name
  {50be4dce-5010-4531-a7b9-d7572137f80d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.9338252766097,                       !- X Origin {m}
  43.8943913283225,                       !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {3930695b-2d38-492c-8cf0-c1faf655144b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5105ae06-931a-494c-878c-8649bec3c1da}, !- Handle
  Surface 2741,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {217aa582-f40b-4b84-a39d-dd100c07705f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {272afca2-701f-4876-9893-1f475f47f96c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.48126779717291, -2.38668861227434, 0, !- X,Y,Z Vertex 1 {m}
  3.4812677971731, -3.23197011056487, 0,  !- X,Y,Z Vertex 2 {m}
  0, -3.23197011056487, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.38668861227434, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dba1b294-a48c-4bbd-a922-9449fa91d49b}, !- Handle
  Surface 2742,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {217aa582-f40b-4b84-a39d-dd100c07705f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4daff4a5-f0f3-489b-b351-5bad8e74dbc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.71810335931511, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.71810335931511, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ad62024-fc45-48aa-9db7-ad8ea89c0000}, !- Handle
  Surface 2743,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {217aa582-f40b-4b84-a39d-dd100c07705f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea1239f9-85a8-4141-8eb0-8496798b6d7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.71810335931511, -3.23197011056487, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.71810335931511, -3.23197011056487, 0, !- X,Y,Z Vertex 2 {m}
  4.71810335931511, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.71810335931511, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c41a66e4-74bb-440f-8adc-9da4225327ae}, !- Handle
  Surface 2744,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {217aa582-f40b-4b84-a39d-dd100c07705f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09769eec-c18e-4e66-a215-38130419d14e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, -3.23197011056487, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.4812677971731, -3.23197011056487, 0,  !- X,Y,Z Vertex 2 {m}
  4.71810335931511, -3.23197011056487, 0, !- X,Y,Z Vertex 3 {m}
  4.71810335931511, -3.23197011056487, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e444edd-48f2-40bf-b306-f75c1c5293d2}, !- Handle
  Surface 2745,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {217aa582-f40b-4b84-a39d-dd100c07705f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d1284bd-3c99-40ad-a129-a5969fe8bd0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.23197011056487, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.23197011056487, 0,                !- X,Y,Z Vertex 2 {m}
  3.4812677971731, -3.23197011056487, 0,  !- X,Y,Z Vertex 3 {m}
  3.4812677971731, -3.23197011056487, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5113306e-cff5-424f-a16e-876cd54afacb}, !- Handle
  Surface 2746,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {217aa582-f40b-4b84-a39d-dd100c07705f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8d895ab-f8dc-4994-955a-3d03c0457811}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.967205334774343, 4.2672,          !- X,Y,Z Vertex 1 {m}
  0, -0.967205334774343, 0,               !- X,Y,Z Vertex 2 {m}
  0, -3.23197011056487, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.23197011056487, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90612b9b-98c2-4459-a283-754a1dd8ff3a}, !- Handle
  Surface 2747,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {217aa582-f40b-4b84-a39d-dd100c07705f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c9da128-d98d-4e1a-b441-72c825c9e819}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -0.967205334774343, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.967205334774343, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {851f02a1-8d4a-4888-9092-c97ec71d6506}, !- Handle
  Surface 2748,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {217aa582-f40b-4b84-a39d-dd100c07705f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbe9ff55-818e-400a-b016-a5558dba86ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.71810335931511, -3.23197011056487, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.71810335931511, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  3.48126779717412, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  3.4812677971731, -3.23197011056487, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {17ba1e00-b45c-4981-b732-c2ea99c1696b}, !- Handle
  6.OpenOffice 3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79.7991728729442,                       !- X Origin {m}
  43.8943913283225,                       !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {05929b37-13b6-41e2-8281-6047029081af}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9ae67570-ff60-41ac-b159-6951ae44e96b}, !- Handle
  Surface 2749,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {17ba1e00-b45c-4981-b732-c2ea99c1696b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fb4453c-010c-4677-b32e-9a3a15af856c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.23197011056487, 0,                !- X,Y,Z Vertex 2 {m}
  -4.14724423702007, -3.23197011056487, 0, !- X,Y,Z Vertex 3 {m}
  -4.14724423702007, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd4c7a68-1210-4e50-90eb-02dbe5d7a8dd}, !- Handle
  Surface 2750,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17ba1e00-b45c-4981-b732-c2ea99c1696b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19078d46-8c51-432b-8fc8-bb75f1d58a6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.23197011056487, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.23197011056487, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f29bf1a4-706b-49d8-be88-c0a83f39171f}, !- Handle
  Surface 2751,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17ba1e00-b45c-4981-b732-c2ea99c1696b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {028acbea-1320-4c45-8a8a-f70f1578d627}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.14724423702007, -3.23197011056487, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.14724423702007, -3.23197011056487, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.23197011056487, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.23197011056487, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea1239f9-85a8-4141-8eb0-8496798b6d7e}, !- Handle
  Surface 2752,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17ba1e00-b45c-4981-b732-c2ea99c1696b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ad62024-fc45-48aa-9db7-ad8ea89c0000}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.14724423702007, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.14724423702007, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.14724423702007, -3.23197011056487, 0, !- X,Y,Z Vertex 3 {m}
  -4.14724423702007, -3.23197011056487, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15a066e5-9f45-45f6-8c1e-f7279c1c9a11}, !- Handle
  Surface 2753,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17ba1e00-b45c-4981-b732-c2ea99c1696b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e72a70c5-ee2d-4029-af4a-6ada1bd41b23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.14724423702007, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.14724423702007, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e04912eb-2e6a-4819-9efb-d5a917cf4446}, !- Handle
  Surface 2754,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {17ba1e00-b45c-4981-b732-c2ea99c1696b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21f53297-0135-4eb2-bb37-8a9045b8fe4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.23197011056487, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -4.14724423702007, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -4.14724423702007, -3.23197011056487, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e17be181-e39f-4503-97e3-e322c4f5f639}, !- Handle
  7.Conference 5,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.271068665854,                        !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  27.8892,                                !- Z Origin {m}
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Building Story Name
  {410e92ef-185a-42c3-9b28-08d9707de47d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1decaa20-158a-4b2f-8628-cefaea518112}, !- Handle
  Surface 2755,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e17be181-e39f-4503-97e3-e322c4f5f639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffe73b6e-6373-47f8-bcc5-fa5074e03776}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.7686, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.12934405297396, -2.7686, 0,          !- X,Y,Z Vertex 3 {m}
  -2.12934405297396, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14f31cc2-39b5-433c-b033-34cb87e52bc6}, !- Handle
  Surface 2756,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e17be181-e39f-4503-97e3-e322c4f5f639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdc251ab-61ef-4865-a07e-4649873d40be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7686, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -2.7686, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52743471-090d-41a2-b2f6-b4a93c6295dd}, !- Handle
  Surface 2757,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e17be181-e39f-4503-97e3-e322c4f5f639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44073ac5-0cd1-4fbd-8feb-2189cdc16d9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.97665286164601, -2.7686, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -2.97665286164601, -2.7686, 0,          !- X,Y,Z Vertex 2 {m}
  0, -2.7686, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.7686, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e5534b6-1762-46fd-924f-d35407b17ac7}, !- Handle
  Surface 2758,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e17be181-e39f-4503-97e3-e322c4f5f639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b9ee08c-5520-497d-9965-36a40d0b7e54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.97665286164601, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.97665286164601, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.97665286164601, -2.7686, 0,          !- X,Y,Z Vertex 3 {m}
  -2.97665286164601, -2.7686, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a6769a-da3c-4240-8164-b31416639156}, !- Handle
  Surface 2759,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e17be181-e39f-4503-97e3-e322c4f5f639}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.97665286164601, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.97665286164601, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fc66a56-7e9f-4196-85ca-27299d8df6c7}, !- Handle
  Surface 2760,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e17be181-e39f-4503-97e3-e322c4f5f639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baf4edd6-7828-4ea2-897f-e8b695fe8b6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7686, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.97665286164601, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -2.97665286164601, -2.7686, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3ce2d040-1dab-4f0e-8744-4f61fc7f749b}, !- Handle
  9.OpenOffice 8,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.2710686658524,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  36.4236,                                !- Z Origin {m}
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Building Story Name
  {4ef98a18-7e92-4570-9971-af7dc4db47a5}; !- Thermal Zone Name

OS:Surface,
  {5dc8ccb2-4b01-4ba9-ba2d-c14f7350aa50}, !- Handle
  Surface 2761,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ce2d040-1dab-4f0e-8744-4f61fc7f749b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08c56577-1eec-401c-a5fd-db6a7c4c2f3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.97665286164435, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -2.97665286164435, -2.7686, 0,          !- X,Y,Z Vertex 2 {m}
  0, -2.7686, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.1417875, 0,                       !- X,Y,Z Vertex 4 {m}
  -4.32639875219992, -4.1417875, 0,       !- X,Y,Z Vertex 5 {m}
  -4.32639875219992, 0, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a4b2996d-97bd-4c72-93c2-7c12521d1a90}, !- Handle
  Surface 2762,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce2d040-1dab-4f0e-8744-4f61fc7f749b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e726e2ae-cf02-4227-a23c-a96fc544bf55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.1417875, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -4.1417875, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16cada74-eb5d-45ce-a8d2-4e59591f382e}, !- Handle
  Surface 2763,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce2d040-1dab-4f0e-8744-4f61fc7f749b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d251e83-9bc0-4d7d-9b81-60cf7cf9c79c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.32639875219992, -4.1417875, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -4.32639875219992, -4.1417875, 0,       !- X,Y,Z Vertex 2 {m}
  0, -4.1417875, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -4.1417875, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e7876ab-f1dc-46df-9c7c-9858b07465df}, !- Handle
  Surface 2764,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce2d040-1dab-4f0e-8744-4f61fc7f749b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e041ecd8-ca8b-462c-89f1-bf83484d8002}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.32639875219992, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.32639875219992, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.32639875219992, -4.1417875, 0,       !- X,Y,Z Vertex 3 {m}
  -4.32639875219992, -4.1417875, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc5bd172-6ba8-436a-bae5-41eb7d254936}, !- Handle
  Surface 2765,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce2d040-1dab-4f0e-8744-4f61fc7f749b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.32639875219992, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.32639875219992, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96194414-645b-4f3c-b2bf-e458d3470664}, !- Handle
  Surface 2766,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ce2d040-1dab-4f0e-8744-4f61fc7f749b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.1417875, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -4.32639875219992, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -4.32639875219992, -4.1417875, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {601c579e-723a-460a-a012-028aa167fa76}, !- Handle
  6.Conference 2,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.0748305737824,                       !- X Origin {m}
  47.884363667448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {e9ab8922-49bc-4c0a-984c-664e8d86c38a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1cd95bcb-3971-4438-a41a-9149f4979972}, !- Handle
  Surface 2767,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {601c579e-723a-460a-a012-028aa167fa76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abffaf34-2084-43ed-a366-3eb19c40c515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.26705281437174, -6.9516625, 0,        !- X,Y,Z Vertex 2 {m}
  0, -6.9516625, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74eab5e1-9e49-4d17-a571-caa992a1e47c}, !- Handle
  Surface 2768,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {601c579e-723a-460a-a012-028aa167fa76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b24fe70-fb97-46ef-918a-7e88980207f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b8a6a2a-0b92-438e-b456-908b5d1959e8}, !- Handle
  Surface 2769,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {601c579e-723a-460a-a012-028aa167fa76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41663ecf-3864-48b5-bda8-267922872269}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, -4.95717767389988, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.26705281437174, -4.95717767389988, 0, !- X,Y,Z Vertex 2 {m}
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.26705281437174, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3100ef2b-3bab-4f79-bdf6-8313367e2590}, !- Handle
  Surface 2770,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {601c579e-723a-460a-a012-028aa167fa76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9679b5fb-0581-4a92-a532-e3d28c48effd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, -6.9516625, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.26705281437174, -6.9516625, 0,        !- X,Y,Z Vertex 2 {m}
  4.26705281437174, -4.95717767389988, 0, !- X,Y,Z Vertex 3 {m}
  4.26705281437174, -4.95717767389988, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f588c3d-b1d3-4d98-8497-663fae100c3e}, !- Handle
  Surface 2771,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {601c579e-723a-460a-a012-028aa167fa76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dcd2be2-9806-406e-a639-b2c6256d1ead}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86464837314448, -6.9516625, 4.2672,   !- X,Y,Z Vertex 1 {m}
  1.86464837314448, -6.9516625, 0,        !- X,Y,Z Vertex 2 {m}
  4.26705281437174, -6.9516625, 0,        !- X,Y,Z Vertex 3 {m}
  4.26705281437174, -6.9516625, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c88a6c0-76d0-49c6-9a4c-4f68254936d5}, !- Handle
  Surface 2772,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {601c579e-723a-460a-a012-028aa167fa76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a7b0e9a-3597-4c54-854f-d704ff179f61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.9516625, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -6.9516625, 0,                       !- X,Y,Z Vertex 2 {m}
  1.86464837314448, -6.9516625, 0,        !- X,Y,Z Vertex 3 {m}
  1.86464837314448, -6.9516625, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0baf943-47e5-4bbf-a1f9-b9b47a865ff6}, !- Handle
  Surface 2773,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {601c579e-723a-460a-a012-028aa167fa76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2c4b02d-588f-43b2-be11-daf07cf06060}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.8084125, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -3.8084125, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -6.9516625, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -6.9516625, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db9a79a3-e615-453d-921d-7d6b3a009c73}, !- Handle
  Surface 2774,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {601c579e-723a-460a-a012-028aa167fa76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {201f4c69-fc4a-4b08-9d22-627fccca3fda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.8084125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -3.8084125, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98218d8e-dcbc-42d1-aeae-50066880f99a}, !- Handle
  Surface 2775,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {601c579e-723a-460a-a012-028aa167fa76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d48c6083-7c93-41b4-a2c7-f16050e89e70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, -6.9516625, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.9516625, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {44845517-27a9-4b84-ba8c-1ffb2115f227}, !- Handle
  8.OpenOffice 5,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.271068665854,                        !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  32.1564,                                !- Z Origin {m}
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Building Story Name
  {7c135725-0b1c-48d8-8a93-4ebf837ea7cd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {baf4edd6-7828-4ea2-897f-e8b695fe8b6a}, !- Handle
  Surface 2776,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {44845517-27a9-4b84-ba8c-1ffb2115f227}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fc66a56-7e9f-4196-85ca-27299d8df6c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.7686, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.97665286164601, -2.7686, 0,          !- X,Y,Z Vertex 3 {m}
  -2.97665286164601, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17a80ade-bf45-4a33-a44c-8fa15e5d7058}, !- Handle
  Surface 2777,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44845517-27a9-4b84-ba8c-1ffb2115f227}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db5b1e28-8419-4874-90a0-0e1819548f4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7686, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -2.7686, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecf200a9-2615-4073-b585-4847a5028cb4}, !- Handle
  Surface 2778,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44845517-27a9-4b84-ba8c-1ffb2115f227}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7bb6262-b55c-4d11-a1a3-74f35ca7df16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.97665286164601, -2.7686, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -2.97665286164601, -2.7686, 0,          !- X,Y,Z Vertex 2 {m}
  0, -2.7686, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.7686, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba664950-5b18-4867-a0f0-ce66678aabf8}, !- Handle
  Surface 2779,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44845517-27a9-4b84-ba8c-1ffb2115f227}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9870a21f-a469-4fad-8486-656da94665c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.97665286164601, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.97665286164601, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.97665286164601, -2.7686, 0,          !- X,Y,Z Vertex 3 {m}
  -2.97665286164601, -2.7686, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fc1d9ef-a6b5-4879-b2da-07afd0b1c477}, !- Handle
  Surface 2780,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44845517-27a9-4b84-ba8c-1ffb2115f227}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.97665286164601, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.97665286164601, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {205132f3-cf2e-4428-bd28-ec6993b7971d}, !- Handle
  Surface 2781,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44845517-27a9-4b84-ba8c-1ffb2115f227}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00c95682-8cb8-4c6c-bcd5-849ac57a4be8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7686, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.97665286164601, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -2.97665286164601, -2.7686, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f580cc7a-aa6f-45c8-9a24-ce2c3e5e2301}, !- Handle
  5.Conference 12,                        !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  74.4150930737823,                       !- X Origin {m}
  47.884363667448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {297701b0-3bba-41f5-92d0-35037814d7dc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {85e3cf98-213c-4405-81a9-66a70c902fc5}, !- Handle
  Surface 2782,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f580cc7a-aa6f-45c8-9a24-ce2c3e5e2301}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4467f16-7b1d-4fe7-aa84-f5a95305c096}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50084299003815, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -1.50084299003815, -3.98997233912553, 0, !- X,Y,Z Vertex 2 {m}
  -3.4812677971731, -3.98997233912553, 0, !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa12342e-7458-4411-9dc2-5fe228a95477}, !- Handle
  Surface 2783,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f580cc7a-aa6f-45c8-9a24-ce2c3e5e2301}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {031bfca6-d3d3-438a-b9e7-ef9942291464}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.98997233912553, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.98997233912553, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9979bd0-2818-452b-af2b-8ba872174b7f}, !- Handle
  Surface 2784,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f580cc7a-aa6f-45c8-9a24-ce2c3e5e2301}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0c4715b-2d3f-4dba-886e-aac4a69e2cb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4812677971731, -3.98997233912553, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.4812677971731, -3.98997233912553, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.98997233912553, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.98997233912553, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa260996-c261-4b98-beb1-23530d064476}, !- Handle
  Surface 2785,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f580cc7a-aa6f-45c8-9a24-ce2c3e5e2301}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74f45fa0-6324-40d6-8f86-a3f6ceb436f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4812677971731, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -3.4812677971731, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.4812677971731, -3.98997233912553, 0, !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, -3.98997233912553, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3aee026-a9d8-45fe-b4a2-a01ab40efd18}, !- Handle
  Surface 2786,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f580cc7a-aa6f-45c8-9a24-ce2c3e5e2301}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20754834-695f-41a9-915f-acc48c3b2712}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.4812677971731, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03d0b650-fbe4-4c80-84da-c55a284ff3c5}, !- Handle
  Surface 2787,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f580cc7a-aa6f-45c8-9a24-ce2c3e5e2301}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d39124e0-ff51-4253-9659-d8e0cf2d14c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.98997233912553, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -3.4812677971731, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, -3.98997233912553, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {029871e7-9d48-4de4-bb86-56fa3fd1f2e9}, !- Handle
  5.Stairs,                               !- Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.2710686658535,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  19.3548,                                !- Z Origin {m}
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Building Story Name
  {4a241dec-d12c-46e3-b0d9-f9da79ac8dc5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {90de9faa-0f54-49c9-9930-d83579a21be7}, !- Handle
  Surface 2788,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {029871e7-9d48-4de4-bb86-56fa3fd1f2e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d758569c-066b-47fc-be5b-c1ff99d7eb1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  9.7139125, -5.64515000000001, 0,        !- X,Y,Z Vertex 2 {m}
  0, -5.64515000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a5a85a1-c994-4f4e-97ef-7982797f1885}, !- Handle
  Surface 2789,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {029871e7-9d48-4de4-bb86-56fa3fd1f2e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {860301bd-8d83-4860-bd51-af7e079d70a5}, !- Handle
  Surface 2790,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {029871e7-9d48-4de4-bb86-56fa3fd1f2e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0715ce2-66eb-4800-97ed-c431c6ac4ef8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, -5.64515000000001, 4.2672,   !- X,Y,Z Vertex 1 {m}
  9.7139125, -5.64515000000001, 0,        !- X,Y,Z Vertex 2 {m}
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  9.7139125, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8779b0e6-ff48-4852-9ce0-5418459072c1}, !- Handle
  Surface 2791,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {029871e7-9d48-4de4-bb86-56fa3fd1f2e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {617db7bc-3014-4735-8106-f2bc1765a109}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.63413800389713, -5.64515000000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.63413800389713, -5.64515000000001, 0, !- X,Y,Z Vertex 2 {m}
  9.7139125, -5.64515000000001, 0,        !- X,Y,Z Vertex 3 {m}
  9.7139125, -5.64515000000001, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02cbae70-a740-4d37-90e4-9d4b089cb00a}, !- Handle
  Surface 2792,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {029871e7-9d48-4de4-bb86-56fa3fd1f2e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b97c7726-754c-4aa6-be63-3b735f9fb9ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515000000001, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -5.64515000000001, 0,                !- X,Y,Z Vertex 2 {m}
  6.63413800389713, -5.64515000000001, 0, !- X,Y,Z Vertex 3 {m}
  6.63413800389713, -5.64515000000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f968a47-91cf-4556-8212-a56607e9f7c8}, !- Handle
  Surface 2793,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {029871e7-9d48-4de4-bb86-56fa3fd1f2e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f365c4ab-5c34-4a43-a4de-c7f3f03a78eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.64515000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.64515000000001, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0e49d8a-2b50-4add-862f-5fe899c43462}, !- Handle
  Surface 2794,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {029871e7-9d48-4de4-bb86-56fa3fd1f2e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23b63b7c-849a-4e58-bef6-05cd250c0241}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, -5.64515000000001, 4.2672,   !- X,Y,Z Vertex 1 {m}
  9.7139125, 0, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -5.64515000000001, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {983db726-e09e-494d-b765-52895a63141e}, !- Handle
  6.BreakRoom 1,                          !- Name
  {ab3eed83-ffd8-4869-af10-dad4f35542b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.3418833881543,                       !- X Origin {m}
  42.9271859935481,                       !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {abd86df6-4e4b-45a0-9bbf-70b46df03e83}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {51c067fb-0a4a-4584-b35b-e6131dc8f416}, !- Handle
  Surface 2795,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {983db726-e09e-494d-b765-52895a63141e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b5139d4-acdc-473a-acf0-d068c32ba7bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 6.79391517389988, 0,  !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.79391517389988, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41663ecf-3864-48b5-bda8-267922872269}, !- Handle
  Surface 2796,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983db726-e09e-494d-b765-52895a63141e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b8a6a2a-0b92-438e-b456-908b5d1959e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.95717767389988, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.95717767389988, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {627db4bc-61f6-4982-8294-dbe61ef707f2}, !- Handle
  Surface 2797,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983db726-e09e-494d-b765-52895a63141e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca5cde27-9515-49f3-b164-2d7f033781f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.79391517389988, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.79391517389988, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.95717767389988, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.95717767389988, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df1ad24-babc-4341-84a7-f431506e75bd}, !- Handle
  Surface 2798,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983db726-e09e-494d-b765-52895a63141e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 6.79391517389988, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 6.79391517389988, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.79391517389988, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.79391517389988, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {023a4d6a-7cf3-4493-bb10-a54792919e4a}, !- Handle
  Surface 2799,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983db726-e09e-494d-b765-52895a63141e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89c5751e-ff62-40bb-9a78-f53c041c6699}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 4.95717767389988, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 4.95717767389988, 0,  !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 6.79391517389988, 0,  !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 6.79391517389988, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e82508a5-2e65-4dd8-84a1-ceba2411b58a}, !- Handle
  Surface 2800,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983db726-e09e-494d-b765-52895a63141e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc9800c3-267e-41c5-b9a7-0aec09851599}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 0.967205334774343, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 0.967205334774343, 0, !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 4.95717767389988, 0,  !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 4.95717767389988, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c9da128-d98d-4e1a-b441-72c825c9e819}, !- Handle
  Surface 2801,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983db726-e09e-494d-b765-52895a63141e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90612b9b-98c2-4459-a283-754a1dd8ff3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 0.967205334774343, 0, !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 0.967205334774343, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8f70f4a-2d4f-4b4b-af62-114f756653b3}, !- Handle
  Surface 2802,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {983db726-e09e-494d-b765-52895a63141e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebff8da9-93b4-47dc-af3e-87328c74037f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.59194188845516, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.59194188845516, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a858829-d1af-42c3-827b-30c42bb2af2b}, !- Handle
  Surface 2803,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {983db726-e09e-494d-b765-52895a63141e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7341a144-20c9-486a-8526-a5a74dc55aa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 6.79391517389988, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 6.79391517389988, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8af415a0-9897-440b-b4ae-f539f2827ca9}, !- Handle
  6.Conference 4,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.6519286359243,                       !- X Origin {m}
  47.884363667448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {9ce7584a-3710-4228-927e-4edf004cf489}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d39124e0-ff51-4253-9659-d8e0cf2d14c4}, !- Handle
  Surface 2804,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8af415a0-9897-440b-b4ae-f539f2827ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03d0b650-fbe4-4c80-84da-c55a284ff3c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.23683556214201, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -1.23683556214201, -3.98997233912553, 0, !- X,Y,Z Vertex 2 {m}
  -4.71810335931511, -3.98997233912553, 0, !- X,Y,Z Vertex 3 {m}
  -4.71810335931511, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4137f685-a220-4e1a-8d69-98213e146113}, !- Handle
  Surface 2805,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8af415a0-9897-440b-b4ae-f539f2827ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65180271-af6f-4704-97e7-96fae8100161}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.98997233912553, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.98997233912553, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4daff4a5-f0f3-489b-b351-5bad8e74dbc1}, !- Handle
  Surface 2806,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8af415a0-9897-440b-b4ae-f539f2827ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dba1b294-a48c-4bbd-a922-9449fa91d49b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.71810335931511, -3.98997233912553, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.71810335931511, -3.98997233912553, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.98997233912553, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.98997233912553, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc9800c3-267e-41c5-b9a7-0aec09851599}, !- Handle
  Surface 2807,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8af415a0-9897-440b-b4ae-f539f2827ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e82508a5-2e65-4dd8-84a1-ceba2411b58a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.71810335931511, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.71810335931511, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.71810335931511, -3.98997233912553, 0, !- X,Y,Z Vertex 3 {m}
  -4.71810335931511, -3.98997233912553, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {540bc795-1576-4486-8339-41f8acabea5c}, !- Handle
  Surface 2808,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8af415a0-9897-440b-b4ae-f539f2827ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48a573aa-2c04-4cc4-a06b-093441ede953}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.71810335931511, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.71810335931511, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {998578e8-b5f1-4fca-a3f7-98b096c1e03c}, !- Handle
  Surface 2809,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8af415a0-9897-440b-b4ae-f539f2827ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ce10849-ec3f-402e-950b-55f599873106}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.23683556213711, -3.98997233912553, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.23683556213711, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -4.71810335931511, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -4.71810335931511, -3.98997233912553, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {159f52a2-5a1f-4ce3-ba36-0abcc07841e8}, !- Handle
  6.OpenOffice 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  108.755230114211,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {e1bfecc4-7c40-4a89-9058-b2f9cf49ee2e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {75a8e4d0-7c3a-460a-b447-cbb1ba7798ce}, !- Handle
  Surface 2810,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {159f52a2-5a1f-4ce3-ba36-0abcc07841e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab0b6fc8-0bc2-43ab-8800-ad58e8861656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.82670983912553, 0,                !- X,Y,Z Vertex 2 {m}
  -28.9560572412667, -5.82670983912553, 0, !- X,Y,Z Vertex 3 {m}
  -28.9560572412667, -1.8367375, 0,       !- X,Y,Z Vertex 4 {m}
  -37.8214048376019, -1.8367375, 0,       !- X,Y,Z Vertex 5 {m}
  -37.8214048376019, 0, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8cfa2a1d-3b75-469e-8037-380cd42c766d}, !- Handle
  Surface 2811,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f52a2-5a1f-4ce3-ba36-0abcc07841e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8caa730-4c55-456c-9669-ca6d3fcd3189}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.82670983912553, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -5.82670983912553, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {798fa010-98df-418f-90d3-c67d2fbb5b83}, !- Handle
  Surface 2812,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f52a2-5a1f-4ce3-ba36-0abcc07841e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e27d395c-0396-4424-a998-957e54c07865}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.9560572412667, -5.82670983912553, 4.2672, !- X,Y,Z Vertex 1 {m}
  -28.9560572412667, -5.82670983912553, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.82670983912553, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.82670983912553, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42401b6a-ad72-4d05-a25f-cc2a85b2f2ac}, !- Handle
  Surface 2813,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f52a2-5a1f-4ce3-ba36-0abcc07841e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9012174-c316-401d-89a4-1e201156c232}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.9560572412667, -1.8367375, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -28.9560572412667, -1.8367375, 0,       !- X,Y,Z Vertex 2 {m}
  -28.9560572412667, -5.82670983912553, 0, !- X,Y,Z Vertex 3 {m}
  -28.9560572412667, -5.82670983912553, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1afb804-e43b-4132-a214-33a3c9a6233d}, !- Handle
  Surface 2814,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f52a2-5a1f-4ce3-ba36-0abcc07841e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d08a41cd-5048-4c72-88a6-c54179e69f4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.1033014782868, -1.8367375, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -33.1033014782868, -1.8367375, 0,       !- X,Y,Z Vertex 2 {m}
  -28.9560572412667, -1.8367375, 0,       !- X,Y,Z Vertex 3 {m}
  -28.9560572412667, -1.8367375, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48a573aa-2c04-4cc4-a06b-093441ede953}, !- Handle
  Surface 2815,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f52a2-5a1f-4ce3-ba36-0abcc07841e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {540bc795-1576-4486-8339-41f8acabea5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.8214048376019, -1.8367375, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -37.8214048376019, -1.8367375, 0,       !- X,Y,Z Vertex 2 {m}
  -33.1033014782868, -1.8367375, 0,       !- X,Y,Z Vertex 3 {m}
  -33.1033014782868, -1.8367375, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89c5751e-ff62-40bb-9a78-f53c041c6699}, !- Handle
  Surface 2816,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f52a2-5a1f-4ce3-ba36-0abcc07841e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {023a4d6a-7cf3-4493-bb10-a54792919e4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.8214048376019, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -37.8214048376019, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -37.8214048376019, -1.8367375, 0,       !- X,Y,Z Vertex 3 {m}
  -37.8214048376019, -1.8367375, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {024cc556-2b98-4ba9-b822-54c8381c1a96}, !- Handle
  Surface 2817,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f52a2-5a1f-4ce3-ba36-0abcc07841e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -37.8214048376019, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -37.8214048376019, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37c5c0c9-35cc-4ca0-b2b3-7130df56d0ed}, !- Handle
  Surface 2818,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {159f52a2-5a1f-4ce3-ba36-0abcc07841e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52c2ec41-ab0b-4de3-bbfc-c6fb32057ab1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.82670983912553, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -0.98807289716747, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -0.98807289716747, -5.82670983912553, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ca63a0e7-b2aa-4673-a393-f07d9cfe1cd3}, !- Handle
  6.OpenOffice 18,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79.7991728729442,                       !- X Origin {m}
  47.884363667448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {cd082f89-433e-455d-93fc-85d33b2956ee}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b6c66ba9-c485-4fc2-9b1c-d60a898f9c8f}, !- Handle
  Surface 2819,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ca63a0e7-b2aa-4673-a393-f07d9cfe1cd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2e93415-446c-48b7-9336-260a395f565f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.98997233912553, 0,                !- X,Y,Z Vertex 2 {m}
  -4.14724423702007, -3.98997233912553, 0, !- X,Y,Z Vertex 3 {m}
  -4.14724423702007, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9012174-c316-401d-89a4-1e201156c232}, !- Handle
  Surface 2820,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca63a0e7-b2aa-4673-a393-f07d9cfe1cd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42401b6a-ad72-4d05-a25f-cc2a85b2f2ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.98997233912553, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.98997233912553, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e72a70c5-ee2d-4029-af4a-6ada1bd41b23}, !- Handle
  Surface 2821,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca63a0e7-b2aa-4673-a393-f07d9cfe1cd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15a066e5-9f45-45f6-8c1e-f7279c1c9a11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.14724423702007, -3.98997233912553, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.14724423702007, -3.98997233912553, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.98997233912553, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.98997233912553, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65180271-af6f-4704-97e7-96fae8100161}, !- Handle
  Surface 2822,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca63a0e7-b2aa-4673-a393-f07d9cfe1cd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4137f685-a220-4e1a-8d69-98213e146113}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.14724423702007, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.14724423702007, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.14724423702007, -3.98997233912553, 0, !- X,Y,Z Vertex 3 {m}
  -4.14724423702007, -3.98997233912553, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d08a41cd-5048-4c72-88a6-c54179e69f4a}, !- Handle
  Surface 2823,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca63a0e7-b2aa-4673-a393-f07d9cfe1cd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1afb804-e43b-4132-a214-33a3c9a6233d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.14724423702007, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.14724423702007, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3566fc5-1f69-4993-b765-c9e0e662129e}, !- Handle
  Surface 2824,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca63a0e7-b2aa-4673-a393-f07d9cfe1cd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b31d141-aa5a-4899-92ea-864536423f78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.98997233912553, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -4.14724423702007, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -4.14724423702007, -3.98997233912553, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ed9d38a4-8ce8-436a-bfa6-8e6bdafe8aed}, !- Handle
  6.OpenOffice 20,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.1417246128795,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {39f6e3ad-20e6-4498-9626-5a7bab55a146}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b41d22c5-341f-4fbe-a750-e04be22fc7bb}, !- Handle
  Surface 2825,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed9d38a4-8ce8-436a-bfa6-8e6bdafe8aed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71353ae2-c314-4fb0-b5bc-99e67b629b65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0595125420948, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 1 {m}
  -10.0595125420948, -4.22433749999998, 0, !- X,Y,Z Vertex 2 {m}
  -9.03081254209477, -4.22433749999998, 0, !- X,Y,Z Vertex 3 {m}
  -9.03081254209477, -5.64514999999994, 0, !- X,Y,Z Vertex 4 {m}
  -13.0083565390969, -5.64515, 0,         !- X,Y,Z Vertex 5 {m}
  -13.0083565390969, 0, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c2941a69-ea16-4051-b880-fe4e1eb50ac0}, !- Handle
  Surface 2826,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed9d38a4-8ce8-436a-bfa6-8e6bdafe8aed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d143c7ff-9ff5-4167-97e9-d7cc7166313e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30373774-e5ec-4a76-b274-4fdf999a0490}, !- Handle
  Surface 2827,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed9d38a4-8ce8-436a-bfa6-8e6bdafe8aed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f64acc91-716a-48f5-8366-b7be49400e86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.0083565390969, -5.64515, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -13.0083565390969, -5.64515, 0,         !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3dd0bd3-832e-4422-a877-33fb1feab1f5}, !- Handle
  Surface 2828,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed9d38a4-8ce8-436a-bfa6-8e6bdafe8aed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19e7e65e-56ee-4373-b47d-bc82c6a736c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.0083565390969, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -13.0083565390969, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -13.0083565390969, -5.64515, 0,         !- X,Y,Z Vertex 3 {m}
  -13.0083565390969, -5.64515, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1012c608-dbc4-45e6-88b0-cebb8162d3f3}, !- Handle
  Surface 2829,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed9d38a4-8ce8-436a-bfa6-8e6bdafe8aed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -13.0083565390969, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -13.0083565390969, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0da74b12-5cef-44aa-ba43-ee19efaf94fe}, !- Handle
  Surface 2830,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed9d38a4-8ce8-436a-bfa6-8e6bdafe8aed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffc612bd-8494-4c16-8e88-5277b48f3409}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -2.7686, 4.2672,                     !- X,Y,Z Vertex 2 {m}
  -0.847308808671494, -2.7686, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -0.847308808671494, 0, 4.2672,          !- X,Y,Z Vertex 4 {m}
  -13.0083565390969, 0, 4.2672,           !- X,Y,Z Vertex 5 {m}
  -13.0083565390969, -5.64515, 4.2672;    !- X,Y,Z Vertex 6 {m}

OS:Space,
  {abf88709-1751-4e03-8384-a0706e5666e5}, !- Handle
  6.Conference 5,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.2710686658546,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {d3c8fc2c-c5f5-4e5b-a6de-65ef89a24191}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ced1a613-8314-42cc-8277-787fc58d5ec3}, !- Handle
  Surface 2831,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {abf88709-1751-4e03-8384-a0706e5666e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {474e0dda-599f-4725-aa27-ad14774cf280}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 2 {m}
  -2.12934405297452, -5.64515, 0,         !- X,Y,Z Vertex 3 {m}
  -2.12934405297452, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d686299-9705-4872-bac0-86c71d8617d9}, !- Handle
  Surface 2832,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf88709-1751-4e03-8384-a0706e5666e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f8fa163-466a-475c-813d-f6eabab50f4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c04c7dff-9e0f-4a99-8835-6dc74f1eaa5a}, !- Handle
  Surface 2833,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf88709-1751-4e03-8384-a0706e5666e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3c3fc5b-dd05-464b-8022-d021fe3832fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.12934405297452, -5.64515, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -2.12934405297452, -5.64515, 0,         !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d143c7ff-9ff5-4167-97e9-d7cc7166313e}, !- Handle
  Surface 2834,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf88709-1751-4e03-8384-a0706e5666e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2941a69-ea16-4051-b880-fe4e1eb50ac0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.12934405297452, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -2.12934405297452, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.12934405297452, -5.64515, 0,         !- X,Y,Z Vertex 3 {m}
  -2.12934405297452, -5.64515, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {477979be-c20e-46a5-8e5b-aeb5f65cc111}, !- Handle
  Surface 2835,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf88709-1751-4e03-8384-a0706e5666e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.12934405297452, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.12934405297452, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33bea24a-3f79-41c1-963a-905eb4a83913}, !- Handle
  Surface 2836,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {abf88709-1751-4e03-8384-a0706e5666e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a4be204-3516-4df8-b7a9-01a6c601c8c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -2.7686, 4.2672,                     !- X,Y,Z Vertex 2 {m}
  -2.12934405297452, -2.7686, 4.2672,     !- X,Y,Z Vertex 3 {m}
  -2.12934405297452, -5.64515, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6fe7d238-0e73-40d1-8202-8492a4448925}, !- Handle
  6.Stairs,                               !- Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.2710686658546,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {fe9420f2-5324-44c4-9ad4-a813d83de5d2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {23b63b7c-849a-4e58-bef6-05cd250c0241}, !- Handle
  Surface 2837,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6fe7d238-0e73-40d1-8202-8492a4448925}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0e49d8a-2b50-4add-862f-5fe899c43462}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  9.7139125, -5.64515, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0397ba5-7d23-4c3a-b56b-4a75ddd1f95c}, !- Handle
  Surface 2838,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fe7d238-0e73-40d1-8202-8492a4448925}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37914baa-e73f-4abf-9d09-c499e40c7739}, !- Handle
  Surface 2839,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fe7d238-0e73-40d1-8202-8492a4448925}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6c8f4de-d894-40e1-9f19-34ab99595d84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, -5.64515, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.7139125, -5.64515, 0,                 !- X,Y,Z Vertex 2 {m}
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  9.7139125, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b9b62bd-565b-404c-909f-947348852bf9}, !- Handle
  Surface 2840,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fe7d238-0e73-40d1-8202-8492a4448925}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {426f090f-e9d4-4ab1-8265-0bb94e7f9b67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 2 {m}
  9.7139125, -5.64515, 0,                 !- X,Y,Z Vertex 3 {m}
  9.7139125, -5.64515, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f8fa163-466a-475c-813d-f6eabab50f4f}, !- Handle
  Surface 2841,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fe7d238-0e73-40d1-8202-8492a4448925}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d686299-9705-4872-bac0-86c71d8617d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {843e6b84-dc47-443c-9b25-859058672eef}, !- Handle
  Surface 2842,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6fe7d238-0e73-40d1-8202-8492a4448925}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3138755e-386f-474c-8303-50cfca6badad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, -5.64515, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.7139125, 0, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {10959de3-821e-4890-af9c-85e05330cfae}, !- Handle
  6.Corridor 1,                           !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.0748305737824,                       !- X Origin {m}
  47.884363667448,                        !- Y Origin {m}
  23.622,                                 !- Z Origin {m}
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Building Story Name
  {4356e535-0418-45ee-8c7a-ed7845771832}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b38106ec-a54b-47cf-a9db-aef6382b7aa0}, !- Handle
  Surface 2843,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {10959de3-821e-4890-af9c-85e05330cfae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8d60b4c-b847-4bcb-a720-fed660c743a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 1.8367375, 0,         !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -3.8084125, 0,                       !- X,Y,Z Vertex 4 {m}
  -2.08984940792857, -3.8084125, 0,       !- X,Y,Z Vertex 5 {m}
  -2.08984940792857, 1.8367375, 0;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {201f4c69-fc4a-4b08-9d22-627fccca3fda}, !- Handle
  Surface 2844,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10959de3-821e-4890-af9c-85e05330cfae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db9a79a3-e615-453d-921d-7d6b3a009c73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.8084125, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, -3.8084125, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c731605a-9d98-490d-87f3-6cdd7379e02b}, !- Handle
  Surface 2845,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10959de3-821e-4890-af9c-85e05330cfae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27f14d5f-c7e2-4e8b-91d2-51ca1ac7a68a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.08984940792857, -3.8084125, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -2.08984940792857, -3.8084125, 0,       !- X,Y,Z Vertex 2 {m}
  0, -3.8084125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -3.8084125, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6c8f4de-d894-40e1-9f19-34ab99595d84}, !- Handle
  Surface 2846,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10959de3-821e-4890-af9c-85e05330cfae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37914baa-e73f-4abf-9d09-c499e40c7739}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.08984940792857, 1.8367375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -2.08984940792857, 1.8367375, 0,        !- X,Y,Z Vertex 2 {m}
  -2.08984940792857, -3.8084125, 0,       !- X,Y,Z Vertex 3 {m}
  -2.08984940792857, -3.8084125, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b03094bc-28eb-4dcb-9de2-c451f7fb1b24}, !- Handle
  Surface 2847,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10959de3-821e-4890-af9c-85e05330cfae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 1.8367375, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 1.8367375, 0,         !- X,Y,Z Vertex 2 {m}
  -2.08984940792857, 1.8367375, 0,        !- X,Y,Z Vertex 3 {m}
  -2.08984940792857, 1.8367375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca5cde27-9515-49f3-b164-2d7f033781f9}, !- Handle
  Surface 2848,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10959de3-821e-4890-af9c-85e05330cfae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {627db4bc-61f6-4982-8294-dbe61ef707f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.26705281437174, 1.8367375, 0,         !- X,Y,Z Vertex 3 {m}
  4.26705281437174, 1.8367375, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b24fe70-fb97-46ef-918a-7e88980207f3}, !- Handle
  Surface 2849,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10959de3-821e-4890-af9c-85e05330cfae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74eab5e1-9e49-4d17-a571-caa992a1e47c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.26705281437174, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d610b78-7a01-41f1-98a6-99aca325d292}, !- Handle
  Surface 2850,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10959de3-821e-4890-af9c-85e05330cfae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32b4472e-1afb-4cd5-9705-bb15b0f7afb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.8084125, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  4.26705281437174, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  4.26705281437174, 1.8367375, 4.2672,    !- X,Y,Z Vertex 4 {m}
  -2.08984940792857, 1.8367375, 4.2672,   !- X,Y,Z Vertex 5 {m}
  -2.08984940792857, -3.8084125, 4.2672;  !- X,Y,Z Vertex 6 {m}

OS:Space,
  {a0d69602-0925-4e09-aab8-9cd5c0250e80}, !- Handle
  4.Conference 6,                         !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.7010555737826,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {10cc2f39-0968-4143-8708-139349c9ed03}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5cef342e-373e-4ee0-8bae-8842d29fde7b}, !- Handle
  Surface 2851,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a0d69602-0925-4e09-aab8-9cd5c0250e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8cd365d-60d3-4578-ab36-b0de387dafee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.21319450996157, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  9.21319450996157, -7.04615245833783, 0, !- X,Y,Z Vertex 2 {m}
  0, -7.04615245833783, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {314777f7-e49e-4197-b588-9dd609076850}, !- Handle
  Surface 2852,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0d69602-0925-4e09-aab8-9cd5c0250e80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.21319450996157, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.21319450996157, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe2bffe3-a45c-4c53-9e22-e409bffa49c5}, !- Handle
  Surface 2853,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0d69602-0925-4e09-aab8-9cd5c0250e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3ce69c2-001d-40bd-8d7f-fefd8c35dc18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.21319450996157, -7.04615245833783, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.21319450996157, -7.04615245833783, 0, !- X,Y,Z Vertex 2 {m}
  9.21319450996157, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.21319450996157, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f97d0134-7c6a-44ca-a37a-d5edb12fa07c}, !- Handle
  Surface 2854,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0d69602-0925-4e09-aab8-9cd5c0250e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bab8efbc-ee45-4421-86aa-a5fb6b133f98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6596875, -7.04615245833783, 4.2672,   !- X,Y,Z Vertex 1 {m}
  7.6596875, -7.04615245833783, 0,        !- X,Y,Z Vertex 2 {m}
  9.21319450996157, -7.04615245833783, 0, !- X,Y,Z Vertex 3 {m}
  9.21319450996157, -7.04615245833783, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9a6476d-6d41-464c-a02f-31c4dcc48dfe}, !- Handle
  Surface 2855,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0d69602-0925-4e09-aab8-9cd5c0250e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e99ca9e1-0140-47e4-8eb6-f71c803d8525}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.04615245833783, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -7.04615245833783, 0,                !- X,Y,Z Vertex 2 {m}
  7.6596875, -7.04615245833783, 0,        !- X,Y,Z Vertex 3 {m}
  7.6596875, -7.04615245833783, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c73da74a-391d-4876-b218-b1d0ea32b194}, !- Handle
  Surface 2856,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0d69602-0925-4e09-aab8-9cd5c0250e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff5f1d7c-dbe8-4e12-b9c0-f7af08f95fdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515000000001, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -5.64515000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, -7.04615245833783, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.04615245833783, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79fe0fb2-17c1-424d-bd40-c8c17da6394a}, !- Handle
  Surface 2857,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0d69602-0925-4e09-aab8-9cd5c0250e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de970c7e-0a2a-458c-9313-3b2a3be7b6f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.64515000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.64515000000001, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ca73426-11cd-43b9-b285-fe7cebda64ab}, !- Handle
  Surface 2858,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0d69602-0925-4e09-aab8-9cd5c0250e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {131fe48d-8975-4707-bdc7-a817659f81ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2327697028269, -7.04615245833783, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.23276970282616, -6.7939151738999, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, -6.7939151738999, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -7.04615245833783, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5d0917f8-24fc-4e25-82ea-dc294f0a0504}, !- Handle
  4.OpenOffice 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.2710686658535,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {2bae02c1-06a6-4ebe-b1ed-686022d6927d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b5dad306-7fbf-4b0c-ae12-dec94e03a330}, !- Handle
  Surface 2859,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5d0917f8-24fc-4e25-82ea-dc294f0a0504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adbb2a03-1bef-4baf-9ad9-30bc50bafcb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.64515000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -15.1377005920714, -5.64515000000001, 0, !- X,Y,Z Vertex 3 {m}
  -15.1377005920714, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e47c5a1-e0b0-4d86-93e2-fbe2ac4df507}, !- Handle
  Surface 2860,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d0917f8-24fc-4e25-82ea-dc294f0a0504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f9320bf-6520-4dfd-890c-ae86f1053414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515000000001, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -5.64515000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9da4a8b0-fb59-4166-b1b3-8ee2c3440a08}, !- Handle
  Surface 2861,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d0917f8-24fc-4e25-82ea-dc294f0a0504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {182bf0e7-7df9-4abb-af61-236ce0da62f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.1377005920714, -5.64515000000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  -15.1377005920714, -5.64515000000001, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.64515000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.64515000000001, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbd8eff8-a997-4a9d-86f8-8b3c5bda5e3c}, !- Handle
  Surface 2862,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d0917f8-24fc-4e25-82ea-dc294f0a0504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc971724-3552-4711-bbc3-2a25f6c4b7ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.1377005920714, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -15.1377005920714, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.1377005920714, -5.64515000000001, 0, !- X,Y,Z Vertex 3 {m}
  -15.1377005920714, -5.64515000000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2abffc3-5af1-496d-b50c-065a5a5d6732}, !- Handle
  Surface 2863,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d0917f8-24fc-4e25-82ea-dc294f0a0504}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -15.1377005920714, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -15.1377005920714, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51d5c28d-2472-4240-a530-296f238a17cb}, !- Handle
  Surface 2864,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d0917f8-24fc-4e25-82ea-dc294f0a0504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba8bf0b4-6fb3-4e1d-8678-0f57c8ee930e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.1601565950687, -5.64515000000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  -11.1601565950687, -4.22433749999998, 4.2672, !- X,Y,Z Vertex 2 {m}
  -12.1888565950687, -4.22433749999998, 4.2672, !- X,Y,Z Vertex 3 {m}
  -12.1888565950687, 0, 4.2672,           !- X,Y,Z Vertex 4 {m}
  -15.1377005920714, 0, 4.2672,           !- X,Y,Z Vertex 5 {m}
  -15.1377005920714, -5.64515000000001, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {9ad5eb2e-13ad-4be6-bc48-0550eafbcc64}, !- Handle
  4.Stairs 1,                             !- Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.2710686658535,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {0e5f9cc7-c5ba-4414-8508-65dada4898f0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {eb5ca40d-fd76-46d3-bc25-b0f4461d0639}, !- Handle
  Surface 2865,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ad5eb2e-13ad-4be6-bc48-0550eafbcc64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee322df9-8c78-49a0-a749-388aef5cd89c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  9.7139125, -5.64515000000001, 0,        !- X,Y,Z Vertex 2 {m}
  0, -5.64515000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a556aeb6-0b7e-4670-bb50-f232b3d1f043}, !- Handle
  Surface 2866,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ad5eb2e-13ad-4be6-bc48-0550eafbcc64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ff5189c-23b4-4d36-b707-c3870e5ac3fa}, !- Handle
  Surface 2867,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ad5eb2e-13ad-4be6-bc48-0550eafbcc64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c907188-f99b-4e95-9c45-f440a3c48cc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, -5.64515000000001, 4.2672,   !- X,Y,Z Vertex 1 {m}
  9.7139125, -5.64515000000001, 0,        !- X,Y,Z Vertex 2 {m}
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  9.7139125, 0, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ec521e0-ed46-4a93-abe0-34418edca097}, !- Handle
  Surface 2868,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ad5eb2e-13ad-4be6-bc48-0550eafbcc64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5667012-81dd-44dc-9a11-ac1a632a58c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.70865, -5.64515000000001, 4.2672,     !- X,Y,Z Vertex 1 {m}
  5.70865, -5.64515000000001, 0,          !- X,Y,Z Vertex 2 {m}
  9.7139125, -5.64515000000001, 0,        !- X,Y,Z Vertex 3 {m}
  9.7139125, -5.64515000000001, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {692e24d5-611d-42e5-927d-3f73f0e2e1e2}, !- Handle
  Surface 2869,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ad5eb2e-13ad-4be6-bc48-0550eafbcc64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94151aa9-f5b5-4a8e-bbd7-368c78912110}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515000000001, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -5.64515000000001, 0,                !- X,Y,Z Vertex 2 {m}
  5.70865, -5.64515000000001, 0,          !- X,Y,Z Vertex 3 {m}
  5.70865, -5.64515000000001, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f9320bf-6520-4dfd-890c-ae86f1053414}, !- Handle
  Surface 2870,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ad5eb2e-13ad-4be6-bc48-0550eafbcc64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e47c5a1-e0b0-4d86-93e2-fbe2ac4df507}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.64515000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.64515000000001, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d758569c-066b-47fc-be5b-c1ff99d7eb1e}, !- Handle
  Surface 2871,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ad5eb2e-13ad-4be6-bc48-0550eafbcc64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90de9faa-0f54-49c9-9930-d83579a21be7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, -5.64515000000001, 4.2672,   !- X,Y,Z Vertex 1 {m}
  9.7139125, 0, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -5.64515000000001, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a9f0c38e-ff00-41ad-9237-5f296432fbc9}, !- Handle
  4.BreakRoom 1,                          !- Name
  {ab3eed83-ffd8-4869-af10-dad4f35542b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.9849811658535,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  15.0876,                                !- Z Origin {m}
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Building Story Name
  {9e9d4dfd-9e18-45fb-a266-eed879a42163}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {123882cf-db4a-4e79-b561-5fdd0206f044}, !- Handle
  Surface 2872,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a9f0c38e-ff00-41ad-9237-5f296432fbc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b32ddf8-fc3d-491c-8705-1e989589c557}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.71607440792857, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  8.71607440792857, -5.64515000000001, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.64515000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3898e3f-bb29-4aec-965d-8e8effa89b31}, !- Handle
  Surface 2873,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9f0c38e-ff00-41ad-9237-5f296432fbc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.71607440792857, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  8.71607440792857, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de970c7e-0a2a-458c-9313-3b2a3be7b6f8}, !- Handle
  Surface 2874,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9f0c38e-ff00-41ad-9237-5f296432fbc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79fe0fb2-17c1-424d-bd40-c8c17da6394a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.71607440792857, -5.64515000000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.71607440792857, -5.64515000000001, 0, !- X,Y,Z Vertex 2 {m}
  8.71607440792857, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.71607440792857, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e1c6972-df96-4807-ad58-45be4e974392}, !- Handle
  Surface 2875,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9f0c38e-ff00-41ad-9237-5f296432fbc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05902d39-c6b9-4308-9bee-1c820042ba7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.65341190792857, -5.64515000000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.65341190792857, -5.64515000000001, 0, !- X,Y,Z Vertex 2 {m}
  8.71607440792857, -5.64515000000001, 0, !- X,Y,Z Vertex 3 {m}
  8.71607440792857, -5.64515000000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2438e3a1-7e1f-40a8-a63f-01155fc60819}, !- Handle
  Surface 2876,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9f0c38e-ff00-41ad-9237-5f296432fbc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d2c4413-3129-4ecd-b803-6b0e60603190}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515000000001, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -5.64515000000001, 0,                !- X,Y,Z Vertex 2 {m}
  2.65341190792857, -5.64515000000001, 0, !- X,Y,Z Vertex 3 {m}
  2.65341190792857, -5.64515000000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c907188-f99b-4e95-9c45-f440a3c48cc8}, !- Handle
  Surface 2877,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9f0c38e-ff00-41ad-9237-5f296432fbc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ff5189c-23b4-4d36-b707-c3870e5ac3fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.64515000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.64515000000001, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87d8fa2c-e954-42e6-be91-9e4284867ba8}, !- Handle
  Surface 2878,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9f0c38e-ff00-41ad-9237-5f296432fbc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bc5f591-bdfd-4d79-a608-460e3e2b8c86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.08984940792894, -5.64515000000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.08984940792894, -1.8367375, 4.2672,   !- X,Y,Z Vertex 2 {m}
  6.35690222230013, -1.83673750000002, 4.2672, !- X,Y,Z Vertex 3 {m}
  6.35690222230013, 0, 4.2672,            !- X,Y,Z Vertex 4 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 5 {m}
  0, -5.64515000000001, 4.2672;           !- X,Y,Z Vertex 6 {m}

OS:Rendering:Color,
  {e9b4f31a-f898-4c2d-ae56-4b203940d393}, !- Handle
  Rendering Color 382,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {45e67f59-bc98-4370-ba2a-a2221291cb47}, !- Handle
  PL1,                                    !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d6ae5e16-711b-416b-8781-1c4272743456}; !- Group Rendering Name

OS:Rendering:Color,
  {d6ae5e16-711b-416b-8781-1c4272743456}, !- Handle
  Rendering Color 383,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:BuildingStory,
  {8ba28cc7-3dff-47d3-8a3c-551a30a60a17}, !- Handle
  1,                                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fb95c8be-0573-4f07-b7fe-1a89786a0dd6}; !- Group Rendering Name

OS:Rendering:Color,
  {fb95c8be-0573-4f07-b7fe-1a89786a0dd6}, !- Handle
  Rendering Color 384,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2629772-8bf6-455f-a5da-91b749170a9c}, !- Handle
  Rendering Color 385,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86dbd1db-97d1-4b00-a577-700b0064b520}, !- Handle
  Rendering Color 386,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:BuildingStory,
  {34148263-9502-49e0-9a29-83c7d045be13}, !- Handle
  4,                                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9f9aec90-f1eb-4ebd-8777-a67b3861e01c}; !- Group Rendering Name

OS:Rendering:Color,
  {9f9aec90-f1eb-4ebd-8777-a67b3861e01c}, !- Handle
  Rendering Color 387,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:BuildingStory,
  {9e1816e5-6fcb-468a-b8de-42d4b716a181}, !- Handle
  5,                                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5237f635-6a36-449e-910c-237b8cd5fe6c}; !- Group Rendering Name

OS:Rendering:Color,
  {5237f635-6a36-449e-910c-237b8cd5fe6c}, !- Handle
  Rendering Color 388,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:BuildingStory,
  {2697abf9-f40f-4780-bd0a-8cb4b641b16d}, !- Handle
  6,                                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {379e44ad-c0c7-45a0-a480-1cb3b5c88f3a}; !- Group Rendering Name

OS:Rendering:Color,
  {379e44ad-c0c7-45a0-a480-1cb3b5c88f3a}, !- Handle
  Rendering Color 389,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {761fe90f-36f5-4717-8c78-c8d786cc69c2}, !- Handle
  7,                                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {40aae53c-5d0f-4a85-ba97-bd00855b8378}; !- Group Rendering Name

OS:Rendering:Color,
  {40aae53c-5d0f-4a85-ba97-bd00855b8378}, !- Handle
  Rendering Color 390,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:BuildingStory,
  {ea26b743-9694-42f7-9fc6-12fd47d46c46}, !- Handle
  8,                                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c896047c-aab2-4007-92ab-59ae0cba88f5}; !- Group Rendering Name

OS:Rendering:Color,
  {c896047c-aab2-4007-92ab-59ae0cba88f5}, !- Handle
  Rendering Color 391,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:BuildingStory,
  {5cb8a9c2-d24b-43cd-b4db-27ad682d3ceb}, !- Handle
  9,                                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {efce8ed4-c4a2-48f8-9d92-1e5c02493872}; !- Group Rendering Name

OS:Rendering:Color,
  {efce8ed4-c4a2-48f8-9d92-1e5c02493872}, !- Handle
  Rendering Color 392,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Surface,
  {9990ca0d-4b65-42b0-b0b7-36bed0cef492}, !- Handle
  Surface 2879,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2b830dc-b26a-4e00-b9d5-6f24912b4641}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.857525, 3.30842117113508, 2.4384,    !- X,Y,Z Vertex 1 {m}
  53.857525, 4.5574559956137, 2.4384,     !- X,Y,Z Vertex 2 {m}
  65.5217731226659, 4.55745599561369, 2.4384, !- X,Y,Z Vertex 3 {m}
  65.5217731226659, 6.35164576526142, 2.4384, !- X,Y,Z Vertex 4 {m}
  51.66995, 6.35164576526139, 2.4384,     !- X,Y,Z Vertex 5 {m}
  51.66995, 3.30842117113508, 2.4384;     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2d9d731e-c302-4dc4-b968-8c2e0188f0a3}, !- Handle
  Surface 2880,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5217731226659, -10.4202917347386, 2.4384, !- X,Y,Z Vertex 1 {m}
  65.5217731226659, -7.03732923473861, 2.4384, !- X,Y,Z Vertex 2 {m}
  51.66995, -7.0373292347386, 2.4384,     !- X,Y,Z Vertex 3 {m}
  51.66995, -10.4202917347386, 2.4384;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84bf3781-d7d6-4a99-9b81-54f01da417f8}, !- Handle
  Surface 2881,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce83eaff-df56-42e1-9eea-989f89462843}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5217731226659, 6.35164576526142, 2.4384, !- X,Y,Z Vertex 1 {m}
  65.5217731226659, 7.52066031566478, 2.4384, !- X,Y,Z Vertex 2 {m}
  61.572775, 7.52066031566478, 2.4384,    !- X,Y,Z Vertex 3 {m}
  61.572775, 6.35164576526139, 2.4384;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83ac3b42-2769-4011-b04a-3a487080ef2b}, !- Handle
  Surface 2882,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c6c2de2-4191-4795-9477-945644088e11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.6990880920714, 17.9022957652614, 2.4384, !- X,Y,Z Vertex 1 {m}
  23.6990880920714, 18.1951064257384, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.693788092071, 18.1951064257384, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.69378809207139, 17.9022957652614, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {950e0260-608f-470d-bb22-f5d08da5d2d5}, !- Handle
  Surface 2883,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dfd3383-fa6d-4070-b3ff-0f3c59d9089f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.857525, -7.03732923473861, 2.4384,   !- X,Y,Z Vertex 1 {m}
  53.857525, 3.30842117113508, 2.4384,    !- X,Y,Z Vertex 2 {m}
  51.66995, 3.30842117113508, 2.4384,     !- X,Y,Z Vertex 3 {m}
  51.66995, -7.0373292347386, 2.4384;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {440d7170-76a2-4478-9e17-a89f2fe79376}, !- Handle
  Surface 2884,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {180ee5d5-272d-45a5-8454-935ef13a39b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.64835, 6.35164576526139, 2.4384,     !- X,Y,Z Vertex 1 {m}
  56.64835, 7.52066031566478, 2.4384,     !- X,Y,Z Vertex 2 {m}
  51.66995, 7.52066031566478, 2.4384,     !- X,Y,Z Vertex 3 {m}
  51.66995, 6.35164576526139, 2.4384;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {466ac087-4ea3-4c71-94e0-2742bb58b656}, !- Handle
  Surface 2885,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0c0ad6e-433b-4df3-acb6-57ce3bf8dcfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5217731226659, -7.03732923473861, 2.4384, !- X,Y,Z Vertex 1 {m}
  65.5217731226659, 4.55745599561369, 2.4384, !- X,Y,Z Vertex 2 {m}
  57.0309375, 4.55745599561369, 2.4384,   !- X,Y,Z Vertex 3 {m}
  57.0309375, 1.33543752445287, 2.4384,   !- X,Y,Z Vertex 4 {m}
  53.857525, 1.33543752445287, 2.4384,    !- X,Y,Z Vertex 5 {m}
  53.857525, -7.03732923473861, 2.4384;   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3bcc89d5-448b-4e9a-a62b-c0af604de7d8}, !- Handle
  Surface 2886,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a05876e4-8eda-4122-9f27-e3c1a8a42956}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.0309375, 1.33543752445287, 2.4384,   !- X,Y,Z Vertex 1 {m}
  57.0309375, 4.55745599561369, 2.4384,   !- X,Y,Z Vertex 2 {m}
  53.857525, 4.5574559956137, 2.4384,     !- X,Y,Z Vertex 3 {m}
  53.857525, 1.33543752445287, 2.4384;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08008535-32c1-4422-bed1-ca7da43b22dc}, !- Handle
  Surface 2887,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {921a04ad-c968-4e01-9b1f-1fa5c6f1dfa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.572775, 6.35164576526139, 2.4384,    !- X,Y,Z Vertex 1 {m}
  61.572775, 7.52066031566478, 2.4384,    !- X,Y,Z Vertex 2 {m}
  56.64835, 7.52066031566478, 2.4384,     !- X,Y,Z Vertex 3 {m}
  56.64835, 6.35164576526139, 2.4384;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1d382aa-a542-43e9-b27c-1af91d2bf839}, !- Handle
  Surface 2888,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3485b1c-2df4-4901-81ce-367481d90f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7026ad2f-79dc-44dc-8085-bb0037966d77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.9536125, -10.4202917347386, 2.4384,  !- X,Y,Z Vertex 1 {m}
  47.9536125, -5.34058747150995, 2.4384,  !- X,Y,Z Vertex 2 {m}
  51.66995, -5.34058747150995, 2.4384,    !- X,Y,Z Vertex 3 {m}
  51.66995, 7.52066031566478, 2.4384,     !- X,Y,Z Vertex 4 {m}
  23.6990880920714, 7.52066031566478, 2.4384, !- X,Y,Z Vertex 5 {m}
  23.6990880920714, 17.9022957652614, 2.4384, !- X,Y,Z Vertex 6 {m}
  0, 17.9022957652614, 2.4384,            !- X,Y,Z Vertex 7 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 8 {m}
  7.9454375, 0, 2.4384,                   !- X,Y,Z Vertex 9 {m}
  7.9454375, -5.34058747150995, 2.4384,   !- X,Y,Z Vertex 10 {m}
  0, -5.34058747150995, 2.4384,           !- X,Y,Z Vertex 11 {m}
  0, -10.4202917347386, 2.4384;           !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {88f2b450-3b01-4a33-9663-d4ee968612ee}, !- Handle
  Surface 2889,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eebe845e-bd5e-428d-8191-f8e84faba115}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d66c971d-8333-4d6f-827c-ff0dd05dd038}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.0053, -5.35233933952304, 2.4384,    !- X,Y,Z Vertex 1 {m}
  -17.0053, 0, 2.4384,                    !- X,Y,Z Vertex 2 {m}
  -23.6990880920714, 0, 2.4384,           !- X,Y,Z Vertex 3 {m}
  -23.6990880920714, -5.35233933952304, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35142535-f1b4-4450-abf3-26d4596e804b}, !- Handle
  Surface 2890,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {102936ea-da88-4f4c-aa52-0d726196298a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2569494079286, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  18.2569494079286, -16.0267854495966, 0, !- X,Y,Z Vertex 2 {m}
  -9.7139124999996, -16.0267854495966, 0, !- X,Y,Z Vertex 3 {m}
  -9.7139125, -5.64515, 0,                !- X,Y,Z Vertex 4 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b918b708-f425-4586-a3f6-6b332804792b}, !- Handle
  Surface 2891,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b3b0b2b-f5f4-405f-8150-3e5e1a82b5ea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0223875, 11.5947852303523, 0,        !- X,Y,Z Vertex 1 {m}
  14.0223875, 8.78173523035228, 0,        !- X,Y,Z Vertex 2 {m}
  14.9113875, 8.78173523035228, 0,        !- X,Y,Z Vertex 3 {m}
  14.9113875, 0, 0,                       !- X,Y,Z Vertex 4 {m}
  11.6642481226659, 0, 0,                 !- X,Y,Z Vertex 5 {m}
  11.6642481226659, 11.5947852303523, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d311a54d-0145-4fcb-8cc0-31b171477e13}, !- Handle
  Surface 2892,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d143fe9f-cf9b-433e-b169-68c10194519b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.890875, 2.80654253294445, 0,         !- X,Y,Z Vertex 1 {m}
  15.890875, -1.35382273035228, 0,        !- X,Y,Z Vertex 2 {m}
  26.108025, -1.35382273035228, 0,        !- X,Y,Z Vertex 3 {m}
  26.108025, -2.81305, 0,                 !- X,Y,Z Vertex 4 {m}
  14.0223875, -2.81305, 0,                !- X,Y,Z Vertex 5 {m}
  14.0223875, 0, 0,                       !- X,Y,Z Vertex 6 {m}
  11.6642481226659, 0, 0,                 !- X,Y,Z Vertex 7 {m}
  11.6642481226659, 1.79418976964772, 0,  !- X,Y,Z Vertex 8 {m}
  12.7904875, 1.79418976964772, 0,        !- X,Y,Z Vertex 9 {m}
  12.7904875, 2.80654253294445, 0;        !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {41d088b7-3b2e-42b3-8da0-e1c26e33dd5e}, !- Handle
  Surface 2893,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a740e8d4-4b6e-4e51-9327-62ce3e468f87}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9784, 3.3909, 0,                      !- X,Y,Z Vertex 1 {m}
  4.9784, 1.16901455040339, 0,            !- X,Y,Z Vertex 2 {m}
  -4.04270394938067e-013, 1.16901455040339, 0, !- X,Y,Z Vertex 3 {m}
  0, 3.3909, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbfdd063-e158-49c4-a1ce-412f55459ed3}, !- Handle
  Surface 2894,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7463558a-fe00-4a35-a1da-d3a9bee93f53}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.924425, 3.3909, 0,                    !- X,Y,Z Vertex 1 {m}
  4.924425, 1.16901455040339, 0,          !- X,Y,Z Vertex 2 {m}
  2.31011654250324e-014, 1.16901455040339, 0, !- X,Y,Z Vertex 3 {m}
  0, 3.3909, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce83eaff-df56-42e1-9eea-989f89462843}, !- Handle
  Surface 2895,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb734523-2c6a-4015-962e-79cba59f4509}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84bf3781-d7d6-4a99-9b81-54f01da417f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.94899812266593, 1.16901455040339, 0,  !- X,Y,Z Vertex 1 {m}
  3.94899812266593, 2.88764567812905e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.16901455040339, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de34a9e3-2b0b-4d29-bb2b-bd6fb7d12fde}, !- Handle
  Surface 2896,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ea40dce-4f26-4ee6-97cb-faa1dd0efe78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ff906c4-2259-4c9d-8fdd-21871bebcbab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.693788092071, -5.352339339523, 0,     !- X,Y,Z Vertex 1 {m}
  6.69378809207139, -5.64515, 0,          !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -5.352339339523, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c6c2de2-4191-4795-9477-945644088e11}, !- Handle
  Surface 2897,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4607338a-3b3d-4c86-93ae-45d80b76f5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83ac3b42-2769-4011-b04a-3a487080ef2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0053, -5.352339339523, 0,            !- X,Y,Z Vertex 1 {m}
  17.0053, -5.64515, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -5.352339339523, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {001953b6-7003-4ae2-a6d3-d0c6e3055de2}, !- Handle
  Surface 2981,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {57412f88-8406-47c5-b7b8-ca5fdb660a83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c29c65f-70bf-46aa-8a4d-80495a0ddaf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7098820970585, 1.42210426322864, 0,  !- X,Y,Z Vertex 1 {m}
  14.7098820970585, -1.11774786838579, 0, !- X,Y,Z Vertex 2 {m}
  11.4110570970585, -1.11774786838579, 0, !- X,Y,Z Vertex 3 {m}
  11.4110570970585, 1.42210426322864, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1594fbc3-1396-46a9-8ba5-f024fe820df6}, !- Handle
  Surface 2982,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {57412f88-8406-47c5-b7b8-ca5fdb660a83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16a7c796-fca5-437e-bbcd-df64826d160d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1446445970584, 0.102117124294157, 0, !- X,Y,Z Vertex 1 {m}
  26.1446445970552, -3.65760000000002, 0, !- X,Y,Z Vertex 2 {m}
  21.8075940231855, -3.65760000000002, 0, !- X,Y,Z Vertex 3 {m}
  21.8075940231855, 0.102117124294157, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {774938b4-ca26-4392-9457-e399fc250840}, !- Handle
  Surface 2983,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {57412f88-8406-47c5-b7b8-ca5fdb660a83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe2eba68-5a6e-4d3b-ac3f-40b73db50cd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.85445, 1.42210426322864, 0,          !- X,Y,Z Vertex 1 {m}
  -3.85445, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  4.8388070970583, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.83880709705835, -3.65760000000002, 0, !- X,Y,Z Vertex 4 {m}
  -15.6923304029448, -3.65760000000002, 0, !- X,Y,Z Vertex 5 {m}
  -15.6923304029448, 1.42210426322864, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7b5939f1-7233-4889-9d0e-13490f553bf9}, !- Handle
  Surface 2984,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {57412f88-8406-47c5-b7b8-ca5fdb660a83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f52c8369-f5a0-4d52-be42-ce81ca04ceba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1446445970552, 1.42210426322864, 0,  !- X,Y,Z Vertex 1 {m}
  26.1446445970584, 0.102117124294157, 0, !- X,Y,Z Vertex 2 {m}
  14.7098820970585, 0.102117124294139, 0, !- X,Y,Z Vertex 3 {m}
  14.7098820970585, 1.42210426322864, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b819527-a078-4f9e-8d3c-1dddacaf087e}, !- Handle
  Surface 2985,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce85468d-e06e-4eb2-bbb5-42c82fa93208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5a326aa-c75c-4845-a66d-5940859e0dd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2186659346647, -5.07970426322867, 4.2672, !- X,Y,Z Vertex 1 {m}
  -11.2186659346647, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -20.5311375, 0, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -20.5311375, -5.07970426322867, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a68acd5-a836-45fa-b2bf-58206c3a9ecb}, !- Handle
  Surface 2986,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce85468d-e06e-4eb2-bbb5-42c82fa93208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a677f27-6723-4ebe-ada6-f6661688a81e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.51331593466132, -5.07970426322867, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.51331593466132, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -11.2186659346647, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -11.2186659346647, -5.07970426322867, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c96123-b984-493b-9eef-30af4167cf7e}, !- Handle
  Surface 2987,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce85468d-e06e-4eb2-bbb5-42c82fa93208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ea95c3a-14b2-41da-8e8b-206357a14aac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3058375, -5.07970426322867, 4.2672,  !- X,Y,Z Vertex 1 {m}
  21.3058375, 0, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  14.2794151304604, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  14.2794151304604, -2.35396676322864, 4.2672, !- X,Y,Z Vertex 4 {m}
  11.0758401304604, -2.35396676322864, 4.2672, !- X,Y,Z Vertex 5 {m}
  11.0758401304604, 0, 4.2672,            !- X,Y,Z Vertex 6 {m}
  7.42810906533868, 0, 4.2672,            !- X,Y,Z Vertex 7 {m}
  7.42810906533868, -5.07970426322867, 4.2672; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {47fe58e8-4e1c-446c-b981-0687c9a4971b}, !- Handle
  Surface 2988,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {11e580be-6524-4217-adc3-abc697352f75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f0b9737-b30a-48d2-bd16-8e3bc15bbdad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96880422137547, 6.85829573677133, 0,  !- X,Y,Z Vertex 1 {m}
  2.96880422137547, 6.4106207367713, 0,   !- X,Y,Z Vertex 2 {m}
  0.64183056517728, 6.4106207367713, 0,   !- X,Y,Z Vertex 3 {m}
  0.64183056517728, 2.9054207367713, 0,   !- X,Y,Z Vertex 4 {m}
  0, 2.9054207367713, 0,                  !- X,Y,Z Vertex 5 {m}
  0, 6.85829573677133, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7ee018cc-c0f5-4511-aa03-47b3765c31e1}, !- Handle
  Surface 2989,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {11e580be-6524-4217-adc3-abc697352f75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {803afa8e-224e-4f0e-8eda-7540b839e909}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96880422137547, 6.4106207367713, 0,   !- X,Y,Z Vertex 1 {m}
  2.96880422137547, 2.78635823677133, 0,  !- X,Y,Z Vertex 2 {m}
  4.70535, 2.78635823677133, 0,           !- X,Y,Z Vertex 3 {m}
  4.70535, -5.77529135625809e-014, 0,     !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 2.9054207367713, 0,                  !- X,Y,Z Vertex 6 {m}
  0.64183056517728, 2.9054207367713, 0,   !- X,Y,Z Vertex 7 {m}
  0.64183056517728, 6.4106207367713, 0;   !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {068c8163-6335-44b0-bb68-6e3236ca34f2}, !- Handle
  Surface 2990,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {20c4b9e3-f189-4c3d-b01d-a5a7d180d900}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ed505cd-3f28-457f-8905-a9675693cd8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.8660625, 0,                        !- X,Y,Z Vertex 1 {m}
  0, 5.0797042632287, 0,                  !- X,Y,Z Vertex 2 {m}
  -13.941425, 5.07970426322864, 0,        !- X,Y,Z Vertex 3 {m}
  -13.941425, 7.8660625, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ea95c3a-14b2-41da-8e8b-206357a14aac}, !- Handle
  Surface 2991,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a58e5fc-f119-40f1-8c99-7c52c335cdde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01c96123-b984-493b-9eef-30af4167cf7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47847458720207e-012, 5.0797042632287, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -13.8777284346632, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -13.8777284346632, 5.07970426322864, 0, !- X,Y,Z Vertex 4 {m}
  -10.2299973695426, 5.07970426322864, 0, !- X,Y,Z Vertex 5 {m}
  -10.2299973695381, 2.72573750000006, 0, !- X,Y,Z Vertex 6 {m}
  -7.02642236953811, 2.72573750000006, 0, !- X,Y,Z Vertex 7 {m}
  -7.02642236953811, 5.0797042632287, 0;  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {3d896275-c7ca-4b41-8b28-cd639936f75c}, !- Handle
  Surface 2992,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a58e5fc-f119-40f1-8c99-7c52c335cdde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22d321c5-c59a-49eb-bf77-dd117a2321c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.02642236953811, 5.1768375, 0,        !- X,Y,Z Vertex 1 {m}
  -7.02642236953811, 2.72573750000006, 0, !- X,Y,Z Vertex 2 {m}
  -10.2299973695381, 2.72573750000006, 0, !- X,Y,Z Vertex 3 {m}
  -10.2299973695426, 5.1768375, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c001369-90ff-4b0c-8c8a-ca1cab9a638c}, !- Handle
  Surface 2993,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a58e5fc-f119-40f1-8c99-7c52c335cdde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90743d59-acf4-4708-94db-0d8a4920e274}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2299973695426, 5.1768375, 0,        !- X,Y,Z Vertex 1 {m}
  -10.2299973695426, 5.07970426322864, 0, !- X,Y,Z Vertex 2 {m}
  -13.8777284346632, 5.07970426322864, 0, !- X,Y,Z Vertex 3 {m}
  -13.8777284346632, 5.1768375, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bb3e18a-b837-4d6b-8231-111f0a79e85a}, !- Handle
  Surface 2994,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1ef683f-7608-4b52-98f1-917a043aecd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f59a23c-b19d-4586-96de-97f06dc83e59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.44708749999995, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -3.203575, 0, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  -3.203575, -8.44708749999995, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62bc12ae-adb6-4c8d-b32f-cd0e049f82f4}, !- Handle
  Surface 2995,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1ef683f-7608-4b52-98f1-917a043aecd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2a6b48f-3597-4564-a870-e04df89b8458}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.54422073677136, 0,                !- X,Y,Z Vertex 2 {m}
  -3.203575, -8.54422073677136, 0,        !- X,Y,Z Vertex 3 {m}
  -3.203575, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a012910-d719-47ff-8fbc-50a09d6441ff}, !- Handle
  Surface 2996,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {359afe88-2b97-4dd0-8f00-4a3e3b623f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51386122-b4ec-46f2-b693-92c65058168d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85445, 9.966325, 0,                   !- X,Y,Z Vertex 1 {m}
  3.85445, 1.42210426322864, 0,           !- X,Y,Z Vertex 2 {m}
  0, 1.42210426322864, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.966325, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07a61d13-2200-46ec-851f-a420ac0fc83e}, !- Handle
  Surface 2997,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {359afe88-2b97-4dd0-8f00-4a3e3b623f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a167ff2-45dc-4347-ae3e-3e5af2a9e01c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85445, 1.42210426322864, 4.2672,      !- X,Y,Z Vertex 1 {m}
  3.85445, 9.966325, 4.2672,              !- X,Y,Z Vertex 2 {m}
  1.77402172757579, 9.966325, 4.2672,     !- X,Y,Z Vertex 3 {m}
  1.77402172757579, 7.83272499999991, 4.2672, !- X,Y,Z Vertex 4 {m}
  0, 7.83272499999991, 4.2672,            !- X,Y,Z Vertex 5 {m}
  0, 1.42210426322864, 4.2672;            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {292f05d8-cdba-45aa-92e9-731f5fb3fb4b}, !- Handle
  Surface 2998,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {359afe88-2b97-4dd0-8f00-4a3e3b623f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f80d7d10-9587-4340-824d-3d576744c3f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77402172757579, 7.83272499999991, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.77402172757579, 9.966325, 4.2672,     !- X,Y,Z Vertex 2 {m}
  0, 9.966325, 4.2672,                    !- X,Y,Z Vertex 3 {m}
  0, 7.83272499999991, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27d4d63a-2dab-4a5d-b21d-a0d4e6161fe2}, !- Handle
  Surface 2999,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de1a9fcc-8ac0-476f-934e-1172f4a54301}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {096e0e19-47d3-4e46-b13d-ff7879e1d40d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.197475, -4.08715997881413, 0,         !- X,Y,Z Vertex 1 {m}
  5.197475, -10.0114142420428, 0,         !- X,Y,Z Vertex 2 {m}
  0, -10.0114142420428, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.08715997881413, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f2b071d-581b-478d-a9a0-6cd961544ca3}, !- Handle
  Surface 3000,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de1a9fcc-8ac0-476f-934e-1172f4a54301}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1156f747-95e5-43bb-9455-b3d9e661e58c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.197475, 0.950106014434188, 0,         !- X,Y,Z Vertex 1 {m}
  5.197475, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  2.56224531631799, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.56224531631799, 0.950106014434188, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f538e371-8dde-4336-895b-25b32c5ca620}, !- Handle
  Surface 3001,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de1a9fcc-8ac0-476f-934e-1172f4a54301}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c16f2d3e-1620-40df-9f2d-0988d276817a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, 0.950106014434188, 0, !- X,Y,Z Vertex 1 {m}
  2.56224531631799, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0.950106014434188, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a5e68c6-5f3d-43f3-9503-b2b5b092edc0}, !- Handle
  Surface 3002,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de1a9fcc-8ac0-476f-934e-1172f4a54301}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02cc00cd-c88c-47fc-837c-4b98daa8c87a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.197475, -4.93170997881419, 4.2672,    !- X,Y,Z Vertex 1 {m}
  5.197475, 0.950106014434188, 4.2672,    !- X,Y,Z Vertex 2 {m}
  0, 0.950106014434188, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0, -4.93170997881416, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02a48de0-07cd-411f-91ae-c8ccd6bd3af3}, !- Handle
  Surface 3003,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d2b0754-5b74-4f64-b637-52847093f466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03c80128-ad2c-48f2-8317-6cb36366bb99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1083625, 3.75971712429425, 0,        !- X,Y,Z Vertex 1 {m}
  16.1083625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  10.9870875, 2.88764567812905e-014, 0,   !- X,Y,Z Vertex 3 {m}
  10.9870875, 3.75971712429425, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7615ba1b-b384-4e80-9b02-026af6a7c8f9}, !- Handle
  Surface 3004,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d2b0754-5b74-4f64-b637-52847093f466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {359c9d49-a666-43f8-9085-669c3025a356}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1083625, 0, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  16.1083625, 3.75971712429425, 4.2672,   !- X,Y,Z Vertex 2 {m}
  11.7713119261271, 3.75971712429425, 4.2672, !- X,Y,Z Vertex 3 {m}
  11.7713119261271, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e02dcbe-3f7d-42e0-be29-8f37aec2c464}, !- Handle
  Surface 3005,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {43afa0e0-65f4-4b2a-80d4-a265ed9ccfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b266b9e6-aca7-405a-85f2-20f3260f21ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.670239224108, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  -24.6702392241101, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -33.7699931080894, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -33.7699931080894, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e607afd-2ca4-4320-b9cf-fc897ca90d67}, !- Handle
  Surface 3006,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd5ace53-c364-499c-8ca4-3da2b9c643cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0811466f-b2d3-4dfb-9014-d9746322318b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.6616520521186, 8.5442207367713, 0,  !- X,Y,Z Vertex 1 {m}
  -13.6616520521186, 2.6688832367713, 0,  !- X,Y,Z Vertex 2 {m}
  -17.8999568919123, 2.6688832367713, 0,  !- X,Y,Z Vertex 3 {m}
  -17.8999568919106, 8.54422073677136, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {882e4d6b-827d-4595-a4d4-27acfafa8662}, !- Handle
  Surface 3007,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c47166d-8dda-4312-9b8d-2de006d51026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4fc1aeb-20b7-4cc2-af2b-c3343aacd555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.52078125000018, -5.63880000000009, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.52078125000018, -2.13360000000009, 4.2672, !- X,Y,Z Vertex 2 {m}
  9.40435952242439, -2.13360000000009, 4.2672, !- X,Y,Z Vertex 3 {m}
  9.40435952242439, 0, 4.2672,            !- X,Y,Z Vertex 4 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 5 {m}
  1.84809323400259e-013, -5.63880000000009, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {619f7769-5513-4292-bfc8-868834b5e87b}, !- Handle
  Surface 3008,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb7a29f7-b166-4e6d-a3ec-ea86b8cb2e29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.52852763046, -2.07803750000009, 4.2672, !- X,Y,Z Vertex 1 {m}
  13.52852763046, 0, 4.2672,              !- X,Y,Z Vertex 2 {m}
  12.1532107527017, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  12.1532107527017, -2.07803750000009, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {068e1ece-cdb2-4def-8598-642104d1e503}, !- Handle
  Surface 3009,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8abd5978-2e6a-46d2-a43b-3b8067420e77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.38611959705521, 0, 0,                !- X,Y,Z Vertex 1 {m}
  9.02493749999871, -9.24046617001295e-014, 0, !- X,Y,Z Vertex 2 {m}
  9.02493749999871, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -2.38611959705521, -8.54422073677136, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b890bd6e-0888-49ed-b07a-9509dc844f12}, !- Handle
  Surface 3010,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d3e1a1d-873b-4560-9dae-6426125d870c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3237624999987, -9.24046617001295e-014, 0, !- X,Y,Z Vertex 1 {m}
  12.3237624999987, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  9.02493749999871, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  9.02493749999871, -9.24046617001295e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daa082e1-5eb5-40e8-8d5d-cc90c7c34285}, !- Handle
  Surface 3011,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e115681-ab00-4d5d-91f6-efd909cc7eb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.758525, -8.54422073677136, 4.2672,   !- X,Y,Z Vertex 1 {m}
  23.758525, 0, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  16.73210263046, 0, 4.2672,              !- X,Y,Z Vertex 3 {m}
  16.73210263046, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2523640-fdc8-46c8-82e5-3501b8c329fd}, !- Handle
  Surface 3012,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eab75d99-7235-4d41-81fa-2d7f57cbc110}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9975294d-8935-4840-84e9-2820ee5f591b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.52112401125654, -5.87692499999994, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.52112401125876, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  3.73756232417022, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  3.73756232416999, -5.8769249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91896b13-5815-4c63-a396-7b3adea760ee}, !- Handle
  Surface 3013,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eab75d99-7235-4d41-81fa-2d7f57cbc110}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {080d200a-cdd8-40fc-8b75-bfe9b395916e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.82250675706208, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.82250675706208, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  4.52112401125876, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  4.52112401125654, -5.87692499999994, 4.2672, !- X,Y,Z Vertex 4 {m}
  -3.50560185324866e-012, -5.87692499999994, 4.2672, !- X,Y,Z Vertex 5 {m}
  -3.50560185324866e-012, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {acb6054f-aa13-4510-ab08-3594df34796e}, !- Handle
  Surface 3014,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd9c6a08-cfb2-44c7-a758-19362e85069a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6a67c90-9fe8-404e-a9bd-f382244446ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.28896684597815, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.31705803725254, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  1.80901098390837, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  1.80901098390301, -6.15473749999994, 4.2672, !- X,Y,Z Vertex 4 {m}
  -5.32838901609696, -6.15473749999994, 4.2672, !- X,Y,Z Vertex 5 {m}
  -5.32838901609163, 0, 4.2672,           !- X,Y,Z Vertex 6 {m}
  -11.6109900459325, 0, 4.2672,           !- X,Y,Z Vertex 7 {m}
  -11.6109900459325, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {c83df875-7280-4c6f-9ccf-bae622c69246}, !- Handle
  Surface 3015,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd9c6a08-cfb2-44c7-a758-19362e85069a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {493c99ef-261a-4b73-bc62-68d2137e4d69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.69781602424022, -3.40722025530059, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.69781602424022, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -5.32838901609163, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -5.32838901609696, -3.4072202553006, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf8d725b-816d-46ed-8734-ec8222fe3817}, !- Handle
  Surface 3016,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd9c6a08-cfb2-44c7-a758-19362e85069a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32318393-3538-47e2-a604-1e21f0006724}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80901098390301, -6.15473749999994, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.80901098390301, -3.4072202553006, 4.2672, !- X,Y,Z Vertex 2 {m}
  -5.32838901609696, -3.4072202553006, 4.2672, !- X,Y,Z Vertex 3 {m}
  -5.32838901609696, -6.15473749999994, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96d85625-d6c6-41cc-bbf9-49155477df65}, !- Handle
  Surface 3017,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d65555f3-eea5-4de9-b7fe-69445c60bcb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.9311553740663, -5.75786249999993, 4.2672, !- X,Y,Z Vertex 1 {m}
  27.9311553740687, -2.0780375, 4.2672,   !- X,Y,Z Vertex 2 {m}
  26.5348570614264, -2.0780375, 4.2672,   !- X,Y,Z Vertex 3 {m}
  26.5348570614264, 0, 4.2672,            !- X,Y,Z Vertex 4 {m}
  13.583810939246, 0, 4.2672,             !- X,Y,Z Vertex 5 {m}
  13.583810939246, -2.1336, 4.2672,       !- X,Y,Z Vertex 6 {m}
  12.2531845954442, -2.1336, 4.2672,      !- X,Y,Z Vertex 7 {m}
  12.2531845954417, -5.75786249999993, 4.2672; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {f2acc4c8-2376-4a15-bc57-45ae748e34a0}, !- Handle
  Surface 3018,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {372cd7f2-1050-4624-9e43-291bd0b0f59a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7759553740663, -1.84467499999993, 4.2672, !- X,Y,Z Vertex 1 {m}
  30.7759553740687, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  30.2035695614264, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  30.2035695614264, -1.844675, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a167ff2-45dc-4347-ae3e-3e5af2a9e01c}, !- Handle
  Surface 3019,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07a61d13-2200-46ec-851f-a420ac0fc83e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6642392116748, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  15.6642392116704, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  11.8097892116702, -8.54422073677127, 0, !- X,Y,Z Vertex 3 {m}
  11.8097892116702, -2.1336, 0,           !- X,Y,Z Vertex 4 {m}
  13.583810939246, -2.1336, 0,            !- X,Y,Z Vertex 5 {m}
  13.583810939246, 0, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {eb7a29f7-b166-4e6d-a3ec-ea86b8cb2e29}, !- Handle
  Surface 3020,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {619f7769-5513-4292-bfc8-868834b5e87b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.578886439186, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  31.578886439186, -2.07803749999999, 0,  !- X,Y,Z Vertex 2 {m}
  30.2035695614264, -2.0780375, 0,        !- X,Y,Z Vertex 3 {m}
  30.2035695614264, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d47e3342-54f2-4cae-a8cd-a520ef1fda9d}, !- Handle
  Surface 3021,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e30aeca7-5af2-4ae3-a381-6c675e99583b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7759553740687, -4.53270493223862, 4.2672, !- X,Y,Z Vertex 1 {m}
  30.7759553740663, -1.84467499999993, 4.2672, !- X,Y,Z Vertex 2 {m}
  30.2035695614264, -1.844675, 4.2672,    !- X,Y,Z Vertex 3 {m}
  30.2035695614264, -2.0780375, 4.2672,   !- X,Y,Z Vertex 4 {m}
  27.9311553740687, -2.0780375, 4.2672,   !- X,Y,Z Vertex 5 {m}
  27.9311553740663, -4.53270493223855, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {90743d59-acf4-4708-94db-0d8a4920e274}, !- Handle
  Surface 3022,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c001369-90ff-4b0c-8c8a-ca1cab9a638c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.578886439186, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  31.578886439186, -8.44708749999995, 4.2672, !- X,Y,Z Vertex 2 {m}
  27.9311553740654, -8.4470875, 4.2672,   !- X,Y,Z Vertex 3 {m}
  27.9311553740687, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {803afa8e-224e-4f0e-8eda-7540b839e909}, !- Handle
  Surface 3023,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ee018cc-c0f5-4511-aa03-47b3765c31e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9897303740687, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  13.9897303740664, -5.75786249999993, 4.2672, !- X,Y,Z Vertex 2 {m}
  12.2531845954417, -5.75786249999993, 4.2672, !- X,Y,Z Vertex 3 {m}
  12.2531845954442, -2.1336, 4.2672,      !- X,Y,Z Vertex 4 {m}
  9.926210939246, -2.1336, 4.2672,        !- X,Y,Z Vertex 5 {m}
  9.926210939246, -5.6388, 4.2672,        !- X,Y,Z Vertex 6 {m}
  9.28438037406873, -5.6388, 4.2672,      !- X,Y,Z Vertex 7 {m}
  9.28438037406873, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {7579b53c-9dac-43a5-9491-b656667f1145}, !- Handle
  Surface 3024,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d09bb184-710f-4ce9-8818-42e364e587ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.28438037406873, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.28438037406873, -5.6388, 4.2672,      !- X,Y,Z Vertex 2 {m}
  2.405429689246, -5.6388, 4.2672,        !- X,Y,Z Vertex 3 {m}
  2.405429689246, 0, 4.2672,              !- X,Y,Z Vertex 4 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 5 {m}
  -0.028091191274389, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6df70c24-4152-4323-a0d9-93ddc757f526}, !- Handle
  Surface 3026,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2508758c-8965-4881-a7a3-8b9c8f0c1249}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7759553740654, -8.4470875, 4.2672,   !- X,Y,Z Vertex 1 {m}
  30.7759553740687, -5.7578625, 4.2672,   !- X,Y,Z Vertex 2 {m}
  27.9311553740663, -5.75786249999993, 4.2672, !- X,Y,Z Vertex 3 {m}
  27.9311553740654, -8.4470875, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16334b8f-b0ec-439b-898d-6ad99fec1b31}, !- Handle
  Surface 3027,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44baa434-4e0e-4614-bf30-e68355b6a6a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15b29e2e-ff84-4d88-a37e-c0ad17cea818}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0.0971332367713003, 4.2672,          !- X,Y,Z Vertex 2 {m}
  -7.02642236953959, 0.0971332367713523, 4.2672, !- X,Y,Z Vertex 3 {m}
  -7.02642236953959, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da12d8fb-507c-45b4-a6fd-b54bbb975076}, !- Handle
  Surface 3028,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44baa434-4e0e-4614-bf30-e68355b6a6a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eff1092d-2e9a-4822-988a-c028e6d9440e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.73480207370409, 0.0971332367713523, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.73480207370741, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 2 {m}
  -7.02642236953959, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 3 {m}
  -7.02642236953959, 0.0971332367713523, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe6b162f-92ac-46c8-b96a-2b556d908e09}, !- Handle
  Surface 3029,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf23482f-5526-42ad-84e3-e7118dba7f86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60a61590-d666-485c-8d03-77c104372665}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.67360000000018, 1.31998713893441, 4.60026501894414e-016, !- X,Y,Z Vertex 1 {m}
  -4.6736, -3.75971712429417, 9.48814331404057e-016, !- X,Y,Z Vertex 2 {m}
  -9.871075, -3.75971712429425, 2.44393914754809e-016, !- X,Y,Z Vertex 3 {m}
  -9.871075, 1.31998713893441, -2.44393914754818e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f07ca6a-7b34-4c19-a69d-2837e3390f53}, !- Handle
  Surface 3030,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf23482f-5526-42ad-84e3-e7118dba7f86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb137480-e0ff-4179-b320-4b92e3588442}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.298825, 1.31998713893441, -3.07047562981239e-016, !- X,Y,Z Vertex 1 {m}
  -3.298825, 4.04270394938067e-014, -4.14863856550985e-016, !- X,Y,Z Vertex 2 {m}
  -4.6736, 5.48652678844519e-014, 4.14863856550982e-016, !- X,Y,Z Vertex 3 {m}
  -4.67360000000018, 1.31998713893441, 5.22680150120835e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d65555f3-eea5-4de9-b7fe-69445c60bcb2}, !- Handle
  Surface 3031,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96d85625-d6c6-41cc-bbf9-49155477df65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.80327028857205, -9.24046617001295e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.80327028857205, -2.07803750000009, 0, !- X,Y,Z Vertex 2 {m}
  -1.40697197592973, -2.07803750000009, 0, !- X,Y,Z Vertex 3 {m}
  -1.40697197593213, -5.75786250000002, 0, !- X,Y,Z Vertex 4 {m}
  -17.0849427545567, -5.75786250000002, 0, !- X,Y,Z Vertex 5 {m}
  -17.0849427545543, -2.13360000000009, 0, !- X,Y,Z Vertex 6 {m}
  -15.7543164107525, -2.13360000000009, 0, !- X,Y,Z Vertex 7 {m}
  -15.7543164107525, -9.24046617001295e-014, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {f0e5f0a2-889e-4d74-9d69-dcde3e4805b3}, !- Handle
  Surface 3032,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4963cf9a-a5da-4706-866c-fdeeddda43d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.865442211427943, -9.24046617001295e-014, 0, !- X,Y,Z Vertex 1 {m}
  0.865442211427943, -1.84467500000009, 0, !- X,Y,Z Vertex 2 {m}
  -1.40697197593213, -1.84467500000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.40697197592973, -2.07803750000009, 0, !- X,Y,Z Vertex 4 {m}
  -2.80327028857205, -2.07803750000009, 0, !- X,Y,Z Vertex 5 {m}
  -2.80327028857205, -9.24046617001295e-014, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {372cd7f2-1050-4624-9e43-291bd0b0f59a}, !- Handle
  Surface 3033,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2acc4c8-2376-4a15-bc57-45ae748e34a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43782802406787, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.43782802406787, -1.84467500000002, 0, !- X,Y,Z Vertex 2 {m}
  0.865442211427943, -1.84467500000009, 0, !- X,Y,Z Vertex 3 {m}
  0.865442211427943, -9.24046617001295e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f57e8f41-d56e-4091-83d8-9b0d38108791}, !- Handle
  Surface 3034,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c98155f1-1a40-4310-9b12-e7bb2696c220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e81d3d0f-d6e5-4cdd-9920-d6f31fba5dbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.7543164107525, -9.24046617001295e-014, 0, !- X,Y,Z Vertex 1 {m}
  -15.7543164107525, -2.13360000000009, 0, !- X,Y,Z Vertex 2 {m}
  -17.0849427545543, -2.13360000000009, 0, !- X,Y,Z Vertex 3 {m}
  -17.0849427545567, -1.68592500000002, 0, !- X,Y,Z Vertex 4 {m}
  -20.0537469759321, -1.68592500000002, 0, !- X,Y,Z Vertex 5 {m}
  -20.0537469759297, -5.63880000000009, 0, !- X,Y,Z Vertex 6 {m}
  -26.9326976607524, -5.63880000000009, 0, !- X,Y,Z Vertex 7 {m}
  -26.9326976607486, 0, 0;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {2f59a23c-b19d-4586-96de-97f06dc83e59}, !- Handle
  Surface 3035,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bb3e18a-b837-4d6b-8231-111f0a79e85a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00650606512136, 4.53270493223857, 0,  !- X,Y,Z Vertex 1 {m}
  4.00650606512173, -3.91438256776138, 0, !- X,Y,Z Vertex 2 {m}
  0.802931065117271, -3.91438256776138, 0, !- X,Y,Z Vertex 3 {m}
  0.802931065117271, 4.53270493223857, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eff1092d-2e9a-4822-988a-c028e6d9440e}, !- Handle
  Surface 3036,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da12d8fb-507c-45b4-a6fd-b54bbb975076}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29812636095391, 4.53270493223863, 0,  !- X,Y,Z Vertex 1 {m}
  6.29812636095723, -3.91438256776138, 0, !- X,Y,Z Vertex 2 {m}
  4.00650606512173, -3.91438256776138, 0, !- X,Y,Z Vertex 3 {m}
  4.00650606512136, 4.53270493223857, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa45d5a7-b9a5-4ddf-b771-298a4ddc5d32}, !- Handle
  Surface 3038,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5429b775-cc88-4af2-a942-fc91eede3217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.72118007791102, 19.049807593113, 0,   !- X,Y,Z Vertex 1 {m}
  3.72118007791771, 11.0716174322386, 0,  !- X,Y,Z Vertex 2 {m}
  1.63332382873899, 11.0716174322386, 0,  !- X,Y,Z Vertex 3 {m}
  1.63332382873068, 13.9815049322386, 0,  !- X,Y,Z Vertex 4 {m}
  0.809558091061865, 13.9815049322386, 0, !- X,Y,Z Vertex 5 {m}
  0.809558091061865, 16.7374049322386, 0, !- X,Y,Z Vertex 6 {m}
  -2.8448, 16.7374049322386, 0,           !- X,Y,Z Vertex 7 {m}
  -2.8448, 19.049807593113, 0;            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {8aec206b-0482-4bc6-8abd-ccdb46a23dda}, !- Handle
  Surface 3039,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3a68229-73d3-4526-80b6-9ac1670bffa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.802931065117271, 4.53270493223857, 0, !- X,Y,Z Vertex 1 {m}
  0.802931065117271, -3.91438256776138, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.91438256776138, 0,                !- X,Y,Z Vertex 3 {m}
  0, 4.53270493223864, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cce9363-e301-4b66-84ca-554a8c42f725}, !- Handle
  Surface 3040,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf971096-2a4c-4bf9-b039-55f6d313aa16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.70447568154364, 11.0716174322386, 0,  !- X,Y,Z Vertex 1 {m}
  4.70447568154364, 4.53270493223857, 0,  !- X,Y,Z Vertex 2 {m}
  1.63332382873899, 4.53270493223864, 0,  !- X,Y,Z Vertex 3 {m}
  1.63332382873899, 11.0716174322386, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c8d8977-b4f5-450c-a587-fa70c2175caf}, !- Handle
  Surface 3041,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73e87961-2997-4103-9da5-ad1752307dfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29812636095723, 19.7615924322386, 0,  !- X,Y,Z Vertex 1 {m}
  6.29812636095723, 11.0716174322386, 0,  !- X,Y,Z Vertex 2 {m}
  3.72118007791771, 11.0716174322386, 0,  !- X,Y,Z Vertex 3 {m}
  3.72118007791102, 19.7615924322386, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19d8362e-553c-483c-b0c9-9b4194f23dc5}, !- Handle
  Surface 3042,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {06a8e3f9-9bf4-497e-bdcd-66662a6651e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b9dece3-2230-499e-aef3-b87f8a8cd66e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.6654125, 28.7909, 0,                 !- X,Y,Z Vertex 1 {m}
  -2.6654125, 14.986, 0,                  !- X,Y,Z Vertex 2 {m}
  -4.73480207370594, 14.986, 0,           !- X,Y,Z Vertex 3 {m}
  -4.73480207370594, 28.7909, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93cc05bc-7429-4674-af39-55e862bb04dd}, !- Handle
  Surface 3043,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {06a8e3f9-9bf4-497e-bdcd-66662a6651e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48b88d25-3fe8-42dd-a069-a55a59f5dbc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.44708750000006, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.73480207370594, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.73480207370594, 8.44708750000006, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0090e390-97ed-40ee-ae9b-da72d9193d58}, !- Handle
  Surface 3044,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7e184e3-7306-4071-91b3-9a5a7bb9752a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.64492911948, -3.6125107579572, 0,   !- X,Y,Z Vertex 1 {m}
  -15.6449291194794, -7.6996707367713, 0, !- X,Y,Z Vertex 2 {m}
  -18.0756733377014, -7.69967073677133, 0, !- X,Y,Z Vertex 3 {m}
  -18.0622358111825, -3.6125107579572, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2473185-3af7-4884-8892-8422359fec3e}, !- Handle
  Surface 3045,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {273cd1d4-88ee-4aa8-9789-1c7baf8bad5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  2.4526875, -3.6125107579572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.30022017245794, -3.6125107579572, 0, !- X,Y,Z Vertex 3 {m}
  -2.30022017245794, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b202f0d-ff5d-4a8a-808a-07e239e3805c}, !- Handle
  Surface 3046,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5432f556-aba5-4d5e-b97e-ac3c91abed06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.758525, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  23.758525, -9.86420787570577, 0,        !- X,Y,Z Vertex 2 {m}
  19.0932892570384, -9.86420787570577, 0, !- X,Y,Z Vertex 3 {m}
  19.0932892570384, -1.70445787570577, 0, !- X,Y,Z Vertex 4 {m}
  18.6372500000002, -1.70445787570577, 0, !- X,Y,Z Vertex 5 {m}
  18.6372500000002, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6c660d32-fc17-4b4f-b017-733ffac8ad9b}, !- Handle
  Surface 3047,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aac45b5-00cb-4f87-9f8f-ca074c199d52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.01493281631799, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  5.01493281631818, -2.66240474352301, 0, !- X,Y,Z Vertex 2 {m}
  2.4526875, -2.66240474352301, 0,        !- X,Y,Z Vertex 3 {m}
  2.4526875, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59a6f8fd-7f76-40bb-b806-9ffe9862e59d}, !- Handle
  Surface 3048,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4644dec3-1a21-4030-ad87-29df3d9e0145}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.287768541269, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  11.2877685412691, -3.61251075795716, 0, !- X,Y,Z Vertex 2 {m}
  7.6501625, -3.61251075795717, 0,        !- X,Y,Z Vertex 3 {m}
  7.6501625, -2.66240474352301, 0,        !- X,Y,Z Vertex 4 {m}
  5.01493281631818, -2.66240474352301, 0, !- X,Y,Z Vertex 5 {m}
  5.01493281631799, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fd120187-4162-41d1-8808-a512fd849faf}, !- Handle
  Surface 3049,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a53d01ad-5948-410d-a681-10857158e1b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3039267570384, -9.86420787570577, 4.2672, !- X,Y,Z Vertex 1 {m}
  15.3039267570384, -1.70445787570577, 4.2672, !- X,Y,Z Vertex 2 {m}
  12.3237624999997, -1.70445787570571, 4.2672, !- X,Y,Z Vertex 3 {m}
  12.3237625000002, -9.86420787570577, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36dab0aa-096c-4d91-ae02-d949cb6a7ff0}, !- Handle
  Surface 3050,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9832b485-c141-4fe2-bdee-db1b8eba35e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -7.6996707367713, -2.74272071329917e-037, !- X,Y,Z Vertex 1 {m}
  2.4526875, -8.54422073677136, -9.14281448463206e-038, !- X,Y,Z Vertex 2 {m}
  -18.07845, -8.54422073677136, 9.14281448463232e-038, !- X,Y,Z Vertex 3 {m}
  -18.0756733377014, -7.69967073677133, -9.14405114003229e-038; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffa9cda6-ea31-4644-8448-387dd4c23194}, !- Handle
  Surface 3051,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dc5af50-2d32-4fc0-9ea4-32039a71b185}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3039267570384, -7.6996707367713, 0,  !- X,Y,Z Vertex 1 {m}
  15.3039267570384, -9.86420787570577, 0, !- X,Y,Z Vertex 2 {m}
  7.6501625, -9.86420787570577, 0,        !- X,Y,Z Vertex 3 {m}
  7.6501625, -7.6996707367713, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb8636f2-1807-4267-ad60-d380536454a7}, !- Handle
  Surface 3052,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcc27522-3842-4dd4-bd7c-4c0ca368d029}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9630810412691, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  16.9630810412691, -1.70445787570576, 0, !- X,Y,Z Vertex 2 {m}
  15.3039267570384, -1.70445787570577, 0, !- X,Y,Z Vertex 3 {m}
  15.3039267570384, -3.61251075795717, 0, !- X,Y,Z Vertex 4 {m}
  11.2877685412691, -3.61251075795716, 0, !- X,Y,Z Vertex 5 {m}
  11.287768541269, 0, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {79e6966c-c82b-4f12-9e70-9ca4903e1541}, !- Handle
  Surface 3053,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a72f765-2006-46bc-b548-ea17614e8110}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3237625000002, -9.86420787570577, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.3237625000002, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  9.02493750000018, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  9.02493750000018, -9.86420787570577, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17b5676f-f03e-4c54-b9f9-5bcc62e945c1}, !- Handle
  Surface 3054,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed36523f-f93c-4bc9-82f0-1b9d3002cb91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.30022017245794, -4.29298613688552e-074, 2.78464168280787e-037, !- X,Y,Z Vertex 1 {m}
  -2.30022017245794, -3.6125107579572, -2.78464168280715e-037, !- X,Y,Z Vertex 2 {m}
  -4.82189299003907, -3.6125107579572, 3.19718119137116e-037, !- X,Y,Z Vertex 3 {m}
  -4.82189299003842, 1.78008411702927e-018, 8.76646455698464e-037; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef1e7dab-920d-4893-b4c7-47107d95f799}, !- Handle
  Surface 3055,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e202a2ca-1e9b-43f3-afae-220934b923a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5712075730034, -4.99375154621386e-073, 2.24431044397488e-036, !- X,Y,Z Vertex 1 {m}
  -13.5712075730034, -3.6125107579572, 1.17628647948506e-036, !- X,Y,Z Vertex 2 {m}
  2.4526875, -3.6125107579572, 3.14625793131479e-037, !- X,Y,Z Vertex 3 {m}
  2.4526875, -7.6996707367713, -8.93726263526641e-037, !- X,Y,Z Vertex 4 {m}
  -15.6449291194794, -7.6996707367713, 7.94456579481112e-038, !- X,Y,Z Vertex 5 {m}
  -15.6449291194796, 2.6701261755439e-018, 2.35582167909606e-036; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {80225290-6754-4e46-a47c-cfd3db64788a}, !- Handle
  Surface 3056,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e1478b5-1d3f-4bd6-8eb7-4c6b23156273}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -8.54422073677136, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.4526875, -2.66240474352301, 4.2672,   !- X,Y,Z Vertex 2 {m}
  9.0249375000002, -2.66240474352301, 4.2672, !- X,Y,Z Vertex 3 {m}
  9.02493750000018, 0, 4.2672,            !- X,Y,Z Vertex 4 {m}
  -18.0503588087256, -2.84813458724684e-017, 4.2672, !- X,Y,Z Vertex 5 {m}
  -18.07845, -8.54422073677136, 4.2672;   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {54a8e337-68dd-4b79-9ae2-ea5f8f8cef38}, !- Handle
  Surface 3057,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d139cdd-201c-4fae-8a35-fee03f047ed9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82189299003842, 1.78008411702927e-018, 9.98810916942576e-037, !- X,Y,Z Vertex 1 {m}
  -4.82189299003907, -3.6125107579572, 1.97553657893087e-037, !- X,Y,Z Vertex 2 {m}
  -13.5712075730034, -3.6125107579572, 3.78538989502937e-037, !- X,Y,Z Vertex 3 {m}
  -13.5712075730034, -1.73113917457706e-073, 1.17979624855244e-036; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ce74134-e223-4f6b-8bf5-ac3725baf5de}, !- Handle
  Surface 3058,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18993dd7-5ad9-4e23-b95d-14f1117e480a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.6449291194796, 2.6701261755439e-018, 3.05807685341241e-036, !- X,Y,Z Vertex 1 {m}
  -15.64492911948, -3.6125107579572, 1.02102289873168e-036, !- X,Y,Z Vertex 2 {m}
  -18.0622358111825, -3.6125107579572, -1.02102289873168e-036, !- X,Y,Z Vertex 3 {m}
  -18.0503588087256, -1.89875639149789e-017, 1.02606428137137e-036; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a7d0d7d-a984-4b29-8e0f-5bffe0cd81a6}, !- Handle
  Surface 3059,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a707ab6-2a1f-43d2-9e32-9c28172d24ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6372500000002, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  18.6372500000002, -1.70445787570577, 0, !- X,Y,Z Vertex 2 {m}
  16.9630810412691, -1.70445787570576, 0, !- X,Y,Z Vertex 3 {m}
  16.9630810412691, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab04c649-a3bb-4006-b409-17e74bc798ea}, !- Handle
  Surface 3060,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1bf371fc-e2a0-4bb5-97ec-8b94d5bbd259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee236691-8f55-459a-bb01-622fdc97de13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7893625, 8.15975, 0,                  !- X,Y,Z Vertex 1 {m}
  3.7893625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  3.33332324296205, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.33332324296205, 8.15975, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99c290c1-946f-4db7-b058-fe528e4133b1}, !- Handle
  Surface 3061,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1bf371fc-e2a0-4bb5-97ec-8b94d5bbd259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16d33c22-b076-4f5a-8fd6-3fb2d31fdbd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.65915428423102, 8.15975, 0,           !- X,Y,Z Vertex 1 {m}
  1.65915428423102, 6.25169711774853, 0,  !- X,Y,Z Vertex 2 {m}
  2.77213985100388e-013, 6.25169711774853, 0, !- X,Y,Z Vertex 3 {m}
  0, 8.15975, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34995405-49b1-4813-8e58-955ed39db0d6}, !- Handle
  Surface 3062,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1bf371fc-e2a0-4bb5-97ec-8b94d5bbd259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47eb9600-ae6e-4209-9389-72615a792a0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33332324296205, 8.15975, 0,           !- X,Y,Z Vertex 1 {m}
  3.33332324296205, 2.16453713893437, 0,  !- X,Y,Z Vertex 2 {m}
  1.65915428423102, 2.16453713893437, 0,  !- X,Y,Z Vertex 3 {m}
  1.65915428423102, 8.15975, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00d4f1a1-3753-4761-83bd-ead5e0ec2bb3}, !- Handle
  Surface 3063,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1bf371fc-e2a0-4bb5-97ec-8b94d5bbd259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56d105ba-cca6-463f-91c7-153c662abbd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.65915428423102, 6.25169711774853, 0,  !- X,Y,Z Vertex 1 {m}
  1.65915428423102, 2.16453713893437, 0,  !- X,Y,Z Vertex 2 {m}
  2.77213985100388e-013, 2.1645371389344, 0, !- X,Y,Z Vertex 3 {m}
  2.77213985100388e-013, 6.25169711774853, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89d40e47-434d-4287-b740-36b5b6eef3cd}, !- Handle
  Surface 3064,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3a31df8-fc37-49c2-a2c8-870ad1dc15df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.07970426322867, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0.00277666229824172, 5.92425426322867, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 5.92425426322867, 4.2672;            !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {0dc5af50-2d32-4fc0-9ea4-32039a71b185}, !- Handle
  Surface 3065,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3a31df8-fc37-49c2-a2c8-870ad1dc15df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffa9cda6-ea31-4644-8448-387dd4c23194}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.7286124999997, 3.75971712429423, 4.2672, !- X,Y,Z Vertex 1 {m}
  33.3823767570379, 3.7597171242943, 4.2672, !- X,Y,Z Vertex 2 {m}
  33.3823767570381, 5.92425426322867, 4.2672, !- X,Y,Z Vertex 3 {m}
  25.7286124999997, 5.92425426322867, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48b45075-3a55-4c70-86a4-9cc06c793d04}, !- Handle
  Surface 3066,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3a31df8-fc37-49c2-a2c8-870ad1dc15df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cb53003-fdea-4f8f-bf4f-b1d07d85627b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7157, 3.75971712429425, 4.2672,      !- X,Y,Z Vertex 1 {m}
  36.7157, 5.92425426322867, 4.2672,      !- X,Y,Z Vertex 2 {m}
  33.3823767570381, 5.92425426322867, 4.2672, !- X,Y,Z Vertex 3 {m}
  33.3823767570379, 3.7597171242943, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ed9efa2-a315-48af-86c9-52b4f996a736}, !- Handle
  Surface 3067,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3a31df8-fc37-49c2-a2c8-870ad1dc15df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d096c39f-98bf-4cf3-8dfc-ea6ac2b98b1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5311374999999, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  20.5311375, 5.07970426322867, 4.2672,   !- X,Y,Z Vertex 2 {m}
  0, 5.07970426322867, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {096e0e19-47d3-4e46-b13d-ff7879e1d40d}, !- Handle
  Surface 3068,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3a31df8-fc37-49c2-a2c8-870ad1dc15df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27d4d63a-2dab-4a5d-b21d-a0d4e6161fe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.7286124999999, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  25.7286124999997, 5.92425426322867, 4.2672, !- X,Y,Z Vertex 2 {m}
  20.5311374999997, 5.92425426322867, 4.2672, !- X,Y,Z Vertex 3 {m}
  20.5311374999999, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {602164e0-ba35-4d84-9523-ace4b4ff0cb3}, !- Handle
  Surface 3069,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3a31df8-fc37-49c2-a2c8-870ad1dc15df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fdd9047-1d7c-4882-bcbd-7c1f9228558a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7157, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  36.7157, 3.75971712429425, 4.2672,      !- X,Y,Z Vertex 2 {m}
  25.7286124999997, 3.75971712429423, 4.2672, !- X,Y,Z Vertex 3 {m}
  25.7286124999999, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91850fe1-c2da-4086-8172-2f20f4636fe7}, !- Handle
  Surface 3070,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b45d98d-cf83-41a4-80ef-52303a1a2634}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e75e2858-6982-4aad-ad4a-36a5ffc5b714}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.121275, 7.6996707367713, 4.2672,      !- X,Y,Z Vertex 1 {m}
  5.121275, 14.2385832367713, 4.2672,     !- X,Y,Z Vertex 2 {m}
  0.546743541268338, 14.2385832367713, 4.2672, !- X,Y,Z Vertex 3 {m}
  0.546743541268962, 7.6996707367713, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99c08f16-da1d-4b38-ad64-d7c52073f3a7}, !- Handle
  Surface 3071,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b45d98d-cf83-41a4-80ef-52303a1a2634}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69c4d657-39c2-4445-947b-0bb1bd24561a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4558625, 16.9278082367713, 4.2672,    !- X,Y,Z Vertex 1 {m}
  2.4558625, 24.87295, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 24.87295, 4.2672,                    !- X,Y,Z Vertex 3 {m}
  0, 16.9278082367713, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8733d13-b40d-4688-80d5-d4915b15f2cd}, !- Handle
  Surface 3072,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b45d98d-cf83-41a4-80ef-52303a1a2634}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04f8ac42-5656-455e-897a-50cd1136bab9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4558625, 15.7546457367713, 4.2672,    !- X,Y,Z Vertex 1 {m}
  2.4558625, 16.9278082367713, 4.2672,    !- X,Y,Z Vertex 2 {m}
  0, 16.9278082367713, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 15.7546457367713, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5432f556-aba5-4d5e-b97e-ac3c91abed06}, !- Handle
  Surface 3073,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b45d98d-cf83-41a4-80ef-52303a1a2634}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b202f0d-ff5d-4a8a-808a-07e239e3805c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.121275, -2.16453713893447, 4.2672,    !- X,Y,Z Vertex 1 {m}
  5.121275, 7.6996707367713, 4.2672,      !- X,Y,Z Vertex 2 {m}
  0, 7.6996707367713, 4.2672,             !- X,Y,Z Vertex 3 {m}
  0, 5.99521286106553, 4.2672,            !- X,Y,Z Vertex 4 {m}
  0.456039257037945, 5.9952128610656, 4.2672, !- X,Y,Z Vertex 5 {m}
  0.456039257038407, -2.16453713893445, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ee236691-8f55-459a-bb01-622fdc97de13}, !- Handle
  Surface 3074,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b45d98d-cf83-41a4-80ef-52303a1a2634}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab04c649-a3bb-4006-b409-17e74bc798ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.456039257038407, -2.16453713893445, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.456039257037945, 5.9952128610656, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 5.99521286106553, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -2.16453713893445, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03c80128-ad2c-48f2-8317-6cb36366bb99}, !- Handle
  Surface 3075,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b45d98d-cf83-41a4-80ef-52303a1a2634}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02a48de0-07cd-411f-91ae-c8ccd6bd3af3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.121275, -5.92425426322867, 4.2672,    !- X,Y,Z Vertex 1 {m}
  5.121275, -2.16453713893447, 4.2672,    !- X,Y,Z Vertex 2 {m}
  0, -2.16453713893445, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0, -5.92425426322867, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03c78920-8a83-47c6-b48a-774c0dee14df}, !- Handle
  Surface 3076,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b45d98d-cf83-41a4-80ef-52303a1a2634}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62ace375-d930-4506-80c9-d1a8549cf61c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4558625, 14.2385832367713, 4.2672,    !- X,Y,Z Vertex 1 {m}
  2.4558625, 15.7546457367713, 4.2672,    !- X,Y,Z Vertex 2 {m}
  0, 15.7546457367713, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 14.2385832367713, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f80d7d10-9587-4340-824d-3d576744c3f2}, !- Handle
  Surface 3077,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8a381511-af3b-4957-bf8d-7e568031f615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {292f05d8-cdba-45aa-92e9-731f5fb3fb4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.20558125, 0, 0,                       !- X,Y,Z Vertex 1 {m}
  0.20558125, -2.1336, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.56844047757986, -2.1336, 0,          !- X,Y,Z Vertex 3 {m}
  -1.56844047757986, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f0b9737-b30a-48d2-bd16-8e3bc15bbdad}, !- Handle
  Surface 3078,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a381511-af3b-4957-bf8d-7e568031f615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47fe58e8-4e1c-446c-b981-0687c9a4971b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.45201875, -5.6388, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.45201875, -2.1336, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -1.12504509380587, -2.1336, 4.2672,     !- X,Y,Z Vertex 3 {m}
  -1.12504509380832, -1.68592499999993, 4.2672, !- X,Y,Z Vertex 4 {m}
  -4.09384931518371, -1.68592499999993, 4.2672, !- X,Y,Z Vertex 5 {m}
  -4.09384931518135, -5.6388, 4.2672;     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {aa2e8e18-8aab-44c9-a8c7-cc1c71804bb2}, !- Handle
  Surface 3079,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9bb5223f-a250-43c9-adc6-31f230f4af60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7da021fd-a747-47ac-b995-4965b0e98724}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.03599395873104, -9.86420787570577, 0, !- X,Y,Z Vertex 1 {m}
  1.03599395873104, -11.0840728683857, 0, !- X,Y,Z Vertex 2 {m}
  -2.26283104126896, -11.0840728683857, 0, !- X,Y,Z Vertex 3 {m}
  -2.26283104126896, -9.86420787570577, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d3e1a1d-873b-4560-9dae-6426125d870c}, !- Handle
  Surface 3080,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9bb5223f-a250-43c9-adc6-31f230f4af60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b890bd6e-0888-49ed-b07a-9509dc844f12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.03599395873104, -8.54422073677127, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.03599395873104, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -2.26283104126896, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -2.26283104126896, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55f52647-de5d-4faa-b9ec-8145e0f79d19}, !- Handle
  Surface 3081,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f166b711-fba5-4f71-8048-356236ea22e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87f3cbe6-9358-4872-bf07-7035f8121b33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92950611073546, -5.92190519636665, 0, !- X,Y,Z Vertex 1 {m}
  -1.92950611073546, -12.0496551963666, 0, !- X,Y,Z Vertex 2 {m}
  -8.5613875, -12.0496551963666, 0,       !- X,Y,Z Vertex 3 {m}
  -8.5613875, -5.92190519636665, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67e46075-9477-4aee-b8e0-ccd408d02634}, !- Handle
  Surface 3082,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f166b711-fba5-4f71-8048-356236ea22e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6b391f7-5078-498e-a05a-d02d6b1d37aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.92190519636665, 0,                !- X,Y,Z Vertex 2 {m}
  -8.5613875, -5.92190519636665, 0,       !- X,Y,Z Vertex 3 {m}
  -8.5613875, -0.808589238073721, 0,      !- X,Y,Z Vertex 4 {m}
  -4.302125, -0.808589238073721, 0,       !- X,Y,Z Vertex 5 {m}
  -4.302125, 0, 0;                        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2ae3e26d-e78f-41b7-af75-4bad64f858f8}, !- Handle
  Surface 3083,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f166b711-fba5-4f71-8048-356236ea22e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90c60a2a-6947-4aff-966d-0e969854384a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15.889863509817, 0,                 !- X,Y,Z Vertex 1 {m}
  0, -17.3902426678765, 0,                !- X,Y,Z Vertex 2 {m}
  -0.61595, -17.3902426678765, 0,         !- X,Y,Z Vertex 3 {m}
  -0.61595, -15.889863509817, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d437d21-5cf6-4a7b-9670-c76d24818b24}, !- Handle
  Surface 3084,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f166b711-fba5-4f71-8048-356236ea22e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3282e558-8a29-4004-bbfa-5cfc9d340119}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.61595, -12.0496551963666, 0,         !- X,Y,Z Vertex 1 {m}
  -0.61595, -17.3902426678765, 0,         !- X,Y,Z Vertex 2 {m}
  -8.5613875, -17.3902426678765, 0,       !- X,Y,Z Vertex 3 {m}
  -8.5613875, -12.0496551963666, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e61394df-9adb-4216-a9da-bca4836dc825}, !- Handle
  Surface 3085,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f166b711-fba5-4f71-8048-356236ea22e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea1b4947-5091-44d7-a57c-16b64b2fb45f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.92190519636665, 0,                !- X,Y,Z Vertex 1 {m}
  0, -15.889863509817, 0,                 !- X,Y,Z Vertex 2 {m}
  -0.61595, -15.889863509817, 0,          !- X,Y,Z Vertex 3 {m}
  -0.61595, -12.0496551963666, 0,         !- X,Y,Z Vertex 4 {m}
  -1.92950611073546, -12.0496551963666, 0, !- X,Y,Z Vertex 5 {m}
  -1.92950611073546, -5.92190519636665, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {15911035-9ab8-4a44-ad50-19a5c4b687e0}, !- Handle
  Surface 3086,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {505add07-8c32-4d0e-a820-400dbfc3acd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7748eaf3-2822-479b-b571-a71a25489a86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5698999972776, 0,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.97754399700251, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.97754399700196, 1.50037915805951, 0, !- X,Y,Z Vertex 4 {m}
  -2.31701899700251, 1.50037915805951, 0, !- X,Y,Z Vertex 5 {m}
  -2.31701899700251, 3.5698999972776, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ef4f2af0-f4b1-4136-b8ce-e3fc37073327}, !- Handle
  Surface 3087,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {505add07-8c32-4d0e-a820-400dbfc3acd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed9068e3-08c3-44c6-ab7a-cdbbb706d47c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.43917761302058, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.43917761302058, 3.5698999972776, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.97754399700251, 3.5698999972776, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.97754399700251, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07736fae-90da-4adb-8c16-a92619f40728}, !- Handle
  Surface 3088,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {add6fc66-67fd-4c62-ada4-da850e6c77a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8837488180751, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -29.8837488180751, -2.01781657871183, 0, !- X,Y,Z Vertex 2 {m}
  -36.0035613180751, -2.01781657871183, 0, !- X,Y,Z Vertex 3 {m}
  -36.0035613180751, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aa7f859-00c8-4d1e-b161-2f771d8cd381}, !- Handle
  Surface 3089,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06ce841d-9ed5-4479-bf9b-b0694d832ed9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.7049466194789, -0.167830400733156, 0, !- X,Y,Z Vertex 1 {m}
  -26.7049466194789, -2.01781657871183, 0, !- X,Y,Z Vertex 2 {m}
  -29.8837488180751, -2.01781657871183, 0, !- X,Y,Z Vertex 3 {m}
  -29.8837488180751, -0.167830400733156, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c340174-c25d-4387-9224-3eeabb9a5e99}, !- Handle
  Surface 3090,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07abe6a0-75ef-4d2e-96c1-48b8f308da7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.5208208805201, -2.0178165787118, 0, !- X,Y,Z Vertex 1 {m}
  -14.6763208805206, -2.01781657871183, 0, !- X,Y,Z Vertex 2 {m}
  -14.67632088052, -8.54422073677136, 0,  !- X,Y,Z Vertex 3 {m}
  -38.2038018835179, -8.54422073677136, 0, !- X,Y,Z Vertex 4 {m}
  -38.2038018835179, -4.97432073949376, 0, !- X,Y,Z Vertex 5 {m}
  -40.5208208805207, -4.97432073949376, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {03f6fe61-ca51-4742-b0c7-033620c34f5e}, !- Handle
  Surface 3091,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee215b52-dd7b-427e-ab90-7c374198859f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5408309725234, 1.15505827125162e-014, 4.2672, !- X,Y,Z Vertex 1 {m}
  -39.5408309725234, 6.54496676322864, 4.2672, !- X,Y,Z Vertex 2 {m}
  -41.6429794965387, 6.54496676322864, 4.2672, !- X,Y,Z Vertex 3 {m}
  -41.6429794965387, -1.15505827125162e-014, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af6c9e07-911a-4954-be6c-fd8d1feb93e9}, !- Handle
  Surface 3092,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d60911e-04e8-4c05-b6c2-7ed28c22c35c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.8613763313594, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -23.8613763313596, -1.04010823677133, 0, !- X,Y,Z Vertex 2 {m}
  -20.4960400526741, -1.04010823677133, 0, !- X,Y,Z Vertex 3 {m}
  -20.4960400526741, -2.01781657871183, 0, !- X,Y,Z Vertex 4 {m}
  -26.7049466194789, -2.01781657871183, 0, !- X,Y,Z Vertex 5 {m}
  -26.7049466194789, 0, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {41617cec-3370-4b11-b675-4fcbc68e0407}, !- Handle
  Surface 3093,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf8caad8-f040-4992-9c77-dd008ae5b852}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.7049466194789, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -26.7049466194789, -0.167830400733156, 0, !- X,Y,Z Vertex 2 {m}
  -29.8837488180751, -0.167830400733156, 0, !- X,Y,Z Vertex 3 {m}
  -29.8837488180751, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39436ef6-287a-422b-93fb-8c1ae14f8652}, !- Handle
  Surface 3094,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91bef5ed-f515-4d44-8712-87dbcc34bbb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.43230838052002, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -5.43230838052002, -2.0574, 0,          !- X,Y,Z Vertex 2 {m}
  -1.99219588052002, -2.0574, 0,          !- X,Y,Z Vertex 3 {m}
  -1.99219588052002, -8.54422073677136, 0, !- X,Y,Z Vertex 4 {m}
  -14.67632088052, -8.54422073677136, 0,  !- X,Y,Z Vertex 5 {m}
  -14.6763208805206, 0, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7bc426dd-c9fe-4e49-92f7-dec1b72b2a38}, !- Handle
  Surface 3096,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f6d4601-4d77-4136-a736-cf7d766cef0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.5208208805201, -2.0178165787118, 0, !- X,Y,Z Vertex 1 {m}
  -40.5208208805207, -4.97432073949376, 0, !- X,Y,Z Vertex 2 {m}
  -42.1813458805204, -4.97432073949376, 0, !- X,Y,Z Vertex 3 {m}
  -42.1813458805201, -2.0178165787118, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d89ebcca-a7de-4635-99a3-d85a54f31fe1}, !- Handle
  Surface 3097,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30d07632-446e-4cf2-8372-31c006a2f214}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.362336318075, 6.53891249999999, 0,  !- X,Y,Z Vertex 1 {m}
  -36.362336318075, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -36.0035613180751, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -36.0035613180751, -2.01781657871183, 0, !- X,Y,Z Vertex 4 {m}
  -42.1813458805201, -2.0178165787118, 0, !- X,Y,Z Vertex 5 {m}
  -42.1813458805204, 6.53891250000001, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7b986ca8-5c23-445c-a165-60cbf33ced94}, !- Handle
  Surface 3098,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5be37cb4-8593-4b7d-9e5b-5b8e9344262f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.6429794965387, -4.97432073949376, 4.2672, !- X,Y,Z Vertex 1 {m}
  -41.6429794965387, 6.54496676322864, 4.2672, !- X,Y,Z Vertex 2 {m}
  -42.1813458805204, 6.54496676322864, 4.2672, !- X,Y,Z Vertex 3 {m}
  -42.1813458805204, -4.97432073949376, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dfbfd9a-7c81-4d8e-a781-c94b58178e3b}, !- Handle
  Surface 3099,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b493cd41-2265-4679-b35a-a0025453c22b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.6763208805206, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -14.6763208805206, -2.01781657871183, 0, !- X,Y,Z Vertex 2 {m}
  -17.3297327884491, -2.01781657871183, 0, !- X,Y,Z Vertex 3 {m}
  -17.3297327884491, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d657fbe8-e93b-4208-9caf-84bcfc03244a}, !- Handle
  Surface 3100,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b90b44b7-3844-4097-8dbf-f966cb8d8ca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.362336318075, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -36.362336318075, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  -38.2038018835179, 6.54496676322864, 4.2672, !- X,Y,Z Vertex 3 {m}
  -39.5408309725234, 6.54496676322864, 4.2672, !- X,Y,Z Vertex 4 {m}
  -39.5408309725234, 1.15505827125162e-014, 4.2672; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {cae6f3c1-d133-4950-9884-f2724fba9c38}, !- Handle
  Surface 3101,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d35366fa-5baa-4ae5-a02f-67a760c135c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.2038018835179, 6.54496676322864, 0, !- X,Y,Z Vertex 1 {m}
  -36.362336318075, 6.53891249999999, 0,  !- X,Y,Z Vertex 2 {m}
  -42.1813458805204, 6.53891250000001, 0, !- X,Y,Z Vertex 3 {m}
  -42.1813458805204, 6.54496676322864, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2f33c28-7e32-445e-a918-dd65348e0860}, !- Handle
  Surface 3102,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {87e83c29-545f-4552-ac60-786f0c81f02d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f7afe28-6a56-4ca9-8416-76f6154758cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4347625, 1.31998713893452, 4.2672,   !- X,Y,Z Vertex 1 {m}
  11.4347625, 9.86420787570577, 4.2672,   !- X,Y,Z Vertex 2 {m}
  0, 9.86420787570577, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 1.31998713893452, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e30aeca7-5af2-4ae3-a381-6c675e99583b}, !- Handle
  Surface 3103,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5ec9acf-7140-4a3c-ab17-dce3bb733232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d47e3342-54f2-4cae-a8cd-a520ef1fda9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.68802993223862, 0,                !- X,Y,Z Vertex 2 {m}
  -2.8448, -2.68802993223862, 0,          !- X,Y,Z Vertex 3 {m}
  -2.8448, -0.2333625, 0,                 !- X,Y,Z Vertex 4 {m}
  -0.572385812636933, -0.2333625, 0,      !- X,Y,Z Vertex 5 {m}
  -0.572385812642327, 0, 0;               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5be37cb4-8593-4b7d-9e5b-5b8e9344262f}, !- Handle
  Surface 3104,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a70e0785-6e8b-413d-828a-74b9616b5ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b986ca8-5c23-445c-a165-60cbf33ced94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.53836638398138, -8.15369573677135, 0, !- X,Y,Z Vertex 1 {m}
  0.53836638398138, -19.6729832394938, 0, !- X,Y,Z Vertex 2 {m}
  -2.82989276456647e-013, -19.6729832394938, 0, !- X,Y,Z Vertex 3 {m}
  0, -8.15369573677135, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed9068e3-08c3-44c6-ab7a-cdbbb706d47c}, !- Handle
  Surface 3105,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a70e0785-6e8b-413d-828a-74b9616b5ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef4f2af0-f4b1-4136-b8ce-e3fc37073327}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.53836638398138, -19.6729832394938, 0, !- X,Y,Z Vertex 1 {m}
  0.53836638398138, -23.2428832367714, 0, !- X,Y,Z Vertex 2 {m}
  0, -23.2428832367713, 0,                !- X,Y,Z Vertex 3 {m}
  -2.82989276456647e-013, -19.6729832394938, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d659268-2e92-4ac3-811f-68227b020cd8}, !- Handle
  Surface 3106,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a70e0785-6e8b-413d-828a-74b9616b5ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8b02b43-5371-4188-a12c-75f121de59bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 5.64515, 4.2672,                     !- X,Y,Z Vertex 2 {m}
  -8.5613875, 5.64515, 4.2672,            !- X,Y,Z Vertex 3 {m}
  -8.5613875, 0, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b266b9e6-aca7-405a-85f2-20f3260f21ca}, !- Handle
  Surface 3107,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a70e0785-6e8b-413d-828a-74b9616b5ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e02dcbe-3f7d-42e0-be29-8f37aec2c464}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.53836638398138, -23.2428832367714, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.53836638398138, -14.6986625, 4.2672,  !- X,Y,Z Vertex 2 {m}
  -8.5613875, -14.6986625, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -8.5613875, -23.2428832367714, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22ae086b-3f57-4522-bed6-ae3e82c19f4f}, !- Handle
  Surface 3108,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a70e0785-6e8b-413d-828a-74b9616b5ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a130250-60d5-44bd-8d15-3f9d733482a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.94823749999788, -14.6986624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.94823749999963, -8.15974999999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  0.53836638398138, -8.15974999999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  0.53836638398138, -8.15369573677135, 4.2672, !- X,Y,Z Vertex 4 {m}
  0, -8.15369573677135, 4.2672,           !- X,Y,Z Vertex 5 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 6 {m}
  -8.5613875, 0, 4.2672,                  !- X,Y,Z Vertex 7 {m}
  -8.5613875, -14.6986625, 4.2672;        !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {0d918110-2edd-487b-ac09-65afe743777f}, !- Handle
  Surface 3109,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a70e0785-6e8b-413d-828a-74b9616b5ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f81f02ce-4b10-46eb-868a-7b308fe39f79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.8526405688948, 0,                 !- X,Y,Z Vertex 1 {m}
  0, -23.2428832367713, 0,                !- X,Y,Z Vertex 2 {m}
  -8.5613875, -23.2428832367714, 0,       !- X,Y,Z Vertex 3 {m}
  -8.5613875, -5.8526405688948, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bb8ce8d-87fe-42e1-b43b-28d9d527d568}, !- Handle
  Surface 3110,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15d844ed-f896-4c6d-99a2-5145852ecbc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.1310185029977, 3.56989999727763, -1.34451896239206e-016, !- X,Y,Z Vertex 1 {m}
  -39.1310185029977, 3.46517481375486e-014, -5.88169959982842e-017, !- X,Y,Z Vertex 2 {m}
  -42.5701961160186, -1.16495449982678e-033, -5.49848159052643e-017, !- X,Y,Z Vertex 3 {m}
  -42.5701961160185, 3.56989999727763, -1.30619716146187e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95e1fc4b-f177-443d-bc8e-a21ce7ffef21}, !- Handle
  Surface 3111,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a97bc3b-7878-42c8-88e2-39abf2333120}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.00785600380878022, 2.38948323677145, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.028091191274389, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.47995586207384, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.47995586207384, 2.38948323677145, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51386122-b4ec-46f2-b693-92c65058168d}, !- Handle
  Surface 3112,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03698f03-b04c-42d8-aad4-e6c10530ec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a012910-d719-47ff-8fbc-50a09d6441ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.38611959705835, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.38611959705835, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -6.24056959705835, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -6.24056959705835, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8abd5978-2e6a-46d2-a43b-3b8067420e77}, !- Handle
  Surface 3113,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03698f03-b04c-42d8-aad4-e6c10530ec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {068e1ece-cdb2-4def-8598-642104d1e503}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.0249375, -8.54422073677136, 4.2672,   !- X,Y,Z Vertex 1 {m}
  9.0249375, 0, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  -2.38611959705835, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -2.38611959705835, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd647b7d-a52e-4d20-a030-a9de5c9b03c4}, !- Handle
  Surface 3114,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f2221bf-0c43-4e86-8f95-5c1e2f383672}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2ed495e-d4fc-4478-807f-3035d75047d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.865442211431859, -2.0780375, 4.2672,  !- X,Y,Z Vertex 1 {m}
  0.865442211431859, -1.844675, 4.2672,   !- X,Y,Z Vertex 2 {m}
  -1.40697197593361, -1.84467499999993, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.40697197593121, -2.0780375, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7748eaf3-2822-479b-b571-a71a25489a86}, !- Handle
  Surface 3115,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9843197d-935d-486b-b5de-62c732480683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15911035-9ab8-4a44-ad50-19a5c4b687e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.5274810029979, -6.5264041580595, 4.2672, !- X,Y,Z Vertex 1 {m}
  -23.5274810029979, -2.95650416078194, 4.2672, !- X,Y,Z Vertex 2 {m}
  -25.8445, -2.95650416078194, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -25.8445, -5.026025, 4.2672,            !- X,Y,Z Vertex 4 {m}
  -27.5050250000001, -5.026025, 4.2672,   !- X,Y,Z Vertex 5 {m}
  -27.5050250000001, -6.5264041580595, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {90c60a2a-6947-4aff-966d-0e969854384a}, !- Handle
  Surface 3116,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9843197d-935d-486b-b5de-62c732480683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ae3e26d-e78f-41b7-af75-4bad64f858f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5050250000001, -6.5264041580595, 4.2672, !- X,Y,Z Vertex 1 {m}
  -27.5050250000001, -5.026025, 4.2672,   !- X,Y,Z Vertex 2 {m}
  -28.120975, -5.026025, 4.2672,          !- X,Y,Z Vertex 3 {m}
  -28.120975, -6.5264041580595, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1c4d925-d561-4f52-b28e-f36617fd45af}, !- Handle
  Surface 3117,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {707c2571-7eed-4784-9cab-d568d5550d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a73ac32-d078-4e8d-8b08-b8f108804f0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.58856523812073, 3.6125107579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.58856523812073, 10.1514232579572, 4.2672, !- X,Y,Z Vertex 2 {m}
  -5.43230838052039, 10.1514232579572, 4.2672, !- X,Y,Z Vertex 3 {m}
  -5.43230838052039, 3.6125107579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ea452f9-4d71-4c00-aee6-f6e12164ace5}, !- Handle
  Surface 3118,                           !- Name
  RoofCeiling,                            !- Surface Type
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Construction Name
  {707c2571-7eed-4784-9cab-d568d5550d07}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.927216619479607, -4.93170997881416, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.927216619479607, -4.08715997881416, 4.2672, !- X,Y,Z Vertex 2 {m}
  0.92999328177831, -4.08715997881416, 4.2672, !- X,Y,Z Vertex 3 {m}
  0.943430808297133, 0, 4.2672,           !- X,Y,Z Vertex 4 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 5 {m}
  0, 3.6125107579572, 4.2672,             !- X,Y,Z Vertex 6 {m}
  -5.43230838052039, 3.6125107579572, 4.2672, !- X,Y,Z Vertex 7 {m}
  -5.43230838052039, 1.5551107579572, 4.2672, !- X,Y,Z Vertex 8 {m}
  -1.99219588052039, 1.5551107579572, 4.2672, !- X,Y,Z Vertex 9 {m}
  -1.99219588052039, -4.93170997881416, 4.2672; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {53a0ed27-07ef-4749-af9e-b25ba9556c9b}, !- Handle
  Surface 3119,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5969b1d4-8e6a-497c-ae4b-c3cd9767ca8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69618646800518e-013, 0.00605426322869971, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.10214852401608, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.10214852401608, 0.00605426322869971, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a130250-60d5-44bd-8d15-3f9d733482a3}, !- Handle
  Surface 3120,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22ae086b-3f57-4522-bed6-ae3e82c19f4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.64051490799746, 8.15975000000005, 0, !- X,Y,Z Vertex 1 {m}
  -2.64051490799746, 0.00605426322869971, 0, !- X,Y,Z Vertex 2 {m}
  -2.10214852401608, 0.00605426322869971, 0, !- X,Y,Z Vertex 3 {m}
  -2.10214852401608, 0, 0,                !- X,Y,Z Vertex 4 {m}
  -7.58875240799709, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -7.58875240799709, -6.53891249999999, 0, !- X,Y,Z Vertex 6 {m}
  -11.2019024079971, -6.53891249999999, 0, !- X,Y,Z Vertex 7 {m}
  -11.2019024079971, 8.15974999999996, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {f235e4f1-62e8-4c2a-b849-736ddf3fc6e1}, !- Handle
  Surface 3121,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caa20d41-30b6-461f-9159-cf91c4c94c98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.2110981840694, 1.74942499999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  22.2110981840743, 8.15974999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  17.538263351714, 8.15974999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  17.538263351714, 1.74942499999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d3eb221-2c72-4474-8ca0-158a0e4cff99}, !- Handle
  Surface 3122,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6684dac1-b85d-40db-9965-706f9595e32b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8645100920029, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  24.8645100920029, 1.51606250000001, 4.2672, !- X,Y,Z Vertex 2 {m}
  24.3009475920029, 1.51606250000001, 4.2672, !- X,Y,Z Vertex 3 {m}
  24.3009475920029, 8.15974999999996, 4.2672, !- X,Y,Z Vertex 4 {m}
  22.2110981840743, 8.15974999999996, 4.2672, !- X,Y,Z Vertex 5 {m}
  22.2110981840694, 1.74942499999999, 4.2672, !- X,Y,Z Vertex 6 {m}
  17.538263351714, 1.74942499999999, 4.2672, !- X,Y,Z Vertex 7 {m}
  17.5382633517186, 0, 4.2672;            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {42fd4c7e-a736-4c3e-990e-8ad8d1e2e04b}, !- Handle
  Surface 3123,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {132b6c56-73a1-48d4-b655-6bd6e36ff049}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3009475920029, 8.15974999999996, 0,  !- X,Y,Z Vertex 1 {m}
  24.3009475920029, 1.51606250000001, 0,  !- X,Y,Z Vertex 2 {m}
  24.8645100920029, 1.51606250000001, 0,  !- X,Y,Z Vertex 3 {m}
  24.8645100920029, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  3.17849465444806, 4.62023308500648e-014, 0, !- X,Y,Z Vertex 5 {m}
  1.33702908900496, 0.00605426322869971, 0, !- X,Y,Z Vertex 6 {m}
  -2.64051490799746, 0.00605426322869971, 0, !- X,Y,Z Vertex 7 {m}
  -2.64051490799746, 8.15975000000005, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {c2d31ad4-645b-41c6-9c16-8b0a2a604dc3}, !- Handle
  Surface 3124,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26eae2b8-1f0e-452f-ba21-13cc7ed64f81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {651af7c8-678f-48f7-833d-c35eb8d989e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999991, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.48660388398138, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.48660388398138, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01d481f3-d98d-4115-93f6-93d1e9377b5e}, !- Handle
  Surface 3125,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9270de77-dc6f-4e1a-bbf3-7ac5b6f3d29b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e470d6a5-c243-4645-9259-4ba1a67e676f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.796886702445271, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.796886702445271, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b26eb3a5-bef9-449b-832e-819b1217c3f2}, !- Handle
  Surface 3126,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7221ea4-d98a-4c54-9cd6-b2652accf11c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38f0e5d1-881e-4ff5-98d9-c39d72e1f137}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.21558452037053, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.21558452037053, 6.5389124999999, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce2b60f2-1e4e-4bb0-a16d-92cd3f51d0cb}, !- Handle
  Surface 3127,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85089d99-690d-4486-a627-286b7a35769e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd83309f-e40f-4115-8b44-54a922757fe9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11277800741991, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.11277800741991, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.26945624999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfc080a5-a295-4f2d-bf4f-cd59fda50d8d}, !- Handle
  Surface 3128,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85089d99-690d-4486-a627-286b7a35769e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0b9ea7f-386b-4f37-bb23-00e80098e481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.309086381379396, 0, 0,                !- X,Y,Z Vertex 1 {m}
  0.309086381379396, -3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.26945624999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4b6ef64-e64e-4dd2-a930-c011a5765649}, !- Handle
  Surface 3129,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85089d99-690d-4486-a627-286b7a35769e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b39b72c-be4c-482e-bcca-e1e936c63b10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83458803465862, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.83458803465862, -3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  2.1300717980238, -3.26945625000013, 0,  !- X,Y,Z Vertex 3 {m}
  2.1300717980238, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76614544-2149-47fb-b08a-34bcc1a7c168}, !- Handle
  Surface 3130,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
