  {f5433420-0345-4626-8d40-612ab676b0c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7137e6aa-3fe9-4b84-9aa5-b9ebe74f45cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.28260102983528, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.28260102983528, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  5.37660324636469, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  5.37660324636469, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dce457f-d51d-45b2-9679-d40e06e89ff2}, !- Handle
  Surface 3131,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a553f88b-97a9-4ab9-ac3a-c606b7e4aa4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e61d35c9-ce3d-44ff-991c-7c2a6fcd2715}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619169039340271, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.619169039340271, 3.26945624999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 3.26945624999999, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -3.26945624999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e470d6a5-c243-4645-9259-4ba1a67e676f}, !- Handle
  Surface 3132,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01d481f3-d98d-4115-93f6-93d1e9377b5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.7413766492687, -8.15974999999995, 0, !- X,Y,Z Vertex 1 {m}
  -16.7413766492687, -14.6986624999999, 0, !- X,Y,Z Vertex 2 {m}
  -17.538263351714, -14.6986624999999, 0, !- X,Y,Z Vertex 3 {m}
  -17.538263351714, -8.15974999999991, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41fb44fa-387a-420e-8e56-6a2c58033bf1}, !- Handle
  Surface 3133,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de23b6f2-01ba-4db1-98df-515e565aca51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.13804016764174, -8.15974999999995, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.13804016764138, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -20.1474810691815, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -20.1474810691815, -2.3844249999999, 4.2672, !- X,Y,Z Vertex 4 {m}
  -14.4959810691815, -2.3844249999999, 4.2672, !- X,Y,Z Vertex 5 {m}
  -14.4959810691815, -5.10857499999995, 4.2672, !- X,Y,Z Vertex 6 {m}
  -11.9580923869845, -5.10857499999995, 4.2672, !- X,Y,Z Vertex 7 {m}
  -11.9580923869845, -8.15974999999995, 4.2672; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {05540171-0c9e-4df2-aad5-9c1499533f47}, !- Handle
  Surface 3134,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce8e5dad-c97e-4c07-9ca2-c6551ae7775f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.15974999999995, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.64368749999995, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -6.13804016764138, -6.64368749999995, 4.2672, !- X,Y,Z Vertex 3 {m}
  -6.13804016764174, -8.15974999999995, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe86c235-685c-4bd9-95c7-b5fcd29c328b}, !- Handle
  Surface 3135,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bef39a9-795b-420f-9ae5-36f206149b2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.9736221553502, -8.15974999999991, 0, !- X,Y,Z Vertex 1 {m}
  -18.9736221553502, -14.6986624999999, 0, !- X,Y,Z Vertex 2 {m}
  -25.1270157597111, -14.6986625, 0,      !- X,Y,Z Vertex 3 {m}
  -25.1270157597111, -8.15974999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {088aa428-0cc4-45e4-a2ae-30860d9bb2ae}, !- Handle
  Surface 3136,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {643ae92e-e627-451f-9863-90c136f65f35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.64368749999995, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -6.13804016764138, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -6.13804016764138, -6.64368749999995, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {addf3467-4d61-4a4e-975d-c486a4785a72}, !- Handle
  Surface 3137,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eced4257-265b-4c63-b311-0bd9b2de2e3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.538263351714, -8.15974999999991, 0, !- X,Y,Z Vertex 1 {m}
  -17.538263351714, -14.6986624999999, 0, !- X,Y,Z Vertex 2 {m}
  -18.9736221553502, -14.6986624999999, 0, !- X,Y,Z Vertex 3 {m}
  -18.9736221553502, -8.15974999999991, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a197900-b2dd-45b3-8ab8-c0fe979b2481}, !- Handle
  Surface 3138,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb23b3df-1f93-4cd6-afca-664531e3b649}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1474810691859, -14.6986624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -20.1474810691815, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -28.740165759716, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  -28.740165759716, -14.6986624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34ee6c4e-27e5-4a17-913b-79e64adeae0d}, !- Handle
  Surface 3139,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {197b0921-2a18-4a4a-9a6c-8ed4f1adc10a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.7413766492687, -14.6986624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -16.7413766492687, -8.15974999999995, 4.2672, !- X,Y,Z Vertex 2 {m}
  -20.1474810691815, -8.1597499999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -20.1474810691859, -14.6986624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fc3c514-1208-42b5-8af3-b30a597308d2}, !- Handle
  Surface 3140,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa0e1aff-a14c-4e58-b307-f5da0e01fff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d42783d-287e-4fa8-9754-561b38624ff5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.89454460639225, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  8.89454460639225, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  5.84039197221015, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  5.84039197221015, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a91bf0c6-d728-4f06-81dc-c19f59959969}, !- Handle
  Surface 3141,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa0e1aff-a14c-4e58-b307-f5da0e01fff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b684edf-67d8-4afb-b9f5-30f247d6f6a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9486972405801, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  11.9486972405801, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  8.89454460639225, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  8.89454460639225, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2555456d-1158-4034-b773-2b3d464ae2e8}, !- Handle
  Surface 3142,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa0e1aff-a14c-4e58-b307-f5da0e01fff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96020519-2837-4b51-adc3-213a384cc522}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.84039197221015, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  5.84039197221015, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  2.6860499999963, -6.53891249999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.6860499999963, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edd20b75-c5da-465c-9c68-d8716c6aa922}, !- Handle
  Surface 3143,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa0e1aff-a14c-4e58-b307-f5da0e01fff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e61f3fdb-7017-4656-a403-8da03d9a3c11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6860499999963, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  2.6860499999963, -6.53891249999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca9c1ec4-18d9-4d9a-b72f-d5c8f30937cb}, !- Handle
  Surface 3144,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa0e1aff-a14c-4e58-b307-f5da0e01fff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c75db6fd-db17-4b12-a05d-9a7a7a05d18c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.84039197220867, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.84039197220867, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  2.68605000000037, -1.15505827125162e-014, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.68604999999261, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91b49ab8-6394-4302-bc18-8617d3874c98}, !- Handle
  Surface 3145,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa0e1aff-a14c-4e58-b307-f5da0e01fff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17880601-aec8-486b-a7ab-2b77bd27defa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68604999999261, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.68605000000037, -1.15505827125162e-014, 4.2672, !- X,Y,Z Vertex 2 {m}
  0.770660929887775, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0.770660929887775, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a8aaa2d-83a0-48bd-aacd-3de99c150164}, !- Handle
  Surface 3146,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa0e1aff-a14c-4e58-b307-f5da0e01fff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61270de5-6821-4914-827d-3a51cfc46afb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.770660929887775, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.770660929887775, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81184947-1dd4-4dfa-99a4-36f1556493c9}, !- Handle
  Surface 3147,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa0e1aff-a14c-4e58-b307-f5da0e01fff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b630bd5f-04be-4967-83dc-05d3ee1a63f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.981221762284247, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  2.24539558007867, 9.24046617001295e-014, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.24539558007867, 3.051175, 4.2672,     !- X,Y,Z Vertex 3 {m}
  0.981221762284247, 3.051175, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e319f6-6db6-461b-8591-8397a9e2efd6}, !- Handle
  Surface 3148,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa0e1aff-a14c-4e58-b307-f5da0e01fff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2330b49c-fe4d-40e3-981b-85ccef5e211e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.78328426228425, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.78328426228425, 3.051175, 4.2672,     !- X,Y,Z Vertex 2 {m}
  2.24539558007867, 3.051175, 4.2672,     !- X,Y,Z Vertex 3 {m}
  2.24539558007867, 9.24046617001295e-014, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20d3731b-b4bc-421b-8795-0f5d96779cf7}, !- Handle
  Surface 3149,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {893f7a43-a060-435a-bd18-c3c1cfe81601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {741e6b9e-8e61-4499-8731-e23e81bb9409}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11277800742139, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.11277800742157, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -3.73756232417022, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -3.73756232417022, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1835553-8d19-49aa-8a3a-f59fe8b10df8}, !- Handle
  Surface 3150,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {893f7a43-a060-435a-bd18-c3c1cfe81601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7f3eff1-3188-4292-b96e-a55194598473}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.26945624999991, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -1.11277800742157, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -1.11277800742139, -3.26945624999991, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7225273d-a2da-4347-8bfe-7ea36b6dc31b}, !- Handle
  Surface 3151,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {893f7a43-a060-435a-bd18-c3c1cfe81601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c73eea1e-0c4c-4fd8-b3d9-b8374a7c439a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.26945624999999, 0,                !- X,Y,Z Vertex 2 {m}
  -1.11277800742249, -3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.11277800742249, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b579b34f-502c-45ea-8661-ca5e43ebd1ce}, !- Handle
  Surface 3152,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {893f7a43-a060-435a-bd18-c3c1cfe81601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de2f8505-7d0c-4a4f-8dea-00e18626c976}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11277800742249, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -1.11277800741991, -6.5389124999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.73756232417022, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.73756232417022, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91bf9044-509e-44e2-9ae9-7e4200cdeb95}, !- Handle
  Surface 3153,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad8eebaf-3ed5-4391-81d2-db6a32932480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43d3a7ee-16a6-40c7-a67e-0f4d0b62fd52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.08494443289186, 3.26945625000009, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.3766032463671, 3.2694562500001, 4.2672, !- X,Y,Z Vertex 2 {m}
  5.3766032463671, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -6.08494443289186, 6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0c54997-78bb-4f1f-868e-ae231fc0c4c9}, !- Handle
  Surface 3154,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad8eebaf-3ed5-4391-81d2-db6a32932480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aba31303-55ca-49f8-a250-47e7149cd473}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.36313440565131, 3.26945625000009, 0, !- X,Y,Z Vertex 1 {m}
  5.3766032463671, 3.26945625000001, 0,   !- X,Y,Z Vertex 2 {m}
  5.3766032463671, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  -3.36313440565131, 1.03955244412646e-013, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66449491-1895-4a9e-819c-2dd4741205b7}, !- Handle
  Surface 3155,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad8eebaf-3ed5-4391-81d2-db6a32932480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f31e18da-b269-4d08-9af7-00be0d887c61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.3766032463671, 6.53891249999999, 0,   !- X,Y,Z Vertex 1 {m}
  5.3766032463671, 3.26945625000001, 0,   !- X,Y,Z Vertex 2 {m}
  -6.08494443289001, 3.26945625000009, 0, !- X,Y,Z Vertex 3 {m}
  -6.08494443289186, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {073e9c9a-51ef-4981-a756-0cc1fa6f2475}, !- Handle
  Surface 3156,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad8eebaf-3ed5-4391-81d2-db6a32932480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d99ae6ba-643b-4183-a6b9-f2f534f55c07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.36313440565279, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.36313440565279, 3.26945625000009, 4.2672, !- X,Y,Z Vertex 2 {m}
  -6.08494443289186, 3.26945625000009, 4.2672, !- X,Y,Z Vertex 3 {m}
  -6.08494443289186, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85bda35c-a1cb-4c29-8261-6ad243dd8819}, !- Handle
  Surface 3157,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dbf1f53f-4157-4223-be66-7a6692b18a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3af4b446-79e0-4587-beb3-59385798e920}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32838901609625, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -5.32838901609405, 3.2694562500001, 4.2672, !- X,Y,Z Vertex 2 {m}
  -6.23438679956536, 3.2694562500001, 4.2672, !- X,Y,Z Vertex 3 {m}
  -6.23438679956536, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80132643-f931-45f7-a578-85a203cdafb6}, !- Handle
  Surface 3158,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dbf1f53f-4157-4223-be66-7a6692b18a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00de0199-6176-43e7-9000-05cef812efb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.76603302915137, 3.26945625000009, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.76603302915137, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  -6.23438679956536, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -6.23438679956536, 3.2694562500001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {627e77b4-d203-41ec-b9c0-9f0427479726}, !- Handle
  Surface 3159,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dbf1f53f-4157-4223-be66-7a6692b18a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {764780a4-5a21-49e8-99c2-6a969fcd5bfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.619169039340271, 3.26945625000009, 0, !- X,Y,Z Vertex 1 {m}
  -0.619169039340271, 1.03955244412646e-013, 0, !- X,Y,Z Vertex 2 {m}
  -5.32838901609144, 9.24046617001295e-014, 0, !- X,Y,Z Vertex 3 {m}
  -5.32838901609514, 3.26945625000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdac935d-d231-4c8b-846b-46e6d442129a}, !- Handle
  Surface 3160,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dbf1f53f-4157-4223-be66-7a6692b18a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e65d387d-b61a-4364-baf2-360a6bd984ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.619169039340271, 6.53891249999999, 0, !- X,Y,Z Vertex 1 {m}
  -0.619169039340271, 3.26945625000009, 0, !- X,Y,Z Vertex 2 {m}
  -2.76603302914989, 3.26945625000009, 0, !- X,Y,Z Vertex 3 {m}
  -2.76603302914989, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2246905d-99bd-4724-bece-d267cfbe7c30}, !- Handle
  Surface 3161,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dbf1f53f-4157-4223-be66-7a6692b18a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4816285-0179-4607-ae7f-24e522779ce8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.619169039341749, 3.26945625000009, 4.2672, !- X,Y,Z Vertex 1 {m}
  -0.619169039341749, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.76603302915137, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.76603302915137, 3.26945625000009, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55b70748-b868-4fe0-b39d-9bab3d655f63}, !- Handle
  Surface 3162,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dbf1f53f-4157-4223-be66-7a6692b18a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7ce8cab-e7da-4af1-9b2d-f4fe3b0b1117}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.76603302914989, 6.53891249999999, 0, !- X,Y,Z Vertex 1 {m}
  -2.76603302914989, 3.26945625000009, 0, !- X,Y,Z Vertex 2 {m}
  -6.23438679956536, 3.26945625000001, 0, !- X,Y,Z Vertex 3 {m}
  -6.23438679956536, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e61d35c9-ce3d-44ff-991c-7c2a6fcd2715}, !- Handle
  Surface 3163,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dbf1f53f-4157-4223-be66-7a6692b18a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dce457f-d51d-45b2-9679-d40e06e89ff2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.619169039340271, 1.03955244412646e-013, 0, !- X,Y,Z Vertex 3 {m}
  -0.619169039340271, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {750c7f6b-7d9e-4de5-978f-e0cab1d8b008}, !- Handle
  Surface 3164,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dbf1f53f-4157-4223-be66-7a6692b18a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81b54cab-0729-415a-9b38-5f379f9f2e5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.619169039341749, 0, 4.2672,          !- X,Y,Z Vertex 1 {m}
  -0.619169039341749, 3.26945625000009, 4.2672, !- X,Y,Z Vertex 2 {m}
  -5.32838901609405, 3.2694562500001, 4.2672, !- X,Y,Z Vertex 3 {m}
  -5.32838901609625, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6da827a1-592d-4cbb-9f75-02f63fcf6cfa}, !- Handle
  Surface 3165,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18cb2da8-6f0d-4cf9-a3b2-87bbdde7044c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3db9df3a-3955-46a1-9faf-dc424bbd3fb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.73480207370741, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.73480207370741, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  -6.32845275311731, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -6.32845275311731, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfa399c5-493b-483a-af1d-4a0da57f83e0}, !- Handle
  Surface 3166,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d744a380-00ca-43ae-9463-6ab6f4ec6cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {852c8667-d348-41f1-a14b-aa6cfb6b3e04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.31291854126915, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -9.31291854126915, 4.08715997881416, 4.2672, !- X,Y,Z Vertex 2 {m}
  -14.510393541269, 4.08715997881416, 4.2672, !- X,Y,Z Vertex 3 {m}
  -14.5103935412691, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e202a2ca-1e9b-43f3-afae-220934b923a5}, !- Handle
  Surface 3167,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d744a380-00ca-43ae-9463-6ab6f4ec6cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef1e7dab-920d-4893-b4c7-47107d95f799}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.5103935412691, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -14.510393541269, 4.08715997881416, 4.2672, !- X,Y,Z Vertex 2 {m}
  -30.5342886142719, 4.08715997881416, 4.2672, !- X,Y,Z Vertex 3 {m}
  -30.5342886142719, 7.69967073677136, 4.2672, !- X,Y,Z Vertex 4 {m}
  -32.6080101607486, 7.69967073677136, 4.2672, !- X,Y,Z Vertex 5 {m}
  -32.6080101607486, 0, 4.2672;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0dace533-a9f7-4d33-86e1-d69640ccbc6b}, !- Handle
  Surface 3168,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d744a380-00ca-43ae-9463-6ab6f4ec6cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03995ca4-b266-4704-90ed-7281160c94ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.65915428423074, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -1.65915428423074, 4.08715997881416, 4.2672, !- X,Y,Z Vertex 2 {m}
  -9.31291854126915, 4.08715997881416, 4.2672, !- X,Y,Z Vertex 3 {m}
  -9.31291854126915, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47eb9600-ae6e-4209-9389-72615a792a0c}, !- Handle
  Surface 3169,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {870ef617-fcb1-414d-a817-12f595196e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34995405-49b1-4813-8e58-955ed39db0d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.67416895873104, -4.08715997881416, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.67416895873104, 1.90805288225147, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 1.90805288225147, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -4.08715997881416, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a707ab6-2a1f-43d2-9e32-9c28172d24ad}, !- Handle
  Surface 3170,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {870ef617-fcb1-414d-a817-12f595196e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a7d0d7d-a984-4b29-8e0f-5bffe0cd81a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.67416895873104, 1.90805288225147, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.67416895873104, 3.61251075795717, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 3.61251075795717, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 1.90805288225147, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de3fb12a-d957-4a89-aa4e-52bdfe42cb8a}, !- Handle
  Surface 3171,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {870ef617-fcb1-414d-a817-12f595196e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9968c28a-2bf1-4c8c-a9f2-480830591fa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.67416895873104, 3.61251075795717, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.67416895873104, 10.1514232579572, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 10.1514232579572, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 3.61251075795717, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4dded84-8828-4a1b-8c57-be112e8354ca}, !- Handle
  Surface 3172,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {870ef617-fcb1-414d-a817-12f595196e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8698df3-6e7a-45da-90f6-04aa61ac1785}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.67416895873104, 12.8406482579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.67416895873104, 16.9101707996194, 4.2672, !- X,Y,Z Vertex 2 {m}
  0.471768499159845, 16.9101707996194, 4.2672, !- X,Y,Z Vertex 3 {m}
  0.471768499159845, 12.8406482579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f5a2491-fdab-48e2-94c5-f70849d9867b}, !- Handle
  Surface 3173,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {870ef617-fcb1-414d-a817-12f595196e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4344702d-1ce3-4ddf-88c2-59b6de43ca49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.67416895873104, 10.1514232579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.67416895873104, 11.6674857579572, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 11.6674857579572, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 10.1514232579572, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b7b4101-c930-44a4-8508-fb0e8677c08d}, !- Handle
  Surface 3174,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {455f67a4-4154-444d-a444-84db606122d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0077985-e0ad-4df5-8c6d-49b18666160d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59003111073546, -3.84020831345042, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.59003111073546, -1.77068747423239, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.92950611073573, -1.77068747423239, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.92950611073601, -3.84020831345042, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f6d4601-4d77-4136-a736-cf7d766cef0d}, !- Handle
  Surface 3175,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {455f67a4-4154-444d-a444-84db606122d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bc426dd-c9fe-4e49-92f7-dec1b72b2a38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59003111073546, -1.77068747423239, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.59003111073546, 1.18581668654958, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.92950611073546, 1.18581668654958, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.92950611073573, -1.77068747423239, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61270de5-6821-4914-827d-3a51cfc46afb}, !- Handle
  Surface 3176,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cdbb95b6-b527-4a52-99ed-684217101bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a8aaa2d-83a0-48bd-aacd-3de99c150164}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.17676534981077, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.17676534981077, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  3.40610441991276, -6.53891250000001, 0, !- X,Y,Z Vertex 3 {m}
  3.40610441991276, -5.19776222063228e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dad4e5c-2a4d-465f-ac05-dcdb1bdc0f15}, !- Handle
  Surface 3177,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1b946bc-7a60-40b9-91b9-b05b19c6c372}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {584b7b7e-6cae-4fbd-a974-d72cc0c5b4d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11277800742139, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.11277800742139, -3.26945625000009, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.26945624999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3af4b446-79e0-4587-beb3-59385798e920}, !- Handle
  Surface 3178,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2aaee937-29e5-4fca-90f2-5e0deb83a18d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85bda35c-a1cb-4c29-8261-6ad243dd8819}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.28260102983528, 3.26945624999999, 0,  !- X,Y,Z Vertex 1 {m}
  6.28260102983528, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.37660324636617, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.37660324636617, 3.26945624999999, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4c0f369-eeb5-4548-9733-46ea286035f9}, !- Handle
  Surface 3179,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91c4707b-fb46-4ef8-b0a7-8a294df03fe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c43bd0d-a655-41b4-ada7-ed1adf50a914}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.39235402772391, 3.26945624999999, 0,  !- X,Y,Z Vertex 1 {m}
  2.39235402772391, -3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  0.619169039341749, -3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  0.619169039341749, 3.2694562499999, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc98fec1-b809-47f0-a282-64cfd81a6311}, !- Handle
  Surface 3180,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {29d4b932-5483-4217-9d63-8e7b045c3a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d08afe6-e101-40d0-8b43-d98f25524761}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.18505545084089, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -9.18505545084076, -3.26945624999991, 0, !- X,Y,Z Vertex 2 {m}
  -9.49414183222274, -3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  -9.49414183222274, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f31e18da-b269-4d08-9af7-00be0d887c61}, !- Handle
  Surface 3181,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29d4b932-5483-4217-9d63-8e7b045c3a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66449491-1895-4a9e-819c-2dd4741205b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.08018385445446, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.08018385445446, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -8.38136382480025, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -8.38136382480025, -3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c8ac47c-4b9a-474f-a849-a2c5418b58e0}, !- Handle
  Surface 3182,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {29d4b932-5483-4217-9d63-8e7b045c3a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22ae30d2-407b-4497-867f-f07cc83b8664}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.54853762486623, -3.17370823677135, 0, !- X,Y,Z Vertex 1 {m}
  6.54853762486623, -3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  -7.36407003419636, -3.26945624999991, 0, !- X,Y,Z Vertex 3 {m}
  -7.36407003419709, -3.17370823677135, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7ce8cab-e7da-4af1-9b2d-f4fe3b0b1117}, !- Handle
  Surface 3183,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29d4b932-5483-4217-9d63-8e7b045c3a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55b70748-b868-4fe0-b39d-9bab3d655f63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.54853762486623, -3.26945624999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.54853762486623, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  3.08018385445446, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  3.08018385445446, -3.26945624999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f77aa8e-d102-4bb2-8d1c-0f330f00d584}, !- Handle
  Surface 3184,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {29d4b932-5483-4217-9d63-8e7b045c3a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a32a5cbd-71dd-4ea0-9026-263f3d27794a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.36407003419709, -3.17370823677135, 0, !- X,Y,Z Vertex 1 {m}
  -7.36407003419636, -3.26945624999991, 0, !- X,Y,Z Vertex 2 {m}
  -9.18505545084076, -3.26945624999991, 0, !- X,Y,Z Vertex 3 {m}
  -9.18505545084089, -3.17370823677135, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aae1ee4-fde3-4c27-96a9-4178450ad258}, !- Handle
  Surface 3185,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {edc77335-e21c-42f8-99bf-c596479deb6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb5afcfe-17d5-4378-a4e1-9272553d0d80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14686398980962, 0.0957480132286477, 0, !- X,Y,Z Vertex 1 {m}
  -5.54427970200777e-012, 0.0957480132285149, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -2.14686398980962, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3d9b14c-2073-4773-8f09-62743c40a0b0}, !- Handle
  Surface 3186,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1ee72f36-378f-417e-ad05-b31c7d484e21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {086a2151-0840-426c-91de-fe7e16a1c8d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.20831428858207, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.08850178858207, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.08850178858207, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -9.20831428858207, -6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48669951-10b0-4fc3-82a2-7e26a1dccfd1}, !- Handle
  Surface 3187,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1ee72f36-378f-417e-ad05-b31c7d484e21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02c7adb0-c45d-4f22-8a54-0c35dd19473c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.20831428858207, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 1 {m}
  -9.20831428858207, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -9.56708928858188, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -9.56708928858188, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {728dbdc2-8e7a-49c8-8963-a222bafeebf3}, !- Handle
  Surface 3188,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1ee72f36-378f-417e-ad05-b31c7d484e21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b8fab69-6e12-4f9d-8028-9a62a4bd56ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.21558452036591, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.21558452036591, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -6.10830526836401, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -6.10830526836401, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38e7ae00-904d-478b-bd94-6e28d914fe45}, !- Handle
  Surface 3189,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1ee72f36-378f-417e-ad05-b31c7d484e21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa1b707c-3e5d-47aa-8714-39ff6ab3549b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.10830526836401, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.10830526836401, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -9.56708928858188, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -9.56708928858188, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ba54f4e-b103-4498-acb8-8312317c41eb}, !- Handle
  Surface 3190,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed800e47-2a03-45e7-ac65-3e1e5b767fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38b3ea6e-bb37-495d-9a79-b0704923b744}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.17370823677135, 0,                !- X,Y,Z Vertex 2 {m}
  -2.84357028811973, -3.17370823677133, 0, !- X,Y,Z Vertex 3 {m}
  -2.84357028811991, 5.19776222063228e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d28796e0-d5e8-49c2-90b8-d85cd1d318bc}, !- Handle
  Surface 3191,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed800e47-2a03-45e7-ac65-3e1e5b767fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5bba98f-c821-40f3-ba86-11c648423c77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.84357028811973, -3.17370823677133, 0, !- X,Y,Z Vertex 1 {m}
  0, -3.17370823677135, 0,                !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  -2.84357028811973, -6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3108480-8d00-4908-ae2d-b70e1fd69510}, !- Handle
  Surface 3192,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91225750-f0d7-482b-a85e-656d24d6149d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8cfa473-0135-4287-b129-26e0c297446b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.65341190792894, -0.684171529404684, 0, !- X,Y,Z Vertex 1 {m}
  -2.65341190792894, -3.36520426322864, 0, !- X,Y,Z Vertex 2 {m}
  -5.81971917215386, -3.36520426322864, 0, !- X,Y,Z Vertex 3 {m}
  -5.81971917215386, -0.684171529404684, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1963ec87-e2a0-40f5-9e6f-a208b607c605}, !- Handle
  Surface 3193,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91225750-f0d7-482b-a85e-656d24d6149d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9e5c78b-99e5-4a85-8a33-3ff93be3d5d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.65341190792894, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -2.65341190792894, -0.684171529404684, 0, !- X,Y,Z Vertex 2 {m}
  -5.81971917215386, -0.684171529404684, 0, !- X,Y,Z Vertex 3 {m}
  -5.81971917215349, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d15b6bd0-dffe-4f8d-b38c-bb0a3f7a28d0}, !- Handle
  Surface 3194,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91225750-f0d7-482b-a85e-656d24d6149d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ed52e20-b03c-4c26-b2f8-b14d28006317}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.81971917215349, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -5.81971917215386, -3.36520426322864, 0, !- X,Y,Z Vertex 2 {m}
  -9.18505545083901, -3.36520426322864, 0, !- X,Y,Z Vertex 3 {m}
  -9.18505545083901, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bcea619-e69c-4ebf-b7a7-4453534dbaaa}, !- Handle
  Surface 3195,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91225750-f0d7-482b-a85e-656d24d6149d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27760a20-7d8a-4162-b353-880fc835e22f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -3.69618646800518e-013, -3.36520426322864, 0, !- X,Y,Z Vertex 2 {m}
  -2.65341190792894, -3.36520426322864, 0, !- X,Y,Z Vertex 3 {m}
  -2.65341190792894, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf1337be-f906-4cf6-b20c-a1a19d941e9e}, !- Handle
  Surface 3196,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91225750-f0d7-482b-a85e-656d24d6149d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5aa53b6-868d-4e0f-8f41-ece01267e655}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.36407003419451, -3.36520426322864, 4.2672, !- X,Y,Z Vertex 1 {m}
  -7.36407003419451, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -9.18505545083901, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -9.18505545083901, -3.36520426322864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a73ac32-d078-4e8d-8b08-b8f108804f0d}, !- Handle
  Surface 3197,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0c1262a-8788-43ea-bc62-e6af7ce012c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1c4d925-d561-4f52-b28e-f36617fd45af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.39235402772381, 6.53891249999999, 0,  !- X,Y,Z Vertex 1 {m}
  2.39235402772381, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0.548610885325073, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.548610885325073, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3431d1b6-5c7a-41c6-8bdf-8c2ebdaead01}, !- Handle
  Surface 3198,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9704133-94c4-4275-ab01-37815a24b2fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e17513ff-8fd9-4edf-b67c-4107134260b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -0.324510647192954, 0, 4.2672,          !- X,Y,Z Vertex 3 {m}
  -0.324510647192954, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeb1c507-dec6-410f-a5ab-460d6e268527}, !- Handle
  Surface 3199,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9704133-94c4-4275-ab01-37815a24b2fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f07a7fb1-bbdc-4e94-8b94-cf23e8eb893a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -3.3956625, -6.53891249999999, 0,       !- X,Y,Z Vertex 3 {m}
  -3.3956625, 0, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9968c28a-2bf1-4c8c-a9f2-480830591fa4}, !- Handle
  Surface 3200,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0513832-6451-4ea5-9510-97efa24be5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de3fb12a-d957-4a89-aa4e-52bdfe42cb8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.546743541268962, 6.53891249999999, 0, !- X,Y,Z Vertex 1 {m}
  -0.546743541268962, 0, 0,               !- X,Y,Z Vertex 2 {m}
  -2.2209125, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -2.2209125, 6.53891249999999, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9999c911-ff31-4e50-9598-b4d936086c51}, !- Handle
  Surface 3201,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0513832-6451-4ea5-9510-97efa24be5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aba52cb-19a2-4b5a-ab2b-6dd930ffcd62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.546743541268962, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.546743541268962, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d53dd1a-a4cc-449e-9ada-508090173274}, !- Handle
  Surface 3202,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e0513832-6451-4ea5-9510-97efa24be5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46e6527b-c065-46be-8916-de7764a0b6ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -1.75392129438628, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.75392129438628, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {175a2f20-edb9-4cad-b8da-459f8656e3ca}, !- Handle
  Surface 3203,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a1fd88b3-f0a9-4e82-a9eb-59527c23bcf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc0c8caf-0a8b-4f98-85c1-26e5c34b6ca4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -6.94930273812073, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -6.94930273812073, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34c157db-c8c6-4012-8179-9c342f60ced2}, !- Handle
  Surface 3204,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a1fd88b3-f0a9-4e82-a9eb-59527c23bcf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4827fb77-539a-4bd2-a87b-842320424d92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41730669170259, -10.1514232579572, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.40542968924573, -6.5389125, 4.2672,  !- X,Y,Z Vertex 2 {m}
  -3.3607375, -6.53891249999999, 4.2672,  !- X,Y,Z Vertex 3 {m}
  -3.3607375, -10.1514232579572, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aac45b5-00cb-4f87-9f8f-ca074c199d52}, !- Handle
  Surface 3205,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {771dc498-d757-40ff-aab4-71d223102417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c660d32-fc17-4b4f-b017-733ffac8ad9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, 0.950106014434188, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.56224531631799, 3.6125107579572, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 3.6125107579572, 4.2672,             !- X,Y,Z Vertex 3 {m}
  0, 0.950106014434188, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4644dec3-1a21-4030-ad87-29df3d9e0145}, !- Handle
  Surface 3206,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f71e4f61-b6e9-44fd-adbc-236961c85a93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59a6f8fd-7f76-40bb-b806-9ffe9862e59d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 3.6125107579572, 4.2672,             !- X,Y,Z Vertex 2 {m}
  -6.27283572495097, 3.6125107579572, 4.2672, !- X,Y,Z Vertex 3 {m}
  -6.27283572495097, 0.950106014434153, 4.2672, !- X,Y,Z Vertex 4 {m}
  -3.63760604126915, 0.950106014434153, 4.2672, !- X,Y,Z Vertex 5 {m}
  -3.63760604126915, 0, 4.2672;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8e1ca460-567d-4a1c-9dbc-716d01b7c422}, !- Handle
  Surface 3207,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {acd61a52-171e-4e10-be4f-7b5ce2d1bb39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8a79776-9947-48f2-a8eb-ce63a90c70f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6753125, 3.61251075795717, 4.2672,    !- X,Y,Z Vertex 1 {m}
  5.6753125, 10.1514232579572, 4.2672,    !- X,Y,Z Vertex 2 {m}
  3.39566249999938, 10.1514232579572, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.3956625, 3.61251075795717, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa268ac3-f630-445b-aa8d-3ad874241d89}, !- Handle
  Surface 3208,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {acd61a52-171e-4e10-be4f-7b5ce2d1bb39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb36886e-3a42-4968-920e-ba208ca23ad0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6753125, 10.1514232579572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  5.6753125, 11.6674857579572, 4.2672,    !- X,Y,Z Vertex 2 {m}
  0, 11.6674857579572, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 10.1514232579572, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcc27522-3842-4dd4-bd7c-4c0ca368d029}, !- Handle
  Surface 3209,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {acd61a52-171e-4e10-be4f-7b5ce2d1bb39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb8636f2-1807-4267-ad60-d380536454a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01615821576926, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.01615821576898, 1.90805288225147, 4.2672, !- X,Y,Z Vertex 2 {m}
  5.6753125, 1.90805288225147, 4.2672,    !- X,Y,Z Vertex 3 {m}
  5.6753125, 3.61251075795717, 4.2672,    !- X,Y,Z Vertex 4 {m}
  0, 3.6125107579572, 4.2672,             !- X,Y,Z Vertex 5 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f07a7fb1-bbdc-4e94-8b94-cf23e8eb893a}, !- Handle
  Surface 3210,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {acd61a52-171e-4e10-be4f-7b5ce2d1bb39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aeb1c507-dec6-410f-a5ab-460d6e268527}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3956625, 3.61251075795717, 4.2672,    !- X,Y,Z Vertex 1 {m}
  3.39566249999938, 10.1514232579572, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 10.1514232579572, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 3.6125107579572, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16d33c22-b076-4f5a-8fd6-3fb2d31fdbd0}, !- Handle
  Surface 3211,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {acd61a52-171e-4e10-be4f-7b5ce2d1bb39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99c290c1-946f-4db7-b058-fe528e4133b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6753125, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  5.6753125, 1.90805288225147, 4.2672,    !- X,Y,Z Vertex 2 {m}
  4.01615821576898, 1.90805288225147, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.01615821576926, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5c9aaf8-9812-4f6a-bca9-86036cc666d5}, !- Handle
  Surface 3212,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {acd61a52-171e-4e10-be4f-7b5ce2d1bb39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {546e0fe9-79eb-46ad-aaaa-10ba7cfe2a11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6753125, 11.6674857579572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  5.6753125, 15.0860125, 4.2672,          !- X,Y,Z Vertex 2 {m}
  1.76400096869245, 15.0860125, 4.2672,   !- X,Y,Z Vertex 3 {m}
  1.76400096869245, 11.6674857579572, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43d3a7ee-16a6-40c7-a67e-0f4d0b62fd52}, !- Handle
  Surface 3213,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85ee0d7b-b78a-4d2a-bf67-0ed1e7df2119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91bf9044-509e-44e2-9ae9-7e4200cdeb95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11277800741289, -5.19776222063228e-014, 0, !- X,Y,Z Vertex 1 {m}
  12.5743256866761, -1.03955244412646e-013, 0, !- X,Y,Z Vertex 2 {m}
  12.5743256866761, -3.26945624999999, 0, !- X,Y,Z Vertex 3 {m}
  1.11277800742139, -3.26945624999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7f3eff1-3188-4292-b96e-a55194598473}, !- Handle
  Surface 3214,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85ee0d7b-b78a-4d2a-bf67-0ed1e7df2119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1835553-8d19-49aa-8a3a-f59fe8b10df8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11277800741289, -5.19776222063228e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.11277800742139, -3.26945624999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.26945624999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15cef3b9-25db-4d77-81e8-212de4705ba6}, !- Handle
  Surface 3215,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c52846dd-3be8-4893-9f2c-bc2d0aaf9a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20e926e1-9334-424d-b91c-572f04da709b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.666789720380197, -6.54496676322864, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.666789720380197, -0.00605426322861886, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, -0.00605426322869971, 4.2672,        !- X,Y,Z Vertex 3 {m}
  0, -6.54496676322864, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43b749db-f3d8-42f9-9475-64fe928e9d5b}, !- Handle
  Surface 3216,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c52846dd-3be8-4893-9f2c-bc2d0aaf9a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05cd7883-16b8-46fe-932b-5cdefc11dfaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10214852401571, -6.54496676322864, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.10214852401571, -0.00605426322861886, 4.2672, !- X,Y,Z Vertex 2 {m}
  0.666789720380197, -0.00605426322861886, 4.2672, !- X,Y,Z Vertex 3 {m}
  0.666789720380197, -6.54496676322864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60338c07-70db-4cbd-a0d3-e250f99dc1d8}, !- Handle
  Surface 3217,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03197373-b202-4399-9fd7-7358bb6a3af2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a84cc3fb-e9f9-493c-a3aa-41bab93c16ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.45878402021778, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -5.30024958566088, 0.00605426322865351, 4.2672, !- X,Y,Z Vertex 2 {m}
  -6.63727867466621, 0.00605426322865351, 4.2672, !- X,Y,Z Vertex 3 {m}
  -6.63727867466621, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05b59f66-82a8-4ce9-b33d-08c24c56f190}, !- Handle
  Surface 3218,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03197373-b202-4399-9fd7-7358bb6a3af2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {532ad2ad-1945-4da8-bae3-1dc4ea63935e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15434197221533, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.15434197221533, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -6.63727867466621, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -6.63727867466621, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b90b44b7-3844-4097-8dbf-f966cb8d8ca9}, !- Handle
  Surface 3219,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {03197373-b202-4399-9fd7-7358bb6a3af2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d657fbe8-e93b-4208-9caf-84bcfc03244a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.30024958566088, 0.00605426322865351, 0, !- X,Y,Z Vertex 1 {m}
  -3.45878402021778, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.45878402021778, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -6.63727867466621, -6.53891249999999, 0, !- X,Y,Z Vertex 4 {m}
  -6.63727867466621, 0.00605426322865351, 0; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {be177f1e-d632-4286-addf-72d607f5a3b9}, !- Handle
  Surface 3220,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a0e0d2a-111f-4a67-ab5d-2f0e2a77f626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5fe1cb2-f47a-4200-b035-32fa4cfa43df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.838568113817572, 0, 4.2672,          !- X,Y,Z Vertex 1 {m}
  -0.838568113817572, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.8927207479981, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.8927207479981, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d08afe6-e101-40d0-8b43-d98f25524761}, !- Handle
  Surface 3221,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4fb031d-e71a-4699-a420-de07e97f533a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc98fec1-b809-47f0-a282-64cfd81a6311}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.26945624999991, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -0.309086381381977, 0, 4.2672,          !- X,Y,Z Vertex 3 {m}
  -0.309086381379396, -3.26945624999991, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0b9ea7f-386b-4f37-bb23-00e80098e481}, !- Handle
  Surface 3222,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4fb031d-e71a-4699-a420-de07e97f533a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfc080a5-a295-4f2d-bf4f-cd59fda50d8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.26945624999991, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -0.309086381379396, -3.26945624999991, 4.2672, !- X,Y,Z Vertex 3 {m}
  -0.309086381379396, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a32a5cbd-71dd-4ea0-9026-263f3d27794a}, !- Handle
  Surface 3223,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a09e25f-f8da-465b-8504-5a21fb781608}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f77aa8e-d102-4bb2-8d1c-0f330f00d584}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671799137958427, -0.0957480132285149, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.671799137958427, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -1.14918627868542, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -1.14918627868542, -0.0957480132285149, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22ae30d2-407b-4497-867f-f07cc83b8664}, !- Handle
  Surface 3224,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c70d0b8-6ee1-4ba9-b6e6-eca371ac11c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c8ac47c-4b9a-474f-a849-a2c5418b58e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.84495701678256, 3.26945625000009, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.84495701677683, 3.36520426322864, 4.2672, !- X,Y,Z Vertex 2 {m}
  -5.06765064228446, 3.36520426322864, 4.2672, !- X,Y,Z Vertex 3 {m}
  -5.06765064228446, 3.26945625000009, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb5afcfe-17d5-4378-a4e1-9272553d0d80}, !- Handle
  Surface 3225,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c70d0b8-6ee1-4ba9-b6e6-eca371ac11c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aae1ee4-fde3-4c27-96a9-4178450ad258}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9918210065865, 3.26945625000009, 4.2672, !- X,Y,Z Vertex 1 {m}
  10.9918210065865, 3.36520426322864, 4.2672, !- X,Y,Z Vertex 2 {m}
  8.84495701677683, 3.36520426322864, 4.2672, !- X,Y,Z Vertex 3 {m}
  8.84495701678256, 3.26945625000009, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b39b72c-be4c-482e-bcca-e1e936c63b10}, !- Handle
  Surface 3226,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c70d0b8-6ee1-4ba9-b6e6-eca371ac11c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4b6ef64-e64e-4dd2-a930-c011a5765649}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3631344056489, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -3.3631344056489, 3.26945625000009, 4.2672, !- X,Y,Z Vertex 2 {m}
  -5.06765064228446, 3.26945625000009, 4.2672, !- X,Y,Z Vertex 3 {m}
  -5.06765064228446, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35a135f0-cd1f-4ba3-aa8d-56a70d7bbe59}, !- Handle
  Surface 3227,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c70d0b8-6ee1-4ba9-b6e6-eca371ac11c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dff7f9d-ec1b-41aa-9af4-87d188f21c26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9918210065865, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  10.9918210065865, 3.26945625000009, 4.2672, !- X,Y,Z Vertex 2 {m}
  6.28260102983732, 3.26945625000001, 4.2672, !- X,Y,Z Vertex 3 {m}
  6.28260102984101, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e17513ff-8fd9-4edf-b67c-4107134260b4}, !- Handle
  Surface 3228,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {76525e06-5b64-4393-8154-7d2d4e45d731}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3431d1b6-5c7a-41c6-8bdf-8c2ebdaead01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.74664120561391, 6.53891249999999, 0, !- X,Y,Z Vertex 1 {m}
  -2.74664120561391, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.07115185280686, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.07115185280686, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46e6527b-c065-46be-8916-de7764a0b6ba}, !- Handle
  Surface 3229,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb9fcaca-7e61-4535-896d-6a3ed445cb70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d53dd1a-a4cc-449e-9ada-508090173274}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57453145873104, 6.53891249999999, 0, !- X,Y,Z Vertex 1 {m}
  -4.57453145873104, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.32845275311731, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.32845275311731, 6.53891249999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02c7adb0-c45d-4f22-8a54-0c35dd19473c}, !- Handle
  Surface 3230,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {388fdc79-065d-4f71-9a92-4ce585124ed5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48669951-10b0-4fc3-82a2-7e26a1dccfd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17778456244543, -2.92411673473861, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.17778456244543, 3.61479576526142, 4.2672, !- X,Y,Z Vertex 2 {m}
  5.81900956244515, 3.61479576526142, 4.2672, !- X,Y,Z Vertex 3 {m}
  5.81900956244515, -2.92411673473861, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {add6fc66-67fd-4c62-ada4-da850e6c77a2}, !- Handle
  Surface 3231,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2f6afed7-0103-4fb4-8d61-0f45bc77200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07736fae-90da-4adb-8c16-a92619f40728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1198125, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  6.1198125, 2.01781657871184, 4.2672,    !- X,Y,Z Vertex 2 {m}
  0, 2.01781657871184, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8cfa473-0135-4287-b129-26e0c297446b}, !- Handle
  Surface 3232,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c7331fd-d208-41b3-b4d5-0aee94dbc95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3108480-8d00-4908-ae2d-b70e1fd69510}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.16630726422493, -2.68103273382402, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.16630726422493, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -2.68103273382402, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5bba98f-c821-40f3-ba86-11c648423c77}, !- Handle
  Surface 3233,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c7331fd-d208-41b3-b4d5-0aee94dbc95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d28796e0-d5e8-49c2-90b8-d85cd1d318bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.36533627868551, -2.68103273382402, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.36533627868551, 0.684171529404655, 4.2672, !- X,Y,Z Vertex 2 {m}
  -6.20890656680478, 0.684171529404655, 4.2672, !- X,Y,Z Vertex 3 {m}
  -6.20890656680478, -2.68103273382402, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e11bcaf-6888-4386-bab9-a8e9386fa552}, !- Handle
  Surface 3234,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c565f03-23a1-4926-9d7d-b471fca80767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd569415-7997-497b-81e1-1503c3f79300}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.65341190792857, 0.684171529404684, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.65341190792857, 3.857879766176, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 3.857879766176, 4.2672,              !- X,Y,Z Vertex 3 {m}
  0, 0.684171529404684, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27760a20-7d8a-4162-b353-880fc835e22f}, !- Handle
  Surface 3235,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c565f03-23a1-4926-9d7d-b471fca80767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bcea619-e69c-4ebf-b7a7-4453534dbaaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.68103273382402, 4.2672,           !- X,Y,Z Vertex 1 {m}
  2.65341190792857, -2.68103273382399, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.65341190792857, 0.684171529404684, 4.2672, !- X,Y,Z Vertex 3 {m}
  0, 0.684171529404684, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {497a7f13-6ddb-449f-b45d-cac87e73cd98}, !- Handle
  Surface 3236,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {075bb665-7af7-4b5d-9c49-ebe5609a98ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.31816874374635e-012, -7.97819016087445, 4.2672, !- X,Y,Z Vertex 1 {m}
  0, -6.46212766087444, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -16.7767, -6.46212766087444, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -16.7767, -7.97819016087445, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d0b8645-ef5e-4fbd-99e3-a8ebcff7049d}, !- Handle
  Surface 3237,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb96d03c-6bd6-4728-8e43-3729ff737dde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3520641432568, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  33.3520641432568, -6.53197766087449, 0, !- X,Y,Z Vertex 2 {m}
  37.9984, -6.53197766087449, 0,          !- X,Y,Z Vertex 3 {m}
  37.9984, -7.97819016087445, 0,          !- X,Y,Z Vertex 4 {m}
  5.38407979916041, -7.97819016087445, 0, !- X,Y,Z Vertex 5 {m}
  5.38407979916041, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f7f95ad2-0a9e-472c-a032-a0e9734ffa9f}, !- Handle
  Surface 3238,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58f284d3-5fd3-4740-9a24-496f86961544}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.23683556214034, -3.23197011056487, 0, !- X,Y,Z Vertex 1 {m}
  1.23683556214053, -6.46212766087453, 0, !- X,Y,Z Vertex 2 {m}
  5.38407979916041, -6.46212766087448, 0, !- X,Y,Z Vertex 3 {m}
  5.38407979916041, -7.97819016087445, 0, !- X,Y,Z Vertex 4 {m}
  -16.7767, -7.97819016087445, 0,         !- X,Y,Z Vertex 5 {m}
  -16.7767, -6.46212766087444, 0,         !- X,Y,Z Vertex 6 {m}
  0, -6.46212766087444, 0,                !- X,Y,Z Vertex 7 {m}
  0, -3.23197011056487, 0;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {ebbfc6b1-682d-41d7-b179-a4a2f0f3cfe5}, !- Handle
  Surface 3239,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d84db558-f395-4874-a95c-b2184e25f192}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9984, -7.97819016087445, 4.2672,     !- X,Y,Z Vertex 1 {m}
  37.9984, -6.53197766087449, 4.2672,     !- X,Y,Z Vertex 2 {m}
  33.3520641432568, -6.53197766087449, 4.2672, !- X,Y,Z Vertex 3 {m}
  33.3520641432505, -7.97819016087445, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9060b565-780d-4c4a-81ce-a603edf3ddc9}, !- Handle
  Surface 3240,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b743205-b775-42fe-a8ec-1e72e5680496}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.38407979916041, -3.23197011056487, 0, !- X,Y,Z Vertex 1 {m}
  5.38407979916041, -6.46212766087448, 0, !- X,Y,Z Vertex 2 {m}
  1.23683556214053, -6.46212766087453, 0, !- X,Y,Z Vertex 3 {m}
  1.23683556214034, -3.23197011056487, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbe9ff55-818e-400a-b016-a5558dba86ae}, !- Handle
  Surface 3241,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {851f02a1-8d4a-4888-9092-c97ec71d6506}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.23683556214034, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.23683556214034, -3.23197011056487, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.23197011056487, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6684dac1-b85d-40db-9965-706f9595e32b}, !- Handle
  Surface 3242,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6bd3382e-0218-4447-aee0-e099dd0bacc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d3eb221-2c72-4474-8ca0-158a0e4cff99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.410325, 0,                         !- X,Y,Z Vertex 1 {m}
  2.08984940792857, 6.41032499999999, 0,  !- X,Y,Z Vertex 2 {m}
  2.08984940792857, -0.233362499999948, 0, !- X,Y,Z Vertex 3 {m}
  2.65341190792857, -0.233362499999948, 0, !- X,Y,Z Vertex 4 {m}
  2.65341190792857, -1.74942499999995, 0, !- X,Y,Z Vertex 5 {m}
  -4.67283483235547, -1.74942499999995, 0, !- X,Y,Z Vertex 6 {m}
  -4.67283483235547, 0, 0,                !- X,Y,Z Vertex 7 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {059b7466-e1e2-489c-9465-176fdb663fa2}, !- Handle
  Surface 3243,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6bd3382e-0218-4447-aee0-e099dd0bacc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcdf8715-cecb-4410-8462-22d7f23ceb4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84809323400259e-013, -0.233362500000012, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.08984940792857, -0.233362499999948, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.08984940792857, 10.2187375, 4.2672,   !- X,Y,Z Vertex 3 {m}
  6.35690222230031, 10.2187375, 4.2672,   !- X,Y,Z Vertex 4 {m}
  6.35690222230031, 12.055475, 4.2672,    !- X,Y,Z Vertex 5 {m}
  0, 12.055475, 4.2672;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7bd815db-9b39-4962-8d04-4d836b5b076c}, !- Handle
  Surface 3244,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6bd3382e-0218-4447-aee0-e099dd0bacc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b7df9f1-9f8c-44d2-830b-20eead9616e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84809323400259e-013, -0.233362500000012, 4.2672, !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -4.67283483235547, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -4.67283483235547, -0.23336249999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6f1a87d-88d5-4895-8951-8ace7ce7cbdd}, !- Handle
  Surface 3245,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f50e6c34-9bd8-4665-bf33-8bdf260a9fec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03a4e288-fe70-4085-b424-b1f919ee8740}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, -1.51606250000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.4812677971731, 0, 4.2672,             !- X,Y,Z Vertex 2 {m}
  1.8504649602788, 0, 4.2672,             !- X,Y,Z Vertex 3 {m}
  1.8504649602788, -1.51606250000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {837d4433-d193-48ae-8c39-58427c8e1d4c}, !- Handle
  Surface 3246,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20c558e7-efc3-4fc6-b419-905ae8b98c22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.8537794801517, 2.83289375000008, 4.2672, !- X,Y,Z Vertex 1 {m}
  -30.8537794801517, 5.66578750000008, 4.2672, !- X,Y,Z Vertex 2 {m}
  -33.3520641432568, 5.66578750000008, 4.2672, !- X,Y,Z Vertex 3 {m}
  -33.3520641432568, 2.83289375000008, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfe19453-ecf5-49ea-b50a-f6fb745e24ca}, !- Handle
  Surface 3247,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {339a03bc-e93f-4e6b-8a21-a0d709820eab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.53786874918094, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -8.53786874918094, 2.9098875, 4.2672,   !- X,Y,Z Vertex 2 {m}
  -6.66923448685105, 2.9098875, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -6.66923448684975, 5.66578750000008, 4.2672, !- X,Y,Z Vertex 4 {m}
  -15.7360169801507, 5.66578750000008, 4.2672, !- X,Y,Z Vertex 5 {m}
  -15.736016980152, 0, 4.2672;            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8b7c3ea6-6833-452f-8012-9a616fb145bf}, !- Handle
  Surface 3248,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b92a3882-49e8-4c9e-8c31-d1ba6eb40ab6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.56598007791162, 5.66578750000008, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.56598007791162, 7.97819016087444, 4.2672, !- X,Y,Z Vertex 2 {m}
  -33.3520641432568, 7.97819016087444, 4.2672, !- X,Y,Z Vertex 3 {m}
  -33.3520641432568, 5.66578750000008, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f520969b-d796-4015-a6b2-4e85acf4e91e}, !- Handle
  Surface 3249,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c0bd685-7043-46cf-b91d-57a1073d8af9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.7573391432568, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -24.7573391432568, 2.1415375, 4.2672,   !- X,Y,Z Vertex 2 {m}
  -15.736016980155, 2.14153750000001, 4.2672, !- X,Y,Z Vertex 3 {m}
  -15.7360169801507, 5.66578750000008, 4.2672, !- X,Y,Z Vertex 4 {m}
  -30.8537794801517, 5.66578750000008, 4.2672, !- X,Y,Z Vertex 5 {m}
  -30.8537794801517, 0, 4.2672;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {34abff08-da32-47e8-ae97-f96322103ec8}, !- Handle
  Surface 3250,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa3c0f15-4266-48df-bf54-d72aee222089}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.91162198684975, 2.9098875, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -2.91162198685308, 5.66578750000009, 4.2672, !- X,Y,Z Vertex 2 {m}
  -6.66923448684975, 5.66578750000008, 4.2672, !- X,Y,Z Vertex 3 {m}
  -6.66923448685105, 2.9098875, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5429b775-cc88-4af2-a942-fc91eede3217}, !- Handle
  Surface 3251,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa45d5a7-b9a5-4ddf-b771-298a4ddc5d32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 7.97819016087444, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -6.56598007791162, 7.97819016087444, 4.2672, !- X,Y,Z Vertex 3 {m}
  -6.56598007791162, 5.66578750000008, 4.2672, !- X,Y,Z Vertex 4 {m}
  -2.91162198685308, 5.66578750000009, 4.2672, !- X,Y,Z Vertex 5 {m}
  -2.91162198684975, 2.9098875, 4.2672,   !- X,Y,Z Vertex 6 {m}
  -2.08785624918094, 2.9098875, 4.2672,   !- X,Y,Z Vertex 7 {m}
  -2.08785624918094, 0, 4.2672;           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {1f600940-1126-4461-bf02-e5b5eb56fcd0}, !- Handle
  Surface 3252,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {686e8a4f-aef5-4a96-85b1-c26ac7779349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16ea41f0-5462-4617-8ead-5fc704852b63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.31800465640054, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.31800465640054, 2.9098875, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -0.439607843600751, 2.9098875, 4.2672,  !- X,Y,Z Vertex 3 {m}
  -0.439607843600751, 0, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74e8c39b-d453-4224-b36b-514fee1425ae}, !- Handle
  Surface 3253,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {686e8a4f-aef5-4a96-85b1-c26ac7779349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68c7a7d3-199c-45d8-89ff-3709b4a3b7ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.439607843600751, 0, 4.2672,          !- X,Y,Z Vertex 1 {m}
  -0.439607843600751, 2.9098875, 4.2672,  !- X,Y,Z Vertex 2 {m}
  -2.30824210592418, 2.9098875, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -2.30824210592418, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53d009e0-83c9-4035-92e5-58319a61fd30}, !- Handle
  Surface 3254,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c0c638d-705f-43a8-b719-6a411c73dd24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68c97e94-7dd4-467e-9c00-0e40c60bf0f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.06938957371148, -5.114925, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -2.06938957370741, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -4.64633585674324, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -4.64633585674324, -5.11492499999995, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73e87961-2997-4103-9da5-ad1752307dfe}, !- Handle
  Surface 3255,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c0c638d-705f-43a8-b719-6a411c73dd24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c8d8977-b4f5-450c-a587-fa70c2175caf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.06938957370741, -13.8049, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -2.06938957371148, -5.114925, 4.2672,   !- X,Y,Z Vertex 2 {m}
  -4.64633585674324, -5.11492499999995, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.64633585674324, -13.8049, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d84db558-f395-4874-a95c-b2184e25f192}, !- Handle
  Surface 3256,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c0c638d-705f-43a8-b719-6a411c73dd24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebbfc6b1-682d-41d7-b179-a4a2f0f3cfe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.3586875, 0,                      !- X,Y,Z Vertex 1 {m}
  0, -13.8049, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.64633585674324, -13.8049, 0,         !- X,Y,Z Vertex 3 {m}
  -4.64633585673973, -12.3586875, 0;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd569415-7997-497b-81e1-1503c3f79300}, !- Handle
  Surface 3257,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a4ed3158-5921-4bc3-bddf-185eba3c02f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e11bcaf-6888-4386-bab9-a8e9386fa552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.03586917215349, 3.17370823677135, 0,  !- X,Y,Z Vertex 1 {m}
  8.03586917215349, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.38245726422493, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.38245726422493, 3.17370823677135, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb27227b-052c-4cc6-9369-fac336dc79a5}, !- Handle
  Surface 3258,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3327f18a-b740-43c8-b88a-d86e9630ffac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2597d8d0-c443-4e5b-b7f1-822ece261341}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.69540161467585, -3.17370823677135, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.69540161467585, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  6.54853762486623, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  6.54853762486623, -3.17370823677135, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ed52e20-b03c-4c26-b2f8-b14d28006317}, !- Handle
  Surface 3259,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ba41aa5-e139-4a9c-b929-0c6efc6ae983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d15b6bd0-dffe-4f8d-b38c-bb0a3f7a28d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21615, -3.3652042632287, 4.2672,      !- X,Y,Z Vertex 1 {m}
  2.21615, 0, 4.2672,                     !- X,Y,Z Vertex 2 {m}
  -1.14918627868551, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -1.14918627868551, -3.3652042632287, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6e22d27-a41d-43e9-a462-a46214b66b47}, !- Handle
  Surface 3260,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14913c07-529a-4cd6-bf0f-2f02e730e66c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d36ac476-0e36-4327-80f0-03a46b98d112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.64633585674324, 12.3586875, 0,        !- X,Y,Z Vertex 1 {m}
  4.64633585673785, 1.24301250000005, 0,  !- X,Y,Z Vertex 2 {m}
  0.988072897166638, 1.24301250000005, 0, !- X,Y,Z Vertex 3 {m}
  0.988072897167054, 12.3586875, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4205f716-457b-4b0a-9bb3-a2c56c3a8dee}, !- Handle
  Surface 3261,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14913c07-529a-4cd6-bf0f-2f02e730e66c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fd89a69-a941-4615-bea4-e3a3dc032640}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.988072897166638, 6.53197766087451, 0, !- X,Y,Z Vertex 1 {m}
  0.988072897166638, 1.24301250000005, 0, !- X,Y,Z Vertex 2 {m}
  4.64633585673785, 1.24301250000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.64633585674324, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 6.53197766087449, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f1e69102-95cb-408a-8b0c-7a9030987b37}, !- Handle
  Surface 3262,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bfb960d-5563-4b07-bde1-2ea244e2a9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6785b18-af25-42bf-899d-25089332d569}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.48126779717412, -3.98997233912546, 0, !- X,Y,Z Vertex 1 {m}
  0, -3.98997233912551, 0,                !- X,Y,Z Vertex 2 {m}
  0, -7.22194244969033, 0,                !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, -7.22194244969033, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ce10849-ec3f-402e-950b-55f599873106}, !- Handle
  Surface 3263,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bfb960d-5563-4b07-bde1-2ea244e2a9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {998578e8-b5f1-4fca-a3f7-98b096c1e03c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.98997233912551, 0,                !- X,Y,Z Vertex 2 {m}
  -3.48126779717412, -3.98997233912546, 0, !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de23b6f2-01ba-4db1-98df-515e565aca51}, !- Handle
  Surface 3264,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {262917a8-450c-4e21-9f12-04ed7f2643b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41fb44fa-387a-420e-8e56-6a2c58033bf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3579409015459, 2.38442499999996, 0,   !- X,Y,Z Vertex 1 {m}
  8.3579409015459, -5.775325, 0,          !- X,Y,Z Vertex 2 {m}
  2.53788868219696, -5.77532499999995, 0, !- X,Y,Z Vertex 3 {m}
  2.53788868219696, -2.72414999999995, 0, !- X,Y,Z Vertex 4 {m}
  0, -2.72414999999995, 0,                !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  -5.6515, 0, 0,                          !- X,Y,Z Vertex 7 {m}
  -5.6515, 2.38442499999996, 0;           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {b630bd5f-04be-4967-83dc-05d3ee1a63f5}, !- Handle
  Surface 3265,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f8dc9e3c-d588-40b0-addd-99711e7419d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81184947-1dd4-4dfa-99a4-36f1556493c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.05117499999994, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.26417381780304, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.26417381780304, 3.05117499999994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20075b23-582a-4842-a53c-0795f816efc3}, !- Handle
  Surface 3266,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {880cd828-3630-4eb6-a77f-15c64685ad4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37bf91d9-f281-4c53-926c-5bf51b9a75aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.442406848726, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  11.442406848726, -1.51606250000001, 0,  !- X,Y,Z Vertex 2 {m}
  -3.70349031437562, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  -3.70349031437562, -9.24046617001295e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4c10499-1f6a-429c-84df-d1b9829798aa}, !- Handle
  Surface 3267,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {880cd828-3630-4eb6-a77f-15c64685ad4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49adaedd-0769-4715-ad70-2f9eb392b77b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.70349031437562, -9.24046617001295e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.70349031437562, -1.51606250000001, 0, !- X,Y,Z Vertex 2 {m}
  -11.0297370546539, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  -11.0297370546539, -5.19776222063228e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80a0a553-c4ba-45ec-b676-59ddb82b8c9c}, !- Handle
  Surface 3268,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9f18b06-1e8f-4965-a2f9-cf0fcb397360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbf000a2-e6f7-46ca-b741-f1e2be36cbde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1290875, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  4.1290875, -2.83289375, 0,              !- X,Y,Z Vertex 2 {m}
  1.63080283689491, -2.83289374999999, 0, !- X,Y,Z Vertex 3 {m}
  1.63080283690123, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a4e288-fe70-4085-b424-b1f919ee8740}, !- Handle
  Surface 3269,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9f18b06-1e8f-4965-a2f9-cf0fcb397360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6f1a87d-88d5-4895-8951-8ace7ce7cbdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.63080283690123, -1.3168312499999, 0,  !- X,Y,Z Vertex 1 {m}
  1.63080283689491, -2.83289374999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.83289375, 0,                      !- X,Y,Z Vertex 3 {m}
  0, -1.31683124999999, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68c7a7d3-199c-45d8-89ff-3709b4a3b7ad}, !- Handle
  Surface 3270,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b244ee42-e817-4e30-b396-6fa39322f274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74e8c39b-d453-4224-b36b-514fee1425ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.06678249330094, 2.90988749999991, 0,  !- X,Y,Z Vertex 1 {m}
  9.06678249330094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.19814823097105, -9.24046617001295e-014, 0, !- X,Y,Z Vertex 3 {m}
  7.19814823097105, 2.90988749999991, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa3c0f15-4266-48df-bf54-d72aee222089}, !- Handle
  Surface 3271,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {abf40beb-d283-424b-a958-2a7780433df9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34abff08-da32-47e8-ae97-f96322103ec8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3180046563987, 5.6657875, 0,          !- X,Y,Z Vertex 1 {m}
  3.3180046563987, 2.90988749999991, 0,   !- X,Y,Z Vertex 2 {m}
  -0.439607843599272, 2.90988749999991, 0, !- X,Y,Z Vertex 3 {m}
  -0.439607843601305, 5.6657875, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cde1f780-792b-4e25-ad7d-66be15f83f49}, !- Handle
  Surface 3272,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d32adb92-576e-4558-a038-0e19d88abdfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8fde199-94f6-4e5e-8322-b66bc851796a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1788021985963, 0.167830400733231, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.1788021985963, 6.70674290073317, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.08850178858197, 6.70674290073317, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.08850178858197, 0.167830400733243, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {493a8e8d-fa68-4358-b80b-2bbe736e58b8}, !- Handle
  Surface 3273,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d32adb92-576e-4558-a038-0e19d88abdfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09d6b14f-fff3-43af-a71c-b86391b2c600}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.08850178858197, 0.167830400733243, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.08850178858197, 6.70674290073317, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 6.70674290073317, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0.167830400733243, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97a9184e-ea75-48c9-a750-78304ddd5b18}, !- Handle
  Surface 3274,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d469dd60-0dab-4cfc-acca-61ba647718c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ee24d37-7f9d-4307-a54b-0aca0c697690}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.69540161467567, 3.36520426322865, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.69540161467567, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 3.36520426322865, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a7490f5-5987-4a2a-870e-f1d554da4639}, !- Handle
  Surface 3275,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d469dd60-0dab-4cfc-acca-61ba647718c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d9d1c29-3c0d-4817-bdea-28c0838547b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2440125, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.2440125, 6.53891249999999, 4.2672,    !- X,Y,Z Vertex 2 {m}
  8.69540161467567, 6.53891249999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  8.69540161467493, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ceac2cd-f233-4f7e-af43-ff7b96df5146}, !- Handle
  Surface 3276,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {411e5ff2-c602-41b2-abb0-3793dcdf056c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd342b23-892c-4b94-b5ef-8f093ba7140b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63080283690024, -10.4520999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.63080283690123, -6.30237499999991, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, -6.30237499999991, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 4 {m}
  -3.4812677971731, 0, 4.2672,            !- X,Y,Z Vertex 5 {m}
  -3.4812677971731, -10.4520999999999, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2574fc95-680d-425a-80ea-5acc3f27ccf9}, !- Handle
  Surface 3277,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {411e5ff2-c602-41b2-abb0-3793dcdf056c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {382660ae-c188-4b77-a680-e110afa8fd23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.13526874999991, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.30237499999991, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -1.63080283690123, -6.30237499999991, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.63080283690123, -9.13526874999991, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d055fb5-44e8-4286-a25d-ad6891cd6fa1}, !- Handle
  Surface 3278,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {76c7c7fa-12e1-4fdf-a608-61be8ebf9193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {199e6935-28f2-4aae-ba22-4071ca0a3e3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.54853762486623, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -6.54853762486606, -3.17370823677135, 0, !- X,Y,Z Vertex 2 {m}
  -15.7335930757051, -3.17370823677135, 0, !- X,Y,Z Vertex 3 {m}
  -15.7335930757051, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {643ae92e-e627-451f-9863-90c136f65f35}, !- Handle
  Surface 3279,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0010cf15-9586-467b-a704-7f9b7ab8baa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {088aa428-0cc4-45e4-a2ae-30860d9bb2ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.67283483235862, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -4.67283483235399, -6.64368749999995, 0, !- X,Y,Z Vertex 2 {m}
  -10.810875, -6.64368749999995, 0,       !- X,Y,Z Vertex 3 {m}
  -10.810875, 0, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b7df9f1-9f8c-44d2-830b-20eead9616e0}, !- Handle
  Surface 3280,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0010cf15-9586-467b-a704-7f9b7ab8baa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bd815db-9b39-4962-8d04-4d836b5b076c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.1417584978044e-012, -6.410325, 0,    !- X,Y,Z Vertex 1 {m}
  0, -6.64368749999995, 0,                !- X,Y,Z Vertex 2 {m}
  -4.67283483235399, -6.64368749999995, 0, !- X,Y,Z Vertex 3 {m}
  -4.67283483235862, -6.410325, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd342b23-892c-4b94-b5ef-8f093ba7140b}, !- Handle
  Surface 3281,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ceac2cd-f233-4f7e-af43-ff7b96df5146}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.7860840653458, 6.30237499999991, 0, !- X,Y,Z Vertex 1 {m}
  -26.7860840653389, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -28.4168869022391, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -28.4168869022391, -4.14972499999999, 0, !- X,Y,Z Vertex 4 {m}
  -30.2673518625099, -4.14972499999999, 0, !- X,Y,Z Vertex 5 {m}
  -30.2673518625189, 6.30237499999991, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b92a3882-49e8-4c9e-8c31-d1ba6eb40ab6}, !- Handle
  Surface 3282,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b7c3ea6-6833-452f-8012-9a616fb145bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.3124026608744, 0,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -26.7860840653389, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -26.7860840653458, 2.3124026608744, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {728f27f6-334d-4731-8251-35f2515838c6}, !- Handle
  Surface 3283,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f466a63-3da2-4e6c-901e-2c1f20675aa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.248398258955881, 13.8049, 0,         !- X,Y,Z Vertex 1 {m}
  -0.248398258955881, 8.15975, 0,         !- X,Y,Z Vertex 2 {m}
  -11.4085548540248, 8.15974999999998, 0, !- X,Y,Z Vertex 3 {m}
  -11.4085548540248, 9.58056250000001, 0, !- X,Y,Z Vertex 4 {m}
  -12.4372548540248, 9.58056250000001, 0, !- X,Y,Z Vertex 5 {m}
  -12.4372548540248, 13.8049, 0;          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {474e0dda-599f-4725-aa27-ad14774cf280}, !- Handle
  Surface 3284,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ced1a613-8314-42cc-8277-787fc58d5ec3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.248398258955881, 8.15975, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -0.248398258955881, 13.8049, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -2.37774231192948, 13.8049, 4.2672,     !- X,Y,Z Vertex 3 {m}
  -2.37774231193013, 8.15975000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {027ed09c-0ef6-4956-a958-f0a54f1a64a3}, !- Handle
  Surface 3285,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee76bcf2-6953-4c16-9199-ce4a014b6d25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.46025174104393, 8.15974999999999, 0,  !- X,Y,Z Vertex 1 {m}
  5.46025174104393, 1.49608926606507, 0,  !- X,Y,Z Vertex 2 {m}
  9.46551424104393, 1.49608926606507, 0,  !- X,Y,Z Vertex 3 {m}
  9.46551424104412, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  -1.92174188996307, 5.77529135625809e-015, 0, !- X,Y,Z Vertex 5 {m}
  -1.92174188996307, 2.75719176322867, 0, !- X,Y,Z Vertex 6 {m}
  -11.4085548540248, 2.75719176322867, 0, !- X,Y,Z Vertex 7 {m}
  -11.4085548540248, 8.15974999999998, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {3db15872-cbc2-42c6-a5f0-5dadce93b1f5}, !- Handle
  Surface 3286,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49e784c4-be80-41ec-b4e3-6da31176def2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.37774231193013, 8.15975000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.37774231192948, 13.8049, 4.2672,     !- X,Y,Z Vertex 2 {m}
  -12.4372548540248, 13.8049, 4.2672,     !- X,Y,Z Vertex 3 {m}
  -12.4372548540248, 9.58056250000001, 4.2672, !- X,Y,Z Vertex 4 {m}
  -11.4085548540248, 9.58056250000001, 4.2672, !- X,Y,Z Vertex 5 {m}
  -11.4085548540248, 8.15975000000005, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9bc5f591-bdfd-4d79-a608-460e3e2b8c86}, !- Handle
  Surface 3287,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {16d2a80e-4695-40fd-8e83-eef798adb1c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87d8fa2c-e954-42e6-be91-9e4284867ba8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 8.78840000000001, 0,  !- X,Y,Z Vertex 1 {m}
  4.26705281437174, 6.9516625, 0,         !- X,Y,Z Vertex 2 {m}
  0, 6.9516625, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 3.14324999999999, 0,                 !- X,Y,Z Vertex 4 {m}
  -2.08984940792857, 3.14325, 0,          !- X,Y,Z Vertex 5 {m}
  -2.08984940792857, 8.78840000000001, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f8d60b4c-b847-4bcb-a720-fed660c743a9}, !- Handle
  Surface 3288,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16d2a80e-4695-40fd-8e83-eef798adb1c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b38106ec-a54b-47cf-a9db-aef6382b7aa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.14325, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 6.9516625, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  4.26705281437174, 6.9516625, 4.2672,    !- X,Y,Z Vertex 3 {m}
  4.26705281437174, 8.78840000000001, 4.2672, !- X,Y,Z Vertex 4 {m}
  -2.08984940792857, 8.78840000000001, 4.2672, !- X,Y,Z Vertex 5 {m}
  -2.08984940792857, 3.14325, 4.2672;     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {da3b5892-140a-4239-8fdc-812c822aa87a}, !- Handle
  Surface 3289,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a53ec32a-7688-4100-89ae-518347e09c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {909c27e4-e943-477b-9cf6-771c35721e5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.7767, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  -16.7767, -1.5160625, 0,                !- X,Y,Z Vertex 2 {m}
  -17.3402625, -1.5160625, 0,             !- X,Y,Z Vertex 3 {m}
  -17.3402625, 0, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {691b3d56-cd88-4438-994f-a8a14765f054}, !- Handle
  Surface 3290,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a53ec32a-7688-4100-89ae-518347e09c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9641b4e6-c3d7-4193-8970-9bdbe5546564}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.58446261579519, -1.5160625, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.58446261579519, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -16.7767, 0, 4.2672,                    !- X,Y,Z Vertex 3 {m}
  -16.7767, -1.5160625, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb36886e-3a42-4968-920e-ba208ca23ad0}, !- Handle
  Surface 3291,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa268ac3-f630-445b-aa8d-3ad874241d89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.109661531308, 1.5160625, 0,          !- X,Y,Z Vertex 1 {m}
  21.784974031308, 1.51606249999999, 0,   !- X,Y,Z Vertex 2 {m}
  21.784974031308, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  16.1096615313074, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62ace375-d930-4506-80c9-d1a8549cf61c}, !- Handle
  Surface 3292,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03c78920-8a83-47c6-b48a-774c0dee14df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9150054900384, 1.5160625, 0,         !- X,Y,Z Vertex 1 {m}
  25.9150054900384, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  23.4591429900391, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  23.4591429900391, 1.51606249999999, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4344702d-1ce3-4ddf-88c2-59b6de43ca49}, !- Handle
  Surface 3293,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f5a2491-fdab-48e2-94c5-f70849d9867b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4591429900391, 1.51606249999999, 0,  !- X,Y,Z Vertex 1 {m}
  23.4591429900391, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  21.784974031308, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  21.784974031308, 1.51606249999999, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a384db8d-4714-4953-93cb-b155177ae704}, !- Handle
  Surface 3294,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba858033-ad49-4196-a431-2896bbd0db4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9150054900384, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  25.9150054900384, 1.5160625, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -6.69931471079922, 1.5160625, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -6.69931471079922, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1cfb402-a315-4526-8e74-c410187d7333}, !- Handle
  Surface 3295,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3463532a-b4c7-4b57-a389-e2f9d0c84bb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.27458049003907, 1.5160625, 0,         !- X,Y,Z Vertex 1 {m}
  7.27458049003842, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.80932577494579, 1.5160625, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47dfb9b4-fc12-473c-b7b9-fc87e79ae085}, !- Handle
  Surface 3296,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a21d65de-4495-4435-89a8-dda98f14997e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.83682580635706, 1.5160625, 0,         !- X,Y,Z Vertex 1 {m}
  9.83682580635642, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.27458049003842, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.27458049003907, 1.5160625, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2720e7d-060a-4f60-8eca-b943886e8ab3}, !- Handle
  Surface 3297,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abd21c95-189b-4ec8-a16d-c40db53565e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0390429900391, 1.5160625, 0,         !- X,Y,Z Vertex 1 {m}
  15.0390429900384, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.83682580635642, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.83682580635706, 1.5160625, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {582e2517-34e3-4c72-9379-1cb8d5353fd7}, !- Handle
  Surface 3298,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc5b125a-aaf2-4e5d-8418-2ecbbdee832e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80932577494579, 1.5160625, 0,         !- X,Y,Z Vertex 1 {m}
  1.80932577494515, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -1.84809323400259e-013, 1.5160625, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03705121-6f81-4598-93ab-d9ce9b95a026}, !- Handle
  Surface 3299,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90f5ef84-dbe3-4b07-8b14-6c799f063caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ddddb7e-74a0-4a01-b52f-49f0863cc638}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.109661531308, 1.5160625, 0,          !- X,Y,Z Vertex 1 {m}
  16.1096615313074, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  15.0390429900384, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.0390429900391, 1.5160625, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {903189b7-23fd-480c-add0-ecccff4b471f}, !- Handle
  Surface 3300,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2e412a9d-f01c-4981-bb62-3cd4535534be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9afcce3-7f2d-41cc-b2c3-f42b117dcf9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.42081250000001, 0,                !- X,Y,Z Vertex 1 {m}
  0, -9.57450823677136, 0,                !- X,Y,Z Vertex 2 {m}
  -3.97754399700251, -9.57450823677136, 0, !- X,Y,Z Vertex 3 {m}
  -3.97754399700238, -1.42081250000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba5eece8-17ba-4063-acdc-1a904a6399e7}, !- Handle
  Surface 3301,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e412a9d-f01c-4981-bb62-3cd4535534be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40925c0e-f4bf-422d-af50-ca9b7e1097f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.57450823677136, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -1.42081249999994, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -3.97754399700251, -1.42081249999994, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.97754399700251, -9.57450823677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {382660ae-c188-4b77-a680-e110afa8fd23}, !- Handle
  Surface 3302,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c1be784-b842-4ce1-975d-06502b027058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2574fc95-680d-425a-80ea-5acc3f27ccf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.63080283690123, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.63080283690123, -2.83289375, 0,       !- X,Y,Z Vertex 2 {m}
  0, -2.83289375, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9e5c78b-99e5-4a85-8a33-3ff93be3d5d3}, !- Handle
  Surface 3303,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5abe8de0-0f53-40cb-bf32-ef913e870645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1963ec87-e2a0-40f5-9e6f-a208b607c605}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.37521383102971, -0.684171529404655, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.37521383102971, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  6.20890656680478, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  6.20890656680478, -0.684171529404655, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f47fdb41-2b2a-421b-8325-e89ed2349d9b}, !- Handle
  Surface 3304,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5abe8de0-0f53-40cb-bf32-ef913e870645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f060fbeb-9d4e-4e1c-b717-69bc41b6ace4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.37521383102971, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.37521383102971, 3.17370823677135, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.84357028811945, 3.17370823677135, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.84357028811927, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f2d4059-591b-4bf2-b627-ea667f93f4e6}, !- Handle
  Surface 3305,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9f95c913-5cc2-4a9d-94ab-4833e36ede7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f4ac42b-97e6-4b64-9e01-d2ea7118d6fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.8526405688948, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 5.64515000000001, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -8.5613875, 5.64515000000001, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -8.5613875, -3.88627980696854, 4.2672,  !- X,Y,Z Vertex 4 {m}
  -4.302125, -3.88627980696854, 4.2672,   !- X,Y,Z Vertex 5 {m}
  -4.302125, -5.8526405688948, 4.2672;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {dbdbb265-b567-4abe-9dc5-a1af0325541c}, !- Handle
  Surface 3306,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {116f4eb6-db66-42bf-a810-c51b7d7e2b02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cee19d59-44a3-4dec-8df4-2aa5bfaff721}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.563562500000185, 0, 0,                !- X,Y,Z Vertex 1 {m}
  0.5635625, -3.5004375, 0,               !- X,Y,Z Vertex 2 {m}
  0, -3.5004375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beba2c92-259d-42dd-8093-03a397242c0d}, !- Handle
  Surface 3307,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1dd73f14-c1c9-4f7e-8f66-c4553537684c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {672ee518-0a77-43f0-86af-14ea0c020da9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.359172185629, 1.99448482610012, 0,    !- X,Y,Z Vertex 1 {m}
  2.359172185629, -3.5004375, 0,          !- X,Y,Z Vertex 2 {m}
  0, -3.5004375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 1.99448482610012, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {131fe48d-8975-4707-bdc7-a817659f81ab}, !- Handle
  Surface 3308,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1dd73f14-c1c9-4f7e-8f66-c4553537684c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ca73426-11cd-43b9-b285-fe7cebda64ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 1.99448482610012, 0,  !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 1.74224754166217, 0,  !- X,Y,Z Vertex 2 {m}
  2.359172185629, 1.74224754166217, 0,    !- X,Y,Z Vertex 3 {m}
  2.359172185629, 1.99448482610012, 0;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fb4453c-010c-4677-b32e-9a3a15af856c}, !- Handle
  Surface 3309,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ae67570-ff60-41ac-b159-6951ae44e96b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.38407979916189, -7.22194244969033, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.38407979916189, -3.98997233912546, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.23683556214182, -3.98997233912546, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.23683556214182, -7.22194244969033, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4d6bc8a-5d05-4b01-b696-aa6c9fdea7b1}, !- Handle
  Surface 3310,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfebabd0-8dcb-4e56-a416-65bdc6b026cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.23683556214201, -10.4521, 4.2672,     !- X,Y,Z Vertex 1 {m}
  1.23683556214182, -7.22194244969033, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, -7.22194244969033, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0, -10.4521, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2e93415-446c-48b7-9336-260a395f565f}, !- Handle
  Surface 3311,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6c66ba9-c485-4fc2-9b1c-d60a898f9c8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.38407979916189, -3.98997233912546, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.38407979916189, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  1.23683556214182, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  1.23683556214182, -3.98997233912546, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d45805aa-e6ff-4713-b5dc-e0636d47239d}, !- Handle
  Surface 3312,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7e6c321-1c38-4187-bfda-844e3b035d47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.3401370404288, 1.83673750000001, 0,  !- X,Y,Z Vertex 1 {m}
  34.3401370404288, -5.20941495833778, 0, !- X,Y,Z Vertex 2 {m}
  7.97912260316789, -5.20941495833778, 0, !- X,Y,Z Vertex 3 {m}
  7.97912260316789, -6.95325, 0,          !- X,Y,Z Vertex 4 {m}
  6.43506950996158, -6.95325, 0,          !- X,Y,Z Vertex 5 {m}
  6.43506950996158, -10.4521, 0,          !- X,Y,Z Vertex 6 {m}
  0, -10.4521, 0,                         !- X,Y,Z Vertex 7 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 8 {m}
  -1.50084299003815, 0, 0,                !- X,Y,Z Vertex 9 {m}
  -1.50084299003815, 1.8367375, 0;        !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {1c0495a4-a228-4d4e-96fa-6cdde35a0a07}, !- Handle
  Surface 3313,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e810cb9-0412-4d4e-a630-05e0bd60299a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.38407979916189, -10.4521, 4.2672,     !- X,Y,Z Vertex 1 {m}
  5.38407979916189, -7.22194244969033, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.23683556214182, -7.22194244969033, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.23683556214201, -10.4521, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7af6e49-4f7a-44a3-aed5-0ce3db4e703b}, !- Handle
  Surface 3314,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de4267b4-ea2b-475d-88f2-c87da829690a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9984, -10.4521, 4.2672,              !- X,Y,Z Vertex 1 {m}
  37.9984, -9.27893749999999, 4.2672,     !- X,Y,Z Vertex 2 {m}
  34.3401370404288, -9.27893749999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  34.3401370404288, -3.98997233912547, 4.2672, !- X,Y,Z Vertex 4 {m}
  5.38407979916189, -3.98997233912546, 4.2672, !- X,Y,Z Vertex 5 {m}
  5.38407979916189, -10.4521, 4.2672,     !- X,Y,Z Vertex 6 {m}
  6.43506950996158, -10.4521, 4.2672,     !- X,Y,Z Vertex 7 {m}
  6.43506950996158, -6.95325, 4.2672,     !- X,Y,Z Vertex 8 {m}
  29.9570570099616, -6.95325, 4.2672,     !- X,Y,Z Vertex 9 {m}
  29.9570570099616, -10.4521, 4.2672;     !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {04f8ac42-5656-455e-897a-50cd1136bab9}, !- Handle
  Surface 3315,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8733d13-b40d-4688-80d5-d4915b15f2cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9984, -9.27893749999999, 0,          !- X,Y,Z Vertex 1 {m}
  37.9984, -10.4521, 0,                   !- X,Y,Z Vertex 2 {m}
  35.5425375000002, -10.4521, 0,          !- X,Y,Z Vertex 3 {m}
  35.5425375000002, -9.2789375, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5061383b-1cca-42dc-a2e9-00e9c675ba1c}, !- Handle
  Surface 3316,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b32289e2-b04e-4b79-8590-e7ff1f6eb8b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.23683556214182, -3.98997233912546, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.23683556214182, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.98997233912553, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a7c3a9b-5ffb-4cb3-a3bb-75eeeda4a065}, !- Handle
  Surface 3317,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0798ea16-fcfb-4026-b67a-e43173abc4f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0833945099618, -5.20941495833778, 0, !- X,Y,Z Vertex 1 {m}
  12.0833945099611, -6.95325, 0,          !- X,Y,Z Vertex 2 {m}
  7.97912260316789, -6.95325, 0,          !- X,Y,Z Vertex 3 {m}
  7.97912260316789, -5.20941495833778, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {546e0fe9-79eb-46ad-aaaa-10ba7cfe2a11}, !- Handle
  Surface 3318,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5c9aaf8-9812-4f6a-bca9-86036cc666d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8683685412692, -7.03357325795717, 0, !- X,Y,Z Vertex 1 {m}
  33.8683685412691, -10.4521, 0,          !- X,Y,Z Vertex 2 {m}
  29.9570570099616, -10.4521, 0,          !- X,Y,Z Vertex 3 {m}
  29.9570570099616, -7.03357325795717, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab0b6fc8-0bc2-43ab-8800-ad58e8861656}, !- Handle
  Surface 3319,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75a8e4d0-7c3a-460a-b447-cbb1ba7798ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.3401370404288, -3.98997233912547, 4.2672, !- X,Y,Z Vertex 1 {m}
  34.3401370404288, 1.83673750000001, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.4812677971731, 1.83673750000001, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, 0, 4.2672,            !- X,Y,Z Vertex 4 {m}
  5.38407979916189, 0, 4.2672,            !- X,Y,Z Vertex 5 {m}
  5.38407979916189, -3.98997233912546, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {16cb395a-f2b5-41e2-a257-ca2e473ced05}, !- Handle
  Surface 3320,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a6197e3-d272-49d4-bbe4-3ffc34fe2b9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.3401370404288, -5.20941495833778, 0, !- X,Y,Z Vertex 1 {m}
  34.3401370404288, -9.27893749999999, 0, !- X,Y,Z Vertex 2 {m}
  35.5425375000002, -9.2789375, 0,        !- X,Y,Z Vertex 3 {m}
  35.5425375000002, -10.4521, 0,          !- X,Y,Z Vertex 4 {m}
  33.8683685412691, -10.4521, 0,          !- X,Y,Z Vertex 5 {m}
  33.8683685412691, -5.20941495833778, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5d016293-48f6-437c-826a-fcd55bb1e95a}, !- Handle
  Surface 3321,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {596192fc-72b9-48a5-9384-b6d1a7078300}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8927202849069, -5.20941495833778, 0, !- X,Y,Z Vertex 1 {m}
  13.8927202849069, -6.95325, 0,          !- X,Y,Z Vertex 2 {m}
  12.0833945099611, -6.95325, 0,          !- X,Y,Z Vertex 3 {m}
  12.0833945099618, -5.20941495833778, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f474fdd-7a36-4f9c-95a1-770858540851}, !- Handle
  Surface 3322,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7c7fb4c-19cc-4c7b-9e32-bc0ef474daa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92e2c150-2654-4235-b996-4a99456fb37f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50084299003815, 1.8367375, 0,        !- X,Y,Z Vertex 1 {m}
  -1.50084299003815, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.4812677971731, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -3.4812677971731, 1.83673750000001, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {272afca2-701f-4876-9893-1f475f47f96c}, !- Handle
  Surface 3323,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6dbece49-a362-43cb-bdf3-1d2134b37b8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5105ae06-931a-494c-878c-8649bec3c1da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, 3.23015755030966, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.4812677971731, 4.07543904860017, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 4.07543904860017, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 3.23015755030966, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc1bd3a6-88ca-4d3d-aa7e-95dfc9c60b2a}, !- Handle
  Surface 3324,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6dbece49-a362-43cb-bdf3-1d2134b37b8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bc5a85f-648a-40ef-a714-4abacc5831d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.4269177971731, 4.07543904860017, 0,   !- X,Y,Z Vertex 1 {m}
  0.4269177971731, 5.19776222063228e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.07543904860017, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aad7ec5f-2d78-4ce8-afb0-4b7c09644817}, !- Handle
  Surface 3325,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6dbece49-a362-43cb-bdf3-1d2134b37b8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a660866-81fd-442d-87b0-8cf5e415370e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, 4.07543904860017, 0,   !- X,Y,Z Vertex 1 {m}
  3.4812677971731, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  1.98042480713461, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.98042480713461, 4.07543904860017, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d677d1ec-72db-49ba-a93e-6f79bde08366}, !- Handle
  Surface 3326,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9c93fb22-fa19-4057-b456-620999bbbf75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22d5f909-ab58-4bbe-9476-59c1043b8d00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.54405309320677, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.54405309320677, -3.49884999999995, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.49885, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84c62bab-618d-4eb9-8b9a-3dff2238768c}, !- Handle
  Surface 3327,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9c93fb22-fa19-4057-b456-620999bbbf75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e3b7e87-d45d-4dd2-9a7f-7c80bd2ea6ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.648325, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  5.648325, -3.49884999999994, 0,         !- X,Y,Z Vertex 2 {m}
  1.54405309320677, -3.49884999999995, 0, !- X,Y,Z Vertex 3 {m}
  1.54405309320677, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7516544-5b6c-4775-8db1-f31c1795c5f3}, !- Handle
  Surface 3328,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9c93fb22-fa19-4057-b456-620999bbbf75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c457a6d5-76ab-47a5-bc0b-39d69d7098bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23529694771114, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  9.23529694771114, -0.0803232579571776, 0, !- X,Y,Z Vertex 2 {m}
  7.45765077494579, -0.0803232579571776, 0, !- X,Y,Z Vertex 3 {m}
  7.45765077494579, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6aefd10-e258-42a3-bd76-d2480c5a8cab}, !- Handle
  Surface 3329,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9c93fb22-fa19-4057-b456-620999bbbf75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83e4de04-0f81-4deb-9482-5dce87118012}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.45765077494579, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  7.45765077494579, -3.49885, 0,          !- X,Y,Z Vertex 2 {m}
  5.648325, -3.49884999999994, 0,         !- X,Y,Z Vertex 3 {m}
  5.648325, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6edf850-5451-411c-86fa-8758cf214f81}, !- Handle
  Surface 3330,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e4b9cb2-0984-43cc-90d9-f4b8d0e8b03c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25771fc6-a92a-4e14-b374-f68c8c3dddb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57797849202549, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.57797849202549, -3.49885, 0,          !- X,Y,Z Vertex 2 {m}
  3.68760854232812, -3.49885, 0,          !- X,Y,Z Vertex 3 {m}
  3.68760854232812, -0.0803232579571776, 0, !- X,Y,Z Vertex 4 {m}
  0, -0.0803232579571776, 0,              !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6a22e54b-9f37-4394-9ee1-07deba607fab}, !- Handle
  Surface 3331,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e108613-128a-4b87-b7a1-8cbaa1f45499}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95cc549f-01cb-415c-ae93-a3fac9ebbeb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.51969132237917, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.51969132237917, -0.0803232579571661, 0, !- X,Y,Z Vertex 2 {m}
  1.67187536662006, -0.0803232579571661, 0, !- X,Y,Z Vertex 3 {m}
  1.67187536662006, -3.49885, 0,          !- X,Y,Z Vertex 4 {m}
  0, -3.49885, 0,                         !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {90134efa-fedc-4e3f-acee-e70acb06e524}, !- Handle
  Surface 3332,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d0fa0fc5-43fb-40e1-b458-acb41e03e486}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea8f78d8-4186-46de-9981-818d784b70ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.49885, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 3.41852674204282, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.76400096869197, 3.41852674204282, 0, !- X,Y,Z Vertex 3 {m}
  -1.76400096869197, 0, 0,                !- X,Y,Z Vertex 4 {m}
  -2.83461950996093, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -2.83461950996093, 3.41852674204282, 0, !- X,Y,Z Vertex 6 {m}
  -6.18902073788383, 3.41852674204282, 0, !- X,Y,Z Vertex 7 {m}
  -6.1890207378842, 3.49885, 0;           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {dba3f6c7-2ff7-4ec5-8957-ab4cc24ae600}, !- Handle
  Surface 3333,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d0fa0fc5-43fb-40e1-b458-acb41e03e486}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0191b754-5361-43b3-80a7-a7ca58d2cc3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41852674204282, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.76400096869197, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.76400096869197, 3.41852674204282, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81ee1079-fe09-4054-b7ad-d83a556c2a69}, !- Handle
  Surface 3334,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14bb9e5f-cb5d-4093-b075-1473a97b870c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7718385959679, 8.15369573677129, 0,  !- X,Y,Z Vertex 1 {m}
  21.7718385959679, 5.61528323677129, 0,  !- X,Y,Z Vertex 2 {m}
  24.8516130920708, 5.61528323677129, 0,  !- X,Y,Z Vertex 3 {m}
  24.8516130920712, -0.00605426322869971, 0, !- X,Y,Z Vertex 4 {m}
  5.81900956244552, -0.00605426322865351, 0, !- X,Y,Z Vertex 5 {m}
  3.97754399700242, 0, 0,                 !- X,Y,Z Vertex 6 {m}
  3.97754399700223, 8.15369573677135, 0;  !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {617e8f3e-1337-4eb0-a246-ee0134fd24a5}, !- Handle
  Surface 3335,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9982ea01-a79c-4b1b-a83f-b72025f4b67a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.505025, 1.51000823677135, 0,         !- X,Y,Z Vertex 1 {m}
  27.505025, -0.00605426322865351, 0,     !- X,Y,Z Vertex 2 {m}
  26.9414624999998, -0.00605426322869971, 0, !- X,Y,Z Vertex 3 {m}
  26.9414625, 1.51000823677135, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40925c0e-f4bf-422d-af50-ca9b7e1097f1}, !- Handle
  Surface 3336,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba5eece8-17ba-4063-acdc-1a904a6399e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97754399700223, 8.15369573677135, 0,  !- X,Y,Z Vertex 1 {m}
  3.97754399700242, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.15369573677135, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86aeb982-f75b-45c5-8af1-303b2b4e151f}, !- Handle
  Surface 3337,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8bacd2bf-ca94-4397-940a-b2423f75805f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {203e2c83-379b-4097-9ac9-1ccf00a03311}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.9414625, 8.15369573677135, 0,        !- X,Y,Z Vertex 1 {m}
  26.9414624999998, -0.00605426322869971, 0, !- X,Y,Z Vertex 2 {m}
  24.8516130920712, -0.00605426322869971, 0, !- X,Y,Z Vertex 3 {m}
  24.8516130920714, 8.15369573677135, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4ff6d45-9b4b-4129-99cf-080095c95194}, !- Handle
  Surface 3338,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a648f5f1-c51b-4391-9987-59a132024615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6062d306-eb2b-45e2-b9cd-fc49db52a523}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14724423702007, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.14724423702007, -1.51606250000001, 0, !- X,Y,Z Vertex 2 {m}
  1.34762705365318, -1.5160625, 0,        !- X,Y,Z Vertex 3 {m}
  1.34762705365318, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9641b4e6-c3d7-4193-8970-9bdbe5546564}, !- Handle
  Surface 3339,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a648f5f1-c51b-4391-9987-59a132024615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {691b3d56-cd88-4438-994f-a8a14765f054}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34762705365318, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.34762705365318, -1.5160625, 0,        !- X,Y,Z Vertex 2 {m}
  -18.013535562142, -1.51606250000001, 0, !- X,Y,Z Vertex 3 {m}
  -18.013535562142, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8afb0723-8a4c-4ba1-8229-6732c8ea0d39}, !- Handle
  Surface 3340,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3700acf0-ecaf-40c5-a453-731800afe318}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8642651505362, 0.268692449690344, 0, !- X,Y,Z Vertex 1 {m}
  14.8642651505362, -3.23015755030966, 0, !- X,Y,Z Vertex 2 {m}
  10.2862866585102, -3.23015755030966, 0, !- X,Y,Z Vertex 3 {m}
  10.2862866585102, 0.268692449690344, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de4267b4-ea2b-475d-88f2-c87da829690a}, !- Handle
  Surface 3341,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7af6e49-4f7a-44a3-aed5-0ce3db4e703b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.9560572412667, 3.23197011056487, 0,  !- X,Y,Z Vertex 1 {m}
  28.9560572412667, -2.0569950503096, 0,  !- X,Y,Z Vertex 2 {m}
  32.6143202008379, -2.0569950503096, 0,  !- X,Y,Z Vertex 3 {m}
  32.6143202008379, -3.23015755030966, 0, !- X,Y,Z Vertex 4 {m}
  24.5729772107997, -3.23015755030966, 0, !- X,Y,Z Vertex 5 {m}
  24.5729772107997, 0.268692449690344, 0, !- X,Y,Z Vertex 6 {m}
  1.05098971079922, 0.268692449690344, 0, !- X,Y,Z Vertex 7 {m}
  1.05098971079922, -3.23015755030966, 0, !- X,Y,Z Vertex 8 {m}
  0, -3.2301575503096, 0,                 !- X,Y,Z Vertex 9 {m}
  0, 3.23197011056487, 0;                 !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {ba858033-ad49-4196-a431-2896bbd0db4b}, !- Handle
  Surface 3342,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a384db8d-4714-4953-93cb-b155177ae704}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6143202008379, -3.23015755030966, 0, !- X,Y,Z Vertex 1 {m}
  32.6143202008379, -4.7462200503096, 0,  !- X,Y,Z Vertex 2 {m}
  0, -4.7462200503096, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -3.2301575503096, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d1420ee-7823-4509-aede-7d6d0ac74c76}, !- Handle
  Surface 3343,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5b4bb80-c159-4f92-b9c7-dd41b4149e72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5729772107997, 0.268692449690344, 0, !- X,Y,Z Vertex 1 {m}
  24.5729772107997, -3.23015755030966, 0, !- X,Y,Z Vertex 2 {m}
  18.3839564729154, -3.23015755030966, 0, !- X,Y,Z Vertex 3 {m}
  18.3839564729154, 0.268692449690344, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32bfa870-4ff4-47f1-ad30-737e4f7bf099}, !- Handle
  Surface 3344,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {168fa217-812e-4c58-bf59-0cb9ffb74cc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2862866585102, 0.268692449690344, 0, !- X,Y,Z Vertex 1 {m}
  10.2862866585102, -3.23015755030966, 0, !- X,Y,Z Vertex 2 {m}
  1.05098971079922, -3.23015755030966, 0, !- X,Y,Z Vertex 3 {m}
  1.05098971079922, 0.268692449690344, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fd89a69-a941-4615-bea4-e3a3dc032640}, !- Handle
  Surface 3345,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77e51402-66d1-4240-9a1d-51e910ed2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4205f716-457b-4b0a-9bb3-a2c56c3a8dee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6143202008379, -3.30000755030964, 4.2672, !- X,Y,Z Vertex 1 {m}
  32.6143202008379, -2.0569950503096, 4.2672, !- X,Y,Z Vertex 2 {m}
  28.9560572412667, -2.0569950503096, 4.2672, !- X,Y,Z Vertex 3 {m}
  28.9560572412667, 3.23197011056487, 4.2672, !- X,Y,Z Vertex 4 {m}
  27.9679843441, 3.23197011056487, 4.2672, !- X,Y,Z Vertex 5 {m}
  27.9679843441, -3.30000755030964, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2f4ac42b-97e6-4b64-9e01-d2ea7118d6fe}, !- Handle
  Surface 3346,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3948c3a6-a542-441b-87b8-73ce6ec18532}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f2d4059-591b-4bf2-b627-ea667f93f4e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11.4977905688948, 0,                !- X,Y,Z Vertex 2 {m}
  -4.302125, -11.4977905688948, 0,        !- X,Y,Z Vertex 3 {m}
  -4.302125, -9.53142980696848, 0,        !- X,Y,Z Vertex 4 {m}
  -8.5613875, -9.53142980696848, 0,       !- X,Y,Z Vertex 5 {m}
  -8.5613875, 0, 0;                       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f8698df3-6e7a-45da-90f6-04aa61ac1785}, !- Handle
  Surface 3347,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5f81505-591e-430a-9057-96e35abbc7c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4dded84-8828-4a1b-8c57-be112e8354ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4558625, -7.04615245833778, 0,       !- X,Y,Z Vertex 1 {m}
  -2.4558625, -11.115675, 0,              !- X,Y,Z Vertex 2 {m}
  -3.65826295957119, -11.115675, 0,       !- X,Y,Z Vertex 3 {m}
  -3.65826295957119, -7.04615245833778, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69c4d657-39c2-4445-947b-0bb1bd24561a}, !- Handle
  Surface 3348,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5f81505-591e-430a-9057-96e35abbc7c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99c08f16-da1d-4b38-ad64-d7c52073f3a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.1705332367713, 0,                 !- X,Y,Z Vertex 1 {m}
  0, -11.115675, 0,                       !- X,Y,Z Vertex 2 {m}
  -2.4558625, -11.115675, 0,              !- X,Y,Z Vertex 3 {m}
  -2.4558625, -3.1705332367713, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b31d141-aa5a-4899-92ea-864536423f78}, !- Handle
  Surface 3349,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0d1af084-5d6e-4294-8223-aa1683be553e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3566fc5-1f69-4993-b765-c9e0e662129e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.86534759633009, -1.8367375, 0,        !- X,Y,Z Vertex 1 {m}
  8.86534759633009, -5.82670983912547, 0, !- X,Y,Z Vertex 2 {m}
  4.71810335931003, -5.82670983912551, 0, !- X,Y,Z Vertex 3 {m}
  4.71810335931003, -1.8367375, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dab2af2-de60-4008-9c32-e2bb152eecfe}, !- Handle
  Surface 3350,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0d1af084-5d6e-4294-8223-aa1683be553e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec02ef8b-4071-48af-903b-0fc9cdb98b75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.71810335931003, -1.8367375, 0,        !- X,Y,Z Vertex 1 {m}
  4.71810335931003, -5.82670983912551, 0, !- X,Y,Z Vertex 2 {m}
  3.4812677971731, -5.82670983912551, 0,  !- X,Y,Z Vertex 3 {m}
  3.4812677971731, -1.8367375, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8b02b43-5371-4188-a12c-75f121de59bb}, !- Handle
  Surface 3351,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {402894ef-556b-47a5-8c9b-093e38815ad7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d659268-2e92-4ac3-811f-68227b020cd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.1377005920715, 5.64515, 0,          !- X,Y,Z Vertex 1 {m}
  -15.1377005920715, 6.3528204918839e-014, 0, !- X,Y,Z Vertex 2 {m}
  -23.6990880920714, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -23.6990880920714, 5.64515, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffc612bd-8494-4c16-8e88-5277b48f3409}, !- Handle
  Surface 3352,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {402894ef-556b-47a5-8c9b-093e38815ad7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0da74b12-5cef-44aa-ba43-ee19efaf94fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.97665286164601, 5.64515, 0,          !- X,Y,Z Vertex 1 {m}
  -2.97665286164601, 2.87655, 0,          !- X,Y,Z Vertex 2 {m}
  -2.12934405297396, 2.87655, 0,          !- X,Y,Z Vertex 3 {m}
  -2.12934405297462, 6.3528204918839e-014, 0, !- X,Y,Z Vertex 4 {m}
  -15.1377005920715, 6.3528204918839e-014, 0, !- X,Y,Z Vertex 5 {m}
  -15.1377005920715, 5.64515, 0;          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b9afcce3-7f2d-41cc-b2c3-f42b117dcf9b}, !- Handle
  Surface 3353,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c9507d0-9a6f-401b-bce0-32ffc360c21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {903189b7-23fd-480c-add0-ecccff4b471f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8740690950687, -1.49003500283643, 4.2672, !- X,Y,Z Vertex 1 {m}
  -20.8740690950687, 6.66366073393492, 4.2672, !- X,Y,Z Vertex 2 {m}
  -24.8516130920714, 6.66366073393492, 4.2672, !- X,Y,Z Vertex 3 {m}
  -24.8516130920714, -1.49003500283646, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23d9c0ff-49ae-44de-8379-789e08278937}, !- Handle
  Surface 3354,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c9507d0-9a6f-401b-bce0-32ffc360c21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {267bd84d-3665-45e2-b25d-3bef810659b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.763743631007, -1.49608926606508, 4.2672, !- X,Y,Z Vertex 1 {m}
  -13.763743631007, 1.26110249716358, 4.2672, !- X,Y,Z Vertex 2 {m}
  -20.8740690950688, 1.26110249716357, 4.2672, !- X,Y,Z Vertex 3 {m}
  -20.8740690950687, -1.49003500283643, 4.2672, !- X,Y,Z Vertex 4 {m}
  -19.0326035296276, -1.49608926606508, 4.2672; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {815acbd9-cc09-436e-b5a1-80ce8e991bfc}, !- Handle
  Surface 3355,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d478bf01-588b-4f77-9ce9-902391a8e435}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee2a5f89-6675-4bde-87db-2dd8d83b7873}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.563562500000277, -1.5160625, 4.2672, !- X,Y,Z Vertex 1 {m}
  -0.563562500000185, 6.6436875, 4.2672,  !- X,Y,Z Vertex 2 {m}
  -2.65341190792857, 6.6436875, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -2.65341190792857, -1.5160625, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6630f78-d8d0-4764-be1d-8ad95eb24e38}, !- Handle
  Surface 3356,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d478bf01-588b-4f77-9ce9-902391a8e435}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3699fc28-7200-4d09-a313-27237ca9219f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.50043749999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.6436875, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  -0.563562500000185, 6.6436875, 4.2672,  !- X,Y,Z Vertex 3 {m}
  -0.563562500000185, 3.50043749999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {909c27e4-e943-477b-9cf6-771c35721e5a}, !- Handle
  Surface 3357,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d478bf01-588b-4f77-9ce9-902391a8e435}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da3b5892-140a-4239-8fdc-812c822aa87a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.5160625, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -0.563562500000277, 0, 4.2672,          !- X,Y,Z Vertex 3 {m}
  -0.563562500000277, -1.5160625, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d58a32cc-7217-4351-aafa-cfae033da1de}, !- Handle
  Surface 3358,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad07c0bf-ae9d-4b8b-b13c-e0cdd60b07d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c5e5606-2538-4b4e-a1cc-9b3d4127d668}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.32410423527517, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.32410423527517, 1.5160625, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -18.0370583805204, 1.5160625, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -18.0370583805204, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83e4de04-0f81-4deb-9482-5dce87118012}, !- Handle
  Surface 3359,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f505731-9624-4297-a457-ae65eab46fb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6aefd10-e258-42a3-bd76-d2480c5a8cab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41852674204283, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0.0803232579571661, 4.2672,          !- X,Y,Z Vertex 2 {m}
  -1.80932577494515, 0.0803232579571661, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.80932577494515, -3.41852674204281, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc5b125a-aaf2-4e5d-8418-2ecbbdee832e}, !- Handle
  Surface 3360,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f505731-9624-4297-a457-ae65eab46fb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {582e2517-34e3-4c72-9379-1cb8d5353fd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.93458924204281, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.41852674204283, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -1.80932577494515, -3.41852674204281, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.80932577494515, -4.93458924204281, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f5dacaa-c993-4769-ad3b-8d70fd85a0c3}, !- Handle
  Surface 3361,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d15a2cf-24ec-4d5b-88d7-2ed071aa1f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {670ec6d1-6681-47fa-a9f2-1e5515a511d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 1.51606249999999, 4.2672,    !- X,Y,Z Vertex 1 {m}
  2.4526875, 4.93458924204281, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -1.23492104232812, 4.93458924204281, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.23492104232812, 1.51606249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f00151d-9fd3-49cb-8aa0-8e6416e4ccb7}, !- Handle
  Surface 3362,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d15a2cf-24ec-4d5b-88d7-2ed071aa1f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6880cf4-31ab-4c8c-b36a-2990d14fe889}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.23492104232812, 1.51606249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.23492104232812, 4.93458924204281, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.01256721509328, 4.93458924204281, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.01256721509328, 1.51606249999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25771fc6-a92a-4e14-b374-f68c8c3dddb5}, !- Handle
  Surface 3363,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6edf850-5451-411c-86fa-8758cf214f81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.89036994969793, -3.41852674204283, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.89036994969793, 0.0803232579571661, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.68760854232812, 0.0803232579571661, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.68760854232812, 0, 4.2672,           !- X,Y,Z Vertex 4 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 5 {m}
  0, -3.41852674204283, 4.2672;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {95cc549f-01cb-415c-ae93-a3fac9ebbeb7}, !- Handle
  Surface 3364,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a22e54b-9f37-4394-9ee1-07deba607fab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, -3.41852674204283, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.56224531631799, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  4.4100612720771, 0, 4.2672,             !- X,Y,Z Vertex 3 {m}
  4.4100612720771, 0.0803232579571661, 4.2672, !- X,Y,Z Vertex 4 {m}
  0.89036994969793, 0.0803232579571661, 4.2672, !- X,Y,Z Vertex 5 {m}
  0.89036994969793, -3.41852674204283, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c457a6d5-76ab-47a5-bc0b-39d69d7098bb}, !- Handle
  Surface 3365,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7516544-5b6c-4775-8db1-f31c1795c5f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.68760854232812, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.68760854232812, 0.0803232579571661, 4.2672, !- X,Y,Z Vertex 2 {m}
  -5.46525471509328, 0.0803232579571661, 4.2672, !- X,Y,Z Vertex 3 {m}
  -5.46525471509328, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a21d65de-4495-4435-89a8-dda98f14997e}, !- Handle
  Surface 3366,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47dfb9b4-fc12-473c-b7b9-fc87e79ae085}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, -4.93458924204281, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.56224531631799, -3.41852674204283, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, -3.41852674204283, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0, -4.93458924204281, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32124117-318e-4834-a197-03649a98f12d}, !- Handle
  Surface 3367,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfae8efa-e879-4ca6-ae22-dcc9ab125657}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.510393541269, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  14.510393541269, 1.82415829961937, 4.2672, !- X,Y,Z Vertex 2 {m}
  -5.46525471509328, 1.82415829961937, 4.2672, !- X,Y,Z Vertex 3 {m}
  -5.46525471509328, 0.0803232579571661, 4.2672, !- X,Y,Z Vertex 4 {m}
  10.5990820099614, 0.0803232579571661, 4.2672, !- X,Y,Z Vertex 5 {m}
  10.5990820099614, 0, 4.2672;            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ea8f78d8-4186-46de-9981-818d784b70ca}, !- Handle
  Surface 3368,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90134efa-fedc-4e3f-acee-e70acb06e524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.83508104126896, -3.41852674204282, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.83508104126896, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  10.5990820099614, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  10.5990820099614, 0.0803232579571661, 4.2672, !- X,Y,Z Vertex 4 {m}
  4.4100612720771, 0.0803232579571661, 4.2672, !- X,Y,Z Vertex 5 {m}
  4.4100612720771, 0, 4.2672,             !- X,Y,Z Vertex 6 {m}
  7.7644625, 0, 4.2672,                   !- X,Y,Z Vertex 7 {m}
  7.7644625, -3.41852674204282, 4.2672;   !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {ef62cf3b-4d96-472e-b78f-f8c370a1522b}, !- Handle
  Surface 3369,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f4da3d7-d470-4f22-9396-3b778bf46522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c4176d5-01fb-41fd-a1fa-2268435afc8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.565184044240804, 1.51606249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.78921718368201, 1.5160625, 4.2672,    !- X,Y,Z Vertex 2 {m}
  2.78921718368201, 4.93458924204281, 4.2672, !- X,Y,Z Vertex 3 {m}
  -0.565184044240804, 4.93458924204281, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ae8b79b-56a3-447a-bdef-93c3526dd44f}, !- Handle
  Surface 3370,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f4da3d7-d470-4f22-9396-3b778bf46522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9f8161a-9bd5-49cc-8a57-afccdeb4e176}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.565184044240804, 1.51606249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -0.565184044240804, 4.93458924204281, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.413, 4.93458924204281, 4.2672,       !- X,Y,Z Vertex 3 {m}
  -2.413, 1.51606249999999, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fda7b93-31d6-4c2b-883a-1528104a07b4}, !- Handle
  Surface 3371,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07f7fb6e-bdde-4ebb-988e-2bd5801b3cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a39e12b9-63cd-4f95-b73a-4015cc6f9a28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8333319404299, -5.114925, 4.2672,    !- X,Y,Z Vertex 1 {m}
  36.8333319404299, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  30.2673518625115, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  30.2673518625115, -5.114925, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09727a4f-bf46-492b-a7ed-81fd5377300b}, !- Handle
  Surface 3372,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07f7fb6e-bdde-4ebb-988e-2bd5801b3cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96ac336a-b37d-4762-8db1-fb09798caa25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2673518625189, -5.82670983912551, 4.2672, !- X,Y,Z Vertex 1 {m}
  30.2673518625115, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  21.0409857376589, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  21.0409857376589, -5.82670983912555, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {390c9e5e-9359-4da4-a372-345bac8eb9e0}, !- Handle
  Surface 3373,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b2328a8-4d5a-4ab3-839c-aff76c244b34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91203a85-deba-454b-a399-2248b781fbfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 1.5033625, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  -4.32639875220003, 1.5033625, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -4.32639875220158, 5.64515, 4.2672,     !- X,Y,Z Vertex 4 {m}
  -23.6990880920714, 5.64515, 4.2672,     !- X,Y,Z Vertex 5 {m}
  -23.6990880920714, 0, 4.2672;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {af3e0dc8-ae90-48cb-a5c5-e20f464f53b6}, !- Handle
  Surface 3374,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bd0d1b9-af52-4231-9821-e725d2b3f981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79dfbb46-08b0-4e7a-9219-366f017a4718}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, -3.8084125, 0,        !- X,Y,Z Vertex 1 {m}
  4.26705281437174, -6.9516625, 0,        !- X,Y,Z Vertex 2 {m}
  0.563562500000185, -6.9516625, 0,       !- X,Y,Z Vertex 3 {m}
  0.563562500000185, -3.8084125, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6e38c4c-c8f3-41de-a2ed-a13d7c9254e5}, !- Handle
  Surface 3375,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bd0d1b9-af52-4231-9821-e725d2b3f981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49422920-1d50-45f1-aeb0-697d0a91855c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.26705281437174, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.26705281437174, -3.8084125, 0,        !- X,Y,Z Vertex 2 {m}
  0, -3.80841250000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbec576b-a9da-4ad6-8c66-3f3fec0e4221}, !- Handle
  Surface 3376,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f0ea7e09-2008-4c5b-b0bc-690316a03740}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc93bd5f-5110-489c-bf65-93bf54e1937d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.4269177971731, 1.16724599306197, 0,   !- X,Y,Z Vertex 1 {m}
  0.4269177971731, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.16724599306197, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b826110f-4da6-4754-a1e9-dac7932f469f}, !- Handle
  Surface 3377,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f0ea7e09-2008-4c5b-b0bc-690316a03740}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c3ec8df-6116-4ff4-b18b-ed5f03bbcc77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, 2.38668861227429, 0,   !- X,Y,Z Vertex 1 {m}
  3.4812677971731, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  1.98042480713461, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.98042480713468, 2.38668861227429, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1030d8f4-612c-4f1e-983a-cde2c2a355dd}, !- Handle
  Surface 3378,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f0ea7e09-2008-4c5b-b0bc-690316a03740}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f956d06-9e95-4ab2-8f7a-32d78ed4a6fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98042480713468, 1.16724599306197, 0,  !- X,Y,Z Vertex 1 {m}
  1.98042480713461, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0.4269177971731, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  0.4269177971731, 1.16724599306197, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5757b59-389c-40df-9736-a00656c76b0d}, !- Handle
  Surface 3379,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32b09476-4d1e-4461-a4b2-48cbae816a78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {987af9dd-9cf5-481f-8675-713a76f6315c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0052625, -2.5384125, 4.2672,          !- X,Y,Z Vertex 1 {m}
  4.0052625, 0, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0.925488003896944, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0.925488003896944, -2.5384125, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d658a68b-3e04-447a-a8e6-8d364b98762a}, !- Handle
  Surface 3380,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9786b16f-9d6c-45dd-9b14-640191d98be2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38a8bf20-7ef7-443f-be8c-5758c31d395a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2592625, 0.808589238073675, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.2592625, 2.77495, 4.2672,             !- X,Y,Z Vertex 2 {m}
  0, 2.77495, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  0, 0.808589238073675, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {672ee518-0a77-43f0-86af-14ea0c020da9}, !- Handle
  Surface 3381,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {658f15a0-fe92-4634-b3f3-4a1b0a05ac3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beba2c92-259d-42dd-8093-03a397242c0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0626625, -6.6436875, 4.2672,          !- X,Y,Z Vertex 1 {m}
  6.0626625, -1.1487651738999, 4.2672,    !- X,Y,Z Vertex 2 {m}
  3.703490314371, -1.1487651738999, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.70349031437119, -6.6436875, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bd32563-1904-44a0-84aa-f5143a516b2d}, !- Handle
  Surface 3382,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {658f15a0-fe92-4634-b3f3-4a1b0a05ac3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e300fb0d-7058-4d44-b9bb-aa41f9b52a48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70349031437119, -6.6436875, 4.2672,   !- X,Y,Z Vertex 1 {m}
  3.70349031437156, -3.14325, 4.2672,     !- X,Y,Z Vertex 2 {m}
  1.30108587314429, -3.14325, 4.2672,     !- X,Y,Z Vertex 3 {m}
  1.30108587314392, -6.6436875, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7692eec9-e89d-47b3-8754-ef3b965ecdef}, !- Handle
  Surface 3383,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {658f15a0-fe92-4634-b3f3-4a1b0a05ac3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40bf276c-9a96-429a-ac16-16a3302aa861}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30108587314392, -6.6436875, 4.2672,   !- X,Y,Z Vertex 1 {m}
  1.30108587314429, -3.14325, 4.2672,     !- X,Y,Z Vertex 2 {m}
  0, -3.14325, 4.2672,                    !- X,Y,Z Vertex 3 {m}
  0, -6.6436875, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d04979f4-99c2-453a-bd51-ce1f4d5ab786}, !- Handle
  Surface 3384,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {658f15a0-fe92-4634-b3f3-4a1b0a05ac3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {561218eb-52a1-4966-b66d-b92231971d9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0626625, -1.1487651738999, 4.2672,    !- X,Y,Z Vertex 1 {m}
  6.0626625, 0, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  3.703490314371, 0, 4.2672,              !- X,Y,Z Vertex 3 {m}
  3.703490314371, -1.1487651738999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc93bd5f-5110-489c-bf65-93bf54e1937d}, !- Handle
  Surface 3385,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d74e84cd-c324-4297-ac39-12ef289d49d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbec576b-a9da-4ad6-8c66-3f3fec0e4221}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6596875, 4.07543904860019, 4.2672,    !- X,Y,Z Vertex 1 {m}
  7.6596875, 5.24268504166218, 4.2672,    !- X,Y,Z Vertex 2 {m}
  7.2327697028269, 5.24268504166218, 4.2672, !- X,Y,Z Vertex 3 {m}
  7.2327697028269, 4.07543904860019, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bc5a85f-648a-40ef-a714-4abacc5831d8}, !- Handle
  Surface 3386,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d74e84cd-c324-4297-ac39-12ef289d49d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc1bd3a6-88ca-4d3d-aa7e-95dfc9c60b2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6596875, 0, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  7.6596875, 4.07543904860019, 4.2672,    !- X,Y,Z Vertex 2 {m}
  7.2327697028269, 4.07543904860019, 4.2672, !- X,Y,Z Vertex 3 {m}
  7.2327697028269, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17522490-bcfc-4144-af6b-c171abe5237e}, !- Handle
  Surface 3387,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36574200-8966-4099-bf70-d1e772f24ddb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59abf297-307d-467a-b94a-c4d4f2a665a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.55350700996158, -5.24268504166218, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.55350700996158, -1.16724599306205, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, -1.16724599306205, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0, -5.24268504166218, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b5b2eb0-904e-4a85-a0ae-88b4562486c9}, !- Handle
  Surface 3388,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef63949c-9d8c-4f99-83d9-780c67eef10d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.87561922156648, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  2.4558625, 0, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  2.4558625, 3.17053323677136, 4.2672,    !- X,Y,Z Vertex 4 {m}
  -1.20240045957119, 3.17053323677136, 4.2672, !- X,Y,Z Vertex 5 {m}
  -1.20240045957119, -3.87561922156648, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9a660866-81fd-442d-87b0-8cf5e415370e}, !- Handle
  Surface 3389,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aad7ec5f-2d78-4ce8-afb0-4b7c09644817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.5425375000002, -9.11830426322865, 4.2672, !- X,Y,Z Vertex 1 {m}
  -35.5425374999999, -5.0428652146285, 4.2672, !- X,Y,Z Vertex 2 {m}
  -37.0433804900384, -5.0428652146285, 4.2672, !- X,Y,Z Vertex 3 {m}
  -37.0433804900384, -9.11830426322865, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22d5f909-ab58-4bbe-9476-59c1043b8d00}, !- Handle
  Surface 3390,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d677d1ec-72db-49ba-a93e-6f79bde08366}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5634148968323, -9.11830426322865, 4.2672, !- X,Y,Z Vertex 1 {m}
  -27.5634148968323, -5.6194542632287, 4.2672, !- X,Y,Z Vertex 2 {m}
  -29.1074679900391, -5.6194542632287, 4.2672, !- X,Y,Z Vertex 3 {m}
  -29.1074679900391, -9.11830426322865, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7e6c321-1c38-4187-bfda-844e3b035d47}, !- Handle
  Surface 3391,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d45805aa-e6ff-4713-b5dc-e0636d47239d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.1074679900391, -9.11830426322865, 4.2672, !- X,Y,Z Vertex 1 {m}
  -29.1074679900391, -5.6194542632287, 4.2672, !- X,Y,Z Vertex 2 {m}
  -27.5634148968323, -5.6194542632287, 4.2672, !- X,Y,Z Vertex 3 {m}
  -27.5634148968323, -3.87561922156648, 4.2672, !- X,Y,Z Vertex 4 {m}
  -1.20240045957119, -3.87561922156648, 4.2672, !- X,Y,Z Vertex 5 {m}
  -1.20240045957119, 3.17053323677136, 4.2672, !- X,Y,Z Vertex 6 {m}
  -37.0433804900384, 3.17053323677136, 4.2672, !- X,Y,Z Vertex 7 {m}
  -37.0433804900384, 1.3337957367713, 4.2672, !- X,Y,Z Vertex 8 {m}
  -35.5425375000002, 1.3337957367713, 4.2672, !- X,Y,Z Vertex 9 {m}
  -35.5425375000002, -9.11830426322865, 4.2672; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {ef072c30-31ba-42c6-8638-0a9e9be48d64}, !- Handle
  Surface 3392,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {009adcde-6ade-4bfd-b867-ee74c111c190}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.0433804900384, -2.65617660235423, 4.2672, !- X,Y,Z Vertex 1 {m}
  -35.5425374999999, -2.65617660235421, 4.2672, !- X,Y,Z Vertex 2 {m}
  -35.5425375000002, 1.3337957367713, 4.2672, !- X,Y,Z Vertex 3 {m}
  -37.0433804900384, 1.3337957367713, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0798ea16-fcfb-4026-b67a-e43173abc4f7}, !- Handle
  Surface 3393,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78c53953-8585-4cd8-a947-488528321644}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a7c3a9b-5ffb-4cb3-a3bb-75eeeda4a065}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1042719067939, -1.74383504166225, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.1042719067939, 0, 4.2672,             !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -1.74383504166225, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68c97e94-7dd4-467e-9c00-0e40c60bf0f2}, !- Handle
  Surface 3394,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41ff73bd-7b28-43d2-a1f1-9e051f66af02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53d009e0-83c9-4035-92e5-58319a61fd30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.114925, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.57694628303883, -5.114925, 0,        !- X,Y,Z Vertex 3 {m}
  -2.57694628303883, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45066fc5-b9ab-4722-9aa8-fa2f15103be6}, !- Handle
  Surface 3395,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b89c6d70-8701-410f-bdb8-38d540225a9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea5f4610-e403-42ee-8e67-6d3fd99d266f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.59194188845516, 6.79391517389989, 0,  !- X,Y,Z Vertex 1 {m}
  9.59194188845516, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.359172185629, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.359172185629, 6.79391517389989, 0;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d417c03-3c61-4e19-87b3-6a9347b9e15e}, !- Handle
  Surface 3396,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b89c6d70-8701-410f-bdb8-38d540225a9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de30fe0a-7ac5-4dd0-828e-d62849e0fe92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.359172185629, 6.79391517389989, 0,    !- X,Y,Z Vertex 1 {m}
  2.359172185629, 1.14876517389989, 0,    !- X,Y,Z Vertex 2 {m}
  0, 1.1487651738999, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 6.79391517389989, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6785b18-af25-42bf-899d-25089332d569}, !- Handle
  Surface 3397,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {217aa582-f40b-4b84-a39d-dd100c07705f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1e69102-95cb-408a-8b0c-7a9030987b37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4812677971731, -3.23197011056487, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.48126779717412, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.23197011056487, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {887aef1d-0006-4893-ae0e-490195bd03c4}, !- Handle
  Surface 3398,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {217aa582-f40b-4b84-a39d-dd100c07705f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f130fbfc-1b5b-4c7b-b3ca-bb9741c8287d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  3.48126779717291, -4.62023308500648e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.48126779717291, -2.38668861227434, 0, !- X,Y,Z Vertex 3 {m}
  0, -2.38668861227434, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b37fa65a-2e47-4353-8695-22d2da9980ec}, !- Handle
  Surface 3399,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {217aa582-f40b-4b84-a39d-dd100c07705f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fba07723-5f05-4246-9353-bf16cafdfc2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.71810335931511, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.71810335931511, -3.23197011056487, 0, !- X,Y,Z Vertex 2 {m}
  3.4812677971731, -3.23197011056487, 0,  !- X,Y,Z Vertex 3 {m}
  3.48126779717291, -4.62023308500648e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88142481-4e5a-4282-99a2-e0063bec65c4}, !- Handle
  Surface 3400,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e17be181-e39f-4503-97e3-e322c4f5f639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b204558-8a9b-42be-814d-a88579ac613a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.12934405297396, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -2.12934405297396, -2.7686, 0,          !- X,Y,Z Vertex 2 {m}
  -2.97665286164601, -2.7686, 0,          !- X,Y,Z Vertex 3 {m}
  -2.97665286164601, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00c95682-8cb8-4c6c-bcd5-849ac57a4be8}, !- Handle
  Surface 3401,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ce2d040-1dab-4f0e-8744-4f61fc7f749b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {205132f3-cf2e-4428-bd28-ec6993b7971d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.7686, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.97665286164435, -2.7686, 0,          !- X,Y,Z Vertex 3 {m}
  -2.97665286164435, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {009adcde-6ade-4bfd-b867-ee74c111c190}, !- Handle
  Surface 3402,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f580cc7a-aa6f-45c8-9a24-ce2c3e5e2301}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef072c30-31ba-42c6-8638-0a9e9be48d64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.98997233912553, 0,                !- X,Y,Z Vertex 2 {m}
  -1.50084299003815, -3.98997233912553, 0, !- X,Y,Z Vertex 3 {m}
  -1.50084299003815, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec02ef8b-4071-48af-903b-0fc9cdb98b75}, !- Handle
  Surface 3403,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8af415a0-9897-440b-b4ae-f539f2827ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dab2af2-de60-4008-9c32-e2bb152eecfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.98997233912553, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -1.23683556213711, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -1.23683556213711, -3.98997233912553, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b32289e2-b04e-4b79-8590-e7ff1f6eb8b5}, !- Handle
  Surface 3404,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8af415a0-9897-440b-b4ae-f539f2827ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5061383b-1cca-42dc-a2e9-00e9c675ba1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.98997233912553, 0,                !- X,Y,Z Vertex 2 {m}
  -1.23683556214201, -3.98997233912553, 0, !- X,Y,Z Vertex 3 {m}
  -1.23683556214201, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {347a7945-c47f-415a-b632-bea3691e287a}, !- Handle
  Surface 3405,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {159f52a2-5a1f-4ce3-ba36-0abcc07841e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab1407fa-38db-4e2a-aa05-db26958be90a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.98807289716747, -5.82670983912553, 4.2672, !- X,Y,Z Vertex 1 {m}
  -0.98807289716747, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -37.8214048376019, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -37.8214048376019, -1.8367375, 4.2672,  !- X,Y,Z Vertex 4 {m}
  -28.9560572412667, -1.8367375, 4.2672,  !- X,Y,Z Vertex 5 {m}
  -28.9560572412667, -5.82670983912553, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {49e784c4-be80-41ec-b4e3-6da31176def2}, !- Handle
  Surface 3406,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed9d38a4-8ce8-436a-bfa6-8e6bdafe8aed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3db15872-cbc2-42c6-a5f0-5dadce93b1f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 2 {m}
  -9.03081254209477, -5.64514999999994, 0, !- X,Y,Z Vertex 3 {m}
  -9.03081254209477, -4.22433749999998, 0, !- X,Y,Z Vertex 4 {m}
  -10.0595125420948, -4.22433749999998, 0, !- X,Y,Z Vertex 5 {m}
  -10.0595125420948, 1.15505827125162e-014, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9b204558-8a9b-42be-814d-a88579ac613a}, !- Handle
  Surface 3407,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed9d38a4-8ce8-436a-bfa6-8e6bdafe8aed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88142481-4e5a-4282-99a2-e0063bec65c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7686, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -0.847308808671494, 0, 4.2672,          !- X,Y,Z Vertex 3 {m}
  -0.847308808671494, -2.7686, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffe73b6e-6373-47f8-bcc5-fa5074e03776}, !- Handle
  Surface 3408,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {abf88709-1751-4e03-8384-a0706e5666e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1decaa20-158a-4b2f-8628-cefaea518112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7686, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.12934405297452, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -2.12934405297452, -2.7686, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92e2c150-2654-4235-b996-4a99456fb37f}, !- Handle
  Surface 3409,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0d69602-0925-4e09-aab8-9cd5c0250e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f474fdd-7a36-4f9c-95a1-770858540851}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.21319450996157, -1.8367375, 4.2672,   !- X,Y,Z Vertex 1 {m}
  9.21319450996157, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  7.23276970282616, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  7.23276970282662, -1.8367375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea5f4610-e403-42ee-8e67-6d3fd99d266f}, !- Handle
  Surface 3410,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0d69602-0925-4e09-aab8-9cd5c0250e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45066fc5-b9ab-4722-9aa8-fa2f15103be6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23276970282616, -6.7939151738999, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.23276970282616, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -6.7939151738999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4467f16-7b1d-4fe7-aa84-f5a95305c096}, !- Handle
  Surface 3411,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0d69602-0925-4e09-aab8-9cd5c0250e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85e3cf98-213c-4405-81a9-66a70c902fc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.21319450996157, -5.82670983912553, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.21319450996157, -1.8367375, 4.2672,   !- X,Y,Z Vertex 2 {m}
  7.23276970282662, -1.8367375, 4.2672,   !- X,Y,Z Vertex 3 {m}
  7.23276970282662, -5.82670983912553, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07f2d2f6-7f0b-4962-ab13-3db034b5fc79}, !- Handle
  Surface 3412,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0d69602-0925-4e09-aab8-9cd5c0250e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de1d78e-3bc4-4c1c-a81e-46d2e5fc3baf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.21319450996157, -7.04615245833783, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.21319450996157, -5.82670983912553, 4.2672, !- X,Y,Z Vertex 2 {m}
  7.23276970282662, -5.82670983912553, 4.2672, !- X,Y,Z Vertex 3 {m}
  7.2327697028269, -7.04615245833783, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f466a63-3da2-4e6c-901e-2c1f20675aa8}, !- Handle
  Surface 3413,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d0917f8-24fc-4e25-82ea-dc294f0a0504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {728f27f6-334d-4731-8251-35f2515838c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515000000001, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -12.1888565950687, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -12.1888565950687, -4.22433749999998, 4.2672, !- X,Y,Z Vertex 4 {m}
  -11.1601565950687, -4.22433749999998, 4.2672, !- X,Y,Z Vertex 5 {m}
  -11.1601565950687, -5.64515000000001, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {de30fe0a-7ac5-4dd0-828e-d62849e0fe92}, !- Handle
  Surface 3414,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9f0c38e-ff00-41ad-9237-5f296432fbc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d417c03-3c61-4e19-87b3-6a9347b9e15e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.71607440792857, -5.64515000000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.71607440792857, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  6.35690222230013, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  6.35690222230013, -5.64515000000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49422920-1d50-45f1-aeb0-697d0a91855c}, !- Handle
  Surface 3415,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9f0c38e-ff00-41ad-9237-5f296432fbc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6e38c4c-c8f3-41de-a2ed-a13d7c9254e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.35690222230013, -5.64515000000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.35690222230013, -1.83673750000002, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.08984940792894, -1.8367375, 4.2672,   !- X,Y,Z Vertex 3 {m}
  2.08984940792894, -5.64515000000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Handle
  P2 1.Parking Garage,                    !- Name
  {245171c8-73f2-49ae-9ca4-ea1fb59fd52f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  98.7483133901005,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {442caf25-51c9-40a9-93c2-a979abbb0281}, !- Building Story Name
  {61a383b2-7263-486e-b582-3227a6a76306}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {58f6fd06-99c5-498e-b38c-a89a5fa9f048}, !- Handle
  Surface 3416,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20d7fd1c-3528-4f3e-a049-3e9a695f7d2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.4825447242466, 20.3438125, 0,       !- X,Y,Z Vertex 1 {m}
  -70.482544724247, 14.6986625, 0,        !- X,Y,Z Vertex 2 {m}
  -77.176332816318, 14.6986625, 0,        !- X,Y,Z Vertex 3 {m}
  -77.176332816318, 20.3438125, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b5c4687-2703-4948-bcc7-e0258d8418b9}, !- Handle
  Surface 3417,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {919ac1cf-66a4-4335-b3d1-7d61d35af52d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78921718368201, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  2.78921718368201, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eb28013-39ef-459d-9784-a271d09bb52b}, !- Handle
  Surface 3418,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {124c02cc-0a9e-48be-ad7d-56a4d142b1c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78921718368201, -13.623925, 3.3528,   !- X,Y,Z Vertex 1 {m}
  2.78921718368201, -13.623925, 0,        !- X,Y,Z Vertex 2 {m}
  2.78921718368201, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.78921718368201, 0, 3.3528;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09a53757-80f0-4418-a06e-732219efe1a2}, !- Handle
  Surface 3419,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -77.176332816318, -13.623925, 3.3528,   !- X,Y,Z Vertex 1 {m}
  -77.176332816318, -13.623925, 0,        !- X,Y,Z Vertex 2 {m}
  2.78921718368201, -13.623925, 0,        !- X,Y,Z Vertex 3 {m}
  2.78921718368201, -13.623925, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff2597db-29d0-4dc0-a98c-2d9b82d8cbd2}, !- Handle
  Surface 3420,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -77.176332816318, -8.54422073677136, 3.3528, !- X,Y,Z Vertex 1 {m}
  -77.176332816318, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -77.176332816318, -13.623925, 0,        !- X,Y,Z Vertex 3 {m}
  -77.176332816318, -13.623925, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9154c8b2-d664-4092-9066-b23bde7f7b23}, !- Handle
  Surface 3421,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ae71616-4c97-4d18-8146-a5e4d71362c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.230895316318, -8.54422073677136, 3.3528, !- X,Y,Z Vertex 1 {m}
  -69.230895316318, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  -77.176332816318, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -77.176332816318, -8.54422073677136, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddaab300-2eb2-40f7-b2f2-93532dbdd6f4}, !- Handle
  Surface 3422,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9f078b8-ff21-4972-9352-f2492eae047b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.230895316318, -3.20363326526141, 3.3528, !- X,Y,Z Vertex 1 {m}
  -69.230895316318, -3.20363326526141, 0, !- X,Y,Z Vertex 2 {m}
  -69.230895316318, -8.54422073677136, 0, !- X,Y,Z Vertex 3 {m}
  -69.230895316318, -8.54422073677136, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbad8ea3-c51c-4917-bd09-d3e53c0d1541}, !- Handle
  Surface 3423,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4db8471-7f91-4826-8fe1-349a2474a9d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -77.176332816318, -3.20363326526141, 3.3528, !- X,Y,Z Vertex 1 {m}
  -77.176332816318, -3.20363326526141, 0, !- X,Y,Z Vertex 2 {m}
  -69.230895316318, -3.20363326526141, 0, !- X,Y,Z Vertex 3 {m}
  -69.230895316318, -3.20363326526141, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dd13e5a-c871-4316-9f7a-3bb812043236}, !- Handle
  Surface 3424,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -77.176332816318, 20.3438125, 3.3528,   !- X,Y,Z Vertex 1 {m}
  -77.176332816318, 20.3438125, 0,        !- X,Y,Z Vertex 2 {m}
  -77.176332816318, -3.20363326526141, 0, !- X,Y,Z Vertex 3 {m}
  -77.176332816318, -3.20363326526141, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80b491b3-f1aa-4a2b-826e-a875d745471e}, !- Handle
  Surface 3425,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.4772447242466, 20.3438125, 3.3528,  !- X,Y,Z Vertex 1 {m}
  -53.4772447242466, 20.3438125, 0,       !- X,Y,Z Vertex 2 {m}
  -77.176332816318, 20.3438125, 0,        !- X,Y,Z Vertex 3 {m}
  -77.176332816318, 20.3438125, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8524d69-faba-4563-9ae5-0d2410bcc2b0}, !- Handle
  Surface 3426,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29d2eb45-bb24-48d2-ad6d-a252f2ae3e8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.4772447242466, 14.6986625, 3.3528,  !- X,Y,Z Vertex 1 {m}
  -53.4772447242466, 14.6986625, 0,       !- X,Y,Z Vertex 2 {m}
  -53.4772447242466, 20.3438125, 0,       !- X,Y,Z Vertex 3 {m}
  -53.4772447242466, 20.3438125, 3.3528;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df8f5028-c615-455d-bc41-ce86f5c375ae}, !- Handle
  Surface 3427,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9db39725-e8e3-4160-94eb-e74881e28689}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.7633322242466, 14.6986625, 3.3528,  !- X,Y,Z Vertex 1 {m}
  -43.7633322242466, 14.6986625, 0,       !- X,Y,Z Vertex 2 {m}
  -53.4772447242466, 14.6986625, 0,       !- X,Y,Z Vertex 3 {m}
  -53.4772447242466, 14.6986625, 3.3528;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {490be5f9-d79f-4c95-811b-f7a1078c8f20}, !- Handle
  Surface 3428,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15f476cd-a342-4f26-9f48-7cc0746df4a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.7633322242466, 20.3438125, 3.3528,  !- X,Y,Z Vertex 1 {m}
  -43.7633322242466, 20.3438125, 0,       !- X,Y,Z Vertex 2 {m}
  -43.7633322242466, 14.6986625, 0,       !- X,Y,Z Vertex 3 {m}
  -43.7633322242466, 14.6986625, 3.3528;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1c05210-b8a3-44c5-a66f-ac4e053495d7}, !- Handle
  Surface 3429,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42793281631799, 20.3438125, 3.3528,  !- X,Y,Z Vertex 1 {m}
  -7.42793281631799, 20.3438125, 0,       !- X,Y,Z Vertex 2 {m}
  -43.7633322242466, 20.3438125, 0,       !- X,Y,Z Vertex 3 {m}
  -43.7633322242466, 20.3438125, 3.3528;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2125e92-a7fb-45f0-a450-c65489ccc5d6}, !- Handle
  Surface 3430,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e014abb-ce1d-4d53-b164-0fa5df809b34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42793281631799, 6.53891249999999, 3.3528, !- X,Y,Z Vertex 1 {m}
  -7.42793281631799, 6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  -7.42793281631799, 20.3438125, 0,       !- X,Y,Z Vertex 3 {m}
  -7.42793281631799, 20.3438125, 3.3528;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7c51a94-ccf1-4d7e-90bc-9db45bdbc940}, !- Handle
  Surface 3431,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52252355-9d57-4d48-9ab8-b15046b7c5f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42793281631799, 0, 3.3528,           !- X,Y,Z Vertex 1 {m}
  -7.42793281631799, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.42793281631799, 6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -7.42793281631799, 6.53891249999999, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07129a70-d588-4d79-93df-f1b046f778c5}, !- Handle
  Surface 3432,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73cf6eef-faad-42b6-affe-daf1d6bc394a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.97524531631799, 0, 3.3528,           !- X,Y,Z Vertex 1 {m}
  -4.97524531631799, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.42793281631799, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.42793281631799, 0, 3.3528;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8559a5-a01d-4d62-9f80-875118380c77}, !- Handle
  Surface 3433,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dd289b5-22e3-4723-8da8-fb76059844c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, 0, 3.3528,                      !- X,Y,Z Vertex 1 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.97524531631799, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.97524531631799, 0, 3.3528;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c1065fc-1d72-4195-a12b-531501cea734}, !- Handle
  Surface 3434,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {131a7281-ec08-48eb-98b7-d7b5869e43d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 3.3528;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24b6132f-35de-4df2-8218-7e8011c5c77f}, !- Handle
  Surface 3435,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {437c4ce5-2b8d-4065-8ac8-9e9104ca1fc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78921718368201, -13.623925, 3.3528,   !- X,Y,Z Vertex 1 {m}
  2.78921718368201, 0, 3.3528,            !- X,Y,Z Vertex 2 {m}
  -7.42793281631799, 0, 3.3528,           !- X,Y,Z Vertex 3 {m}
  -7.42793281631799, 20.3438125, 3.3528,  !- X,Y,Z Vertex 4 {m}
  -43.7633322242466, 20.3438125, 3.3528,  !- X,Y,Z Vertex 5 {m}
  -43.7633322242466, 14.6986625, 3.3528,  !- X,Y,Z Vertex 6 {m}
  -53.4772447242466, 14.6986625, 3.3528,  !- X,Y,Z Vertex 7 {m}
  -53.4772447242466, 20.3438125, 3.3528,  !- X,Y,Z Vertex 8 {m}
  -77.176332816318, 20.3438125, 3.3528,   !- X,Y,Z Vertex 9 {m}
  -77.176332816318, -3.20363326526141, 3.3528, !- X,Y,Z Vertex 10 {m}
  -69.230895316318, -3.20363326526141, 3.3528, !- X,Y,Z Vertex 11 {m}
  -69.230895316318, -8.54422073677136, 3.3528, !- X,Y,Z Vertex 12 {m}
  -77.176332816318, -8.54422073677136, 3.3528, !- X,Y,Z Vertex 13 {m}
  -77.176332816318, -13.623925, 3.3528;   !- X,Y,Z Vertex 14 {m}

OS:Space,
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Handle
  P2 1.Parking Garage 1,                  !- Name
  {245171c8-73f2-49ae-9ca4-ea1fb59fd52f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115.078905573783,                       !- X Origin {m}
  15.753363667448,                        !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {442caf25-51c9-40a9-93c2-a979abbb0281}, !- Building Story Name
  {99f74fc5-e78b-4c99-a135-a01c0ccaae99}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {16bdf0e7-1ad2-4cfd-b8dc-58f4034a8703}, !- Handle
  Surface 3436,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a43c7cc9-d3db-4a05-a174-3d9c0786807e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.7201750000005, 22.317075, 0,        !- X,Y,Z Vertex 1 {m}
  -21.7201750000005, 20.1628375, 0,       !- X,Y,Z Vertex 2 {m}
  -23.758525, 20.1628375, 0,              !- X,Y,Z Vertex 3 {m}
  -23.758525, 22.317075, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0f038dc-b18b-4f3d-9b96-b75a3bd00bcc}, !- Handle
  Surface 3437,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.541375, 0, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  -13.541375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {124c02cc-0a9e-48be-ad7d-56a4d142b1c8}, !- Handle
  Surface 3438,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6eb28013-39ef-459d-9784-a271d09bb52b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.541375, 13.623925, 3.3528,          !- X,Y,Z Vertex 1 {m}
  -13.541375, 13.623925, 0,               !- X,Y,Z Vertex 2 {m}
  -13.541375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -13.541375, 0, 3.3528;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae837552-4c2c-4da7-b0dc-237e617efd55}, !- Handle
  Surface 3439,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dbb45fc-a78d-4cd7-83cd-4c1621e79bc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.541375, 20.1628375, 3.3528,         !- X,Y,Z Vertex 1 {m}
  -13.541375, 20.1628375, 0,              !- X,Y,Z Vertex 2 {m}
  -13.541375, 13.623925, 0,               !- X,Y,Z Vertex 3 {m}
  -13.541375, 13.623925, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7e9466a-1b0b-46b0-9099-e67fce33fd64}, !- Handle
  Surface 3440,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {591b5b2c-1c65-43e6-8c58-7b04c5e1cca5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.330592183682, 20.1628375, 3.3528,   !- X,Y,Z Vertex 1 {m}
  -16.330592183682, 20.1628375, 0,        !- X,Y,Z Vertex 2 {m}
  -13.541375, 20.1628375, 0,              !- X,Y,Z Vertex 3 {m}
  -13.541375, 20.1628375, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fbcc3e3-672d-4e78-a9ee-830bdaeb16b6}, !- Handle
  Surface 3441,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beb7d7a7-23aa-44f2-8d1f-ea25633d42a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.743592183682, 20.1628375, 3.3528,   !- X,Y,Z Vertex 1 {m}
  -18.743592183682, 20.1628375, 0,        !- X,Y,Z Vertex 2 {m}
  -16.330592183682, 20.1628375, 0,        !- X,Y,Z Vertex 3 {m}
  -16.330592183682, 20.1628375, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5c57330-234e-4467-a8ee-a4f3622fa179}, !- Handle
  Surface 3442,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ebb7185-08d2-479e-885d-530e86482a49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.3058375, 20.1628375, 3.3528,        !- X,Y,Z Vertex 1 {m}
  -21.3058375, 20.1628375, 0,             !- X,Y,Z Vertex 2 {m}
  -18.743592183682, 20.1628375, 0,        !- X,Y,Z Vertex 3 {m}
  -18.743592183682, 20.1628375, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fcaa03f-201b-4901-a604-ddce366d049b}, !- Handle
  Surface 3443,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {588966c1-6d8d-4fbe-b826-b10ab8d2a357}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.758525, 20.1628375, 3.3528,         !- X,Y,Z Vertex 1 {m}
  -23.758525, 20.1628375, 0,              !- X,Y,Z Vertex 2 {m}
  -21.3058375, 20.1628375, 0,             !- X,Y,Z Vertex 3 {m}
  -21.3058375, 20.1628375, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e014abb-ce1d-4d53-b164-0fa5df809b34}, !- Handle
  Surface 3444,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2125e92-a7fb-45f0-a450-c65489ccc5d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.758525, 33.9677375, 3.3528,         !- X,Y,Z Vertex 1 {m}
  -23.758525, 33.9677375, 0,              !- X,Y,Z Vertex 2 {m}
  -23.758525, 20.1628375, 0,              !- X,Y,Z Vertex 3 {m}
  -23.758525, 20.1628375, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dca6f43-8a05-4e25-b791-882e8be6454c}, !- Handle
  Surface 3445,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.6654125, 33.9677375, 3.3528,         !- X,Y,Z Vertex 1 {m}
  -2.6654125, 33.9677375, 0,              !- X,Y,Z Vertex 2 {m}
  -23.758525, 33.9677375, 0,              !- X,Y,Z Vertex 3 {m}
  -23.758525, 33.9677375, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c253176-4a4c-4d0a-88f3-1ba23bb749a5}, !- Handle
  Surface 3446,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.6654125, 20.1628375, 3.3528,         !- X,Y,Z Vertex 1 {m}
  -2.6654125, 20.1628375, 0,              !- X,Y,Z Vertex 2 {m}
  -2.6654125, 33.9677375, 0,              !- X,Y,Z Vertex 3 {m}
  -2.6654125, 33.9677375, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea4f8e7-7aed-45de-9396-a5892a5221a5}, !- Handle
  Surface 3447,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.1628375, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  0, 20.1628375, 0,                       !- X,Y,Z Vertex 2 {m}
  -2.6654125, 20.1628375, 0,              !- X,Y,Z Vertex 3 {m}
  -2.6654125, 20.1628375, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29386f78-dd66-4b94-a088-0b70115e937b}, !- Handle
  Surface 3448,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 20.1628375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 20.1628375, 3.3528;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06740673-b425-4583-9c41-3e8c62110cf1}, !- Handle
  Surface 3449,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {329d0ba9-a0a5-430b-bddb-011d8243cd5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 20.1628375, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  -2.6654125, 20.1628375, 3.3528,         !- X,Y,Z Vertex 3 {m}
  -2.6654125, 33.9677375, 3.3528,         !- X,Y,Z Vertex 4 {m}
  -23.758525, 33.9677375, 3.3528,         !- X,Y,Z Vertex 5 {m}
  -23.758525, 20.1628375, 3.3528,         !- X,Y,Z Vertex 6 {m}
  -13.541375, 20.1628375, 3.3528,         !- X,Y,Z Vertex 7 {m}
  -13.541375, 0, 3.3528;                  !- X,Y,Z Vertex 8 {m}

OS:Space,
  {53833d57-f9d8-420e-9320-8f4ed0195c08}, !- Handle
  P2 1.Stairs,                            !- Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.5719805737825,                       !- X Origin {m}
  20.8330679306766,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {442caf25-51c9-40a9-93c2-a979abbb0281}, !- Building Story Name
  {60ab3303-7bd9-4151-a311-d7717f563dcc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {89d034df-2993-4306-8c5f-f22ba0761127}, !- Handle
  Surface 3450,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53833d57-f9d8-420e-9320-8f4ed0195c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6738a601-61e4-4ea5-8995-82241cac11e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 5.34058747150995, 0,         !- X,Y,Z Vertex 1 {m}
  7.9454375, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.34058747150995, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eeb2946-0a29-445c-bd41-0e4eb48a7f0c}, !- Handle
  Surface 3451,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53833d57-f9d8-420e-9320-8f4ed0195c08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.34058747150995, 3.3528,            !- X,Y,Z Vertex 1 {m}
  0, 5.34058747150995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4db8471-7f91-4826-8fe1-349a2474a9d9}, !- Handle
  Surface 3452,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53833d57-f9d8-420e-9320-8f4ed0195c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbad8ea3-c51c-4917-bd09-d3e53c0d1541}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 5.34058747150995, 3.3528,    !- X,Y,Z Vertex 1 {m}
  7.9454375, 5.34058747150995, 0,         !- X,Y,Z Vertex 2 {m}
  0, 5.34058747150995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.34058747150995, 3.3528;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9f078b8-ff21-4972-9352-f2492eae047b}, !- Handle
  Surface 3453,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53833d57-f9d8-420e-9320-8f4ed0195c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddaab300-2eb2-40f7-b2f2-93532dbdd6f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 0, 3.3528,                   !- X,Y,Z Vertex 1 {m}
  7.9454375, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  7.9454375, 5.34058747150995, 0,         !- X,Y,Z Vertex 3 {m}
  7.9454375, 5.34058747150995, 3.3528;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ae71616-4c97-4d18-8146-a5e4d71362c6}, !- Handle
  Surface 3454,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53833d57-f9d8-420e-9320-8f4ed0195c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9154c8b2-d664-4092-9066-b23bde7f7b23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.9454375, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  7.9454375, 0, 3.3528;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {914c591f-3117-4722-8c76-f37f170c955a}, !- Handle
  Surface 3455,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53833d57-f9d8-420e-9320-8f4ed0195c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {182bae65-5925-4966-b2f8-b4a3d169f037}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 0, 3.3528,                   !- X,Y,Z Vertex 1 {m}
  7.9454375, 5.34058747150995, 3.3528,    !- X,Y,Z Vertex 2 {m}
  0, 5.34058747150995, 3.3528,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2b7eec2d-52bb-40f1-9148-4568ded1ecb7}, !- Handle
  P2 1.Elevator 1,                        !- Name
  {f794c727-ec41-45b6-b459-7b54c838c901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.3203805737825,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {442caf25-51c9-40a9-93c2-a979abbb0281}, !- Building Story Name
  {4acd07f4-c242-4458-b114-fe80212aa95e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f262385f-7eb5-4e65-a42e-84f932f4b7a4}, !- Handle
  Surface 3456,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b7eec2d-52bb-40f1-9148-4568ded1ecb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5fd058c-d36b-4005-a1a4-d5b9aa54ca29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  2.4526875, -6.53891249999999, 0,        !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {588966c1-6d8d-4fbe-b826-b10ab8d2a357}, !- Handle
  Surface 3457,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b7eec2d-52bb-40f1-9148-4568ded1ecb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fcaa03f-201b-4901-a604-ddce366d049b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 3.3528,                   !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0551eb27-f818-4dbd-a207-b53d5eaf0c2a}, !- Handle
  Surface 3458,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b7eec2d-52bb-40f1-9148-4568ded1ecb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a94bca5-8f06-4207-88b2-8c86fccba11d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -6.53891249999999, 3.3528,   !- X,Y,Z Vertex 1 {m}
  2.4526875, -6.53891249999999, 0,        !- X,Y,Z Vertex 2 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  2.4526875, 0, 3.3528;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73cf6eef-faad-42b6-affe-daf1d6bc394a}, !- Handle
  Surface 3459,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b7eec2d-52bb-40f1-9148-4568ded1ecb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07129a70-d588-4d79-93df-f1b046f778c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 3.3528,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  2.4526875, -6.53891249999999, 0,        !- X,Y,Z Vertex 3 {m}
  2.4526875, -6.53891249999999, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52252355-9d57-4d48-9ab8-b15046b7c5f4}, !- Handle
  Surface 3460,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b7eec2d-52bb-40f1-9148-4568ded1ecb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7c51a94-ccf1-4d7e-90bc-9db45bdbc940}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 3.3528;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f71777f3-c6dd-459c-b70c-f2e01ce81dd3}, !- Handle
  Surface 3461,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b7eec2d-52bb-40f1-9148-4568ded1ecb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7850c63d-90e3-42b4-b3f5-efb0d9aa22a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -6.53891249999999, 3.3528,   !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 3.3528,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 3.3528;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0a13bd5e-326d-4b48-ae7e-111c159fab47}, !- Handle
  P2 1.Lobby,                             !- Name
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.7730680737825,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {442caf25-51c9-40a9-93c2-a979abbb0281}, !- Building Story Name
  {f69f2c07-0060-46f8-b4bd-a9d1939a1541}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0c09abd8-530b-4c96-83fc-d04a19bcf9a4}, !- Handle
  Surface 3462,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0a13bd5e-326d-4b48-ae7e-111c159fab47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84ce6e25-f655-4da0-9d0e-5f046df97cd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, 6.53891249999999, 0,  !- X,Y,Z Vertex 1 {m}
  2.56224531631799, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a94bca5-8f06-4207-88b2-8c86fccba11d}, !- Handle
  Surface 3463,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a13bd5e-326d-4b48-ae7e-111c159fab47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0551eb27-f818-4dbd-a207-b53d5eaf0c2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.53891249999999, 3.3528,            !- X,Y,Z Vertex 1 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ebb7185-08d2-479e-885d-530e86482a49}, !- Handle
  Surface 3464,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a13bd5e-326d-4b48-ae7e-111c159fab47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5c57330-234e-4467-a8ee-a4f3622fa179}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, 6.53891249999999, 3.3528, !- X,Y,Z Vertex 1 {m}
  2.56224531631799, 6.53891249999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.53891249999999, 3.3528;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b76b377e-cca4-4383-a4d8-ba811d8c468c}, !- Handle
  Surface 3465,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a13bd5e-326d-4b48-ae7e-111c159fab47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5794c5c9-0ba7-437f-859a-9375edbf9388}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  2.56224531631799, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.56224531631799, 6.53891249999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.56224531631799, 6.53891249999999, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dd289b5-22e3-4723-8da8-fb76059844c1}, !- Handle
  Surface 3466,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a13bd5e-326d-4b48-ae7e-111c159fab47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc8559a5-a01d-4d62-9f80-875118380c77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.56224531631799, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.56224531631799, 0, 3.3528;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c073f620-6280-40fc-8386-0f6f029237a4}, !- Handle
  Surface 3467,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0a13bd5e-326d-4b48-ae7e-111c159fab47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce38f271-0044-4fe3-8552-c18bdc27bb1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  2.56224531631799, 6.53891249999999, 3.3528, !- X,Y,Z Vertex 2 {m}
  0, 6.53891249999999, 3.3528,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {05a0a643-761b-4dc3-83f5-5b4ee2615691}, !- Handle
  P2 1.Elevator,                          !- Name
  {f794c727-ec41-45b6-b459-7b54c838c901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  98.7483133901005,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {442caf25-51c9-40a9-93c2-a979abbb0281}, !- Building Story Name
  {4d09d061-6bba-4740-a436-d3ac32a48a44}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f701185a-5ab3-4bb9-a8b0-3bfdac312469}, !- Handle
  Surface 3468,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {05a0a643-761b-4dc3-83f5-5b4ee2615691}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {263cb712-8cd1-405d-8512-9e8afd23167a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8b924d0-5990-4b97-8b13-bacd4beb4a6b}, !- Handle
  Surface 3469,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05a0a643-761b-4dc3-83f5-5b4ee2615691}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ba1c502-6151-412d-9c62-734752541ede}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 3.3528,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {131a7281-ec08-48eb-98b7-d7b5869e43d8}, !- Handle
  Surface 3470,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05a0a643-761b-4dc3-83f5-5b4ee2615691}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c1065fc-1d72-4195-a12b-531501cea734}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, -6.53891249999999, 3.3528,      !- X,Y,Z Vertex 1 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 3.3528;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5794c5c9-0ba7-437f-859a-9375edbf9388}, !- Handle
  Surface 3471,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05a0a643-761b-4dc3-83f5-5b4ee2615691}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b76b377e-cca4-4383-a4d8-ba811d8c468c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, 0, 3.3528,                      !- X,Y,Z Vertex 1 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.413, -6.53891249999999, 0,           !- X,Y,Z Vertex 3 {m}
  -2.413, -6.53891249999999, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beb7d7a7-23aa-44f2-8d1f-ea25633d42a5}, !- Handle
  Surface 3472,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05a0a643-761b-4dc3-83f5-5b4ee2615691}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fbcc3e3-672d-4e78-a9ee-830bdaeb16b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 3.3528;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32d7b1f2-ae07-414c-8033-890787e78171}, !- Handle
  Surface 3473,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05a0a643-761b-4dc3-83f5-5b4ee2615691}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aacfb90-aeb9-4728-9f86-4e8886197f50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 3.3528,           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 3.3528,                      !- X,Y,Z Vertex 3 {m}
  -2.413, -6.53891249999999, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d63988e8-7d11-40c1-82e4-449d3b176af5}, !- Handle
  P2 1.Stairs 2,                          !- Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.537530573783,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {442caf25-51c9-40a9-93c2-a979abbb0281}, !- Building Story Name
  {c7702145-b90f-4d3c-86a5-b726d9c4a57b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7021838e-d525-4a7f-b463-8aa1178473ae}, !- Handle
  Surface 3474,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d63988e8-7d11-40c1-82e4-449d3b176af5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1fcaa80-12f4-4668-a4e6-eff744947bd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.78921718368201, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.78921718368201, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dbb45fc-a78d-4cd7-83cd-4c1621e79bc7}, !- Handle
  Surface 3475,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d63988e8-7d11-40c1-82e4-449d3b176af5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae837552-4c2c-4da7-b0dc-237e617efd55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 3.3528,           !- X,Y,Z Vertex 1 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {919ac1cf-66a4-4335-b3d1-7d61d35af52d}, !- Handle
  Surface 3476,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d63988e8-7d11-40c1-82e4-449d3b176af5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b5c4687-2703-4948-bcc7-e0258d8418b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.78921718368201, -6.53891249999999, 3.3528, !- X,Y,Z Vertex 1 {m}
  -2.78921718368201, -6.53891249999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53891249999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53891249999999, 3.3528;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ba1c502-6151-412d-9c62-734752541ede}, !- Handle
  Surface 3477,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d63988e8-7d11-40c1-82e4-449d3b176af5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8b924d0-5990-4b97-8b13-bacd4beb4a6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.78921718368201, 0, 3.3528,           !- X,Y,Z Vertex 1 {m}
  -2.78921718368201, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.78921718368201, -6.53891249999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.78921718368201, -6.53891249999999, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {591b5b2c-1c65-43e6-8c58-7b04c5e1cca5}, !- Handle
  Surface 3478,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d63988e8-7d11-40c1-82e4-449d3b176af5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7e9466a-1b0b-46b0-9099-e67fce33fd64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.78921718368201, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.78921718368201, 0, 3.3528;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e785cf60-4bdb-4c2f-a299-d2c8f5b8c910}, !- Handle
  Surface 3479,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d63988e8-7d11-40c1-82e4-449d3b176af5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29d27ec3-835d-4bde-8b8f-dc5f7b41f9b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53891249999999, 3.3528,           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 2 {m}
  -2.78921718368201, 0, 3.3528,           !- X,Y,Z Vertex 3 {m}
  -2.78921718368201, -6.53891249999999, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d5b02f94-2f2b-48c5-b11f-ba06dd0fd298}, !- Handle
  P2 1.Stairs 1,                          !- Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.2710686658545,                       !- X Origin {m}
  49.721101167448,                        !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {442caf25-51c9-40a9-93c2-a979abbb0281}, !- Building Story Name
  {74d777a0-5971-477f-ad45-48a74b7bef90}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {458f0783-f8fb-46e2-aaa1-1b7f73a02a66}, !- Handle
  Surface 3480,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5b02f94-2f2b-48c5-b11f-ba06dd0fd298}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e60fb290-df54-493e-b8e9-dd7d03ea1d85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.71391250000005, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  9.71391250000005, -5.64515, 0,          !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ff7d5b6-4550-416d-b9ac-6769752a83a7}, !- Handle
  Surface 3481,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5b02f94-2f2b-48c5-b11f-ba06dd0fd298}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.71391250000005, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  9.71391250000005, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15f476cd-a342-4f26-9f48-7cc0746df4a6}, !- Handle
  Surface 3482,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5b02f94-2f2b-48c5-b11f-ba06dd0fd298}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {490be5f9-d79f-4c95-811b-f7a1078c8f20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.71391250000005, -5.64515, 3.3528,     !- X,Y,Z Vertex 1 {m}
  9.71391250000005, -5.64515, 0,          !- X,Y,Z Vertex 2 {m}
  9.71391250000005, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.71391250000005, 0, 3.3528;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9db39725-e8e3-4160-94eb-e74881e28689}, !- Handle
  Surface 3483,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5b02f94-2f2b-48c5-b11f-ba06dd0fd298}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df8f5028-c615-455d-bc41-ce86f5c375ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515, 3.3528,                    !- X,Y,Z Vertex 1 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 2 {m}
  9.71391250000005, -5.64515, 0,          !- X,Y,Z Vertex 3 {m}
  9.71391250000005, -5.64515, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29d2eb45-bb24-48d2-ad6d-a252f2ae3e8d}, !- Handle
  Surface 3484,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5b02f94-2f2b-48c5-b11f-ba06dd0fd298}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8524d69-faba-4563-9ae5-0d2410bcc2b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 3.3528;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3d2050a-734e-4b29-b67f-d55c76ac9614}, !- Handle
  Surface 3485,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5b02f94-2f2b-48c5-b11f-ba06dd0fd298}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9498e486-4364-4498-9eeb-d283000d3f45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.71391250000005, -5.64515, 3.3528,     !- X,Y,Z Vertex 1 {m}
  9.71391250000005, 0, 3.3528,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 3.3528;                    !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a61cc9ed-199c-4cb0-a5eb-e8183850d6ab}, !- Handle
  Rendering Color 393,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Space,
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Handle
  P3.Parking Garage,                      !- Name
  {245171c8-73f2-49ae-9ca4-ea1fb59fd52f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  98.7483133901006,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  11.2776,                                !- Z Origin {m}
  {98b99473-0a4f-4e2a-9a3c-a2b683c10ac2}, !- Building Story Name
  {0a5241b3-6aed-4263-b1b7-ee31bff2258d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {437c4ce5-2b8d-4065-8ac8-9e9104ca1fc2}, !- Handle
  Surface 3486,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24b6132f-35de-4df2-8218-7e8011c5c77f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42793281631799, 20.3438125, 0,       !- X,Y,Z Vertex 1 {m}
  -7.42793281631799, 0, 0,                !- X,Y,Z Vertex 2 {m}
  2.78921718368201, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.78921718368201, -13.623925, 0,        !- X,Y,Z Vertex 4 {m}
  -77.176332816318, -13.623925, 0,        !- X,Y,Z Vertex 5 {m}
  -77.176332816318, -8.54422073677135, 0, !- X,Y,Z Vertex 6 {m}
  -69.230895316318, -8.54422073677135, 0, !- X,Y,Z Vertex 7 {m}
  -69.230895316318, -3.2036332652614, 0,  !- X,Y,Z Vertex 8 {m}
  -77.176332816318, -3.2036332652614, 0,  !- X,Y,Z Vertex 9 {m}
  -77.176332816318, 20.3438125, 0,        !- X,Y,Z Vertex 10 {m}
  -53.4772447242466, 20.3438125, 0,       !- X,Y,Z Vertex 11 {m}
  -53.4772447242466, 14.6986625, 0,       !- X,Y,Z Vertex 12 {m}
  -43.7633322242466, 14.6986625, 0,       !- X,Y,Z Vertex 13 {m}
  -43.7633322242466, 20.3438125, 0;       !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {3ca726ea-4f16-411b-936b-3eb22c084ccf}, !- Handle
  Surface 3487,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48e62b27-680e-410d-a8ed-2f5a2df66178}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78921718368201, 0, 3.81,              !- X,Y,Z Vertex 1 {m}
  2.78921718368201, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f6cf4e7-5e4b-4f79-ae79-8a9c9b572086}, !- Handle
  Surface 3488,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {906e22ec-2987-4abf-8bf7-7bd6f67da29a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78921718368201, -13.623925, 3.81,     !- X,Y,Z Vertex 1 {m}
  2.78921718368201, -13.623925, 0,        !- X,Y,Z Vertex 2 {m}
  2.78921718368201, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.78921718368201, 0, 3.81;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e38b698a-b33d-4eb8-884b-5ea1859d10b1}, !- Handle
  Surface 3489,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -77.176332816318, -13.623925, 3.81,     !- X,Y,Z Vertex 1 {m}
  -77.176332816318, -13.623925, 0,        !- X,Y,Z Vertex 2 {m}
  2.78921718368201, -13.623925, 0,        !- X,Y,Z Vertex 3 {m}
  2.78921718368201, -13.623925, 3.81;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7deef14b-3295-4df1-96f9-065164ee6159}, !- Handle
  Surface 3490,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -77.176332816318, -8.54422073677135, 3.81, !- X,Y,Z Vertex 1 {m}
  -77.176332816318, -8.54422073677135, 0, !- X,Y,Z Vertex 2 {m}
  -77.176332816318, -13.623925, 0,        !- X,Y,Z Vertex 3 {m}
  -77.176332816318, -13.623925, 3.81;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {910a9cda-2ae0-4847-8421-567837aaf439}, !- Handle
  Surface 3491,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4eb435e-de31-4834-bd77-1bf38017b955}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.230895316318, -8.54422073677135, 3.81, !- X,Y,Z Vertex 1 {m}
  -69.230895316318, -8.54422073677135, 0, !- X,Y,Z Vertex 2 {m}
  -77.176332816318, -8.54422073677135, 0, !- X,Y,Z Vertex 3 {m}
  -77.176332816318, -8.54422073677135, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36f63ac1-ec6c-48f5-8294-0ffe3ed99130}, !- Handle
  Surface 3492,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {145bcf1e-cbc9-4ada-a0cd-5d7e9eb59f75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.230895316318, -3.2036332652614, 3.81, !- X,Y,Z Vertex 1 {m}
  -69.230895316318, -3.2036332652614, 0,  !- X,Y,Z Vertex 2 {m}
  -69.230895316318, -8.54422073677135, 0, !- X,Y,Z Vertex 3 {m}
  -69.230895316318, -8.54422073677135, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38a93cf2-4b68-4b68-9c86-0d1f0212b2d1}, !- Handle
  Surface 3493,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39bec062-94de-4759-b817-64899b920b51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -77.176332816318, -3.2036332652614, 3.81, !- X,Y,Z Vertex 1 {m}
  -77.176332816318, -3.2036332652614, 0,  !- X,Y,Z Vertex 2 {m}
  -69.230895316318, -3.2036332652614, 0,  !- X,Y,Z Vertex 3 {m}
  -69.230895316318, -3.2036332652614, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c741401e-bf34-4259-bc1a-871513180c97}, !- Handle
  Surface 3494,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -77.176332816318, 20.3438125, 3.81,     !- X,Y,Z Vertex 1 {m}
  -77.176332816318, 20.3438125, 0,        !- X,Y,Z Vertex 2 {m}
  -77.176332816318, -3.2036332652614, 0,  !- X,Y,Z Vertex 3 {m}
  -77.176332816318, -3.2036332652614, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44ecd2e7-6f14-46e0-9a27-1dede9b25f57}, !- Handle
  Surface 3495,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.4772447242466, 20.3438125, 3.81,    !- X,Y,Z Vertex 1 {m}
  -53.4772447242466, 20.3438125, 0,       !- X,Y,Z Vertex 2 {m}
  -77.176332816318, 20.3438125, 0,        !- X,Y,Z Vertex 3 {m}
  -77.176332816318, 20.3438125, 3.81;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d18e8a04-5783-467b-8bc4-c573d932c6ef}, !- Handle
  Surface 3496,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7e5f52d-0d00-4d66-8f7c-85f9c57789fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.4772447242466, 14.6986625, 3.81,    !- X,Y,Z Vertex 1 {m}
  -53.4772447242466, 14.6986625, 0,       !- X,Y,Z Vertex 2 {m}
  -53.4772447242466, 20.3438125, 0,       !- X,Y,Z Vertex 3 {m}
  -53.4772447242466, 20.3438125, 3.81;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4f37cd7-224e-4ec9-a2e1-f322f8c42860}, !- Handle
  Surface 3497,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67a47fd9-cda7-4b47-be82-665fe4d1e2d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.7633322242466, 14.6986625, 3.81,    !- X,Y,Z Vertex 1 {m}
  -43.7633322242466, 14.6986625, 0,       !- X,Y,Z Vertex 2 {m}
  -53.4772447242466, 14.6986625, 0,       !- X,Y,Z Vertex 3 {m}
  -53.4772447242466, 14.6986625, 3.81;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b26a3c5-786b-42e8-abd3-49c398b93316}, !- Handle
  Surface 3498,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a22fc485-c515-4131-8e20-9b002021122e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.7633322242466, 20.3438125, 3.81,    !- X,Y,Z Vertex 1 {m}
  -43.7633322242466, 20.3438125, 0,       !- X,Y,Z Vertex 2 {m}
  -43.7633322242466, 14.6986625, 0,       !- X,Y,Z Vertex 3 {m}
  -43.7633322242466, 14.6986625, 3.81;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d76da70c-1776-49da-b37f-396f9a41c2e3}, !- Handle
  Surface 3499,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42793281631799, 20.3438125, 3.81,    !- X,Y,Z Vertex 1 {m}
  -7.42793281631799, 20.3438125, 0,       !- X,Y,Z Vertex 2 {m}
  -43.7633322242466, 20.3438125, 0,       !- X,Y,Z Vertex 3 {m}
  -43.7633322242466, 20.3438125, 3.81;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d90ac23-65a2-4d47-8c3c-23afdbd6e6bc}, !- Handle
  Surface 3500,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0611251-fa00-415a-9152-9aead234d898}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42793281631799, 6.5389125, 3.81,     !- X,Y,Z Vertex 1 {m}
  -7.42793281631799, 6.5389125, 0,        !- X,Y,Z Vertex 2 {m}
  -7.42793281631799, 20.3438125, 0,       !- X,Y,Z Vertex 3 {m}
  -7.42793281631799, 20.3438125, 3.81;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e059ba7-7aed-469b-a9b4-29c2c0b60062}, !- Handle
  Surface 3501,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {259edbf6-30b7-4d18-b0f1-54faa8ac30c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42793281631799, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -7.42793281631799, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.42793281631799, 6.5389125, 0,        !- X,Y,Z Vertex 3 {m}
  -7.42793281631799, 6.5389125, 3.81;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6489eed0-1052-4268-9b50-3b16521c6746}, !- Handle
  Surface 3502,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {066f56ce-6cb0-4fe2-8f53-3d6d3d3ee64d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.97524531631799, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -4.97524531631799, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.42793281631799, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.42793281631799, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4d07a97-46a5-46ae-8bae-63a637aa6c3e}, !- Handle
  Surface 3503,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bea79578-a45b-4069-a004-68b66335378b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, 0, 3.81,                        !- X,Y,Z Vertex 1 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.97524531631799, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.97524531631799, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94b40766-1dfe-4a66-afe9-d1f2b0724cf8}, !- Handle
  Surface 3504,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b62b7313-9b2d-47a7-bbc6-5c40ec678da0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 3.81;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {380ea12c-8e39-4369-bd20-32a0acc591fb}, !- Handle
  Surface 3505,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed8c52d7-2567-43d4-9b8c-de8b88197032}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42793281631799, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -7.42793281631799, 6.5389125, 3.81,     !- X,Y,Z Vertex 2 {m}
  -10.4405000314114, 6.53891250000001, 3.81, !- X,Y,Z Vertex 3 {m}
  -10.4405000314122, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Handle
  P3.Parking Garage 1,                    !- Name
  {245171c8-73f2-49ae-9ca4-ea1fb59fd52f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115.078905573782,                       !- X Origin {m}
  15.7533636674479,                       !- Y Origin {m}
  11.2776,                                !- Z Origin {m}
  {98b99473-0a4f-4e2a-9a3c-a2b683c10ac2}, !- Building Story Name
  {62bddf2e-b033-498c-9253-9ddf24142211}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {329d0ba9-a0a5-430b-bddb-011d8243cd5d}, !- Handle
  Surface 3506,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06740673-b425-4583-9c41-3e8c62110cf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66541249999991, 33.9677375, 0,       !- X,Y,Z Vertex 1 {m}
  -2.66541249999991, 20.1628375, 0,       !- X,Y,Z Vertex 2 {m}
  0, 20.1628375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -13.5413749999999, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -13.5413749999999, 20.1628375, 0,       !- X,Y,Z Vertex 6 {m}
  -23.7585249999999, 20.1628375, 0,       !- X,Y,Z Vertex 7 {m}
  -23.7585249999999, 33.9677375, 0;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {1e232d76-77bf-4e89-a2de-3b63fa28052a}, !- Handle
  Surface 3507,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5413749999999, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -13.5413749999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {906e22ec-2987-4abf-8bf7-7bd6f67da29a}, !- Handle
  Surface 3508,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f6cf4e7-5e4b-4f79-ae79-8a9c9b572086}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5413749999999, 13.623925, 3.81,     !- X,Y,Z Vertex 1 {m}
  -13.5413749999999, 13.623925, 0,        !- X,Y,Z Vertex 2 {m}
  -13.5413749999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -13.5413749999999, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1700a984-1e72-4fa6-a817-ba8a50959b5a}, !- Handle
  Surface 3509,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b236906-8ce4-4cb3-9291-7d816fd6d7dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5413749999999, 20.1628375, 3.81,    !- X,Y,Z Vertex 1 {m}
  -13.5413749999999, 20.1628375, 0,       !- X,Y,Z Vertex 2 {m}
  -13.5413749999999, 13.623925, 0,        !- X,Y,Z Vertex 3 {m}
  -13.5413749999999, 13.623925, 3.81;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaea3c04-0421-486e-8822-bbdfdbea0843}, !- Handle
  Surface 3510,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70e90c16-5668-4093-81e2-340e8ff5ffc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.3305921836819, 20.1628375, 3.81,    !- X,Y,Z Vertex 1 {m}
  -16.3305921836819, 20.1628375, 0,       !- X,Y,Z Vertex 2 {m}
  -13.5413749999999, 20.1628375, 0,       !- X,Y,Z Vertex 3 {m}
  -13.5413749999999, 20.1628375, 3.81;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67812cb8-ec32-44b4-a7d9-e082864b99cf}, !- Handle
  Surface 3511,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aa7525e-fa36-4912-a2b3-547f49e4ee0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.7435921836819, 20.1628375, 3.81,    !- X,Y,Z Vertex 1 {m}
  -18.7435921836819, 20.1628375, 0,       !- X,Y,Z Vertex 2 {m}
  -16.3305921836819, 20.1628375, 0,       !- X,Y,Z Vertex 3 {m}
  -16.3305921836819, 20.1628375, 3.81;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b90da42b-e7e7-4472-9fa4-27c2d8dfcd17}, !- Handle
  Surface 3512,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13923f07-1d2b-4224-ad42-e433435b9edf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.3058374999999, 20.1628375, 3.81,    !- X,Y,Z Vertex 1 {m}
  -21.3058374999999, 20.1628375, 0,       !- X,Y,Z Vertex 2 {m}
  -18.7435921836819, 20.1628375, 0,       !- X,Y,Z Vertex 3 {m}
  -18.7435921836819, 20.1628375, 3.81;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38375b43-9186-42c1-bf56-6cd761c59966}, !- Handle
  Surface 3513,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fbf3788-69f8-4b09-894e-303bac554509}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7585249999999, 20.1628375, 3.81,    !- X,Y,Z Vertex 1 {m}
  -23.7585249999999, 20.1628375, 0,       !- X,Y,Z Vertex 2 {m}
  -21.3058374999999, 20.1628375, 0,       !- X,Y,Z Vertex 3 {m}
  -21.3058374999999, 20.1628375, 3.81;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0611251-fa00-415a-9152-9aead234d898}, !- Handle
  Surface 3514,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d90ac23-65a2-4d47-8c3c-23afdbd6e6bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7585249999999, 33.9677375, 3.81,    !- X,Y,Z Vertex 1 {m}
  -23.7585249999999, 33.9677375, 0,       !- X,Y,Z Vertex 2 {m}
  -23.7585249999999, 20.1628375, 0,       !- X,Y,Z Vertex 3 {m}
  -23.7585249999999, 20.1628375, 3.81;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75a78613-1422-473a-a56f-bea1d12a999a}, !- Handle
  Surface 3515,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66541249999991, 33.9677375, 3.81,    !- X,Y,Z Vertex 1 {m}
  -2.66541249999991, 33.9677375, 0,       !- X,Y,Z Vertex 2 {m}
  -23.7585249999999, 33.9677375, 0,       !- X,Y,Z Vertex 3 {m}
  -23.7585249999999, 33.9677375, 3.81;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fb238c8-3693-42cf-ad8b-28721ae72f96}, !- Handle
  Surface 3516,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66541249999991, 20.1628375, 3.81,    !- X,Y,Z Vertex 1 {m}
  -2.66541249999991, 20.1628375, 0,       !- X,Y,Z Vertex 2 {m}
  -2.66541249999991, 33.9677375, 0,       !- X,Y,Z Vertex 3 {m}
  -2.66541249999991, 33.9677375, 3.81;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ebe97ae-dba7-4bc2-a7a3-9f61f71e2f4f}, !- Handle
  Surface 3517,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.1628375, 3.81,                    !- X,Y,Z Vertex 1 {m}
  0, 20.1628375, 0,                       !- X,Y,Z Vertex 2 {m}
  -2.66541249999991, 20.1628375, 0,       !- X,Y,Z Vertex 3 {m}
  -2.66541249999991, 20.1628375, 3.81;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {184a1a5e-01c0-46c5-8e80-8b6f98eea6a5}, !- Handle
  Surface 3518,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 20.1628375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 20.1628375, 3.81;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edf70b28-4ecf-431d-b671-4b0ace5a37ff}, !- Handle
  Surface 3519,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06629398-596d-4b5b-8511-2e096912f114}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.3058374999999, 20.1628375, 3.81,    !- X,Y,Z Vertex 1 {m}
  -21.3058374999995, 25.0974267420429, 3.81, !- X,Y,Z Vertex 2 {m}
  -23.7585249999999, 25.0974267420429, 3.81, !- X,Y,Z Vertex 3 {m}
  -23.7585249999999, 20.1628375, 3.81;    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c7032c93-d4ea-4ea0-bedf-cde14cd7c0db}, !- Handle
  P3.Stairs 1,                            !- Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.5719805737825,                       !- X Origin {m}
  20.8330679306766,                       !- Y Origin {m}
  11.2776,                                !- Z Origin {m}
  {98b99473-0a4f-4e2a-9a3c-a2b683c10ac2}, !- Building Story Name
  {f1abe63f-6897-4ff3-a692-741793e6f133}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {182bae65-5925-4966-b2f8-b4a3d169f037}, !- Handle
  Surface 3520,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7032c93-d4ea-4ea0-bedf-cde14cd7c0db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {914c591f-3117-4722-8c76-f37f170c955a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 5.34058747150995, 0,         !- X,Y,Z Vertex 1 {m}
  7.9454375, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.34058747150995, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bff88324-d7d6-4b74-a988-ec661b6b7a6e}, !- Handle
  Surface 3521,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7032c93-d4ea-4ea0-bedf-cde14cd7c0db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.34058747150995, 3.81,              !- X,Y,Z Vertex 1 {m}
  0, 5.34058747150995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39bec062-94de-4759-b817-64899b920b51}, !- Handle
  Surface 3522,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7032c93-d4ea-4ea0-bedf-cde14cd7c0db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38a93cf2-4b68-4b68-9c86-0d1f0212b2d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 5.34058747150995, 3.81,      !- X,Y,Z Vertex 1 {m}
  7.9454375, 5.34058747150995, 0,         !- X,Y,Z Vertex 2 {m}
  0, 5.34058747150995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.34058747150995, 3.81;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {145bcf1e-cbc9-4ada-a0cd-5d7e9eb59f75}, !- Handle
  Surface 3523,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7032c93-d4ea-4ea0-bedf-cde14cd7c0db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36f63ac1-ec6c-48f5-8294-0ffe3ed99130}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 0, 3.81,                     !- X,Y,Z Vertex 1 {m}
  7.9454375, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  7.9454375, 5.34058747150995, 0,         !- X,Y,Z Vertex 3 {m}
  7.9454375, 5.34058747150995, 3.81;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4eb435e-de31-4834-bd77-1bf38017b955}, !- Handle
  Surface 3524,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7032c93-d4ea-4ea0-bedf-cde14cd7c0db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {910a9cda-2ae0-4847-8421-567837aaf439}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.9454375, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  7.9454375, 0, 3.81;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7182144-a477-40c9-a798-6bbd55e0d6fa}, !- Handle
  Surface 3525,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7032c93-d4ea-4ea0-bedf-cde14cd7c0db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e6b7f0c-2764-4c8c-8883-f86843dec93e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9454375, 0, 3.81,                     !- X,Y,Z Vertex 1 {m}
  7.9454375, 5.34058747150995, 3.81,      !- X,Y,Z Vertex 2 {m}
  0, 5.34058747150995, 3.81,              !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3a599e81-4e0c-42ba-bff3-ba1f39a1b299}, !- Handle
  P3.Elevator,                            !- Name
  {f794c727-ec41-45b6-b459-7b54c838c901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.3203805737825,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  11.2776,                                !- Z Origin {m}
  {98b99473-0a4f-4e2a-9a3c-a2b683c10ac2}, !- Building Story Name
  {717002b2-a1f9-4a73-8be8-a94ad0930b0f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7850c63d-90e3-42b4-b3f5-efb0d9aa22a8}, !- Handle
  Surface 3526,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a599e81-4e0c-42ba-bff3-ba1f39a1b299}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f71777f3-c6dd-459c-b70c-f2e01ce81dd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  2.4526875, -6.5389125, 0,               !- X,Y,Z Vertex 2 {m}
  0, -6.5389125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fbf3788-69f8-4b09-894e-303bac554509}, !- Handle
  Surface 3527,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a599e81-4e0c-42ba-bff3-ba1f39a1b299}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38375b43-9186-42c1-bf56-6cd761c59966}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, 0, 3.81,                     !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7b8185d-23b8-4a78-b715-5a4d37904cc7}, !- Handle
  Surface 3528,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a599e81-4e0c-42ba-bff3-ba1f39a1b299}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1854013a-8d4f-4235-a50f-e1605dfb9627}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -6.5389125, 3.81,            !- X,Y,Z Vertex 1 {m}
  2.4526875, -6.5389125, 0,               !- X,Y,Z Vertex 2 {m}
  2.4526875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  2.4526875, 0, 3.81;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {066f56ce-6cb0-4fe2-8f53-3d6d3d3ee64d}, !- Handle
  Surface 3529,                           !- Name
