  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a599e81-4e0c-42ba-bff3-ba1f39a1b299}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6489eed0-1052-4268-9b50-3b16521c6746}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.5389125, 3.81,                    !- X,Y,Z Vertex 1 {m}
  0, -6.5389125, 0,                       !- X,Y,Z Vertex 2 {m}
  2.4526875, -6.5389125, 0,               !- X,Y,Z Vertex 3 {m}
  2.4526875, -6.5389125, 3.81;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {259edbf6-30b7-4d18-b0f1-54faa8ac30c0}, !- Handle
  Surface 3530,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a599e81-4e0c-42ba-bff3-ba1f39a1b299}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e059ba7-7aed-469b-a9b4-29c2c0b60062}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.5389125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -6.5389125, 3.81;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4983ba43-cb2d-4f4f-a6ec-a570dc046d29}, !- Handle
  Surface 3531,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a599e81-4e0c-42ba-bff3-ba1f39a1b299}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58b0ff90-61d9-4611-b383-36838eec4735}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4526875, -6.5389125, 3.81,            !- X,Y,Z Vertex 1 {m}
  2.4526875, 0, 3.81,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.81,                             !- X,Y,Z Vertex 3 {m}
  0, -6.5389125, 3.81;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e6e0246d-7fac-455f-8239-33ceaf3737ec}, !- Handle
  P3.Lobby,                               !- Name
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.7730680737825,                       !- X Origin {m}
  29.377288667448,                        !- Y Origin {m}
  11.2776,                                !- Z Origin {m}
  {98b99473-0a4f-4e2a-9a3c-a2b683c10ac2}, !- Building Story Name
  {466a8089-6dc0-43d0-9a92-52f229d47072}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ce38f271-0044-4fe3-8552-c18bdc27bb1b}, !- Handle
  Surface 3532,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e6e0246d-7fac-455f-8239-33ceaf3737ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c073f620-6280-40fc-8386-0f6f029237a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, 6.5389125, 0,         !- X,Y,Z Vertex 1 {m}
  2.56224531631799, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.5389125, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1854013a-8d4f-4235-a50f-e1605dfb9627}, !- Handle
  Surface 3533,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6e0246d-7fac-455f-8239-33ceaf3737ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7b8185d-23b8-4a78-b715-5a4d37904cc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.5389125, 3.81,                     !- X,Y,Z Vertex 1 {m}
  0, 6.5389125, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13923f07-1d2b-4224-ad42-e433435b9edf}, !- Handle
  Surface 3534,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6e0246d-7fac-455f-8239-33ceaf3737ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b90da42b-e7e7-4472-9fa4-27c2d8dfcd17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, 6.5389125, 3.81,      !- X,Y,Z Vertex 1 {m}
  2.56224531631799, 6.5389125, 0,         !- X,Y,Z Vertex 2 {m}
  0, 6.5389125, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 6.5389125, 3.81;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f04ae2b7-0023-4f6e-a0b0-fb76f4528f83}, !- Handle
  Surface 3535,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6e0246d-7fac-455f-8239-33ceaf3737ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a088b7ad-cb9b-4648-a2e6-3bc1a6b0d2c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, 0, 3.81,              !- X,Y,Z Vertex 1 {m}
  2.56224531631799, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.56224531631799, 6.5389125, 0,         !- X,Y,Z Vertex 3 {m}
  2.56224531631799, 6.5389125, 3.81;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bea79578-a45b-4069-a004-68b66335378b}, !- Handle
  Surface 3536,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6e0246d-7fac-455f-8239-33ceaf3737ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4d07a97-46a5-46ae-8bae-63a637aa6c3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.56224531631799, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.56224531631799, 0, 3.81;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {309ef69e-392e-407c-88bf-5725e3fa72f3}, !- Handle
  Surface 3537,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e6e0246d-7fac-455f-8239-33ceaf3737ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {994578dc-4a2c-448b-a4af-102ce71248d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56224531631799, 0, 3.81,              !- X,Y,Z Vertex 1 {m}
  2.56224531631799, 6.5389125, 3.81,      !- X,Y,Z Vertex 2 {m}
  0, 6.5389125, 3.81,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {67d68088-280f-4890-b547-3f0bb36e9b1f}, !- Handle
  P3.Elevator 1,                          !- Name
  {f794c727-ec41-45b6-b459-7b54c838c901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  98.7483133901006,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  11.2776,                                !- Z Origin {m}
  {98b99473-0a4f-4e2a-9a3c-a2b683c10ac2}, !- Building Story Name
  {08a384af-a88a-4d3f-a815-268ffa199a96}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8aacfb90-aeb9-4728-9f86-4e8886197f50}, !- Handle
  Surface 3538,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67d68088-280f-4890-b547-3f0bb36e9b1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32d7b1f2-ae07-414c-8033-890787e78171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.5389125, 0,                       !- X,Y,Z Vertex 2 {m}
  -2.413, -6.5389125, 0,                  !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86ebe14f-061b-4734-b2cf-401dfc322a01}, !- Handle
  Surface 3539,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d68088-280f-4890-b547-3f0bb36e9b1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77b1deb7-fbd8-4ec3-bb70-6141273b99bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.5389125, 3.81,                    !- X,Y,Z Vertex 1 {m}
  0, -6.5389125, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b62b7313-9b2d-47a7-bbc6-5c40ec678da0}, !- Handle
  Surface 3540,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d68088-280f-4890-b547-3f0bb36e9b1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94b40766-1dfe-4a66-afe9-d1f2b0724cf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, -6.5389125, 3.81,               !- X,Y,Z Vertex 1 {m}
  -2.413, -6.5389125, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -6.5389125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -6.5389125, 3.81;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a088b7ad-cb9b-4648-a2e6-3bc1a6b0d2c2}, !- Handle
  Surface 3541,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d68088-280f-4890-b547-3f0bb36e9b1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f04ae2b7-0023-4f6e-a0b0-fb76f4528f83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.413, 0, 3.81,                        !- X,Y,Z Vertex 1 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.413, -6.5389125, 0,                  !- X,Y,Z Vertex 3 {m}
  -2.413, -6.5389125, 3.81;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aa7525e-fa36-4912-a2b3-547f49e4ee0d}, !- Handle
  Surface 3542,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d68088-280f-4890-b547-3f0bb36e9b1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67812cb8-ec32-44b4-a7d9-e082864b99cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.413, 0, 3.81;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3f7e37d-8431-430e-a4ee-8b22aa39be56}, !- Handle
  Surface 3543,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67d68088-280f-4890-b547-3f0bb36e9b1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f0d8981-8d22-4777-9d0e-4e2e73db8baa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.5389125, 3.81,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 3.81,                             !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 3.81,                        !- X,Y,Z Vertex 3 {m}
  -2.413, -6.5389125, 3.81;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e3d557e1-2286-4c55-ab3f-82229e5ec2e7}, !- Handle
  P3.Stairs 2,                            !- Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.537530573783,                       !- X Origin {m}
  35.916201167448,                        !- Y Origin {m}
  11.2776,                                !- Z Origin {m}
  {98b99473-0a4f-4e2a-9a3c-a2b683c10ac2}, !- Building Story Name
  {8febf5e5-452f-45a4-9673-dfb2143af605}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {29d27ec3-835d-4bde-8b8f-dc5f7b41f9b8}, !- Handle
  Surface 3544,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e3d557e1-2286-4c55-ab3f-82229e5ec2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e785cf60-4bdb-4c2f-a299-d2c8f5b8c910}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.5389125, 0,                       !- X,Y,Z Vertex 2 {m}
  -2.78921718368201, -6.5389125, 0,       !- X,Y,Z Vertex 3 {m}
  -2.78921718368201, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b236906-8ce4-4cb3-9291-7d816fd6d7dc}, !- Handle
  Surface 3545,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3d557e1-2286-4c55-ab3f-82229e5ec2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1700a984-1e72-4fa6-a817-ba8a50959b5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.5389125, 3.81,                    !- X,Y,Z Vertex 1 {m}
  0, -6.5389125, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48e62b27-680e-410d-a8ed-2f5a2df66178}, !- Handle
  Surface 3546,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3d557e1-2286-4c55-ab3f-82229e5ec2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ca726ea-4f16-411b-936b-3eb22c084ccf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.78921718368201, -6.5389125, 3.81,    !- X,Y,Z Vertex 1 {m}
  -2.78921718368201, -6.5389125, 0,       !- X,Y,Z Vertex 2 {m}
  0, -6.5389125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -6.5389125, 3.81;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77b1deb7-fbd8-4ec3-bb70-6141273b99bc}, !- Handle
  Surface 3547,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3d557e1-2286-4c55-ab3f-82229e5ec2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86ebe14f-061b-4734-b2cf-401dfc322a01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.78921718368201, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -2.78921718368201, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.78921718368201, -6.5389125, 0,       !- X,Y,Z Vertex 3 {m}
  -2.78921718368201, -6.5389125, 3.81;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70e90c16-5668-4093-81e2-340e8ff5ffc1}, !- Handle
  Surface 3548,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3d557e1-2286-4c55-ab3f-82229e5ec2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaea3c04-0421-486e-8822-bbdfdbea0843}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.78921718368201, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.78921718368201, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d39c69cb-939f-4e2a-8f36-d2fd7e05df4e}, !- Handle
  Surface 3549,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3d557e1-2286-4c55-ab3f-82229e5ec2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34571148-eb23-4d23-83a7-7e0d6c9971f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.5389125, 3.81,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 3.81,                             !- X,Y,Z Vertex 2 {m}
  -2.78921718368201, 0, 3.81,             !- X,Y,Z Vertex 3 {m}
  -2.78921718368201, -6.5389125, 3.81;    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c3936a3d-4d1f-4296-a592-6fbca7d52e4c}, !- Handle
  P3.Stairs,                              !- Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.2710686658534,                       !- X Origin {m}
  49.7211011674479,                       !- Y Origin {m}
  11.2776,                                !- Z Origin {m}
  {98b99473-0a4f-4e2a-9a3c-a2b683c10ac2}, !- Building Story Name
  {b387fb58-9a81-40f1-8924-432fa7ab72f0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9498e486-4364-4498-9eeb-d283000d3f45}, !- Handle
  Surface 3550,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3936a3d-4d1f-4296-a592-6fbca7d52e4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3d2050a-734e-4b29-b67f-d55c76ac9614}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  9.7139125, -5.64515, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a79305c4-1e49-4796-8377-650d0ae386cb}, !- Handle
  Surface 3551,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3936a3d-4d1f-4296-a592-6fbca7d52e4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, 0, 3.81,                     !- X,Y,Z Vertex 1 {m}
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a22fc485-c515-4131-8e20-9b002021122e}, !- Handle
  Surface 3552,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3936a3d-4d1f-4296-a592-6fbca7d52e4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b26a3c5-786b-42e8-abd3-49c398b93316}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, -5.64515, 3.81,              !- X,Y,Z Vertex 1 {m}
  9.7139125, -5.64515, 0,                 !- X,Y,Z Vertex 2 {m}
  9.7139125, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  9.7139125, 0, 3.81;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67a47fd9-cda7-4b47-be82-665fe4d1e2d5}, !- Handle
  Surface 3553,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3936a3d-4d1f-4296-a592-6fbca7d52e4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4f37cd7-224e-4ec9-a2e1-f322f8c42860}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.64515, 3.81,                      !- X,Y,Z Vertex 1 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 2 {m}
  9.7139125, -5.64515, 0,                 !- X,Y,Z Vertex 3 {m}
  9.7139125, -5.64515, 3.81;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7e5f52d-0d00-4d66-8f7c-85f9c57789fb}, !- Handle
  Surface 3554,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3936a3d-4d1f-4296-a592-6fbca7d52e4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d18e8a04-5783-467b-8bc4-c573d932c6ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.64515, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 3.81;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee322df9-8c78-49a0-a749-388aef5cd89c}, !- Handle
  Surface 3555,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3936a3d-4d1f-4296-a592-6fbca7d52e4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb5ca40d-fd76-46d3-bc25-b0f4461d0639}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7139125, -5.64515, 3.81,              !- X,Y,Z Vertex 1 {m}
  9.7139125, 0, 3.81,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.81,                             !- X,Y,Z Vertex 3 {m}
  0, -5.64515, 3.81;                      !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {d34752f1-e184-4192-b7dc-c94e4e0fb70b}, !- Handle
  Rendering Color 394,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {442caf25-51c9-40a9-93c2-a979abbb0281}, !- Handle
  P2 1,                                   !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0454fb55-170d-4883-aa0b-f4d462383f2b}; !- Group Rendering Name

OS:Rendering:Color,
  {0454fb55-170d-4883-aa0b-f4d462383f2b}, !- Handle
  Rendering Color 395,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:BuildingStory,
  {98b99473-0a4f-4e2a-9a3c-a2b683c10ac2}, !- Handle
  P3,                                     !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7550938a-0223-49e5-952c-de615cbaa262}; !- Group Rendering Name

OS:Rendering:Color,
  {7550938a-0223-49e5-952c-de615cbaa262}, !- Handle
  Rendering Color 396,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Surface,
  {4195bd5d-e7d7-4117-9209-44653ef67bee}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c308c7e-ad66-4ab1-b8fd-e14d04f0abf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7759553740687, -5.7578625, 4.2672,   !- X,Y,Z Vertex 1 {m}
  30.7759553740687, -4.53270493223862, 4.2672, !- X,Y,Z Vertex 2 {m}
  27.9311553740663, -4.53270493223855, 4.2672, !- X,Y,Z Vertex 3 {m}
  27.9311553740663, -5.75786249999993, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ed505cd-3f28-457f-8905-a9675693cd8e}, !- Handle
  Surface 271,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {068c8163-6335-44b0-bb68-6e3236ca34f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.9311553740687, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  27.9311553740663, -5.75786249999993, 4.2672, !- X,Y,Z Vertex 2 {m}
  13.9897303740664, -5.75786249999993, 4.2672, !- X,Y,Z Vertex 3 {m}
  13.9897303740687, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f537739e-f7da-4e41-8ea4-43611338f890}, !- Handle
  Surface 3556,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07f7fb6e-bdde-4ebb-988e-2bd5801b3cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fb0a8de-44d8-416a-a84d-e261f12b3003}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.0409857376589, -5.82670983912555, 4.2672, !- X,Y,Z Vertex 1 {m}
  21.0409857376589, -5.114925, 4.2672,    !- X,Y,Z Vertex 2 {m}
  11.7064857376589, -5.114925, 4.2672,    !- X,Y,Z Vertex 3 {m}
  11.7064857376589, 0, 4.2672,            !- X,Y,Z Vertex 4 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 5 {m}
  0, -1.8367375, 4.2672,                  !- X,Y,Z Vertex 6 {m}
  3.4812677971731, -1.8367375, 4.2672,    !- X,Y,Z Vertex 7 {m}
  3.4812677971731, -5.82670983912551, 4.2672; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {93e6fa38-b6ab-46a4-bef7-1d3f9b2cdb8a}, !- Handle
  Surface 272,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07f7fb6e-bdde-4ebb-988e-2bd5801b3cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03be40d9-aae7-4ac3-b879-c908dc1d8f67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.0409857376589, -5.114925, 4.2672,    !- X,Y,Z Vertex 1 {m}
  21.0409857376589, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  11.7064857376589, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  11.7064857376589, -5.114925, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daeee88e-5718-44eb-a62a-925e60db2d5f}, !- Handle
  Surface 3557,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e3a1cc5-ec3e-420d-9b57-8d414e588c2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5382633517186, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  17.538263351714, 8.15974999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  5.58017096472947, 8.15974999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  5.58017096472947, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4625b63-d0e4-4cdd-8b68-8d1af19e5103}, !- Handle
  Surface 273,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ac4bbb4-75b4-490e-95ed-2f8d8729c4d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.58017096472947, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  5.58017096472947, 3.05117500000003, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.77810846472947, 3.05117500000003, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.77810846472947, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e26aac77-51f0-4351-98e7-273b49e445e6}, !- Handle
  Surface 3558,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43afa0e0-65f4-4b2a-80d4-a265ed9ccfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c299231d-c95a-47f8-83d2-30fd7410cad6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.54422073677136, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -7.39237293601036e-013, -5.39591250000009, 4.2672, !- X,Y,Z Vertex 2 {m}
  -9.59014443289001, -5.39591250000009, 4.2672, !- X,Y,Z Vertex 3 {m}
  -9.59014443289001, 0, 4.2672,           !- X,Y,Z Vertex 4 {m}
  -33.7699931080894, 0, 4.2672,           !- X,Y,Z Vertex 5 {m}
  -33.7699931080894, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b06abd2a-e8c0-4238-9079-cc03b91d8635}, !- Handle
  Surface 274,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43afa0e0-65f4-4b2a-80d4-a265ed9ccfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67aaa04f-22ad-44ab-af5d-f55f53b735a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.08494443289001, -5.39591250000009, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.08494443289001, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -9.59014443289001, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -9.59014443289001, -5.39591250000009, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baed5b64-693c-4fc2-a181-f65e8611ea80}, !- Handle
  Surface 3559,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e8055e7-a7b2-4788-85cb-48c90a6403c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.52852763046, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  13.52852763046, -2.07803750000009, 4.2672, !- X,Y,Z Vertex 2 {m}
  8.48449825270174, -2.07803750000009, 4.2672, !- X,Y,Z Vertex 3 {m}
  8.48449825270174, 0, 4.2672,            !- X,Y,Z Vertex 4 {m}
  -2.38611959705521, 0, 4.2672,           !- X,Y,Z Vertex 5 {m}
  -2.38611959705521, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {caf8c1e0-c657-4897-8aef-8b1a5586d762}, !- Handle
  Surface 275,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b921289e-c282-41a2-8123-8332057877a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1532107527017, -2.07803750000009, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.1532107527017, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  8.48449825270174, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  8.48449825270174, -2.07803750000009, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee3897d0-9f88-426c-b9bc-fdf3aa27d9a0}, !- Handle
  Surface 3560,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57412f88-8406-47c5-b7b8-ca5fdb660a83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2c1faa2-98ee-4c9f-a7a1-aa95b27a4c4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1446445970552, -3.65760000000002, 4.2672, !- X,Y,Z Vertex 1 {m}
  26.1446445970552, 1.42210426322864, 4.2672, !- X,Y,Z Vertex 2 {m}
  19.1182222275199, 1.42210426322864, 4.2672, !- X,Y,Z Vertex 3 {m}
  19.1182222275202, -3.65760000000002, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e068ebf9-e750-49da-9a75-ce405e65ab08}, !- Handle
  Surface 3562,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57412f88-8406-47c5-b7b8-ca5fdb660a83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9888b427-8745-45fc-984a-24a6624ba828}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1182222275202, -3.65760000000002, 4.2672, !- X,Y,Z Vertex 1 {m}
  19.1182222275202, -0.931862500000032, 4.2672, !- X,Y,Z Vertex 2 {m}
  15.9146472275202, -0.931862500000032, 4.2672, !- X,Y,Z Vertex 3 {m}
  15.9146472275199, 1.42210426322864, 4.2672, !- X,Y,Z Vertex 4 {m}
  0, 1.42210426322864, 4.2672,            !- X,Y,Z Vertex 5 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 6 {m}
  -15.6923304029448, -8.66293703438714e-015, 4.2672, !- X,Y,Z Vertex 7 {m}
  -15.6923304029448, -3.65760000000002, 4.2672; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {de75b54e-572e-4fa9-9179-f5c4b64aa00a}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57412f88-8406-47c5-b7b8-ca5fdb660a83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a801b80-cf7a-4ab2-a5e7-184bab67b191}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1182222275202, -0.931862500000032, 4.2672, !- X,Y,Z Vertex 1 {m}
  19.1182222275199, 1.42210426322864, 4.2672, !- X,Y,Z Vertex 2 {m}
  15.9146472275199, 1.42210426322864, 4.2672, !- X,Y,Z Vertex 3 {m}
  15.9146472275202, -0.931862500000032, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24793eb6-5815-4dce-b721-010a3f7af880}, !- Handle
  Surface 277,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {983018bb-f854-4ba8-81ac-b0ff207d3779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daace165-3291-4b3e-afc6-87ae7dd9666b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.58875240799709, -6.53891249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -7.58875240799709, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  1.77810846472947, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  1.77810846472947, 3.05117500000003, 4.2672, !- X,Y,Z Vertex 4 {m}
  5.58017096472947, 3.05117500000003, 4.2672, !- X,Y,Z Vertex 5 {m}
  5.58017096472947, 8.15974999999996, 4.2672, !- X,Y,Z Vertex 6 {m}
  -11.2019024079971, 8.15974999999996, 4.2672, !- X,Y,Z Vertex 7 {m}
  -11.2019024079971, -6.53891249999999, 4.2672; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {c91d99a6-92e3-480b-9f88-1abd83e30e58}, !- Handle
  Surface 278,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59d3f542-a883-4d58-90bc-3541118d5e9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8141953940695, -7.97819016087445, 4.2672, !- X,Y,Z Vertex 1 {m}
  24.8141953940695, -5.06830266087453, 4.2672, !- X,Y,Z Vertex 2 {m}
  33.3520641432528, -5.06830266087453, 4.2672, !- X,Y,Z Vertex 3 {m}
  33.3520641432568, 0, 4.2672,            !- X,Y,Z Vertex 4 {m}
  16.9052874999937, -4.62023308500648e-014, 4.2672, !- X,Y,Z Vertex 5 {m}
  16.9052875, -7.97819016087445, 4.2672;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d0153ee1-587c-4e4e-a8a8-323e7a88ff7a}, !- Handle
  Surface 279,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8afe1b31-b0aa-443a-98d6-90719a087863}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3520641432505, -7.97819016087445, 4.2672, !- X,Y,Z Vertex 1 {m}
  33.3520641432528, -5.06830266087453, 4.2672, !- X,Y,Z Vertex 2 {m}
  31.2642078940695, -5.06830266087453, 4.2672, !- X,Y,Z Vertex 3 {m}
  31.2642078940758, -7.97819016087445, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d70f4655-4adc-44f3-bf7d-42ce8620aa47}, !- Handle
  Surface 280,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1366052-f0d1-4352-a369-c91fdde413b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.2642078940758, -7.97819016087445, 4.2672, !- X,Y,Z Vertex 1 {m}
  31.2642078940695, -5.06830266087453, 4.2672, !- X,Y,Z Vertex 2 {m}
  24.8141953940695, -5.06830266087453, 4.2672, !- X,Y,Z Vertex 3 {m}
  24.8141953940695, -7.97819016087445, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87c0c361-95b3-4dae-b3e7-dc10378ec07e}, !- Handle
  Surface 281,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa54f758-8934-4509-8964-ef71005f3fdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9052875, -7.97819016087445, 4.2672,  !- X,Y,Z Vertex 1 {m}
  16.9052874999937, -5.83665266087453, 4.2672, !- X,Y,Z Vertex 2 {m}
  8.59472499999368, -5.83665266087453, 4.2672, !- X,Y,Z Vertex 3 {m}
  8.59472499999368, -7.97819016087445, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be7862d9-d316-47fd-bd17-db31068a1c63}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85f59426-e97f-4dd9-b366-946ef5c2a077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1676d635-a45c-48b6-9191-7471d9d26ae4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.59472499999368, -7.97819016087445, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.59472499999368, -5.83665266087453, 4.2672, !- X,Y,Z Vertex 2 {m}
  16.9052874999937, -5.83665266087453, 4.2672, !- X,Y,Z Vertex 3 {m}
  16.9052874999937, -4.62023308500648e-014, 4.2672, !- X,Y,Z Vertex 4 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 5 {m}
  -6.31816874374635e-012, -7.97819016087445, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e2a6b48f-3597-4564-a870-e04df89b8458}, !- Handle
  Surface 3563,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18b682bd-58aa-4716-ad21-c2074ebacce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62bc12ae-adb6-4c8d-b32f-cd0e049f82f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.73210263046, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  16.73210263046, 0, 4.2672,              !- X,Y,Z Vertex 2 {m}
  13.52852763046, 0, 4.2672,              !- X,Y,Z Vertex 3 {m}
  13.52852763046, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44958b56-6535-4347-874d-69344891219d}, !- Handle
  Surface 3564,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aadb0a3-70a1-47d0-842d-1c56feadfd9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.24983033439527e-067, -2.63007523351513e-033, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.00785600380878022, 2.38948323677145, 4.2672, !- X,Y,Z Vertex 2 {m}
  -11.6173558620738, 2.38948323677145, 4.2672, !- X,Y,Z Vertex 3 {m}
  -11.6173558620738, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 4 {m}
  -13.6616520521169, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 5 {m}
  -13.6616520521169, 2.66888323677136, 4.2672, !- X,Y,Z Vertex 6 {m}
  -17.8999568919106, 2.66888323677136, 4.2672, !- X,Y,Z Vertex 7 {m}
  -17.8999568919091, 0, 4.2672;           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {76ac8cfc-2b27-49c1-9516-50fdbbca3176}, !- Handle
  Surface 283,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4461634-1936-4da6-85a9-af7c8c23c566}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.47995586207384, 2.38948323677145, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.47995586207384, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 2 {m}
  -11.6173558620738, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 3 {m}
  -11.6173558620738, 2.38948323677145, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe2eba68-5a6e-4d3b-ac3f-40b73db50cd2}, !- Handle
  Surface 3565,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7765fcbc-1c99-4c3f-b532-b6d03aefcb13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {774938b4-ca26-4392-9457-e399fc250840}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5311375, 0, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  20.5311375, 3.65760000000009, 4.2672,   !- X,Y,Z Vertex 2 {m}
  11.8378804029417, 3.65760000000009, 4.2672, !- X,Y,Z Vertex 3 {m}
  11.8378804029417, 5.07970426322867, 4.2672, !- X,Y,Z Vertex 4 {m}
  0, 5.07970426322867, 4.2672,            !- X,Y,Z Vertex 5 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fcdff764-3212-455f-bfaf-f5e981e969f0}, !- Handle
  Surface 284,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7765fcbc-1c99-4c3f-b532-b6d03aefcb13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21500b29-82ef-440d-8dd6-91b1286b98c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6923304029417, 3.65760000000009, 4.2672, !- X,Y,Z Vertex 1 {m}
  15.6923304029417, 5.07970426322867, 4.2672, !- X,Y,Z Vertex 2 {m}
  11.8378804029417, 5.07970426322867, 4.2672, !- X,Y,Z Vertex 3 {m}
  11.8378804029417, 3.65760000000009, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b3c1ba1-3fdc-4d5b-8dfe-b4686f634818}, !- Handle
  Surface 3566,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdbd5371-40f1-4213-b2e3-c4be2bfc0bbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.927216619479607, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.935991218334544, -5.8753375, 4.2672,  !- X,Y,Z Vertex 2 {m}
  -16.972740272431, -5.8753375, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -16.972740272431, 0, 4.2672,            !- X,Y,Z Vertex 4 {m}
  -41.6429794965387, -1.15505827125162e-014, 4.2672, !- X,Y,Z Vertex 5 {m}
  -41.6429794965387, -4.97432073949376, 4.2672, !- X,Y,Z Vertex 6 {m}
  -38.2038018835179, -4.97432073949376, 4.2672, !- X,Y,Z Vertex 7 {m}
  -38.2038018835179, -8.54422073677136, 4.2672; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {8076dd08-312e-469f-a3cc-09a6ede6bcc2}, !- Handle
  Surface 285,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c26eba23-cb97-4ca8-925c-2eb2acabf2fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.7344354326373, -5.8753375, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -12.7344354326373, 0, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -16.972740272431, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  -16.972740272431, -5.8753375, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bd0af3c-7d90-4258-b0e1-f9e968680822}, !- Handle
  Surface 3567,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d2b0754-5b74-4f64-b637-52847093f466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd4b24e5-e400-40f2-9ecb-0653c56046ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37477500000018, 2.5398521316143, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.374775, 3.75971712429425, 4.2672,     !- X,Y,Z Vertex 2 {m}
  0, 3.75971712429425, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 2.5398521316143, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7da021fd-a747-47ac-b995-4965b0e98724}, !- Handle
  Surface 286,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d2b0754-5b74-4f64-b637-52847093f466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa2e8e18-8aab-44c9-a8c7-cc1c71804bb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67360000000018, 2.5398521316143, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.6736, 3.75971712429425, 4.2672,       !- X,Y,Z Vertex 2 {m}
  1.374775, 3.75971712429425, 4.2672,     !- X,Y,Z Vertex 3 {m}
  1.37477500000018, 2.5398521316143, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {012ff330-8523-4da8-84ab-b441658f9f1d}, !- Handle
  Surface 3568,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba01134e-ee22-4b5d-835f-496a256a041d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.3297327884491, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -17.3297327884491, -2.01781657871183, 0, !- X,Y,Z Vertex 2 {m}
  -20.4960400526741, -2.01781657871183, 0, !- X,Y,Z Vertex 3 {m}
  -20.4960400526741, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7938bb14-6703-4bb4-b76d-f4355c91f1b5}, !- Handle
  Surface 287,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc718300-26c2-4096-9800-9cab82e98f4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.4960400526741, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -20.4960400526741, -1.04010823677133, 0, !- X,Y,Z Vertex 2 {m}
  -23.8613763313596, -1.04010823677133, 0, !- X,Y,Z Vertex 3 {m}
  -23.8613763313594, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aff8a85-b5ab-4353-8070-5f46dd43259c}, !- Handle
  Surface 288,                            !- Name
  Floor,                                  !- Surface Type
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -2.77213985100388e-013, -3.6125107579572, 0, !- X,Y,Z Vertex 2 {m}
  0.943430808297133, -3.6125107579572, 0, !- X,Y,Z Vertex 3 {m}
  -1.99219588052002, -8.54422073677136, 0, !- X,Y,Z Vertex 4 {m}
  -1.99219588052002, -2.0574, 0,          !- X,Y,Z Vertex 5 {m}
  -5.43230838052002, -2.0574, 0,          !- X,Y,Z Vertex 6 {m}
  -5.43230838052002, 0, 0;                !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {ddc542f2-77ae-4210-b98f-21210af5ec13}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90fbb91b-fc50-463c-a3c7-42956d6aebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4be0fa7b-0f21-4f13-90c6-0d331a18a3dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.927216619479607, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.927216619479607, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  0.955307810753996, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.955307810753996, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {267bd84d-3665-45e2-b25d-3bef810659b7}, !- Handle
  Surface 3569,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23d9c0ff-49ae-44de-8379-789e08278937}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.29822938996307, 2.75719176322867, 1.43147268000125e-036, !- X,Y,Z Vertex 1 {m}
  -4.29822938996307, 5.77529135625809e-015, -6.99413590498544e-037, !- X,Y,Z Vertex 2 {m}
  -9.56708928858188, 2.18456672526262e-072, -2.82664986137658e-036, !- X,Y,Z Vertex 3 {m}
  -11.4085548540248, 0.0060542632286535, -3.56543953004518e-036, !- X,Y,Z Vertex 4 {m}
  -11.4085548540248, 2.75719176322867, -1.43923227627682e-036; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {dc7044d9-4656-4505-9c7f-602ac6c7a608}, !- Handle
  Surface 290,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64124893-25a4-4ff8-a1a7-d87bbceae3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82688a53-7d14-4bea-b59c-5a08e6cdce21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92174188996307, 2.75719176322867, 0, !- X,Y,Z Vertex 1 {m}
  -1.92174188996307, 5.77529135625809e-015, 0, !- X,Y,Z Vertex 2 {m}
  -4.29822938996307, 5.77529135625809e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.29822938996307, 2.75719176322867, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a53d01ad-5948-410d-a681-10857158e1b3}, !- Handle
  Surface 3570,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {87e83c29-545f-4552-ac60-786f0c81f02d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd120187-4162-41d1-8808-a512fd849faf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.98016425703795, 8.15975000000009, 0,  !- X,Y,Z Vertex 1 {m}
  2.98016425703841, 4.04270394938067e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.15975000000009, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04cf6907-6ca3-4872-a58d-eae17ddd43ef}, !- Handle
  Surface 291,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {87e83c29-545f-4552-ac60-786f0c81f02d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77e2749d-d9d1-490e-aa82-77c05a08080c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.76952675703795, 8.15975000000009, 0,  !- X,Y,Z Vertex 1 {m}
  6.76952675703841, 4.04270394938067e-014, 0, !- X,Y,Z Vertex 2 {m}
  2.98016425703841, 4.04270394938067e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.98016425703795, 8.15975000000009, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e1478b5-1d3f-4bd6-8eb7-4c6b23156273}, !- Handle
  Surface 3571,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {03698f03-b04c-42d8-aad4-e6c10530ec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80225290-6754-4e46-a47c-cfd3db64788a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.0249375, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  9.0249375, -2.66240474352301, 0,        !- X,Y,Z Vertex 2 {m}
  2.45268749999981, -2.66240474352301, 0, !- X,Y,Z Vertex 3 {m}
  2.4526875, -8.54422073677136, 0,        !- X,Y,Z Vertex 4 {m}
  -18.07845, -8.54422073677136, 0,        !- X,Y,Z Vertex 5 {m}
  -18.0503588087256, -9.49378195748946e-018, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {02cc00cd-c88c-47fc-837c-4b98daa8c87a}, !- Handle
  Surface 292,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {03698f03-b04c-42d8-aad4-e6c10530ec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a5e68c6-5f3d-43f3-9503-b2b5b092edc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.65016249999981, -2.66240474352301, 0, !- X,Y,Z Vertex 1 {m}
  7.65016249999981, -8.54422073677136, 0, !- X,Y,Z Vertex 2 {m}
  2.4526875, -8.54422073677136, 0,        !- X,Y,Z Vertex 3 {m}
  2.45268749999981, -2.66240474352301, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2c1faa2-98ee-4c9f-a7a1-aa95b27a4c4b}, !- Handle
  Surface 3572,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ce85468d-e06e-4eb2-bbb5-42c82fa93208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee3897d0-9f88-426c-b9bc-fdf3aa27d9a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3058375, 0, 0,                       !- X,Y,Z Vertex 1 {m}
  21.3058375, -5.07970426322867, 0,       !- X,Y,Z Vertex 2 {m}
  14.2794151304603, -5.07970426322867, 0, !- X,Y,Z Vertex 3 {m}
  14.2794151304604, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa7539ed-5d75-4c15-bf95-bd986c491da6}, !- Handle
  Surface 293,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ce85468d-e06e-4eb2-bbb5-42c82fa93208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60cfbd08-6b70-41bf-aa28-066777b2a861}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83880709705521, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -4.83880709705983, -1.42210426322861, 0, !- X,Y,Z Vertex 2 {m}
  -8.69325709705983, -1.42210426322861, 0, !- X,Y,Z Vertex 3 {m}
  -8.69325709705983, 3.17641024594195e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5a7c7da-3621-40c6-9377-c90449a165e5}, !- Handle
  Surface 3573,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bd9c6a08-cfb2-44c7-a758-19362e85069a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5322a895-8d3a-4786-92c0-2841c0788676}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80901098390449, 5.77529135625809e-014, 0, !- X,Y,Z Vertex 1 {m}
  6.31705803725254, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.29677434044952, -6.16949210697075, 0, !- X,Y,Z Vertex 3 {m}
  1.80901098390449, -6.15473749999994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6747f7d-46e7-44e7-9f32-48fab168f810}, !- Handle
  Surface 294,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bd9c6a08-cfb2-44c7-a758-19362e85069a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7158a5cf-5331-4c9d-8070-eb28faedc0bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80901098390449, 5.77529135625809e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.80901098390449, -6.15473749999994, 0, !- X,Y,Z Vertex 2 {m}
  -5.32838901609548, -6.15473749999994, 0, !- X,Y,Z Vertex 3 {m}
  -5.32838901609477, 9.24046617001295e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9975294d-8935-4840-84e9-2820ee5f591b}, !- Handle
  Surface 3574,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {277f817d-767d-4f7d-82cd-51799c451669}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2523640-fdc8-46c8-82e5-3501b8c329fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.89633969451011, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.89633969451011, -5.876925, 0,         !- X,Y,Z Vertex 2 {m}
  1.11277800742139, -5.876925, 0,         !- X,Y,Z Vertex 3 {m}
  1.11277800742139, -9.24046617001295e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8a30db3-28e1-4388-b14e-06e6ec72b571}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {277f817d-767d-4f7d-82cd-51799c451669}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b18750e1-6f34-47ba-8994-d6a90264460b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11277800742139, -9.24046617001295e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.11277800742139, -5.39591250000009, 0, !- X,Y,Z Vertex 2 {m}
  -2.39242199257861, -5.39591250000009, 0, !- X,Y,Z Vertex 3 {m}
  -2.39242199257861, -9.24046617001295e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3db9df3a-3955-46a1-9faf-dc424bbd3fb4}, !- Handle
  Surface 3575,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6da827a1-592d-4cbb-9f75-02f63fcf6cfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29812636095723, 11.0716174322386, 0,  !- X,Y,Z Vertex 1 {m}
  6.29812636095391, 4.53270493223863, 0,  !- X,Y,Z Vertex 2 {m}
  4.70447568154364, 4.53270493223857, 0,  !- X,Y,Z Vertex 3 {m}
  4.70447568154364, 11.0716174322386, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48bc1f4d-e675-44fe-9fc2-de34b51e46f6}, !- Handle
  Surface 296,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4231020-0b97-431b-af65-669b93bff7de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.63332382873068, 13.9815049322386, 0,  !- X,Y,Z Vertex 1 {m}
  1.63332382873899, 11.0716174322386, 0,  !- X,Y,Z Vertex 2 {m}
  0.809558091061865, 11.0716174322386, 0, !- X,Y,Z Vertex 3 {m}
  0.809558091061865, 13.9815049322386, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ce23556-50bc-460e-a401-0aaec5fb78af}, !- Handle
  Surface 297,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e0815bf-dd84-4444-9631-0d1482282f2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29812636095723, -3.91438256776138, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.29812636095723, 19.7615924322386, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.8448, 19.7615924322386, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -2.8448, 16.7374049322386, 4.2672,      !- X,Y,Z Vertex 4 {m}
  0.809558091061865, 16.7374049322386, 4.2672, !- X,Y,Z Vertex 5 {m}
  0.809558091061865, 11.0716174322386, 4.2672, !- X,Y,Z Vertex 6 {m}
  1.63332382873899, 11.0716174322386, 4.2672, !- X,Y,Z Vertex 7 {m}
  1.63332382873899, 4.53270493223864, 4.2672, !- X,Y,Z Vertex 8 {m}
  0, 4.53270493223864, 4.2672,            !- X,Y,Z Vertex 9 {m}
  0, -3.91438256776138, 4.2672;           !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {7c0bd685-7043-46cf-b91d-57a1073d8af9}, !- Handle
  Surface 3576,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2485683a-05f9-41b9-bfe2-b7d9eb46a784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f520969b-d796-4015-a6b2-4e85acf4e91e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.53265265313627, 5.6657875, 0,         !- X,Y,Z Vertex 1 {m}
  5.53265265313627, 2.14153749999991, 0,  !- X,Y,Z Vertex 2 {m}
  -3.48866950996521, 2.14153749999991, 0, !- X,Y,Z Vertex 3 {m}
  -3.48866950996521, 0, 0,                !- X,Y,Z Vertex 4 {m}
  -9.58510984686373, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -9.58510984686373, 5.6657875, 0;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {12956878-372d-433a-9786-0b85e7d45dfc}, !- Handle
  Surface 298,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2485683a-05f9-41b9-bfe2-b7d9eb46a784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03d8b324-f414-4a62-99ee-adc71f2ca73f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.82189299003477, 2.14153749999991, 0,  !- X,Y,Z Vertex 1 {m}
  4.82189299003852, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.48866950996521, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.48866950996521, 2.14153749999991, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dcda5e2-f34c-461d-b858-0f2ad67476a6}, !- Handle
  Surface 3577,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6f45c75-643e-457d-8dd6-3873a57d63a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daddb18d-041b-47cf-9f0a-2e5525e61660}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.0433804900384, 3.17053323677136, 0, !- X,Y,Z Vertex 1 {m}
  -18.6372500000009, 3.1705332367712, 0,  !- X,Y,Z Vertex 2 {m}
  -18.6372500000009, -3.87561922156648, 0, !- X,Y,Z Vertex 3 {m}
  -27.5634148968323, -3.87561922156648, 0, !- X,Y,Z Vertex 4 {m}
  -27.5634148968323, -9.11830426322865, 0, !- X,Y,Z Vertex 5 {m}
  -37.0433804900384, -9.11830426322865, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1d2b5084-e008-4104-a043-4101e8cd51db}, !- Handle
  Surface 3578,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10f4dcd3-78d4-41b8-b403-6f94d26438cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.45268750000039, 1.82415829961942, 0, !- X,Y,Z Vertex 1 {m}
  -2.45268750000039, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.46525471509328, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.46525471509328, 1.82415829961937, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dc14aad-d044-416e-9212-1c41e077e312}, !- Handle
  Surface 3579,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d15a2cf-24ec-4d5b-88d7-2ed071aa1f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {187dc38c-8be9-4d80-85d2-1cbbf9a05bea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01256721509328, 4.93458924204281, 0, !- X,Y,Z Vertex 1 {m}
  -3.9271981222555e-013, 4.9345892420428, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -3.01256721509328, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee76bcf2-6953-4c16-9199-ce4a014b6d25}, !- Handle
  Surface 3580,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c9507d0-9a6f-401b-bce0-32ffc360c21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {027ed09c-0ef6-4956-a958-f0a54f1a64a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.49608926606508, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -4.0052625, 0, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -4.0052625, 6.66366073393492, 4.2672,   !- X,Y,Z Vertex 4 {m}
  -20.8740690950687, 6.66366073393492, 4.2672, !- X,Y,Z Vertex 5 {m}
  -20.8740690950688, 1.26110249716357, 4.2672, !- X,Y,Z Vertex 6 {m}
  -11.387256131007, 1.26110249716358, 4.2672, !- X,Y,Z Vertex 7 {m}
  -11.387256131007, -1.49608926606508, 4.2672; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {32c1e8e8-c282-470c-b1e8-0b2521e60dc2}, !- Handle
  Surface 3581,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9877a08a-1d5e-45bd-8f3a-58d3fee159f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5413749999999, 20.1628375, 3.81,    !- X,Y,Z Vertex 1 {m}
  -12.4707564587305, 20.1628375000001, 3.81, !- X,Y,Z Vertex 2 {m}
  -12.4707564587305, 25.0974267420429, 3.81, !- X,Y,Z Vertex 3 {m}
  -13.5413749999995, 25.0974267420429, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2f7802e-6cba-4af4-bdb8-281b8f38e576}, !- Handle
  Surface 3582,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7601b426-432c-401a-86a4-a2e2c4a5be22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 20.1628375, 3.81,                    !- X,Y,Z Vertex 2 {m}
  -2.66541249999991, 20.1628375, 3.81,    !- X,Y,Z Vertex 3 {m}
  -2.66541249999991, 30.7972042632288, 3.81, !- X,Y,Z Vertex 4 {m}
  -5.12127499999901, 30.7972042632288, 3.81, !- X,Y,Z Vertex 5 {m}
  -5.12127499999942, 0, 3.81;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1565e9d3-0f1f-458b-b7e3-ef90a9582f4e}, !- Handle
  Surface 3583,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab7bf230-634f-45f0-91e1-0a098ae5e786}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.79544395873101, 10.011414242043, 3.81, !- X,Y,Z Vertex 1 {m}
  -6.79544395873051, 25.0974267420429, 3.81, !- X,Y,Z Vertex 2 {m}
  -12.4707564587305, 25.0974267420429, 3.81, !- X,Y,Z Vertex 3 {m}
  -12.470756458731, 10.011414242043, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d55ae77a-bfd3-4c0d-8ce9-0ea895ce3368}, !- Handle
  Surface 3584,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17a11960-d5d2-4267-a741-1091734a3d19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.12127499999942, 5.92425426322877, 3.81, !- X,Y,Z Vertex 1 {m}
  -5.12127499999901, 26.9215850416623, 3.81, !- X,Y,Z Vertex 2 {m}
  -6.79544395873051, 26.9215850416623, 3.81, !- X,Y,Z Vertex 3 {m}
  -6.79544395873041, 5.92425426322877, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e9e4b51-0d72-48bf-a032-63039f3f6409}, !- Handle
  Surface 3585,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d88aa31-a166-4262-953f-1926a29a40a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.470756458731, 10.011414242043, 3.81, !- X,Y,Z Vertex 1 {m}
  -12.470756458731, 13.6239250000001, 3.81, !- X,Y,Z Vertex 2 {m}
  -13.5413749999999, 13.623925, 3.81,     !- X,Y,Z Vertex 3 {m}
  -13.5413749999999, 10.011414242043, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71406205-4078-4013-9c3c-97b0ad0e0f91}, !- Handle
  Surface 3586,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {370beb9a-4f78-46ff-8996-67a3bfcbd5f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.79544395873041, 5.92425426322877, 3.81, !- X,Y,Z Vertex 1 {m}
  -6.79544395873101, 10.011414242043, 3.81, !- X,Y,Z Vertex 2 {m}
  -13.5413749999999, 10.011414242043, 3.81, !- X,Y,Z Vertex 3 {m}
  -13.5413749999999, 5.92425426322877, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f2a5b4-837a-4009-95a8-b37162bcb51b}, !- Handle
  Surface 3587,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {303dd692-d432-4773-83a9-ec300f4c410c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5413749999999, 13.623925, 3.81,     !- X,Y,Z Vertex 1 {m}
  -12.470756458731, 13.6239250000001, 3.81, !- X,Y,Z Vertex 2 {m}
  -12.4707564587305, 20.1628375000001, 3.81, !- X,Y,Z Vertex 3 {m}
  -13.5413749999999, 20.1628375, 3.81;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f57dca04-e735-4ec9-9d53-2a8039d661cb}, !- Handle
  Surface 3588,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35e4966e-fdf5-4dde-b7f4-146aa6c9be51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.12127499999942, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -5.12127499999942, 5.92425426322877, 3.81, !- X,Y,Z Vertex 2 {m}
  -13.5413749999999, 5.92425426322877, 3.81, !- X,Y,Z Vertex 3 {m}
  -13.5413749999999, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3817ff2a-6b0e-4659-99e7-c6a97fd586d3}, !- Handle
  Surface 3589,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2788e5b-48b3-430b-a8f0-2a0a4a220ebc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.12127499999901, 26.9215850416623, 3.81, !- X,Y,Z Vertex 1 {m}
  -5.12127499999901, 30.7972042632288, 3.81, !- X,Y,Z Vertex 2 {m}
  -2.66541249999991, 30.7972042632288, 3.81, !- X,Y,Z Vertex 3 {m}
  -2.66541249999991, 33.9677375, 3.81,    !- X,Y,Z Vertex 4 {m}
  -23.7585249999999, 33.9677375, 3.81,    !- X,Y,Z Vertex 5 {m}
  -23.7585249999999, 26.9215850416623, 3.81; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {96ac336a-b37d-4762-8db1-fb09798caa25}, !- Handle
  Surface 3590,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2fe959f3-a0db-4108-9bd3-ceb28dfa8e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09727a4f-bf46-492b-a7ed-81fd5377300b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.13911249999996, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 2.3124026608744, 0,                  !- X,Y,Z Vertex 2 {m}
  -9.2263661248603, 2.31240266087435, 0,  !- X,Y,Z Vertex 3 {m}
  -9.22636612485982, 8.13911249999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a327d022-896a-425c-a7c9-e202e9f6e618}, !- Handle
  Surface 3591,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7eace2ef-d67f-4a09-9cf0-25a7b82be321}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.97524531631862, -3.61251075795714, 3.81, !- X,Y,Z Vertex 1 {m}
  -4.97524531631799, 0, 3.81,             !- X,Y,Z Vertex 2 {m}
  -9.72815298877705, 0, 3.81,             !- X,Y,Z Vertex 3 {m}
  -9.72815298877673, -3.61251075795714, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2c6849d-4dff-4bf0-bdd0-a7ec6dc48cf2}, !- Handle
  Surface 3592,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eb57c57-d47f-4722-8062-cc7eadbc46ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.387570316318, 8.054975, 3.81,       !- X,Y,Z Vertex 1 {m}
  -27.387570316318, 13.2976600416622, 3.81, !- X,Y,Z Vertex 2 {m}
  -35.047257816318, 13.2976600416622, 3.81, !- X,Y,Z Vertex 3 {m}
  -35.047257816318, 8.054975, 3.81;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01a790b2-b914-40e3-92f2-082406bb58fd}, !- Handle
  Surface 3593,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c16b2739-84c8-4321-b7a0-4c93dfae050f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.506382816318, -8.54422073677133, 3.81, !- X,Y,Z Vertex 1 {m}
  -25.506382816318, -7.69967073677133, 3.81, !- X,Y,Z Vertex 2 {m}
  -23.0728619357976, -7.69967073677133, 3.81, !- X,Y,Z Vertex 3 {m}
  -23.072861935798, -3.6125107579571, 3.81, !- X,Y,Z Vertex 4 {m}
  -26.433599435798, -3.6125107579571, 3.81, !- X,Y,Z Vertex 5 {m}
  -26.433599435798, 1.03955244412646e-013, 3.81, !- X,Y,Z Vertex 6 {m}
  -30.0221646739187, 1.03955244412646e-013, 3.81, !- X,Y,Z Vertex 7 {m}
  -30.022164673919, 6.53891250000001, 3.81, !- X,Y,Z Vertex 8 {m}
  -31.8659078163187, 6.53891250000001, 3.81, !- X,Y,Z Vertex 9 {m}
  -31.865907816318, -2.0574, 3.81,        !- X,Y,Z Vertex 10 {m}
  -28.425795316318, -2.0574, 3.81,        !- X,Y,Z Vertex 11 {m}
  -28.425795316318, -8.54422073677136, 3.81; !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {adac041a-95c0-4f0a-9026-c05cf249ae97}, !- Handle
  Surface 3594,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ac59240-88b3-4e9d-8385-3968df01d2f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.4371607538726, -2.0178165787118, 3.81, !- X,Y,Z Vertex 1 {m}
  -62.4371607538731, 6.53891250000002, 3.81, !- X,Y,Z Vertex 2 {m}
  -68.6149453163185, 6.53891250000002, 3.81, !- X,Y,Z Vertex 3 {m}
  -68.6149453163187, -2.01781657871182, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53fe7817-dac5-4a60-8d63-dfa0bf02f29a}, !- Handle
  Surface 3595,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab9a69ae-e87b-423b-9f70-db2918652c68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.249825806357, -3.61251075795714, 3.81, !- X,Y,Z Vertex 1 {m}
  -12.2498258063572, 0, 3.81,             !- X,Y,Z Vertex 2 {m}
  -20.9991403893215, 6.3528204918839e-014, 3.81, !- X,Y,Z Vertex 3 {m}
  -20.9991403893215, -3.61251075795714, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37a0d8c7-7a56-4ec5-b56e-fa3f245083c8}, !- Handle
  Surface 3596,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42a157fc-7eb4-4aac-806a-4f276ae10284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.072861935798, -3.6125107579571, 3.81, !- X,Y,Z Vertex 1 {m}
  -23.0728619357983, 6.53891250000001, 3.81, !- X,Y,Z Vertex 2 {m}
  -30.022164673919, 6.53891250000001, 3.81, !- X,Y,Z Vertex 3 {m}
  -30.0221646739187, 1.03955244412646e-013, 3.81, !- X,Y,Z Vertex 4 {m}
  -26.433599435798, 1.03955244412646e-013, 3.81, !- X,Y,Z Vertex 5 {m}
  -26.433599435798, -3.6125107579571, 3.81; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ae576712-41c3-4877-a3fe-e1d5c5ddb74c}, !- Handle
  Surface 3597,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9447f4d5-9768-41ba-8a75-488e0d13c70f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.72815298877673, -3.61251075795714, 3.81, !- X,Y,Z Vertex 1 {m}
  -9.72815298877705, 0, 3.81,             !- X,Y,Z Vertex 2 {m}
  -12.2498258063572, 0, 3.81,             !- X,Y,Z Vertex 3 {m}
  -12.249825806357, -3.61251075795714, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff613719-f5b4-4291-bd41-705235df7530}, !- Handle
  Surface 3598,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b27479c0-5443-4203-8e86-7937b12e3b41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78921718368201, -7.69967073677133, 3.81, !- X,Y,Z Vertex 1 {m}
  2.78921718368201, -3.61251075795714, 3.81, !- X,Y,Z Vertex 2 {m}
  -20.9991403893215, -3.61251075795714, 3.81, !- X,Y,Z Vertex 3 {m}
  -20.9991403893215, 6.3528204918839e-014, 3.81, !- X,Y,Z Vertex 4 {m}
  -23.0728619357982, 6.3528204918839e-014, 3.81, !- X,Y,Z Vertex 5 {m}
  -23.0728619357976, -7.69967073677133, 3.81; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {adbb2a03-1bef-4baf-9ad9-30bc50bafcb4}, !- Handle
  Surface 3599,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5dad306-7fbf-4b0c-ae12-dec94e03a330}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.4772447242466, 14.6986625, 3.81,    !- X,Y,Z Vertex 1 {m}
  -53.4772447242466, 20.3438125, 3.81,    !- X,Y,Z Vertex 2 {m}
  -68.6149453163181, 20.3438125, 3.81,    !- X,Y,Z Vertex 3 {m}
  -68.6149453163185, 14.6986625, 3.81;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00893d8f-60e0-43ed-ba11-4a4f13830306}, !- Handle
  Surface 3600,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92365e12-a8af-4b84-b32e-754ee1365468}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4405000314114, 6.53891250000001, 3.81, !- X,Y,Z Vertex 1 {m}
  -10.4405000314114, 13.2976600416622, 3.81, !- X,Y,Z Vertex 2 {m}
  -12.249825806356, 13.2976600416622, 3.81, !- X,Y,Z Vertex 3 {m}
  -12.2498258063574, 6.53891249999999, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6c96787-63f4-4564-8153-4c5e995977fe}, !- Handle
  Surface 3601,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca4ea456-ff73-48b7-bf45-0777701e448a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.9296394884721, -1.04010823677135, 3.81, !- X,Y,Z Vertex 1 {m}
  -46.9296394884721, 3.3652042632287, 3.81, !- X,Y,Z Vertex 2 {m}
  -50.2949757671576, 3.36520426322866, 3.81, !- X,Y,Z Vertex 3 {m}
  -50.2949757671576, -1.04010823677135, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f477e79-2fe9-489a-9468-f37a0b10a86b}, !- Handle
  Surface 3602,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ab3a047-82ae-41d1-9fc2-f693957249b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.047257816318, 8.054975, 3.81,       !- X,Y,Z Vertex 1 {m}
  -35.047257816318, 14.6986625, 3.81,     !- X,Y,Z Vertex 2 {m}
  -41.109920316318, 14.6986625, 3.81,     !- X,Y,Z Vertex 3 {m}
  -41.109920316318, 8.054975, 3.81;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10f4dcd3-78d4-41b8-b403-6f94d26438cb}, !- Handle
  Surface 3603,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d2b5084-e008-4104-a043-4101e8cd51db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42793281631799, 11.4735017420428, 3.81, !- X,Y,Z Vertex 1 {m}
  -7.42793281631799, 13.2976600416622, 3.81, !- X,Y,Z Vertex 2 {m}
  -10.4405000314114, 13.2976600416622, 3.81, !- X,Y,Z Vertex 3 {m}
  -10.4405000314114, 11.4735017420428, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {187dc38c-8be9-4d80-85d2-1cbbf9a05bea}, !- Handle
  Surface 3604,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dc14aad-d044-416e-9212-1c41e077e312}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42793281631799, 6.5389125, 3.81,     !- X,Y,Z Vertex 1 {m}
  -7.42793281631799, 11.4735017420428, 3.81, !- X,Y,Z Vertex 2 {m}
  -10.4405000314114, 11.4735017420428, 3.81, !- X,Y,Z Vertex 3 {m}
  -10.4405000314114, 6.53891250000001, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a6e8cd-a481-4c76-818e-82dc35c79ffe}, !- Handle
  Surface 3605,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17f173e6-641c-48ea-b4cd-9cec66a009aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.7633322242472, 2.681032733824, 3.81, !- X,Y,Z Vertex 1 {m}
  -43.7633322242471, 6.53891250000002, 3.81, !- X,Y,Z Vertex 2 {m}
  -53.1385460552768, 6.53891250000002, 3.81, !- X,Y,Z Vertex 3 {m}
  -53.1385460552769, 3.36520426322866, 3.81, !- X,Y,Z Vertex 4 {m}
  -46.9296394884721, 3.3652042632287, 3.81, !- X,Y,Z Vertex 5 {m}
  -46.9296394884721, 2.681032733824, 3.81; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4865c80b-0509-4f8b-8f78-7c6813f53764}, !- Handle
  Surface 3606,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c658a3b-0a1a-4175-aa02-0956965e94dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.3540977131499, 8.05497500000006, 3.81, !- X,Y,Z Vertex 1 {m}
  -12.2498258063572, 8.05497500000013, 3.81, !- X,Y,Z Vertex 2 {m}
  -12.249825806356, 13.2976600416622, 3.81, !- X,Y,Z Vertex 3 {m}
  -16.3540977131499, 13.2976600416622, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {881a50d8-c9d9-4137-9ccf-fec622cf87fb}, !- Handle
  Surface 3608,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71ec45b9-a9d4-4c2e-b04a-530200401850}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.2498258063574, 6.53891249999999, 3.81, !- X,Y,Z Vertex 1 {m}
  -12.2498258063572, 8.05497500000013, 3.81, !- X,Y,Z Vertex 2 {m}
  -41.109920316318, 8.054975, 3.81,       !- X,Y,Z Vertex 3 {m}
  -41.109920316318, 6.5389125, 3.81;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7803bb44-51d9-454f-ade9-45b862605f31}, !- Handle
  Surface 3609,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b1567b3-ed26-4d21-89c4-8d038863a17c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.109920316318, 6.5389125, 3.81,      !- X,Y,Z Vertex 1 {m}
  -41.109920316318, 14.6986625, 3.81,     !- X,Y,Z Vertex 2 {m}
  -43.7633322242466, 14.6986625, 3.81,    !- X,Y,Z Vertex 3 {m}
  -43.7633322242471, 6.53891250000002, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1644f664-afd4-4166-9c2e-2aa78349dcd8}, !- Handle
  Surface 3610,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14edab13-1303-45cc-b13c-8d3c529cb2b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78921718368201, -3.61251075795714, 3.81, !- X,Y,Z Vertex 1 {m}
  2.78921718368201, 0, 3.81,              !- X,Y,Z Vertex 2 {m}
  -2.413, 0, 3.81,                        !- X,Y,Z Vertex 3 {m}
  -2.41300000000062, -3.61251075795714, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdcdd0fb-fd39-4db3-a3ec-4a75a2747ee9}, !- Handle
  Surface 3611,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5876507-bb43-4c38-b7a7-e1a578f018de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4405000314122, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -10.4405000314114, 6.53891250000001, 3.81, !- X,Y,Z Vertex 2 {m}
  -12.2498258063574, 6.53891249999999, 3.81, !- X,Y,Z Vertex 3 {m}
  -12.2498258063572, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6c25ba1-ac1d-4afc-a8e4-4dd574d52bd6}, !- Handle
  Surface 3612,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b82927a-5089-481a-bc36-d57290bdd87b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.2498258063572, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -12.2498258063574, 6.53891249999999, 3.81, !- X,Y,Z Vertex 2 {m}
  -23.0728619357983, 6.53891250000001, 3.81, !- X,Y,Z Vertex 3 {m}
  -23.0728619357982, 6.3528204918839e-014, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d602619c-3b21-4002-9a79-1687deed6951}, !- Handle
  Surface 3613,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd0a505a-1f92-4d8b-8b17-d9cc974df2b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.5444514270541, -3.2036332652614, 3.81, !- X,Y,Z Vertex 1 {m}
  -70.5444514270541, 2.9241167347386, 3.81, !- X,Y,Z Vertex 2 {m}
  -77.176332816318, 2.9241167347386, 3.81, !- X,Y,Z Vertex 3 {m}
  -77.176332816318, -3.2036332652614, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c9dc83-b353-4de9-9e67-97077fda60cb}, !- Handle
  Surface 3614,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e947ad5-1ebc-4fcc-9ff8-d6450ab72ae9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41300000000062, -3.61251075795714, 3.81, !- X,Y,Z Vertex 1 {m}
  -2.413, 0, 3.81,                        !- X,Y,Z Vertex 2 {m}
  -4.97524531631799, 0, 3.81,             !- X,Y,Z Vertex 3 {m}
  -4.97524531631862, -3.61251075795714, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9a87846-6c90-4a9f-8f81-44dfa198fcfc}, !- Handle
  Surface 3615,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {369f73bf-69c7-4054-ad86-793313bded5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.6149453163185, 10.8123826930315, 3.81, !- X,Y,Z Vertex 1 {m}
  -68.6149453163181, 20.3438125, 3.81,    !- X,Y,Z Vertex 2 {m}
  -77.176332816318, 20.3438125, 3.81,     !- X,Y,Z Vertex 3 {m}
  -77.176332816318, 10.8123826930315, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c19dfd0c-2b8a-4f66-9a7e-1559dce239d7}, !- Handle
  Surface 3616,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.506382816318, -13.623925, 3.81,     !- X,Y,Z Vertex 1 {m}
  -25.506382816318, -8.54422073677133, 3.81, !- X,Y,Z Vertex 2 {m}
  -77.176332816318, -8.54422073677135, 3.81, !- X,Y,Z Vertex 3 {m}
  -77.176332816318, -13.623925, 3.81;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a63f34b1-ba36-4096-b8ec-d327cc74c900}, !- Handle
  Surface 3617,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4287bc60-34f4-4f64-900f-1d54dba23c98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.954420316318, -7.0438415787118, 3.81, !- X,Y,Z Vertex 1 {m}
  -66.954420316318, -2.0178165787118, 3.81, !- X,Y,Z Vertex 2 {m}
  -68.6149453163187, -2.01781657871182, 3.81, !- X,Y,Z Vertex 3 {m}
  -68.6149453163187, 2.9241167347386, 3.81, !- X,Y,Z Vertex 4 {m}
  -70.5444514270541, 2.9241167347386, 3.81, !- X,Y,Z Vertex 5 {m}
  -70.5444514270541, -3.2036332652614, 3.81, !- X,Y,Z Vertex 6 {m}
  -69.230895316318, -3.2036332652614, 3.81, !- X,Y,Z Vertex 7 {m}
  -69.230895316318, -7.0438415787118, 3.81; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {6d975d2f-3294-487b-9038-79da123b580c}, !- Handle
  Surface 3618,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7a513e2-2e2b-4964-ae61-339a599313ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.109920316318, -2.0178165787118, 3.81, !- X,Y,Z Vertex 1 {m}
  -41.109920316318, 6.5389125, 3.81,      !- X,Y,Z Vertex 2 {m}
  -43.7633322242471, 6.53891250000002, 3.81, !- X,Y,Z Vertex 3 {m}
  -43.7633322242466, -2.0178165787118, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b21f274-d63b-43ab-9f6a-eb3049f1b821}, !- Handle
  Surface 3619,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8634bca-1579-416c-a4bf-08181f3a7515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.865907816318, 0, 3.81,              !- X,Y,Z Vertex 1 {m}
  -31.8659078163187, 6.53891250000001, 3.81, !- X,Y,Z Vertex 2 {m}
  -41.109920316318, 6.5389125, 3.81,      !- X,Y,Z Vertex 3 {m}
  -41.109920316318, 0, 3.81;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {981ce860-e262-4db5-b132-0753e9ff18b7}, !- Handle
  Surface 3620,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa3307e6-2f42-4b25-a4ab-18180a49aada}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78921718368201, -13.623925, 3.81,     !- X,Y,Z Vertex 1 {m}
  2.78921718368201, -7.69967073677133, 3.81, !- X,Y,Z Vertex 2 {m}
  -25.506382816318, -7.69967073677133, 3.81, !- X,Y,Z Vertex 3 {m}
  -25.506382816318, -13.623925, 3.81;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02444a5f-bd86-484c-9c39-b698d2f678ab}, !- Handle
  Surface 3621,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1b946e4-4551-4627-9387-d8b59741558d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.425795316318, -8.54422073677136, 3.81, !- X,Y,Z Vertex 1 {m}
  -28.425795316318, -2.0574, 3.81,        !- X,Y,Z Vertex 2 {m}
  -31.865907816318, -2.0574, 3.81,        !- X,Y,Z Vertex 3 {m}
  -31.865907816318, 0, 3.81,              !- X,Y,Z Vertex 4 {m}
  -41.109920316318, 0, 3.81,              !- X,Y,Z Vertex 5 {m}
  -41.109920316318, -8.5442207367713, 3.81; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d8cd365d-60d3-4578-ab36-b0de387dafee}, !- Handle
  Surface 3622,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cef342e-373e-4ee0-8bae-8842d29fde7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.8340633063564, 13.2976600416623, 3.81, !- X,Y,Z Vertex 1 {m}
  -25.8340633063565, 20.3438125, 3.81,    !- X,Y,Z Vertex 2 {m}
  -35.0472578163185, 20.3438125, 3.81,    !- X,Y,Z Vertex 3 {m}
  -35.047257816318, 13.2976600416622, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b2a1e18-0a8a-408e-82e4-2ebcda384298}, !- Handle
  Surface 3623,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e810115e-ea98-4ab5-ae6e-6c02e4ef1186}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.109920316318, -8.5442207367713, 3.81, !- X,Y,Z Vertex 1 {m}
  -41.109920316318, -2.0178165787118, 3.81, !- X,Y,Z Vertex 2 {m}
  -66.954420316318, -2.0178165787118, 3.81, !- X,Y,Z Vertex 3 {m}
  -66.954420316318, -7.0438415787118, 3.81, !- X,Y,Z Vertex 4 {m}
  -69.230895316318, -7.0438415787118, 3.81, !- X,Y,Z Vertex 5 {m}
  -69.230895316318, -8.54422073677135, 3.81; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {daddb18d-041b-47cf-9f0a-2e5525e61660}, !- Handle
  Surface 3624,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dcda5e2-f34c-461d-b858-0f2ad67476a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.3540977131499, 8.05497500000006, 3.81, !- X,Y,Z Vertex 1 {m}
  -16.3540977131499, 13.2976600416622, 3.81, !- X,Y,Z Vertex 2 {m}
  -7.42793281631799, 13.2976600416622, 3.81, !- X,Y,Z Vertex 3 {m}
  -7.42793281631799, 20.3438125, 3.81,    !- X,Y,Z Vertex 4 {m}
  -25.8340633063565, 20.3438125, 3.81,    !- X,Y,Z Vertex 5 {m}
  -25.8340633063564, 8.05497500000013, 3.81; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {373256b1-f539-4a12-a6d9-d338b77e6096}, !- Handle
  Surface 3625,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fda6fd01-9405-473a-902d-c76e0c613d6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.1385460552767, -0.167830400733127, 3.81, !- X,Y,Z Vertex 1 {m}
  -53.1385460552768, 6.53891250000002, 3.81, !- X,Y,Z Vertex 2 {m}
  -56.3173482538731, 6.53891250000005, 3.81, !- X,Y,Z Vertex 3 {m}
  -56.3173482538731, -0.167830400733127, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3fa5790-6e43-41c4-abaa-3beb747d8e98}, !- Handle
  Surface 3626,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {941705d0-827e-4300-9636-f81981698abf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.1385460552763, -2.0178165787118, 3.81, !- X,Y,Z Vertex 1 {m}
  -53.1385460552767, -0.167830400733127, 3.81, !- X,Y,Z Vertex 2 {m}
  -56.3173482538731, -0.167830400733127, 3.81, !- X,Y,Z Vertex 3 {m}
  -56.3173482538726, -2.0178165787118, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a3d7de-bc74-4f75-aba3-cdb13a8b0e23}, !- Handle
  Surface 3627,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50d5731f-044b-49ce-9d8c-b2d4cc55de3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.7633322242466, -2.0178165787118, 3.81, !- X,Y,Z Vertex 1 {m}
  -43.7633322242472, 2.681032733824, 3.81, !- X,Y,Z Vertex 2 {m}
  -46.9296394884721, 2.681032733824, 3.81, !- X,Y,Z Vertex 3 {m}
  -46.9296394884721, -1.04010823677135, 3.81, !- X,Y,Z Vertex 4 {m}
  -50.2949757671576, -1.04010823677135, 3.81, !- X,Y,Z Vertex 5 {m}
  -50.2949757671576, 3.36520426322866, 3.81, !- X,Y,Z Vertex 6 {m}
  -53.1385460552769, 3.36520426322866, 3.81, !- X,Y,Z Vertex 7 {m}
  -53.1385460552763, -2.0178165787118, 3.81; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {91aa2729-6eae-4787-8fdc-57d9156c1814}, !- Handle
  Surface 3628,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {522a560d-b3cd-4d3a-a540-14a79089f147}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5270758552541, 6.53891250000002, 3.81, !- X,Y,Z Vertex 1 {m}
  -57.5270758552541, 14.6986625, 3.81,    !- X,Y,Z Vertex 2 {m}
  -68.6149453163185, 14.6986625, 3.81,    !- X,Y,Z Vertex 3 {m}
  -68.6149453163185, 6.53891250000002, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a1fd156-ca60-4d01-9647-d2f0d80db6a2}, !- Handle
  Surface 3629,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52f2d1f8-eb41-4a7f-aa09-cf82eb0bbddb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.3173482538726, -2.0178165787118, 3.81, !- X,Y,Z Vertex 1 {m}
  -56.3173482538731, 6.53891250000005, 3.81, !- X,Y,Z Vertex 2 {m}
  -62.4371607538731, 6.53891250000002, 3.81, !- X,Y,Z Vertex 3 {m}
  -62.4371607538726, -2.0178165787118, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10b4d9b1-42f1-45ec-881f-1a2b77b23a40}, !- Handle
  Surface 3630,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a474270-c255-464d-a2d1-c3a1083bf287}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.8340633063564, 8.05497500000013, 3.81, !- X,Y,Z Vertex 1 {m}
  -25.8340633063564, 13.2976600416623, 3.81, !- X,Y,Z Vertex 2 {m}
  -27.387570316318, 13.2976600416622, 3.81, !- X,Y,Z Vertex 3 {m}
  -27.387570316318, 8.054975, 3.81;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8afe1b31-b0aa-443a-98d6-90719a087863}, !- Handle
  Surface 3631,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0153ee1-587c-4e4e-a8a8-323e7a88ff7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.90988749999997, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.08785624918094, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.08785624918094, 2.9098875, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ca60472-fb55-4f2d-9a49-77f22afe548a}, !- Handle
  Surface 3632,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e71f6a52-0683-40eb-804f-b8aa1d7eb547}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.736016980152, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -15.736016980155, 2.14153750000001, 4.2672, !- X,Y,Z Vertex 2 {m}
  -16.4467766432568, 2.1415375, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -16.4467766432568, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59d3f542-a883-4d58-90bc-3541118d5e9c}, !- Handle
  Surface 3633,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {34d6b025-6811-472b-aa1e-f2430e1420b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c91d99a6-92e3-480b-9f88-1abd83e30e58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.97819016087444, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 2.90988749999997, 0,                 !- X,Y,Z Vertex 2 {m}
  -8.53786874918094, 2.9098875, 0,        !- X,Y,Z Vertex 3 {m}
  -8.53786874918094, 0, 0,                !- X,Y,Z Vertex 4 {m}
  -16.4467766432568, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -16.4467766432565, 7.97819016087444, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5d60911e-04e8-4c05-b6c2-7ed28c22c35c}, !- Handle
  Surface 3634,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c7331fd-d208-41b3-b4d5-0aee94dbc95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af6c9e07-911a-4954-be6c-fd8d1feb93e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, -4.69884931253584, 4.2672, !- X,Y,Z Vertex 1 {m}
  0, -3.72114097059535, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -3.36533627868551, -3.72114097059535, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.36533627868551, -2.68103273382402, 4.2672, !- X,Y,Z Vertex 4 {m}
  -6.20890656680478, -2.68103273382402, 4.2672, !- X,Y,Z Vertex 5 {m}
  -6.20890656680478, -4.69884931253584, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3a3637ea-9fe8-4474-b761-97af85138c08}, !- Handle
  Surface 3635,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10e869aa-5362-4c9c-80be-9f9a41c6959a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24046250000099, 33.9677375, 0,       !- X,Y,Z Vertex 1 {m}
  -6.24046250000048, 27.7394446533479, 0, !- X,Y,Z Vertex 2 {m}
  -21.7201750000005, 27.7394446533479, 0, !- X,Y,Z Vertex 3 {m}
  -21.720175000001, 33.9677375, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a06ac8a-55dd-4dc8-9699-7f16c78def0d}, !- Handle
  Surface 3636,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2e202cf-87c9-4b8d-bea0-06d9321ad954}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24046250000048, 27.7394446533479, 0, !- X,Y,Z Vertex 1 {m}
  -6.24046250000099, 20.1628375, 0,       !- X,Y,Z Vertex 2 {m}
  -21.7201750000005, 20.1628375, 0,       !- X,Y,Z Vertex 3 {m}
  -21.7201750000005, 24.4011163488522, 0, !- X,Y,Z Vertex 4 {m}
  -15.3003250000005, 24.4011163488522, 0, !- X,Y,Z Vertex 5 {m}
  -15.3003250000005, 27.7394446533479, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {72956611-87c4-4e03-bf4c-53e560d7106c}, !- Handle
  Surface 3637,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.6654125, 33.9677375, 0,              !- X,Y,Z Vertex 1 {m}
  -2.6654125, 20.1628375, 0,              !- X,Y,Z Vertex 2 {m}
  -6.24046250000099, 20.1628375, 0,       !- X,Y,Z Vertex 3 {m}
  -6.24046250000099, 33.9677375, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cca411f6-9a2c-43dd-a976-f9c2a9407d86}, !- Handle
  Surface 3638,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.93350113276392e-013, 3.3829625, 0,   !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -13.541375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -13.541375000001, 3.3829625, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {015c06c7-4325-4283-9827-952f33c5467f}, !- Handle
  Surface 3639,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c3cb851-a8ba-430a-a774-951f7ee64cbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.3003250000005, 27.7394446533479, 0, !- X,Y,Z Vertex 1 {m}
  -15.3003250000005, 24.4011163488522, 0, !- X,Y,Z Vertex 2 {m}
  -21.7201750000005, 24.4011163488522, 0, !- X,Y,Z Vertex 3 {m}
  -21.7201750000005, 27.7394446533479, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71177b69-6d6d-408a-aa67-50b6f95ff3ab}, !- Handle
  Surface 3640,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c5e76f6-ad62-4994-a195-f1cc8c0a17a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.7201750000005, 28.9798125, 0,       !- X,Y,Z Vertex 1 {m}
  -21.7201750000005, 22.317075, 0,        !- X,Y,Z Vertex 2 {m}
  -23.758525, 22.317075, 0,               !- X,Y,Z Vertex 3 {m}
  -23.758525, 28.9798125, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6809aed1-f431-40b8-9012-4c64a32fc750}, !- Handle
  Surface 3641,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e405b416-269b-452c-a306-7966412c4e12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.1628375, 0,                       !- X,Y,Z Vertex 1 {m}
  -9.93350113276392e-013, 3.3829625, 0,   !- X,Y,Z Vertex 2 {m}
  -13.541375000001, 3.3829625, 0,         !- X,Y,Z Vertex 3 {m}
  -13.541375, 20.1628375, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0130467-c1e6-46cf-a6d4-6f6eeaca4fee}, !- Handle
  Surface 3642,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fac16007-7b8d-40af-af5d-2a76c54a458b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c86b0dd-16da-4d9e-ae36-1936548c182e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.720175000001, 33.9677375, 0,        !- X,Y,Z Vertex 1 {m}
  -21.7201750000005, 28.9798125, 0,       !- X,Y,Z Vertex 2 {m}
  -23.758525, 28.9798125, 0,              !- X,Y,Z Vertex 3 {m}
  -23.758525, 33.9677375, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d88aa31-a166-4262-953f-1926a29a40a7}, !- Handle
  Surface 3643,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f71e4f61-b6e9-44fd-adbc-236961c85a93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e9e4b51-0d72-48bf-a032-63039f3f6409}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6125107579572, 0,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.07061854126889, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.07061854126896, 3.6125107579572, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af785e7f-2409-4abd-aa13-c8c69c0343d6}, !- Handle
  Surface 3644,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aefa5d4-ebea-418b-a810-3a790f8c818d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.318807816318, 0.104787905873714, 0, !- X,Y,Z Vertex 1 {m}
  -23.318807816318, -10.2409624999999, 0, !- X,Y,Z Vertex 2 {m}
  -25.506382816318, -10.2409625, 0,       !- X,Y,Z Vertex 3 {m}
  -25.5063828163184, 0.104787905873696, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94bf8074-a818-41fd-90c6-39102a0e287c}, !- Handle
  Surface 3645,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01321520-7adc-41b4-bbfd-d0ed5ce6b085}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.427932816318, 4.16036526329676, 0,   !- X,Y,Z Vertex 1 {m}
  -7.42793281631799, 0, 0,                !- X,Y,Z Vertex 2 {m}
  2.78921718368201, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.7892171836815, -1.45922726964772, 0,  !- X,Y,Z Vertex 4 {m}
  -9.296420316318, -1.45922726964772, 0,  !- X,Y,Z Vertex 5 {m}
  -9.296420316318, 1.35382273035231, 0,   !- X,Y,Z Vertex 6 {m}
  -23.318807816318, 1.35382273035231, 0,  !- X,Y,Z Vertex 7 {m}
  -23.318807816318, 0.104787905873714, 0, !- X,Y,Z Vertex 8 {m}
  -25.5063828163184, 0.104787905873696, 0, !- X,Y,Z Vertex 9 {m}
  -25.5063828163184, 3.1480125, 0,        !- X,Y,Z Vertex 10 {m}
  -10.528320316318, 3.1480125, 0,         !- X,Y,Z Vertex 11 {m}
  -10.528320316318, 4.16036526329674, 0;  !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {448a8c18-6a68-4d79-9820-80f17a934fbe}, !- Handle
  Surface 3646,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2f99627-9852-4d56-8d57-15ac3b6aecfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.296420316318, 1.35382273035231, 0,   !- X,Y,Z Vertex 1 {m}
  -9.296420316318, -1.45922726964772, 0,  !- X,Y,Z Vertex 2 {m}
  -8.407420316318, -1.45922726964772, 0,  !- X,Y,Z Vertex 3 {m}
  -8.407420316318, -10.2409625, 0,        !- X,Y,Z Vertex 4 {m}
  -23.318807816318, -10.2409624999999, 0, !- X,Y,Z Vertex 5 {m}
  -23.318807816318, -1.86819574080848, 0, !- X,Y,Z Vertex 6 {m}
  -20.145395316318, -1.86819574080852, 0, !- X,Y,Z Vertex 7 {m}
  -20.145395316318, 1.35382273035231, 0;  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {9b35c8f5-6c86-4274-8720-f4783738d18f}, !- Handle
  Surface 3647,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5951cded-39ab-4d20-ae36-4eac1106142b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.603557816318, 6.5389125, 0,         !- X,Y,Z Vertex 1 {m}
  -15.603557816318, 3.1480125, 0,         !- X,Y,Z Vertex 2 {m}
  -20.527982816318, 3.14801250000003, 0,  !- X,Y,Z Vertex 3 {m}
  -20.527982816318, 6.5389125, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb47c6d8-cf48-46a3-9cde-d5d47846b649}, !- Handle
  Surface 3648,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceec3342-c202-4c16-9da3-f664709f9e91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.145395316318, 1.35382273035231, 0,  !- X,Y,Z Vertex 1 {m}
  -20.145395316318, -1.86819574080852, 0, !- X,Y,Z Vertex 2 {m}
  -23.318807816318, -1.86819574080848, 0, !- X,Y,Z Vertex 3 {m}
  -23.318807816318, 1.35382273035231, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d734838-672c-4303-bb07-b68bf3be8345}, !- Handle
  Surface 3649,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae35754e-f52b-4a88-911b-b2daf1fcc115}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.528320316318, 6.5389125, 0,         !- X,Y,Z Vertex 1 {m}
  -10.528320316318, 3.1480125, 0,         !- X,Y,Z Vertex 2 {m}
  -15.603557816318, 3.1480125, 0,         !- X,Y,Z Vertex 3 {m}
  -15.603557816318, 6.5389125, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6064157a-f19b-4e08-8b18-c003d83660a8}, !- Handle
  Surface 3650,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb6804a8-f32d-4d55-9b0f-bac093802c00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.527982816318, 6.5389125, 0,         !- X,Y,Z Vertex 1 {m}
  -20.527982816318, 3.14801250000003, 0,  !- X,Y,Z Vertex 2 {m}
  -25.5063828163184, 3.1480125, 0,        !- X,Y,Z Vertex 3 {m}
  -25.5063828163184, 6.5389125, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b505e67-f62e-4cd3-803b-7cf2bc62daa4}, !- Handle
  Surface 3651,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02eb3436-ff1b-4082-b67f-e6c3cf03f7d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42793281631799, 8.69315, 0,          !- X,Y,Z Vertex 1 {m}
  -7.427932816318, 4.16036526329676, 0,   !- X,Y,Z Vertex 2 {m}
  -10.528320316318, 4.16036526329674, 0,  !- X,Y,Z Vertex 3 {m}
  -10.528320316318, 6.5389125, 0,         !- X,Y,Z Vertex 4 {m}
  -25.5063828163184, 6.5389125, 0,        !- X,Y,Z Vertex 5 {m}
  -25.5063828163184, 8.69315, 0;          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {81fd2323-ddea-43ca-939a-b7012457b2f1}, !- Handle
  Surface 3652,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b38f941-4ca0-448c-ad66-86958d693310}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.65036451771902, 15.3558875, 0,       !- X,Y,Z Vertex 1 {m}
  -9.65036451771877, 8.69315, 0,          !- X,Y,Z Vertex 2 {m}
  -18.2165145177188, 8.69315, 0,          !- X,Y,Z Vertex 3 {m}
  -18.216514517719, 15.3558875, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f968291f-8bf9-4def-accf-3dec91055e2c}, !- Handle
  Surface 3653,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {627dbd14-9fe7-41c9-af98-9bcfea77ddd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7892171836815, -1.45922726964772, 0,  !- X,Y,Z Vertex 1 {m}
  2.7892171836815, -10.2409625, 0,        !- X,Y,Z Vertex 2 {m}
  -8.407420316318, -10.2409625, 0,        !- X,Y,Z Vertex 3 {m}
  -8.407420316318, -1.45922726964772, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84d39d5f-7d2b-4974-819f-97a51946f126}, !- Handle
  Surface 3654,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91236aa8-3950-4456-9cb6-1ff0632e9119}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.5063828163184, -8.5442207367713, 0, !- X,Y,Z Vertex 1 {m}
  -25.506382816318, -13.623925, 0,        !- X,Y,Z Vertex 2 {m}
  -29.2227203163184, -13.623925, 0,       !- X,Y,Z Vertex 3 {m}
  -29.2227203163184, -8.5442207367713, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03d38a5f-e7ba-416a-91cf-17dcaae44ade}, !- Handle
  Surface 3655,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15797c83-8f7c-471a-a17c-3bb5a76e6d5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42793281631799, 15.3558875, 0,       !- X,Y,Z Vertex 1 {m}
  -7.42793281631799, 8.69315, 0,          !- X,Y,Z Vertex 2 {m}
  -9.65036451771877, 8.69315, 0,          !- X,Y,Z Vertex 3 {m}
  -9.65036451771902, 15.3558875, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6575213e-ecf9-469b-b978-364cec2e870c}, !- Handle
  Surface 3656,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7811fd7-0d00-47a4-9696-919daab57b50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.5063828163184, 20.3438125, 0,       !- X,Y,Z Vertex 1 {m}
  -25.5063828163184, -8.5442207367713, 0, !- X,Y,Z Vertex 2 {m}
  -29.2227203163184, -8.5442207367713, 0, !- X,Y,Z Vertex 3 {m}
  -29.2227203163184, -13.623925, 0,       !- X,Y,Z Vertex 4 {m}
  -77.176332816318, -13.623925, 0,        !- X,Y,Z Vertex 5 {m}
  -77.176332816318, -8.54422073677136, 0, !- X,Y,Z Vertex 6 {m}
  -69.230895316318, -8.54422073677136, 0, !- X,Y,Z Vertex 7 {m}
  -69.230895316318, -3.20363326526141, 0, !- X,Y,Z Vertex 8 {m}
  -77.176332816318, -3.20363326526141, 0, !- X,Y,Z Vertex 9 {m}
  -77.176332816318, 14.6986625, 0,        !- X,Y,Z Vertex 10 {m}
  -43.7633322242466, 14.6986625, 0,       !- X,Y,Z Vertex 11 {m}
  -43.7633322242466, 20.3438125, 0;       !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {5a9f6111-421c-4a49-8053-c7ee9c6520be}, !- Handle
  Surface 3657,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {697b885f-44ac-454d-9bdd-53f5477ed05c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.4772447242466, 20.3438125, 0,       !- X,Y,Z Vertex 1 {m}
  -53.4772447242466, 14.6986625, 0,       !- X,Y,Z Vertex 2 {m}
  -70.482544724247, 14.6986625, 0,        !- X,Y,Z Vertex 3 {m}
  -70.4825447242466, 20.3438125, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61469d20-9e0a-4824-a10e-bcaa99def857}, !- Handle
  Surface 3658,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6cbf4ea-71c2-4655-abe9-9c6612dfbf13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.65036451771902, 20.3438125, 0,       !- X,Y,Z Vertex 1 {m}
  -9.65036451771902, 15.3558875, 0,       !- X,Y,Z Vertex 2 {m}
  -18.216514517719, 15.3558875, 0,        !- X,Y,Z Vertex 3 {m}
  -18.216514517719, 20.3438125, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c47412f6-59fd-4a01-b011-8db738ce2ae0}, !- Handle
  Surface 3659,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f68dbf40-16d1-422d-b548-0c5b176be9b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.216514517719, 20.3438125, 0,        !- X,Y,Z Vertex 1 {m}
  -18.2165145177188, 8.69315, 0,          !- X,Y,Z Vertex 2 {m}
  -25.5063828163184, 8.69315, 0,          !- X,Y,Z Vertex 3 {m}
  -25.5063828163184, 20.3438125, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9248fecc-41c4-4f71-b56a-0555ad63c0db}, !- Handle
  Surface 3660,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7892171836815, -10.2409625, 0,        !- X,Y,Z Vertex 1 {m}
  2.78921718368201, -13.623925, 0,        !- X,Y,Z Vertex 2 {m}
  -25.506382816318, -13.623925, 0,        !- X,Y,Z Vertex 3 {m}
  -25.506382816318, -10.2409625, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1974e608-f505-4a3d-982b-03c023266d92}, !- Handle
  Surface 3661,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f5d10f2-fc6c-4ed6-aba2-6b54c8e49bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {347f04eb-1887-41a3-a772-88b4f5dc57cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42793281631799, 20.3438125, 0,       !- X,Y,Z Vertex 1 {m}
  -7.42793281631799, 15.3558875, 0,       !- X,Y,Z Vertex 2 {m}
  -9.65036451771902, 15.3558875, 0,       !- X,Y,Z Vertex 3 {m}
  -9.65036451771902, 20.3438125, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {370beb9a-4f78-46ff-8996-67a3bfcbd5f1}, !- Handle
  Surface 3662,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d744a380-00ca-43ae-9463-6ab6f4ec6cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71406205-4078-4013-9c3c-97b0ad0e0f91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.08715997881416, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.74593104126888, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.74593104126837, 4.08715997881416, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e3a1cc5-ec3e-420d-9b57-8d414e588c2f}, !- Handle
  Surface 3663,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e19a8897-40f4-4fae-89be-00dd74de095b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daeee88e-5718-44eb-a62a-925e60db2d5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.15974999999995, 0,                !- X,Y,Z Vertex 2 {m}
  -11.9580923869845, -8.15974999999995, 0, !- X,Y,Z Vertex 3 {m}
  -11.9580923869844, -3.46517481375486e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87fbdcb9-bf59-4b90-b819-3c671e730f0f}, !- Handle
  Surface 3664,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40157220-52a3-46f2-8e06-2a1bf00d6da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fd04a0c-aece-48ad-8727-282f97d9151d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.028091191274389, 8.54422073677136, 2.79942601200108e-016, !- X,Y,Z Vertex 1 {m}
  0.00877459885475255, 2.6688832367714, 8.39433355284397e-016, !- X,Y,Z Vertex 2 {m}
  -13.6616520521169, 2.66888323677136, 2.80338165820461e-016, !- X,Y,Z Vertex 3 {m}
  -13.6616520521169, 8.54422073677136, -2.79942601200106e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35e4966e-fdf5-4dde-b7f4-146aa6c9be51}, !- Handle
  Surface 3665,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3a31df8-fc37-49c2-a2c8-870ad1dc15df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f57dca04-e735-4ec9-9d53-2a8039d661cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.2955999999995, 5.9242542632287, 0,   !- X,Y,Z Vertex 1 {m}
  36.7157, 5.92425426322867, 0,           !- X,Y,Z Vertex 2 {m}
  36.7157, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  28.2955999999995, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79c20708-596a-4cd3-adf5-ad91ac248ede}, !- Handle
  Surface 3666,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {910e0ba3-f359-4c45-ae6b-283185fff2f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.758525, -9.86420787570577, 4.2672,   !- X,Y,Z Vertex 1 {m}
  23.758525, 0, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  12.3237625000002, 0, 4.2672,            !- X,Y,Z Vertex 3 {m}
  12.3237624999997, -1.70445787570571, 4.2672, !- X,Y,Z Vertex 4 {m}
  19.0932892570384, -1.70445787570577, 4.2672, !- X,Y,Z Vertex 5 {m}
  19.0932892570384, -9.86420787570577, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0be04243-f0ca-45d8-b25a-0e6f4fc0fab3}, !- Handle
  Surface 3667,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d758c118-135e-481c-835b-a11d77820cca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {674a17bf-c3c9-415f-8f7e-4af29831e50d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.02493750000037, -8.54422073677136, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.0249375000002, -2.66240474352301, 4.2672, !- X,Y,Z Vertex 2 {m}
  7.6501625, -2.66240474352301, 4.2672,   !- X,Y,Z Vertex 3 {m}
  7.6501625, -8.54422073677136, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e61d9fd9-7fb3-4f31-a3d5-bcb271025cfd}, !- Handle
  Surface 3668,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf23482f-5526-42ad-84e3-e7118dba7f86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7a24b5f-e20b-4afb-8004-5dfd1cf7b736}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09771192612713, -2.32780195694245e-032, -3.58589545590174e-016, !- X,Y,Z Vertex 1 {m}
  7.09771192612713, -3.75971712429425, -1.1452562941888e-016, !- X,Y,Z Vertex 2 {m}
  -4.6736, -3.75971712429417, 1.40265340114148e-015, !- X,Y,Z Vertex 3 {m}
  -4.67359999999951, -1.2198649926799, 1.23777763063936e-015, !- X,Y,Z Vertex 4 {m}
  8.1896290267212e-032, -1.21986499267992, 6.35407396826428e-016, !- X,Y,Z Vertex 5 {m}
  7.1689900798281e-032, 3.61072506785389e-032, 5.56219251157194e-016; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8e8055e7-a7b2-4788-85cb-48c90a6403c9}, !- Handle
  Surface 3669,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3d42246-43da-47ea-8524-b3440a8dc6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baed5b64-693c-4fc2-a181-f65e8611ea80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5348570614264, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  26.5348570614264, -2.0780375, 0,        !- X,Y,Z Vertex 2 {m}
  31.578886439186, -2.07803749999999, 0,  !- X,Y,Z Vertex 3 {m}
  31.578886439186, -8.54422073677136, 0,  !- X,Y,Z Vertex 4 {m}
  15.6642392116704, -8.54422073677136, 0, !- X,Y,Z Vertex 5 {m}
  15.6642392116748, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a2101723-5769-409b-80f2-d00f59ebd9f8}, !- Handle
  Surface 3670,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eab75d99-7235-4d41-81fa-2d7f57cbc110}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adcc660e-494d-457c-a5f8-950101505586}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73756232416999, -5.8769249999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.73756232417022, -5.3959125, 4.2672,   !- X,Y,Z Vertex 2 {m}
  0.232362324170221, -5.3959125, 4.2672,  !- X,Y,Z Vertex 3 {m}
  0.232362324170221, 0, 4.2672,           !- X,Y,Z Vertex 4 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 5 {m}
  -3.50560185324866e-012, -5.87692499999994, 4.2672; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c299231d-c95a-47f8-83d2-30fd7410cad6}, !- Handle
  Surface 3671,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eab75d99-7235-4d41-81fa-2d7f57cbc110}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e26aac77-51f0-4351-98e7-273b49e445e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.232362324170221, 0, 0,                !- X,Y,Z Vertex 1 {m}
  0.232362324170221, -5.3959125, 0,       !- X,Y,Z Vertex 2 {m}
  9.82250675705927, -5.39591249999999, 0, !- X,Y,Z Vertex 3 {m}
  9.82250675706208, -8.54422073677136, 0, !- X,Y,Z Vertex 4 {m}
  -23.9474863510273, -8.54422073677136, 0, !- X,Y,Z Vertex 5 {m}
  -23.9474863510273, 0, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8a97bc3b-7878-42c8-88e2-39abf2333120}, !- Handle
  Surface 3672,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd5ace53-c364-499c-8ca4-3da2b9c643cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95e1fc4b-f177-443d-bc8e-a21ce7ffef21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.028091191274389, 8.54422073677136, 0, !- X,Y,Z Vertex 1 {m}
  0.00785600380727865, 2.38948323677135, 0, !- X,Y,Z Vertex 2 {m}
  -4.47995586207532, 2.38948323677136, 0, !- X,Y,Z Vertex 3 {m}
  -4.47995586207532, 8.54422073677136, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac674e56-866e-4159-a9c2-66903f0b3590}, !- Handle
  Surface 3673,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd5ace53-c364-499c-8ca4-3da2b9c643cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8a86dd5-da03-41c6-9789-9ae7d3f7482f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0.00780749447135895, 2.37472862980054, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.47995586207532, 2.38948323677136, 4.2672, !- X,Y,Z Vertex 3 {m}
  -11.6173558620753, 2.38948323677136, 4.2672, !- X,Y,Z Vertex 4 {m}
  -11.6173558620753, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 5 {m}
  -17.8999568919106, 8.54422073677136, 4.2672, !- X,Y,Z Vertex 6 {m}
  -17.8999568919106, 0, 4.2672;           !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {9888b427-8745-45fc-984a-24a6624ba828}, !- Handle
  Surface 3674,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ce85468d-e06e-4eb2-bbb5-42c82fa93208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e068ebf9-e750-49da-9a75-ce405e65ab08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.0758401304604, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  11.0758401304604, -2.35396676322864, 0, !- X,Y,Z Vertex 2 {m}
  14.2794151304604, -2.35396676322864, 0, !- X,Y,Z Vertex 3 {m}
  14.2794151304603, -5.07970426322867, 0, !- X,Y,Z Vertex 4 {m}
  -20.5311375, -5.07970426322867, 0,      !- X,Y,Z Vertex 5 {m}
  -20.5311375, -1.42210426322861, 0,      !- X,Y,Z Vertex 6 {m}
  -4.83880709705983, -1.42210426322861, 0, !- X,Y,Z Vertex 7 {m}
  -4.83880709705521, 0, 0;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {0c75a936-8a49-4d45-baae-705a02e7481a}, !- Handle
  Surface 3675,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {57412f88-8406-47c5-b7b8-ca5fdb660a83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07132a20-af01-4351-a084-7b61f8002f04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83880709705521, 1.42210426322864, 0,  !- X,Y,Z Vertex 1 {m}
  4.8388070970583, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.42210426322864, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2192f2d7-df2f-4a56-97a9-7ac7e1777423}, !- Handle
  Surface 3676,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57412f88-8406-47c5-b7b8-ca5fdb660a83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5ce8bda-e542-4d2d-913a-b3591d83b061}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.85445, 0, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  -3.85445, 1.42210426322864, 4.2672,     !- X,Y,Z Vertex 2 {m}
  -15.6923304029448, 1.42210426322864, 4.2672, !- X,Y,Z Vertex 3 {m}
  -15.6923304029448, -8.66293703438714e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {347f04eb-1887-41a3-a772-88b4f5dc57cd}, !- Handle
  Surface 3677,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bac46a5-d743-4145-b631-ba55699245ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1974e608-f505-4a3d-982b-03c023266d92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.03834999999998, -4.987925, 5.4864,   !- X,Y,Z Vertex 1 {m}
  -2.03834999999998, 0, 5.4864,           !- X,Y,Z Vertex 2 {m}
  -4.26078170140077, 0, 5.4864,           !- X,Y,Z Vertex 3 {m}
  -4.26078170140077, -4.987925, 5.4864;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15797c83-8f7c-471a-a17c-3bb5a76e6d5e}, !- Handle
  Surface 3678,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38df4e3a-4474-447f-b350-27a87619a20a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03d38a5f-e7ba-416a-91cf-17dcaae44ade}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.03834999999998, -6.6627375, 5.4864,  !- X,Y,Z Vertex 1 {m}
  -2.03834999999998, 0, 5.4864,           !- X,Y,Z Vertex 2 {m}
  -4.26078170140077, 0, 5.4864,           !- X,Y,Z Vertex 3 {m}
  -4.26078170140077, -6.6627375, 5.4864;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02eb3436-ff1b-4082-b67f-e6c3cf03f7d3}, !- Handle
  Surface 3679,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02b6a79c-6c9a-4265-8557-9220eb8fd3a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b505e67-f62e-4cd3-803b-7cf2bc62daa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.37854723670326, 5.4864,           !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 2.1542375, 5.4864, !- X,Y,Z Vertex 2 {m}
  -18.07845, 2.1542375, 5.4864,           !- X,Y,Z Vertex 3 {m}
  -18.07845, 0, 5.4864,                   !- X,Y,Z Vertex 4 {m}
  -3.1003875, 0, 5.4864,                  !- X,Y,Z Vertex 5 {m}
  -3.1003875, -2.37854723670326, 5.4864;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {91ab3a80-56c0-4ab3-a121-9c542d267968}, !- Handle
  Surface 3680,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ea8ad8c-f6b2-4c9e-bbaa-6e3f270a5681}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.7435921836819, 20.1628375, 3.81,    !- X,Y,Z Vertex 1 {m}
  -18.7435921836815, 25.0974267420429, 3.81, !- X,Y,Z Vertex 2 {m}
  -6.79544395873051, 25.0974267420429, 3.81, !- X,Y,Z Vertex 3 {m}
  -6.79544395873051, 26.9215850416623, 3.81, !- X,Y,Z Vertex 4 {m}
  -23.7585249999999, 26.9215850416623, 3.81, !- X,Y,Z Vertex 5 {m}
  -23.7585249999999, 25.0974267420429, 3.81, !- X,Y,Z Vertex 6 {m}
  -21.3058374999995, 25.0974267420429, 3.81, !- X,Y,Z Vertex 7 {m}
  -21.3058374999999, 20.1628375, 3.81;    !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {36a26664-80f0-48b3-95aa-19c011b63bce}, !- Handle
  Surface 299,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7ca39a5-3f6c-4751-a1bb-58c3cad23e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63a75b11-350f-492f-9dc4-134710f9c59b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5413749999999, 20.1628375, 3.81,    !- X,Y,Z Vertex 1 {m}
  -13.5413749999995, 25.0974267420429, 3.81, !- X,Y,Z Vertex 2 {m}
  -18.7435921836815, 25.0974267420429, 3.81, !- X,Y,Z Vertex 3 {m}
  -18.7435921836819, 20.1628375, 3.81;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a16fd4c-0817-4e31-9f1e-686c802744be}, !- Handle
  Surface 3681,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f0f2905-aef0-43dc-a9f4-94d68a007733}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.6149453163187, 2.9241167347386, 3.81, !- X,Y,Z Vertex 1 {m}
  -68.6149453163185, 10.8123826930315, 3.81, !- X,Y,Z Vertex 2 {m}
  -72.9170703163181, 10.8123826930315, 3.81, !- X,Y,Z Vertex 3 {m}
  -72.9170703163181, 8.0374326930315, 3.81, !- X,Y,Z Vertex 4 {m}
  -77.176332816318, 8.03743269303146, 3.81, !- X,Y,Z Vertex 5 {m}
  -77.176332816318, 2.9241167347386, 3.81; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {602e74da-fcb0-4ae2-a960-9030a558f22e}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6d18ef0-b396-4302-a6c9-99af6f77139f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -77.176332816318, 8.03743269303146, 3.81, !- X,Y,Z Vertex 1 {m}
  -72.9170703163181, 8.0374326930315, 3.81, !- X,Y,Z Vertex 2 {m}
  -72.9170703163181, 10.8123826930315, 3.81, !- X,Y,Z Vertex 3 {m}
  -77.176332816318, 10.8123826930315, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eda64f1a-7bb1-4b5e-8fe0-22356371deb0}, !- Handle
  Surface 3682,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90f3b32a-d2ea-4269-971f-513b8eb29a6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.7633322242471, 6.53891250000002, 3.81, !- X,Y,Z Vertex 1 {m}
  -43.7633322242471, 8.03500176606508, 3.81, !- X,Y,Z Vertex 2 {m}
  -47.7685947242471, 8.03500176606508, 3.81, !- X,Y,Z Vertex 3 {m}
  -47.7685947242471, 14.6986625, 3.81,    !- X,Y,Z Vertex 4 {m}
  -57.5270758552541, 14.6986625, 3.81,    !- X,Y,Z Vertex 5 {m}
  -57.5270758552541, 9.29610426322869, 3.81, !- X,Y,Z Vertex 6 {m}
  -55.1505883552541, 9.29610426322869, 3.81, !- X,Y,Z Vertex 7 {m}
  -55.1505883552541, 6.53891250000002, 3.81; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {fbd4cbf4-992a-4156-a483-49f4c44fd8df}, !- Handle
  Surface 301,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {516677ac-8ca3-45e7-b2d3-88fb89b8a05d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.1505883552541, 6.53891250000002, 3.81, !- X,Y,Z Vertex 1 {m}
  -55.1505883552541, 9.29610426322869, 3.81, !- X,Y,Z Vertex 2 {m}
  -57.5270758552541, 9.29610426322869, 3.81, !- X,Y,Z Vertex 3 {m}
  -57.5270758552541, 6.53891250000002, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9877a08a-1d5e-45bd-8f3a-58d3fee159f3}, !- Handle
  Surface 3683,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {291b5ec3-3243-412c-9298-d6bf981f9ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32c1e8e8-c282-470c-b1e8-0b2521e60dc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.83508104126896, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  8.83508104126896, -4.93458924204281, 0, !- X,Y,Z Vertex 2 {m}
  7.7644625, -4.93458924204281, 0,        !- X,Y,Z Vertex 3 {m}
  7.7644625, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {522a560d-b3cd-4d3a-a540-14a79089f147}, !- Handle
  Surface 3684,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6c9507d0-9a6f-401b-bce0-32ffc360c21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91aa2729-6eae-4787-8fdc-57d9156c1814}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.763743631007, 6.66366073393489, 0,  !- X,Y,Z Vertex 1 {m}
  -13.763743631007, -1.49608926606508, 0, !- X,Y,Z Vertex 2 {m}
  -24.8516130920714, -1.49608926606508, 0, !- X,Y,Z Vertex 3 {m}
  -24.8516130920714, 6.66366073393492, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {369f73bf-69c7-4054-ad86-793313bded5d}, !- Handle
  Surface 3685,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9f95c913-5cc2-4a9d-94ab-4833e36ede7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9a87846-6c90-4a9f-8f81-44dfa198fcfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.64515000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  -3.98495103581808e-013, -3.8862798069685, 0, !- X,Y,Z Vertex 2 {m}
  -8.5613875, -3.88627980696854, 0,       !- X,Y,Z Vertex 3 {m}
  -8.5613875, 5.64515000000001, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50ce29f3-4f3c-4482-9c3c-cb5ce023dcf5}, !- Handle
  Surface 302,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65dc49a5-af52-4f67-b6d9-2e8a3456b834}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.7633322242471, 8.03500176606508, 3.81, !- X,Y,Z Vertex 1 {m}
  -43.7633322242466, 14.6986625, 3.81,    !- X,Y,Z Vertex 2 {m}
  -47.7685947242471, 14.6986625, 3.81,    !- X,Y,Z Vertex 3 {m}
  -47.7685947242471, 8.03500176606508, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b32ddf8-fc3d-491c-8705-1e989589c557}, !- Handle
  Surface 303,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3adb84-c0d7-4a0c-921d-c1d5432f3b72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {123882cf-db4a-4e79-b561-5fdd0206f044}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.047257816318, 14.6986625, 3.81,     !- X,Y,Z Vertex 1 {m}
  -35.0472578163185, 20.3438125, 3.81,    !- X,Y,Z Vertex 2 {m}
  -43.7633322242466, 20.3438125, 3.81,    !- X,Y,Z Vertex 3 {m}
  -43.7633322242466, 14.6986625, 3.81;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0484e4b-4983-4528-8db5-0296d5665a43}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {026f34e3-ddcf-443a-88bc-5e776a43fd66}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.9474863510273, -0.0254, 2.2098,     !- X,Y,Z Vertex 1 {m}
  -23.9474863510273, -0.0254, 0.762,      !- X,Y,Z Vertex 2 {m}
  -23.9474863510273, -8.51882073677136, 0.762, !- X,Y,Z Vertex 3 {m}
  -23.9474863510273, -8.51882073677136, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ee5d2cf-a4cd-43b2-8ed6-8ab016843b3e}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03c5e956-315d-4f02-8a51-198c9cd13a24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.1446445970552, -3.63220000000002, 3.7411494500738, !- X,Y,Z Vertex 1 {m}
  26.1446445970552, -3.63220000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  26.1446445970552, 1.39670426322864, 0.762, !- X,Y,Z Vertex 3 {m}
  26.1446445970552, 1.39670426322864, 3.7411494500738; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0861d0d-f1f7-479c-87d4-0a8bb4a79cfd}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03deae48-8315-4451-9668-b805a9d7540a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3058375, -5.05430426322867, 3.7411494500738, !- X,Y,Z Vertex 1 {m}
  21.3058375, -5.05430426322867, 0.762,   !- X,Y,Z Vertex 2 {m}
  21.3058375, -0.0254, 0.762,             !- X,Y,Z Vertex 3 {m}
  21.3058375, -0.0254, 3.7411494500738;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3912c4c7-194a-4a40-8701-90e867ff3db9}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0690df7a-8df8-45df-9943-a520645c79c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.96679588052039, -4.93170997881416, 2.09088684272275, !- X,Y,Z Vertex 1 {m}
  -1.96679588052039, -4.93170997881416, 0.762, !- X,Y,Z Vertex 2 {m}
  0.901816619479607, -4.93170997881416, 0.762, !- X,Y,Z Vertex 3 {m}
  0.901816619479607, -4.93170997881416, 2.09088684272275; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea80b817-e5b7-49fa-a225-0336c734a888}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ba2aef0-d0c8-4081-ad3b-4b9022a962ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.8745568919106, 0, 2.07147949713166, !- X,Y,Z Vertex 1 {m}
  -17.8745568919106, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, 0, 2.07147949713166; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae3472ed-269e-48c2-95c3-e095663d8763}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19206148-d463-4fd9-a049-6fc724ff7a7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.8523284346632, 0, 2.0725605612414,  !- X,Y,Z Vertex 1 {m}
  -13.8523284346632, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -0.0254, 0, 2.0725605612414;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6af4070-d46b-4a12-8dcd-c311fb7183f4}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23e616f0-13af-4073-b67b-42bb0e3deb43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.07100205143787,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  20.5057375, 0, 0.762,                   !- X,Y,Z Vertex 3 {m}
  20.5057375, 0, 2.07100205143787;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f8c7780-9309-4be2-ba1a-ee21b9d4ffac}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2454a264-afc2-436f-b298-2d30356059a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 5.64515, 2.39846107837135,     !- X,Y,Z Vertex 1 {m}
  -0.0254, 5.64515, 0.762,                !- X,Y,Z Vertex 2 {m}
  -8.5359875, 5.64515, 0.762,             !- X,Y,Z Vertex 3 {m}
  -8.5359875, 5.64515, 2.39846107837135;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bc953e0-98e0-49e6-ae78-f603f67a1f2a}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24bbfb84-af2f-4582-bbf4-7a42d082b9b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.4558625, 14.2639832367713, 3.73876694742131, !- X,Y,Z Vertex 1 {m}
  2.4558625, 14.2639832367713, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.4558625, 24.84755, 0.762,             !- X,Y,Z Vertex 3 {m}
  2.4558625, 24.84755, 3.73876694742131;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc64ad66-2a32-460d-8f87-a071ee7eb0d5}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2bf2afe1-cc19-4edd-b867-3d27048861a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.0809535029145,            !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -5.05430426322867, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, -5.05430426322867, 2.0809535029145;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41b205be-a623-4e17-8bea-248aae4124de}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ff11863-56b5-4cf7-912e-bd36cc649b2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -5.92425426322867, 2.08084536105197, !- X,Y,Z Vertex 1 {m}
  0.0254, -5.92425426322867, 0.762,       !- X,Y,Z Vertex 2 {m}
  5.095875, -5.92425426322867, 0.762,     !- X,Y,Z Vertex 3 {m}
  5.095875, -5.92425426322867, 2.08084536105197; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8c76d14-6a30-4861-a57b-179573f7c7cb}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35a06c03-3e8a-457e-881b-aa3fafabc07f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -10.0114142420428, 2.08065167082048, !- X,Y,Z Vertex 1 {m}
  0.0254, -10.0114142420428, 0.762,       !- X,Y,Z Vertex 2 {m}
  5.172075, -10.0114142420428, 0.762,     !- X,Y,Z Vertex 3 {m}
  5.172075, -10.0114142420428, 2.08065167082048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86e56c94-8ec4-4ebb-938f-bf32aadba85e}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {369919e8-322b-405e-a03c-bba16d25bd23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.7699931080894, -0.0254, 2.2098,     !- X,Y,Z Vertex 1 {m}
  -33.7699931080894, -0.0254, 0.762,      !- X,Y,Z Vertex 2 {m}
  -33.7699931080894, -8.51882073677136, 0.762, !- X,Y,Z Vertex 3 {m}
  -33.7699931080894, -8.51882073677136, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d837a25d-0400-4625-a6d5-a9335e84208b}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {37854d22-0e0b-4287-8b99-7e46066cf13f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.076165456666,              !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  7.9200375, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  7.9200375, 0, 2.076165456666;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95250c03-b9dd-4a57-987c-d0f250360fa3}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {484b7901-b5d0-4cfc-9c63-1d241de63943}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.095575, -6.5264041580595, 2.07012630498812, !- X,Y,Z Vertex 1 {m}
  -28.095575, -6.5264041580595, 0.762,    !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, -6.5264041580595, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, -6.5264041580595, 2.07012630498812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9dcdec18-47c3-4964-9712-f9c5a0bbd66f}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5248a587-692c-4dfd-aa6b-68cccbacb729}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.095875, 14.2385832367713, 3.78097534134791, !- X,Y,Z Vertex 1 {m}
  5.095875, 14.2385832367713, 0.762,      !- X,Y,Z Vertex 2 {m}
  2.4812625, 14.2385832367713, 0.762,     !- X,Y,Z Vertex 3 {m}
  2.4812625, 14.2385832367713, 3.78097534134791; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a58ea0d2-8687-422f-91d4-3caf3e94699d}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {579506e6-69d6-470a-b414-245c04baead8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5855900459325, -8.54422073677136, 2.07147949713166, !- X,Y,Z Vertex 1 {m}
  -11.5855900459325, -8.54422073677136, 0.762, !- X,Y,Z Vertex 2 {m}
  6.26356684597815, -8.54422073677136, 0.762, !- X,Y,Z Vertex 3 {m}
  6.26356684597815, -8.54422073677136, 2.07147949713166; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35164a63-9635-474c-abb8-c6a73490afbe}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a9e0c2b-3736-474e-991a-a63202551a73}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.95214399700251, 0, 2.0846557630524,  !- X,Y,Z Vertex 1 {m}
  -3.95214399700251, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  -0.0254000000000003, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000003, 0, 2.0846557630524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50830369-4094-4645-9be6-4e84b327addf}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5e15f9c2-543d-4bad-86f8-78b20c101a92}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.31518747150993, 2.2098,            !- X,Y,Z Vertex 1 {m}
  0, 5.31518747150993, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 0.0254, 2.2098;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {389901a4-16a4-43cb-a30d-04a11e9acc12}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6aaea98b-ea5e-4760-b99f-eae117ce50ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.845675, -3.75971712429425, 2.07168404299684, !- X,Y,Z Vertex 1 {m}
  -9.845675, -3.75971712429425, 0.762,    !- X,Y,Z Vertex 2 {m}
  7.07231192612713, -3.75971712429425, 0.762, !- X,Y,Z Vertex 3 {m}
  7.07231192612713, -3.75971712429425, 2.07168404299684; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f21c604d-76b4-411c-b8ee-bb0edbabf839}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c713a4c-d4c8-4097-ac27-5110b9966000}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42.5447961160186, 0, 2.06932325909348, !- X,Y,Z Vertex 1 {m}
  -42.5447961160186, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  -0.0254000000000048, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000048, 0, 2.06932325909348; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a04eaaf-f47d-4376-836b-5f84f3e6420e}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e47b3a8-a9bd-4656-a4ca-189338529ba2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.9220863510273, -8.54422073677136, 2.07053901458724, !- X,Y,Z Vertex 1 {m}
  -23.9220863510273, -8.54422073677136, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254, -8.54422073677136, 0.762,      !- X,Y,Z Vertex 3 {m}
  -0.0254, -8.54422073677136, 2.07053901458724; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48955354-f674-4b73-af3d-bfdf8652c059}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6f0e45cb-278e-4741-bd00-69afec06b04b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.79710675706208, 0, 2.07455144817497, !- X,Y,Z Vertex 1 {m}
  -9.79710675706208, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, 0, 2.07455144817497; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bacc49c-8be8-4902-8856-462413d6a1ca}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6f15c611-19ba-4928-a719-ded554a2601f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -8.54422073677136, 2.07301381854737, !- X,Y,Z Vertex 1 {m}
  0.0254, -8.54422073677136, 0.762,       !- X,Y,Z Vertex 2 {m}
  12.658725, -8.54422073677136, 0.762,    !- X,Y,Z Vertex 3 {m}
  12.658725, -8.54422073677136, 2.07301381854737; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d29ffd19-956f-4f2b-9319-231517f513a0}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {711436eb-166b-4a04-a725-ce1084ff3970}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5359875, -17.3902426678765, 2.07555734706212, !- X,Y,Z Vertex 1 {m}
  -8.5359875, -17.3902426678765, 0.762,   !- X,Y,Z Vertex 2 {m}
  -0.0254, -17.3902426678765, 0.762,      !- X,Y,Z Vertex 3 {m}
  -0.0254, -17.3902426678765, 2.07555734706212; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b952691-2f2f-415a-89d5-73eb47609914}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78cb3aed-fcaa-4a50-aa9d-ae5edb585335}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.1784018835179, -8.54422073677136, 2.06946054901955, !- X,Y,Z Vertex 1 {m}
  -38.1784018835179, -8.54422073677136, 0.762, !- X,Y,Z Vertex 2 {m}
  0.901816619479604, -8.54422073677136, 0.762, !- X,Y,Z Vertex 3 {m}
  0.901816619479604, -8.54422073677136, 2.06946054901955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b026fce3-3c16-4020-92eb-0d3dd5f5e2ff}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79ddb2ee-e603-494c-8776-5aca40e147cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.05430426322867, 2.0809535029145,   !- X,Y,Z Vertex 1 {m}
  0, 5.05430426322867, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.0809535029145; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0084d03-ec04-4d00-83fe-86c4a2b48343}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8378601c-2b55-4109-b583-1c9363061155}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.8745568919106, 0, 2.07147949713166, !- X,Y,Z Vertex 1 {m}
  -17.8745568919106, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, 0, 2.07147949713166; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c223ed0a-9fc1-4f51-b828-9161937ebe5c}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8b48a078-c492-4ad0-b8d7-ea63ba7816f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.9220863510273, -8.54422073677136, 2.06973041108798, !- X,Y,Z Vertex 1 {m}
  -23.9220863510273, -8.54422073677136, 0.762, !- X,Y,Z Vertex 2 {m}
  9.79710675706207, -8.54422073677136, 0.762, !- X,Y,Z Vertex 3 {m}
  9.79710675706207, -8.54422073677136, 2.06973041108798; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f4a1311-3e71-4026-ac7f-eabee3cb1779}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {96431bcf-4417-405f-8259-29f4b02fb915}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.9474863510273, -0.0254, 2.2098,     !- X,Y,Z Vertex 1 {m}
  -23.9474863510273, -0.0254, 0.762,      !- X,Y,Z Vertex 2 {m}
  -23.9474863510273, -8.51882073677136, 0.762, !- X,Y,Z Vertex 3 {m}
  -23.9474863510273, -8.51882073677136, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15a67d00-b073-47b7-9da1-3363b454eb33}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99020e1c-8b01-4355-aeb4-3fb154c734da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5613875, -0.0254, 2.2098,            !- X,Y,Z Vertex 1 {m}
  -8.5613875, -0.0254, 0.762,             !- X,Y,Z Vertex 2 {m}
  -8.5613875, -17.3648426678765, 0.762,   !- X,Y,Z Vertex 3 {m}
  -8.5613875, -17.3648426678765, 2.2098;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d52e686-877e-428d-82ad-6512a78db138}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a64b5e38-90c3-4ebc-ba57-39afc0c1817d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.07100205143787,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  20.5057375, 0, 0.762,                   !- X,Y,Z Vertex 3 {m}
  20.5057375, 0, 2.07100205143787;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1205e26e-c320-47ec-81f3-a0773ace6cfa}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ad4b4a42-21de-4f63-adf6-b52de2b240e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.7445931080894, -8.54422073677136, 2.06973041108798, !- X,Y,Z Vertex 1 {m}
  -33.7445931080894, -8.54422073677136, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254, -8.54422073677136, 0.762,      !- X,Y,Z Vertex 3 {m}
  -0.0254, -8.54422073677136, 2.06973041108798; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2827fa78-e23c-4fe6-8931-66576655b670}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af0dc920-a366-4bc6-9faa-c0887f0ca376}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.05430426322867, 2.0809535029145,   !- X,Y,Z Vertex 1 {m}
  0, 5.05430426322867, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.0809535029145; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42644267-2e68-4702-839c-f971d8501f8d}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b151d96a-0ec9-444e-981d-600eadf12e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.07189413647059,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  16.0829625, 0, 0.762,                   !- X,Y,Z Vertex 3 {m}
  16.0829625, 0, 2.07189413647059;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4390509-0fda-4ed5-a893-79be33d5f19c}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b4e84e54-8a58-4089-9ef3-3abd1391f312}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 3.73876694742131,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 3.73431712429425, 0.762,             !- X,Y,Z Vertex 3 {m}
  0, 3.73431712429425, 3.73876694742131;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2823e2ac-3a12-466a-ba84-ab5738d5208a}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5b5c942-fef6-482e-8f3c-b23895180437}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.916025, 0, 2.07253856256,           !- X,Y,Z Vertex 1 {m}
  -13.916025, 0, 0.762,                   !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, 0, 2.07253856256;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff4d45d7-80ad-4d75-9250-979ad4349b28}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bcc67f5c-ea52-4d4d-8c65-ccd0b5922a90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.06957236272948,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  36.6903, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  36.6903, 0, 2.06957236272948;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {063c3881-ac42-4619-af24-7904a22d3c25}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3d2b1d6-018c-4ef6-99a0-574aec9dd254}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5613875, 5.61975, 2.20980000000001,  !- X,Y,Z Vertex 1 {m}
  -8.5613875, 5.61975, 0.762,             !- X,Y,Z Vertex 2 {m}
  -8.5613875, -23.2174832367714, 0.762,   !- X,Y,Z Vertex 3 {m}
  -8.5613875, -23.2174832367714, 2.20980000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71fafde5-61dc-45f8-aed0-3b9321e78858}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cbc7f709-d76a-44f6-aa41-684aafb4d320}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.6669304029448, -3.65760000000002, 2.06935063341691, !- X,Y,Z Vertex 1 {m}
  -15.6669304029448, -3.65760000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  26.1192445970552, -3.65760000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  26.1192445970552, -3.65760000000002, 2.06935063341691; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a047be7-ec59-4494-b384-fe139d5ef8b7}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d07ce86f-583c-4596-8052-562cece472a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5359875, -23.2428832367714, 2.07509363525367, !- X,Y,Z Vertex 1 {m}
  -8.5359875, -23.2428832367714, 0.762,   !- X,Y,Z Vertex 2 {m}
  0.51296638398138, -23.2428832367714, 0.762, !- X,Y,Z Vertex 3 {m}
  0.51296638398138, -23.2428832367714, 2.07509363525367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {631fc31e-b1ef-4e5a-b4f9-70d81488dcd0}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dac06071-8548-4f27-a058-d4c2494c78e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1083625, 0.0254, 3.73876694742131,   !- X,Y,Z Vertex 1 {m}
  16.1083625, 0.0254, 0.762,              !- X,Y,Z Vertex 2 {m}
  16.1083625, 3.73431712429425, 0.762,    !- X,Y,Z Vertex 3 {m}
  16.1083625, 3.73431712429425, 3.73876694742131; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c513a5d-0366-4223-9478-be8c748fb46e}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e32dd993-dd1f-419d-94fc-b3aaa212954f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.5057375, -5.07970426322867, 2.06935063341691, !- X,Y,Z Vertex 1 {m}
  -20.5057375, -5.07970426322867, 0.762,  !- X,Y,Z Vertex 2 {m}
  21.2804375, -5.07970426322867, 0.762,   !- X,Y,Z Vertex 3 {m}
  21.2804375, -5.07970426322867, 2.06935063341691; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {534b935c-fbd3-4ee8-8995-75a3db377c71}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f23995f4-d8e6-4a6e-8925-46ae196e5097}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.05430426322867, 2.0809535029145,   !- X,Y,Z Vertex 1 {m}
  0, 5.05430426322867, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.0809535029145; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {930d84ed-f0e8-4e40-8434-7f36f808b7ca}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f3ad8cea-0bfc-4edc-91a7-ceb8f40d6f47}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.31165057387287, 0, 2.083238909928,   !- X,Y,Z Vertex 1 {m}
  -4.31165057387287, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -0.0254, 0, 2.083238909928;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e3a896b-de4a-4caa-89a0-45a8efd7f19f}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f484c859-483c-4a2c-98c6-c690437930d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -5.07970426322867, 2.07492527329228, !- X,Y,Z Vertex 1 {m}
  0.0254, -5.07970426322867, 0.762,       !- X,Y,Z Vertex 2 {m}
  9.28707156533683, -5.07970426322867, 0.762, !- X,Y,Z Vertex 3 {m}
  9.28707156533683, -5.07970426322867, 2.07492527329228; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc153898-b3dd-4ca7-9a59-eb8d74474f3a}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f84cb5a0-64c6-41fb-a800-87206557f6af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.5311375, -0.0254, 2.0809535029145,  !- X,Y,Z Vertex 1 {m}
  -20.5311375, -0.0254, 0.762,            !- X,Y,Z Vertex 2 {m}
  -20.5311375, -5.05430426322867, 0.762,  !- X,Y,Z Vertex 3 {m}
  -20.5311375, -5.05430426322867, 2.0809535029145; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d515fe5c-ab2c-4f7e-b66b-75c5ee05edbb}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fba4b2ce-22f1-4f4e-8049-c659d7677615}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -5.07970426322867, 2.08201436725784, !- X,Y,Z Vertex 1 {m}
  0.0254, -5.07970426322867, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.67995, -5.07970426322867, 0.762,      !- X,Y,Z Vertex 3 {m}
  4.67995, -5.07970426322867, 2.08201436725784; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a55a4ddf-3661-46b3-a3d5-94b846947dad}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fbc8aaf6-39c6-4f45-9b0e-6d2e85e56168}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.121275, -5.89885426322867, 3.73876694742131, !- X,Y,Z Vertex 1 {m}
  5.121275, -5.89885426322867, 0.762,     !- X,Y,Z Vertex 2 {m}
  5.121275, 14.2131832367713, 0.762,      !- X,Y,Z Vertex 3 {m}
  5.121275, 14.2131832367713, 3.73876694742131; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e78dd7a-0671-4a17-bce3-ef10e204ce10}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fde7b073-482a-4a47-9f2c-6f712fc71b60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 3.73876694742131,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 5.1514375, 0.762,                    !- X,Y,Z Vertex 3 {m}
  0, 5.1514375, 3.73876694742131;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed8632f9-27d3-4b4f-ab9e-44eeb3f6e195}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fe51c065-6b09-4e08-92aa-0a9b57cd7283}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.6923304029448, 1.39670426322864, 2.0809535029145, !- X,Y,Z Vertex 1 {m}
  -15.6923304029448, 1.39670426322864, 0.762, !- X,Y,Z Vertex 2 {m}
  -15.6923304029448, -3.63220000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  -15.6923304029448, -3.63220000000002, 2.0809535029145; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01c09e29-f135-46fe-9684-b4af73bea981}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {024cc556-2b98-4ba9-b822-54c8381c1a96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.39426278152728,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -37.7960048376019, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  -37.7960048376019, 0, 2.39426278152728; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93d08122-bd5f-4684-a9e7-4a7d3702d265}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02b67ed2-e2a0-40b4-938b-b77f16ee87c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.56654188845516, 6.79391517389983, 2.40074940061524, !- X,Y,Z Vertex 1 {m}
  9.56654188845516, 6.79391517389983, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 6.79391517389983, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 6.79391517389983, 2.40074940061524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3bbdc65-637c-4923-b6c3-034f6d12b2e1}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {046846ef-8c06-4501-afc7-954f1b0069a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.00205286164601, 5.64515, 2.39607625514387, !- X,Y,Z Vertex 1 {m}
  -3.00205286164601, 5.64515, 0.762,      !- X,Y,Z Vertex 2 {m}
  -23.6736880920714, 5.64515, 0.762,      !- X,Y,Z Vertex 3 {m}
  -23.6736880920714, 5.64515, 2.39607625514387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {945c439b-83c4-49ff-89d9-de92310fd593}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06cf1ab7-64b2-4626-af61-7f7fedf4831e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.62093585674324, 12.3586875, 2.41008953398162, !- X,Y,Z Vertex 1 {m}
  4.62093585674324, 12.3586875, 0.762,    !- X,Y,Z Vertex 2 {m}
  0.0254, 12.3586875, 0.762,              !- X,Y,Z Vertex 3 {m}
  0.0254, 12.3586875, 2.41008953398162;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90face81-fa7a-41d6-b791-68b372a0aefb}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {09a44bd1-a94f-46f9-8df4-6f53739d0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 5.64515000000001, 2.40180034829323, !- X,Y,Z Vertex 1 {m}
  -0.0254, 5.64515000000001, 0.762,       !- X,Y,Z Vertex 2 {m}
  -8.5359875, 5.64515000000001, 0.762,    !- X,Y,Z Vertex 3 {m}
  -8.5359875, 5.64515000000001, 2.40180034829323; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66c56888-1d89-4319-a086-2413538c5e79}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c954380-c580-4e1e-b3d8-185fd4bec1b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.090275, 3.73876694742131,        !- X,Y,Z Vertex 1 {m}
  0, -11.090275, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -0.0254, 3.73876694742131;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a33d1a9-6375-4100-a943-b9396faade9b}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0e042861-1400-45cf-8dda-cc73915756ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5613875, -0.0254, 2.2098,            !- X,Y,Z Vertex 1 {m}
  -8.5613875, -0.0254, 0.762,             !- X,Y,Z Vertex 2 {m}
  -8.5613875, -11.4723905688948, 0.762,   !- X,Y,Z Vertex 3 {m}
  -8.5613875, -11.4723905688948, 2.2098;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b756ccc5-08a2-4d46-a88a-37ce84d4bcca}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1012c608-dbc4-45e6-88b0-cebb8162d3f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.39846107837135,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -12.9829565390969, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  -12.9829565390969, 0, 2.39846107837135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {888228bf-cabc-44bc-b5ad-5cfda94ed07e}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13dbca0d-f72f-4e0f-81c5-8f2784d856d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.8079319404299, 0, 2.39432167450318,  !- X,Y,Z Vertex 1 {m}
  36.8079319404299, 0, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 0, 2.39432167450318; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0c05944-c447-40d6-83ed-214d9ae42830}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1644ee5c-c255-4ec6-8915-8baba39d7f28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.273798258955881, 13.8049, 2.39889254452301, !- X,Y,Z Vertex 1 {m}
  -0.273798258955881, 13.8049, 0.762,     !- X,Y,Z Vertex 2 {m}
  -12.4118548540248, 13.8049, 0.762,      !- X,Y,Z Vertex 3 {m}
  -12.4118548540248, 13.8049, 2.39889254452301; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e1833bb-58b1-40c0-b4bc-f79949f01000}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1672f5cf-0dbd-4200-8c5a-a7061211b696}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.24165281437174, 1.8367375, 2.40520174062863, !- X,Y,Z Vertex 1 {m}
  4.24165281437174, 1.8367375, 0.762,     !- X,Y,Z Vertex 2 {m}
  -2.06444940792857, 1.8367375, 0.762,    !- X,Y,Z Vertex 3 {m}
  -2.06444940792857, 1.8367375, 2.40520174062863; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5821adb1-09ba-4b92-86af-1d6830a1a084}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {16c4cd37-7b77-4bae-8228-63bc532cd253}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.41008953398162,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -4.62093585674324, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  -4.62093585674324, 0, 2.41008953398162; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {717668a8-d813-418b-b2c8-de14f147be54}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {198840ea-ab13-4102-bc37-4d82ee6ddc64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.090275, 3.73876694742131,        !- X,Y,Z Vertex 1 {m}
  0, -11.090275, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -0.0254, 3.73876694742131;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5a0be4f-2d78-4909-94ec-056176c34b8f}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f0f960a-ae54-4cc6-9351-972ccc0459bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.6990880920714, 5.61975, 2.2098,     !- X,Y,Z Vertex 1 {m}
  -23.6990880920714, 5.61975, 0.762,      !- X,Y,Z Vertex 2 {m}
  -23.6990880920714, 0.0254, 0.762,       !- X,Y,Z Vertex 3 {m}
  -23.6990880920714, 0.0254, 2.2098;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7be11970-10d0-4729-8827-435267b7323d}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22aef10b-8d3a-4e2b-ad8c-94f044c54219}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.40180034829323,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -8.5359875, 0, 0.762,                   !- X,Y,Z Vertex 3 {m}
  -8.5359875, 0, 2.40180034829323;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d901da4-b750-4fdd-bad0-210660645ef6}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25505823-2db5-4b5d-be94-6503f4781d75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.3147370404288, 1.83673750000001, 2.39426278152728, !- X,Y,Z Vertex 1 {m}
  34.3147370404288, 1.83673750000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.4558677971731, 1.83673750000001, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.4558677971731, 1.83673750000001, 2.39426278152728; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6eb8aaa5-4c43-41e9-9645-40eb3aaf8d95}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {264fbfc1-4fe5-4168-8e1b-df792abfd924}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.40117801388838,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -9.11752636095723, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  -9.11752636095723, 0, 2.40117801388838; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec0c5799-9718-41ce-91ae-d3173ecab1fc}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d8a4ef2-4336-42ea-886d-b47510820974}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.33150222230031, 12.055475, 2.40520174062863, !- X,Y,Z Vertex 1 {m}
  6.33150222230031, 12.055475, 0.762,     !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 12.055475, 0.762,   !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 12.055475, 2.40520174062863; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d17977ff-82cc-4c55-8621-7730c87daae1}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2df1ad24-babc-4341-84a7-f431506e75bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.56654188845516, 6.79391517389988, 2.40074940061524, !- X,Y,Z Vertex 1 {m}
  9.56654188845516, 6.79391517389988, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 6.79391517389988, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 6.79391517389988, 2.40074940061524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {365584d6-42f3-43f3-a808-76283eddce3d}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {314777f7-e49e-4197-b588-9dd609076850}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.18779450996157, 0, 2.4011081658624,   !- X,Y,Z Vertex 1 {m}
  9.18779450996157, 0, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.4011081658624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b71e30dd-619b-4a7e-a3bd-47a7853cd356}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3654be77-5ce3-4c2f-aea1-0576fa9c2cb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.9984, -10.4267, 3.73876694742131,    !- X,Y,Z Vertex 1 {m}
  37.9984, -10.4267, 0.762,               !- X,Y,Z Vertex 2 {m}
  37.9984, -9.30433749999999, 0.762,      !- X,Y,Z Vertex 3 {m}
  37.9984, -9.30433749999999, 3.73876694742131; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee82292a-c1bf-4e5f-aaae-4a1a71889c67}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43df2281-756b-4412-8e57-845940f66686}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.3091, 0, 2.40099007387141,            !- X,Y,Z Vertex 1 {m}
  9.3091, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.40099007387141; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e33af72-e894-471a-b2aa-23e9a0d83dc7}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e95ba1b-2b45-40a0-a3a1-398b46082bed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.4304625, 3.17053323677136, 2.39416953421275, !- X,Y,Z Vertex 1 {m}
  2.4304625, 3.17053323677136, 0.762,     !- X,Y,Z Vertex 2 {m}
  -37.0179804900384, 3.17053323677136, 0.762, !- X,Y,Z Vertex 3 {m}
  -37.0179804900384, 3.17053323677136, 2.39416953421275; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8f125e3-99b6-4e92-bd17-c26f93ce7002}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {52478977-121e-4506-88c1-1b26bf5441e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.6908125, 28.7909, 2.43309289283294,  !- X,Y,Z Vertex 1 {m}
  -2.6908125, 28.7909, 0.762,             !- X,Y,Z Vertex 2 {m}
  -4.70940207370594, 28.7909, 0.762,      !- X,Y,Z Vertex 3 {m}
  -4.70940207370594, 28.7909, 2.43309289283294; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31ba95b5-c7f5-4dcc-95ac-6c6266c7f935}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57a31478-4b4d-4ca2-a22e-42fb0e6eca71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.6654125, 15.0114, 3.73876694742131,  !- X,Y,Z Vertex 1 {m}
  -2.6654125, 15.0114, 0.762,             !- X,Y,Z Vertex 2 {m}
  -2.6654125, 28.7655, 0.762,             !- X,Y,Z Vertex 3 {m}
  -2.6654125, 28.7655, 3.73876694742131;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3199e161-9b97-41a6-b0fb-53f4bb3ac00e}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a425b04-e66d-4f3c-8722-25adb26a682c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5613875, -6.68662980696854, 2.2098,  !- X,Y,Z Vertex 1 {m}
  -8.5613875, -6.68662980696854, 0.762,   !- X,Y,Z Vertex 2 {m}
  -8.5613875, -11.7491457652614, 0.762,   !- X,Y,Z Vertex 3 {m}
  -8.5613875, -11.7491457652614, 2.2098;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eaf9c091-ab21-4d79-bab8-f0aaf6453d74}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a5a85a1-c994-4f4e-97ef-7982797f1885}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6885125, 0, 2.40063985174963,         !- X,Y,Z Vertex 1 {m}
  9.6885125, 0, 0.762,                    !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.40063985174963; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce9b22d7-c288-49fc-8065-62ddce45b69e}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d11caef-707c-4d62-817a-b260cfaf68ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6885125, 0, 2.40063985174963,         !- X,Y,Z Vertex 1 {m}
  9.6885125, 0, 0.762,                    !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.40063985174963; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {024cf479-b827-40e6-8734-5974efb44618}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65c0e84d-c048-4194-bd75-f89e6394ef00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6885125, 0, 2.40063985174963,         !- X,Y,Z Vertex 1 {m}
  9.6885125, 0, 0.762,                    !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.40063985174963; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1256088-699c-4fe3-b173-2ca085a3800e}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b1d2309-d4f3-4297-be5f-998c38e16d14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.4558625, 0.0254, 3.73876694742131,    !- X,Y,Z Vertex 1 {m}
  2.4558625, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  2.4558625, 3.14513323677136, 0.762,     !- X,Y,Z Vertex 3 {m}
  2.4558625, 3.14513323677136, 3.73876694742131; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {578c22e5-0937-4ced-a56f-d2a9e611783f}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b9a46c8-2311-485a-9b0c-8658e867ccc2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.5862661248598, 8.13911249999996, 2.39917487915154, !- X,Y,Z Vertex 1 {m}
  -18.5862661248598, 8.13911249999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -30.2419518625099, 8.13911249999996, 0.762, !- X,Y,Z Vertex 3 {m}
  -30.2419518625099, 8.13911249999996, 2.39917487915154; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9677fbe-28ce-4905-ad34-2032e0520261}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c8461e2-c565-4979-a109-9fb480486d27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 3.73876694742131,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 14.9606, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 14.9606, 3.73876694742131;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2163dee0-db9e-466f-ad07-4e8f7e2354bf}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d7b4130-dd4c-4fdf-ba8f-300738a255fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.64633585674324, 0.0254, 3.7411494500738, !- X,Y,Z Vertex 1 {m}
  4.64633585674324, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  4.64633585674324, 12.3332875, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.64633585674324, 12.3332875, 3.7411494500738; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef133ec0-99e0-4980-88a2-654375c5351f}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8195fddc-94bd-4640-9a22-d1493f553431}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.4150249187984,            !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -3.63286295957119, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  -3.63286295957119, 0, 2.4150249187984;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8097180-b8a9-498d-b9d6-5a9e1f43be3e}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {839385d9-a013-40a3-8e45-934e01444aca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6885125, 0, 2.40063985174963,         !- X,Y,Z Vertex 1 {m}
  9.6885125, 0, 0.762,                    !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.40063985174963; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce6bcbd5-e769-4acb-a8c8-818e05f20c9b}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83a87511-557f-4811-a8ac-14fc04e1ab8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.24165281437174, 8.78840000000001, 2.40520174062863, !- X,Y,Z Vertex 1 {m}
  4.24165281437174, 8.78840000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.06444940792857, 8.78840000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.06444940792857, 8.78840000000001, 2.40520174062863; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dbd15be-f168-4771-8657-50d8adf29aaa}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9073af0e-d926-47ad-8f6a-9ba3b4c0edb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.56654188845516, 6.79391517389989, 2.40074940061524, !- X,Y,Z Vertex 1 {m}
  9.56654188845516, 6.79391517389989, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 6.79391517389989, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 6.79391517389989, 2.40074940061524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0187b985-7a93-42ec-a7e6-2e1d97be47a6}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9548bfd6-8553-42eb-bc96-c3c82cd6a53f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3472893398715, 0, 2.3963560873292,   !- X,Y,Z Vertex 1 {m}
  19.3472893398715, 0, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253999999999971, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999971, 0, 2.3963560873292; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {853a2118-afb2-4b26-9f0c-313e69c361c9}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a36ac23-c02a-439b-8ca2-737ec37ef221}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.56654188845516, 6.79391517389983, 2.40074940061524, !- X,Y,Z Vertex 1 {m}
  9.56654188845516, 6.79391517389983, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 6.79391517389983, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 6.79391517389983, 2.40074940061524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e2428b4-a2f7-446b-8440-37c449d9f16c}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0397ba5-7d23-4c3a-b56b-4a75ddd1f95c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6885125, 0, 2.40063985174963,         !- X,Y,Z Vertex 1 {m}
  9.6885125, 0, 0.762,                    !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.40063985174963; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c4fd273-b904-4fd9-add4-f4b9cd8f44cc}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0f704b9-1ccb-4240-873c-3ad0450e0400}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5613875, 5.61975000000001, 2.2098,   !- X,Y,Z Vertex 1 {m}
  -8.5613875, 5.61975000000001, 0.762,    !- X,Y,Z Vertex 2 {m}
  -8.5613875, -3.86087980696854, 0.762,   !- X,Y,Z Vertex 3 {m}
  -8.5613875, -3.86087980696854, 2.2098;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d49c66cb-1fbb-487c-8ab4-3a9a6175916a}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2abffc3-5af1-496d-b50c-065a5a5d6732}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.39755910696235,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -15.1123005920714, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  -15.1123005920714, 0, 2.39755910696235; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29514aec-255d-4ac5-a67c-f10cf162bfb5}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a556aeb6-0b7e-4670-bb50-f232b3d1f043}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6885125, 0, 2.40063985174963,         !- X,Y,Z Vertex 1 {m}
  9.6885125, 0, 0.762,                    !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.40063985174963; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d56bb25-f826-4259-a6a8-ace004dff841}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b03094bc-28eb-4dcb-9de2-c451f7fb1b24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.24165281437174, 1.8367375, 2.40520174062863, !- X,Y,Z Vertex 1 {m}
  4.24165281437174, 1.8367375, 0.762,     !- X,Y,Z Vertex 2 {m}
  -2.06444940792857, 1.8367375, 0.762,    !- X,Y,Z Vertex 3 {m}
  -2.06444940792857, 1.8367375, 2.40520174062863; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35ccfd8f-00bc-4f35-bf16-8e2bb1c059dd}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3de0426-fa63-43d8-8aff-ad59c86d8d6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 14.986, 3.78097534134791,      !- X,Y,Z Vertex 1 {m}
  -0.0254, 14.986, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -2.6400125, 14.986, 0.762,              !- X,Y,Z Vertex 3 {m}
  -2.6400125, 14.986, 3.78097534134791;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f1e3825-2ca2-499a-bdff-cb3e7ba527f5}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8b95d1b-39d2-4897-9514-b82530f6b6ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.56654188845516, 6.79391517389983, 2.40074940061524, !- X,Y,Z Vertex 1 {m}
  9.56654188845516, 6.79391517389983, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 6.79391517389983, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 6.79391517389983, 2.40074940061524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7a752d6-3f9c-42e9-9a4a-49d5474cef4c}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba400188-2fec-4a38-bdf8-49474b88cec7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.2098,                     !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -5.61975, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0, -5.61975, 2.2098;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edf674e2-553f-4edc-8908-c6ebe9982f2e}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfffeede-bc0a-4b23-a22d-c88e0da61fff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -13.7795, 3.7411494500738,           !- X,Y,Z Vertex 1 {m}
  0, -13.7795, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -0.0254, 3.7411494500738;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ef2bf17-e096-4c49-a9fe-e1668801ccc3}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3898e3f-bb29-4aec-965d-8e8effa89b31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.69067440792857, 0, 2.40162665551157,  !- X,Y,Z Vertex 1 {m}
  8.69067440792857, 0, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.40162665551157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20e51528-f99b-4bac-9c23-f44af5537452}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7c44165-7fda-48a0-91ee-ecf9f63ca49c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.6990880920714, 5.61975, 2.2098,     !- X,Y,Z Vertex 1 {m}
  -23.6990880920714, 5.61975, 0.762,      !- X,Y,Z Vertex 2 {m}
  -23.6990880920714, 0.0254, 0.762,       !- X,Y,Z Vertex 3 {m}
  -23.6990880920714, 0.0254, 2.2098;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa93b8c3-2dcc-449c-a4d0-f957e53b9c7b}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d985fd72-bd1a-4b39-8b9d-bfe7b086c5d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.0541, 4.2243375, 2.42064400909829,   !- X,Y,Z Vertex 1 {m}
  -1.0541, 4.2243375, 0.762,              !- X,Y,Z Vertex 2 {m}
  -3.95214399700251, 4.2243375, 0.762,    !- X,Y,Z Vertex 3 {m}
  -3.95214399700251, 4.2243375, 2.42064400909829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b29e61e-d16b-4bc3-8bdc-c4f8cc88a619}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc5bd172-6ba8-436a-bae5-41eb7d254936}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.41143788070136,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -4.30099875219992, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  -4.30099875219992, 0, 2.41143788070136; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31f73f05-cea6-4aea-a03d-da7ee95c70c4}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de2f9939-b704-47af-ae48-b06375f3c1f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.4150249187984,            !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -3.63286295957119, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  -3.63286295957119, 0, 2.4150249187984;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {444ae40a-9d3c-48ab-876f-af67340a79b2}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8b22f67-9ab6-4eb1-97d8-cde4f7274ab1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.24165281437174, 1.8367375, 2.40520174062863, !- X,Y,Z Vertex 1 {m}
  4.24165281437174, 1.8367375, 0.762,     !- X,Y,Z Vertex 2 {m}
  -2.06444940792857, 1.8367375, 0.762,    !- X,Y,Z Vertex 3 {m}
  -2.06444940792857, 1.8367375, 2.40520174062863; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a8c649e-178f-4e97-a50b-b5882c5a0d72}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ec3a50b4-5295-4352-b712-2da63bc29457}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.00205286164601, 5.64515, 2.39607625514387, !- X,Y,Z Vertex 1 {m}
  -3.00205286164601, 5.64515, 0.762,      !- X,Y,Z Vertex 2 {m}
  -23.6736880920714, 5.64515, 0.762,      !- X,Y,Z Vertex 3 {m}
  -23.6736880920714, 5.64515, 2.39607625514387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53775fd7-ff61-458e-bd77-f4e7e3bfa00d}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6191fd5-a298-45c1-b99e-60b4d9d942ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.8079319404299, 0, 2.39432167450318,  !- X,Y,Z Vertex 1 {m}
  36.8079319404299, 0, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 0, 2.39432167450318; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e50d399-2329-44d8-9fb6-e24b83fd0662}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc39f145-25ff-4cbc-82ee-4eff37e7a4e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 8.13911249999996, 2.40109519206113, !- X,Y,Z Vertex 1 {m}
  -0.0254, 8.13911249999996, 0.762,       !- X,Y,Z Vertex 2 {m}
  -9.20096612485982, 8.13911249999996, 0.762, !- X,Y,Z Vertex 3 {m}
  -9.20096612485982, 8.13911249999996, 2.40109519206113; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef4f57a4-04d4-4f8a-87fb-1455cf0a78bc}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {477979be-c20e-46a5-8e5b-aeb5f65cc111}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.43190962120943,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -2.10394405297452, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  -2.10394405297452, 0, 2.43190962120943; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b8791f5-8faf-4178-8db7-a265aec44128}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4fc1d9ef-a6b5-4879-b2da-07afd0b1c477}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.42037243029192,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -2.95125286164601, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  -2.95125286164601, 0, 2.42037243029192; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9fb01f17-6e59-495a-a319-442e18149a0b}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1a6769a-da3c-4240-8164-b31416639156}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.42037243029192,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -2.95125286164601, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  -2.95125286164601, 0, 2.42037243029192; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65e93f28-e34e-43c6-87a4-5f5b6d8f6ab8}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {34f7a0bb-826d-4afa-b455-5f6cf86e77e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.20931566298905,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -14.6732624999999, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, -14.6732624999999, 2.20931566298905; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb41f154-36e6-4898-9dab-5160f86a5678}, !- Handle
  Sub Surface 114,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57cf16b2-74c7-4ffb-872e-7967c082b43f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.2019024079971, 8.13434999999996, 2.20931566298905, !- X,Y,Z Vertex 1 {m}
  -11.2019024079971, 8.13434999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -11.2019024079971, -6.51351249999999, 0.762, !- X,Y,Z Vertex 3 {m}
  -11.2019024079971, -6.51351249999999, 2.20931566298905; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9c25042-d3bb-4305-9b16-0df74b9af6d1}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {62309cc4-2a5b-449f-8af9-a3c4a03d5b8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.740165759716, -0.0254, 2.20931566298905, !- X,Y,Z Vertex 1 {m}
  -28.740165759716, -0.0254, 0.762,       !- X,Y,Z Vertex 2 {m}
  -28.740165759716, -14.6732624999999, 0.762, !- X,Y,Z Vertex 3 {m}
  -28.740165759716, -14.6732624999999, 2.20931566298905; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f32d4fc-7634-4ecd-b887-27f4de8e14c8}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c738dad-0bd1-48a6-9b04-55c938bd7a5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.10235, 2.21637055799373,           !- X,Y,Z Vertex 1 {m}
  0, 6.10235, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.21637055799373; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b88b1d06-d3c7-429a-86ae-2163154c44f5}, !- Handle
  Sub Surface 117,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6060294-e741-4df3-bfa3-ba9d75225011}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.74955, 2.23120989090909,           !- X,Y,Z Vertex 1 {m}
  0, 2.74955, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.23120989090909; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {616548bb-87c0-47bb-9a0b-ceb2fae8182d}, !- Handle
  Sub Surface 118,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1265f4a6-ac8f-43e5-826c-99d01a647b21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6143202008379, -4.7208200503096, 3.78045604043321, !- X,Y,Z Vertex 1 {m}
  32.6143202008379, -4.7208200503096, 0.762, !- X,Y,Z Vertex 2 {m}
  32.6143202008379, -2.0823950503096, 0.762, !- X,Y,Z Vertex 3 {m}
  32.6143202008379, -2.0823950503096, 3.78045604043321; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efa1d9a8-0466-4da5-9119-0ec9d0e8c486}, !- Handle
  Sub Surface 119,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {14e6c8b9-9e1b-4ef8-8963-f02f5e44b701}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 6.53891249999999, 3.78097534134791, !- X,Y,Z Vertex 1 {m}
  -0.0254, 6.53891249999999, 0.762,       !- X,Y,Z Vertex 2 {m}
  -2.6400125, 6.53891249999999, 0.762,    !- X,Y,Z Vertex 3 {m}
  -2.6400125, 6.53891249999999, 3.78097534134791; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bee1ffb-07d9-4669-a426-d12f0e9d48d6}, !- Handle
  Sub Surface 120,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {16bcf1f4-a48e-4285-a8da-47e7bc1c791f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9150054900384, 0.0254, 3.82610849837486, !- X,Y,Z Vertex 1 {m}
  25.9150054900384, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  25.9150054900384, 1.4906625, 0.762,     !- X,Y,Z Vertex 3 {m}
  25.9150054900384, 1.4906625, 3.82610849837486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2172d70-7578-4a2c-bf9d-2ff12e697243}, !- Handle
  Sub Surface 121,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43614f0a-b3fd-46bd-8014-a40645bd4d8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 6.53891249999999, 3.78097534134791, !- X,Y,Z Vertex 1 {m}
  -0.0254, 6.53891249999999, 0.762,       !- X,Y,Z Vertex 2 {m}
  -2.6400125, 6.53891249999999, 0.762,    !- X,Y,Z Vertex 3 {m}
  -2.6400125, 6.53891249999999, 3.78097534134791; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e6038fa-03f5-4797-804a-6f1429cdf537}, !- Handle
  Sub Surface 122,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47147d3f-9dad-48b8-a581-a5e8d22f9afa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.758525, -8.51882073677136, 3.7411494500738, !- X,Y,Z Vertex 1 {m}
  23.758525, -8.51882073677136, 0.762,    !- X,Y,Z Vertex 2 {m}
  23.758525, -0.0254000000000012, 0.762,  !- X,Y,Z Vertex 3 {m}
  23.758525, -0.0254000000000012, 3.7411494500738; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f709f28-b77e-4065-a54a-fbbf676cece2}, !- Handle
  Sub Surface 123,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {488e289a-2596-4eaa-8c94-5f73d2fd1768}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 3.74662397337901,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 6.51351249999999, 0.762,             !- X,Y,Z Vertex 3 {m}
  0, 6.51351249999999, 3.74662397337901;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e89d42c5-1edf-464e-b909-d3b5b53b87cf}, !- Handle
  Sub Surface 124,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e3619a1-3991-4344-99d3-3acc7ce6ae28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.758525, -9.83880787570577, 3.73876694742131, !- X,Y,Z Vertex 1 {m}
  23.758525, -9.83880787570577, 0.762,    !- X,Y,Z Vertex 2 {m}
  23.758525, -0.0254000000000012, 0.762,  !- X,Y,Z Vertex 3 {m}
  23.758525, -0.0254000000000012, 3.73876694742131; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f57398a1-ddc0-4592-bc28-c2632eeb7cba}, !- Handle
  Sub Surface 125,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {51c6a696-a24a-4d01-8c8c-6e8fbca681ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54913145873104, 6.53891249999999, 3.78097534134791, !- X,Y,Z Vertex 1 {m}
  4.54913145873104, 6.53891249999999, 0.762, !- X,Y,Z Vertex 2 {m}
  1.93451895873104, 6.53891249999999, 0.762, !- X,Y,Z Vertex 3 {m}
  1.93451895873104, 6.53891249999999, 3.78097534134791; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cfd60bb-339e-4a0a-a7ac-0f952641d555}, !- Handle
  Sub Surface 126,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {826da8c5-a0b6-4e01-b01c-65900b37682f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 3.74662397337901,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 6.51351249999999, 0.762,             !- X,Y,Z Vertex 3 {m}
  0, 6.51351249999999, 3.74662397337901;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a05e09bb-0ede-4e0d-ac74-731e763949ba}, !- Handle
  Sub Surface 127,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {86a16090-6ced-420d-bcd4-d516b7fad705}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.4347625, 0.0254, 3.73876694742131,   !- X,Y,Z Vertex 1 {m}
  11.4347625, 0.0254, 0.762,              !- X,Y,Z Vertex 2 {m}
  11.4347625, 9.83880787570577, 0.762,    !- X,Y,Z Vertex 3 {m}
  11.4347625, 9.83880787570577, 3.73876694742131; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce077fed-c723-4d40-b245-7e3ffaeed295}, !- Handle
  Sub Surface 128,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {98c768d7-216a-4d02-9511-f24873038192}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 3.7411494500738,             !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 8.51882073677136, 0.762,             !- X,Y,Z Vertex 3 {m}
  0, 8.51882073677136, 3.7411494500738;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69758577-7b32-452d-a790-71a33e4a92b9}, !- Handle
  Sub Surface 129,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac9dedae-cdad-45a6-adc8-f366aac4216d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 6.53891249999999, 3.78097534134791, !- X,Y,Z Vertex 1 {m}
  -0.0254, 6.53891249999999, 0.762,       !- X,Y,Z Vertex 2 {m}
  -2.6400125, 6.53891249999999, 0.762,    !- X,Y,Z Vertex 3 {m}
  -2.6400125, 6.53891249999999, 3.78097534134791; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {125fc399-829a-423b-93da-0d78e82f8f5f}, !- Handle
  Sub Surface 130,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd6d86ab-511f-4ba1-9b2e-86a6d3e33d23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 3.74662397337901,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 6.51351249999999, 0.762,             !- X,Y,Z Vertex 3 {m}
  0, 6.51351249999999, 3.74662397337901;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9fe598c-4215-4f5b-90b6-d7377e92991c}, !- Handle
  Sub Surface 131,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e63040fb-5e79-4fc2-ae1f-49e3244ed6ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.9984, -7.95279016087445, 3.83124792354949, !- X,Y,Z Vertex 1 {m}
  37.9984, -7.95279016087445, 0.762,      !- X,Y,Z Vertex 2 {m}
  37.9984, -6.55737766087449, 0.762,      !- X,Y,Z Vertex 3 {m}
  37.9984, -6.55737766087449, 3.83124792354949; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f81d05a-5f82-4595-9602-f40b14ebe5b4}, !- Handle
  Sub Surface 132,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f1360b42-f76a-4bbb-958d-05e987265cdd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57453145873104, 0.0254, 3.74662397337901, !- X,Y,Z Vertex 1 {m}
  4.57453145873104, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  4.57453145873104, 6.51351249999999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57453145873104, 6.51351249999999, 3.74662397337901; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e34e965f-63e0-4f16-a4eb-113de8893490}, !- Handle
  Sub Surface 133,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f87acf6-9120-4a95-9f63-c70f03c41a64}, !- Construction Name
  {e2669c9e-9dfb-4857-8581-c7b9ff19748f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.07589284665205, 4.8768,           !- X,Y,Z Vertex 1 {m}
  0, -6.07589284665205, 0.1524,           !- X,Y,Z Vertex 2 {m}
  0, -0.1524, 0.1524,                     !- X,Y,Z Vertex 3 {m}
  0, -0.1524, 4.8768;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9fa815b9-889b-42f1-9906-fa792f0d4131}, !- Handle
  Sub Surface 134,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f87acf6-9120-4a95-9f63-c70f03c41a64}, !- Construction Name
  {870c8e08-b87a-4be8-9316-ab204ccb8ab7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.090129683682, 0.152399999999994, 4.8768, !- X,Y,Z Vertex 1 {m}
  10.090129683682, 0.152399999999994, 0.1524, !- X,Y,Z Vertex 2 {m}
  10.090129683682, 7.42420715334794, 0.1524, !- X,Y,Z Vertex 3 {m}
  10.090129683682, 7.42420715334794, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caa50956-77c4-4dc6-bec8-1cdd37d3510e}, !- Handle
  Sub Surface 135,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f87acf6-9120-4a95-9f63-c70f03c41a64}, !- Construction Name
  {30595846-96a8-4c33-bb53-770143b2a213}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.1524, 4.8768,                      !- X,Y,Z Vertex 1 {m}
  0, 0.1524, 0.1524,                      !- X,Y,Z Vertex 2 {m}
  0, 16.627475, 0.1524,                   !- X,Y,Z Vertex 3 {m}
  0, 16.627475, 4.8768;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f525a47d-7623-4036-96ad-329f1416b644}, !- Handle
  Sub Surface 136,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f87acf6-9120-4a95-9f63-c70f03c41a64}, !- Construction Name
  {65234706-f0e9-4d53-bfdf-92b09512e101}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.1524, 16.779875, 4.8768,             !- X,Y,Z Vertex 1 {m}
  -0.1524, 16.779875, 0.1524,             !- X,Y,Z Vertex 2 {m}
  -6.0880625, 16.779875, 0.1524,          !- X,Y,Z Vertex 3 {m}
  -6.0880625, 16.779875, 4.8768;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9dce6b4e-1068-4e54-b8fb-f0746f24c26a}, !- Handle
  Sub Surface 137,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f87acf6-9120-4a95-9f63-c70f03c41a64}, !- Construction Name
  {a9b376ed-cf2a-41a2-8884-a2bb55ddc1e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.388975, 0, 4.8768,                  !- X,Y,Z Vertex 1 {m}
  -13.388975, 0, 0.1524,                  !- X,Y,Z Vertex 2 {m}
  -0.1524, 0, 0.1524,                     !- X,Y,Z Vertex 3 {m}
  -0.1524, 0, 4.8768;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c9beeb8-8752-4c60-9485-637c11636f9e}, !- Handle
  Sub Surface 138,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f87acf6-9120-4a95-9f63-c70f03c41a64}, !- Construction Name
  {a600e5d1-d653-4de9-b471-d2b523d3fdca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.0442374999995, 0, 4.8768,           !- X,Y,Z Vertex 1 {m}
  -11.0442374999995, 0, 0.1524,           !- X,Y,Z Vertex 2 {m}
  -0.1524, 0, 0.1524,                     !- X,Y,Z Vertex 3 {m}
  -0.1524, 0, 4.8768;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f137a23-fd4c-4dcf-aac2-31c92588887e}, !- Handle
  Sub Surface 139,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f87acf6-9120-4a95-9f63-c70f03c41a64}, !- Construction Name
  {564208e2-0901-4aa5-a613-97fa43277f10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 4.8768,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0.1524,                      !- X,Y,Z Vertex 2 {m}
  14.7589875, 0, 0.1524,                  !- X,Y,Z Vertex 3 {m}
  14.7589875, 0, 4.8768;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0ed61b6-ab4d-4c3d-abb7-177a24ed3dd1}, !- Handle
  Sub Surface 140,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f87acf6-9120-4a95-9f63-c70f03c41a64}, !- Construction Name
  {1d85fb03-4b3a-40dd-b48d-5f8d78e57650}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, -1.69674176322865, 4.8768,      !- X,Y,Z Vertex 1 {m}
  0.1524, -1.69674176322865, 0.1524,      !- X,Y,Z Vertex 2 {m}
  2.035175, -1.69674176322865, 0.1524,    !- X,Y,Z Vertex 3 {m}
  2.035175, -1.69674176322865, 4.8768;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb8dc628-64e9-4512-a003-6ee29e8ee97e}, !- Handle
  Sub Surface 141,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f87acf6-9120-4a95-9f63-c70f03c41a64}, !- Construction Name
  {8bbda0d6-d9dc-4289-b5f8-7fc23aa6a374}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.152400000000485, 0, 4.8768,          !- X,Y,Z Vertex 1 {m}
  -0.152400000000485, 0, 0.1524,          !- X,Y,Z Vertex 2 {m}
  -4.108381701401, 0, 0.1524,             !- X,Y,Z Vertex 3 {m}
  -4.108381701401, 0, 4.8768;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32c17daa-4a4f-4392-bdd9-133fabe1d3f1}, !- Handle
  Sub Surface 142,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f87acf6-9120-4a95-9f63-c70f03c41a64}, !- Construction Name
  {20a98949-5307-4063-bc4a-25efc443e1e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.1524, 4.987925, 4.8768,              !- X,Y,Z Vertex 1 {m}
  -0.1524, 4.987925, 0.1524,              !- X,Y,Z Vertex 2 {m}
  -8.41374999999999, 4.987925, 0.1524,    !- X,Y,Z Vertex 3 {m}
  -8.41374999999999, 4.987925, 4.8768;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9adcd51-851c-49be-9b94-5ecde3817034}, !- Handle
  Sub Surface 143,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f87acf6-9120-4a95-9f63-c70f03c41a64}, !- Construction Name
  {9d14733f-5695-41e0-9489-20cae98341bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.5615125, 0, 4.8768,                   !- X,Y,Z Vertex 1 {m}
  9.5615125, 0, 0.1524,                   !- X,Y,Z Vertex 2 {m}
  0.1524, 0, 0.1524,                      !- X,Y,Z Vertex 3 {m}
  0.1524, 0, 4.8768;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {321e4a08-c892-44cb-80b5-f6537461afdc}, !- Handle
  Sub Surface 144,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f87acf6-9120-4a95-9f63-c70f03c41a64}, !- Construction Name
  {1e9227c9-ef20-4270-b150-cd2f0a892557}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.1524, 0, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  -0.1524, 0, 0.1524,                     !- X,Y,Z Vertex 2 {m}
  -15.3273125, 0, 0.1524,                 !- X,Y,Z Vertex 3 {m}
  -15.3273125, 0, 4.8768;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7d52229-fabb-4748-b736-cf94556b0924}, !- Handle
  Sub Surface 145,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f87acf6-9120-4a95-9f63-c70f03c41a64}, !- Construction Name
  {95fa1bee-ccf1-458d-be1d-ecfe06eb2a69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.1524, 4.987925, 4.8768,              !- X,Y,Z Vertex 1 {m}
  -0.1524, 4.987925, 0.1524,              !- X,Y,Z Vertex 2 {m}
  -7.1374682985994, 4.987925, 0.152400000000001, !- X,Y,Z Vertex 3 {m}
  -7.1374682985994, 4.987925, 4.8768;     !- X,Y,Z Vertex 4 {m}

OS:DefaultScheduleSet,
  {6f8c7659-7f87-4b74-9135-8d68001cde10}, !- Handle
  90.1-2007 - Retail - Back_Space Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cd1b2a2-e8e4-4d49-b646-d1e2102c8197}, !- Number of People Schedule Name
  {2080d861-a460-43d1-8858-779a2e86d8df}, !- People Activity Level Schedule Name
  {0ce4e320-1d35-4560-87cc-3839e0ee7531}, !- Lighting Schedule Name
  {6faab105-057e-4946-90b6-ea0af2f4c0e8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {11e0d0af-25aa-4e2f-b91f-e361221aeb07}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7cd1b2a2-e8e4-4d49-b646-d1e2102c8197}, ! Handle
  Retail Bldg Occ,                        ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  {f8d09775-3dd4-4697-9c6f-88d381706acb}, ! Default Day Schedule Name
  {6ed8bcac-f2dd-4f8b-a393-52d55502bcb6}, ! Summer Design Day Schedule Name
  {41612f31-473a-47f9-9555-42bdbd6658ce}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8d09775-3dd4-4697-9c6f-88d381706acb}, ! Handle
  Retail Bldg Occ Default Schedule,       ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {6ed8bcac-f2dd-4f8b-a393-52d55502bcb6}, ! Handle
  Retail Bldg Occ Summer Design Day,      ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {41612f31-473a-47f9-9555-42bdbd6658ce}, ! Handle
  Retail Bldg Occ Winter Design Day,      ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {2080d861-a460-43d1-8858-779a2e86d8df}, ! Handle
  Retail Activity,                        ! Name
  {fb25347a-9e54-46c3-b827-39d347f73462}, ! Schedule Type Limits Name
  {81e3ca9b-87e8-401c-9020-8f29e6f6ac29}, ! Default Day Schedule Name
  {d85f9c78-5ced-4cc2-9c97-f71e7e49d995}, ! Summer Design Day Schedule Name
  {417752af-712b-4e1f-9116-f38dead5c678}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {fb25347a-9e54-46c3-b827-39d347f73462}, !- Handle
  ActivityLevel 11,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {81e3ca9b-87e8-401c-9020-8f29e6f6ac29}, ! Handle
  Retail Activity Default Schedule,       ! Name
  {fb25347a-9e54-46c3-b827-39d347f73462}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d85f9c78-5ced-4cc2-9c97-f71e7e49d995}, ! Handle
  Retail Activity Summer Design Day,      ! Name
  {fb25347a-9e54-46c3-b827-39d347f73462}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {417752af-712b-4e1f-9116-f38dead5c678}, ! Handle
  Retail Activity Winter Design Day,      ! Name
  {fb25347a-9e54-46c3-b827-39d347f73462}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {0ce4e320-1d35-4560-87cc-3839e0ee7531}, ! Handle
  Retail Bldg Light,                      ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  {336c9924-5add-4208-9131-415bbcc7f698}, ! Default Day Schedule Name
  {ee59e329-f90f-4526-99c1-954097d67fbc}, ! Summer Design Day Schedule Name
  {c194f645-e9b2-49d7-8f5c-9a3fac6964f3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {336c9924-5add-4208-9131-415bbcc7f698}, ! Handle
  Retail Bldg Light Default Schedule,     ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Day,
  {ee59e329-f90f-4526-99c1-954097d67fbc}, ! Handle
  Retail Bldg Light Summer Design Day,    ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {c194f645-e9b2-49d7-8f5c-9a3fac6964f3}, ! Handle
  Retail Bldg Light Winter Design Day,    ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {6faab105-057e-4946-90b6-ea0af2f4c0e8}, ! Handle
  Retail Bldg Equip,                      ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  {83589e63-e0ce-4e86-a169-ec2997e77fd3}, ! Default Day Schedule Name
  {9fcb1a59-3655-4b87-9156-9146dad4249a}, ! Summer Design Day Schedule Name
  {28c18561-1cef-4196-87fd-3b6cd50eabaf}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {83589e63-e0ce-4e86-a169-ec2997e77fd3}, ! Handle
  Retail Bldg Equip Default Schedule,     ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2;                                    !- Value Until Time 8

OS:Schedule:Day,
  {9fcb1a59-3655-4b87-9156-9146dad4249a}, ! Handle
  Retail Bldg Equip Summer Design Day,    ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {28c18561-1cef-4196-87fd-3b6cd50eabaf}, ! Handle
  Retail Bldg Equip Winter Design Day,    ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {11e0d0af-25aa-4e2f-b91f-e361221aeb07}, ! Handle
  Retail Infil Half On,                   ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  {4bd0eba9-c97b-436f-92cc-e7640ea0ab2e}, ! Default Day Schedule Name
  {b1e924bc-ad51-4a98-9dd6-cd192fb1a3c6}, ! Summer Design Day Schedule Name
  {8e2b2cc6-9772-42c5-b7aa-06364f86d735}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4bd0eba9-c97b-436f-92cc-e7640ea0ab2e}, ! Handle
  Retail Infil Half On Default Schedule,  ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b1e924bc-ad51-4a98-9dd6-cd192fb1a3c6}, ! Handle
  Retail Infil Half On Summer Design Day, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {8e2b2cc6-9772-42c5-b7aa-06364f86d735}, ! Handle
  Retail Infil Half On Winter Design Day, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:DefaultScheduleSet,
  {7d78795e-a55b-4791-92ca-167c4d37fb63}, !- Handle
  90.1-2007 - Retail - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cd1b2a2-e8e4-4d49-b646-d1e2102c8197}, !- Number of People Schedule Name
  {2080d861-a460-43d1-8858-779a2e86d8df}, !- People Activity Level Schedule Name
  {0ce4e320-1d35-4560-87cc-3839e0ee7531}, !- Lighting Schedule Name
  {6faab105-057e-4946-90b6-ea0af2f4c0e8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {11e0d0af-25aa-4e2f-b91f-e361221aeb07}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {c92bd9a7-d522-4968-b5d7-e348feeade1e}, !- Handle
  90.1-2007 - Retail - Entry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cd1b2a2-e8e4-4d49-b646-d1e2102c8197}, !- Number of People Schedule Name
  {2080d861-a460-43d1-8858-779a2e86d8df}, !- People Activity Level Schedule Name
  {0ce4e320-1d35-4560-87cc-3839e0ee7531}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {11e0d0af-25aa-4e2f-b91f-e361221aeb07}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {d8517bdc-94f0-4f9d-9670-1dd1781198fd}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cd1b2a2-e8e4-4d49-b646-d1e2102c8197}, !- Number of People Schedule Name
  {2080d861-a460-43d1-8858-779a2e86d8df}, !- People Activity Level Schedule Name
  {0ce4e320-1d35-4560-87cc-3839e0ee7531}, !- Lighting Schedule Name
  {6faab105-057e-4946-90b6-ea0af2f4c0e8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {11e0d0af-25aa-4e2f-b91f-e361221aeb07}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, ! Handle
  Retail HtgSetp,                         ! Name
  {21aaa705-8cbe-4ed9-93bf-3ca1973f0cbc}, ! Schedule Type Limits Name
  {cc23bb63-e0bb-4cc3-8f8f-51ba0869d540}, ! Default Day Schedule Name
  {52015e4e-e1f9-4301-bdb5-8352c15b4b72}, ! Summer Design Day Schedule Name
  {19a7938d-f65a-4fae-aa61-dadeb3fe9be6}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {21aaa705-8cbe-4ed9-93bf-3ca1973f0cbc}, !- Handle
  Temperature 31,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {cc23bb63-e0bb-4cc3-8f8f-51ba0869d540}, ! Handle
  Retail HtgSetp Default Schedule,        ! Name
  {21aaa705-8cbe-4ed9-93bf-3ca1973f0cbc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {52015e4e-e1f9-4301-bdb5-8352c15b4b72}, ! Handle
  Retail HtgSetp Summer Design Day,       ! Name
  {21aaa705-8cbe-4ed9-93bf-3ca1973f0cbc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {19a7938d-f65a-4fae-aa61-dadeb3fe9be6}, ! Handle
  Retail HtgSetp Winter Design Day,       ! Name
  {21aaa705-8cbe-4ed9-93bf-3ca1973f0cbc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Day,
  {effa7973-87ba-4f7b-aac8-c8d2360793c3}, !- Handle
  Schedule Day 20,                        !- Name
  {024dde2e-8cb3-4b8a-8682-470d8a225312}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {4ea71cb2-f498-4ce9-a6be-502d3a462cd8}, !- Handle
  Schedule Day 21,                        !- Name
  {b06aad2c-e676-4cd5-9a49-2108ab472153}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.349999994039536,                      !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.400000005960464,                      !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.400000005960464,                      !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.600000023841858,                      !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.550000011920929,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.349999994039536,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.349999994039536,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.449999988079071,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.200000002980232,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.150000005960464,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.150000005960464,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.100000001490116,                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Day,
  {ab2c9bd1-893f-40d4-b590-6608b851f673}, !- Handle
  Schedule Day 22,                        !- Name
  {b06aad2c-e676-4cd5-9a49-2108ab472153}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.899999976158142,                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ScheduleTypeLimits,
  {f8561624-cd72-4a97-b6e7-cde1edbe89c8}, !- Handle
  Temperature 33,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {33633cf8-f0b5-49cf-b37f-f0f4c7c15eb4}, !- Handle
  Schedule Day 23,                        !- Name
  {f8561624-cd72-4a97-b6e7-cde1edbe89c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}, ! Handle
  Retail ClgSetp,                         ! Name
  {af04520d-4190-4418-95e4-1f2d1c0d300d}, ! Schedule Type Limits Name
  {b45f0c04-5afb-4b66-99fe-6e14ad518ffd}, ! Default Day Schedule Name
  {08a42cc3-2e70-482f-aa72-38b1e9d5d019}, ! Summer Design Day Schedule Name
  {95469aea-8981-4537-a42c-64a4bdf3dc88}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {af04520d-4190-4418-95e4-1f2d1c0d300d}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b45f0c04-5afb-4b66-99fe-6e14ad518ffd}, ! Handle
  Retail ClgSetp Default Schedule,        ! Name
  {af04520d-4190-4418-95e4-1f2d1c0d300d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {08a42cc3-2e70-482f-aa72-38b1e9d5d019}, ! Handle
  Retail ClgSetp Summer Design Day,       ! Name
  {af04520d-4190-4418-95e4-1f2d1c0d300d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  30;                                     ! Value Until Time 3

OS:Schedule:Day,
  {95469aea-8981-4537-a42c-64a4bdf3dc88}, ! Handle
  Retail ClgSetp Winter Design Day,       ! Name
  {af04520d-4190-4418-95e4-1f2d1c0d300d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  30;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {83266835-f9b4-47e6-9c78-0470ebcbb619}, !- Handle
  Temperature 32,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {2895b08d-c8f7-4319-be35-2e7599b246ad}, !- Handle
  Schedule Day 24,                        !- Name
  {83266835-f9b4-47e6-9c78-0470ebcbb619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  93.3333333333334;                       !- Value Until Time 1

OS:Schedule:Rule,
  {27b73c84-d061-4447-bf82-0a28dcfd9996}, ! Handle
  Retail Bldg Light Rule 2,               ! Name
  {0ce4e320-1d35-4560-87cc-3839e0ee7531}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {80e8eafb-50b0-4300-bf1d-7f76acd298e7}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {80e8eafb-50b0-4300-bf1d-7f76acd298e7}, ! Handle
  Retail Bldg Light Rule 2 Day Schedule,  ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.59999999999999998,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.90000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.29999999999999999,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.10000000000000001,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.050000000000000003;                   ! Value Until Time 9

OS:Schedule:Rule,
  {3806db42-e42b-445d-8319-4a98d4b20a2a}, ! Handle
  Retail HtgSetp Rule 2,                  ! Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {93c1a191-0618-4982-b6b7-eb5790505dce}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {93c1a191-0618-4982-b6b7-eb5790505dce}, ! Handle
  Retail HtgSetp Rule 2 Day Schedule,     ! Name
  {21aaa705-8cbe-4ed9-93bf-3ca1973f0cbc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Rule,
  {4078683d-c5a5-4726-9699-4fcdd798f2d2}, ! Handle
  Retail Bldg Light Rule 1,               ! Name
  {0ce4e320-1d35-4560-87cc-3839e0ee7531}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {845481a8-bd65-4941-9e64-666ebb7224df}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {845481a8-bd65-4941-9e64-666ebb7224df}, ! Handle
  Retail Bldg Light Rule 1 Day Schedule,  ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.59999999999999998,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.050000000000000003;                   ! Value Until Time 7

OS:Schedule:Rule,
  {4c81d1d8-e003-4338-b7a6-90b361c57907}, ! Handle
  Retail ClgSetp Rule 2,                  ! Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {cba78901-d80b-4e97-9e03-ac7b96ada6a8}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cba78901-d80b-4e97-9e03-ac7b96ada6a8}, ! Handle
  Retail ClgSetp Rule 2 Day Schedule,     ! Name
  {af04520d-4190-4418-95e4-1f2d1c0d300d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  30;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {51143220-3795-4868-afbe-3ec19e661a33}, ! Handle
  Retail HtgSetp Rule 1,                  ! Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0a17d81c-611f-489d-9929-0b7ec59a29df}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0a17d81c-611f-489d-9929-0b7ec59a29df}, ! Handle
  Retail HtgSetp Rule 1 Day Schedule,     ! Name
  {21aaa705-8cbe-4ed9-93bf-3ca1973f0cbc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  19,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Rule,
  {52becab3-0438-40f2-99b1-69a625340555}, ! Handle
  Retail Infil Half On Rule 2,            ! Name
  {11e0d0af-25aa-4e2f-b91f-e361221aeb07}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ba5e9230-25cb-4ebb-b8e7-650bfe91d69f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ba5e9230-25cb-4ebb-b8e7-650bfe91d69f}, ! Handle
  Retail Infil Half On Rule 2 Day Schedule, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {7cee46f2-c68d-414b-9d1e-aca34beaed71}, ! Handle
  Retail Bldg Equip Rule 2,               ! Name
  {6faab105-057e-4946-90b6-ea0af2f4c0e8}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a7401094-cca3-4319-aa63-3697f219a37d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a7401094-cca3-4319-aa63-3697f219a37d}, ! Handle
  Retail Bldg Equip Rule 2 Day Schedule,  ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.14999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.80000000000000004,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.90000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.69999999999999996,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.29999999999999999,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.14999999999999999;                    ! Value Until Time 9

OS:Schedule:Rule,
  {83f180a3-15e4-471d-9cd4-d1583bdd4288}, ! Handle
  Retail Bldg Occ Rule 2,                 ! Name
  {7cd1b2a2-e8e4-4d49-b646-d1e2102c8197}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {095fae94-369c-45bc-a0aa-5af30b3838e6}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {095fae94-369c-45bc-a0aa-5af30b3838e6}, ! Handle
  Retail Bldg Occ Rule 2 Day Schedule,    ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.80000000000000004,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  21,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20000000000000001,                    ! Value Until Time 8
  22,                                     ! Hour 9
  0,                                      ! Minute 9
  0.10000000000000001,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0;                                      ! Value Until Time 10

OS:Schedule:Rule,
  {890a0991-7d31-40aa-ac59-b1c750b2f15d}, ! Handle
  Retail ClgSetp Rule 1,                  ! Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b50ab449-5512-4dcf-b035-438640263c18}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b50ab449-5512-4dcf-b035-438640263c18}, ! Handle
  Retail ClgSetp Rule 1 Day Schedule,     ! Name
  {af04520d-4190-4418-95e4-1f2d1c0d300d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  19,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  30;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {89441fc6-4bbb-4680-a113-9443a334e3c2}, ! Handle
  Retail Bldg Equip Rule 1,               ! Name
  {6faab105-057e-4946-90b6-ea0af2f4c0e8}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {54821c1c-c893-416b-9d63-a00c4e44996c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {54821c1c-c893-416b-9d63-a00c4e44996c}, ! Handle
  Retail Bldg Equip Rule 1 Day Schedule,  ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.14999999999999999,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.59999999999999998,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.80000000000000004,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999;                    ! Value Until Time 7

OS:Schedule:Rule,
  {bebc381a-59dd-40bd-825d-4478eef42b87}, ! Handle
  Retail Bldg Occ Rule 1,                 ! Name
  {7cd1b2a2-e8e4-4d49-b646-d1e2102c8197}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {15a24289-ad82-4c16-82af-6a153cf917f9}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {15a24289-ad82-4c16-82af-6a153cf917f9}, ! Handle
  Retail Bldg Occ Rule 1 Day Schedule,    ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.10000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0;                                      ! Value Until Time 7

OS:Schedule:Rule,
  {ce14a95e-e9d2-41fe-93a2-23ccc759e711}, ! Handle
  Retail Infil Half On Rule 1,            ! Name
  {11e0d0af-25aa-4e2f-b91f-e361221aeb07}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a31c4cba-0930-4cf9-b084-7d2e3b137b4b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a31c4cba-0930-4cf9-b084-7d2e3b137b4b}, ! Handle
  Retail Infil Half On Rule 1 Day Schedule, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Rendering:Color,
  {f1346df4-b93e-45cc-8d0d-9083a1bc782c}, !- Handle
  Rendering Color 397,                    !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a7f70154-0a8a-44f1-a2ff-921d7637353e}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {82c118da-f686-4538-995a-029c371efded}, !- Handle
  90.1-2007 - Retail - Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {2aad4816-7d82-49ea-8814-cc0228a4718f}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {479323da-1af3-4c37-a6f8-98f6c5f70447}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.6076768242145,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceType,
  {1741b8df-27aa-46c8-a5cf-4e5e26975138}, !- Handle
  Retail,                                 !- Name
  ,                                       !- Default Construction Set Name
  {7d78795e-a55b-4791-92ca-167c4d37fb63}, !- Default Schedule Set Name
  {3756ab62-34e6-47b1-a07c-8a508d102541}, !- Group Rendering Name
  {33237bc8-f63e-41d0-b22c-853cbf2e82c0}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {3756ab62-34e6-47b1-a07c-8a508d102541}, !- Handle
  Rendering Color 398,                    !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {33237bc8-f63e-41d0-b22c-853cbf2e82c0}, !- Handle
  90.1-2007 - Retail - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {13e787b9-38fd-4605-8921-a0882a4355c1}, !- Handle
  90.1-2007 - Retail - Retail People,     !- Name
  {841edd62-8329-4d5c-9ce4-6b917ec6a481}, !- People Definition Name
  {1741b8df-27aa-46c8-a5cf-4e5e26975138}; !- Space or SpaceType Name

OS:People:Definition,
  {841edd62-8329-4d5c-9ce4-6b917ec6a481}, !- Handle
  90.1-2007 - Retail - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {10aeaafd-14a5-41d4-ab64-387f4dbfa96a}, !- Handle
  90.1-2007 - Retail - Retail Lights,     !- Name
  {64fda5e7-77fc-4f55-a8ce-23bcd39257e5}, !- Lights Definition Name
  {1741b8df-27aa-46c8-a5cf-4e5e26975138}; !- Space or SpaceType Name

OS:Lights:Definition,
  {64fda5e7-77fc-4f55-a8ce-23bcd39257e5}, !- Handle
  90.1-2007 - Retail - Retail Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {27a64bc3-2de6-4aee-8c97-da0e0703d238}, !- Handle
  90.1-2007 - Retail - Retail Electric Equipment, !- Name
  {4cadd565-4359-4bf4-9898-5ffca971fc4e}, !- Electric Equipment Definition Name
  {1741b8df-27aa-46c8-a5cf-4e5e26975138}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {4cadd565-4359-4bf4-9898-5ffca971fc4e}, !- Handle
  90.1-2007 - Retail - Retail Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36806131126013,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {61b37ea6-4a1e-46be-88a8-a168e888986c}, !- Handle
  90.1-2007 - Retail - Retail Infiltration, !- Name
  {1741b8df-27aa-46c8-a5cf-4e5e26975138}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {2985ee6e-46d0-4588-8534-f8a12f338955}, !- Handle
  Stairs,                                 !- Name
  ,                                       !- Default Construction Set Name
  {6f8c7659-7f87-4b74-9135-8d68001cde10}, !- Default Schedule Set Name
  {d60cfc2e-0de5-4f9e-bc72-ae6c9527759a}, !- Group Rendering Name
  {f48b56be-9d18-4b11-9636-b1bc87e2a24f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {d60cfc2e-0de5-4f9e-bc72-ae6c9527759a}, !- Handle
  Rendering Color 399,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f48b56be-9d18-4b11-9636-b1bc87e2a24f}, !- Handle
  90.1-2007 - Retail - Back_Space Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {086affbd-515c-4ee1-a2a7-ecf1d5a1ae74}, !- Handle
  90.1-2007 - Retail - Back_Space People 1, !- Name
  {67e1db2f-b69b-4554-bf59-78c3f9c5bcaf}, !- People Definition Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}; !- Space or SpaceType Name

OS:People:Definition,
  {67e1db2f-b69b-4554-bf59-78c3f9c5bcaf}, !- Handle
  90.1-2007 - Retail - Back_Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {feb63700-9a10-4299-b82a-4fca77385f60}, !- Handle
  90.1-2007 - Retail - Back_Space Lights 1, !- Name
  {5bceb97f-1c93-4631-9124-82e313adb9ec}, !- Lights Definition Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}; !- Space or SpaceType Name

OS:Lights:Definition,
  {5bceb97f-1c93-4631-9124-82e313adb9ec}, !- Handle
  90.1-2007 - Retail - Back_Space Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c6813424-c3b8-46b8-8d6d-6b8ad59edcae}, !- Handle
  90.1-2007 - Retail - Back_Space Electric Equipment 1, !- Name
  {c7e1f899-cb7b-4117-9df6-cefa6b9b495d}, !- Electric Equipment Definition Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {c7e1f899-cb7b-4117-9df6-cefa6b9b495d}, !- Handle
  90.1-2007 - Retail - Back_Space Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.87709508752351,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

