OS:SpaceInfiltration:DesignFlowRate,
  {d43b1fcc-8b1b-4a4c-91e2-5346812503d2}, !- Handle
  90.1-2007 - Retail - Back_Space Infiltration 1, !- Name
  {2985ee6e-46d0-4588-8534-f8a12f338955}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Rendering:Color,
  {3dd9eccc-beaa-4a1f-b487-7e0871bcea29}, !- Handle
  Rendering Color 463,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {844050f3-8d7e-496c-bded-5b294cea76e8}, !- Handle
  Rendering Color 464,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14d99d1c-3d5d-47d5-ad88-c056a909ad22}, !- Handle
  Rendering Color 465,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a8eda72a-4caa-4a54-9efb-8d87e78de15e}, !- Handle
  90.1-2007 - Retail - Entry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a438bc7a-9a5e-48dc-ba3c-1cf078ccfa12}, !- Handle
  90.1-2007 - Retail - Entry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {13e02f79-1627-4f73-a8d4-a50015d8e0ff}, !- Handle
  90.1-2007 - Retail - Entry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Handle
  Min OA Sch,                             !- Name
  {b06aad2c-e676-4cd5-9a49-2108ab472153}, !- Schedule Type Limits Name
  {aa92adf2-9e77-4db6-a1e7-b1e3a9dd7f54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa92adf2-9e77-4db6-a1e7-b1e3a9dd7f54}, !- Handle
  Schedule Day 1,                         !- Name
  {b06aad2c-e676-4cd5-9a49-2108ab472153}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ThermalZone,
  {e70e1435-07e5-4bf0-8743-1a399a0a8a5f}, !- Handle
  9.OpenOffice Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f33c545-c9ad-48ac-9ff3-6f6b959154b1}, !- Zone Air Inlet Port List
  {feee2006-c45e-4777-ac04-06822f4e5b82}, !- Zone Air Exhaust Port List
  {c55e2809-e356-461b-b414-4dbdfbafb1c9}, !- Zone Air Node Name
  {3f9cca55-76ce-455e-8eb1-64afb6a76abe}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a1e8af1c-a599-49c0-978c-bbf23c5951e5}, !- Group Rendering Name
  {e73d5e00-2547-43fe-a93c-ac603545d853}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80a8bbdd-79eb-43ac-bfdc-48e528280334}, !- Handle
  Node 10,                                !- Name
  {c55e2809-e356-461b-b414-4dbdfbafb1c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c55e2809-e356-461b-b414-4dbdfbafb1c9}, !- Handle
  {4306c6ff-ec4c-4912-898f-e6c146ff83c5}, !- Name
  {e70e1435-07e5-4bf0-8743-1a399a0a8a5f}, !- Source Object
  11,                                     !- Outlet Port
  {80a8bbdd-79eb-43ac-bfdc-48e528280334}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f33c545-c9ad-48ac-9ff3-6f6b959154b1}, !- Handle
  Port List 1,                            !- Name
  {e70e1435-07e5-4bf0-8743-1a399a0a8a5f}, !- HVAC Component
  {a2b056b2-ca60-41ea-9516-216984defc66}; !- Port 1

OS:PortList,
  {feee2006-c45e-4777-ac04-06822f4e5b82}, !- Handle
  Port List 2,                            !- Name
  {e70e1435-07e5-4bf0-8743-1a399a0a8a5f}, !- HVAC Component
  {9af2ee7d-348b-4dd1-998c-1d58a8908434}; !- Port 1

OS:Sizing:Zone,
  {690ee78f-cdd6-4acc-b2bf-61c44f26e219}, !- Handle
  {e70e1435-07e5-4bf0-8743-1a399a0a8a5f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {45c373eb-d4ac-4180-81a4-baf8e40672bd}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {e70e1435-07e5-4bf0-8743-1a399a0a8a5f}, !- Thermal Zone
  {13cee404-3c51-430b-9ac8-d688b5bdb0ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {27e6058c-1b58-48a0-8c4c-974acec86f76}, !- Handle
  6.Corridor Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56d942e7-84ae-4ad8-b435-a580f600bbc5}, !- Zone Air Inlet Port List
  {41f8becc-fb78-48b9-9047-0287915c6984}, !- Zone Air Exhaust Port List
  {3a6dbb88-8817-4631-9b57-216ede5201e3}, !- Zone Air Node Name
  {31d9966d-bb4c-47d0-ad41-b4a89f675426}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b96d837c-904d-4726-8403-325cd33bf3c7}, !- Group Rendering Name
  {52c89e35-ed26-4120-a309-a287f90c3118}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9d88f41-7756-40bb-ae41-58485a937815}, !- Handle
  Node 11,                                !- Name
  {3a6dbb88-8817-4631-9b57-216ede5201e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a6dbb88-8817-4631-9b57-216ede5201e3}, !- Handle
  {804a9948-a6e1-4df7-b78d-35b6b85be0d0}, !- Name
  {27e6058c-1b58-48a0-8c4c-974acec86f76}, !- Source Object
  11,                                     !- Outlet Port
  {a9d88f41-7756-40bb-ae41-58485a937815}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56d942e7-84ae-4ad8-b435-a580f600bbc5}, !- Handle
  Port List 3,                            !- Name
  {27e6058c-1b58-48a0-8c4c-974acec86f76}, !- HVAC Component
  {39dec8dc-c09b-4c97-adea-84cf55f5cdd2}; !- Port 1

OS:PortList,
  {41f8becc-fb78-48b9-9047-0287915c6984}, !- Handle
  Port List 4,                            !- Name
  {27e6058c-1b58-48a0-8c4c-974acec86f76}, !- HVAC Component
  {c7f24701-aea9-4a57-a881-7b19995b917a}; !- Port 1

OS:Sizing:Zone,
  {36be7a30-d0e0-47e6-a120-9997b956ed25}, !- Handle
  {27e6058c-1b58-48a0-8c4c-974acec86f76}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d75572ec-75e6-41e3-95f4-451d09313226}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {27e6058c-1b58-48a0-8c4c-974acec86f76}, !- Thermal Zone
  {4fb37624-3679-4d10-b5c0-2152417d0cdc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4a241dec-d12c-46e3-b0d9-f9da79ac8dc5}, !- Handle
  5.Stairs Zone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c75b44ba-5995-4332-8b0b-6222a7c775dc}, !- Zone Air Inlet Port List
  {8826a882-cd94-411f-b2d9-ab4682c91275}, !- Zone Air Exhaust Port List
  {90e42a77-482d-4478-a923-8b9198e26148}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f78ae0dd-60f3-4152-ba57-3593b5e7d4a9}, !- Group Rendering Name
  {cde4b5d1-9f1f-444f-87db-7d223034c719}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {086ec88f-89cc-4cad-ae58-553de34375dc}, !- Handle
  Node 12,                                !- Name
  {90e42a77-482d-4478-a923-8b9198e26148}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90e42a77-482d-4478-a923-8b9198e26148}, !- Handle
  {8d1c8ecd-8a65-4e72-b918-d873bfbc71df}, !- Name
  {4a241dec-d12c-46e3-b0d9-f9da79ac8dc5}, !- Source Object
  11,                                     !- Outlet Port
  {086ec88f-89cc-4cad-ae58-553de34375dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c75b44ba-5995-4332-8b0b-6222a7c775dc}, !- Handle
  Port List 5,                            !- Name
  {4a241dec-d12c-46e3-b0d9-f9da79ac8dc5}, !- HVAC Component
  {b5c76cd2-2414-4b9e-b4a0-9485a903317c}; !- Port 1

OS:PortList,
  {8826a882-cd94-411f-b2d9-ab4682c91275}, !- Handle
  Port List 6,                            !- Name
  {4a241dec-d12c-46e3-b0d9-f9da79ac8dc5}, !- HVAC Component
  {3c93ddd1-80f6-4a75-8a75-1f9e482eb854}; !- Port 1

OS:Sizing:Zone,
  {660bebb1-d541-4431-b0fe-6221d2674ebf}, !- Handle
  {4a241dec-d12c-46e3-b0d9-f9da79ac8dc5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {84ebb015-9ca0-4755-a926-b3f2ca4e7b02}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {4a241dec-d12c-46e3-b0d9-f9da79ac8dc5}, !- Thermal Zone
  {6312db62-0d70-4752-9c11-1bb6a691ae4a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {577c07d0-467a-4587-949c-b3927dea8799}, !- Handle
  1.Corridor Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {279520b7-d132-435a-94e6-c900204d6259}, !- Zone Air Inlet Port List
  {7a11d8da-041b-49e6-97e4-fa352cec8b90}, !- Zone Air Exhaust Port List
  {7967e02c-3273-491d-8d69-a65db331d56c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {924f53f0-3351-489c-b0c4-c46adb80e91f}, !- Group Rendering Name
  {a47c6328-b2c5-4b4d-923f-9899b3ae617c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1b577ab-f6c3-4a6c-84a0-84dd64553c03}, !- Handle
  Node 13,                                !- Name
  {7967e02c-3273-491d-8d69-a65db331d56c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7967e02c-3273-491d-8d69-a65db331d56c}, !- Handle
  {14a93f48-504a-4b81-89fc-1ffd66c170eb}, !- Name
  {577c07d0-467a-4587-949c-b3927dea8799}, !- Source Object
  11,                                     !- Outlet Port
  {e1b577ab-f6c3-4a6c-84a0-84dd64553c03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {279520b7-d132-435a-94e6-c900204d6259}, !- Handle
  Port List 7,                            !- Name
  {577c07d0-467a-4587-949c-b3927dea8799}, !- HVAC Component
  {b01a7c0b-c822-48b8-ab83-24a47882b697}; !- Port 1

OS:PortList,
  {7a11d8da-041b-49e6-97e4-fa352cec8b90}, !- Handle
  Port List 8,                            !- Name
  {577c07d0-467a-4587-949c-b3927dea8799}, !- HVAC Component
  {bcbb27bb-361e-45d0-a501-5ad09fc0c709}; !- Port 1

OS:Sizing:Zone,
  {606353e8-711a-4afd-abf7-ca5cf71b9441}, !- Handle
  {577c07d0-467a-4587-949c-b3927dea8799}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e74ab4de-9d2a-4dd5-b7d4-91a5d923e5ea}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {577c07d0-467a-4587-949c-b3927dea8799}, !- Thermal Zone
  {167b12e9-ffee-44dc-8320-787897c79086}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3ed28af9-7811-4f6d-8553-19f02e7daf4a}, !- Handle
  6.OpenOffice Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41d128ae-b0fc-495e-a1a6-56d3ddfd10a9}, !- Zone Air Inlet Port List
  {5df3cd76-2a19-45c1-84c0-c71c3f51b822}, !- Zone Air Exhaust Port List
  {2b220197-0cb7-4f48-9a2c-625e03804966}, !- Zone Air Node Name
  {3320e513-0cde-4115-b7d6-f35e2cccad5f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7c82d686-861a-4cea-8f8f-2f3b79fab16a}, !- Group Rendering Name
  {55022e32-e3f3-40bf-8ef3-cb21f32a080a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41a9d2bc-06cd-41e8-a9e3-6fecf9f3c615}, !- Handle
  Node 14,                                !- Name
  {2b220197-0cb7-4f48-9a2c-625e03804966}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b220197-0cb7-4f48-9a2c-625e03804966}, !- Handle
  {c917bb25-56f6-4f0c-b136-ebe03861610a}, !- Name
  {3ed28af9-7811-4f6d-8553-19f02e7daf4a}, !- Source Object
  11,                                     !- Outlet Port
  {41a9d2bc-06cd-41e8-a9e3-6fecf9f3c615}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41d128ae-b0fc-495e-a1a6-56d3ddfd10a9}, !- Handle
  Port List 9,                            !- Name
  {3ed28af9-7811-4f6d-8553-19f02e7daf4a}, !- HVAC Component
  {f579bdda-ede4-437d-855b-9db289b55dff}; !- Port 1

OS:PortList,
  {5df3cd76-2a19-45c1-84c0-c71c3f51b822}, !- Handle
  Port List 10,                           !- Name
  {3ed28af9-7811-4f6d-8553-19f02e7daf4a}, !- HVAC Component
  {66b05430-44a0-4503-adeb-cbecc3f436f8}; !- Port 1

OS:Sizing:Zone,
  {a3f121e3-0bdc-4c74-9dd9-c6a16fcaacba}, !- Handle
  {3ed28af9-7811-4f6d-8553-19f02e7daf4a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5320015d-8de7-4959-ac3d-d15ad8b7bdd4}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {3ed28af9-7811-4f6d-8553-19f02e7daf4a}, !- Thermal Zone
  {f20b5d17-0ca1-4f29-9181-f4cd74bb51f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8e062efd-13dd-42b8-badc-6c97b0264114}, !- Handle
  6.OpenOffice 1 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ba60502-abea-46de-829b-801a45efe97d}, !- Zone Air Inlet Port List
  {06cb5d13-bbda-488c-aed7-db1d31f8406a}, !- Zone Air Exhaust Port List
  {e324cbb8-4573-436f-a0b7-2154f7f61130}, !- Zone Air Node Name
  {506c9c25-2ae4-4f26-a894-554a85803579}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a7cec5a-a51b-4641-bcdc-7febcca43ef7}, !- Group Rendering Name
  {88487118-2e79-4624-9bca-3e73b4a6f891}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8d0ea93-bf1d-48a0-888f-f29ef26d7d8f}, !- Handle
  Node 15,                                !- Name
  {e324cbb8-4573-436f-a0b7-2154f7f61130}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e324cbb8-4573-436f-a0b7-2154f7f61130}, !- Handle
  {b1a417e1-5d0c-4e76-985b-de668ffc202f}, !- Name
  {8e062efd-13dd-42b8-badc-6c97b0264114}, !- Source Object
  11,                                     !- Outlet Port
  {d8d0ea93-bf1d-48a0-888f-f29ef26d7d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ba60502-abea-46de-829b-801a45efe97d}, !- Handle
  Port List 11,                           !- Name
  {8e062efd-13dd-42b8-badc-6c97b0264114}, !- HVAC Component
  {64695b91-251b-4aa4-8f46-d890445c2c97}; !- Port 1

OS:PortList,
  {06cb5d13-bbda-488c-aed7-db1d31f8406a}, !- Handle
  Port List 12,                           !- Name
  {8e062efd-13dd-42b8-badc-6c97b0264114}, !- HVAC Component
  {edf05911-8c67-48aa-a913-185580abaaef}; !- Port 1

OS:Sizing:Zone,
  {9ffbe3a7-6c57-4856-aa96-a55188db43cd}, !- Handle
  {8e062efd-13dd-42b8-badc-6c97b0264114}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf5e2ab4-a026-43be-b961-97d1c3c2e0cb}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {8e062efd-13dd-42b8-badc-6c97b0264114}, !- Thermal Zone
  {945161d8-aec5-4bc0-b805-27e55c8ec6e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {dcc6cfbd-8a1f-4293-8b94-e8e9a478450d}, !- Handle
  7.Corridor Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad999713-f770-48e6-8ff5-c0409d2de4b1}, !- Zone Air Inlet Port List
  {77e9797c-ac32-4043-9997-66088a251a55}, !- Zone Air Exhaust Port List
  {613128ef-8aaa-4a3e-af9a-67b7fd3a99e1}, !- Zone Air Node Name
  {3259cb34-65d2-4077-b64a-e2430740de3e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e8af7f76-9ebb-40c0-b8aa-fc0d49d96bfd}, !- Group Rendering Name
  {4d977197-4ac2-4937-9b2a-aa4cac6af6db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33a3e6ac-58f3-4f60-bec1-5f3ca47382d7}, !- Handle
  Node 16,                                !- Name
  {613128ef-8aaa-4a3e-af9a-67b7fd3a99e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {613128ef-8aaa-4a3e-af9a-67b7fd3a99e1}, !- Handle
  {ee89c3d3-69cc-4f71-9fb2-b63cbf31599b}, !- Name
  {dcc6cfbd-8a1f-4293-8b94-e8e9a478450d}, !- Source Object
  11,                                     !- Outlet Port
  {33a3e6ac-58f3-4f60-bec1-5f3ca47382d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad999713-f770-48e6-8ff5-c0409d2de4b1}, !- Handle
  Port List 13,                           !- Name
  {dcc6cfbd-8a1f-4293-8b94-e8e9a478450d}, !- HVAC Component
  {fb882f3a-9e01-4625-85c3-cc39ff8f13b6}; !- Port 1

OS:PortList,
  {77e9797c-ac32-4043-9997-66088a251a55}, !- Handle
  Port List 14,                           !- Name
  {dcc6cfbd-8a1f-4293-8b94-e8e9a478450d}, !- HVAC Component
  {d802f309-66fd-426e-b487-b5b7871ba3cd}; !- Port 1

OS:Sizing:Zone,
  {ec0c1b49-33e6-4b02-8302-d02909fc9974}, !- Handle
  {dcc6cfbd-8a1f-4293-8b94-e8e9a478450d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {081bedc7-c898-4642-8a8d-695072917d6b}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {dcc6cfbd-8a1f-4293-8b94-e8e9a478450d}, !- Thermal Zone
  {246c468f-be32-47cc-8b48-31e9ab5a3174}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9f876b13-e530-4eea-84f5-258c07956443}, !- Handle
  1.Elevator Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {904172ad-db9e-4178-b5c6-844f98d0801f}, !- Zone Air Inlet Port List
  {8e51ceb6-3ff2-45ea-b77d-a68b78c1be80}, !- Zone Air Exhaust Port List
  {ab1bb3af-c3c9-497f-9d09-a99956452600}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f6b4d4f3-4a55-4916-8378-e4fc8b1a9d1a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a455cb1c-90f1-479d-99e5-954e46c895ff}, !- Handle
  Node 17,                                !- Name
  {ab1bb3af-c3c9-497f-9d09-a99956452600}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab1bb3af-c3c9-497f-9d09-a99956452600}, !- Handle
  {dbc3156f-d544-4dae-b965-0bc132c63eb7}, !- Name
  {9f876b13-e530-4eea-84f5-258c07956443}, !- Source Object
  11,                                     !- Outlet Port
  {a455cb1c-90f1-479d-99e5-954e46c895ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {904172ad-db9e-4178-b5c6-844f98d0801f}, !- Handle
  Port List 15,                           !- Name
  {9f876b13-e530-4eea-84f5-258c07956443}; !- HVAC Component

OS:PortList,
  {8e51ceb6-3ff2-45ea-b77d-a68b78c1be80}, !- Handle
  Port List 16,                           !- Name
  {9f876b13-e530-4eea-84f5-258c07956443}; !- HVAC Component

OS:Sizing:Zone,
  {93687b88-e5d2-4a66-a848-995b671dfe4e}, !- Handle
  {9f876b13-e530-4eea-84f5-258c07956443}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f6afaf08-ff97-4f66-b629-215e43b93fd3}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {9f876b13-e530-4eea-84f5-258c07956443}; !- Thermal Zone

OS:ThermalZone,
  {4d09d061-6bba-4740-a436-d3ac32a48a44}, !- Handle
  P2 1.Elevator Zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6aee053f-72f1-4487-a073-12c1f6afa145}, !- Zone Air Inlet Port List
  {51ea8b8d-0a6a-4883-9b1b-424cdf63fa35}, !- Zone Air Exhaust Port List
  {4205b1a4-071b-4f8e-869c-2e30d037fcec}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4b8c4c49-0cdf-4c6c-9433-11c91d1cf97b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {4243d0a2-cb44-42cf-a453-e95f4ed60059}, !- Handle
  Node 18,                                !- Name
  {4205b1a4-071b-4f8e-869c-2e30d037fcec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4205b1a4-071b-4f8e-869c-2e30d037fcec}, !- Handle
  {485117df-dd73-4de2-8573-c960b5fdcfe4}, !- Name
  {4d09d061-6bba-4740-a436-d3ac32a48a44}, !- Source Object
  11,                                     !- Outlet Port
  {4243d0a2-cb44-42cf-a453-e95f4ed60059}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6aee053f-72f1-4487-a073-12c1f6afa145}, !- Handle
  Port List 17,                           !- Name
  {4d09d061-6bba-4740-a436-d3ac32a48a44}; !- HVAC Component

OS:PortList,
  {51ea8b8d-0a6a-4883-9b1b-424cdf63fa35}, !- Handle
  Port List 18,                           !- Name
  {4d09d061-6bba-4740-a436-d3ac32a48a44}; !- HVAC Component

OS:Sizing:Zone,
  {aede4c8b-a546-463a-8653-b50051a299e1}, !- Handle
  {4d09d061-6bba-4740-a436-d3ac32a48a44}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5912393-3ac7-4eb1-836b-aac4f880942c}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {4d09d061-6bba-4740-a436-d3ac32a48a44}; !- Thermal Zone

OS:ThermalZone,
  {697d119c-3dab-4156-b034-c61f1729907e}, !- Handle
  1.Stair Zone,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a9d5b79-2ff9-42c8-82e0-9f9930addebd}, !- Zone Air Inlet Port List
  {a00fbee2-f8b0-4b66-ab45-9ea158bc7ef1}, !- Zone Air Exhaust Port List
  {3c6dcba5-4280-45a2-9996-63b90ea42f89}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fa1a781-9933-47a8-bf54-31442d02e744}, !- Group Rendering Name
  {f881afeb-3938-47bf-9695-0ba82737b4a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec744c1e-6eab-4061-ab18-5e6e6a7a00a2}, !- Handle
  Node 19,                                !- Name
  {3c6dcba5-4280-45a2-9996-63b90ea42f89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c6dcba5-4280-45a2-9996-63b90ea42f89}, !- Handle
  {039cb321-0974-4816-990e-5899f5696d63}, !- Name
  {697d119c-3dab-4156-b034-c61f1729907e}, !- Source Object
  11,                                     !- Outlet Port
  {ec744c1e-6eab-4061-ab18-5e6e6a7a00a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a9d5b79-2ff9-42c8-82e0-9f9930addebd}, !- Handle
  Port List 19,                           !- Name
  {697d119c-3dab-4156-b034-c61f1729907e}, !- HVAC Component
  {ddb25214-8352-4b6f-813b-f9c77587c6d1}; !- Port 1

OS:PortList,
  {a00fbee2-f8b0-4b66-ab45-9ea158bc7ef1}, !- Handle
  Port List 20,                           !- Name
  {697d119c-3dab-4156-b034-c61f1729907e}, !- HVAC Component
  {31ec2d98-a1b3-4275-a237-0ab2348ebcf9}; !- Port 1

OS:Sizing:Zone,
  {8505306a-ba06-4c5e-9cb3-076daa6b4c3d}, !- Handle
  {697d119c-3dab-4156-b034-c61f1729907e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {efdbe2e0-0832-4f2d-a651-c5be2813be41}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {697d119c-3dab-4156-b034-c61f1729907e}, !- Thermal Zone
  {d0b3fa73-dd99-4b3a-bf76-8b6292a7bbcc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e8172b5f-c3b1-4740-a9e5-386a69aeade9}, !- Handle
  9.OpenOffice 1 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16e9ca90-9696-4953-9b50-5f496f1f7512}, !- Zone Air Inlet Port List
  {437c96b4-676e-4cfa-b78f-2f0187e5d23f}, !- Zone Air Exhaust Port List
  {1fa8deb7-92b3-48a2-963f-2faa9f70a393}, !- Zone Air Node Name
  {4632f540-d388-4661-958b-6646016508d4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7c7fc468-1e8f-4c91-85ca-1037920051dd}, !- Group Rendering Name
  {35cbe330-cc2d-47da-88b2-70b2f698aece}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31c0ed21-6538-49c8-b2d9-eec3bc7fef50}, !- Handle
  Node 20,                                !- Name
  {1fa8deb7-92b3-48a2-963f-2faa9f70a393}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fa8deb7-92b3-48a2-963f-2faa9f70a393}, !- Handle
  {5c44bb72-b619-4b3f-b8af-472940ff80f0}, !- Name
  {e8172b5f-c3b1-4740-a9e5-386a69aeade9}, !- Source Object
  11,                                     !- Outlet Port
  {31c0ed21-6538-49c8-b2d9-eec3bc7fef50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16e9ca90-9696-4953-9b50-5f496f1f7512}, !- Handle
  Port List 21,                           !- Name
  {e8172b5f-c3b1-4740-a9e5-386a69aeade9}, !- HVAC Component
  {b4d49114-9957-4e4d-af38-d3071deedfc1}; !- Port 1

OS:PortList,
  {437c96b4-676e-4cfa-b78f-2f0187e5d23f}, !- Handle
  Port List 22,                           !- Name
  {e8172b5f-c3b1-4740-a9e5-386a69aeade9}, !- HVAC Component
  {b4b6cd33-7d1d-4c2c-ac27-ce06f07db3ea}; !- Port 1

OS:Sizing:Zone,
  {c9a6394c-cee0-44b4-bc0c-644c85ae18ab}, !- Handle
  {e8172b5f-c3b1-4740-a9e5-386a69aeade9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {910b5576-f5fb-4c11-9724-6292b11ae39f}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {e8172b5f-c3b1-4740-a9e5-386a69aeade9}, !- Thermal Zone
  {a4e69c57-cac8-4525-964e-45181578f37a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9375bde7-73e1-4134-9669-bbea0eb85153}, !- Handle
  8.OpenOffice Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acf72b78-a810-4a03-b196-d92d5f2ec399}, !- Zone Air Inlet Port List
  {4307261c-d9b4-4917-976b-6cf712e50673}, !- Zone Air Exhaust Port List
  {4f86986c-7cc0-4053-9045-d6a69e49c838}, !- Zone Air Node Name
  {8bfc30c4-bb43-4c35-8c83-7e7d38cf32c7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {82120bae-3d88-4700-bd18-afe134ed56c6}, !- Group Rendering Name
  {05663af0-d96c-4e20-9edb-146d10c195b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b27d42f-3f87-429b-bdca-302fdebb845f}, !- Handle
  Node 21,                                !- Name
  {4f86986c-7cc0-4053-9045-d6a69e49c838}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f86986c-7cc0-4053-9045-d6a69e49c838}, !- Handle
  {972eda81-61ed-440e-bc0a-ac5c116ef12e}, !- Name
  {9375bde7-73e1-4134-9669-bbea0eb85153}, !- Source Object
  11,                                     !- Outlet Port
  {1b27d42f-3f87-429b-bdca-302fdebb845f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acf72b78-a810-4a03-b196-d92d5f2ec399}, !- Handle
  Port List 23,                           !- Name
  {9375bde7-73e1-4134-9669-bbea0eb85153}, !- HVAC Component
  {11b2e9fb-81b5-4188-8c2e-b2058f1edb2e}; !- Port 1

OS:PortList,
  {4307261c-d9b4-4917-976b-6cf712e50673}, !- Handle
  Port List 24,                           !- Name
  {9375bde7-73e1-4134-9669-bbea0eb85153}, !- HVAC Component
  {c129ea1a-3934-4a48-a7ee-3cb8cb3263ee}; !- Port 1

OS:Sizing:Zone,
  {4c481577-f2c5-421b-9323-bad6df85d84a}, !- Handle
  {9375bde7-73e1-4134-9669-bbea0eb85153}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0d4c7c7a-0fb4-430a-a1ff-da52e209175d}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {9375bde7-73e1-4134-9669-bbea0eb85153}, !- Thermal Zone
  {f4afdd8e-36c7-4207-905a-a5f70ead0fad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5b05feba-2a6d-450a-a8f9-097c6e8249f3}, !- Handle
  9.Storage Zone,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31a11a4c-2e45-4a7d-a1b4-634d02609f26}, !- Zone Air Inlet Port List
  {93c6f8c4-44e7-45f3-ab04-06bd678c9762}, !- Zone Air Exhaust Port List
  {8c87d5d0-fa8f-4f51-9587-6b5a74672eac}, !- Zone Air Node Name
  {f2becdbc-67f4-4e6b-a426-49c1225e5d72}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {09793a8f-22a9-4f1d-bf13-5af720ddf997}, !- Group Rendering Name
  {0b0e1612-f08b-4494-a097-98637adef433}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5129e756-fd21-48e2-a1b2-48bff26e0a29}, !- Handle
  Node 22,                                !- Name
  {8c87d5d0-fa8f-4f51-9587-6b5a74672eac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c87d5d0-fa8f-4f51-9587-6b5a74672eac}, !- Handle
  {ff0769d7-5b0f-46da-afcd-7089119de5f3}, !- Name
  {5b05feba-2a6d-450a-a8f9-097c6e8249f3}, !- Source Object
  11,                                     !- Outlet Port
  {5129e756-fd21-48e2-a1b2-48bff26e0a29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31a11a4c-2e45-4a7d-a1b4-634d02609f26}, !- Handle
  Port List 25,                           !- Name
  {5b05feba-2a6d-450a-a8f9-097c6e8249f3}, !- HVAC Component
  {ad18a18f-ed97-4ff5-ab2f-6256c186d672}; !- Port 1

OS:PortList,
  {93c6f8c4-44e7-45f3-ab04-06bd678c9762}, !- Handle
  Port List 26,                           !- Name
  {5b05feba-2a6d-450a-a8f9-097c6e8249f3}, !- HVAC Component
  {468c0797-90ac-48ff-9757-10bf2f5f1efa}; !- Port 1

OS:Sizing:Zone,
  {d30d6e04-63b8-446a-8df7-49c0ebd4107c}, !- Handle
  {5b05feba-2a6d-450a-a8f9-097c6e8249f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6caba37c-0322-4474-a6b4-4326af865cf7}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {5b05feba-2a6d-450a-a8f9-097c6e8249f3}, !- Thermal Zone
  {dd142a5a-67f0-4a63-ab8e-627ffd89d48e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f69f2c07-0060-46f8-b4bd-a9d1939a1541}, !- Handle
  P2 1.Lobby Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da6a0d37-e58e-4f9a-830a-6749d311fe52}, !- Zone Air Inlet Port List
  {e072288d-2484-476b-9abe-d278ccf509a6}, !- Zone Air Exhaust Port List
  {12adf346-4024-4a4a-88b8-cf0af82df8bc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {26c724c4-19b1-438c-8011-7011160dbe62}, !- Group Rendering Name
  {0560e18d-82b8-40ce-a180-4b175db32641}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecce9fe8-d76c-4f54-b85d-cfd15420c296}, !- Handle
  Node 23,                                !- Name
  {12adf346-4024-4a4a-88b8-cf0af82df8bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12adf346-4024-4a4a-88b8-cf0af82df8bc}, !- Handle
  {030f9163-defb-41d3-9c31-583f46f56a65}, !- Name
  {f69f2c07-0060-46f8-b4bd-a9d1939a1541}, !- Source Object
  11,                                     !- Outlet Port
  {ecce9fe8-d76c-4f54-b85d-cfd15420c296}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da6a0d37-e58e-4f9a-830a-6749d311fe52}, !- Handle
  Port List 27,                           !- Name
  {f69f2c07-0060-46f8-b4bd-a9d1939a1541}; !- HVAC Component

OS:PortList,
  {e072288d-2484-476b-9abe-d278ccf509a6}, !- Handle
  Port List 28,                           !- Name
  {f69f2c07-0060-46f8-b4bd-a9d1939a1541}; !- HVAC Component

OS:Sizing:Zone,
  {4f1217ec-4448-4759-88ab-39b8f89eae31}, !- Handle
  {f69f2c07-0060-46f8-b4bd-a9d1939a1541}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d63581c1-8029-4a4e-aad4-997045d927c2}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {f69f2c07-0060-46f8-b4bd-a9d1939a1541}; !- Thermal Zone

OS:ThermalZone,
  {20571ff6-e91c-45de-847a-df4cb319c5eb}, !- Handle
  1.Elec/MechRoom Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5117412-0f69-401d-83a1-eb7da76fc4a6}, !- Zone Air Inlet Port List
  {717cdcf2-d000-4e4e-afe1-84bf76b76a45}, !- Zone Air Exhaust Port List
  {b3e61705-6f60-4034-9e9a-c10ce1ef97d1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d8518b29-0357-4566-ba87-d5024b1be2dd}, !- Group Rendering Name
  {9e5fa380-fb86-4a19-870d-f6ded5ad4f90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69d14f81-4e0f-4eb4-a21f-40737737bad8}, !- Handle
  Node 24,                                !- Name
  {b3e61705-6f60-4034-9e9a-c10ce1ef97d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3e61705-6f60-4034-9e9a-c10ce1ef97d1}, !- Handle
  {33d89eb5-842c-4365-a021-a5a8cd9eabac}, !- Name
  {20571ff6-e91c-45de-847a-df4cb319c5eb}, !- Source Object
  11,                                     !- Outlet Port
  {69d14f81-4e0f-4eb4-a21f-40737737bad8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5117412-0f69-401d-83a1-eb7da76fc4a6}, !- Handle
  Port List 29,                           !- Name
  {20571ff6-e91c-45de-847a-df4cb319c5eb}, !- HVAC Component
  {9e13ba24-4a19-4ec2-b41c-452f5711ec82}; !- Port 1

OS:PortList,
  {717cdcf2-d000-4e4e-afe1-84bf76b76a45}, !- Handle
  Port List 30,                           !- Name
  {20571ff6-e91c-45de-847a-df4cb319c5eb}, !- HVAC Component
  {2f499d6f-d028-4c3d-91e7-9f9a2b729750}; !- Port 1

OS:Sizing:Zone,
  {17633ac3-c8e9-4826-9085-fa22640badb2}, !- Handle
  {20571ff6-e91c-45de-847a-df4cb319c5eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3acb4d81-bd58-467e-8f8a-1e1e5c0f2ab4}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {20571ff6-e91c-45de-847a-df4cb319c5eb}, !- Thermal Zone
  {b0341a3b-48c5-4677-a0b8-9315377cfbf6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {268e84b7-d390-4191-9b2e-c756acf85b0b}, !- Handle
  1.Elec/MechRoom 1 Zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08b1d891-7045-4e39-bdca-aa234a526335}, !- Zone Air Inlet Port List
  {b0800048-9e6e-4c39-b7b6-8628f8e86228}, !- Zone Air Exhaust Port List
  {6044d0ee-65a8-4eab-b091-70c669a62582}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {17d1e07a-930a-4bfc-864a-053cdddd38a1}, !- Group Rendering Name
  {cc987644-efae-494b-8d2c-3779b3b1d0ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25de516d-50b4-446a-af1e-b3fe12857052}, !- Handle
  Node 25,                                !- Name
  {6044d0ee-65a8-4eab-b091-70c669a62582}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6044d0ee-65a8-4eab-b091-70c669a62582}, !- Handle
  {5ea783ca-7c37-4495-9ff5-51310102d860}, !- Name
  {268e84b7-d390-4191-9b2e-c756acf85b0b}, !- Source Object
  11,                                     !- Outlet Port
  {25de516d-50b4-446a-af1e-b3fe12857052}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08b1d891-7045-4e39-bdca-aa234a526335}, !- Handle
  Port List 31,                           !- Name
  {268e84b7-d390-4191-9b2e-c756acf85b0b}, !- HVAC Component
  {c2c297fc-593e-4e14-8d5f-987262ce38c5}; !- Port 1

OS:PortList,
  {b0800048-9e6e-4c39-b7b6-8628f8e86228}, !- Handle
  Port List 32,                           !- Name
  {268e84b7-d390-4191-9b2e-c756acf85b0b}, !- HVAC Component
  {098cdf08-ab7a-4ef8-9145-462a1138a633}; !- Port 1

OS:Sizing:Zone,
  {f72e7a60-1e93-417e-8096-f6211a853456}, !- Handle
  {268e84b7-d390-4191-9b2e-c756acf85b0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28872d75-d1c2-4adb-b3ae-923d798a150d}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {268e84b7-d390-4191-9b2e-c756acf85b0b}, !- Thermal Zone
  {5c296a19-d9eb-4432-b515-71cdfb2eebea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ce227ed9-fdd0-4236-b7a0-8b342828517a}, !- Handle
  8.OpenOffice 1 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f04a63ef-9af8-4425-9038-08491b05f69b}, !- Zone Air Inlet Port List
  {410de053-0dc7-43ee-88bf-b05454a2b1b7}, !- Zone Air Exhaust Port List
  {e5d0e2a7-bbc2-4aab-9f7f-bfc00b7e2bc0}, !- Zone Air Node Name
  {26a89767-3156-47c0-8969-92f76ad5f361}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f2ed298-9432-47b6-9b5d-6e69ce20e255}, !- Group Rendering Name
  {1f9ec1e6-287f-4db8-b78b-4221735ed610}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f387839-8ea8-4afc-bdbb-1b6ed4d10311}, !- Handle
  Node 26,                                !- Name
  {e5d0e2a7-bbc2-4aab-9f7f-bfc00b7e2bc0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5d0e2a7-bbc2-4aab-9f7f-bfc00b7e2bc0}, !- Handle
  {e22afd38-28e7-4f71-bea5-063811bcd345}, !- Name
  {ce227ed9-fdd0-4236-b7a0-8b342828517a}, !- Source Object
  11,                                     !- Outlet Port
  {4f387839-8ea8-4afc-bdbb-1b6ed4d10311}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f04a63ef-9af8-4425-9038-08491b05f69b}, !- Handle
  Port List 33,                           !- Name
  {ce227ed9-fdd0-4236-b7a0-8b342828517a}, !- HVAC Component
  {1b011c71-101d-43a2-9c75-59144645df10}; !- Port 1

OS:PortList,
  {410de053-0dc7-43ee-88bf-b05454a2b1b7}, !- Handle
  Port List 34,                           !- Name
  {ce227ed9-fdd0-4236-b7a0-8b342828517a}, !- HVAC Component
  {5a950c7e-d39e-4577-8dc3-843027aa970f}; !- Port 1

OS:Sizing:Zone,
  {df47e6ce-9091-4803-9f24-3c2f8976decf}, !- Handle
  {ce227ed9-fdd0-4236-b7a0-8b342828517a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2d97601-a3ca-46bc-a83e-aa48e5122c4a}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {ce227ed9-fdd0-4236-b7a0-8b342828517a}, !- Thermal Zone
  {cab4ece6-652e-4e9d-9e70-d59222f93d4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9751407e-a75d-4f3f-b2eb-65f983cf3c27}, !- Handle
  7.Restroom Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1daad3d4-14de-4861-a095-2eba5f5d59d0}, !- Zone Air Inlet Port List
  {702fc02b-a366-457d-952a-e508b4d2bc19}, !- Zone Air Exhaust Port List
  {2adcf1c8-646d-4573-8a30-5d10d8547e8e}, !- Zone Air Node Name
  {00e0558a-63e9-4875-a642-7ec5992323d0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {da4c0873-14f4-47f1-8651-697bf62a0774}, !- Group Rendering Name
  {1ac131e4-066d-451f-91a2-51f2d974d275}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb41051a-acf7-4d26-86fe-19a93e0ab24d}, !- Handle
  Node 27,                                !- Name
  {2adcf1c8-646d-4573-8a30-5d10d8547e8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2adcf1c8-646d-4573-8a30-5d10d8547e8e}, !- Handle
  {e4c6467b-d59e-4a66-a885-04f4ddee075a}, !- Name
  {9751407e-a75d-4f3f-b2eb-65f983cf3c27}, !- Source Object
  11,                                     !- Outlet Port
  {bb41051a-acf7-4d26-86fe-19a93e0ab24d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1daad3d4-14de-4861-a095-2eba5f5d59d0}, !- Handle
  Port List 35,                           !- Name
  {9751407e-a75d-4f3f-b2eb-65f983cf3c27}, !- HVAC Component
  {d3afcf67-8573-4ed4-bc42-e258c5730352}; !- Port 1

OS:PortList,
  {702fc02b-a366-457d-952a-e508b4d2bc19}, !- Handle
  Port List 36,                           !- Name
  {9751407e-a75d-4f3f-b2eb-65f983cf3c27}, !- HVAC Component
  {54bffa25-19a6-4362-a9a4-68a877a44aea}; !- Port 1

OS:Sizing:Zone,
  {0ea9ec40-ae7f-47d5-a71c-db736ff9bc1b}, !- Handle
  {9751407e-a75d-4f3f-b2eb-65f983cf3c27}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {998dc4fd-8f46-456e-b0ed-0e59192f1948}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {9751407e-a75d-4f3f-b2eb-65f983cf3c27}, !- Thermal Zone
  {3100aa82-1096-42f8-b780-b0b0d6c32ba1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {61829cb3-ccf1-436d-8648-430d771b405a}, !- Handle
  4.OpenOffice Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {552a3ba0-8d75-4b05-aefa-5415a75069ce}, !- Zone Air Inlet Port List
  {c53d8bec-b2d6-414f-a078-34c2de1846d4}, !- Zone Air Exhaust Port List
  {39052c0e-1624-41be-8eca-5abf11dc21c8}, !- Zone Air Node Name
  {b5151e21-2e2e-4008-a92a-1b3b19b40811}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {675f337e-976c-4345-91ca-578cce9094c4}, !- Group Rendering Name
  {0be9a6b1-0324-4d64-880f-c1487a39485e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27d56d92-5fc1-47f4-93bf-4ca72f1e1534}, !- Handle
  Node 28,                                !- Name
  {39052c0e-1624-41be-8eca-5abf11dc21c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39052c0e-1624-41be-8eca-5abf11dc21c8}, !- Handle
  {e106753f-14ca-4a3e-804a-8544eb89b870}, !- Name
  {61829cb3-ccf1-436d-8648-430d771b405a}, !- Source Object
  11,                                     !- Outlet Port
  {27d56d92-5fc1-47f4-93bf-4ca72f1e1534}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {552a3ba0-8d75-4b05-aefa-5415a75069ce}, !- Handle
  Port List 37,                           !- Name
  {61829cb3-ccf1-436d-8648-430d771b405a}, !- HVAC Component
  {5a16110d-851c-42d3-bedb-2d8a28da5836}; !- Port 1

OS:PortList,
  {c53d8bec-b2d6-414f-a078-34c2de1846d4}, !- Handle
  Port List 38,                           !- Name
  {61829cb3-ccf1-436d-8648-430d771b405a}, !- HVAC Component
  {d78ab564-b159-431d-9838-221fb1091d8c}; !- Port 1

OS:Sizing:Zone,
  {e74aae23-b18e-498d-91ef-ebd5303157e2}, !- Handle
  {61829cb3-ccf1-436d-8648-430d771b405a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1980aa00-06f0-4fc0-8fec-b9cdf39c35be}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {61829cb3-ccf1-436d-8648-430d771b405a}, !- Thermal Zone
  {f33c905e-847e-4a4a-abd7-b9565003a1ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4a6a02d6-1472-4bee-bf29-0f9abca18dff}, !- Handle
  7.OpenOffice Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f8c5922-41ca-4650-a851-0e4c515ef472}, !- Zone Air Inlet Port List
  {36727b33-7ece-4add-9820-389c74e1eea9}, !- Zone Air Exhaust Port List
  {1c30f4d0-4cd8-4bb1-aaa2-9fa7a456bb39}, !- Zone Air Node Name
  {e1b2ec63-ceed-414b-b6da-93560bca3581}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a4202f5f-d665-4865-9058-f609c775d66b}, !- Group Rendering Name
  {0c155b49-c7f4-4a97-ae0e-e70819fbb2af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3ed5cb7-1c58-4e97-891d-8f23a6cc3858}, !- Handle
  Node 29,                                !- Name
  {1c30f4d0-4cd8-4bb1-aaa2-9fa7a456bb39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c30f4d0-4cd8-4bb1-aaa2-9fa7a456bb39}, !- Handle
  {4eb80925-3d43-4661-89ed-0939e08aec68}, !- Name
  {4a6a02d6-1472-4bee-bf29-0f9abca18dff}, !- Source Object
  11,                                     !- Outlet Port
  {c3ed5cb7-1c58-4e97-891d-8f23a6cc3858}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f8c5922-41ca-4650-a851-0e4c515ef472}, !- Handle
  Port List 39,                           !- Name
  {4a6a02d6-1472-4bee-bf29-0f9abca18dff}, !- HVAC Component
  {4bd4d1ee-5f9e-4720-aec3-123620746acf}; !- Port 1

OS:PortList,
  {36727b33-7ece-4add-9820-389c74e1eea9}, !- Handle
  Port List 40,                           !- Name
  {4a6a02d6-1472-4bee-bf29-0f9abca18dff}, !- HVAC Component
  {fae12dd3-a98f-4ad3-86cc-e75d0d4ca49c}; !- Port 1

OS:Sizing:Zone,
  {6a55470b-7dfc-4fc0-871e-6becd3363b71}, !- Handle
  {4a6a02d6-1472-4bee-bf29-0f9abca18dff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f07a4236-2f49-4ad1-a524-9f5ca189946c}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {4a6a02d6-1472-4bee-bf29-0f9abca18dff}, !- Thermal Zone
  {dd981337-c902-486f-bf00-4be3a68c0505}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {dbc9a087-b327-464b-8310-938eb4fe3f61}, !- Handle
  9.OpenOffice 2 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af202bbc-0846-457d-9e30-18bf79cd1a98}, !- Zone Air Inlet Port List
  {94cae93b-7b33-436d-af3f-1380b0a62b33}, !- Zone Air Exhaust Port List
  {92c765fd-766c-46d3-9de4-5e3c563092bd}, !- Zone Air Node Name
  {368dd759-168a-4138-aae3-e716b95ea336}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fbaef1f-c799-4c38-8bfb-721f2a1ed4ea}, !- Group Rendering Name
  {e8f25e44-d6ea-43ad-8491-df2ca0bca669}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71e56167-432a-4150-a674-91e5c1f2b36b}, !- Handle
  Node 30,                                !- Name
  {92c765fd-766c-46d3-9de4-5e3c563092bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92c765fd-766c-46d3-9de4-5e3c563092bd}, !- Handle
  {24db6aa9-7633-4ef7-858e-7fe16266c579}, !- Name
  {dbc9a087-b327-464b-8310-938eb4fe3f61}, !- Source Object
  11,                                     !- Outlet Port
  {71e56167-432a-4150-a674-91e5c1f2b36b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af202bbc-0846-457d-9e30-18bf79cd1a98}, !- Handle
  Port List 41,                           !- Name
  {dbc9a087-b327-464b-8310-938eb4fe3f61}, !- HVAC Component
  {996163f8-2be7-4158-b271-18c714de31ec}; !- Port 1

OS:PortList,
  {94cae93b-7b33-436d-af3f-1380b0a62b33}, !- Handle
  Port List 42,                           !- Name
  {dbc9a087-b327-464b-8310-938eb4fe3f61}, !- HVAC Component
  {b8814071-80c6-45b3-84ef-3b59bfd5a19f}; !- Port 1

OS:Sizing:Zone,
  {fac37abf-4665-48a6-a5bc-bafc9a9f67a7}, !- Handle
  {dbc9a087-b327-464b-8310-938eb4fe3f61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43109a07-6387-486b-8267-c5534c1f9e82}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {dbc9a087-b327-464b-8310-938eb4fe3f61}, !- Thermal Zone
  {50f73400-35e7-4a05-83c0-112b736c6d77}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {286e8313-b998-4b4a-955c-9f867c76cb9f}, !- Handle
  5.Corridor Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59fafc2f-2157-4921-b737-526c369926ca}, !- Zone Air Inlet Port List
  {ea75f1a8-4bae-4a00-b58f-493d4b0c89eb}, !- Zone Air Exhaust Port List
  {8ae45a78-b184-4915-9a19-570b95fcc03e}, !- Zone Air Node Name
  {149380ce-c737-49f0-9b77-265d863c4cae}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df3da251-ff3a-47bb-993c-b5c680d6c981}, !- Group Rendering Name
  {5be4484c-4969-4aa7-88ca-78c1ac2ba9fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f259dbe-fe47-4c06-b8d3-382719c85136}, !- Handle
  Node 31,                                !- Name
  {8ae45a78-b184-4915-9a19-570b95fcc03e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ae45a78-b184-4915-9a19-570b95fcc03e}, !- Handle
  {7671e68e-3880-4789-8833-d07de82d2c55}, !- Name
  {286e8313-b998-4b4a-955c-9f867c76cb9f}, !- Source Object
  11,                                     !- Outlet Port
  {4f259dbe-fe47-4c06-b8d3-382719c85136}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59fafc2f-2157-4921-b737-526c369926ca}, !- Handle
  Port List 43,                           !- Name
  {286e8313-b998-4b4a-955c-9f867c76cb9f}, !- HVAC Component
  {461fb9cf-058d-4675-9980-675b3d6c5096}; !- Port 1

OS:PortList,
  {ea75f1a8-4bae-4a00-b58f-493d4b0c89eb}, !- Handle
  Port List 44,                           !- Name
  {286e8313-b998-4b4a-955c-9f867c76cb9f}, !- HVAC Component
  {6df7c750-1a41-459d-8034-24f49593c590}; !- Port 1

OS:Sizing:Zone,
  {e02bfd5d-c4aa-4b07-9b09-d1df66b6f1a8}, !- Handle
  {286e8313-b998-4b4a-955c-9f867c76cb9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee220bad-ca0d-488a-b913-16a01192fe63}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {286e8313-b998-4b4a-955c-9f867c76cb9f}, !- Thermal Zone
  {441b7af0-4774-43df-8e69-c5b445f8d761}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {cb930f8c-9193-46ce-9c90-bdbd774d4d68}, !- Handle
  4.Lobby Zone,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9747f878-faed-4593-858d-7bf5387dc1a9}, !- Zone Air Inlet Port List
  {39a3ea82-da73-4ec2-ba94-81bf90df0741}, !- Zone Air Exhaust Port List
  {c987e8f9-ad8c-4535-a83b-49c0e5e32808}, !- Zone Air Node Name
  {7d44f228-a3f9-4bd3-acc6-9991998466fa}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c01ea26b-0e24-456d-bee9-a4a1207a0da1}, !- Group Rendering Name
  {677fdabd-3093-46ed-8929-2456533e4804}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c47f45e-af62-4950-a5fe-5ec2912d59bc}, !- Handle
  Node 32,                                !- Name
  {c987e8f9-ad8c-4535-a83b-49c0e5e32808}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c987e8f9-ad8c-4535-a83b-49c0e5e32808}, !- Handle
  {8d25c7dc-547c-42b0-a97c-c1454e882b11}, !- Name
  {cb930f8c-9193-46ce-9c90-bdbd774d4d68}, !- Source Object
  11,                                     !- Outlet Port
  {2c47f45e-af62-4950-a5fe-5ec2912d59bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9747f878-faed-4593-858d-7bf5387dc1a9}, !- Handle
  Port List 45,                           !- Name
  {cb930f8c-9193-46ce-9c90-bdbd774d4d68}, !- HVAC Component
  {2feb655d-f1ec-46e4-9f11-cd9b17820ab9}; !- Port 1

OS:PortList,
  {39a3ea82-da73-4ec2-ba94-81bf90df0741}, !- Handle
  Port List 46,                           !- Name
  {cb930f8c-9193-46ce-9c90-bdbd774d4d68}, !- HVAC Component
  {d0ae5c23-bfa8-4827-9bef-bc9501e570af}; !- Port 1

OS:Sizing:Zone,
  {9a1245d3-5385-4190-8f58-ca4bfd2f8b8a}, !- Handle
  {cb930f8c-9193-46ce-9c90-bdbd774d4d68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f1b738f4-1c10-4235-858f-ff1bfde8d59c}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {cb930f8c-9193-46ce-9c90-bdbd774d4d68}, !- Thermal Zone
  {9d55ee7c-4b44-4904-bec3-9adfb7f59a5f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9712eb6b-59db-45ac-8d3c-2a67edf957fd}, !- Handle
  7.Corridor 1 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bcc4fa64-9353-4a1b-8f8b-b4f738455c76}, !- Zone Air Inlet Port List
  {8aa6d971-2f5c-47e1-bed0-b0b75bf397f8}, !- Zone Air Exhaust Port List
  {caf9609f-7e7c-4ce3-873e-a4ab91ea1b3e}, !- Zone Air Node Name
  {184fe5fa-26a2-43d8-8568-819161c934e7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b7c2877f-616d-497c-a2ab-a2bafdd18cd9}, !- Group Rendering Name
  {aaa64339-a3be-4b51-86eb-aea94c26c372}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {186a7953-cfec-4081-81cf-6c8abdc682aa}, !- Handle
  Node 33,                                !- Name
  {caf9609f-7e7c-4ce3-873e-a4ab91ea1b3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {caf9609f-7e7c-4ce3-873e-a4ab91ea1b3e}, !- Handle
  {9f67edd1-abc8-4741-991b-5be2343dcc85}, !- Name
  {9712eb6b-59db-45ac-8d3c-2a67edf957fd}, !- Source Object
  11,                                     !- Outlet Port
  {186a7953-cfec-4081-81cf-6c8abdc682aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bcc4fa64-9353-4a1b-8f8b-b4f738455c76}, !- Handle
  Port List 47,                           !- Name
  {9712eb6b-59db-45ac-8d3c-2a67edf957fd}, !- HVAC Component
  {8ba50e34-b4c2-4176-91f1-f48f1228284f}; !- Port 1

OS:PortList,
  {8aa6d971-2f5c-47e1-bed0-b0b75bf397f8}, !- Handle
  Port List 48,                           !- Name
  {9712eb6b-59db-45ac-8d3c-2a67edf957fd}, !- HVAC Component
  {b76916df-5fc9-4570-9843-f30a2fe3caa0}; !- Port 1

OS:Sizing:Zone,
  {b4cdf29d-029f-4f84-a555-c85eca67c7f1}, !- Handle
  {9712eb6b-59db-45ac-8d3c-2a67edf957fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5d8b620-08a3-42a7-8d71-22e22f54b4fd}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {9712eb6b-59db-45ac-8d3c-2a67edf957fd}, !- Thermal Zone
  {47ebb869-5f5c-48cd-8dc4-327d40285ee1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8b2e7687-ffca-4872-83cd-253c83c92946}, !- Handle
  1.Parking Garage Zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {033754fe-fa8f-439d-82ab-b868b95a9eb3}, !- Zone Air Inlet Port List
  {2c005239-1484-4984-bb6d-6bba0dee2bcf}, !- Zone Air Exhaust Port List
  {1508d766-1f10-472e-be94-33234b6b9fc1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6bd3ad69-8972-41d4-95c9-d42cb68337e8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11d40f3d-2822-4450-b29e-66c558072d76}, !- Handle
  Node 34,                                !- Name
  {1508d766-1f10-472e-be94-33234b6b9fc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1508d766-1f10-472e-be94-33234b6b9fc1}, !- Handle
  {81d52a7f-1a8c-475d-b3f1-1eda782a36e1}, !- Name
  {8b2e7687-ffca-4872-83cd-253c83c92946}, !- Source Object
  11,                                     !- Outlet Port
  {11d40f3d-2822-4450-b29e-66c558072d76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {033754fe-fa8f-439d-82ab-b868b95a9eb3}, !- Handle
  Port List 49,                           !- Name
  {8b2e7687-ffca-4872-83cd-253c83c92946}, !- HVAC Component
  {93da8650-3baf-4107-a521-d4c3ea7ea4a2}; !- Port 1

OS:PortList,
  {2c005239-1484-4984-bb6d-6bba0dee2bcf}, !- Handle
  Port List 50,                           !- Name
  {8b2e7687-ffca-4872-83cd-253c83c92946}, !- HVAC Component
  {486bb6f9-7699-4077-9cda-b85bcd884b9c}; !- Port 1

OS:Sizing:Zone,
  {25c3455a-a0bc-4ceb-84bc-8830c95151a9}, !- Handle
  {8b2e7687-ffca-4872-83cd-253c83c92946}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {546435b8-483c-4f9a-8eac-9756ba561af6}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {8b2e7687-ffca-4872-83cd-253c83c92946}, !- Thermal Zone
  {d3cbf9b5-4928-4a9d-ab0e-01308f655dd3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4356e535-0418-45ee-8c7a-ed7845771832}, !- Handle
  6.Corridor 1 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {182bf218-0626-4b32-992b-ae072a3ceaf3}, !- Zone Air Inlet Port List
  {308b5809-eb33-48c6-9f58-ecbc7df03192}, !- Zone Air Exhaust Port List
  {f15e9844-be16-4736-84ce-fc2a2e7b319b}, !- Zone Air Node Name
  {0e16c9e3-740c-4d3b-a4c9-f83498a9bd9d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3d40f04b-fb27-4b55-8d82-fe59ee8b17b4}, !- Group Rendering Name
  {d861aa28-9113-4743-8b67-3423c71f1e3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac793fde-c4b5-4a8c-b658-1a87c7651e48}, !- Handle
  Node 35,                                !- Name
  {f15e9844-be16-4736-84ce-fc2a2e7b319b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f15e9844-be16-4736-84ce-fc2a2e7b319b}, !- Handle
  {d5417843-9a34-4457-be5b-9e77121e7143}, !- Name
  {4356e535-0418-45ee-8c7a-ed7845771832}, !- Source Object
  11,                                     !- Outlet Port
  {ac793fde-c4b5-4a8c-b658-1a87c7651e48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {182bf218-0626-4b32-992b-ae072a3ceaf3}, !- Handle
  Port List 51,                           !- Name
  {4356e535-0418-45ee-8c7a-ed7845771832}, !- HVAC Component
  {5353566e-1e77-4c7b-a445-fa5bb579f31c}; !- Port 1

OS:PortList,
  {308b5809-eb33-48c6-9f58-ecbc7df03192}, !- Handle
  Port List 52,                           !- Name
  {4356e535-0418-45ee-8c7a-ed7845771832}, !- HVAC Component
  {b8895aa7-7610-47c3-b939-04d621958cbd}; !- Port 1

OS:Sizing:Zone,
  {82828e36-2fbd-43cd-b5c8-7a8598336e54}, !- Handle
  {4356e535-0418-45ee-8c7a-ed7845771832}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa90995c-9f2e-4b49-a64a-afd95105306a}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {4356e535-0418-45ee-8c7a-ed7845771832}, !- Thermal Zone
  {ec57a20a-a6be-4339-9543-01c09bc15520}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {556e5e51-188c-4c91-b765-afe9732aa5ef}, !- Handle
  5.OpenOffice Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d09742df-4b36-4682-a2f6-6ca8a87f286c}, !- Zone Air Inlet Port List
  {bd6e4470-61eb-487c-912c-841c644141e2}, !- Zone Air Exhaust Port List
  {c69819d3-d43a-4b71-98ca-3cce59637108}, !- Zone Air Node Name
  {49aa9bdc-aa2f-4e1c-9b7d-1bbe41a80e78}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ac76b43-0b25-49f9-af53-75fee0d217b5}, !- Group Rendering Name
  {7fc2b0d2-fcdb-4d4e-8d5e-e71cd03c3910}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a4f5f47-df33-40a1-a7d2-d3902ce36926}, !- Handle
  Node 36,                                !- Name
  {c69819d3-d43a-4b71-98ca-3cce59637108}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c69819d3-d43a-4b71-98ca-3cce59637108}, !- Handle
  {ce214066-9812-41f6-9292-9e02c5edb655}, !- Name
  {556e5e51-188c-4c91-b765-afe9732aa5ef}, !- Source Object
  11,                                     !- Outlet Port
  {2a4f5f47-df33-40a1-a7d2-d3902ce36926}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d09742df-4b36-4682-a2f6-6ca8a87f286c}, !- Handle
  Port List 53,                           !- Name
  {556e5e51-188c-4c91-b765-afe9732aa5ef}, !- HVAC Component
  {8b04a33c-7422-48c3-bc84-ad6869a8eda2}; !- Port 1

OS:PortList,
  {bd6e4470-61eb-487c-912c-841c644141e2}, !- Handle
  Port List 54,                           !- Name
  {556e5e51-188c-4c91-b765-afe9732aa5ef}, !- HVAC Component
  {9c347cc8-e2c2-4554-95b8-0cf0f1ca02d6}; !- Port 1

OS:Sizing:Zone,
  {0bdd90d0-bfa3-468f-979d-05c6a28f1a7e}, !- Handle
  {556e5e51-188c-4c91-b765-afe9732aa5ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7aa9cddf-e8ed-4ef4-b89d-d5a0bb687ac0}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {556e5e51-188c-4c91-b765-afe9732aa5ef}, !- Thermal Zone
  {cf23828d-5ee9-4343-93f6-953db9df42c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a8565924-4942-42de-81d7-79dfc77f4713}, !- Handle
  9.Conference Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa6fdf78-2b06-4e4d-ae3a-fe25bcf72341}, !- Zone Air Inlet Port List
  {e37be7e6-e24e-4ac3-97dd-2d02311e56b0}, !- Zone Air Exhaust Port List
  {726edd5c-2bd1-47c6-9884-51200ce52f41}, !- Zone Air Node Name
  {587fe092-d22a-4a7f-bc3d-218732336dd4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d5269689-d3f2-4066-a468-1c2a1af88a68}, !- Group Rendering Name
  {05eef5b2-18cf-4a63-bfb9-ca9c67c42c5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {895a94c1-5780-4362-8cd3-0aee66d29443}, !- Handle
  Node 37,                                !- Name
  {726edd5c-2bd1-47c6-9884-51200ce52f41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {726edd5c-2bd1-47c6-9884-51200ce52f41}, !- Handle
  {376353d1-91b1-4b09-b8c0-ddd397d4f5e8}, !- Name
  {a8565924-4942-42de-81d7-79dfc77f4713}, !- Source Object
  11,                                     !- Outlet Port
  {895a94c1-5780-4362-8cd3-0aee66d29443}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa6fdf78-2b06-4e4d-ae3a-fe25bcf72341}, !- Handle
  Port List 55,                           !- Name
  {a8565924-4942-42de-81d7-79dfc77f4713}, !- HVAC Component
  {fa5b89c7-95b5-42f1-8b69-6c7455bbf97c}; !- Port 1

OS:PortList,
  {e37be7e6-e24e-4ac3-97dd-2d02311e56b0}, !- Handle
  Port List 56,                           !- Name
  {a8565924-4942-42de-81d7-79dfc77f4713}, !- HVAC Component
  {e01e1025-f22d-47ab-8300-18a10ae72b2c}; !- Port 1

OS:Sizing:Zone,
  {00be0f5b-463d-499c-afa8-633b42c66a55}, !- Handle
  {a8565924-4942-42de-81d7-79dfc77f4713}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f98883b-4bd3-4c3e-95e5-eb224bb1e942}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {a8565924-4942-42de-81d7-79dfc77f4713}, !- Thermal Zone
  {d798ba50-c3bc-41fb-9062-de1961ee4c3b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8fa97d49-3c66-47f3-b3b8-a7a6e2f8f116}, !- Handle
  9.OpenOffice 3 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a4359a0-9aa4-4ab8-b7a1-d36ef89e0f4c}, !- Zone Air Inlet Port List
  {5827f95f-8a44-4359-8e60-968a1793124f}, !- Zone Air Exhaust Port List
  {a66ff3a8-e5b6-426d-806e-924cc6ccbdbb}, !- Zone Air Node Name
  {dfa71f05-4f56-4eb6-b115-2569eb56a013}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6e9469da-a4ba-42a1-8f14-503ea886f05f}, !- Group Rendering Name
  {c8fedd3b-878c-4377-874c-5220ac1fce02}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08d302bf-ed0a-46cf-b990-18d6a34d6b2b}, !- Handle
  Node 38,                                !- Name
  {a66ff3a8-e5b6-426d-806e-924cc6ccbdbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a66ff3a8-e5b6-426d-806e-924cc6ccbdbb}, !- Handle
  {bac4eeb6-3018-45e6-8202-6b056c6bddef}, !- Name
  {8fa97d49-3c66-47f3-b3b8-a7a6e2f8f116}, !- Source Object
  11,                                     !- Outlet Port
  {08d302bf-ed0a-46cf-b990-18d6a34d6b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a4359a0-9aa4-4ab8-b7a1-d36ef89e0f4c}, !- Handle
  Port List 57,                           !- Name
  {8fa97d49-3c66-47f3-b3b8-a7a6e2f8f116}, !- HVAC Component
  {f336a48f-e88b-47c0-85cb-940284ce67d2}; !- Port 1

OS:PortList,
  {5827f95f-8a44-4359-8e60-968a1793124f}, !- Handle
  Port List 58,                           !- Name
  {8fa97d49-3c66-47f3-b3b8-a7a6e2f8f116}, !- HVAC Component
  {9ebcdb5a-f358-4972-8261-6ac12ff0966d}; !- Port 1

OS:Sizing:Zone,
  {45f211ab-b9b6-4da9-93c1-56216da0e9b0}, !- Handle
  {8fa97d49-3c66-47f3-b3b8-a7a6e2f8f116}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {67dfc745-1d8c-4aac-99c3-e3e79715d463}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {8fa97d49-3c66-47f3-b3b8-a7a6e2f8f116}, !- Thermal Zone
  {3ec9719b-e791-45e4-b6de-7c7a0a77fb3b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2b28a1d6-62db-444e-a200-2afd73d04058}, !- Handle
  7.Conference Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e09970c-6f99-4be3-ac90-3f14a28b9f0e}, !- Zone Air Inlet Port List
  {f0d9c57c-1322-44c6-aee7-f819aa403c6a}, !- Zone Air Exhaust Port List
  {e44d9419-2f6d-4d1b-b507-c3e344f49938}, !- Zone Air Node Name
  {f3a6accc-5d43-4459-8687-f01f4150117a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7bc48a26-dc2c-4886-9340-5502a21a25e1}, !- Group Rendering Name
  {bc3627bc-3691-4472-abf3-2fcb8b849555}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1a1db51-e44b-413f-ade0-480856b728c1}, !- Handle
  Node 39,                                !- Name
  {e44d9419-2f6d-4d1b-b507-c3e344f49938}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e44d9419-2f6d-4d1b-b507-c3e344f49938}, !- Handle
  {0b80ff1b-040f-49b2-9a66-f2c5cb811bde}, !- Name
  {2b28a1d6-62db-444e-a200-2afd73d04058}, !- Source Object
  11,                                     !- Outlet Port
  {e1a1db51-e44b-413f-ade0-480856b728c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e09970c-6f99-4be3-ac90-3f14a28b9f0e}, !- Handle
  Port List 59,                           !- Name
  {2b28a1d6-62db-444e-a200-2afd73d04058}, !- HVAC Component
  {6ba513fb-b70b-4091-82b8-a49a14b12336}; !- Port 1

OS:PortList,
  {f0d9c57c-1322-44c6-aee7-f819aa403c6a}, !- Handle
  Port List 60,                           !- Name
  {2b28a1d6-62db-444e-a200-2afd73d04058}, !- HVAC Component
  {f651b302-5888-45a0-9789-de0b9e214003}; !- Port 1

OS:Sizing:Zone,
  {8db9f615-a1b8-4dae-aa83-57aeed68ec99}, !- Handle
  {2b28a1d6-62db-444e-a200-2afd73d04058}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c690c20a-20ce-476b-8f62-d63f3f92a87e}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {2b28a1d6-62db-444e-a200-2afd73d04058}, !- Thermal Zone
  {07a524ec-607f-40ee-b9d1-8fb02fe584ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e1bfecc4-7c40-4a89-9058-b2f9cf49ee2e}, !- Handle
  6.OpenOffice 2 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8045c4ae-184e-477c-93e8-e823200cb5ef}, !- Zone Air Inlet Port List
  {555f51c7-bd76-4c25-a733-89b7185c1adb}, !- Zone Air Exhaust Port List
  {b6d7f4e0-4c60-48cd-98fd-9c3b4b943b4d}, !- Zone Air Node Name
  {6739cb8c-5ab8-4a1a-b523-fdddddd7dabf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e42810c-d036-41dd-8388-d0795b9aac1c}, !- Group Rendering Name
  {b355114f-ac95-4d84-a897-d1218127e630}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b23b615-8392-4fb9-a6b0-5746e284e105}, !- Handle
  Node 40,                                !- Name
  {b6d7f4e0-4c60-48cd-98fd-9c3b4b943b4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6d7f4e0-4c60-48cd-98fd-9c3b4b943b4d}, !- Handle
  {98ed7036-6d65-44cd-a19f-de75a5d88446}, !- Name
  {e1bfecc4-7c40-4a89-9058-b2f9cf49ee2e}, !- Source Object
  11,                                     !- Outlet Port
  {4b23b615-8392-4fb9-a6b0-5746e284e105}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8045c4ae-184e-477c-93e8-e823200cb5ef}, !- Handle
  Port List 61,                           !- Name
  {e1bfecc4-7c40-4a89-9058-b2f9cf49ee2e}, !- HVAC Component
  {9c19b6fd-d908-413e-824e-654f4b503308}; !- Port 1

OS:PortList,
  {555f51c7-bd76-4c25-a733-89b7185c1adb}, !- Handle
  Port List 62,                           !- Name
  {e1bfecc4-7c40-4a89-9058-b2f9cf49ee2e}, !- HVAC Component
  {e05b6d55-fc5d-4cfa-9177-19830dd0c383}; !- Port 1

OS:Sizing:Zone,
  {b71ae787-16f5-4083-ad62-425b928299a5}, !- Handle
  {e1bfecc4-7c40-4a89-9058-b2f9cf49ee2e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {10c3018a-685b-4f9e-9dde-b71d5ffc4d31}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {e1bfecc4-7c40-4a89-9058-b2f9cf49ee2e}, !- Thermal Zone
  {37573823-9d3b-4679-ad1a-aee7d6659eb7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5fefa56e-d00f-4d23-9f7e-70cf652a376d}, !- Handle
  8.Elec/MechRoom Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a973884-b10c-41de-b06d-9df4f06f3653}, !- Zone Air Inlet Port List
  {52851553-c5c1-4b5f-be73-29530ed82468}, !- Zone Air Exhaust Port List
  {75ea47c7-0fd4-40ff-a9af-730af1df12ce}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1daa8568-40fc-44c3-9df6-02f8b8c72bfd}, !- Group Rendering Name
  {125ca524-4fd8-4c2c-9cef-540ba9d28117}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6fdf28f8-2cbb-46f4-9183-825f965b8c25}, !- Handle
  Node 41,                                !- Name
  {75ea47c7-0fd4-40ff-a9af-730af1df12ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75ea47c7-0fd4-40ff-a9af-730af1df12ce}, !- Handle
  {2d03b8e2-7c8f-4b16-80f4-171900c23fb8}, !- Name
  {5fefa56e-d00f-4d23-9f7e-70cf652a376d}, !- Source Object
  11,                                     !- Outlet Port
  {6fdf28f8-2cbb-46f4-9183-825f965b8c25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a973884-b10c-41de-b06d-9df4f06f3653}, !- Handle
  Port List 63,                           !- Name
  {5fefa56e-d00f-4d23-9f7e-70cf652a376d}, !- HVAC Component
  {7f209160-dde4-4bde-8140-b35abc7fdbe4}; !- Port 1

OS:PortList,
  {52851553-c5c1-4b5f-be73-29530ed82468}, !- Handle
  Port List 64,                           !- Name
  {5fefa56e-d00f-4d23-9f7e-70cf652a376d}, !- HVAC Component
  {6f350666-d289-45ca-a8a1-ba3af3f5b5b4}; !- Port 1

OS:Sizing:Zone,
  {591b62ed-ef91-4caf-ae6b-cdbef52776b5}, !- Handle
  {5fefa56e-d00f-4d23-9f7e-70cf652a376d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6a038940-7bc3-4640-9f14-4f81b21296e9}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {5fefa56e-d00f-4d23-9f7e-70cf652a376d}, !- Thermal Zone
  {d89e40e0-432e-4ce5-b235-f8f960f75de9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {75640195-643c-4656-b0a0-e58ce4e271be}, !- Handle
  5.Corridor 1 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {960da2a7-9b6c-4aba-adaf-6ef96227df56}, !- Zone Air Inlet Port List
  {60e1ae8b-eadd-49b7-88bc-77e00a09e264}, !- Zone Air Exhaust Port List
  {179a04c6-3d69-463c-8555-ee845a3dbb6d}, !- Zone Air Node Name
  {5198125a-e126-4072-a2f0-b4c9689566e8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45f4c452-779a-42a4-b7c9-4683c8bd1c5b}, !- Group Rendering Name
  {00c56a69-35f3-450c-8af1-a79a5e928ea3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d14dec82-3ddb-45d2-9fef-13b391bf2b37}, !- Handle
  Node 42,                                !- Name
  {179a04c6-3d69-463c-8555-ee845a3dbb6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {179a04c6-3d69-463c-8555-ee845a3dbb6d}, !- Handle
  {66639f7d-a2e3-4e2e-87dd-08dfdb609798}, !- Name
  {75640195-643c-4656-b0a0-e58ce4e271be}, !- Source Object
  11,                                     !- Outlet Port
  {d14dec82-3ddb-45d2-9fef-13b391bf2b37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {960da2a7-9b6c-4aba-adaf-6ef96227df56}, !- Handle
  Port List 65,                           !- Name
  {75640195-643c-4656-b0a0-e58ce4e271be}, !- HVAC Component
  {ebaaa746-1870-469b-a94e-2b7ef06e7850}; !- Port 1

OS:PortList,
  {60e1ae8b-eadd-49b7-88bc-77e00a09e264}, !- Handle
  Port List 66,                           !- Name
  {75640195-643c-4656-b0a0-e58ce4e271be}, !- HVAC Component
  {eb1bab84-6420-454f-8467-159d611e9026}; !- Port 1

OS:Sizing:Zone,
  {1758f02b-a380-4005-a0e4-d31de084f299}, !- Handle
  {75640195-643c-4656-b0a0-e58ce4e271be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b2712466-1dc5-4281-91a4-8dbc566af5c2}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {75640195-643c-4656-b0a0-e58ce4e271be}, !- Thermal Zone
  {2c0516ad-3bdc-40e5-b117-4b5ba6baa4eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {477b6df6-d76e-4131-92e0-365b6b880441}, !- Handle
  9.Storage 1 Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8086fd7-9cba-4898-8a3e-cd0f4f52d5e4}, !- Zone Air Inlet Port List
  {69cb2586-3d03-4565-862c-0a953438606d}, !- Zone Air Exhaust Port List
  {d8a5ef32-161d-48e9-9ae5-829f3ae8507e}, !- Zone Air Node Name
  {23cb392a-976a-47cf-b2e7-608f19aec48c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {18ba2b6a-3d5a-4568-9193-7dd8cca2f9c7}, !- Group Rendering Name
  {cb7c09a8-bc0c-4e8e-babc-23350fc5a860}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6fce525e-f876-46e8-9e8f-84145a4a9351}, !- Handle
  Node 43,                                !- Name
  {d8a5ef32-161d-48e9-9ae5-829f3ae8507e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8a5ef32-161d-48e9-9ae5-829f3ae8507e}, !- Handle
  {4c8ea1bb-3fef-46d6-9706-0e386b849563}, !- Name
  {477b6df6-d76e-4131-92e0-365b6b880441}, !- Source Object
  11,                                     !- Outlet Port
  {6fce525e-f876-46e8-9e8f-84145a4a9351}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8086fd7-9cba-4898-8a3e-cd0f4f52d5e4}, !- Handle
  Port List 67,                           !- Name
  {477b6df6-d76e-4131-92e0-365b6b880441}, !- HVAC Component
  {f445c65f-01a7-4ed2-9f10-79a70ca334fd}; !- Port 1

OS:PortList,
  {69cb2586-3d03-4565-862c-0a953438606d}, !- Handle
  Port List 68,                           !- Name
  {477b6df6-d76e-4131-92e0-365b6b880441}, !- HVAC Component
  {67f5e422-6c1b-4981-99dd-9e2dab2a01dd}; !- Port 1

OS:Sizing:Zone,
  {c6c4df70-a63b-4abf-8fbd-fada02836593}, !- Handle
  {477b6df6-d76e-4131-92e0-365b6b880441}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b9a3a42d-f0af-4d36-a766-2c4abd3cb748}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {477b6df6-d76e-4131-92e0-365b6b880441}, !- Thermal Zone
  {82a0cbe5-97cd-4dd6-84d3-488338e153f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4c784d34-3928-447a-8cfa-caf9d6cd50cd}, !- Handle
  5.OpenOffice 1 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {919995e7-86cc-4a9f-81d7-131426fb7e0c}, !- Zone Air Inlet Port List
  {84b4f3cb-5186-4d44-a586-91389ebc7bc3}, !- Zone Air Exhaust Port List
  {4a0adeb9-a656-4031-b852-a161e08632cf}, !- Zone Air Node Name
  {8efdc327-b1e1-4de1-882f-7c8d2274c556}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {82fcb3d6-e0f1-496a-ad79-30bd1ce98d07}, !- Group Rendering Name
  {ab5652d4-aa6c-4bcd-9347-6e76c5d7c2a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46bebbe5-31c3-4316-84b5-2ee6e0fad1b3}, !- Handle
  Node 44,                                !- Name
  {4a0adeb9-a656-4031-b852-a161e08632cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a0adeb9-a656-4031-b852-a161e08632cf}, !- Handle
  {6d90d15f-d803-4337-8c6a-e29a62da47dd}, !- Name
  {4c784d34-3928-447a-8cfa-caf9d6cd50cd}, !- Source Object
  11,                                     !- Outlet Port
  {46bebbe5-31c3-4316-84b5-2ee6e0fad1b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {919995e7-86cc-4a9f-81d7-131426fb7e0c}, !- Handle
  Port List 69,                           !- Name
  {4c784d34-3928-447a-8cfa-caf9d6cd50cd}, !- HVAC Component
  {a8595f57-2f44-407e-ad6a-3f5b91c4148c}; !- Port 1

OS:PortList,
  {84b4f3cb-5186-4d44-a586-91389ebc7bc3}, !- Handle
  Port List 70,                           !- Name
  {4c784d34-3928-447a-8cfa-caf9d6cd50cd}, !- HVAC Component
  {6e30ea1e-53b3-4cf1-8a50-742016a81182}; !- Port 1

OS:Sizing:Zone,
  {683ac986-8488-471a-9ff0-5c3c76c281d1}, !- Handle
  {4c784d34-3928-447a-8cfa-caf9d6cd50cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a106382e-92b4-4f7e-a307-0a2c116b0961}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {4c784d34-3928-447a-8cfa-caf9d6cd50cd}, !- Thermal Zone
  {8f1851e1-b671-451d-b70b-0d28c85ff43b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {05929b37-13b6-41e2-8281-6047029081af}, !- Handle
  6.OpenOffice 3 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3722ba12-59f5-4fe7-8651-9d494240e748}, !- Zone Air Inlet Port List
  {d9d648cd-7995-4e51-bbdc-c58d0faa38d7}, !- Zone Air Exhaust Port List
  {ea23919b-40e4-4cab-af39-788d23f3e911}, !- Zone Air Node Name
  {b8ef6199-813a-4012-9518-ff1471a88831}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b575f6e0-4c50-4eb6-a77c-2bc51d7f76d0}, !- Group Rendering Name
  {70876072-6512-4b56-a942-038ca7dc17d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f149b72-0a46-4f0c-861e-e8eb6afe6135}, !- Handle
  Node 45,                                !- Name
  {ea23919b-40e4-4cab-af39-788d23f3e911}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea23919b-40e4-4cab-af39-788d23f3e911}, !- Handle
  {4a67c220-6cd1-48f2-8a5d-d3532a5aae28}, !- Name
  {05929b37-13b6-41e2-8281-6047029081af}, !- Source Object
  11,                                     !- Outlet Port
  {9f149b72-0a46-4f0c-861e-e8eb6afe6135}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3722ba12-59f5-4fe7-8651-9d494240e748}, !- Handle
  Port List 71,                           !- Name
  {05929b37-13b6-41e2-8281-6047029081af}, !- HVAC Component
  {7766015c-f34a-4859-877a-407d4a3ad26f}; !- Port 1

OS:PortList,
  {d9d648cd-7995-4e51-bbdc-c58d0faa38d7}, !- Handle
  Port List 72,                           !- Name
  {05929b37-13b6-41e2-8281-6047029081af}, !- HVAC Component
  {062d686f-c963-4dc3-9cff-233228193221}; !- Port 1

OS:Sizing:Zone,
  {07499507-cae9-43b7-b799-8262bab08f86}, !- Handle
  {05929b37-13b6-41e2-8281-6047029081af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a78740a6-97b5-4a3b-8800-9ab2f3f61262}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {05929b37-13b6-41e2-8281-6047029081af}, !- Thermal Zone
  {2ed966a4-1685-456b-8dde-0bfbe2259a66}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8a1ef7ba-a766-4080-a53b-b2173fc905a5}, !- Handle
  7.OpenOffice 1 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb42f4f8-9dad-487b-b8d6-e521dfa5829e}, !- Zone Air Inlet Port List
  {03c81a5a-06e6-4910-a5c8-23b1e7f39925}, !- Zone Air Exhaust Port List
  {15259d5f-fab9-4d8b-b6ce-9a302665f440}, !- Zone Air Node Name
  {01d60c59-ba07-4877-b9e1-c22a81a13a6d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3624e005-b15b-4288-9a3a-60403c7c2668}, !- Group Rendering Name
  {3d209ace-14a0-4967-ba9e-df2a3002198f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a55f65f-9742-492d-b556-5eecbc574df3}, !- Handle
  Node 46,                                !- Name
  {15259d5f-fab9-4d8b-b6ce-9a302665f440}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15259d5f-fab9-4d8b-b6ce-9a302665f440}, !- Handle
  {23eb6303-ba28-4da2-b98a-3d08fee9a215}, !- Name
  {8a1ef7ba-a766-4080-a53b-b2173fc905a5}, !- Source Object
  11,                                     !- Outlet Port
  {1a55f65f-9742-492d-b556-5eecbc574df3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb42f4f8-9dad-487b-b8d6-e521dfa5829e}, !- Handle
  Port List 73,                           !- Name
  {8a1ef7ba-a766-4080-a53b-b2173fc905a5}, !- HVAC Component
  {a4108e8d-d36c-41e3-9e30-68cd61d5bca5}; !- Port 1

OS:PortList,
  {03c81a5a-06e6-4910-a5c8-23b1e7f39925}, !- Handle
  Port List 74,                           !- Name
  {8a1ef7ba-a766-4080-a53b-b2173fc905a5}, !- HVAC Component
  {f7a44cb9-3bc0-4a5a-a604-1515f62b175d}; !- Port 1

OS:Sizing:Zone,
  {40c3594f-0f2c-4166-b481-70360b275f38}, !- Handle
  {8a1ef7ba-a766-4080-a53b-b2173fc905a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c67df80e-1f08-46a9-b17c-04deab1439b7}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {8a1ef7ba-a766-4080-a53b-b2173fc905a5}, !- Thermal Zone
  {9db7a233-45e9-4e62-a629-42b2c1a2b9f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4650d73f-6bcc-4d0b-913c-3de3d8c27e29}, !- Handle
  6.Conference Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46a00542-0097-4840-94bb-151af64c2010}, !- Zone Air Inlet Port List
  {1c203d42-bc82-41c2-a63c-d72750489d1b}, !- Zone Air Exhaust Port List
  {de90cc70-6b6d-466d-b7f2-20ca9dba5e8f}, !- Zone Air Node Name
  {02791bd8-709b-4f82-9f1e-5359be031c77}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fbbb92cd-670e-40a5-a683-731787838bac}, !- Group Rendering Name
  {d94176c3-9f5f-453c-83ae-01b1075fa4f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0f9ab77-63b4-49b1-a89e-9c0ef73b5a9c}, !- Handle
  Node 47,                                !- Name
  {de90cc70-6b6d-466d-b7f2-20ca9dba5e8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de90cc70-6b6d-466d-b7f2-20ca9dba5e8f}, !- Handle
  {dd664299-2346-40e1-9d7f-30de46e8e13b}, !- Name
  {4650d73f-6bcc-4d0b-913c-3de3d8c27e29}, !- Source Object
  11,                                     !- Outlet Port
  {b0f9ab77-63b4-49b1-a89e-9c0ef73b5a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46a00542-0097-4840-94bb-151af64c2010}, !- Handle
  Port List 75,                           !- Name
  {4650d73f-6bcc-4d0b-913c-3de3d8c27e29}, !- HVAC Component
  {9792e5f3-e0f2-442b-b666-f4652ba45c0f}; !- Port 1

OS:PortList,
  {1c203d42-bc82-41c2-a63c-d72750489d1b}, !- Handle
  Port List 76,                           !- Name
  {4650d73f-6bcc-4d0b-913c-3de3d8c27e29}, !- HVAC Component
  {f1cef5e4-2dd1-45e7-8737-3c52960cb51f}; !- Port 1

OS:Sizing:Zone,
  {b18272e4-2d74-4ba7-bf74-b38b1f6612a0}, !- Handle
  {4650d73f-6bcc-4d0b-913c-3de3d8c27e29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {03a357b6-657e-4b7e-88cc-7d3ee9c51ca2}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {4650d73f-6bcc-4d0b-913c-3de3d8c27e29}, !- Thermal Zone
  {d5f1b6fa-dc04-4f66-ad30-61e7924089f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {242cf0fe-7f63-4224-9ced-26c095be7f53}, !- Handle
  8.OpenOffice 2 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63378943-513b-4da0-bc06-c4ffb742b7bd}, !- Zone Air Inlet Port List
  {823c6356-46c6-446b-b537-8a4efc159ac5}, !- Zone Air Exhaust Port List
  {23733c65-01dd-4bc7-b75f-53be86ee64fa}, !- Zone Air Node Name
  {7dbaad39-e031-4997-9d55-c087c587b516}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3bf29ed8-176d-496b-9bdc-f715ad27b050}, !- Group Rendering Name
  {f53f1c16-a90e-4262-adf6-10742e15f4b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81d98e1f-7f67-4e01-a9ab-902a2d591e61}, !- Handle
  Node 48,                                !- Name
  {23733c65-01dd-4bc7-b75f-53be86ee64fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23733c65-01dd-4bc7-b75f-53be86ee64fa}, !- Handle
  {5fe5e6a8-c1c1-462f-a77c-b16b6c5679ab}, !- Name
  {242cf0fe-7f63-4224-9ced-26c095be7f53}, !- Source Object
  11,                                     !- Outlet Port
  {81d98e1f-7f67-4e01-a9ab-902a2d591e61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63378943-513b-4da0-bc06-c4ffb742b7bd}, !- Handle
  Port List 77,                           !- Name
  {242cf0fe-7f63-4224-9ced-26c095be7f53}, !- HVAC Component
  {d611211c-f31c-4e50-a1d2-e14928a06384}; !- Port 1

OS:PortList,
  {823c6356-46c6-446b-b537-8a4efc159ac5}, !- Handle
  Port List 78,                           !- Name
  {242cf0fe-7f63-4224-9ced-26c095be7f53}, !- HVAC Component
  {00bebb59-4d01-43a0-8ea3-3fa055977472}; !- Port 1

OS:Sizing:Zone,
  {bebb620f-3d1d-4643-a0a1-888b1811e05c}, !- Handle
  {242cf0fe-7f63-4224-9ced-26c095be7f53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a3a6df6-f402-4c5e-8b6d-13ec2934bdd0}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {242cf0fe-7f63-4224-9ced-26c095be7f53}, !- Thermal Zone
  {5e9c86b2-28f1-4191-807b-816a22c6c438}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ecbe494f-f23d-485a-bba5-9325346e0d40}, !- Handle
  6.Conference 1 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7728d00d-2856-4c8e-87b1-3f4773d52bbc}, !- Zone Air Inlet Port List
  {a5a2ea43-0334-4c35-baef-ea5ea7d9e5c4}, !- Zone Air Exhaust Port List
  {d96eb6d4-2d9d-422d-8870-d3bd19af237c}, !- Zone Air Node Name
  {e482ebf1-d262-4411-895a-c9c8f3906d9e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7e56124c-2566-47a8-b149-42de50b71aa7}, !- Group Rendering Name
  {982fa86f-2187-4056-85db-83967c21e072}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2ec9470-0b6b-4fc1-8814-8d8d5704efa8}, !- Handle
  Node 49,                                !- Name
  {d96eb6d4-2d9d-422d-8870-d3bd19af237c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d96eb6d4-2d9d-422d-8870-d3bd19af237c}, !- Handle
  {dfcb2798-c6ee-4c7f-917c-abaf0297e24c}, !- Name
  {ecbe494f-f23d-485a-bba5-9325346e0d40}, !- Source Object
  11,                                     !- Outlet Port
  {a2ec9470-0b6b-4fc1-8814-8d8d5704efa8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7728d00d-2856-4c8e-87b1-3f4773d52bbc}, !- Handle
  Port List 79,                           !- Name
  {ecbe494f-f23d-485a-bba5-9325346e0d40}, !- HVAC Component
  {80edbaa1-695d-48a9-aec4-46bdd3deed8c}; !- Port 1

OS:PortList,
  {a5a2ea43-0334-4c35-baef-ea5ea7d9e5c4}, !- Handle
  Port List 80,                           !- Name
  {ecbe494f-f23d-485a-bba5-9325346e0d40}, !- HVAC Component
  {409c6a50-91bd-42fb-82cd-f8185f646601}; !- Port 1

OS:Sizing:Zone,
  {91fc01eb-75d6-41b2-a775-66ae09f38b74}, !- Handle
  {ecbe494f-f23d-485a-bba5-9325346e0d40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {70ebd67f-0113-4bff-a199-b298b69a5d8f}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {ecbe494f-f23d-485a-bba5-9325346e0d40}, !- Thermal Zone
  {2b98cc4a-d801-4d01-bc52-3e00db031ad8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e6b04d72-ff00-4f30-8f23-b6ed208d903a}, !- Handle
  1.Stair 1 Zone,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5eaf6514-a27f-4a5a-99f5-e0b17c9fd7bb}, !- Zone Air Inlet Port List
  {213a06c0-a239-4b2f-a4d8-b9366add9196}, !- Zone Air Exhaust Port List
  {1bab331b-9e50-421c-b614-3d92c8686949}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d78e7582-cafa-4ee4-a2ac-8ffba0e02efa}, !- Group Rendering Name
  {03c7b323-aa81-4e99-b895-7b6278f533f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abbb84f7-7d41-41ef-abea-93f38a8d7697}, !- Handle
  Node 50,                                !- Name
  {1bab331b-9e50-421c-b614-3d92c8686949}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bab331b-9e50-421c-b614-3d92c8686949}, !- Handle
  {61ffe7fe-28ec-4489-9ca4-462e874657cc}, !- Name
  {e6b04d72-ff00-4f30-8f23-b6ed208d903a}, !- Source Object
  11,                                     !- Outlet Port
  {abbb84f7-7d41-41ef-abea-93f38a8d7697}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5eaf6514-a27f-4a5a-99f5-e0b17c9fd7bb}, !- Handle
  Port List 81,                           !- Name
  {e6b04d72-ff00-4f30-8f23-b6ed208d903a}, !- HVAC Component
  {302684c5-ad58-4676-b3a7-f0f4bac6dcd0}; !- Port 1

OS:PortList,
  {213a06c0-a239-4b2f-a4d8-b9366add9196}, !- Handle
  Port List 82,                           !- Name
  {e6b04d72-ff00-4f30-8f23-b6ed208d903a}, !- HVAC Component
  {927e9ce8-f8f4-4c6a-a9a7-d8b804c6f0b7}; !- Port 1

OS:Sizing:Zone,
  {d436eb0a-547f-48e0-8801-5179991057ca}, !- Handle
  {e6b04d72-ff00-4f30-8f23-b6ed208d903a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {70f7769f-a47d-4631-b9b7-2c8e62cdf0b0}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {e6b04d72-ff00-4f30-8f23-b6ed208d903a}, !- Thermal Zone
  {cd1cd67b-59e2-4641-9779-05f7b4e4bad6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {1bb6d77d-67df-45ac-b9ef-8c73df8a804d}, !- Handle
  5.OpenOffice 2 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae82bb98-e57d-48db-a820-ba5635bd8ead}, !- Zone Air Inlet Port List
  {db6a4272-dfef-42ec-8a50-e4ebba2336fa}, !- Zone Air Exhaust Port List
  {031f30f3-65cd-4779-8f73-8b83eab44396}, !- Zone Air Node Name
  {1acddc06-226a-4055-ae0c-98e93f4427f8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc7d7119-653d-42aa-9f94-016ddc5ef3cd}, !- Group Rendering Name
  {c71f75cb-41da-42a3-a4bc-02b3078be070}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a923a066-0c63-4fd6-af8d-4b26a8030fcb}, !- Handle
  Node 51,                                !- Name
  {031f30f3-65cd-4779-8f73-8b83eab44396}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {031f30f3-65cd-4779-8f73-8b83eab44396}, !- Handle
  {1968f141-96be-43df-bd8a-3ace0450d08f}, !- Name
  {1bb6d77d-67df-45ac-b9ef-8c73df8a804d}, !- Source Object
  11,                                     !- Outlet Port
  {a923a066-0c63-4fd6-af8d-4b26a8030fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae82bb98-e57d-48db-a820-ba5635bd8ead}, !- Handle
  Port List 83,                           !- Name
  {1bb6d77d-67df-45ac-b9ef-8c73df8a804d}, !- HVAC Component
  {130a3721-f757-442e-a951-3be2cbd9ae2c}; !- Port 1

OS:PortList,
  {db6a4272-dfef-42ec-8a50-e4ebba2336fa}, !- Handle
  Port List 84,                           !- Name
  {1bb6d77d-67df-45ac-b9ef-8c73df8a804d}, !- HVAC Component
  {e1e9c234-a2ce-4d02-8017-dd2433b983d7}; !- Port 1

OS:Sizing:Zone,
  {4bae02c5-bd4c-46e5-8466-ed23eb84bf8d}, !- Handle
  {1bb6d77d-67df-45ac-b9ef-8c73df8a804d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {35c596d5-cd28-4894-98ee-0be514837ba7}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {1bb6d77d-67df-45ac-b9ef-8c73df8a804d}, !- Thermal Zone
  {fa52ba74-2533-4684-8a37-97e58d26ca5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {063249f4-d496-49eb-924d-374d5e7cc2af}, !- Handle
  9.OpenOffice 4 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7299d11-449f-48af-b12b-042039149547}, !- Zone Air Inlet Port List
  {38612ee0-aac4-4668-905b-270ec000bdfe}, !- Zone Air Exhaust Port List
  {972aac81-4681-47fd-bfc0-652b5e41b1f7}, !- Zone Air Node Name
  {78ac5f11-0260-42ab-92ab-3ed991099301}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6c3e3603-806c-49ac-9f17-d04f5f23fd73}, !- Group Rendering Name
  {c86733ab-c3f4-4214-9555-8f6fe82e55ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {570acdfc-86dc-406f-8484-eb89bd5e0318}, !- Handle
  Node 52,                                !- Name
  {972aac81-4681-47fd-bfc0-652b5e41b1f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {972aac81-4681-47fd-bfc0-652b5e41b1f7}, !- Handle
  {a72e6fd8-65b4-45ac-8bc9-249a8e7e877f}, !- Name
  {063249f4-d496-49eb-924d-374d5e7cc2af}, !- Source Object
  11,                                     !- Outlet Port
  {570acdfc-86dc-406f-8484-eb89bd5e0318}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7299d11-449f-48af-b12b-042039149547}, !- Handle
  Port List 85,                           !- Name
  {063249f4-d496-49eb-924d-374d5e7cc2af}, !- HVAC Component
  {6f3a372b-cdc6-4e64-8691-c40d47ad7f64}; !- Port 1

OS:PortList,
  {38612ee0-aac4-4668-905b-270ec000bdfe}, !- Handle
  Port List 86,                           !- Name
  {063249f4-d496-49eb-924d-374d5e7cc2af}, !- HVAC Component
  {2a2301ab-3897-450d-bab5-7b6ec1b5abcd}; !- Port 1

OS:Sizing:Zone,
  {8d8d78c3-e64a-4651-89ba-0105f35bef49}, !- Handle
  {063249f4-d496-49eb-924d-374d5e7cc2af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b412685-1ff9-4b43-9204-df91c7a12440}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {063249f4-d496-49eb-924d-374d5e7cc2af}, !- Thermal Zone
  {f468e977-5804-4e45-b49a-fc0ada22d4b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {bd63259e-1628-49da-894b-130fceb988b7}, !- Handle
  5.Elec/MechRoom Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40d5a7b1-b2d0-4a96-8d08-36f45c8a49fc}, !- Zone Air Inlet Port List
  {e42741ad-3269-4fe1-b142-265572572473}, !- Zone Air Exhaust Port List
  {b0a8f41b-a806-44e6-add5-20e55d514353}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0d594259-feaf-41b7-b169-d169b22374f4}, !- Group Rendering Name
  {a8cebbd7-94e4-420e-a0ee-a9a1945fd1d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dce6f037-1f00-4973-8907-283e9670eaf9}, !- Handle
  Node 53,                                !- Name
  {b0a8f41b-a806-44e6-add5-20e55d514353}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0a8f41b-a806-44e6-add5-20e55d514353}, !- Handle
  {9ef1db29-b24d-411e-8f28-52a1b89fd5f6}, !- Name
  {bd63259e-1628-49da-894b-130fceb988b7}, !- Source Object
  11,                                     !- Outlet Port
  {dce6f037-1f00-4973-8907-283e9670eaf9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40d5a7b1-b2d0-4a96-8d08-36f45c8a49fc}, !- Handle
  Port List 87,                           !- Name
  {bd63259e-1628-49da-894b-130fceb988b7}, !- HVAC Component
  {785cbefe-779e-4021-943e-ec6c1d152282}; !- Port 1

OS:PortList,
  {e42741ad-3269-4fe1-b142-265572572473}, !- Handle
  Port List 88,                           !- Name
  {bd63259e-1628-49da-894b-130fceb988b7}, !- HVAC Component
  {3e552f96-9c14-496f-9fd5-00a2f07bbc6b}; !- Port 1

OS:Sizing:Zone,
  {dc09ad0b-d213-4061-be1f-364bba7ea794}, !- Handle
  {bd63259e-1628-49da-894b-130fceb988b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {98327dfa-93ae-4d28-a121-284faff5f45d}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {bd63259e-1628-49da-894b-130fceb988b7}, !- Thermal Zone
  {e2a68416-fc73-4587-9900-ea5f95da5618}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ff22a968-4e6a-4cc3-9057-e74999b97e37}, !- Handle
  5.Conference Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf310ace-1aa6-464b-b17e-3209e95ea397}, !- Zone Air Inlet Port List
  {4f027f30-5a4d-4d00-a633-88c0780b5c1b}, !- Zone Air Exhaust Port List
  {91b13437-5a9f-4fae-8cf5-ef14a5a4d429}, !- Zone Air Node Name
  {de7eb799-4b16-47c1-a513-e15d72b00bcf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b33ff2f3-1367-4031-bbc2-99db78b4be47}, !- Group Rendering Name
  {b462d42f-efeb-425a-8282-20d10abcdf73}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6681fd4-508f-4630-8143-0a958131afc3}, !- Handle
  Node 54,                                !- Name
  {91b13437-5a9f-4fae-8cf5-ef14a5a4d429}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91b13437-5a9f-4fae-8cf5-ef14a5a4d429}, !- Handle
  {136cc48a-edbe-4c9a-8c79-5a12cdbcc115}, !- Name
  {ff22a968-4e6a-4cc3-9057-e74999b97e37}, !- Source Object
  11,                                     !- Outlet Port
  {f6681fd4-508f-4630-8143-0a958131afc3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf310ace-1aa6-464b-b17e-3209e95ea397}, !- Handle
  Port List 89,                           !- Name
  {ff22a968-4e6a-4cc3-9057-e74999b97e37}, !- HVAC Component
  {a07e1bc5-621b-471c-b5ac-d622572c8ab7}; !- Port 1

OS:PortList,
  {4f027f30-5a4d-4d00-a633-88c0780b5c1b}, !- Handle
  Port List 90,                           !- Name
  {ff22a968-4e6a-4cc3-9057-e74999b97e37}, !- HVAC Component
  {3b1d40d7-117d-499d-b4af-cf732860453c}; !- Port 1

OS:Sizing:Zone,
  {0d49adf6-ae5b-45b8-a05e-fa7ff3a22601}, !- Handle
  {ff22a968-4e6a-4cc3-9057-e74999b97e37}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {53013833-24cd-4ebf-9d62-5a3390dcdac6}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {ff22a968-4e6a-4cc3-9057-e74999b97e37}, !- Thermal Zone
  {14703c53-06b7-43a1-986f-feebc09dc027}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {78602913-35a4-41e5-836c-0efc65c45faa}, !- Handle
  7.OpenOffice 2 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d990fc2-1a03-4577-b99f-988327cc6914}, !- Zone Air Inlet Port List
  {c0e5b6a7-ba7f-4d78-b6eb-c82c2adc1772}, !- Zone Air Exhaust Port List
  {c8614bf8-5203-4904-8b6b-e8ab48228002}, !- Zone Air Node Name
  {536e9d8d-3e66-4d2b-a232-da8354742dc8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ec7a8bc-fa06-4e4c-844b-56b439a88fe2}, !- Group Rendering Name
  {c56f53e2-0057-4c10-8bcd-662b8eca5bb9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b05d7b93-661f-40db-a516-3ba226ddf712}, !- Handle
  Node 55,                                !- Name
  {c8614bf8-5203-4904-8b6b-e8ab48228002}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8614bf8-5203-4904-8b6b-e8ab48228002}, !- Handle
  {c0473e9b-2efb-49bb-92de-6042625fc6a3}, !- Name
  {78602913-35a4-41e5-836c-0efc65c45faa}, !- Source Object
  11,                                     !- Outlet Port
  {b05d7b93-661f-40db-a516-3ba226ddf712}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d990fc2-1a03-4577-b99f-988327cc6914}, !- Handle
  Port List 91,                           !- Name
  {78602913-35a4-41e5-836c-0efc65c45faa}, !- HVAC Component
  {93365c9d-0177-41ff-b555-68416b945b69}; !- Port 1

OS:PortList,
  {c0e5b6a7-ba7f-4d78-b6eb-c82c2adc1772}, !- Handle
  Port List 92,                           !- Name
  {78602913-35a4-41e5-836c-0efc65c45faa}, !- HVAC Component
  {d41a2e4a-bde0-4aa5-b257-7883a2089637}; !- Port 1

OS:Sizing:Zone,
  {328ad87e-13dd-4c57-a1c2-a3a2bea36232}, !- Handle
  {78602913-35a4-41e5-836c-0efc65c45faa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf259eac-6c87-47d9-8f96-eadeb487ea1e}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {78602913-35a4-41e5-836c-0efc65c45faa}, !- Thermal Zone
  {89fbe474-0002-451f-82d3-24f395156a9f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a11c0ab4-7ea6-4d9c-a0c3-545dd9d29774}, !- Handle
  4.Restroom Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efae2a6f-ee43-43bf-8965-963320fa339a}, !- Zone Air Inlet Port List
  {784d0fb7-959f-49ea-b1f1-e9401267e571}, !- Zone Air Exhaust Port List
  {6f40d0d9-c10d-4164-9f04-3e51c4797bf9}, !- Zone Air Node Name
  {42687d50-4dea-4e4f-a081-8fa006b73cd9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f30f69f-c8c6-4376-bb40-bb72bcfe5d31}, !- Group Rendering Name
  {3f8ca8b8-ed5d-4571-bf37-895eeb6f0c9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33bf6303-41a6-4d5a-8704-b37609d26590}, !- Handle
  Node 56,                                !- Name
  {6f40d0d9-c10d-4164-9f04-3e51c4797bf9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f40d0d9-c10d-4164-9f04-3e51c4797bf9}, !- Handle
  {c2808119-ed5a-4272-ab93-430796dc5bc6}, !- Name
  {a11c0ab4-7ea6-4d9c-a0c3-545dd9d29774}, !- Source Object
  11,                                     !- Outlet Port
  {33bf6303-41a6-4d5a-8704-b37609d26590}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efae2a6f-ee43-43bf-8965-963320fa339a}, !- Handle
  Port List 93,                           !- Name
  {a11c0ab4-7ea6-4d9c-a0c3-545dd9d29774}, !- HVAC Component
  {91061718-7557-4512-ae7d-d6eaf7da24f1}; !- Port 1

OS:PortList,
  {784d0fb7-959f-49ea-b1f1-e9401267e571}, !- Handle
  Port List 94,                           !- Name
  {a11c0ab4-7ea6-4d9c-a0c3-545dd9d29774}, !- HVAC Component
  {8b0c0187-31f3-4592-a4b2-a4477ba5c6f0}; !- Port 1

OS:Sizing:Zone,
  {3b585101-c7b5-4300-b7dd-d8da9d2c38ce}, !- Handle
  {a11c0ab4-7ea6-4d9c-a0c3-545dd9d29774}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dea0a375-d546-4273-b202-6452ad4ee1cb}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {a11c0ab4-7ea6-4d9c-a0c3-545dd9d29774}, !- Thermal Zone
  {852a5e3a-fd8e-4e08-b618-9252e0814980}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2f6d4763-1840-4dc1-977a-6f784096b229}, !- Handle
  1.Storage Zone,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6666b9a6-80b3-4d76-894e-1f077a9d4dc1}, !- Zone Air Inlet Port List
  {0ca93b71-39f2-479c-b7c2-c8c7148141d0}, !- Zone Air Exhaust Port List
  {0b3c4071-838b-4c15-a453-ba1e07b4e2a8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b3f24cc6-c2aa-4097-aefb-8b652fafefb8}, !- Group Rendering Name
  {b2b5a49a-cac2-4d8a-bd07-f39f6dd99af3}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {6a666fe1-8d0e-4608-a1f5-8b1d09f9551d}, !- Handle
  Node 57,                                !- Name
  {0b3c4071-838b-4c15-a453-ba1e07b4e2a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b3c4071-838b-4c15-a453-ba1e07b4e2a8}, !- Handle
  {78b389a6-c82d-445c-a5f0-4943d822d00c}, !- Name
  {2f6d4763-1840-4dc1-977a-6f784096b229}, !- Source Object
  11,                                     !- Outlet Port
  {6a666fe1-8d0e-4608-a1f5-8b1d09f9551d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6666b9a6-80b3-4d76-894e-1f077a9d4dc1}, !- Handle
  Port List 95,                           !- Name
  {2f6d4763-1840-4dc1-977a-6f784096b229}, !- HVAC Component
  {a0dc475c-e2b9-4234-8198-78037b0464ff}; !- Port 1

OS:PortList,
  {0ca93b71-39f2-479c-b7c2-c8c7148141d0}, !- Handle
  Port List 96,                           !- Name
  {2f6d4763-1840-4dc1-977a-6f784096b229}, !- HVAC Component
  {b62522c4-1b8a-4071-928e-a79b509ebf56}; !- Port 1

OS:Sizing:Zone,
  {31d13229-55a7-463a-8d3e-91fb00a832a7}, !- Handle
  {2f6d4763-1840-4dc1-977a-6f784096b229}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e8272d9-76df-4103-95d5-f29319287bd7}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {2f6d4763-1840-4dc1-977a-6f784096b229}, !- Thermal Zone
  {c87469f3-3e96-4431-a5fa-5e85c45a0754}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b870fc2c-864b-493c-8d68-39bc1cd0ae2f}, !- Handle
  5.OpenOffice 3 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d853eef4-3b93-4d8d-b55b-c4005e8e76e9}, !- Zone Air Inlet Port List
  {085142fd-2b84-4682-ba82-e902f314af32}, !- Zone Air Exhaust Port List
  {35f8ec08-eeeb-4fe8-acb2-67b485e4abdf}, !- Zone Air Node Name
  {2d47df38-59d9-4597-8c11-2af621adc4ee}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ed260634-4746-4c5c-b1e9-58ce46211a23}, !- Group Rendering Name
  {6e1031ec-aa1a-42d8-ab17-c2621c02bc6b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86c325ff-5808-4983-bd69-f26f56caa501}, !- Handle
  Node 58,                                !- Name
  {35f8ec08-eeeb-4fe8-acb2-67b485e4abdf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35f8ec08-eeeb-4fe8-acb2-67b485e4abdf}, !- Handle
  {ce4b5e07-0230-4040-a1ba-f61811fc9dc9}, !- Name
  {b870fc2c-864b-493c-8d68-39bc1cd0ae2f}, !- Source Object
  11,                                     !- Outlet Port
  {86c325ff-5808-4983-bd69-f26f56caa501}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d853eef4-3b93-4d8d-b55b-c4005e8e76e9}, !- Handle
  Port List 97,                           !- Name
  {b870fc2c-864b-493c-8d68-39bc1cd0ae2f}, !- HVAC Component
  {6e3607e3-537a-4198-af42-c797e0dbd408}; !- Port 1

OS:PortList,
  {085142fd-2b84-4682-ba82-e902f314af32}, !- Handle
  Port List 98,                           !- Name
  {b870fc2c-864b-493c-8d68-39bc1cd0ae2f}, !- HVAC Component
  {d9003a7c-7c4e-40ea-b9df-adfaf2281b7e}; !- Port 1

OS:Sizing:Zone,
  {d1d9bde0-8e6a-4bdb-b2dc-1d194467851e}, !- Handle
  {b870fc2c-864b-493c-8d68-39bc1cd0ae2f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1280ea2c-8359-409f-bbd2-36290727cae5}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {b870fc2c-864b-493c-8d68-39bc1cd0ae2f}, !- Thermal Zone
  {e8ca54c8-29fd-4907-8c83-f0f47141ba8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b51ac0b5-e967-4c0b-8b1a-97bde0631395}, !- Handle
  5.BreakRoom Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48a8250e-ecbc-465c-afdd-7e50572aa481}, !- Zone Air Inlet Port List
  {9857d9b8-fb88-4c01-92d6-110b65417033}, !- Zone Air Exhaust Port List
  {207a5ff1-1955-40cd-aed9-ee603b25e178}, !- Zone Air Node Name
  {477f5769-72b6-4012-8cd0-11aeb588647f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {00bbc584-21d5-4c5c-95e3-a3ef80707e5a}, !- Group Rendering Name
  {4174dc96-829a-47e9-9fd0-82ce5c266d65}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef01c814-977c-4990-b389-1ca60e0d41b0}, !- Handle
  Node 59,                                !- Name
  {207a5ff1-1955-40cd-aed9-ee603b25e178}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {207a5ff1-1955-40cd-aed9-ee603b25e178}, !- Handle
  {423b89b1-41b5-4a42-8125-dfca665eaf5c}, !- Name
  {b51ac0b5-e967-4c0b-8b1a-97bde0631395}, !- Source Object
  11,                                     !- Outlet Port
  {ef01c814-977c-4990-b389-1ca60e0d41b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48a8250e-ecbc-465c-afdd-7e50572aa481}, !- Handle
  Port List 99,                           !- Name
  {b51ac0b5-e967-4c0b-8b1a-97bde0631395}, !- HVAC Component
  {eea86a67-fa64-4b05-9c74-dec3f0346d57}; !- Port 1

OS:PortList,
  {9857d9b8-fb88-4c01-92d6-110b65417033}, !- Handle
  Port List 100,                          !- Name
  {b51ac0b5-e967-4c0b-8b1a-97bde0631395}, !- HVAC Component
  {c6115f8c-3097-4289-9675-3df3da5ac85f}; !- Port 1

OS:Sizing:Zone,
  {8eba2e71-c160-4421-87f4-d6261da8c9b2}, !- Handle
  {b51ac0b5-e967-4c0b-8b1a-97bde0631395}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {740c618a-e894-443b-b98d-b5a26b0cd0cf}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {b51ac0b5-e967-4c0b-8b1a-97bde0631395}, !- Thermal Zone
  {706d3e7b-016a-4540-b12c-6f9be5542c4c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {15ca72e9-5e45-4b4c-b1c7-a2518ec85202}, !- Handle
  8.OpenOffice 3 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {918ebe7f-5201-42d2-bb4f-7c157cb2964e}, !- Zone Air Inlet Port List
  {91503cc8-f802-4229-aef5-8dc35aa54656}, !- Zone Air Exhaust Port List
  {e26103a6-0c56-4ee1-94d7-4f7e7fa69e69}, !- Zone Air Node Name
  {ca7f9945-301b-45b8-b7a0-225e61e2b39f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce0a18e0-823a-4184-87be-9e7e047b90ec}, !- Group Rendering Name
  {b97fa556-aab1-4c51-bfd7-300a510978a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35550379-170c-4f14-9976-577be248c8de}, !- Handle
  Node 60,                                !- Name
  {e26103a6-0c56-4ee1-94d7-4f7e7fa69e69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e26103a6-0c56-4ee1-94d7-4f7e7fa69e69}, !- Handle
  {970cacce-dc37-479a-9608-75ae54bbdfb5}, !- Name
  {15ca72e9-5e45-4b4c-b1c7-a2518ec85202}, !- Source Object
  11,                                     !- Outlet Port
  {35550379-170c-4f14-9976-577be248c8de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {918ebe7f-5201-42d2-bb4f-7c157cb2964e}, !- Handle
  Port List 101,                          !- Name
  {15ca72e9-5e45-4b4c-b1c7-a2518ec85202}, !- HVAC Component
  {a045245f-1630-4512-bf05-0936c4a5b05d}; !- Port 1

OS:PortList,
  {91503cc8-f802-4229-aef5-8dc35aa54656}, !- Handle
  Port List 102,                          !- Name
  {15ca72e9-5e45-4b4c-b1c7-a2518ec85202}, !- HVAC Component
  {83055933-9d93-4457-9a20-dfb591d8be77}; !- Port 1

OS:Sizing:Zone,
  {72122113-610e-481c-a5d2-9905f2b18326}, !- Handle
  {15ca72e9-5e45-4b4c-b1c7-a2518ec85202}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b032cfe0-a5e1-489a-905c-a7f606403c87}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {15ca72e9-5e45-4b4c-b1c7-a2518ec85202}, !- Thermal Zone
  {1b569136-6c51-4d75-b35b-c8885611dda8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9b07a682-675d-46d6-bff5-bc77c2c51594}, !- Handle
  5.Conference 1 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49c6b450-98a1-49c9-919f-f44c20df70e1}, !- Zone Air Inlet Port List
  {0da74b04-f3c0-48ad-9335-720c6ccb9017}, !- Zone Air Exhaust Port List
  {38bb6c4a-f3e0-43f9-a260-09b26c00c5fe}, !- Zone Air Node Name
  {2e39c7e4-69e6-493a-8018-e91428195b63}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5c6e9ab8-3cf3-4376-9089-1cc1e12bd42d}, !- Group Rendering Name
  {fedb59ed-1bdf-430b-9ace-4293e9218880}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a68b7a96-bc6c-49e7-b054-35c3fd244b51}, !- Handle
  Node 61,                                !- Name
  {38bb6c4a-f3e0-43f9-a260-09b26c00c5fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38bb6c4a-f3e0-43f9-a260-09b26c00c5fe}, !- Handle
  {b46025c3-edf4-4c6f-a1b2-3900d25e038d}, !- Name
  {9b07a682-675d-46d6-bff5-bc77c2c51594}, !- Source Object
  11,                                     !- Outlet Port
  {a68b7a96-bc6c-49e7-b054-35c3fd244b51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49c6b450-98a1-49c9-919f-f44c20df70e1}, !- Handle
  Port List 103,                          !- Name
  {9b07a682-675d-46d6-bff5-bc77c2c51594}, !- HVAC Component
  {64537793-48a1-4988-8c59-904c3279974f}; !- Port 1

OS:PortList,
  {0da74b04-f3c0-48ad-9335-720c6ccb9017}, !- Handle
  Port List 104,                          !- Name
  {9b07a682-675d-46d6-bff5-bc77c2c51594}, !- HVAC Component
  {072ad3f3-5b66-4758-8362-7401d656258f}; !- Port 1

OS:Sizing:Zone,
  {2acdc9c8-55a9-45bd-8144-6e75b37e1880}, !- Handle
  {9b07a682-675d-46d6-bff5-bc77c2c51594}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7e0eb22b-376d-44cc-acbd-16467256462c}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {9b07a682-675d-46d6-bff5-bc77c2c51594}, !- Thermal Zone
  {d4d28018-f0d6-4137-a4d6-0c11a95b2fc7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {62f2130d-e5ad-4ba3-a7e7-42e6e6b621e9}, !- Handle
  9.Conference 1 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5bc766aa-3161-4850-b701-1acee651f8f9}, !- Zone Air Inlet Port List
  {01287453-1e8d-48e8-9a07-bf607927686f}, !- Zone Air Exhaust Port List
  {b3fce3c7-d515-4362-b377-9e73fa7c4afd}, !- Zone Air Node Name
  {ba8feffb-2f19-48ea-85c1-3cea3ea43e01}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad7fd3f1-cd6d-45e0-8546-78a78f0b455f}, !- Group Rendering Name
  {5b8c4efc-15e2-4735-a1ed-536e814ec655}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cccdf90d-04c5-4b03-93ab-d3a5c757fe1f}, !- Handle
  Node 62,                                !- Name
  {b3fce3c7-d515-4362-b377-9e73fa7c4afd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3fce3c7-d515-4362-b377-9e73fa7c4afd}, !- Handle
  {f1a4e2a4-b468-4a03-91cf-74b80be6abef}, !- Name
  {62f2130d-e5ad-4ba3-a7e7-42e6e6b621e9}, !- Source Object
  11,                                     !- Outlet Port
  {cccdf90d-04c5-4b03-93ab-d3a5c757fe1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bc766aa-3161-4850-b701-1acee651f8f9}, !- Handle
  Port List 105,                          !- Name
  {62f2130d-e5ad-4ba3-a7e7-42e6e6b621e9}, !- HVAC Component
  {61ee8106-fba1-4e35-9e57-dc7730c9a140}; !- Port 1

OS:PortList,
  {01287453-1e8d-48e8-9a07-bf607927686f}, !- Handle
  Port List 106,                          !- Name
  {62f2130d-e5ad-4ba3-a7e7-42e6e6b621e9}, !- HVAC Component
  {00340ed1-0966-49d7-9033-4384c76eaa75}; !- Port 1

OS:Sizing:Zone,
  {0a5106bd-a500-4817-a05d-b76147ad87a1}, !- Handle
  {62f2130d-e5ad-4ba3-a7e7-42e6e6b621e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d6e31529-ac50-4846-b3fc-fba9a52c9bad}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {62f2130d-e5ad-4ba3-a7e7-42e6e6b621e9}, !- Thermal Zone
  {41db70df-3ae2-439a-874d-22f100817c32}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3930695b-2d38-492c-8cf0-c1faf655144b}, !- Handle
  6.Storage Zone,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a448d163-12dc-4cf6-9b82-2d82ecde5cff}, !- Zone Air Inlet Port List
  {855bcd8f-b4ba-4115-b3b6-b8f1c422cc54}, !- Zone Air Exhaust Port List
  {b60c63de-bae8-4746-8b4a-6209620b5934}, !- Zone Air Node Name
  {8bac187e-fd31-4778-9941-7405dd8691b3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4583f4c3-8dd3-4964-95b5-55f2bd9a935f}, !- Group Rendering Name
  {1dff2b38-2061-46d1-b476-2f8ea92c1dbb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1d120bb-1387-41d6-8a23-f857607e90e8}, !- Handle
  Node 63,                                !- Name
  {b60c63de-bae8-4746-8b4a-6209620b5934}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b60c63de-bae8-4746-8b4a-6209620b5934}, !- Handle
  {b01b7ade-7e95-4d17-90e6-057a3a516edb}, !- Name
  {3930695b-2d38-492c-8cf0-c1faf655144b}, !- Source Object
  11,                                     !- Outlet Port
  {b1d120bb-1387-41d6-8a23-f857607e90e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a448d163-12dc-4cf6-9b82-2d82ecde5cff}, !- Handle
  Port List 107,                          !- Name
  {3930695b-2d38-492c-8cf0-c1faf655144b}, !- HVAC Component
  {80e7ff46-fe2a-4f9f-aa38-85cc80b3f7eb}; !- Port 1

OS:PortList,
  {855bcd8f-b4ba-4115-b3b6-b8f1c422cc54}, !- Handle
  Port List 108,                          !- Name
  {3930695b-2d38-492c-8cf0-c1faf655144b}, !- HVAC Component
  {9393176f-2310-40bd-9073-1fae6a70cff1}; !- Port 1

OS:Sizing:Zone,
  {3101c6ec-6644-4881-8c46-4e4b1cca9218}, !- Handle
  {3930695b-2d38-492c-8cf0-c1faf655144b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {77582b28-2ed3-422b-8e27-c30d207e92ec}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {3930695b-2d38-492c-8cf0-c1faf655144b}, !- Thermal Zone
  {51c9364c-8f80-4ca2-9931-3d3bc6dbfb36}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3f2f51ca-2722-4ce2-871a-8fde3f6e092e}, !- Handle
  6.Restroom Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be1575a0-4cb6-44b3-ac51-92cfd75f32cf}, !- Zone Air Inlet Port List
  {cb381122-8cc0-4781-9a4c-15eb7e4247c0}, !- Zone Air Exhaust Port List
  {c59dbf63-784a-488e-9b4e-1dcd2990a49f}, !- Zone Air Node Name
  {5ba71d2a-ccca-41de-a55a-44e3822b4cbb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8893308f-bc03-4bad-b109-1ce3e7e4aa2f}, !- Group Rendering Name
  {d13b61a0-83f3-4e43-8b5d-b7dd3615513b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a66b5ad4-54fc-43bb-a605-2294f96787db}, !- Handle
  Node 64,                                !- Name
  {c59dbf63-784a-488e-9b4e-1dcd2990a49f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c59dbf63-784a-488e-9b4e-1dcd2990a49f}, !- Handle
  {47f9c93f-89b6-4d67-968f-cae4f4ed3e65}, !- Name
  {3f2f51ca-2722-4ce2-871a-8fde3f6e092e}, !- Source Object
  11,                                     !- Outlet Port
  {a66b5ad4-54fc-43bb-a605-2294f96787db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be1575a0-4cb6-44b3-ac51-92cfd75f32cf}, !- Handle
  Port List 109,                          !- Name
  {3f2f51ca-2722-4ce2-871a-8fde3f6e092e}, !- HVAC Component
  {002ee5a1-3e03-49bc-bdee-5e05a60745ad}; !- Port 1

OS:PortList,
  {cb381122-8cc0-4781-9a4c-15eb7e4247c0}, !- Handle
  Port List 110,                          !- Name
  {3f2f51ca-2722-4ce2-871a-8fde3f6e092e}, !- HVAC Component
  {3bd7d0dc-e641-4381-abd9-3c25ea460c06}; !- Port 1

OS:Sizing:Zone,
  {5d656276-9059-4c62-bc58-884d2fc02835}, !- Handle
  {3f2f51ca-2722-4ce2-871a-8fde3f6e092e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c11471de-b2dd-45c8-aff9-fc2cfc53ef38}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {3f2f51ca-2722-4ce2-871a-8fde3f6e092e}, !- Thermal Zone
  {f07e81d2-a552-4dab-bf72-2c5d92691bfc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {cc2ed3c3-5d60-43b1-926f-3323801d612d}, !- Handle
  9.OpenOffice 5 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83d25781-dbfc-4177-a0a4-57ac7d586bb4}, !- Zone Air Inlet Port List
  {eec402e5-38fd-4378-8cab-3f2b9b93aba0}, !- Zone Air Exhaust Port List
  {145cf622-95ea-48fc-8755-432385c75b2a}, !- Zone Air Node Name
  {c5102ad6-251d-4e74-b00e-0c46d02098c4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0ecba566-1b37-415c-bd6c-4e1267869aaa}, !- Group Rendering Name
  {139e75cb-08a0-452b-ada9-73d7abd5858c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b973cccd-823a-43ae-bd62-1cf0c1c103b2}, !- Handle
  Node 65,                                !- Name
  {145cf622-95ea-48fc-8755-432385c75b2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {145cf622-95ea-48fc-8755-432385c75b2a}, !- Handle
  {eb16327b-434c-450b-b54a-a555fd89648a}, !- Name
  {cc2ed3c3-5d60-43b1-926f-3323801d612d}, !- Source Object
  11,                                     !- Outlet Port
  {b973cccd-823a-43ae-bd62-1cf0c1c103b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83d25781-dbfc-4177-a0a4-57ac7d586bb4}, !- Handle
  Port List 111,                          !- Name
  {cc2ed3c3-5d60-43b1-926f-3323801d612d}, !- HVAC Component
  {bb105e0b-96d5-47ce-a951-ccc1203a869c}; !- Port 1

OS:PortList,
  {eec402e5-38fd-4378-8cab-3f2b9b93aba0}, !- Handle
  Port List 112,                          !- Name
  {cc2ed3c3-5d60-43b1-926f-3323801d612d}, !- HVAC Component
  {cbb66a11-27c6-47aa-abf3-056310cd7129}; !- Port 1

OS:Sizing:Zone,
  {df0bfd8c-4fde-4965-ae32-4f044fc8d740}, !- Handle
  {cc2ed3c3-5d60-43b1-926f-3323801d612d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e4fec6c0-de6d-48ad-b13c-c0c75d4017bc}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {cc2ed3c3-5d60-43b1-926f-3323801d612d}, !- Thermal Zone
  {8d3a6b2d-535b-447a-8045-ed8e24461997}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {79e63588-c488-4a8e-980a-dce30d0fb11b}, !- Handle
  7.Elevator Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20157165-0ff0-4f81-a425-393928d74522}, !- Zone Air Inlet Port List
  {5b9953a1-0641-4a18-ba36-7870b77b2118}, !- Zone Air Exhaust Port List
  {0cafce3e-2d2d-480a-9615-1082408f3a77}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {edaf86ce-3b9d-41ce-80f3-da78097339f5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe4279d8-21ff-4fc5-a11c-e5bacb0aa6a5}, !- Handle
  Node 66,                                !- Name
  {0cafce3e-2d2d-480a-9615-1082408f3a77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cafce3e-2d2d-480a-9615-1082408f3a77}, !- Handle
  {e4264c77-302a-4f59-89c6-17b4c59e303b}, !- Name
  {79e63588-c488-4a8e-980a-dce30d0fb11b}, !- Source Object
  11,                                     !- Outlet Port
  {fe4279d8-21ff-4fc5-a11c-e5bacb0aa6a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20157165-0ff0-4f81-a425-393928d74522}, !- Handle
  Port List 113,                          !- Name
  {79e63588-c488-4a8e-980a-dce30d0fb11b}; !- HVAC Component

OS:PortList,
  {5b9953a1-0641-4a18-ba36-7870b77b2118}, !- Handle
  Port List 114,                          !- Name
  {79e63588-c488-4a8e-980a-dce30d0fb11b}; !- HVAC Component

OS:Sizing:Zone,
  {eb324016-8a4d-413b-b6b9-476bb8e0d8e6}, !- Handle
  {79e63588-c488-4a8e-980a-dce30d0fb11b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {72c8715e-472c-4732-98c6-6e21d9da0beb}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {79e63588-c488-4a8e-980a-dce30d0fb11b}; !- Thermal Zone

OS:ThermalZone,
  {d3bb0911-d9eb-432d-b519-c8132a63e9b1}, !- Handle
  5.Restroom Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ede730ff-8a22-47c4-9f04-6f369520367a}, !- Zone Air Inlet Port List
  {50f9b78e-6adc-46a3-a81c-c3a644944967}, !- Zone Air Exhaust Port List
  {0e195392-a1cc-4ede-acea-40b39a8623e3}, !- Zone Air Node Name
  {3b32af84-821e-4c7f-be7a-7770c3884680}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e134583-b34b-40d9-9f7f-7c476e712075}, !- Group Rendering Name
  {cf1aa84b-7393-499c-b070-ce769501e874}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {851a3e05-aec6-48ce-a5e1-92100a9ef296}, !- Handle
  Node 67,                                !- Name
  {0e195392-a1cc-4ede-acea-40b39a8623e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e195392-a1cc-4ede-acea-40b39a8623e3}, !- Handle
  {2b3ed099-88f9-4ab9-a87b-83b829d90afd}, !- Name
  {d3bb0911-d9eb-432d-b519-c8132a63e9b1}, !- Source Object
  11,                                     !- Outlet Port
  {851a3e05-aec6-48ce-a5e1-92100a9ef296}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ede730ff-8a22-47c4-9f04-6f369520367a}, !- Handle
  Port List 115,                          !- Name
  {d3bb0911-d9eb-432d-b519-c8132a63e9b1}, !- HVAC Component
  {ad4f09cc-3176-44e2-a4de-cd8bbe9acacd}; !- Port 1

OS:PortList,
  {50f9b78e-6adc-46a3-a81c-c3a644944967}, !- Handle
  Port List 116,                          !- Name
  {d3bb0911-d9eb-432d-b519-c8132a63e9b1}, !- HVAC Component
  {4f85a4c9-3da3-45a0-b4ee-e28618c03b5f}; !- Port 1

OS:Sizing:Zone,
  {a34bca96-a0ca-4acf-9ed9-41921516bd32}, !- Handle
  {d3bb0911-d9eb-432d-b519-c8132a63e9b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7b966f0-ed08-4be6-9213-f22b193cf173}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {d3bb0911-d9eb-432d-b519-c8132a63e9b1}, !- Thermal Zone
  {f66c9517-b93d-4c9d-9440-a63402de1137}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ba5dd8f7-979a-43bd-ba15-861c4388a978}, !- Handle
  9.OpenOffice 6 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f213be5c-8c4b-4617-b0a2-34b1d9e051d3}, !- Zone Air Inlet Port List
  {40cb6bae-e3f6-4b08-9fed-7a48f3d85969}, !- Zone Air Exhaust Port List
  {6c1b383e-a6f3-4b5a-99d3-562482500c8d}, !- Zone Air Node Name
  {ad60933b-62e1-456e-aace-ae736b758d9f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e6f09529-7488-4c43-9f9b-7822278db236}, !- Group Rendering Name
  {1e1afa7a-bea3-4b13-96af-8e74cf4277a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82c5abf9-0fd4-4cab-8e2d-9e2ef672293e}, !- Handle
  Node 68,                                !- Name
  {6c1b383e-a6f3-4b5a-99d3-562482500c8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c1b383e-a6f3-4b5a-99d3-562482500c8d}, !- Handle
  {d58719db-dec2-4f06-bea0-c2946324ae59}, !- Name
  {ba5dd8f7-979a-43bd-ba15-861c4388a978}, !- Source Object
  11,                                     !- Outlet Port
  {82c5abf9-0fd4-4cab-8e2d-9e2ef672293e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f213be5c-8c4b-4617-b0a2-34b1d9e051d3}, !- Handle
  Port List 117,                          !- Name
  {ba5dd8f7-979a-43bd-ba15-861c4388a978}, !- HVAC Component
  {8f696b18-a0e6-476f-a4ff-58e38efb61bd}; !- Port 1

OS:PortList,
  {40cb6bae-e3f6-4b08-9fed-7a48f3d85969}, !- Handle
  Port List 118,                          !- Name
  {ba5dd8f7-979a-43bd-ba15-861c4388a978}, !- HVAC Component
  {3550c9f7-193a-4f05-a5fc-44b902107a12}; !- Port 1

OS:Sizing:Zone,
  {e90edb67-c172-4177-85ca-c28079b9de10}, !- Handle
  {ba5dd8f7-979a-43bd-ba15-861c4388a978}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d5892611-b499-4ef5-96e7-dbc95395764e}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {ba5dd8f7-979a-43bd-ba15-861c4388a978}, !- Thermal Zone
  {4cdbb248-2f1e-42ca-80d8-a7737b368095}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6ab1a837-87b6-4512-86cc-8cfd5895c491}, !- Handle
  4.Conference Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7fa3a5bb-39c5-40d2-a761-2d7ec377de3e}, !- Zone Air Inlet Port List
  {9b405ca6-1896-43ed-b350-8ee66d3ba6a4}, !- Zone Air Exhaust Port List
  {a8606d2c-890c-44b5-a26d-afd00c80de46}, !- Zone Air Node Name
  {ef6c395b-8fe0-454b-91b5-fc5637d8443c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dd04bcb2-263e-4ea3-a146-d81544a0407e}, !- Group Rendering Name
  {fb644baf-acd6-448b-b675-c2344ec1fdc2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {092b406f-eec8-4d73-8ba2-725d668320c8}, !- Handle
  Node 69,                                !- Name
  {a8606d2c-890c-44b5-a26d-afd00c80de46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8606d2c-890c-44b5-a26d-afd00c80de46}, !- Handle
  {117f311c-a7ea-4824-b4e4-fa0b73afa765}, !- Name
  {6ab1a837-87b6-4512-86cc-8cfd5895c491}, !- Source Object
  11,                                     !- Outlet Port
  {092b406f-eec8-4d73-8ba2-725d668320c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7fa3a5bb-39c5-40d2-a761-2d7ec377de3e}, !- Handle
  Port List 119,                          !- Name
  {6ab1a837-87b6-4512-86cc-8cfd5895c491}, !- HVAC Component
  {ef760948-888d-4538-a936-e90445b81745}; !- Port 1

OS:PortList,
  {9b405ca6-1896-43ed-b350-8ee66d3ba6a4}, !- Handle
  Port List 120,                          !- Name
  {6ab1a837-87b6-4512-86cc-8cfd5895c491}, !- HVAC Component
  {7dd15c36-f870-4f45-8898-478c3336f6ee}; !- Port 1

OS:Sizing:Zone,
  {fc8d4588-0b2c-4c72-a3c7-1b3facb7cf51}, !- Handle
  {6ab1a837-87b6-4512-86cc-8cfd5895c491}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {76591387-4cda-4c90-96c0-9b6c971a5143}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {6ab1a837-87b6-4512-86cc-8cfd5895c491}, !- Thermal Zone
  {e6fef6bf-f2a9-4684-9f40-c55f237b4c72}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {780f2780-13c6-4c5e-885c-b081b8ee1657}, !- Handle
  9.Elevator Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46764700-684e-4967-9f43-b3b382fc0b36}, !- Zone Air Inlet Port List
  {a07d4078-5f7d-4f82-870c-b37090e1313e}, !- Zone Air Exhaust Port List
  {6c57d5bf-cc8a-4886-8b35-201761ba94d8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fd9c0c63-64f2-40c7-894e-402b392ec594}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eafb6928-6567-4369-abc5-d0e306395187}, !- Handle
  Node 70,                                !- Name
  {6c57d5bf-cc8a-4886-8b35-201761ba94d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c57d5bf-cc8a-4886-8b35-201761ba94d8}, !- Handle
  {20e727bf-1925-4211-a5af-30a969c3aef4}, !- Name
  {780f2780-13c6-4c5e-885c-b081b8ee1657}, !- Source Object
  11,                                     !- Outlet Port
  {eafb6928-6567-4369-abc5-d0e306395187}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46764700-684e-4967-9f43-b3b382fc0b36}, !- Handle
  Port List 121,                          !- Name
  {780f2780-13c6-4c5e-885c-b081b8ee1657}; !- HVAC Component

OS:PortList,
  {a07d4078-5f7d-4f82-870c-b37090e1313e}, !- Handle
  Port List 122,                          !- Name
  {780f2780-13c6-4c5e-885c-b081b8ee1657}; !- HVAC Component

OS:Sizing:Zone,
  {bae9611f-a920-475a-b114-fa1ea68e043c}, !- Handle
  {780f2780-13c6-4c5e-885c-b081b8ee1657}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2aaa948b-c49a-4691-98f6-055d2cbe93a4}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {780f2780-13c6-4c5e-885c-b081b8ee1657}; !- Thermal Zone

OS:ThermalZone,
  {329184d0-c8d1-46ec-a2b4-e32884260537}, !- Handle
  7.Elec/MechRoom Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f57f1d42-b58e-4316-8583-512101331241}, !- Zone Air Inlet Port List
  {720e8e89-2881-4e43-8612-dd291cb03c17}, !- Zone Air Exhaust Port List
  {ff8e2d95-feab-462c-bddb-9b6f1b7a1e80}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45719069-aee2-4214-a196-e715ab513566}, !- Group Rendering Name
  {a46c6745-6100-4d30-89f0-56f82dd2d0a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41d7f5db-7352-47c4-bf5d-cc06da53043b}, !- Handle
  Node 71,                                !- Name
  {ff8e2d95-feab-462c-bddb-9b6f1b7a1e80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff8e2d95-feab-462c-bddb-9b6f1b7a1e80}, !- Handle
  {f65a0756-1a1d-4e86-8a82-155702c73ae5}, !- Name
  {329184d0-c8d1-46ec-a2b4-e32884260537}, !- Source Object
  11,                                     !- Outlet Port
  {41d7f5db-7352-47c4-bf5d-cc06da53043b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f57f1d42-b58e-4316-8583-512101331241}, !- Handle
  Port List 123,                          !- Name
  {329184d0-c8d1-46ec-a2b4-e32884260537}, !- HVAC Component
  {192a0ab0-af32-47f6-bc80-0e9b42a6751b}; !- Port 1

OS:PortList,
  {720e8e89-2881-4e43-8612-dd291cb03c17}, !- Handle
  Port List 124,                          !- Name
  {329184d0-c8d1-46ec-a2b4-e32884260537}, !- HVAC Component
  {f7d83245-618c-4c2a-a78a-2e8baf384930}; !- Port 1

OS:Sizing:Zone,
  {9f98924f-27b9-4e6c-a95d-517c4dc28c5f}, !- Handle
  {329184d0-c8d1-46ec-a2b4-e32884260537}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9c747484-96e7-429b-a0df-b4cb43e7892e}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {329184d0-c8d1-46ec-a2b4-e32884260537}, !- Thermal Zone
  {99988994-488a-4290-a7a3-50775f4517bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ec4304e9-1db1-4f54-959f-fa9b0a312e95}, !- Handle
  7.OpenOffice 3 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3e99e88-5d8b-4553-bd65-68c23b3f9c6a}, !- Zone Air Inlet Port List
  {7007c76d-875e-4b2a-aada-607025b25bd3}, !- Zone Air Exhaust Port List
  {0d74add6-f79c-4447-bfd4-21337087717d}, !- Zone Air Node Name
  {68e34dde-b943-4113-ab0a-cca8088992d4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9bdeb5a6-ee55-4e32-9610-ed9feb8d684a}, !- Group Rendering Name
  {48e58fba-9feb-45f8-aed0-4c745f590f37}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04c93c53-5f21-4f8e-a712-6fa21cbd813b}, !- Handle
  Node 72,                                !- Name
  {0d74add6-f79c-4447-bfd4-21337087717d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d74add6-f79c-4447-bfd4-21337087717d}, !- Handle
  {1e1db319-8556-491c-a2a9-20ff9a0d605a}, !- Name
  {ec4304e9-1db1-4f54-959f-fa9b0a312e95}, !- Source Object
  11,                                     !- Outlet Port
  {04c93c53-5f21-4f8e-a712-6fa21cbd813b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3e99e88-5d8b-4553-bd65-68c23b3f9c6a}, !- Handle
  Port List 125,                          !- Name
  {ec4304e9-1db1-4f54-959f-fa9b0a312e95}, !- HVAC Component
  {5d57fe00-b413-4031-a9cb-604fc2e7631c}; !- Port 1

OS:PortList,
  {7007c76d-875e-4b2a-aada-607025b25bd3}, !- Handle
  Port List 126,                          !- Name
  {ec4304e9-1db1-4f54-959f-fa9b0a312e95}, !- HVAC Component
  {3143b66f-f7d8-4133-9978-3ee0f2f77a6a}; !- Port 1

OS:Sizing:Zone,
  {bbd001c6-afdf-4781-adbd-2c012950c158}, !- Handle
  {ec4304e9-1db1-4f54-959f-fa9b0a312e95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {59276f56-c980-44e4-b37e-9d37a6626523}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {ec4304e9-1db1-4f54-959f-fa9b0a312e95}, !- Thermal Zone
  {611e3ba1-60dc-4581-b886-4caafc60cd64}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3c211590-91b7-4155-8ff4-adf4e5d6cb11}, !- Handle
  9.Conference 2 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc41f45d-6d59-45fc-a9d1-32a96a097c9a}, !- Zone Air Inlet Port List
  {afde674e-5a97-4e7f-9d10-cd1e74db94bc}, !- Zone Air Exhaust Port List
  {3762dd9d-33fd-4fae-93cc-635416a91c29}, !- Zone Air Node Name
  {e28eabab-c35e-442f-ae74-3aa81abce863}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f9055766-c8a4-4006-8a48-97e2b9aa9869}, !- Group Rendering Name
  {06f74c8d-ebcd-4ccf-b929-5b7b13877d3b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86ae6cc2-c09d-4b6a-9cd6-67ffebf9ea8b}, !- Handle
  Node 73,                                !- Name
  {3762dd9d-33fd-4fae-93cc-635416a91c29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3762dd9d-33fd-4fae-93cc-635416a91c29}, !- Handle
  {210d6283-656d-40ad-a875-e038590611e6}, !- Name
  {3c211590-91b7-4155-8ff4-adf4e5d6cb11}, !- Source Object
  11,                                     !- Outlet Port
  {86ae6cc2-c09d-4b6a-9cd6-67ffebf9ea8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc41f45d-6d59-45fc-a9d1-32a96a097c9a}, !- Handle
  Port List 127,                          !- Name
  {3c211590-91b7-4155-8ff4-adf4e5d6cb11}, !- HVAC Component
  {1ce50b77-7499-4fdc-aea0-d42dd1f625d7}; !- Port 1

OS:PortList,
  {afde674e-5a97-4e7f-9d10-cd1e74db94bc}, !- Handle
  Port List 128,                          !- Name
  {3c211590-91b7-4155-8ff4-adf4e5d6cb11}, !- HVAC Component
  {469062f2-9aad-4636-9de4-297571669bf9}; !- Port 1

OS:Sizing:Zone,
  {078cb513-20e3-4f9d-bce4-5182f98a507e}, !- Handle
  {3c211590-91b7-4155-8ff4-adf4e5d6cb11}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2ab218bf-1171-4256-ba5f-59b3ab115906}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {3c211590-91b7-4155-8ff4-adf4e5d6cb11}, !- Thermal Zone
  {ed516b20-69e7-42ab-afa2-487ac609e09d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e96a1307-8114-498a-b4d8-a5ced68c5c3a}, !- Handle
  4.Corridor Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e95ec409-1511-4bd1-b578-85e7beffb7af}, !- Zone Air Inlet Port List
  {c0bb5356-8903-4416-bb58-0c46bb5390be}, !- Zone Air Exhaust Port List
  {0c3b1590-3c65-42aa-bd62-0827f500c7b1}, !- Zone Air Node Name
  {0ac5baf4-d1a4-409c-9a83-e6609b51ae9f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a21638b-3b15-478e-9abb-6e151b429004}, !- Group Rendering Name
  {930d6b0e-ed7c-4d31-a1bf-283570f81798}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64612657-2c24-4749-8dba-3828f9d82845}, !- Handle
  Node 74,                                !- Name
  {0c3b1590-3c65-42aa-bd62-0827f500c7b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c3b1590-3c65-42aa-bd62-0827f500c7b1}, !- Handle
  {868242ec-09ad-49cd-9e98-48ad1ddf3db0}, !- Name
  {e96a1307-8114-498a-b4d8-a5ced68c5c3a}, !- Source Object
  11,                                     !- Outlet Port
  {64612657-2c24-4749-8dba-3828f9d82845}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e95ec409-1511-4bd1-b578-85e7beffb7af}, !- Handle
  Port List 129,                          !- Name
  {e96a1307-8114-498a-b4d8-a5ced68c5c3a}, !- HVAC Component
  {e3bb26a8-56ee-44cb-abd5-95b144a3320e}; !- Port 1

OS:PortList,
  {c0bb5356-8903-4416-bb58-0c46bb5390be}, !- Handle
  Port List 130,                          !- Name
  {e96a1307-8114-498a-b4d8-a5ced68c5c3a}, !- HVAC Component
  {3f3608a9-a739-4e44-825a-00cefe018090}; !- Port 1

OS:Sizing:Zone,
  {4a5df3cd-f335-47c2-8b4f-7509985a91fb}, !- Handle
  {e96a1307-8114-498a-b4d8-a5ced68c5c3a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {77275067-4e9b-49fd-907b-a0b5f96b2bd4}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {e96a1307-8114-498a-b4d8-a5ced68c5c3a}, !- Thermal Zone
  {9d4a7442-d997-4d79-b0ba-a266a35b1295}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f4f78aa0-a853-424b-9bf3-7a3c174159de}, !- Handle
  7.OpenOffice 4 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86d10581-d871-4133-a763-216c7eaab0d8}, !- Zone Air Inlet Port List
  {56d37de2-32a5-4727-b503-0ac75a5d1ac9}, !- Zone Air Exhaust Port List
  {25b7c675-23df-4529-8981-c599486e23ca}, !- Zone Air Node Name
  {5064b452-584a-4f51-9a24-a77af5ec1869}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2fa838bd-8c5f-4d66-9a6b-bc3ac12c34c4}, !- Group Rendering Name
  {04c70e95-0cf1-4d66-ad0e-0d1ba8b0d8f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {722ea610-7f76-4a4e-9a32-4e647e3c10fa}, !- Handle
  Node 75,                                !- Name
  {25b7c675-23df-4529-8981-c599486e23ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25b7c675-23df-4529-8981-c599486e23ca}, !- Handle
  {680eb50e-a6ac-42ad-8273-24a20ab4042c}, !- Name
  {f4f78aa0-a853-424b-9bf3-7a3c174159de}, !- Source Object
  11,                                     !- Outlet Port
  {722ea610-7f76-4a4e-9a32-4e647e3c10fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86d10581-d871-4133-a763-216c7eaab0d8}, !- Handle
  Port List 131,                          !- Name
  {f4f78aa0-a853-424b-9bf3-7a3c174159de}, !- HVAC Component
  {583ac243-918b-4f62-86d1-df30792f4580}; !- Port 1

OS:PortList,
  {56d37de2-32a5-4727-b503-0ac75a5d1ac9}, !- Handle
  Port List 132,                          !- Name
  {f4f78aa0-a853-424b-9bf3-7a3c174159de}, !- HVAC Component
  {52299858-b6cc-401e-bd3b-b376dac69b38}; !- Port 1

OS:Sizing:Zone,
  {e1aaad91-17a0-4c77-8cd1-2f15d85742bb}, !- Handle
  {f4f78aa0-a853-424b-9bf3-7a3c174159de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ad5ff593-afa6-4174-a463-0008c269769d}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {f4f78aa0-a853-424b-9bf3-7a3c174159de}, !- Thermal Zone
  {670e8a7c-890a-441d-a6da-b88cc5ad9754}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e60d4473-100a-4189-bce3-4b9592f7da55}, !- Handle
  9.Conference 3 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acb3c885-5051-47a5-8d0a-ea1dfff01828}, !- Zone Air Inlet Port List
  {49d4f187-885d-41bf-9187-8f09a5de5581}, !- Zone Air Exhaust Port List
  {59ede548-99d9-4c61-94bd-59da60e42528}, !- Zone Air Node Name
  {33f79b94-4969-48fd-96e9-c156a6272b90}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee93a55b-8ea6-4ba2-9549-5fc6126527e8}, !- Group Rendering Name
  {3b6255d5-20fd-4291-ac44-23b5202b7e9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8fe8cd09-9314-4c75-b8c3-30cdb517f287}, !- Handle
  Node 76,                                !- Name
  {59ede548-99d9-4c61-94bd-59da60e42528}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59ede548-99d9-4c61-94bd-59da60e42528}, !- Handle
  {ed39d566-3368-4dfc-903e-6bd6626bcee4}, !- Name
  {e60d4473-100a-4189-bce3-4b9592f7da55}, !- Source Object
  11,                                     !- Outlet Port
  {8fe8cd09-9314-4c75-b8c3-30cdb517f287}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acb3c885-5051-47a5-8d0a-ea1dfff01828}, !- Handle
  Port List 133,                          !- Name
  {e60d4473-100a-4189-bce3-4b9592f7da55}, !- HVAC Component
  {6400f5e1-4f7c-492f-8f00-6be92492ac47}; !- Port 1

OS:PortList,
  {49d4f187-885d-41bf-9187-8f09a5de5581}, !- Handle
  Port List 134,                          !- Name
  {e60d4473-100a-4189-bce3-4b9592f7da55}, !- HVAC Component
  {05d92a88-5a50-4973-a69e-956a43908e3d}; !- Port 1

OS:Sizing:Zone,
  {d9c5fa72-a9cb-4c0d-9e3c-8f8cc96dc0f8}, !- Handle
  {e60d4473-100a-4189-bce3-4b9592f7da55}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4fcd4609-7859-4110-8ee9-20e5599a9041}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {e60d4473-100a-4189-bce3-4b9592f7da55}, !- Thermal Zone
  {01d9fede-af23-4d19-9692-107719423738}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4acd07f4-c242-4458-b114-fe80212aa95e}, !- Handle
  P2 1.Elevator 1 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cbe9def6-4916-4577-bd65-bbfd1e9a9181}, !- Zone Air Inlet Port List
  {85fa9022-0e8a-46cd-bbae-eef192c9ac84}, !- Zone Air Exhaust Port List
  {b1021185-0cea-46ae-b346-1bdde202118b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {939ee684-e341-4162-afc3-177d7e7d7f82}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e1ca974-14f9-4f6f-92dc-2c24279bf35a}, !- Handle
  Node 77,                                !- Name
  {b1021185-0cea-46ae-b346-1bdde202118b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1021185-0cea-46ae-b346-1bdde202118b}, !- Handle
  {a4f052e8-dbc4-400d-a232-c8e47dfbbd8b}, !- Name
  {4acd07f4-c242-4458-b114-fe80212aa95e}, !- Source Object
  11,                                     !- Outlet Port
  {9e1ca974-14f9-4f6f-92dc-2c24279bf35a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cbe9def6-4916-4577-bd65-bbfd1e9a9181}, !- Handle
  Port List 135,                          !- Name
  {4acd07f4-c242-4458-b114-fe80212aa95e}; !- HVAC Component

OS:PortList,
  {85fa9022-0e8a-46cd-bbae-eef192c9ac84}, !- Handle
  Port List 136,                          !- Name
  {4acd07f4-c242-4458-b114-fe80212aa95e}; !- HVAC Component

OS:Sizing:Zone,
  {0224fad9-100d-4e60-988c-b0e601fd1d15}, !- Handle
  {4acd07f4-c242-4458-b114-fe80212aa95e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5b94cce-4db8-427d-9c72-7d556227fbc6}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {4acd07f4-c242-4458-b114-fe80212aa95e}; !- Thermal Zone

OS:ThermalZone,
  {d0f204b2-a2d4-4478-aaa4-e624d2d2ac25}, !- Handle
  9.Storage 2 Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01db0065-067d-4766-bdb7-99f26c63b208}, !- Zone Air Inlet Port List
  {b3fde1ce-b544-4218-9722-b3800f1328c3}, !- Zone Air Exhaust Port List
  {f7363b96-08a6-4679-94a3-2c264fc0dba0}, !- Zone Air Node Name
  {ca24fea6-f522-4be2-9f3b-8318e0979f8b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e55f0c9-16d2-45da-9609-1b8f7aab642c}, !- Group Rendering Name
  {16c2e361-ddb8-4d45-b199-cc5789275321}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eef87845-09d4-48b8-8476-d2d4a02297af}, !- Handle
  Node 78,                                !- Name
  {f7363b96-08a6-4679-94a3-2c264fc0dba0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7363b96-08a6-4679-94a3-2c264fc0dba0}, !- Handle
  {44742dd9-f34a-4fcd-9cb2-3ec6beb5fad5}, !- Name
  {d0f204b2-a2d4-4478-aaa4-e624d2d2ac25}, !- Source Object
  11,                                     !- Outlet Port
  {eef87845-09d4-48b8-8476-d2d4a02297af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01db0065-067d-4766-bdb7-99f26c63b208}, !- Handle
  Port List 137,                          !- Name
  {d0f204b2-a2d4-4478-aaa4-e624d2d2ac25}, !- HVAC Component
  {f3180435-3e30-4591-8d5f-1b0f3d04a065}; !- Port 1

OS:PortList,
  {b3fde1ce-b544-4218-9722-b3800f1328c3}, !- Handle
  Port List 138,                          !- Name
  {d0f204b2-a2d4-4478-aaa4-e624d2d2ac25}, !- HVAC Component
  {48278983-3274-4b65-9614-fc2b7b2e0c44}; !- Port 1

OS:Sizing:Zone,
  {df91930a-257d-4667-9690-fe46ae02d486}, !- Handle
  {d0f204b2-a2d4-4478-aaa4-e624d2d2ac25}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {64afd4a7-1425-4977-89c7-9b57e27e1df9}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {d0f204b2-a2d4-4478-aaa4-e624d2d2ac25}, !- Thermal Zone
  {731eae9f-81c7-43d2-9367-36efa4c1de50}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {71d4f742-7ade-47c8-93d4-590f3d276204}, !- Handle
  4.Restroom 1 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbada55e-87ae-44a0-8baf-061d706802d1}, !- Zone Air Inlet Port List
  {a2ddd764-c667-4515-8f04-ba1377e92b72}, !- Zone Air Exhaust Port List
  {b808f93d-eb84-4a44-8f55-7d5cba1be2de}, !- Zone Air Node Name
  {e20ccd0d-3bac-48e0-813f-8b697886b04a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2f0cada3-d1f2-442d-9daa-665e48a7af27}, !- Group Rendering Name
  {1885b503-9ebc-489f-97c8-5520ef5b2ff6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fceb003f-bdb9-4fa8-b335-1b41fcae80ba}, !- Handle
  Node 79,                                !- Name
  {b808f93d-eb84-4a44-8f55-7d5cba1be2de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b808f93d-eb84-4a44-8f55-7d5cba1be2de}, !- Handle
  {ceab8c83-ccb7-4caf-9175-27a68c90af1b}, !- Name
  {71d4f742-7ade-47c8-93d4-590f3d276204}, !- Source Object
  11,                                     !- Outlet Port
  {fceb003f-bdb9-4fa8-b335-1b41fcae80ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbada55e-87ae-44a0-8baf-061d706802d1}, !- Handle
  Port List 139,                          !- Name
  {71d4f742-7ade-47c8-93d4-590f3d276204}, !- HVAC Component
  {6fa9dd8e-0604-4a3f-b321-95b45f1cbf22}; !- Port 1

OS:PortList,
  {a2ddd764-c667-4515-8f04-ba1377e92b72}, !- Handle
  Port List 140,                          !- Name
  {71d4f742-7ade-47c8-93d4-590f3d276204}, !- HVAC Component
  {503a8c00-f19f-40db-93cb-d858b5c1f416}; !- Port 1

OS:Sizing:Zone,
  {0c27e3a2-71e7-4d3f-b635-30ae7a586b08}, !- Handle
  {71d4f742-7ade-47c8-93d4-590f3d276204}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {232ca019-78a0-4b51-b852-0925f22a8357}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {71d4f742-7ade-47c8-93d4-590f3d276204}, !- Thermal Zone
  {c87a9541-342c-4595-b3e7-d46c79e706c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2b0a7975-de11-4e06-8cd3-5b301b4d3c54}, !- Handle
  1.Storage 1 Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d51b048e-9135-4455-a834-504ed5e8cb06}, !- Zone Air Inlet Port List
  {c8c2898d-a337-4322-8685-43a12126bfe5}, !- Zone Air Exhaust Port List
  {6f3bf204-891b-44dd-9b90-6a5804a53a6f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc5cd225-dfdb-47f1-aff7-12879fac867c}, !- Group Rendering Name
  {99f64e17-4401-4e85-93af-cea54aadbde7}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {f0fc8d76-b361-49c6-b49f-e736bf1bc9d1}, !- Handle
  Node 80,                                !- Name
  {6f3bf204-891b-44dd-9b90-6a5804a53a6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f3bf204-891b-44dd-9b90-6a5804a53a6f}, !- Handle
  {556cb18d-3ee4-48b0-a72f-664d2cef5dce}, !- Name
  {2b0a7975-de11-4e06-8cd3-5b301b4d3c54}, !- Source Object
  11,                                     !- Outlet Port
  {f0fc8d76-b361-49c6-b49f-e736bf1bc9d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d51b048e-9135-4455-a834-504ed5e8cb06}, !- Handle
  Port List 141,                          !- Name
  {2b0a7975-de11-4e06-8cd3-5b301b4d3c54}, !- HVAC Component
  {7740a0ec-e6ab-4c7b-81bc-fc7b4eba34b6}; !- Port 1

OS:PortList,
  {c8c2898d-a337-4322-8685-43a12126bfe5}, !- Handle
  Port List 142,                          !- Name
  {2b0a7975-de11-4e06-8cd3-5b301b4d3c54}, !- HVAC Component
  {baaece34-030f-41d1-8e55-9f5979413482}; !- Port 1

OS:Sizing:Zone,
  {f9f2b0d5-d02d-4b9c-a94f-93861cef5b81}, !- Handle
  {2b0a7975-de11-4e06-8cd3-5b301b4d3c54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e5b92079-8121-4bda-80d4-fdcda8dfa36e}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {2b0a7975-de11-4e06-8cd3-5b301b4d3c54}, !- Thermal Zone
  {afb629ee-7bba-46be-8bc4-58a9fe0d0660}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6eb969e9-342e-4e0c-b4c7-82719997a291}, !- Handle
  5.Conference 2 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da63047c-f999-4d7a-97c7-50bd0915ac49}, !- Zone Air Inlet Port List
  {0aad3b86-b871-48c7-9084-82ff26d44480}, !- Zone Air Exhaust Port List
  {881db01a-6c37-44fb-bf68-5397b646ab53}, !- Zone Air Node Name
  {97942dc0-8652-441c-9b6f-41077b8fbcde}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec90251d-ac0d-4ea8-8de5-3ebb4faf9673}, !- Group Rendering Name
  {6b31d8a5-581a-45bb-97b6-9b10868e6fbf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4688f43-5e36-4032-bef0-79da6bb95150}, !- Handle
  Node 81,                                !- Name
  {881db01a-6c37-44fb-bf68-5397b646ab53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {881db01a-6c37-44fb-bf68-5397b646ab53}, !- Handle
  {7773a838-101f-4a13-83cc-75c574e36105}, !- Name
  {6eb969e9-342e-4e0c-b4c7-82719997a291}, !- Source Object
  11,                                     !- Outlet Port
  {e4688f43-5e36-4032-bef0-79da6bb95150}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da63047c-f999-4d7a-97c7-50bd0915ac49}, !- Handle
  Port List 143,                          !- Name
  {6eb969e9-342e-4e0c-b4c7-82719997a291}, !- HVAC Component
  {d3fa2e26-11d0-4e0f-9d18-16bd6e29a64f}; !- Port 1

OS:PortList,
  {0aad3b86-b871-48c7-9084-82ff26d44480}, !- Handle
  Port List 144,                          !- Name
  {6eb969e9-342e-4e0c-b4c7-82719997a291}, !- HVAC Component
  {1fa54b92-d89e-4395-bed5-520ee610cea6}; !- Port 1

OS:Sizing:Zone,
  {cbcdb2b8-a126-4ede-8968-5751efe6b556}, !- Handle
  {6eb969e9-342e-4e0c-b4c7-82719997a291}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1eee359-e789-411c-be3d-3b4660dd9841}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {6eb969e9-342e-4e0c-b4c7-82719997a291}, !- Thermal Zone
  {a438f6bc-ab36-44f6-815f-e5a27b4693de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {645ae8c6-ba20-46ee-a68f-c4e6a2f24591}, !- Handle
  9.Lobby Zone,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {597f053c-ed9b-4b70-9bb4-d2f6ba03e567}, !- Zone Air Inlet Port List
  {f58a1fb6-c6f3-4b9e-8299-a329b6c4404b}, !- Zone Air Exhaust Port List
  {ff02faf6-21aa-43fb-9c7c-75d70e8c6816}, !- Zone Air Node Name
  {bf9c1e1c-3242-4d71-8f17-3bbe56f85756}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {29e221fc-fe95-46e0-a0aa-f4eb02105521}, !- Group Rendering Name
  {2658290b-4779-4cbb-b0ed-4b1bb5361bd9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {363c2c2a-ed71-4b8b-98cc-b3cb32c67d63}, !- Handle
  Node 82,                                !- Name
  {ff02faf6-21aa-43fb-9c7c-75d70e8c6816}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff02faf6-21aa-43fb-9c7c-75d70e8c6816}, !- Handle
  {29192cb1-2a61-4e92-a5cd-85f8747c1c3e}, !- Name
  {645ae8c6-ba20-46ee-a68f-c4e6a2f24591}, !- Source Object
  11,                                     !- Outlet Port
  {363c2c2a-ed71-4b8b-98cc-b3cb32c67d63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {597f053c-ed9b-4b70-9bb4-d2f6ba03e567}, !- Handle
  Port List 145,                          !- Name
  {645ae8c6-ba20-46ee-a68f-c4e6a2f24591}, !- HVAC Component
  {d70c22a6-f2d8-48c5-8a2e-a706c19bc54a}; !- Port 1

OS:PortList,
  {f58a1fb6-c6f3-4b9e-8299-a329b6c4404b}, !- Handle
  Port List 146,                          !- Name
  {645ae8c6-ba20-46ee-a68f-c4e6a2f24591}, !- HVAC Component
  {02eec82c-ab85-4126-9033-8d2cb286aec6}; !- Port 1

OS:Sizing:Zone,
  {a7822e6f-ce77-41da-b378-011ac183751d}, !- Handle
  {645ae8c6-ba20-46ee-a68f-c4e6a2f24591}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
