  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b9193dd8-615f-4f97-9c83-05bdaa7e7d62}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {645ae8c6-ba20-46ee-a68f-c4e6a2f24591}, !- Thermal Zone
  {a40694c3-40e9-4b13-b291-9a4cf342d37f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d6a35cdd-898d-4a4b-911c-aad846b6ce89}, !- Handle
  4.Restroom 2 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb96536e-8953-42d5-8b1b-fb462ec86e23}, !- Zone Air Inlet Port List
  {71de2b6b-e076-448f-91cf-2ff1b651fea8}, !- Zone Air Exhaust Port List
  {ba4efc5d-a922-46f5-a0ae-b37f9cc98b78}, !- Zone Air Node Name
  {b497b839-eae6-4c22-b339-4f448cf87d89}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d4c1ded1-f017-4f17-ad24-43bb6878fa9b}, !- Group Rendering Name
  {e164b147-0af7-4aab-9ccc-578df9483534}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cad44a06-c30e-4048-8944-1f4def62932c}, !- Handle
  Node 83,                                !- Name
  {ba4efc5d-a922-46f5-a0ae-b37f9cc98b78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba4efc5d-a922-46f5-a0ae-b37f9cc98b78}, !- Handle
  {1f5fd579-4743-477c-a20b-8e0ff6b10b53}, !- Name
  {d6a35cdd-898d-4a4b-911c-aad846b6ce89}, !- Source Object
  11,                                     !- Outlet Port
  {cad44a06-c30e-4048-8944-1f4def62932c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb96536e-8953-42d5-8b1b-fb462ec86e23}, !- Handle
  Port List 147,                          !- Name
  {d6a35cdd-898d-4a4b-911c-aad846b6ce89}, !- HVAC Component
  {8e745010-7719-46ab-b082-94e4e45685c9}; !- Port 1

OS:PortList,
  {71de2b6b-e076-448f-91cf-2ff1b651fea8}, !- Handle
  Port List 148,                          !- Name
  {d6a35cdd-898d-4a4b-911c-aad846b6ce89}, !- HVAC Component
  {b72472a5-cb68-43cf-9740-a9b9cb681697}; !- Port 1

OS:Sizing:Zone,
  {5dc7ee2a-f3f8-43f7-bcc3-a64f6af8e7ae}, !- Handle
  {d6a35cdd-898d-4a4b-911c-aad846b6ce89}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cb5c0d8e-859b-4c55-a8a0-7424c112d54b}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {d6a35cdd-898d-4a4b-911c-aad846b6ce89}, !- Thermal Zone
  {8072e724-8cba-428a-b985-1004f2e58445}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {1020e611-f0ee-482b-8192-22229bfc0524}, !- Handle
  9.OpenOffice 7 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22a166e0-666f-4496-9889-882df92adee7}, !- Zone Air Inlet Port List
  {8709ea03-b42d-4549-a8f8-94e06edda609}, !- Zone Air Exhaust Port List
  {056f34ff-00fe-49e3-875f-130850e45c6b}, !- Zone Air Node Name
  {dad37c77-e6af-4bfb-a207-d030ae9b6772}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c717e748-54a2-481d-a2f3-cfe03468f7b3}, !- Group Rendering Name
  {d4f9fe0b-9227-4128-bea8-c0852e9a52a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed007154-5241-4965-9f93-9b5e90675578}, !- Handle
  Node 84,                                !- Name
  {056f34ff-00fe-49e3-875f-130850e45c6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {056f34ff-00fe-49e3-875f-130850e45c6b}, !- Handle
  {b37edf58-6f11-45a9-88f1-52783ada903d}, !- Name
  {1020e611-f0ee-482b-8192-22229bfc0524}, !- Source Object
  11,                                     !- Outlet Port
  {ed007154-5241-4965-9f93-9b5e90675578}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22a166e0-666f-4496-9889-882df92adee7}, !- Handle
  Port List 149,                          !- Name
  {1020e611-f0ee-482b-8192-22229bfc0524}, !- HVAC Component
  {478d9ea0-7907-43a9-9522-59a6a6066231}; !- Port 1

OS:PortList,
  {8709ea03-b42d-4549-a8f8-94e06edda609}, !- Handle
  Port List 150,                          !- Name
  {1020e611-f0ee-482b-8192-22229bfc0524}, !- HVAC Component
  {bafce184-97bf-4a0d-b10c-91a048a40032}; !- Port 1

OS:Sizing:Zone,
  {f2d47db3-cbac-4714-bfef-42c1d365c057}, !- Handle
  {1020e611-f0ee-482b-8192-22229bfc0524}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c77bc7a9-10b6-4a19-aeae-f936eb530d27}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {1020e611-f0ee-482b-8192-22229bfc0524}, !- Thermal Zone
  {cedd0ae5-cc28-4fda-9b9f-7095c3f377ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {fac8f4bb-d61d-4e96-a389-20c198e057c7}, !- Handle
  4.OpenOffice 1 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {583bc969-e9f8-4876-af20-d1b82509c4a7}, !- Zone Air Inlet Port List
  {a6f354f7-9627-49d5-8d31-5b6c9dd12acb}, !- Zone Air Exhaust Port List
  {e3bf943e-b626-4e7c-97e4-506d07378596}, !- Zone Air Node Name
  {5d56604f-4d59-4335-92ea-1d658822d570}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {88a256fe-2191-4158-b25b-9dfab48c14e1}, !- Group Rendering Name
  {11cd15ca-3c51-4109-911b-1354d71f87d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c8ce536-8bd6-4c04-a330-2ab41202a92b}, !- Handle
  Node 85,                                !- Name
  {e3bf943e-b626-4e7c-97e4-506d07378596}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3bf943e-b626-4e7c-97e4-506d07378596}, !- Handle
  {7200615d-d816-4c7e-80a2-9e95ed4fb117}, !- Name
  {fac8f4bb-d61d-4e96-a389-20c198e057c7}, !- Source Object
  11,                                     !- Outlet Port
  {2c8ce536-8bd6-4c04-a330-2ab41202a92b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {583bc969-e9f8-4876-af20-d1b82509c4a7}, !- Handle
  Port List 151,                          !- Name
  {fac8f4bb-d61d-4e96-a389-20c198e057c7}, !- HVAC Component
  {a79dfc5b-15ca-4b2c-96a5-9f587cad8d4a}; !- Port 1

OS:PortList,
  {a6f354f7-9627-49d5-8d31-5b6c9dd12acb}, !- Handle
  Port List 152,                          !- Name
  {fac8f4bb-d61d-4e96-a389-20c198e057c7}, !- HVAC Component
  {12168f57-5283-4cc5-b663-b2303706c3d7}; !- Port 1

OS:Sizing:Zone,
  {ce8a89e9-37ff-4bd4-80fa-ff7f4849af54}, !- Handle
  {fac8f4bb-d61d-4e96-a389-20c198e057c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {755bf288-4d69-4264-a729-f4fb6ae3fff0}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {fac8f4bb-d61d-4e96-a389-20c198e057c7}, !- Thermal Zone
  {a1d57ccd-ffc9-4351-a4f6-45826790eba7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ca63bba4-b7f4-4f99-8811-1b21ba101d9b}, !- Handle
  5.OpenOffice 4 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c1088e8-5c91-4790-afca-ae399a43bd39}, !- Zone Air Inlet Port List
  {023047ce-de48-4318-8838-c4bf301ab9a7}, !- Zone Air Exhaust Port List
  {93a4f15c-6a22-4504-8fee-1d35dcd95c53}, !- Zone Air Node Name
  {f9f9faf1-169f-4c07-9494-e0d405b18f93}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cbb42499-eabc-4175-8571-379d8f5be438}, !- Group Rendering Name
  {947cedf2-d806-4842-8011-bfc1ad056fe1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30483bd1-63c8-4a1c-92ff-95910bf76cb5}, !- Handle
  Node 86,                                !- Name
  {93a4f15c-6a22-4504-8fee-1d35dcd95c53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93a4f15c-6a22-4504-8fee-1d35dcd95c53}, !- Handle
  {3b47c703-6d04-4977-9fbb-566608824f74}, !- Name
  {ca63bba4-b7f4-4f99-8811-1b21ba101d9b}, !- Source Object
  11,                                     !- Outlet Port
  {30483bd1-63c8-4a1c-92ff-95910bf76cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c1088e8-5c91-4790-afca-ae399a43bd39}, !- Handle
  Port List 153,                          !- Name
  {ca63bba4-b7f4-4f99-8811-1b21ba101d9b}, !- HVAC Component
  {92509a8a-3de4-4000-8c7e-d873f937bd35}; !- Port 1

OS:PortList,
  {023047ce-de48-4318-8838-c4bf301ab9a7}, !- Handle
  Port List 154,                          !- Name
  {ca63bba4-b7f4-4f99-8811-1b21ba101d9b}, !- HVAC Component
  {152d27f1-2147-4d20-bc4c-408ffe0c7597}; !- Port 1

OS:Sizing:Zone,
  {809c3c2b-460b-435d-8953-291c3b2f0f05}, !- Handle
  {ca63bba4-b7f4-4f99-8811-1b21ba101d9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a73abe58-0c4f-44b9-8a03-a79369f56f00}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {ca63bba4-b7f4-4f99-8811-1b21ba101d9b}, !- Thermal Zone
  {b0e55e40-e263-461f-90aa-0afe63a87588}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {01e26faa-019b-4ee5-ae3a-4a04f585964b}, !- Handle
  8.OpenOffice 4 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d42b2662-ccf1-445b-9e62-259d0490a216}, !- Zone Air Inlet Port List
  {b1e4e713-b9ba-482c-9fe7-49b5fd960334}, !- Zone Air Exhaust Port List
  {90d84548-b5fd-4262-b6c6-fabe67f6d216}, !- Zone Air Node Name
  {b29b0321-8d75-4cdf-8bb3-9f1684697a58}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e2a8f2a6-3aa9-4bfb-9dd9-55fd4d0e3f8c}, !- Group Rendering Name
  {dbcb7b37-12fd-4852-b669-4b7952afdcae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d1bc013-0758-402d-8662-31861e8ae463}, !- Handle
  Node 87,                                !- Name
  {90d84548-b5fd-4262-b6c6-fabe67f6d216}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90d84548-b5fd-4262-b6c6-fabe67f6d216}, !- Handle
  {96cb7fd4-5e64-43b7-b06d-5dea9e0e93cd}, !- Name
  {01e26faa-019b-4ee5-ae3a-4a04f585964b}, !- Source Object
  11,                                     !- Outlet Port
  {6d1bc013-0758-402d-8662-31861e8ae463}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d42b2662-ccf1-445b-9e62-259d0490a216}, !- Handle
  Port List 155,                          !- Name
  {01e26faa-019b-4ee5-ae3a-4a04f585964b}, !- HVAC Component
  {16b73fe2-98c7-4981-9632-e4d1ed87a017}; !- Port 1

OS:PortList,
  {b1e4e713-b9ba-482c-9fe7-49b5fd960334}, !- Handle
  Port List 156,                          !- Name
  {01e26faa-019b-4ee5-ae3a-4a04f585964b}, !- HVAC Component
  {87a5bc99-883d-433b-b6c1-83915d0e9c6c}; !- Port 1

OS:Sizing:Zone,
  {931ab00c-010b-4400-a625-811ba847128d}, !- Handle
  {01e26faa-019b-4ee5-ae3a-4a04f585964b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3cb15423-cccf-4022-8618-8985efa0a43e}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {01e26faa-019b-4ee5-ae3a-4a04f585964b}, !- Thermal Zone
  {fa49ff52-89e5-4dee-8192-09d8f34dd3ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {99f1183e-5ca2-42f6-ac88-47b350d72782}, !- Handle
  1.Stair 2 Zone,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1b821fa-206f-4801-9868-2f1783b8db7a}, !- Zone Air Inlet Port List
  {e08e6cf8-ea87-4990-994d-63cf96eb2760}, !- Zone Air Exhaust Port List
  {99b816da-9ca7-4113-8af1-541b07281d5e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bbd71ad2-75fe-44dd-bead-8500e2672ac8}, !- Group Rendering Name
  {a4fa82bb-0b2c-46fb-a606-b301590cbda4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e04d50d6-847a-4cd6-b4b5-1737f3efa884}, !- Handle
  Node 88,                                !- Name
  {99b816da-9ca7-4113-8af1-541b07281d5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99b816da-9ca7-4113-8af1-541b07281d5e}, !- Handle
  {501f7852-3bba-4366-99ae-923c92b99d25}, !- Name
  {99f1183e-5ca2-42f6-ac88-47b350d72782}, !- Source Object
  11,                                     !- Outlet Port
  {e04d50d6-847a-4cd6-b4b5-1737f3efa884}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1b821fa-206f-4801-9868-2f1783b8db7a}, !- Handle
  Port List 157,                          !- Name
  {99f1183e-5ca2-42f6-ac88-47b350d72782}, !- HVAC Component
  {7649bf52-6726-4167-aa2d-085a39581cfd}; !- Port 1

OS:PortList,
  {e08e6cf8-ea87-4990-994d-63cf96eb2760}, !- Handle
  Port List 158,                          !- Name
  {99f1183e-5ca2-42f6-ac88-47b350d72782}, !- HVAC Component
  {937be9ea-ed64-4921-940e-92738cf1a235}; !- Port 1

OS:Sizing:Zone,
  {070a5c37-af42-4dd6-9ae7-af033138aace}, !- Handle
  {99f1183e-5ca2-42f6-ac88-47b350d72782}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {998ccb47-d2d0-42d6-a65e-9bb4c9af0da3}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {99f1183e-5ca2-42f6-ac88-47b350d72782}, !- Thermal Zone
  {9fe0cead-2489-49da-a825-4584b6ab6c5a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9cfd649e-1cdb-416b-ab1f-c02241cd83de}, !- Handle
  7.Conference 1 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5581138-73bd-43b7-b346-f057002d29c9}, !- Zone Air Inlet Port List
  {f16c1677-3613-4cd7-b851-691e3380915a}, !- Zone Air Exhaust Port List
  {8e9d0a80-7271-4b18-a075-15716eba7437}, !- Zone Air Node Name
  {06c56610-0d7e-4af5-bf00-bde25049ff76}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9d7561d7-e0f3-4247-9cb1-95f98b4a7deb}, !- Group Rendering Name
  {e30d190d-c63f-4dbe-a8c3-48342a35622e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70760b92-e0fc-4ea9-817e-76460a7454dd}, !- Handle
  Node 89,                                !- Name
  {8e9d0a80-7271-4b18-a075-15716eba7437}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e9d0a80-7271-4b18-a075-15716eba7437}, !- Handle
  {0736cee8-4385-43af-abd2-84a416af7e63}, !- Name
  {9cfd649e-1cdb-416b-ab1f-c02241cd83de}, !- Source Object
  11,                                     !- Outlet Port
  {70760b92-e0fc-4ea9-817e-76460a7454dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5581138-73bd-43b7-b346-f057002d29c9}, !- Handle
  Port List 159,                          !- Name
  {9cfd649e-1cdb-416b-ab1f-c02241cd83de}, !- HVAC Component
  {d3e7d58f-7db2-412f-a973-3179d453e176}; !- Port 1

OS:PortList,
  {f16c1677-3613-4cd7-b851-691e3380915a}, !- Handle
  Port List 160,                          !- Name
  {9cfd649e-1cdb-416b-ab1f-c02241cd83de}, !- HVAC Component
  {87a956bb-3c7c-417d-a28b-46046462e21e}; !- Port 1

OS:Sizing:Zone,
  {08f6cbf5-72a6-4ef2-bc45-8ab313384b7f}, !- Handle
  {9cfd649e-1cdb-416b-ab1f-c02241cd83de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4598fee3-76d3-4b50-9758-2e1c8ecb15c5}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {9cfd649e-1cdb-416b-ab1f-c02241cd83de}, !- Thermal Zone
  {b5ee1448-e58d-4c8b-bcf8-e20cbc67c67f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {faf56f87-d8bc-4a8e-8e3e-efdeb18396b7}, !- Handle
  4.Corridor 1 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff39d0d2-3870-42f9-a080-33aef23cba8e}, !- Zone Air Inlet Port List
  {0ae54ff6-e208-4c77-ad72-420d9602e02d}, !- Zone Air Exhaust Port List
  {c9650842-c95a-420e-9dbb-e9089c522e34}, !- Zone Air Node Name
  {94830839-8c2d-4e7d-83d2-05e17ac9fd50}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {545b7974-7fd7-4fb4-99bb-a2873e08f515}, !- Group Rendering Name
  {80cb5c19-432f-4d41-a535-51f20583be15}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abdbbf80-ce34-46a9-9e9a-b6917c794518}, !- Handle
  Node 90,                                !- Name
  {c9650842-c95a-420e-9dbb-e9089c522e34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9650842-c95a-420e-9dbb-e9089c522e34}, !- Handle
  {814266dc-7ee7-4dad-aaa4-88e753b557d4}, !- Name
  {faf56f87-d8bc-4a8e-8e3e-efdeb18396b7}, !- Source Object
  11,                                     !- Outlet Port
  {abdbbf80-ce34-46a9-9e9a-b6917c794518}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff39d0d2-3870-42f9-a080-33aef23cba8e}, !- Handle
  Port List 161,                          !- Name
  {faf56f87-d8bc-4a8e-8e3e-efdeb18396b7}, !- HVAC Component
  {783df5b9-f57b-40e3-902a-7bf4eed7e47f}; !- Port 1

OS:PortList,
  {0ae54ff6-e208-4c77-ad72-420d9602e02d}, !- Handle
  Port List 162,                          !- Name
  {faf56f87-d8bc-4a8e-8e3e-efdeb18396b7}, !- HVAC Component
  {92f3a4f8-8f2a-4ce1-9ab7-cac770a66885}; !- Port 1

OS:Sizing:Zone,
  {9d3d7baa-24c2-4cf9-9382-d58ad2fe4dbb}, !- Handle
  {faf56f87-d8bc-4a8e-8e3e-efdeb18396b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1d596d9-034f-4a5b-a31b-b2a8981ad926}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {faf56f87-d8bc-4a8e-8e3e-efdeb18396b7}, !- Thermal Zone
  {a318df5c-0206-4342-b937-e22c763fe3e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {c3578de9-6c14-4019-bff1-894049ea5565}, !- Handle
  1.Lobby Zone,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a91ca40-a8ee-499b-bd78-72213b245f34}, !- Zone Air Inlet Port List
  {396e33a4-a6ed-409f-b14f-4930725abda5}, !- Zone Air Exhaust Port List
  {f5141d13-f03b-4d19-a47e-fc2e2f47f72b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {206358fd-d03b-4b93-94be-341efe67989d}, !- Group Rendering Name
  {287746c2-46cb-48e4-b60c-a30eed835f2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36682a41-b1f9-42f5-a920-a4c2529eab0f}, !- Handle
  Node 91,                                !- Name
  {f5141d13-f03b-4d19-a47e-fc2e2f47f72b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5141d13-f03b-4d19-a47e-fc2e2f47f72b}, !- Handle
  {84d140f1-8330-4e32-a401-351af813eaec}, !- Name
  {c3578de9-6c14-4019-bff1-894049ea5565}, !- Source Object
  11,                                     !- Outlet Port
  {36682a41-b1f9-42f5-a920-a4c2529eab0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a91ca40-a8ee-499b-bd78-72213b245f34}, !- Handle
  Port List 163,                          !- Name
  {c3578de9-6c14-4019-bff1-894049ea5565}, !- HVAC Component
  {8e30eaf3-2daa-4c39-9ca2-b8219885aeae}; !- Port 1

OS:PortList,
  {396e33a4-a6ed-409f-b14f-4930725abda5}, !- Handle
  Port List 164,                          !- Name
  {c3578de9-6c14-4019-bff1-894049ea5565}, !- HVAC Component
  {da900588-d8c4-4d78-86dd-2e1c236d8074}; !- Port 1

OS:Sizing:Zone,
  {e90be271-d8e0-41ba-a9f6-7bc9b892a00b}, !- Handle
  {c3578de9-6c14-4019-bff1-894049ea5565}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {05ac2bfd-71d0-4e2f-bde6-c216d89455d4}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {c3578de9-6c14-4019-bff1-894049ea5565}, !- Thermal Zone
  {2032e190-c875-48b0-a3fa-051f4a916185}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {c6a8c2ea-6deb-46bd-b31e-7c339a9ff6a9}, !- Handle
  4.Restroom 3 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a845f428-0fae-4c80-a811-297396722db1}, !- Zone Air Inlet Port List
  {ba69cab3-b627-44eb-ba12-0b85474e63b3}, !- Zone Air Exhaust Port List
  {f6202d35-0551-4b89-bd90-400ffe9c1f8a}, !- Zone Air Node Name
  {fa7ecd4b-7317-457a-ba7f-bc7a1b71b945}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3a13a4a0-0f29-4069-b90f-a9ee02ac950b}, !- Group Rendering Name
  {a16ef772-00c4-4ad0-aaf4-f6436eae5a95}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a893c33-23d1-44a4-81f3-62ea9db78fa7}, !- Handle
  Node 92,                                !- Name
  {f6202d35-0551-4b89-bd90-400ffe9c1f8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6202d35-0551-4b89-bd90-400ffe9c1f8a}, !- Handle
  {245e85c9-97c6-4fa7-bd31-c6c0da8c65f4}, !- Name
  {c6a8c2ea-6deb-46bd-b31e-7c339a9ff6a9}, !- Source Object
  11,                                     !- Outlet Port
  {5a893c33-23d1-44a4-81f3-62ea9db78fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a845f428-0fae-4c80-a811-297396722db1}, !- Handle
  Port List 165,                          !- Name
  {c6a8c2ea-6deb-46bd-b31e-7c339a9ff6a9}, !- HVAC Component
  {88fc8125-f5c6-45f5-ad73-17824d6c1a04}; !- Port 1

OS:PortList,
  {ba69cab3-b627-44eb-ba12-0b85474e63b3}, !- Handle
  Port List 166,                          !- Name
  {c6a8c2ea-6deb-46bd-b31e-7c339a9ff6a9}, !- HVAC Component
  {4b153356-dfa7-48d3-a430-7213b06176c8}; !- Port 1

OS:Sizing:Zone,
  {33ac809d-e6c9-4f7c-9108-c380877497e6}, !- Handle
  {c6a8c2ea-6deb-46bd-b31e-7c339a9ff6a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f8ed639-20d1-4e68-b95e-fa7ec7fbc6be}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {c6a8c2ea-6deb-46bd-b31e-7c339a9ff6a9}, !- Thermal Zone
  {8dca62ba-cab0-4405-841a-8a88b701499d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {957e1979-4b5b-4ef6-acbd-68d002ec95df}, !- Handle
  8.Conference Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb4d4b6b-bb8a-4a26-a6c3-52b85c6517ec}, !- Zone Air Inlet Port List
  {bde2188e-d5d6-4e69-828a-7bdcabcbfad8}, !- Zone Air Exhaust Port List
  {d1eface5-5f54-4a87-8015-54fa24f0da98}, !- Zone Air Node Name
  {f39c921f-cc32-4c5a-a155-fdf9dcf29753}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4d35ae08-3e45-4b73-88db-05ad69bd3132}, !- Group Rendering Name
  {65116cb7-f8a2-4cc9-8fd6-2ab4d9e56a38}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95c23e46-8916-461b-92b7-523eebae308a}, !- Handle
  Node 93,                                !- Name
  {d1eface5-5f54-4a87-8015-54fa24f0da98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1eface5-5f54-4a87-8015-54fa24f0da98}, !- Handle
  {cd68ca46-7108-4e29-ae0b-43f089057eca}, !- Name
  {957e1979-4b5b-4ef6-acbd-68d002ec95df}, !- Source Object
  11,                                     !- Outlet Port
  {95c23e46-8916-461b-92b7-523eebae308a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb4d4b6b-bb8a-4a26-a6c3-52b85c6517ec}, !- Handle
  Port List 167,                          !- Name
  {957e1979-4b5b-4ef6-acbd-68d002ec95df}, !- HVAC Component
  {d71350e9-b3db-4f2a-a6e3-dbacf870c527}; !- Port 1

OS:PortList,
  {bde2188e-d5d6-4e69-828a-7bdcabcbfad8}, !- Handle
  Port List 168,                          !- Name
  {957e1979-4b5b-4ef6-acbd-68d002ec95df}, !- HVAC Component
  {f81859b2-5087-4d16-880e-104c6c04cb76}; !- Port 1

OS:Sizing:Zone,
  {60e4bbcc-2e95-4d8b-a4ea-4ef635d9bc0c}, !- Handle
  {957e1979-4b5b-4ef6-acbd-68d002ec95df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3faba74e-6a7d-489d-9d6b-1f87504d34e7}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {957e1979-4b5b-4ef6-acbd-68d002ec95df}, !- Thermal Zone
  {7f78f857-3648-45f2-9aea-03554a139e77}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {c42da601-bb17-45c9-8e1b-36e79424d4cb}, !- Handle
  1.ClosedOffice Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e59eb54-29d1-4476-aa59-5176d62437d5}, !- Zone Air Inlet Port List
  {e76afa1e-e5f9-4ba9-9973-eaf6dcc05caa}, !- Zone Air Exhaust Port List
  {6c530575-31f2-4fb9-afd2-ea0fa72aba00}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {014ff7f9-8087-48d3-b66d-f97cf561b46a}, !- Group Rendering Name
  {2e328b73-b4ac-4fbe-bb13-367b84f988a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a4a77dd-de01-4d16-b909-e96a383a6e7a}, !- Handle
  Node 94,                                !- Name
  {6c530575-31f2-4fb9-afd2-ea0fa72aba00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c530575-31f2-4fb9-afd2-ea0fa72aba00}, !- Handle
  {26944991-b376-454b-bd15-67d0ab34d7bc}, !- Name
  {c42da601-bb17-45c9-8e1b-36e79424d4cb}, !- Source Object
  11,                                     !- Outlet Port
  {9a4a77dd-de01-4d16-b909-e96a383a6e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e59eb54-29d1-4476-aa59-5176d62437d5}, !- Handle
  Port List 169,                          !- Name
  {c42da601-bb17-45c9-8e1b-36e79424d4cb}, !- HVAC Component
  {6da9420c-5633-4248-bd71-50f55c479fef}; !- Port 1

OS:PortList,
  {e76afa1e-e5f9-4ba9-9973-eaf6dcc05caa}, !- Handle
  Port List 170,                          !- Name
  {c42da601-bb17-45c9-8e1b-36e79424d4cb}, !- HVAC Component
  {4072d278-9004-46f1-8d9f-6f3886a2b410}; !- Port 1

OS:Sizing:Zone,
  {5f3a954a-fc90-48d0-806f-9122e2157f4b}, !- Handle
  {c42da601-bb17-45c9-8e1b-36e79424d4cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {83ca213b-3022-4ec4-b774-24835ef6522a}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {c42da601-bb17-45c9-8e1b-36e79424d4cb}, !- Thermal Zone
  {90bbf885-c145-4ec8-b9af-6df5859637de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ae567450-64ae-43c3-8f94-cbf0500ba46b}, !- Handle
  5.OpenOffice 5 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ef28daa-86d1-4d8b-86cd-184fac57427e}, !- Zone Air Inlet Port List
  {e703ab90-7f97-4fe4-92e6-5bb5d80c77f9}, !- Zone Air Exhaust Port List
  {ce1bb0c3-e6a6-40ac-9714-b453f11d0d7f}, !- Zone Air Node Name
  {18051f7d-8db0-4dec-9b96-e94af23e2dcc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05d05df1-8960-48c5-b85f-905ceb77be2c}, !- Group Rendering Name
  {4b35f57a-103f-4648-9149-e18b07258445}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {499dc5a4-3cea-4918-9d33-889d58a74ae1}, !- Handle
  Node 95,                                !- Name
  {ce1bb0c3-e6a6-40ac-9714-b453f11d0d7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce1bb0c3-e6a6-40ac-9714-b453f11d0d7f}, !- Handle
  {07be6b62-ad99-4606-b54f-2ba32bcb1e5f}, !- Name
  {ae567450-64ae-43c3-8f94-cbf0500ba46b}, !- Source Object
  11,                                     !- Outlet Port
  {499dc5a4-3cea-4918-9d33-889d58a74ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ef28daa-86d1-4d8b-86cd-184fac57427e}, !- Handle
  Port List 171,                          !- Name
  {ae567450-64ae-43c3-8f94-cbf0500ba46b}, !- HVAC Component
  {273a5e47-7cb7-4fda-85a0-b2926ee6273e}; !- Port 1

OS:PortList,
  {e703ab90-7f97-4fe4-92e6-5bb5d80c77f9}, !- Handle
  Port List 172,                          !- Name
  {ae567450-64ae-43c3-8f94-cbf0500ba46b}, !- HVAC Component
  {07336ced-6d26-4b91-b762-423abe594460}; !- Port 1

OS:Sizing:Zone,
  {74fceed6-fcda-42b8-b531-5dc7f0277301}, !- Handle
  {ae567450-64ae-43c3-8f94-cbf0500ba46b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0990a2d5-e60a-451b-83e7-1b207d5cbf6d}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {ae567450-64ae-43c3-8f94-cbf0500ba46b}, !- Thermal Zone
  {58cf5789-5f1b-4efa-9a6c-b8c8c4f1027c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0c44013a-0332-4315-a038-7b1c15c8c4f3}, !- Handle
  8.Corridor Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {228cec86-ee78-4df2-b1a0-9e9762daf132}, !- Zone Air Inlet Port List
  {a7c7a763-dbe1-4700-8d14-0f94feb90de0}, !- Zone Air Exhaust Port List
  {0dc9b1a9-e8d2-42a8-871c-db97c8a1c07d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bb78faad-4a52-4047-9602-ac9160d5fe96}, !- Group Rendering Name
  {7aaf68db-b318-47ec-8626-879852f09ac5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e88ed78a-c25b-487b-a5bd-99b8e2c8b73f}, !- Handle
  Node 96,                                !- Name
  {0dc9b1a9-e8d2-42a8-871c-db97c8a1c07d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0dc9b1a9-e8d2-42a8-871c-db97c8a1c07d}, !- Handle
  {5f303ccb-5fe6-488c-8867-1c324f3eb75b}, !- Name
  {0c44013a-0332-4315-a038-7b1c15c8c4f3}, !- Source Object
  11,                                     !- Outlet Port
  {e88ed78a-c25b-487b-a5bd-99b8e2c8b73f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {228cec86-ee78-4df2-b1a0-9e9762daf132}, !- Handle
  Port List 173,                          !- Name
  {0c44013a-0332-4315-a038-7b1c15c8c4f3}; !- HVAC Component

OS:PortList,
  {a7c7a763-dbe1-4700-8d14-0f94feb90de0}, !- Handle
  Port List 174,                          !- Name
  {0c44013a-0332-4315-a038-7b1c15c8c4f3}, !- HVAC Component
  {449d5655-4301-4feb-94a5-1504de13bd42}; !- Port 1

OS:Sizing:Zone,
  {5e2ba1b3-282d-475a-ac25-16e982742b84}, !- Handle
  {0c44013a-0332-4315-a038-7b1c15c8c4f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33d6a5de-ec2c-4579-999e-33acffd51f05}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {0c44013a-0332-4315-a038-7b1c15c8c4f3}; !- Thermal Zone

OS:ThermalZone,
  {717002b2-a1f9-4a73-8be8-a94ad0930b0f}, !- Handle
  P3.Elevator Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a0d0d14-c522-4a6f-9b8a-d3181e6eeb2e}, !- Zone Air Inlet Port List
  {03f374fa-ab10-4ca2-a145-86da76322839}, !- Zone Air Exhaust Port List
  {3dd4970f-6226-45ba-9e58-44a2451878c2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d9302de-6ef5-4608-be0e-bc08179e3cb3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26b73b77-0145-41b6-9219-df170fc9ab20}, !- Handle
  Node 97,                                !- Name
  {3dd4970f-6226-45ba-9e58-44a2451878c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3dd4970f-6226-45ba-9e58-44a2451878c2}, !- Handle
  {aef60b57-59f8-4902-8929-9f26f91d37f3}, !- Name
  {717002b2-a1f9-4a73-8be8-a94ad0930b0f}, !- Source Object
  11,                                     !- Outlet Port
  {26b73b77-0145-41b6-9219-df170fc9ab20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a0d0d14-c522-4a6f-9b8a-d3181e6eeb2e}, !- Handle
  Port List 175,                          !- Name
  {717002b2-a1f9-4a73-8be8-a94ad0930b0f}; !- HVAC Component

OS:PortList,
  {03f374fa-ab10-4ca2-a145-86da76322839}, !- Handle
  Port List 176,                          !- Name
  {717002b2-a1f9-4a73-8be8-a94ad0930b0f}; !- HVAC Component

OS:Sizing:Zone,
  {a21bccb5-8350-47a5-a9ea-d3400de17379}, !- Handle
  {717002b2-a1f9-4a73-8be8-a94ad0930b0f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80e4c483-0d63-4c72-a858-9500144e7a1b}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {717002b2-a1f9-4a73-8be8-a94ad0930b0f}; !- Thermal Zone

OS:ThermalZone,
  {58467e14-d513-4c4e-8a7a-dc3f8535fafd}, !- Handle
  5.Conference 3 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec01fa9a-f32f-43ea-adeb-4e97c561b308}, !- Zone Air Inlet Port List
  {03c0ba8c-6ecd-4906-879a-383c4307f3ad}, !- Zone Air Exhaust Port List
  {2c67174c-d46c-4453-bf1b-813dafdb8781}, !- Zone Air Node Name
  {63060d31-0c95-407e-9e04-670e253ee974}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3df93485-8dde-4a13-aaa6-ef2bc251f030}, !- Group Rendering Name
  {d9742c01-1d02-474a-a805-72ec68566cc8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8aa8752a-b2e0-457f-87f2-f88fa5482f93}, !- Handle
  Node 98,                                !- Name
  {2c67174c-d46c-4453-bf1b-813dafdb8781}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c67174c-d46c-4453-bf1b-813dafdb8781}, !- Handle
  {9b8c2621-5d27-4ff3-9fce-405a2ad1e85f}, !- Name
  {58467e14-d513-4c4e-8a7a-dc3f8535fafd}, !- Source Object
  11,                                     !- Outlet Port
  {8aa8752a-b2e0-457f-87f2-f88fa5482f93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec01fa9a-f32f-43ea-adeb-4e97c561b308}, !- Handle
  Port List 177,                          !- Name
  {58467e14-d513-4c4e-8a7a-dc3f8535fafd}, !- HVAC Component
  {424ba896-3512-420d-b1c8-730c66133bd5}; !- Port 1

OS:PortList,
  {03c0ba8c-6ecd-4906-879a-383c4307f3ad}, !- Handle
  Port List 178,                          !- Name
  {58467e14-d513-4c4e-8a7a-dc3f8535fafd}, !- HVAC Component
  {a8a02603-bd22-4aa5-aab8-193a19df915b}; !- Port 1

OS:Sizing:Zone,
  {8bba7847-5d0a-454b-a1d3-97ef6562f647}, !- Handle
  {58467e14-d513-4c4e-8a7a-dc3f8535fafd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {604a83a8-337c-48cb-959c-cbc3562f69ca}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {58467e14-d513-4c4e-8a7a-dc3f8535fafd}, !- Thermal Zone
  {9154ab37-d4b0-4c35-ae35-f3cfaa641603}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9606065c-6290-44c3-9cf1-e4e2f81ea32b}, !- Handle
  7.Conference 2 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de66809c-d333-4bc1-aeae-759096dde4aa}, !- Zone Air Inlet Port List
  {87d0a0a3-b92f-4d44-bb65-c7236e863993}, !- Zone Air Exhaust Port List
  {ddf03205-023d-4c00-8b36-6d3263201dc0}, !- Zone Air Node Name
  {3f329472-d70b-4966-8463-eff33c269fbb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {da489744-398f-43b8-933a-b610969035ee}, !- Group Rendering Name
  {3702b6da-210e-45f9-aced-d80d81fd5769}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0f94414-91f7-406a-b3f0-974d71e90235}, !- Handle
  Node 99,                                !- Name
  {ddf03205-023d-4c00-8b36-6d3263201dc0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddf03205-023d-4c00-8b36-6d3263201dc0}, !- Handle
  {2c9c52a1-b476-46c5-b00a-534a605383ee}, !- Name
  {9606065c-6290-44c3-9cf1-e4e2f81ea32b}, !- Source Object
  11,                                     !- Outlet Port
  {f0f94414-91f7-406a-b3f0-974d71e90235}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de66809c-d333-4bc1-aeae-759096dde4aa}, !- Handle
  Port List 179,                          !- Name
  {9606065c-6290-44c3-9cf1-e4e2f81ea32b}, !- HVAC Component
  {e20c3a5f-4dff-45f0-a9a9-69b0f7a8ec0b}; !- Port 1

OS:PortList,
  {87d0a0a3-b92f-4d44-bb65-c7236e863993}, !- Handle
  Port List 180,                          !- Name
  {9606065c-6290-44c3-9cf1-e4e2f81ea32b}, !- HVAC Component
  {6d0a64f5-18a3-49b6-a5dc-9038e55561f4}; !- Port 1

OS:Sizing:Zone,
  {1dce1a9c-f9d4-4973-a1e9-18b582629ffd}, !- Handle
  {9606065c-6290-44c3-9cf1-e4e2f81ea32b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f9e0fb1a-be84-42da-acb3-a501c1989faf}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {9606065c-6290-44c3-9cf1-e4e2f81ea32b}, !- Thermal Zone
  {0b60f3e1-1328-4931-a2f0-6f03213b1634}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {90254d44-5bac-46f4-a369-ceb2f80d8ea7}, !- Handle
  4.Exercise Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {398623fd-3cf1-408d-b2f3-65b109d987a1}, !- Zone Air Inlet Port List
  {36230e76-fe79-4948-b286-1125c7be8531}, !- Zone Air Exhaust Port List
  {fa14d97a-6876-43d2-a383-c7ec19be7367}, !- Zone Air Node Name
  {b391de57-bc2a-4b08-91cf-b6ba12246364}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a5c9e27c-4000-4336-9657-1b557decd07b}, !- Group Rendering Name
  {216453c6-b773-4054-89a4-2385f6f5759a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02bae8b5-0050-48f2-ab8a-5192ee017bd4}, !- Handle
  Node 100,                               !- Name
  {fa14d97a-6876-43d2-a383-c7ec19be7367}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa14d97a-6876-43d2-a383-c7ec19be7367}, !- Handle
  {5898cd2b-4580-4779-95bf-c081f8a180c1}, !- Name
  {90254d44-5bac-46f4-a369-ceb2f80d8ea7}, !- Source Object
  11,                                     !- Outlet Port
  {02bae8b5-0050-48f2-ab8a-5192ee017bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {398623fd-3cf1-408d-b2f3-65b109d987a1}, !- Handle
  Port List 181,                          !- Name
  {90254d44-5bac-46f4-a369-ceb2f80d8ea7}, !- HVAC Component
  {1b0b6c6f-11a1-4ea6-bc31-9bc7c955720b}; !- Port 1

OS:PortList,
  {36230e76-fe79-4948-b286-1125c7be8531}, !- Handle
  Port List 182,                          !- Name
  {90254d44-5bac-46f4-a369-ceb2f80d8ea7}, !- HVAC Component
  {563f3433-262e-46da-889d-9a1e3c3761ba}; !- Port 1

OS:Sizing:Zone,
  {61d24a3f-eefa-4b1d-8139-12f15f32b6a7}, !- Handle
  {90254d44-5bac-46f4-a369-ceb2f80d8ea7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e21dd93a-aa6e-4ab0-a8b4-40b4731b4bb1}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {90254d44-5bac-46f4-a369-ceb2f80d8ea7}, !- Thermal Zone
  {d3ac4e96-5909-4324-b982-1c28bca247c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4ef98a18-7e92-4570-9971-af7dc4db47a5}, !- Handle
  9.OpenOffice 8 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47d3505c-b112-42ba-8aba-dfc72971272c}, !- Zone Air Inlet Port List
  {aa2e3962-7376-45c3-9f9d-200018a99209}, !- Zone Air Exhaust Port List
  {a2be9453-6f46-40c1-b87d-9d5f99c02570}, !- Zone Air Node Name
  {392c642e-5627-4984-9d31-257773510aeb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {82b7b636-615c-4b41-801b-880ebf3155c4}, !- Group Rendering Name
  {d17848ed-89e4-4a4c-a6ca-fec046e9f1be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86c65af3-2144-4845-bb72-4403a048bbe6}, !- Handle
  Node 101,                               !- Name
  {a2be9453-6f46-40c1-b87d-9d5f99c02570}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2be9453-6f46-40c1-b87d-9d5f99c02570}, !- Handle
  {1cc18305-2104-4345-b939-6b1f49b77068}, !- Name
  {4ef98a18-7e92-4570-9971-af7dc4db47a5}, !- Source Object
  11,                                     !- Outlet Port
  {86c65af3-2144-4845-bb72-4403a048bbe6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47d3505c-b112-42ba-8aba-dfc72971272c}, !- Handle
  Port List 183,                          !- Name
  {4ef98a18-7e92-4570-9971-af7dc4db47a5}, !- HVAC Component
  {e201ff0d-7a3d-4abc-935c-03319c6afafd}; !- Port 1

OS:PortList,
  {aa2e3962-7376-45c3-9f9d-200018a99209}, !- Handle
  Port List 184,                          !- Name
  {4ef98a18-7e92-4570-9971-af7dc4db47a5}, !- HVAC Component
  {289fe923-0dde-489a-b406-6d9e88d8bfc3}; !- Port 1

OS:Sizing:Zone,
  {dd203f30-26e2-430c-80fc-a50a4a26fce5}, !- Handle
  {4ef98a18-7e92-4570-9971-af7dc4db47a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3a142594-a414-42ab-8e9e-3cfcdfa9f90c}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {4ef98a18-7e92-4570-9971-af7dc4db47a5}, !- Thermal Zone
  {6dc68ba2-13a7-44cb-89e0-e699b788d806}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4f3d7f0b-125e-4053-a29c-31ade217b37c}, !- Handle
  4.Storage Zone,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec14840b-97e3-4c57-8293-8295717c8955}, !- Zone Air Inlet Port List
  {ef6e2a05-68b0-4575-a4c0-bd9364799441}, !- Zone Air Exhaust Port List
  {903b1dbb-cb56-4a02-bf2a-9a3b27445061}, !- Zone Air Node Name
  {478737c7-4cda-4a8b-81f7-c5bb2d6f091a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c16d9247-85cb-485c-a5d3-9c28ec2ce394}, !- Group Rendering Name
  {ad966eae-6779-4cba-b24e-bdb6558cba12}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b9d51b9-52fb-48cc-829f-327eb563267a}, !- Handle
  Node 102,                               !- Name
  {903b1dbb-cb56-4a02-bf2a-9a3b27445061}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {903b1dbb-cb56-4a02-bf2a-9a3b27445061}, !- Handle
  {a0e6fc9f-4f1a-4e7d-b284-83c3876d4a25}, !- Name
  {4f3d7f0b-125e-4053-a29c-31ade217b37c}, !- Source Object
  11,                                     !- Outlet Port
  {3b9d51b9-52fb-48cc-829f-327eb563267a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec14840b-97e3-4c57-8293-8295717c8955}, !- Handle
  Port List 185,                          !- Name
  {4f3d7f0b-125e-4053-a29c-31ade217b37c}, !- HVAC Component
  {828356ef-0997-4e10-bb56-4e200d27750b}; !- Port 1

OS:PortList,
  {ef6e2a05-68b0-4575-a4c0-bd9364799441}, !- Handle
  Port List 186,                          !- Name
  {4f3d7f0b-125e-4053-a29c-31ade217b37c}, !- HVAC Component
  {aaac41a0-bf9e-4f30-9c84-2955d5db436d}; !- Port 1

OS:Sizing:Zone,
  {d699261e-793f-4d56-9adf-d2f273b27cb7}, !- Handle
  {4f3d7f0b-125e-4053-a29c-31ade217b37c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e6b18d8a-f23f-44bf-b18a-18e806526c2f}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {4f3d7f0b-125e-4053-a29c-31ade217b37c}, !- Thermal Zone
  {a07d5c82-f69a-4588-b08b-06d65e9aeceb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0ce85e31-8f28-4e39-a70d-3a0e0e1b0970}, !- Handle
  8.Conference 1 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b6981473-1df9-4471-8dc9-bccb4fb26990}, !- Zone Air Inlet Port List
  {fde4dbcf-5f54-42f6-b545-afe090345fd3}, !- Zone Air Exhaust Port List
  {38bb4f26-6b73-44c3-97ca-0c4cb3aa909c}, !- Zone Air Node Name
  {d3fa40d1-393b-4290-8d80-418c6745b44f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {49aa0fa1-7c74-4520-b4be-ff835a1a3cde}, !- Group Rendering Name
  {181f80b0-e283-4fdf-8550-6ed8fe842d13}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {946a94e2-ca80-4ed9-9b53-0667e59cba1e}, !- Handle
  Node 103,                               !- Name
  {38bb4f26-6b73-44c3-97ca-0c4cb3aa909c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38bb4f26-6b73-44c3-97ca-0c4cb3aa909c}, !- Handle
  {438be8ee-72d0-4bea-94f0-8924a3f87ce5}, !- Name
  {0ce85e31-8f28-4e39-a70d-3a0e0e1b0970}, !- Source Object
  11,                                     !- Outlet Port
  {946a94e2-ca80-4ed9-9b53-0667e59cba1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6981473-1df9-4471-8dc9-bccb4fb26990}, !- Handle
  Port List 187,                          !- Name
  {0ce85e31-8f28-4e39-a70d-3a0e0e1b0970}, !- HVAC Component
  {08ce2488-67fa-4802-8125-9331c4babd41}; !- Port 1

OS:PortList,
  {fde4dbcf-5f54-42f6-b545-afe090345fd3}, !- Handle
  Port List 188,                          !- Name
  {0ce85e31-8f28-4e39-a70d-3a0e0e1b0970}, !- HVAC Component
  {015604e0-85ce-438b-90d5-d4f1d9fbd113}; !- Port 1

OS:Sizing:Zone,
  {512d17c4-30f2-4ccf-a550-8da8e5bef3c1}, !- Handle
  {0ce85e31-8f28-4e39-a70d-3a0e0e1b0970}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c70e5b1-9f0b-429b-931b-cd3a6b49ce9e}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {0ce85e31-8f28-4e39-a70d-3a0e0e1b0970}, !- Thermal Zone
  {fa257d5b-940a-4b13-a4e2-1937dbe2563c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {61a383b2-7263-486e-b582-3227a6a76306}, !- Handle
  P2 1.Parking Garage Zone,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b4ab98d-1426-4b70-80c3-4100dac394d3}, !- Zone Air Inlet Port List
  {4f231460-a2ed-4ecf-aa1c-14618122b805}, !- Zone Air Exhaust Port List
  {cb6b52ac-0607-4fc8-a0c9-c42231efd54e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d0168b2d-5e62-4e06-a7b2-523271c546e8}, !- Group Rendering Name
  {0b0f4387-4033-4d01-9ef1-fa5e59610ef5}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {48c9243a-91a3-40a2-ab27-295537c49f67}, !- Handle
  Node 104,                               !- Name
  {cb6b52ac-0607-4fc8-a0c9-c42231efd54e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb6b52ac-0607-4fc8-a0c9-c42231efd54e}, !- Handle
  {24a9bda1-1efc-4333-bc40-8b1f6eb24eb2}, !- Name
  {61a383b2-7263-486e-b582-3227a6a76306}, !- Source Object
  11,                                     !- Outlet Port
  {48c9243a-91a3-40a2-ab27-295537c49f67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b4ab98d-1426-4b70-80c3-4100dac394d3}, !- Handle
  Port List 189,                          !- Name
  {61a383b2-7263-486e-b582-3227a6a76306}, !- HVAC Component
  {5fec4d66-ef87-465c-9de1-820645498cc8}; !- Port 1

OS:PortList,
  {4f231460-a2ed-4ecf-aa1c-14618122b805}, !- Handle
  Port List 190,                          !- Name
  {61a383b2-7263-486e-b582-3227a6a76306}, !- HVAC Component
  {983d2766-92bd-48ae-8715-97b59b31ef3f}; !- Port 1

OS:Sizing:Zone,
  {5cf18d8c-926e-4fe0-a725-dea5c577df00}, !- Handle
  {61a383b2-7263-486e-b582-3227a6a76306}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8721e87d-092f-4c4d-bbe3-1d43cbaae886}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {61a383b2-7263-486e-b582-3227a6a76306}, !- Thermal Zone
  {c7de32e0-4536-4638-9b49-a70305dbaa92}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0e51750c-3f0e-463e-9153-a4ac7098eb38}, !- Handle
  6.OpenOffice 4 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {799b2168-e804-4696-a5d8-104d4bdaed5b}, !- Zone Air Inlet Port List
  {73ffb1c6-d9c3-474f-ad7a-6b3b1dc28e41}, !- Zone Air Exhaust Port List
  {e6cbae2e-118e-4bd4-9fba-d932eaa935bd}, !- Zone Air Node Name
  {192ee740-bb4d-41f4-88ef-2fc0f5f90a4b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {964b5f3e-17ae-480b-8cb3-a038d9f3021b}, !- Group Rendering Name
  {0828a3c1-ef36-4602-a152-7fc5ac2f9efa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2dbf8e0d-9d04-4258-a12f-f3c813993af3}, !- Handle
  Node 105,                               !- Name
  {e6cbae2e-118e-4bd4-9fba-d932eaa935bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6cbae2e-118e-4bd4-9fba-d932eaa935bd}, !- Handle
  {ae3b8c6e-455f-467d-9562-4551d886deef}, !- Name
  {0e51750c-3f0e-463e-9153-a4ac7098eb38}, !- Source Object
  11,                                     !- Outlet Port
  {2dbf8e0d-9d04-4258-a12f-f3c813993af3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {799b2168-e804-4696-a5d8-104d4bdaed5b}, !- Handle
  Port List 191,                          !- Name
  {0e51750c-3f0e-463e-9153-a4ac7098eb38}, !- HVAC Component
  {6768a226-ac29-49d3-b921-99076b47aca9}; !- Port 1

OS:PortList,
  {73ffb1c6-d9c3-474f-ad7a-6b3b1dc28e41}, !- Handle
  Port List 192,                          !- Name
  {0e51750c-3f0e-463e-9153-a4ac7098eb38}, !- HVAC Component
  {2717206c-2274-4fe3-9e99-c897724331d6}; !- Port 1

OS:Sizing:Zone,
  {e4cc565b-1393-485b-aabd-d95e0e1d9bd3}, !- Handle
  {0e51750c-3f0e-463e-9153-a4ac7098eb38}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bc2c11cd-2188-47c1-886b-121f322ccda1}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {0e51750c-3f0e-463e-9153-a4ac7098eb38}, !- Thermal Zone
  {3b1c20cf-ce19-4973-b154-e96927765bb5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {233b4e0e-5841-441d-b1d4-3a881c8836d1}, !- Handle
  7.OpenOffice 5 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd393ec2-338b-499d-8588-389e4abaf23a}, !- Zone Air Inlet Port List
  {a89d3a99-4fe1-44db-b84d-895e7685c8ed}, !- Zone Air Exhaust Port List
  {d8aa7c06-4e95-4917-8b6a-e41fdba73691}, !- Zone Air Node Name
  {95b15f4d-81af-4166-939a-68257e4325dd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2617ea98-9db3-48bc-99e7-26b4bcbd9529}, !- Group Rendering Name
  {3ab73677-794f-461c-bb12-2c0865e9109f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1947ccc7-5c7c-4ec7-827d-83089c1f5263}, !- Handle
  Node 106,                               !- Name
  {d8aa7c06-4e95-4917-8b6a-e41fdba73691}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8aa7c06-4e95-4917-8b6a-e41fdba73691}, !- Handle
  {da27a93b-849a-4107-841d-778d361c6d0f}, !- Name
  {233b4e0e-5841-441d-b1d4-3a881c8836d1}, !- Source Object
  11,                                     !- Outlet Port
  {1947ccc7-5c7c-4ec7-827d-83089c1f5263}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd393ec2-338b-499d-8588-389e4abaf23a}, !- Handle
  Port List 193,                          !- Name
  {233b4e0e-5841-441d-b1d4-3a881c8836d1}, !- HVAC Component
  {e1a98970-452a-4f89-b91d-7505272d0219}; !- Port 1

OS:PortList,
  {a89d3a99-4fe1-44db-b84d-895e7685c8ed}, !- Handle
  Port List 194,                          !- Name
  {233b4e0e-5841-441d-b1d4-3a881c8836d1}, !- HVAC Component
  {a1465f91-b653-4460-9e9f-ebf73fd42dab}; !- Port 1

OS:Sizing:Zone,
  {c78a9190-0306-4dc5-a0f9-bd484d2040c8}, !- Handle
  {233b4e0e-5841-441d-b1d4-3a881c8836d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7002a0d8-15e7-4755-b41b-92d04a55a8f9}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {233b4e0e-5841-441d-b1d4-3a881c8836d1}, !- Thermal Zone
  {4aaa7838-c5c1-4292-b704-49249c97f039}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3ca303fb-b287-492a-8b52-a0b7f13fa9e1}, !- Handle
  8.Conference 2 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c3be8ea-f1df-4be8-9cdc-e8bbb3cf2dee}, !- Zone Air Inlet Port List
  {7d4f8b35-9603-4aab-aa1d-b474bf357a4d}, !- Zone Air Exhaust Port List
  {57c64527-4e1a-4db9-9c09-9e2450f0a92d}, !- Zone Air Node Name
  {4ad92064-7a73-411e-b28f-d33dfc098a53}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {09e94b5b-253d-4068-bfca-32938a93e758}, !- Group Rendering Name
  {ece63335-f281-4280-9d4c-7b96fb23ae55}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ae7c5b2-35ff-4228-90e0-6c2010bf67d4}, !- Handle
  Node 107,                               !- Name
  {57c64527-4e1a-4db9-9c09-9e2450f0a92d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57c64527-4e1a-4db9-9c09-9e2450f0a92d}, !- Handle
  {50aaf517-4e2a-4874-ac1a-57a9a0e76482}, !- Name
  {3ca303fb-b287-492a-8b52-a0b7f13fa9e1}, !- Source Object
  11,                                     !- Outlet Port
  {1ae7c5b2-35ff-4228-90e0-6c2010bf67d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c3be8ea-f1df-4be8-9cdc-e8bbb3cf2dee}, !- Handle
  Port List 195,                          !- Name
  {3ca303fb-b287-492a-8b52-a0b7f13fa9e1}, !- HVAC Component
  {8e2e3922-513a-47e4-94c4-460ec0449f36}; !- Port 1

OS:PortList,
  {7d4f8b35-9603-4aab-aa1d-b474bf357a4d}, !- Handle
  Port List 196,                          !- Name
  {3ca303fb-b287-492a-8b52-a0b7f13fa9e1}, !- HVAC Component
  {4032a5d7-66dd-4bc4-9496-596cbfe46a23}; !- Port 1

OS:Sizing:Zone,
  {04045757-a696-453e-938d-735861f38983}, !- Handle
  {3ca303fb-b287-492a-8b52-a0b7f13fa9e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f601a35d-06b6-44c2-8f55-91534dd3b914}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {3ca303fb-b287-492a-8b52-a0b7f13fa9e1}, !- Thermal Zone
  {3c252052-8c88-4c29-a80a-cd9603d79116}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ffa39e55-c67b-4461-9d7e-d9a047408f7c}, !- Handle
  9.OpenOffice 9 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ac143a9-5896-4fea-85cb-4c0dfd91d442}, !- Zone Air Inlet Port List
  {c980412a-f048-4a9b-a4d1-3a9059eee28d}, !- Zone Air Exhaust Port List
  {472e1d9d-5eb2-4d64-bb9b-daafa5beaf69}, !- Zone Air Node Name
  {0cfd268b-583b-4981-af56-aa02f93b4864}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {339a0613-b94a-45d5-8bb8-08d3e24f0a81}, !- Group Rendering Name
  {34b317c5-3e10-42a4-a79c-4e2883799d12}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5424e0a2-5a2a-4de0-8d86-cdca6aa1a1d3}, !- Handle
  Node 108,                               !- Name
  {472e1d9d-5eb2-4d64-bb9b-daafa5beaf69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {472e1d9d-5eb2-4d64-bb9b-daafa5beaf69}, !- Handle
  {fff8ecf3-bc13-4b7f-975e-191861a02004}, !- Name
  {ffa39e55-c67b-4461-9d7e-d9a047408f7c}, !- Source Object
  11,                                     !- Outlet Port
  {5424e0a2-5a2a-4de0-8d86-cdca6aa1a1d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ac143a9-5896-4fea-85cb-4c0dfd91d442}, !- Handle
  Port List 197,                          !- Name
  {ffa39e55-c67b-4461-9d7e-d9a047408f7c}, !- HVAC Component
  {949db290-cce7-4d46-8b6e-2306ba5306f2}; !- Port 1

OS:PortList,
  {c980412a-f048-4a9b-a4d1-3a9059eee28d}, !- Handle
  Port List 198,                          !- Name
  {ffa39e55-c67b-4461-9d7e-d9a047408f7c}, !- HVAC Component
  {f6b187ad-2f47-47b2-aefd-ec9688f197de}; !- Port 1

OS:Sizing:Zone,
  {42d2b984-db93-47be-8a51-5558fd6a077c}, !- Handle
  {ffa39e55-c67b-4461-9d7e-d9a047408f7c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dad22fff-67b7-4133-91c9-e266e6b35cad}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {ffa39e55-c67b-4461-9d7e-d9a047408f7c}, !- Thermal Zone
  {3b6132be-55a5-4abc-af44-9ba25cf97a77}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6941e12e-5c2b-49ae-838e-fec4ee2eea5d}, !- Handle
  7.OpenOffice 6 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21581ce0-45f4-4dc2-9a44-b8b5af8e908a}, !- Zone Air Inlet Port List
  {554cdfb5-6269-4ace-b5ba-a59c45c1a041}, !- Zone Air Exhaust Port List
  {6b0e8692-0c00-4d31-9c03-32fe94098a99}, !- Zone Air Node Name
  {eee92e85-f702-47f6-8dcf-21e1c0b550b9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9c01d318-c1e8-41a6-9f5d-270bf12ec5c8}, !- Group Rendering Name
  {dd3cd549-99ac-4762-b299-d1272a8f5018}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e31bb59-f17a-4b86-b74f-faf0a3db67cb}, !- Handle
  Node 109,                               !- Name
  {6b0e8692-0c00-4d31-9c03-32fe94098a99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b0e8692-0c00-4d31-9c03-32fe94098a99}, !- Handle
  {9cb8a95b-4ab5-4ecb-bea4-05e00711dd36}, !- Name
  {6941e12e-5c2b-49ae-838e-fec4ee2eea5d}, !- Source Object
  11,                                     !- Outlet Port
  {3e31bb59-f17a-4b86-b74f-faf0a3db67cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21581ce0-45f4-4dc2-9a44-b8b5af8e908a}, !- Handle
  Port List 199,                          !- Name
  {6941e12e-5c2b-49ae-838e-fec4ee2eea5d}, !- HVAC Component
  {68caf5e4-2568-4c5c-8327-c3cdc1fe53f0}; !- Port 1

OS:PortList,
  {554cdfb5-6269-4ace-b5ba-a59c45c1a041}, !- Handle
  Port List 200,                          !- Name
  {6941e12e-5c2b-49ae-838e-fec4ee2eea5d}, !- HVAC Component
  {47ccf42e-8438-443f-9427-c727beaf22c7}; !- Port 1

OS:Sizing:Zone,
  {744d8cd0-008c-415f-9001-acd7f9f362bd}, !- Handle
  {6941e12e-5c2b-49ae-838e-fec4ee2eea5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {757168a1-e592-4f04-ae66-66398cf441fe}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {6941e12e-5c2b-49ae-838e-fec4ee2eea5d}, !- Thermal Zone
  {63591bce-6c04-4f47-9f4a-d03f7b82c30c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a5dbd1b5-86c7-4d9e-a96d-94d62bbf79b4}, !- Handle
  8.BreakRoom Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e58571b5-fce3-402e-b737-4c5c2bc58b0d}, !- Zone Air Inlet Port List
  {82c3b13b-d001-4d69-8395-03b73f534271}, !- Zone Air Exhaust Port List
  {dfa5e9ca-bc3e-4134-bdaa-5bbf0913ce3b}, !- Zone Air Node Name
  {4f3fb329-d533-458a-8b1e-18754c6b8668}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5b080ad0-6690-47e8-a0bb-dd0d6fb59afa}, !- Group Rendering Name
  {6a2313ee-7e14-4257-9458-81dede5844d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8db1eb8b-7afb-4712-b60c-2209c3511b89}, !- Handle
  Node 110,                               !- Name
  {dfa5e9ca-bc3e-4134-bdaa-5bbf0913ce3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfa5e9ca-bc3e-4134-bdaa-5bbf0913ce3b}, !- Handle
  {50bc8c71-d172-4f7b-b024-51f61b11f9a1}, !- Name
  {a5dbd1b5-86c7-4d9e-a96d-94d62bbf79b4}, !- Source Object
  11,                                     !- Outlet Port
  {8db1eb8b-7afb-4712-b60c-2209c3511b89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e58571b5-fce3-402e-b737-4c5c2bc58b0d}, !- Handle
  Port List 201,                          !- Name
  {a5dbd1b5-86c7-4d9e-a96d-94d62bbf79b4}, !- HVAC Component
  {09ea444e-4d84-40b2-b1f9-b7939760073b}; !- Port 1

OS:PortList,
  {82c3b13b-d001-4d69-8395-03b73f534271}, !- Handle
  Port List 202,                          !- Name
  {a5dbd1b5-86c7-4d9e-a96d-94d62bbf79b4}, !- HVAC Component
  {10060107-1d07-4256-92fe-8f6931ba46d3}; !- Port 1

OS:Sizing:Zone,
  {f6ec7f65-f1b1-4360-b906-f5a5c824268f}, !- Handle
  {a5dbd1b5-86c7-4d9e-a96d-94d62bbf79b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39c05b91-1916-4885-a48d-b7f44785eedf}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {a5dbd1b5-86c7-4d9e-a96d-94d62bbf79b4}, !- Thermal Zone
  {02750953-ac74-4cf0-b609-eccd958b2bbf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7c135725-0b1c-48d8-8a93-4ebf837ea7cd}, !- Handle
  8.OpenOffice 5 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de468855-b00b-4d5d-bd05-a10c2c0402cd}, !- Zone Air Inlet Port List
  {1b8834b4-d60a-433b-b84d-cacf2dbe0b27}, !- Zone Air Exhaust Port List
  {5a42eee9-b220-4ba0-99de-da8cea0fb553}, !- Zone Air Node Name
  {8f46c2d1-d47b-4084-8029-4b07684d6bc2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {02a64271-1844-4ef9-adf9-669b1c155016}, !- Group Rendering Name
  {b4a25964-a92b-481a-86f2-f0955d42ce4e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc572b7a-1b1f-40a9-9480-f57081e18361}, !- Handle
  Node 111,                               !- Name
  {5a42eee9-b220-4ba0-99de-da8cea0fb553}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a42eee9-b220-4ba0-99de-da8cea0fb553}, !- Handle
  {80ff8227-5fa9-42cc-8ed4-c7898fc0dba2}, !- Name
  {7c135725-0b1c-48d8-8a93-4ebf837ea7cd}, !- Source Object
  11,                                     !- Outlet Port
  {fc572b7a-1b1f-40a9-9480-f57081e18361}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de468855-b00b-4d5d-bd05-a10c2c0402cd}, !- Handle
  Port List 203,                          !- Name
  {7c135725-0b1c-48d8-8a93-4ebf837ea7cd}, !- HVAC Component
  {74554554-72ae-4ade-bab8-aca468a36d8b}; !- Port 1

OS:PortList,
  {1b8834b4-d60a-433b-b84d-cacf2dbe0b27}, !- Handle
  Port List 204,                          !- Name
  {7c135725-0b1c-48d8-8a93-4ebf837ea7cd}, !- HVAC Component
  {c824cc76-80f8-4096-8333-693aa6d434b7}; !- Port 1

OS:Sizing:Zone,
  {d5e68640-9f7e-4726-9879-7706fb7833b1}, !- Handle
  {7c135725-0b1c-48d8-8a93-4ebf837ea7cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc6c62b2-ef76-44cb-9ca6-410754e7b25e}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {7c135725-0b1c-48d8-8a93-4ebf837ea7cd}, !- Thermal Zone
  {55bf1425-8cff-44fd-ac4d-e652f5ff89d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e15b5700-18e6-44b2-98b8-6fc78787db18}, !- Handle
  8.OpenOffice 6 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc5fe61d-74a9-46be-8b94-437b1b53c1a6}, !- Zone Air Inlet Port List
  {743496de-49d3-47e2-a305-f90e9ed876fc}, !- Zone Air Exhaust Port List
  {3d9f4c91-b93c-4e00-9937-33275a699fc4}, !- Zone Air Node Name
  {c5bd2618-2e08-4246-afb2-1ccf9c6fe4cc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb81d4e9-d1b2-4520-b9b3-60c9ae6dfd21}, !- Group Rendering Name
  {adab49b3-638e-4c41-a621-dc30d9f1c992}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7b1a310-224e-4fad-a0e4-c9ef7572780a}, !- Handle
  Node 112,                               !- Name
  {3d9f4c91-b93c-4e00-9937-33275a699fc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d9f4c91-b93c-4e00-9937-33275a699fc4}, !- Handle
  {508f137f-b712-4965-ac8c-df6ea012c56f}, !- Name
  {e15b5700-18e6-44b2-98b8-6fc78787db18}, !- Source Object
  11,                                     !- Outlet Port
  {b7b1a310-224e-4fad-a0e4-c9ef7572780a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc5fe61d-74a9-46be-8b94-437b1b53c1a6}, !- Handle
  Port List 205,                          !- Name
  {e15b5700-18e6-44b2-98b8-6fc78787db18}, !- HVAC Component
  {7ee1e4ed-ce73-4277-b542-a12bbedc73d4}; !- Port 1

OS:PortList,
  {743496de-49d3-47e2-a305-f90e9ed876fc}, !- Handle
  Port List 206,                          !- Name
  {e15b5700-18e6-44b2-98b8-6fc78787db18}, !- HVAC Component
  {63ce181b-f89b-41e1-ad48-54ce8a7eca13}; !- Port 1

OS:Sizing:Zone,
  {273bccff-79ed-4ed5-89e6-df8466ad513c}, !- Handle
  {e15b5700-18e6-44b2-98b8-6fc78787db18}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e7f5d8ef-9eae-466a-9876-fc4218419e9b}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {e15b5700-18e6-44b2-98b8-6fc78787db18}, !- Thermal Zone
  {8e57152b-458e-40c3-85bd-59e4d5505ad5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {1b6d92be-1278-4a56-9ea8-78afa1b6f06a}, !- Handle
  1.Lobby 1 Zone,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f559620-53c1-42e4-a44c-57e3b186e180}, !- Zone Air Inlet Port List
  {887d0a39-b728-42d1-9c74-acd17f61e4b0}, !- Zone Air Exhaust Port List
  {c1a1ecbf-4ab1-4a70-997a-2f854d64e6d0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {456dc6c5-63a0-42bb-83ba-b58993c6a413}, !- Group Rendering Name
  {75577adf-5ecb-4e0b-9f72-8df170d0fc7b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {315a566f-9ec6-4c88-8802-6900b7af9432}, !- Handle
  Node 113,                               !- Name
  {c1a1ecbf-4ab1-4a70-997a-2f854d64e6d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1a1ecbf-4ab1-4a70-997a-2f854d64e6d0}, !- Handle
  {cbc8926e-0016-4eaa-96ff-80c929291fe4}, !- Name
  {1b6d92be-1278-4a56-9ea8-78afa1b6f06a}, !- Source Object
  11,                                     !- Outlet Port
  {315a566f-9ec6-4c88-8802-6900b7af9432}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f559620-53c1-42e4-a44c-57e3b186e180}, !- Handle
  Port List 207,                          !- Name
  {1b6d92be-1278-4a56-9ea8-78afa1b6f06a}, !- HVAC Component
  {2ef3831c-d148-4f3b-9582-886221b0b2b6}; !- Port 1

OS:PortList,
  {887d0a39-b728-42d1-9c74-acd17f61e4b0}, !- Handle
  Port List 208,                          !- Name
  {1b6d92be-1278-4a56-9ea8-78afa1b6f06a}, !- HVAC Component
  {5eb69e4e-b245-473f-bf0f-14f8b1681826}; !- Port 1

OS:Sizing:Zone,
  {98bd9f66-ec21-4f3f-841c-d09d4fb410f1}, !- Handle
  {1b6d92be-1278-4a56-9ea8-78afa1b6f06a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f920258-73fd-42b8-9230-ed278c3dfff2}, !- Handle
  Zone HVAC Equipment List 104,           !- Name
  {1b6d92be-1278-4a56-9ea8-78afa1b6f06a}, !- Thermal Zone
  {8c8578e7-88a1-4d29-9253-d2cd238151e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d6c687ce-a568-48b4-8162-5f8838438745}, !- Handle
  4.Corridor 2 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5e14cbf-0b8d-4438-bfc7-8c10a459290f}, !- Zone Air Inlet Port List
  {629c2a25-703c-48a2-8e42-3a6884adf583}, !- Zone Air Exhaust Port List
  {98cdcc33-8391-41f6-8b9d-880448feacf9}, !- Zone Air Node Name
  {cc80ec97-bbd3-416b-b495-cd23c05d52e9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5c308b06-7667-472b-89ab-05a098c36e08}, !- Group Rendering Name
  {2ff64159-811c-4060-88c3-7725d018dabc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {363c3c6b-8792-49b1-b6dc-34e72c0a816f}, !- Handle
  Node 114,                               !- Name
  {98cdcc33-8391-41f6-8b9d-880448feacf9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98cdcc33-8391-41f6-8b9d-880448feacf9}, !- Handle
  {0249d228-8d8f-419f-921c-54ea93e5d3b9}, !- Name
  {d6c687ce-a568-48b4-8162-5f8838438745}, !- Source Object
  11,                                     !- Outlet Port
  {363c3c6b-8792-49b1-b6dc-34e72c0a816f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5e14cbf-0b8d-4438-bfc7-8c10a459290f}, !- Handle
  Port List 209,                          !- Name
  {d6c687ce-a568-48b4-8162-5f8838438745}, !- HVAC Component
  {bca0f9e5-2eaa-4be6-8901-86aab0d5bca2}; !- Port 1

OS:PortList,
  {629c2a25-703c-48a2-8e42-3a6884adf583}, !- Handle
  Port List 210,                          !- Name
  {d6c687ce-a568-48b4-8162-5f8838438745}, !- HVAC Component
  {d1523641-38ef-444d-b456-a87235195ca2}; !- Port 1

OS:Sizing:Zone,
  {8dae96e8-db9a-4bbd-a23e-77fd8c25c7b4}, !- Handle
  {d6c687ce-a568-48b4-8162-5f8838438745}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f545b72-a1c8-44b7-addc-c6e0b4ab065c}, !- Handle
  Zone HVAC Equipment List 105,           !- Name
  {d6c687ce-a568-48b4-8162-5f8838438745}, !- Thermal Zone
  {7e075dbd-a877-4e51-87e1-eead6470b2e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b5e6e3b5-9bfd-49ce-8a5f-ce078e65b86f}, !- Handle
  1.Elec/MechRoom 2 Zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b452342-0969-4b0e-ab87-590068dc0604}, !- Zone Air Inlet Port List
  {30c4ae31-678f-435f-a04f-c9364794620d}, !- Zone Air Exhaust Port List
  {18f566f3-72ae-4457-913e-e563e4b84529}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {455f22f5-6c4b-46d2-be10-e716cadfae9d}, !- Group Rendering Name
  {7e212353-1124-4d8c-b78f-4965a8e83bf7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24216402-b785-49c2-a0fd-9861bbd60e37}, !- Handle
  Node 115,                               !- Name
  {18f566f3-72ae-4457-913e-e563e4b84529}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18f566f3-72ae-4457-913e-e563e4b84529}, !- Handle
  {91358c57-f611-4642-ac70-9cfdee2fffa9}, !- Name
  {b5e6e3b5-9bfd-49ce-8a5f-ce078e65b86f}, !- Source Object
  11,                                     !- Outlet Port
  {24216402-b785-49c2-a0fd-9861bbd60e37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b452342-0969-4b0e-ab87-590068dc0604}, !- Handle
  Port List 211,                          !- Name
  {b5e6e3b5-9bfd-49ce-8a5f-ce078e65b86f}, !- HVAC Component
  {0d73e55f-830d-43d1-9935-0d1665b69ed3}; !- Port 1

OS:PortList,
  {30c4ae31-678f-435f-a04f-c9364794620d}, !- Handle
  Port List 212,                          !- Name
  {b5e6e3b5-9bfd-49ce-8a5f-ce078e65b86f}, !- HVAC Component
  {2b2194a7-d6a7-4eb2-8bd4-4b6554558fe7}; !- Port 1

OS:Sizing:Zone,
  {bfd8adf5-ba26-4182-9518-bc9006d24856}, !- Handle
  {b5e6e3b5-9bfd-49ce-8a5f-ce078e65b86f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a6d195a2-b156-4468-80c6-93de97524ff5}, !- Handle
  Zone HVAC Equipment List 106,           !- Name
  {b5e6e3b5-9bfd-49ce-8a5f-ce078e65b86f}, !- Thermal Zone
  {6beed8dc-9138-4a5e-b8a1-7a6b4510f38b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f9ddddde-5cb3-4f36-b93f-0b6783eb0fb0}, !- Handle
  9.BreakRoom Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3e54d0e-5277-46e4-a473-8edf58a0ffa9}, !- Zone Air Inlet Port List
  {d3a9a6b2-501b-4cfd-aeb2-e5bfbf2db744}, !- Zone Air Exhaust Port List
  {d38dbd11-f581-4e82-99f1-82c273b684c9}, !- Zone Air Node Name
  {2cf175da-a179-4907-ab19-5e8c1352f7fb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {702e4432-414b-458b-8e63-ed27c329615c}, !- Group Rendering Name
  {aeee388a-b974-4b6e-b920-e9c182850165}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d47b81f-a94d-4b68-9a93-24ae214c9263}, !- Handle
  Node 116,                               !- Name
  {d38dbd11-f581-4e82-99f1-82c273b684c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d38dbd11-f581-4e82-99f1-82c273b684c9}, !- Handle
  {09785545-7e6e-4f1f-b447-691799c711a8}, !- Name
  {f9ddddde-5cb3-4f36-b93f-0b6783eb0fb0}, !- Source Object
  11,                                     !- Outlet Port
  {8d47b81f-a94d-4b68-9a93-24ae214c9263}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3e54d0e-5277-46e4-a473-8edf58a0ffa9}, !- Handle
  Port List 213,                          !- Name
  {f9ddddde-5cb3-4f36-b93f-0b6783eb0fb0}, !- HVAC Component
  {5ba79bc9-04f5-4903-bd79-c3a888ca01a2}; !- Port 1

OS:PortList,
  {d3a9a6b2-501b-4cfd-aeb2-e5bfbf2db744}, !- Handle
  Port List 214,                          !- Name
  {f9ddddde-5cb3-4f36-b93f-0b6783eb0fb0}, !- HVAC Component
  {ac131ae9-58f0-4ba6-9485-67ae368762c3}; !- Port 1

OS:Sizing:Zone,
  {e09020e7-a8af-453f-b965-404eb7a2f31e}, !- Handle
  {f9ddddde-5cb3-4f36-b93f-0b6783eb0fb0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {072ed940-2b73-44dd-843a-d6aaebfd3eaa}, !- Handle
  Zone HVAC Equipment List 107,           !- Name
  {f9ddddde-5cb3-4f36-b93f-0b6783eb0fb0}, !- Thermal Zone
  {d2048cbd-3824-4d46-a1f7-6e6ff5b28a6e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {87305609-1979-4f5b-9808-ccd2fe980abb}, !- Handle
  6.OpenOffice 5 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90bb4dde-6555-4788-8627-0548be72c269}, !- Zone Air Inlet Port List
  {457e1c9b-ba76-44bb-85bb-d353b044efab}, !- Zone Air Exhaust Port List
  {99055897-3ef9-4b4a-9fa8-b2e28eb0ce78}, !- Zone Air Node Name
  {e5b295f9-277c-4765-b105-1dd507f5525f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa7fa4f5-4211-446b-895b-0c5ddd5eb194}, !- Group Rendering Name
  {07fe24ed-030b-4bf6-aad4-5744894648eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {078d846f-b350-484e-844f-df0ed9f7c6d4}, !- Handle
  Node 117,                               !- Name
  {99055897-3ef9-4b4a-9fa8-b2e28eb0ce78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99055897-3ef9-4b4a-9fa8-b2e28eb0ce78}, !- Handle
  {d9929709-2c3d-4b17-9591-7addf997b608}, !- Name
  {87305609-1979-4f5b-9808-ccd2fe980abb}, !- Source Object
  11,                                     !- Outlet Port
  {078d846f-b350-484e-844f-df0ed9f7c6d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90bb4dde-6555-4788-8627-0548be72c269}, !- Handle
  Port List 215,                          !- Name
  {87305609-1979-4f5b-9808-ccd2fe980abb}, !- HVAC Component
  {1217e32d-7c8b-481c-9414-016f5acc57c7}; !- Port 1

OS:PortList,
  {457e1c9b-ba76-44bb-85bb-d353b044efab}, !- Handle
  Port List 216,                          !- Name
  {87305609-1979-4f5b-9808-ccd2fe980abb}, !- HVAC Component
  {c02688b6-f895-40f2-9803-62c3682bfcf7}; !- Port 1

OS:Sizing:Zone,
  {2a2224da-50f9-4fbf-ba1e-4a0cc9090169}, !- Handle
  {87305609-1979-4f5b-9808-ccd2fe980abb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fdf42498-c6f7-4efa-ba63-7725587fc5ae}, !- Handle
  Zone HVAC Equipment List 108,           !- Name
  {87305609-1979-4f5b-9808-ccd2fe980abb}, !- Thermal Zone
  {432ba441-72f4-4c7e-91a9-bc955ecc4c38}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {712423de-1380-49b0-8b62-c87a02d76d05}, !- Handle
  9.OpenOffice 10 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9a74ff6-1fc6-4318-a6a8-c85496e83725}, !- Zone Air Inlet Port List
  {873a5613-4aa3-471d-a9cd-ce948c2b2731}, !- Zone Air Exhaust Port List
  {2e29e451-2a12-487c-bc22-23bca20fffe4}, !- Zone Air Node Name
  {0c8e7f88-ac67-4f9b-bd04-041eb8352c4d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {48289d8e-618f-402b-87c3-cf8e0efde573}, !- Group Rendering Name
  {041f4b72-95ce-4f56-9021-90759105104e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be594c4d-4c20-4c66-902b-e4c45dbcb61c}, !- Handle
  Node 118,                               !- Name
  {2e29e451-2a12-487c-bc22-23bca20fffe4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e29e451-2a12-487c-bc22-23bca20fffe4}, !- Handle
  {78f22d42-6856-41e7-9ac2-6306e2972626}, !- Name
  {712423de-1380-49b0-8b62-c87a02d76d05}, !- Source Object
  11,                                     !- Outlet Port
  {be594c4d-4c20-4c66-902b-e4c45dbcb61c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9a74ff6-1fc6-4318-a6a8-c85496e83725}, !- Handle
  Port List 217,                          !- Name
  {712423de-1380-49b0-8b62-c87a02d76d05}, !- HVAC Component
  {381f2893-fbfb-4b87-83d2-6f77c607b777}; !- Port 1

OS:PortList,
  {873a5613-4aa3-471d-a9cd-ce948c2b2731}, !- Handle
  Port List 218,                          !- Name
  {712423de-1380-49b0-8b62-c87a02d76d05}, !- HVAC Component
  {4567f2c9-7d55-4f4a-853c-b33933a2e91f}; !- Port 1

OS:Sizing:Zone,
  {83592638-a2dc-4cf3-a722-b73424c6d301}, !- Handle
  {712423de-1380-49b0-8b62-c87a02d76d05}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6737b7c5-1ca3-4236-95a8-354aeec7c99a}, !- Handle
  Zone HVAC Equipment List 109,           !- Name
  {712423de-1380-49b0-8b62-c87a02d76d05}, !- Thermal Zone
  {25cde33e-19df-427b-8342-b825a042fa6a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9e95ff1c-8ecc-47ce-b017-209a3fe1d31f}, !- Handle
  7.OpenOffice 7 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f903d577-0981-4eef-a84d-614913464e0c}, !- Zone Air Inlet Port List
  {02170cf3-9c1f-469e-ab12-246fc1ec5c92}, !- Zone Air Exhaust Port List
  {68ba80c7-10bb-4512-9e49-37ef92b7c7ec}, !- Zone Air Node Name
  {8237f136-2daa-435a-91ad-949901808351}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc5f82ce-1ea7-42ea-8096-e9f63c18c1d4}, !- Group Rendering Name
  {43504d12-7bfd-4979-b7e5-92d857cf6679}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f7948bb-90b9-4ec2-9137-e60ac80f5cbf}, !- Handle
  Node 119,                               !- Name
  {68ba80c7-10bb-4512-9e49-37ef92b7c7ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68ba80c7-10bb-4512-9e49-37ef92b7c7ec}, !- Handle
  {8742e143-88da-4bb7-a7da-99ed3587811a}, !- Name
  {9e95ff1c-8ecc-47ce-b017-209a3fe1d31f}, !- Source Object
  11,                                     !- Outlet Port
  {2f7948bb-90b9-4ec2-9137-e60ac80f5cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f903d577-0981-4eef-a84d-614913464e0c}, !- Handle
  Port List 219,                          !- Name
  {9e95ff1c-8ecc-47ce-b017-209a3fe1d31f}, !- HVAC Component
  {192039b8-c1bf-4e82-adea-9c6ae5cb0cdc}; !- Port 1

OS:PortList,
  {02170cf3-9c1f-469e-ab12-246fc1ec5c92}, !- Handle
  Port List 220,                          !- Name
  {9e95ff1c-8ecc-47ce-b017-209a3fe1d31f}, !- HVAC Component
  {1b8318d0-596a-42f0-b56b-40361d17a0de}; !- Port 1

OS:Sizing:Zone,
  {5fc204bd-69d0-4109-95ed-f67c22702a19}, !- Handle
  {9e95ff1c-8ecc-47ce-b017-209a3fe1d31f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dc02c220-72b0-4d9a-a25f-ffa6c1b5596e}, !- Handle
  Zone HVAC Equipment List 110,           !- Name
  {9e95ff1c-8ecc-47ce-b017-209a3fe1d31f}, !- Thermal Zone
  {5c797a1b-d26d-4382-9a7d-faba050f6cce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b6793621-c7a7-445c-baba-65cf79f51140}, !- Handle
  7.OpenOffice 8 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b1115a6-72ee-4620-a685-2c2bff2a083e}, !- Zone Air Inlet Port List
  {2f7022f5-895c-44d6-9bb1-9b855cd41650}, !- Zone Air Exhaust Port List
  {eeb253c5-2746-4e83-b7be-342fe3ad20a2}, !- Zone Air Node Name
  {8d4bb163-6e87-48e0-a1a8-84db9d62ca1f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a751f2a2-c984-4b55-847d-5f03fabc3318}, !- Group Rendering Name
  {b0f3ac33-68e0-465d-92c7-92bc498ad1f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aeaedce6-c271-4279-a9e9-3ee8bc259d47}, !- Handle
  Node 120,                               !- Name
  {eeb253c5-2746-4e83-b7be-342fe3ad20a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eeb253c5-2746-4e83-b7be-342fe3ad20a2}, !- Handle
  {6a556846-edda-443e-9ebf-f541210eec9d}, !- Name
  {b6793621-c7a7-445c-baba-65cf79f51140}, !- Source Object
  11,                                     !- Outlet Port
  {aeaedce6-c271-4279-a9e9-3ee8bc259d47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b1115a6-72ee-4620-a685-2c2bff2a083e}, !- Handle
  Port List 221,                          !- Name
  {b6793621-c7a7-445c-baba-65cf79f51140}, !- HVAC Component
  {c43f907a-d9f3-4670-a6e0-0bd77e98c424}; !- Port 1

OS:PortList,
  {2f7022f5-895c-44d6-9bb1-9b855cd41650}, !- Handle
  Port List 222,                          !- Name
  {b6793621-c7a7-445c-baba-65cf79f51140}, !- HVAC Component
  {dcb2a0e3-14d0-4185-900a-a6ed0bbf33e6}; !- Port 1

OS:Sizing:Zone,
  {99cda3ca-b494-4bfd-b0e4-52d5a75f0f1e}, !- Handle
  {b6793621-c7a7-445c-baba-65cf79f51140}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {647fa1d0-0dbc-4b9a-9ed8-15a9481b014f}, !- Handle
  Zone HVAC Equipment List 111,           !- Name
  {b6793621-c7a7-445c-baba-65cf79f51140}, !- Thermal Zone
  {18ec65ba-f4fd-4da7-b7ae-87486a278332}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {45f46371-adf7-44fb-b3af-e3ea966cdd37}, !- Handle
  9.Corridor Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ff2aa94-c6b4-43e8-9262-a4322fcf4eb0}, !- Zone Air Inlet Port List
  {8ea16eba-9c72-4db7-bc22-841eaef234e0}, !- Zone Air Exhaust Port List
  {6a6521cb-4252-41c4-b7e1-ef150ec1e860}, !- Zone Air Node Name
  {30e8a93e-1b53-4007-a144-3c3964526c6e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b36cd76b-219d-4b1d-aede-90e6315d608f}, !- Group Rendering Name
  {24e379e9-87fe-4b9e-9ffe-3be36c462e00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f5ee3c4-e2ef-4b7b-8b43-3067db013386}, !- Handle
  Node 121,                               !- Name
  {6a6521cb-4252-41c4-b7e1-ef150ec1e860}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a6521cb-4252-41c4-b7e1-ef150ec1e860}, !- Handle
  {c7691c05-87de-4b0c-8875-934f563596ac}, !- Name
  {45f46371-adf7-44fb-b3af-e3ea966cdd37}, !- Source Object
  11,                                     !- Outlet Port
  {0f5ee3c4-e2ef-4b7b-8b43-3067db013386}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ff2aa94-c6b4-43e8-9262-a4322fcf4eb0}, !- Handle
  Port List 223,                          !- Name
  {45f46371-adf7-44fb-b3af-e3ea966cdd37}, !- HVAC Component
  {bf024930-6803-4773-a0d8-d2a74e38a382}; !- Port 1

OS:PortList,
  {8ea16eba-9c72-4db7-bc22-841eaef234e0}, !- Handle
  Port List 224,                          !- Name
  {45f46371-adf7-44fb-b3af-e3ea966cdd37}, !- HVAC Component
  {77ff0b4d-34e1-476b-a4e5-e5bce40d1afa}; !- Port 1

OS:Sizing:Zone,
  {d26f8ef2-7705-4690-bbf8-ba07a77e1dcb}, !- Handle
  {45f46371-adf7-44fb-b3af-e3ea966cdd37}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {359fbb7b-fea8-4b06-8c57-6f687722afe9}, !- Handle
  Zone HVAC Equipment List 112,           !- Name
  {45f46371-adf7-44fb-b3af-e3ea966cdd37}, !- Thermal Zone
  {ab7ff4b6-025a-4820-9118-4ff98066fb2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d40d676b-1dba-4031-8fa8-66023f4d84ba}, !- Handle
  7.Stairs Zone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d550b0a-d8ce-47f7-8967-5c3636a3cf37}, !- Zone Air Inlet Port List
  {66201085-5223-48d7-bc07-ab91dd793e9c}, !- Zone Air Exhaust Port List
  {8739e0d0-c135-4407-9014-dac0348c01d1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a46c400-aeb7-42ac-9bd1-e1d0a92d857c}, !- Group Rendering Name
  {96fb32ca-3f5b-4087-8c8e-763d7adfebbb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {073f6137-e700-4c94-b516-26b37bec8249}, !- Handle
  Node 122,                               !- Name
  {8739e0d0-c135-4407-9014-dac0348c01d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8739e0d0-c135-4407-9014-dac0348c01d1}, !- Handle
  {6068796f-7ba6-43a9-8260-0a810797b242}, !- Name
  {d40d676b-1dba-4031-8fa8-66023f4d84ba}, !- Source Object
  11,                                     !- Outlet Port
  {073f6137-e700-4c94-b516-26b37bec8249}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d550b0a-d8ce-47f7-8967-5c3636a3cf37}, !- Handle
  Port List 225,                          !- Name
  {d40d676b-1dba-4031-8fa8-66023f4d84ba}, !- HVAC Component
  {e06daedf-1d6a-4a69-9eea-dfad7844c43a}; !- Port 1

OS:PortList,
  {66201085-5223-48d7-bc07-ab91dd793e9c}, !- Handle
  Port List 226,                          !- Name
  {d40d676b-1dba-4031-8fa8-66023f4d84ba}, !- HVAC Component
  {a6d47a08-2db4-495d-a5fb-8c3a88eba8c3}; !- Port 1

OS:Sizing:Zone,
  {8c1f489d-f50f-498d-8dcd-1b7744979814}, !- Handle
  {d40d676b-1dba-4031-8fa8-66023f4d84ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b39ad3b8-e26f-4cd9-a455-dac61fe9f044}, !- Handle
  Zone HVAC Equipment List 113,           !- Name
  {d40d676b-1dba-4031-8fa8-66023f4d84ba}, !- Thermal Zone
  {c2f66f45-7e9f-4dcf-99c7-c2a32a48597c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6a2e37d2-5346-42cf-96e0-60738fee6898}, !- Handle
  7.Corridor 2 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93fc57fd-b700-44e4-b1ac-599db00f94cc}, !- Zone Air Inlet Port List
  {e13fdfa6-8c1f-4666-9a19-d2059823a11f}, !- Zone Air Exhaust Port List
  {d8e7c7c0-8e23-4138-8480-f3ec0fb05c3d}, !- Zone Air Node Name
  {5d319df2-0a2c-4d67-a320-1e963de8098c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2449e0d5-e622-439f-959e-2c9217336c68}, !- Group Rendering Name
  {da71f411-8c1f-466e-8d40-617ad7dc3dcc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4569b46-c907-4ff1-ad68-064e86bd3788}, !- Handle
  Node 123,                               !- Name
  {d8e7c7c0-8e23-4138-8480-f3ec0fb05c3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8e7c7c0-8e23-4138-8480-f3ec0fb05c3d}, !- Handle
  {4f2b060a-f41a-4ba1-b445-877b8a396fdc}, !- Name
  {6a2e37d2-5346-42cf-96e0-60738fee6898}, !- Source Object
  11,                                     !- Outlet Port
  {f4569b46-c907-4ff1-ad68-064e86bd3788}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93fc57fd-b700-44e4-b1ac-599db00f94cc}, !- Handle
  Port List 227,                          !- Name
  {6a2e37d2-5346-42cf-96e0-60738fee6898}, !- HVAC Component
  {c230c84f-27fc-4c51-9855-7e8bbcad77f4}; !- Port 1

OS:PortList,
  {e13fdfa6-8c1f-4666-9a19-d2059823a11f}, !- Handle
  Port List 228,                          !- Name
  {6a2e37d2-5346-42cf-96e0-60738fee6898}, !- HVAC Component
  {26c1988f-93b2-460d-9d55-e9f7c840eb4a}; !- Port 1

OS:Sizing:Zone,
  {7eba74f6-73e0-46bb-838d-a9f780da469f}, !- Handle
  {6a2e37d2-5346-42cf-96e0-60738fee6898}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4d662239-c697-4139-9790-53cbe7230658}, !- Handle
  Zone HVAC Equipment List 114,           !- Name
  {6a2e37d2-5346-42cf-96e0-60738fee6898}, !- Thermal Zone
  {6cf74786-0816-4ee2-9465-6eff9f88252f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d453789a-1b0d-4803-b32b-018e3e888b5e}, !- Handle
  4.Corridor 3 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e418f41-e043-44ea-bdd3-82856b12fe57}, !- Zone Air Inlet Port List
  {df3b3a44-efdc-46dc-a25a-03f393942e2d}, !- Zone Air Exhaust Port List
  {e4f807d7-cccd-48b0-aac9-83575f30c427}, !- Zone Air Node Name
  {4a0fb79b-7912-44d6-97cc-979548533f83}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {145fcfce-273b-4213-b942-5d0c2a1bd3aa}, !- Group Rendering Name
  {e539f058-b601-4583-a206-06bab3599ded}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1cfa58f-9a77-462c-99ab-d87b0e0cc489}, !- Handle
  Node 124,                               !- Name
  {e4f807d7-cccd-48b0-aac9-83575f30c427}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4f807d7-cccd-48b0-aac9-83575f30c427}, !- Handle
  {7963c00e-5f78-438b-8765-23f57e04c492}, !- Name
  {d453789a-1b0d-4803-b32b-018e3e888b5e}, !- Source Object
  11,                                     !- Outlet Port
  {e1cfa58f-9a77-462c-99ab-d87b0e0cc489}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e418f41-e043-44ea-bdd3-82856b12fe57}, !- Handle
  Port List 229,                          !- Name
  {d453789a-1b0d-4803-b32b-018e3e888b5e}, !- HVAC Component
  {b7b0f40c-d7e7-41e5-b3f6-9076c1b535aa}; !- Port 1

OS:PortList,
  {df3b3a44-efdc-46dc-a25a-03f393942e2d}, !- Handle
  Port List 230,                          !- Name
  {d453789a-1b0d-4803-b32b-018e3e888b5e}, !- HVAC Component
  {19496d21-e159-4568-971f-e8d849228b20}; !- Port 1

OS:Sizing:Zone,
  {10af1311-f7ad-4765-9bcd-b5a797eb9ef4}, !- Handle
  {d453789a-1b0d-4803-b32b-018e3e888b5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b2a1885e-1673-4c3c-a676-9fdf1b223100}, !- Handle
  Zone HVAC Equipment List 115,           !- Name
  {d453789a-1b0d-4803-b32b-018e3e888b5e}, !- Thermal Zone
  {2f921851-f15f-42d2-8243-6ce548810197}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7da5374f-fb76-4c23-89c9-533c90966372}, !- Handle
  5.Conference 4 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf4d314d-c958-4887-b052-522c6f454cd1}, !- Zone Air Inlet Port List
  {3e7032dc-7224-4105-9e44-c9dce2636304}, !- Zone Air Exhaust Port List
  {7c8905ab-33f1-4f2e-a0fd-b692f5ab629e}, !- Zone Air Node Name
  {3a6637d6-f195-4caa-9dc3-7dc13ae73570}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc95d892-d10e-4123-88cf-9aabe338e6f3}, !- Group Rendering Name
  {c301b954-2f8b-47e8-986a-b76a0e87dd12}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1d01d34-f9a9-422d-b72c-c00c281219b8}, !- Handle
  Node 125,                               !- Name
  {7c8905ab-33f1-4f2e-a0fd-b692f5ab629e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c8905ab-33f1-4f2e-a0fd-b692f5ab629e}, !- Handle
  {75c35c47-d041-4e26-98ec-82dcba47c527}, !- Name
  {7da5374f-fb76-4c23-89c9-533c90966372}, !- Source Object
  11,                                     !- Outlet Port
  {b1d01d34-f9a9-422d-b72c-c00c281219b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf4d314d-c958-4887-b052-522c6f454cd1}, !- Handle
  Port List 231,                          !- Name
  {7da5374f-fb76-4c23-89c9-533c90966372}, !- HVAC Component
  {790a8a95-168f-4217-91cb-e23d2dbd305d}; !- Port 1

OS:PortList,
  {3e7032dc-7224-4105-9e44-c9dce2636304}, !- Handle
  Port List 232,                          !- Name
  {7da5374f-fb76-4c23-89c9-533c90966372}, !- HVAC Component
  {8a21cdf7-73d8-4e13-b12b-35b210aea586}; !- Port 1

OS:Sizing:Zone,
  {4c803a56-756b-4a96-abfc-a3dcd2b31061}, !- Handle
  {7da5374f-fb76-4c23-89c9-533c90966372}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e92ab96-8bfb-47c7-be2b-60e709c8f2d0}, !- Handle
  Zone HVAC Equipment List 116,           !- Name
  {7da5374f-fb76-4c23-89c9-533c90966372}, !- Thermal Zone
  {7d8a3f07-f4ad-40e4-9bc2-ace2093ba629}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {60ab3303-7bd9-4151-a311-d7717f563dcc}, !- Handle
  P2 1.Stairs Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f9fff75-d10d-402c-b205-2c56fdefc336}, !- Zone Air Inlet Port List
  {5ede3f87-d513-4766-aae1-22089ebd9348}, !- Zone Air Exhaust Port List
  {94ee633c-198f-4ed2-9d75-a554f50e0fd4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a848d2af-90c9-461f-925f-7d6f612a6013}, !- Group Rendering Name
  {0d8ee3a8-d9d5-452c-850d-a9cea408d592}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c48d10e7-c087-4d6d-9255-745cc71a9214}, !- Handle
  Node 126,                               !- Name
  {94ee633c-198f-4ed2-9d75-a554f50e0fd4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94ee633c-198f-4ed2-9d75-a554f50e0fd4}, !- Handle
  {1645f0b7-3f09-4778-b1f0-079b91da8c4f}, !- Name
  {60ab3303-7bd9-4151-a311-d7717f563dcc}, !- Source Object
  11,                                     !- Outlet Port
  {c48d10e7-c087-4d6d-9255-745cc71a9214}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f9fff75-d10d-402c-b205-2c56fdefc336}, !- Handle
  Port List 233,                          !- Name
  {60ab3303-7bd9-4151-a311-d7717f563dcc}, !- HVAC Component
  {dc93c06b-cc9f-440e-9ad6-866bc0c8ab6a}; !- Port 1

OS:PortList,
  {5ede3f87-d513-4766-aae1-22089ebd9348}, !- Handle
  Port List 234,                          !- Name
  {60ab3303-7bd9-4151-a311-d7717f563dcc}, !- HVAC Component
  {303568a9-979d-42b3-9f26-2d50015a6758}; !- Port 1

OS:Sizing:Zone,
  {d2aea3a6-4a33-4b8a-88ab-0d8eed3324b3}, !- Handle
  {60ab3303-7bd9-4151-a311-d7717f563dcc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ad9efb0-4ca8-439c-b730-527b6e8044b2}, !- Handle
  Zone HVAC Equipment List 117,           !- Name
  {60ab3303-7bd9-4151-a311-d7717f563dcc}, !- Thermal Zone
  {5674e176-2263-4790-831b-bebb8d91e24a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {54d9bb68-92f1-409b-ac53-98f19b2f2e3b}, !- Handle
  7.Stairs 1 Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {726bf19d-17db-433c-921a-24ac7f516547}, !- Zone Air Inlet Port List
  {79ec886a-834b-48f8-b5a9-695b8ce2885b}, !- Zone Air Exhaust Port List
  {bbe56bdf-675b-4885-8ffe-4cb1bf687eee}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d8285f2d-4d79-4ade-90e6-b8721dd7a4f5}, !- Group Rendering Name
  {d868bf9c-6999-4859-86f2-b99e8f0dbf6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9829054-e49a-49ec-bc9f-34ae54fb7336}, !- Handle
  Node 127,                               !- Name
  {bbe56bdf-675b-4885-8ffe-4cb1bf687eee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbe56bdf-675b-4885-8ffe-4cb1bf687eee}, !- Handle
  {c6c2f7e5-136f-4aa1-a833-80eacb740a14}, !- Name
  {54d9bb68-92f1-409b-ac53-98f19b2f2e3b}, !- Source Object
  11,                                     !- Outlet Port
  {b9829054-e49a-49ec-bc9f-34ae54fb7336}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {726bf19d-17db-433c-921a-24ac7f516547}, !- Handle
  Port List 235,                          !- Name
  {54d9bb68-92f1-409b-ac53-98f19b2f2e3b}, !- HVAC Component
  {c509d931-c25f-46ed-9816-bb95950ff655}; !- Port 1

OS:PortList,
  {79ec886a-834b-48f8-b5a9-695b8ce2885b}, !- Handle
  Port List 236,                          !- Name
  {54d9bb68-92f1-409b-ac53-98f19b2f2e3b}, !- HVAC Component
  {cb589261-cff7-42d4-b9bd-b2ffc37e32bd}; !- Port 1

OS:Sizing:Zone,
  {1b96a02b-601d-4e88-a3c4-f44c22748b59}, !- Handle
  {54d9bb68-92f1-409b-ac53-98f19b2f2e3b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb92d066-2c36-4c47-8a05-13f07c4bbe75}, !- Handle
  Zone HVAC Equipment List 118,           !- Name
  {54d9bb68-92f1-409b-ac53-98f19b2f2e3b}, !- Thermal Zone
  {87ced780-d7ec-4a17-89b2-2098537ebca8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8ebfaf95-a714-4ca6-96d4-4292a40de95b}, !- Handle
  4.Elevator Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {559503ce-80be-47f8-b2a9-77364ea76450}, !- Zone Air Inlet Port List
  {1650b628-8aba-4f68-881e-0c248ede2e10}, !- Zone Air Exhaust Port List
  {492849e8-f4c8-45e8-98c3-a244cc237a3a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dbf0d9c0-1828-49dc-9a70-a9b8a4abbcdb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4cd8f43-5e20-43d9-8e0f-0996faf57755}, !- Handle
  Node 128,                               !- Name
  {492849e8-f4c8-45e8-98c3-a244cc237a3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {492849e8-f4c8-45e8-98c3-a244cc237a3a}, !- Handle
  {e7c5cf00-b7b3-4814-986b-55efedf799e7}, !- Name
  {8ebfaf95-a714-4ca6-96d4-4292a40de95b}, !- Source Object
  11,                                     !- Outlet Port
  {a4cd8f43-5e20-43d9-8e0f-0996faf57755}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {559503ce-80be-47f8-b2a9-77364ea76450}, !- Handle
  Port List 237,                          !- Name
  {8ebfaf95-a714-4ca6-96d4-4292a40de95b}; !- HVAC Component

OS:PortList,
  {1650b628-8aba-4f68-881e-0c248ede2e10}, !- Handle
  Port List 238,                          !- Name
  {8ebfaf95-a714-4ca6-96d4-4292a40de95b}; !- HVAC Component

OS:Sizing:Zone,
  {f0ce5b04-2e2c-4c6c-9e8c-63749ef6395e}, !- Handle
  {8ebfaf95-a714-4ca6-96d4-4292a40de95b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf3df4ff-5679-4259-a40c-ec91d77d8b90}, !- Handle
  Zone HVAC Equipment List 119,           !- Name
  {8ebfaf95-a714-4ca6-96d4-4292a40de95b}; !- Thermal Zone

OS:ThermalZone,
  {2794d8d6-c25d-4a2f-8ab8-e98df924d4dd}, !- Handle
  9.Conference 4 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24e9f0e7-291c-4718-acb7-63c7bf2d1c88}, !- Zone Air Inlet Port List
  {550eb46d-e151-4f6c-93b0-21639e09a5f4}, !- Zone Air Exhaust Port List
  {bd61ebb1-4ddd-411d-9506-81f772aa811c}, !- Zone Air Node Name
  {a9db31c3-79fe-431b-9eb5-2c58d4c8e1a9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f7863f71-d4f9-421b-9158-48e5117357dd}, !- Group Rendering Name
  {a29d2c10-13ad-4d67-afb9-a5b41a7ebb7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a195fcd4-c09f-416b-ba51-d3a9b3099f8a}, !- Handle
  Node 129,                               !- Name
  {bd61ebb1-4ddd-411d-9506-81f772aa811c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd61ebb1-4ddd-411d-9506-81f772aa811c}, !- Handle
  {36d36f74-d707-41c8-ae32-38fac5de7463}, !- Name
  {2794d8d6-c25d-4a2f-8ab8-e98df924d4dd}, !- Source Object
  11,                                     !- Outlet Port
  {a195fcd4-c09f-416b-ba51-d3a9b3099f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24e9f0e7-291c-4718-acb7-63c7bf2d1c88}, !- Handle
  Port List 239,                          !- Name
  {2794d8d6-c25d-4a2f-8ab8-e98df924d4dd}, !- HVAC Component
  {5a484d3f-22e4-49d5-9229-49f1bbfc0136}; !- Port 1

OS:PortList,
  {550eb46d-e151-4f6c-93b0-21639e09a5f4}, !- Handle
  Port List 240,                          !- Name
  {2794d8d6-c25d-4a2f-8ab8-e98df924d4dd}, !- HVAC Component
  {4b2621a3-0411-4e0a-b23b-57e501dba7f0}; !- Port 1

OS:Sizing:Zone,
  {2442ba8c-ec57-437b-97e5-bf1e8db1537f}, !- Handle
  {2794d8d6-c25d-4a2f-8ab8-e98df924d4dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63ced2cd-f716-466f-9330-04cf4049fcb6}, !- Handle
  Zone HVAC Equipment List 120,           !- Name
  {2794d8d6-c25d-4a2f-8ab8-e98df924d4dd}, !- Thermal Zone
  {a716846c-367c-49c9-83d6-63652522b97c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {037692b7-6b67-46dd-b509-f9184c36aa9f}, !- Handle
  4.Elec/MechRoom Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31fdd244-fee6-4a59-a615-96784f48b9f6}, !- Zone Air Inlet Port List
  {d4f78959-a57f-49ac-8cb8-45c8453a2511}, !- Zone Air Exhaust Port List
  {c76914a6-3912-4fb5-9e81-6c2954d78f84}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7cffc308-a004-4f22-b0c9-36d0b384471b}, !- Group Rendering Name
  {afacc779-25fb-4de4-8c94-edf67b70f2d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4a64365-6ce6-426d-bc66-049843a85b69}, !- Handle
  Node 130,                               !- Name
  {c76914a6-3912-4fb5-9e81-6c2954d78f84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c76914a6-3912-4fb5-9e81-6c2954d78f84}, !- Handle
  {fa72c092-4aeb-404e-8216-0b4e8a1a2c62}, !- Name
  {037692b7-6b67-46dd-b509-f9184c36aa9f}, !- Source Object
  11,                                     !- Outlet Port
  {d4a64365-6ce6-426d-bc66-049843a85b69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31fdd244-fee6-4a59-a615-96784f48b9f6}, !- Handle
  Port List 241,                          !- Name
  {037692b7-6b67-46dd-b509-f9184c36aa9f}, !- HVAC Component
  {83a4daae-26a6-427e-b069-df804275f7c1}; !- Port 1

OS:PortList,
  {d4f78959-a57f-49ac-8cb8-45c8453a2511}, !- Handle
  Port List 242,                          !- Name
  {037692b7-6b67-46dd-b509-f9184c36aa9f}, !- HVAC Component
  {af48aff4-e1a4-4cee-a479-500430f195b9}; !- Port 1

OS:Sizing:Zone,
  {b3fcb937-4376-45dc-9890-5ea73e46ebf8}, !- Handle
  {037692b7-6b67-46dd-b509-f9184c36aa9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f91242c9-f799-4113-bf0e-c7ea30db2d44}, !- Handle
  Zone HVAC Equipment List 121,           !- Name
  {037692b7-6b67-46dd-b509-f9184c36aa9f}, !- Thermal Zone
  {149acc83-6002-46f9-af8a-667827804959}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {96c896e5-b421-4a01-a21d-59c604474bb1}, !- Handle
  7.OpenOffice 9 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4f504ca-abed-4b59-86a3-eb8b7dde9eb1}, !- Zone Air Inlet Port List
  {c0a46bd0-20ce-4758-bdd2-c44aa25406c5}, !- Zone Air Exhaust Port List
  {22b79a45-aa66-4ec6-aa36-77fc65fcd69d}, !- Zone Air Node Name
  {714cf7a2-9b8f-4e2d-bf72-5868f54d5e83}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {22839c71-9911-4ec6-ac76-79ac6342a27f}, !- Group Rendering Name
  {b111744c-082b-4a46-b510-eab025867f54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9710dc70-d5a0-468b-ba78-2340e7babd6a}, !- Handle
  Node 131,                               !- Name
  {22b79a45-aa66-4ec6-aa36-77fc65fcd69d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22b79a45-aa66-4ec6-aa36-77fc65fcd69d}, !- Handle
  {1e706379-0c3f-45bd-8358-157fac4b0542}, !- Name
  {96c896e5-b421-4a01-a21d-59c604474bb1}, !- Source Object
  11,                                     !- Outlet Port
  {9710dc70-d5a0-468b-ba78-2340e7babd6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4f504ca-abed-4b59-86a3-eb8b7dde9eb1}, !- Handle
  Port List 243,                          !- Name
  {96c896e5-b421-4a01-a21d-59c604474bb1}, !- HVAC Component
  {64634c3a-4ef6-459f-ad23-14ec4e092940}; !- Port 1

OS:PortList,
  {c0a46bd0-20ce-4758-bdd2-c44aa25406c5}, !- Handle
  Port List 244,                          !- Name
  {96c896e5-b421-4a01-a21d-59c604474bb1}, !- HVAC Component
  {8424cd9b-7076-40c6-ab4e-96cf35eb37c8}; !- Port 1

OS:Sizing:Zone,
  {0521021a-1ea1-4359-bcdb-de5af228dfda}, !- Handle
  {96c896e5-b421-4a01-a21d-59c604474bb1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac62da54-0088-4c64-8f98-332bf447ccd9}, !- Handle
  Zone HVAC Equipment List 122,           !- Name
  {96c896e5-b421-4a01-a21d-59c604474bb1}, !- Thermal Zone
  {7837ddac-d0ca-4542-884e-beb3c6528936}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ab96ac35-be4f-408d-b7b0-256a94a575d9}, !- Handle
  8.Conference 3 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12cc2fde-04e6-4f10-83be-3e13d747361c}, !- Zone Air Inlet Port List
  {6a1f7374-7e6c-490a-9fd4-8a834a1ddff5}, !- Zone Air Exhaust Port List
  {65cbd063-85c0-4961-883c-33c90a06547c}, !- Zone Air Node Name
  {15e894a3-2032-4206-9de2-b53cc748023d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c86c4a01-d64b-439e-a2c4-bfafbb2b7fbe}, !- Group Rendering Name
  {e2e167aa-cb98-4ac8-aea6-4e4ab404ffe5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {811e0b3e-a3a6-4d38-98c4-08a0bafc2537}, !- Handle
  Node 132,                               !- Name
  {65cbd063-85c0-4961-883c-33c90a06547c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65cbd063-85c0-4961-883c-33c90a06547c}, !- Handle
  {9e980d2e-50e0-454f-981b-2f02bbcaf19a}, !- Name
  {ab96ac35-be4f-408d-b7b0-256a94a575d9}, !- Source Object
  11,                                     !- Outlet Port
  {811e0b3e-a3a6-4d38-98c4-08a0bafc2537}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12cc2fde-04e6-4f10-83be-3e13d747361c}, !- Handle
  Port List 245,                          !- Name
  {ab96ac35-be4f-408d-b7b0-256a94a575d9}, !- HVAC Component
  {9301b230-e00d-4cbc-86ad-99adf097d71b}; !- Port 1

OS:PortList,
  {6a1f7374-7e6c-490a-9fd4-8a834a1ddff5}, !- Handle
  Port List 246,                          !- Name
  {ab96ac35-be4f-408d-b7b0-256a94a575d9}, !- HVAC Component
  {9980c33f-c311-4439-9ff0-49be9601f4e2}; !- Port 1

OS:Sizing:Zone,
  {9b74f83d-ad60-451a-9cf6-971d9d063871}, !- Handle
  {ab96ac35-be4f-408d-b7b0-256a94a575d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9afe9dd4-a3e8-4f6b-abed-e780fd4238e9}, !- Handle
  Zone HVAC Equipment List 123,           !- Name
  {ab96ac35-be4f-408d-b7b0-256a94a575d9}, !- Thermal Zone
  {c61ee716-a60b-4528-bce0-1196b0063414}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6776f97b-a2dc-442b-8adb-b6920a18717f}, !- Handle
  6.OpenOffice 6 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58ae04bb-332b-4e7a-a4c1-3454e73ce2e4}, !- Zone Air Inlet Port List
  {de767adc-e998-490a-99fb-f2cc1583599b}, !- Zone Air Exhaust Port List
  {975e22d1-3713-4475-bc29-d4f859df9bfb}, !- Zone Air Node Name
  {b54e9f66-8bcb-4e43-9c3e-c1c2d4ca5b14}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {299f67c3-536b-4b48-a65f-ea66a1f3df7b}, !- Group Rendering Name
  {c4315d6e-0bc7-48cb-abc0-7d48ce4096df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a64808a-c7b8-4f99-8b39-5623032fdbda}, !- Handle
  Node 133,                               !- Name
  {975e22d1-3713-4475-bc29-d4f859df9bfb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {975e22d1-3713-4475-bc29-d4f859df9bfb}, !- Handle
  {825d046a-0484-4156-b770-d84af8866a68}, !- Name
  {6776f97b-a2dc-442b-8adb-b6920a18717f}, !- Source Object
  11,                                     !- Outlet Port
  {4a64808a-c7b8-4f99-8b39-5623032fdbda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58ae04bb-332b-4e7a-a4c1-3454e73ce2e4}, !- Handle
  Port List 247,                          !- Name
  {6776f97b-a2dc-442b-8adb-b6920a18717f}, !- HVAC Component
  {58b6c844-4983-4434-973b-877ddc8c8cca}; !- Port 1

OS:PortList,
  {de767adc-e998-490a-99fb-f2cc1583599b}, !- Handle
  Port List 248,                          !- Name
  {6776f97b-a2dc-442b-8adb-b6920a18717f}, !- HVAC Component
  {434f95aa-b5f0-4e42-8f17-7d600414b624}; !- Port 1

OS:Sizing:Zone,
  {598a875a-11d8-4cad-b683-6e0be1f33f2d}, !- Handle
  {6776f97b-a2dc-442b-8adb-b6920a18717f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b14b875d-c14d-4689-8871-d61cde40e932}, !- Handle
  Zone HVAC Equipment List 124,           !- Name
  {6776f97b-a2dc-442b-8adb-b6920a18717f}, !- Thermal Zone
  {3e79bfd0-b5c6-4adb-92e3-282df70d8a18}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e18f3219-26cf-404a-9004-7c47d738ed85}, !- Handle
  9.Corridor 1 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {875423f8-21f3-43f7-bd19-747f4561118b}, !- Zone Air Inlet Port List
  {0c62267d-574f-4ba7-b578-27e2b62546a8}, !- Zone Air Exhaust Port List
  {af6ab4e2-8b42-4355-8fbb-d75c2df90400}, !- Zone Air Node Name
  {acbf6654-2034-42a0-a238-be3509167cd5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2115049b-ac56-4506-a671-97cbcde79027}, !- Group Rendering Name
  {b837e687-8d9d-4f4e-ba92-1e06ca9ffd15}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98147819-24f6-4d6b-bc44-d6df520e29cf}, !- Handle
  Node 134,                               !- Name
  {af6ab4e2-8b42-4355-8fbb-d75c2df90400}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af6ab4e2-8b42-4355-8fbb-d75c2df90400}, !- Handle
  {383cab15-046a-44fd-b88c-ce97f8c6f6fe}, !- Name
  {e18f3219-26cf-404a-9004-7c47d738ed85}, !- Source Object
  11,                                     !- Outlet Port
  {98147819-24f6-4d6b-bc44-d6df520e29cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {875423f8-21f3-43f7-bd19-747f4561118b}, !- Handle
  Port List 249,                          !- Name
  {e18f3219-26cf-404a-9004-7c47d738ed85}, !- HVAC Component
  {f27eca56-952f-4d2f-820a-589a718f9086}; !- Port 1

OS:PortList,
  {0c62267d-574f-4ba7-b578-27e2b62546a8}, !- Handle
  Port List 250,                          !- Name
  {e18f3219-26cf-404a-9004-7c47d738ed85}, !- HVAC Component
  {7051a004-5e95-4d0a-b27a-25a245797cf7}; !- Port 1

OS:Sizing:Zone,
  {fd2f73c6-79e3-41b8-ab39-e437883206f5}, !- Handle
  {e18f3219-26cf-404a-9004-7c47d738ed85}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a74ca98-da58-4bad-82fc-07343998430a}, !- Handle
  Zone HVAC Equipment List 125,           !- Name
  {e18f3219-26cf-404a-9004-7c47d738ed85}, !- Thermal Zone
  {d631dec3-dd5b-4191-bcb3-6b51273fbf76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {84fee6d6-d6b9-4653-aacd-1e238b689887}, !- Handle
  4.Conference 1 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd5c105c-15e1-47a6-b9c2-c90e56131fd9}, !- Zone Air Inlet Port List
  {6205af9a-deaf-45c7-808b-adf386356dd3}, !- Zone Air Exhaust Port List
  {6e452493-8689-4a95-95dd-f9045f145a23}, !- Zone Air Node Name
  {1481f3e6-1175-4911-a53c-604946695e54}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e9e507e-789c-455d-b2c0-8cae8a58a76c}, !- Group Rendering Name
  {4b950dec-389d-4241-b9be-6d620e570b1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a285f63-d191-4def-9fe3-32ebfba5fb66}, !- Handle
  Node 135,                               !- Name
  {6e452493-8689-4a95-95dd-f9045f145a23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e452493-8689-4a95-95dd-f9045f145a23}, !- Handle
  {6554cb2c-d266-4a21-b487-0c6cb6e62581}, !- Name
  {84fee6d6-d6b9-4653-aacd-1e238b689887}, !- Source Object
  11,                                     !- Outlet Port
  {5a285f63-d191-4def-9fe3-32ebfba5fb66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd5c105c-15e1-47a6-b9c2-c90e56131fd9}, !- Handle
  Port List 251,                          !- Name
  {84fee6d6-d6b9-4653-aacd-1e238b689887}, !- HVAC Component
  {2bf606d7-b368-4479-9e32-c4395a5aa174}; !- Port 1

OS:PortList,
  {6205af9a-deaf-45c7-808b-adf386356dd3}, !- Handle
  Port List 252,                          !- Name
  {84fee6d6-d6b9-4653-aacd-1e238b689887}, !- HVAC Component
  {17aad028-ac9b-4ae6-94b1-27d4fefd8739}; !- Port 1

OS:Sizing:Zone,
  {168f66fe-09bc-4f75-9fc9-c9630efce42e}, !- Handle
  {84fee6d6-d6b9-4653-aacd-1e238b689887}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {134d0a66-190c-48c3-8843-09932ae5cc22}, !- Handle
  Zone HVAC Equipment List 126,           !- Name
  {84fee6d6-d6b9-4653-aacd-1e238b689887}, !- Thermal Zone
  {2dea3656-b065-4c34-bd0f-897825f5c547}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2bae02c1-06a6-4ebe-b1ed-686022d6927d}, !- Handle
  4.OpenOffice 2 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2054b096-b255-4099-88b8-d2e1fd86b749}, !- Zone Air Inlet Port List
  {b1a3bc5c-0ada-46cf-882d-2df7dcf3f4e6}, !- Zone Air Exhaust Port List
  {90cc6025-fe6f-4529-83c5-9d418daf4ccc}, !- Zone Air Node Name
  {f5a54f3e-1720-45b0-bd3c-cdb59f2db295}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {68846862-ecf6-463e-8ab6-f08e41bb2923}, !- Group Rendering Name
  {90d0bfdc-6eab-4bc6-8329-15e81d951928}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {659f055d-3145-41af-a2b7-275b30aa7a31}, !- Handle
  Node 136,                               !- Name
  {90cc6025-fe6f-4529-83c5-9d418daf4ccc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90cc6025-fe6f-4529-83c5-9d418daf4ccc}, !- Handle
  {2aafa150-6ce4-423f-af3e-4eea1aa5715d}, !- Name
  {2bae02c1-06a6-4ebe-b1ed-686022d6927d}, !- Source Object
  11,                                     !- Outlet Port
  {659f055d-3145-41af-a2b7-275b30aa7a31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2054b096-b255-4099-88b8-d2e1fd86b749}, !- Handle
  Port List 253,                          !- Name
  {2bae02c1-06a6-4ebe-b1ed-686022d6927d}, !- HVAC Component
  {4b511ed0-65cb-417c-937e-b81f1b6246fb}; !- Port 1

OS:PortList,
  {b1a3bc5c-0ada-46cf-882d-2df7dcf3f4e6}, !- Handle
  Port List 254,                          !- Name
  {2bae02c1-06a6-4ebe-b1ed-686022d6927d}, !- HVAC Component
  {4603902a-82a3-4e8a-9f71-f63912adc5ec}; !- Port 1

OS:Sizing:Zone,
  {aacbebaa-5d2e-4782-abf2-f651412c02c5}, !- Handle
  {2bae02c1-06a6-4ebe-b1ed-686022d6927d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d7c76ad-4b82-4303-8417-5d5ead21b0fa}, !- Handle
  Zone HVAC Equipment List 127,           !- Name
  {2bae02c1-06a6-4ebe-b1ed-686022d6927d}, !- Thermal Zone
  {9455a07c-4524-421b-a6e6-dade8fddd84d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0a5241b3-6aed-4263-b1b7-ee31bff2258d}, !- Handle
  P3.Parking Garage Zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80c2b56d-ed4a-4d4c-8ed3-10868f0c8607}, !- Zone Air Inlet Port List
  {4d83cbb0-e8d6-4de0-9e8b-2e01f3d24f51}, !- Zone Air Exhaust Port List
  {199ec49a-fa43-4d1a-bd2e-ec7da85c7b9d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a4946e88-80b3-4810-b020-241c54e92506}, !- Group Rendering Name
  {58bcb6e4-e094-4b0f-b272-399543845936}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {4ee438e9-c001-4c67-89f4-492b88434e51}, !- Handle
  Node 137,                               !- Name
  {199ec49a-fa43-4d1a-bd2e-ec7da85c7b9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {199ec49a-fa43-4d1a-bd2e-ec7da85c7b9d}, !- Handle
  {e7c21f5b-59ad-4959-b341-da7319ce02f5}, !- Name
  {0a5241b3-6aed-4263-b1b7-ee31bff2258d}, !- Source Object
  11,                                     !- Outlet Port
  {4ee438e9-c001-4c67-89f4-492b88434e51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80c2b56d-ed4a-4d4c-8ed3-10868f0c8607}, !- Handle
  Port List 255,                          !- Name
  {0a5241b3-6aed-4263-b1b7-ee31bff2258d}, !- HVAC Component
  {6a21e3ff-eb14-42bf-9933-bc91de3143bd}; !- Port 1

OS:PortList,
  {4d83cbb0-e8d6-4de0-9e8b-2e01f3d24f51}, !- Handle
  Port List 256,                          !- Name
  {0a5241b3-6aed-4263-b1b7-ee31bff2258d}, !- HVAC Component
  {7b8989b4-04e7-4403-93d7-18735af41296}; !- Port 1

OS:Sizing:Zone,
  {e1305ae8-b9ad-4b2e-8768-0605b2e61caf}, !- Handle
  {0a5241b3-6aed-4263-b1b7-ee31bff2258d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {26f8b77b-63be-4848-9741-5e29d29dbb7f}, !- Handle
  Zone HVAC Equipment List 128,           !- Name
  {0a5241b3-6aed-4263-b1b7-ee31bff2258d}, !- Thermal Zone
  {7e0b4532-9bb5-4b92-bac6-34e9c08af31e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f2ad3b39-54e5-4fbc-a695-69737ceda03b}, !- Handle
  6.BreakRoom Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44495200-91c3-4c54-9025-9d094a5fc6c1}, !- Zone Air Inlet Port List
  {0489d7bd-be03-4ad2-ba60-e7baf89d9503}, !- Zone Air Exhaust Port List
  {1b83a915-da09-423e-8ebe-eacee0a7f231}, !- Zone Air Node Name
  {74fc3622-6bfb-4d15-b54e-09f55fb94ab0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e91859b2-d187-439e-becf-a3bce855dd62}, !- Group Rendering Name
  {904ec88d-566c-44e7-9e12-727f3862ee82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71f6bfdd-cd70-432e-bf66-3a39fca0274d}, !- Handle
  Node 138,                               !- Name
  {1b83a915-da09-423e-8ebe-eacee0a7f231}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b83a915-da09-423e-8ebe-eacee0a7f231}, !- Handle
  {2afc430c-d6b8-4a14-ade1-7bd693a1ec02}, !- Name
  {f2ad3b39-54e5-4fbc-a695-69737ceda03b}, !- Source Object
  11,                                     !- Outlet Port
  {71f6bfdd-cd70-432e-bf66-3a39fca0274d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44495200-91c3-4c54-9025-9d094a5fc6c1}, !- Handle
  Port List 257,                          !- Name
  {f2ad3b39-54e5-4fbc-a695-69737ceda03b}, !- HVAC Component
  {07ac86a9-0694-40ed-b93f-a0dd3c20776a}; !- Port 1

OS:PortList,
  {0489d7bd-be03-4ad2-ba60-e7baf89d9503}, !- Handle
  Port List 258,                          !- Name
  {f2ad3b39-54e5-4fbc-a695-69737ceda03b}, !- HVAC Component
  {0e8bc65e-1d25-4161-9f67-7fd63f8a919e}; !- Port 1

OS:Sizing:Zone,
  {d1f092ff-a793-47e8-b224-11cea5fd5ec5}, !- Handle
  {f2ad3b39-54e5-4fbc-a695-69737ceda03b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f975388-9649-4a2b-a06f-1a892760477b}, !- Handle
  Zone HVAC Equipment List 129,           !- Name
  {f2ad3b39-54e5-4fbc-a695-69737ceda03b}, !- Thermal Zone
  {d1ee39e0-e608-409f-a6d8-0c21d7896159}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e9ab8922-49bc-4c0a-984c-664e8d86c38a}, !- Handle
  6.Conference 2 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8947f72f-b19d-405d-9e55-96de90381ccb}, !- Zone Air Inlet Port List
  {fdae7f57-3875-4d4a-99c8-f646cfc9b6ff}, !- Zone Air Exhaust Port List
  {6377af27-92b5-45c8-a5bf-218cc6a50d06}, !- Zone Air Node Name
  {2ea150d2-5729-421b-a0bf-8cc3fdb5ec31}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {306f40fd-bd04-4af5-a35c-e759dd61258b}, !- Group Rendering Name
  {a3c69e1d-dd84-450e-a6f1-155dddcb6564}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6065afb-1f38-49a7-9eec-3306fb55047f}, !- Handle
  Node 139,                               !- Name
  {6377af27-92b5-45c8-a5bf-218cc6a50d06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6377af27-92b5-45c8-a5bf-218cc6a50d06}, !- Handle
  {f19a4dc3-15a9-4792-8e4c-ae9e75f3ac09}, !- Name
  {e9ab8922-49bc-4c0a-984c-664e8d86c38a}, !- Source Object
  11,                                     !- Outlet Port
  {f6065afb-1f38-49a7-9eec-3306fb55047f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8947f72f-b19d-405d-9e55-96de90381ccb}, !- Handle
  Port List 259,                          !- Name
  {e9ab8922-49bc-4c0a-984c-664e8d86c38a}, !- HVAC Component
  {2b24e4de-603e-4a1c-a43b-45b2ca03f2f7}; !- Port 1

OS:PortList,
  {fdae7f57-3875-4d4a-99c8-f646cfc9b6ff}, !- Handle
  Port List 260,                          !- Name
  {e9ab8922-49bc-4c0a-984c-664e8d86c38a}, !- HVAC Component
  {e22c3d7f-fdaf-482c-b8d9-b0c465718b99}; !- Port 1

OS:Sizing:Zone,
  {6e6bfc98-bbfd-49c0-bd9f-238c6d9318ab}, !- Handle
  {e9ab8922-49bc-4c0a-984c-664e8d86c38a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e1b050e-7c4a-443a-ad6e-0f3af9682ef7}, !- Handle
  Zone HVAC Equipment List 130,           !- Name
  {e9ab8922-49bc-4c0a-984c-664e8d86c38a}, !- Thermal Zone
  {4c61fe30-e521-43e8-8953-a1730c38d729}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d861464c-f1de-4a05-b152-1293ef244961}, !- Handle
  6.Elec/MechRoom Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a598e7f-0978-4ade-9a62-ce06f80b77ff}, !- Zone Air Inlet Port List
  {ce36eb27-1846-4072-b5bd-7f5945357f34}, !- Zone Air Exhaust Port List
  {98a26b3e-b0dc-48a4-94a7-fbdd86ea6176}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1207407d-787e-44b1-b0cb-c3ec1413aa0b}, !- Group Rendering Name
  {98adcad0-f65b-4766-b3af-0f3ce3a32415}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c2ad5b8-ddd5-4ffd-8800-d907a1bf5999}, !- Handle
  Node 140,                               !- Name
  {98a26b3e-b0dc-48a4-94a7-fbdd86ea6176}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98a26b3e-b0dc-48a4-94a7-fbdd86ea6176}, !- Handle
  {7af16cfa-4242-4abe-bbcb-cab6c0cabbbb}, !- Name
  {d861464c-f1de-4a05-b152-1293ef244961}, !- Source Object
  11,                                     !- Outlet Port
  {4c2ad5b8-ddd5-4ffd-8800-d907a1bf5999}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a598e7f-0978-4ade-9a62-ce06f80b77ff}, !- Handle
  Port List 261,                          !- Name
  {d861464c-f1de-4a05-b152-1293ef244961}, !- HVAC Component
  {dd6f6e91-1d63-402b-ad88-665903431e05}; !- Port 1

OS:PortList,
  {ce36eb27-1846-4072-b5bd-7f5945357f34}, !- Handle
  Port List 262,                          !- Name
  {d861464c-f1de-4a05-b152-1293ef244961}, !- HVAC Component
  {5b77090d-6a2e-4740-a218-0c61f3766275}; !- Port 1

OS:Sizing:Zone,
  {93655d4a-7057-4dbc-a7d6-1611e7d09a01}, !- Handle
  {d861464c-f1de-4a05-b152-1293ef244961}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {88d8581a-fc05-4cda-b778-6a1a08d117f9}, !- Handle
  Zone HVAC Equipment List 131,           !- Name
  {d861464c-f1de-4a05-b152-1293ef244961}, !- Thermal Zone
  {8c44248a-feda-43a3-afa4-5bae0774f8c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {57274731-ec35-439d-ab18-6b1eb7fe2678}, !- Handle
  9.PrintRoom Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca2bd0af-c6d4-408c-9507-c1fd4794c0cc}, !- Zone Air Inlet Port List
  {b5496ee9-57a7-415b-9ad0-f7e2641b0e1d}, !- Zone Air Exhaust Port List
  {eba70420-1df1-4c31-a185-e3a8df844150}, !- Zone Air Node Name
  {83878559-d05d-4ced-ba8f-9bf1d142db39}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d74c0dc9-467c-4157-9016-bb941fe1092e}, !- Group Rendering Name
  {b3c72f72-d2de-400e-b465-a2ca0d8ea51a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df90eca2-1504-4ad1-a127-c552f2771462}, !- Handle
  Node 141,                               !- Name
  {eba70420-1df1-4c31-a185-e3a8df844150}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eba70420-1df1-4c31-a185-e3a8df844150}, !- Handle
  {faed61ad-8800-43cc-b95e-09339bf3d35a}, !- Name
  {57274731-ec35-439d-ab18-6b1eb7fe2678}, !- Source Object
  11,                                     !- Outlet Port
  {df90eca2-1504-4ad1-a127-c552f2771462}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca2bd0af-c6d4-408c-9507-c1fd4794c0cc}, !- Handle
  Port List 263,                          !- Name
  {57274731-ec35-439d-ab18-6b1eb7fe2678}, !- HVAC Component
  {4a758c03-124f-4f3c-ba8b-0c4426d063de}; !- Port 1

OS:PortList,
  {b5496ee9-57a7-415b-9ad0-f7e2641b0e1d}, !- Handle
  Port List 264,                          !- Name
  {57274731-ec35-439d-ab18-6b1eb7fe2678}, !- HVAC Component
  {49658b4f-2f7d-4cf2-a30b-d4d0f1fc0aeb}; !- Port 1

OS:Sizing:Zone,
  {cd305071-c5c5-45e4-a3d2-758fe5f2d064}, !- Handle
  {57274731-ec35-439d-ab18-6b1eb7fe2678}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf952b5b-dcca-4deb-8ce9-522a9a286712}, !- Handle
  Zone HVAC Equipment List 132,           !- Name
  {57274731-ec35-439d-ab18-6b1eb7fe2678}, !- Thermal Zone
  {76f8ddf4-ad83-4105-a236-6c537e8a3f9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7a20571e-b8fc-4e6b-8457-2738de873041}, !- Handle
  5.OpenOffice 6 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb1de2c0-32e9-4efb-8075-8dec1b9fddba}, !- Zone Air Inlet Port List
  {5da7ea66-f518-4776-8359-f8451492dc10}, !- Zone Air Exhaust Port List
  {e2eae7bc-35f9-4b85-9a81-bc511ae1c012}, !- Zone Air Node Name
  {71440dee-d71d-4de3-9201-c92e39aae885}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {095aaee3-99a4-4050-b5bd-9aed22b3691e}, !- Group Rendering Name
  {bcf574fc-931a-4d3b-af49-f59d521958ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7cde72bd-1781-4254-ac7f-24be4eef4117}, !- Handle
  Node 142,                               !- Name
  {e2eae7bc-35f9-4b85-9a81-bc511ae1c012}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2eae7bc-35f9-4b85-9a81-bc511ae1c012}, !- Handle
  {3e77cf84-ccb1-4007-a38b-83de6c8e956e}, !- Name
  {7a20571e-b8fc-4e6b-8457-2738de873041}, !- Source Object
  11,                                     !- Outlet Port
  {7cde72bd-1781-4254-ac7f-24be4eef4117}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb1de2c0-32e9-4efb-8075-8dec1b9fddba}, !- Handle
  Port List 265,                          !- Name
  {7a20571e-b8fc-4e6b-8457-2738de873041}, !- HVAC Component
  {1d000659-2165-4fda-bef2-4ea9c8fbeb87}; !- Port 1

OS:PortList,
  {5da7ea66-f518-4776-8359-f8451492dc10}, !- Handle
  Port List 266,                          !- Name
  {7a20571e-b8fc-4e6b-8457-2738de873041}, !- HVAC Component
  {20652428-d98d-4860-925b-b7f8f509cc7e}; !- Port 1

OS:Sizing:Zone,
  {f2b09445-2b78-4f37-93e2-da3db52e4efa}, !- Handle
  {7a20571e-b8fc-4e6b-8457-2738de873041}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86d7a9c0-b7ce-4239-8e3b-095e3a7bbbb7}, !- Handle
  Zone HVAC Equipment List 133,           !- Name
  {7a20571e-b8fc-4e6b-8457-2738de873041}, !- Thermal Zone
  {fe360a94-1a50-4b32-9686-c9b5f9ea21b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8114f011-b64e-4472-b221-e4b3a201c8c9}, !- Handle
  8.BreakRoom 1 Zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aac21c7c-3c2b-4452-a1f4-b1a6c9f9e878}, !- Zone Air Inlet Port List
  {1eb09935-f2e0-4999-a11a-d052dff149a4}, !- Zone Air Exhaust Port List
  {66cf69ea-f379-4067-87f9-d44e86c1fc66}, !- Zone Air Node Name
  {5e5beef3-757d-4a85-b3d0-aea4feea3f8f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {42f6725f-8127-42a2-a034-190430e0199b}, !- Group Rendering Name
  {99422a58-1d43-4427-b677-a3d4276c8688}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9921a91-909e-497a-a994-01d798c83046}, !- Handle
  Node 143,                               !- Name
  {66cf69ea-f379-4067-87f9-d44e86c1fc66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66cf69ea-f379-4067-87f9-d44e86c1fc66}, !- Handle
  {51cad20d-c71b-4b8b-a3dc-acb169813e8f}, !- Name
  {8114f011-b64e-4472-b221-e4b3a201c8c9}, !- Source Object
  11,                                     !- Outlet Port
  {c9921a91-909e-497a-a994-01d798c83046}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aac21c7c-3c2b-4452-a1f4-b1a6c9f9e878}, !- Handle
  Port List 267,                          !- Name
  {8114f011-b64e-4472-b221-e4b3a201c8c9}, !- HVAC Component
  {8d30ca13-31fd-4e9e-9ec0-d24cf8338241}; !- Port 1

OS:PortList,
  {1eb09935-f2e0-4999-a11a-d052dff149a4}, !- Handle
  Port List 268,                          !- Name
  {8114f011-b64e-4472-b221-e4b3a201c8c9}, !- HVAC Component
  {86ce5c02-448b-42e5-b7b1-52c3c460bb52}; !- Port 1

OS:Sizing:Zone,
  {733e12f5-6067-4ff6-a0a5-2b5502c3c5e8}, !- Handle
  {8114f011-b64e-4472-b221-e4b3a201c8c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a4d7da26-13bd-4dff-a1fc-f633dc250a9e}, !- Handle
  Zone HVAC Equipment List 134,           !- Name
  {8114f011-b64e-4472-b221-e4b3a201c8c9}, !- Thermal Zone
  {5fe0e844-5b25-424b-9422-bcdd5ebfa399}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ddfca44e-1f17-4170-befd-70fe9bbc4eeb}, !- Handle
  4.BreakRoom Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e21a3c41-a6ee-438c-b545-7158e236a796}, !- Zone Air Inlet Port List
  {7132f7f3-b1cd-4c5a-a1d1-ec5401b9f19f}, !- Zone Air Exhaust Port List
  {34140cd1-1682-4901-9682-9585d5d7e060}, !- Zone Air Node Name
  {1aa86b40-0468-4967-8c78-98af6c477304}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce71db27-cbf9-4e7e-93b9-07bab7310f48}, !- Group Rendering Name
  {e8e9fd0e-6180-437c-b7b6-da31be992fd8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2aea435-6b6c-406d-89c1-0449ab6a525b}, !- Handle
  Node 144,                               !- Name
  {34140cd1-1682-4901-9682-9585d5d7e060}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34140cd1-1682-4901-9682-9585d5d7e060}, !- Handle
  {c3e791ab-37bf-4011-9b5a-6fd91f56c92a}, !- Name
  {ddfca44e-1f17-4170-befd-70fe9bbc4eeb}, !- Source Object
  11,                                     !- Outlet Port
  {e2aea435-6b6c-406d-89c1-0449ab6a525b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e21a3c41-a6ee-438c-b545-7158e236a796}, !- Handle
  Port List 269,                          !- Name
  {ddfca44e-1f17-4170-befd-70fe9bbc4eeb}, !- HVAC Component
  {22632485-f54c-4237-82e1-167a00315efc}; !- Port 1

OS:PortList,
  {7132f7f3-b1cd-4c5a-a1d1-ec5401b9f19f}, !- Handle
  Port List 270,                          !- Name
  {ddfca44e-1f17-4170-befd-70fe9bbc4eeb}, !- HVAC Component
  {1f7eb10a-47bc-498d-ba6e-e651443848d7}; !- Port 1

OS:Sizing:Zone,
  {62d65001-5a10-49d8-ba52-aca5a536c9d2}, !- Handle
  {ddfca44e-1f17-4170-befd-70fe9bbc4eeb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {41717167-733a-432f-82f4-5fdc8a93d6a0}, !- Handle
  Zone HVAC Equipment List 135,           !- Name
  {ddfca44e-1f17-4170-befd-70fe9bbc4eeb}, !- Thermal Zone
  {c71d3171-8250-4e2c-991c-199fba02efc7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {08a384af-a88a-4d3f-a815-268ffa199a96}, !- Handle
  P3.Elevator 1 Zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {404a3bee-8822-4982-8124-535c731ab8e3}, !- Zone Air Inlet Port List
  {d3607ccb-2fec-428e-a2e3-9cd64e64861a}, !- Zone Air Exhaust Port List
  {d8ef8c25-dbcb-403c-bb8e-9496f85619ce}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {de0d265e-d0c4-4768-bfc1-f9f505089220}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9186a57-c673-4d5c-9559-190cb878596c}, !- Handle
  Node 145,                               !- Name
  {d8ef8c25-dbcb-403c-bb8e-9496f85619ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8ef8c25-dbcb-403c-bb8e-9496f85619ce}, !- Handle
  {96495036-6a2b-43be-b06b-d23583bdf661}, !- Name
  {08a384af-a88a-4d3f-a815-268ffa199a96}, !- Source Object
  11,                                     !- Outlet Port
  {f9186a57-c673-4d5c-9559-190cb878596c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {404a3bee-8822-4982-8124-535c731ab8e3}, !- Handle
  Port List 271,                          !- Name
  {08a384af-a88a-4d3f-a815-268ffa199a96}; !- HVAC Component

OS:PortList,
  {d3607ccb-2fec-428e-a2e3-9cd64e64861a}, !- Handle
  Port List 272,                          !- Name
  {08a384af-a88a-4d3f-a815-268ffa199a96}; !- HVAC Component

OS:Sizing:Zone,
  {da0f4695-84ab-4183-ac36-9efb803f4c8e}, !- Handle
  {08a384af-a88a-4d3f-a815-268ffa199a96}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02c9834f-c8d8-4acf-b33b-9cbca3f8e3ca}, !- Handle
  Zone HVAC Equipment List 136,           !- Name
  {08a384af-a88a-4d3f-a815-268ffa199a96}; !- Thermal Zone

OS:ThermalZone,
  {a400e8fa-1db2-43c8-acaa-d8ee42379cfc}, !- Handle
  8.Conference 4 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9faa2c65-13f5-4ccd-aa73-52ee87cac297}, !- Zone Air Inlet Port List
  {fbb3a5c1-e6db-4dbf-a22d-c61c2e8902c8}, !- Zone Air Exhaust Port List
  {50694502-7c3f-4fe2-908c-b4487630d983}, !- Zone Air Node Name
  {80601807-05dc-48b6-8735-b980e2fd92cc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {305965a2-3f1a-4a36-bc39-2bf08a79f2fc}, !- Group Rendering Name
  {0b1181a4-dde7-4fd3-873c-89578436f9dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7826d7e1-8c4e-467e-9d67-4fcd23c6261d}, !- Handle
  Node 146,                               !- Name
  {50694502-7c3f-4fe2-908c-b4487630d983}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50694502-7c3f-4fe2-908c-b4487630d983}, !- Handle
  {8fe033ba-1d1c-4268-8524-6cd16a6d8913}, !- Name
  {a400e8fa-1db2-43c8-acaa-d8ee42379cfc}, !- Source Object
  11,                                     !- Outlet Port
  {7826d7e1-8c4e-467e-9d67-4fcd23c6261d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9faa2c65-13f5-4ccd-aa73-52ee87cac297}, !- Handle
  Port List 273,                          !- Name
  {a400e8fa-1db2-43c8-acaa-d8ee42379cfc}, !- HVAC Component
  {82ab1bf1-b742-44ff-8377-f35aa15885a5}; !- Port 1

OS:PortList,
  {fbb3a5c1-e6db-4dbf-a22d-c61c2e8902c8}, !- Handle
  Port List 274,                          !- Name
  {a400e8fa-1db2-43c8-acaa-d8ee42379cfc}, !- HVAC Component
  {ef83666e-a305-43b2-b9aa-1130086aff5f}; !- Port 1

OS:Sizing:Zone,
  {586eacb7-3bbd-4b26-a377-fd7573bdfb02}, !- Handle
  {a400e8fa-1db2-43c8-acaa-d8ee42379cfc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c44587a1-a312-41d1-8e03-fbcd626777c7}, !- Handle
  Zone HVAC Equipment List 137,           !- Name
  {a400e8fa-1db2-43c8-acaa-d8ee42379cfc}, !- Thermal Zone
  {c80717a9-6e35-4053-bf23-0403e2ea4bb6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f56c3f2d-198e-4cb7-976c-f826071f3dde}, !- Handle
  8.Stairs Zone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {249aae93-d640-40b3-99ea-741fc597b8cc}, !- Zone Air Inlet Port List
  {802c06ae-233d-483c-9ff5-ee005fa8b704}, !- Zone Air Exhaust Port List
  {17a5746a-4e23-40e6-80d8-0b5350b8ee42}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8d41e83e-0b88-4040-9185-c1f80421e396}, !- Group Rendering Name
  {f7b0255d-0862-4ab6-ae10-38f4536a492a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {552f3e2d-f09a-460c-9da3-5d2cc2507dfa}, !- Handle
  Node 147,                               !- Name
  {17a5746a-4e23-40e6-80d8-0b5350b8ee42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17a5746a-4e23-40e6-80d8-0b5350b8ee42}, !- Handle
  {cc07c580-0cc4-4d88-8622-711235da63aa}, !- Name
  {f56c3f2d-198e-4cb7-976c-f826071f3dde}, !- Source Object
  11,                                     !- Outlet Port
  {552f3e2d-f09a-460c-9da3-5d2cc2507dfa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {249aae93-d640-40b3-99ea-741fc597b8cc}, !- Handle
  Port List 275,                          !- Name
  {f56c3f2d-198e-4cb7-976c-f826071f3dde}, !- HVAC Component
  {7bbef987-1aca-4bfa-8d2d-cfbb40ece6f0}; !- Port 1

OS:PortList,
  {802c06ae-233d-483c-9ff5-ee005fa8b704}, !- Handle
  Port List 276,                          !- Name
  {f56c3f2d-198e-4cb7-976c-f826071f3dde}, !- HVAC Component
  {719b1e21-f423-4b8d-96a6-d8649332dbd3}; !- Port 1

OS:Sizing:Zone,
  {e1caa902-8a99-465a-8804-31659d585ae3}, !- Handle
  {f56c3f2d-198e-4cb7-976c-f826071f3dde}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1ec53cd5-5d7b-4941-9c17-521f3e447131}, !- Handle
  Zone HVAC Equipment List 138,           !- Name
  {f56c3f2d-198e-4cb7-976c-f826071f3dde}, !- Thermal Zone
  {83df0a57-f444-4320-b47b-d1e4774feb99}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {196f571b-0488-41ab-8189-a55f15ab889b}, !- Handle
  6.Elevator Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3df7709a-c6ee-4986-bb2f-9d9a9da19d09}, !- Zone Air Inlet Port List
  {85b84480-4d79-4a17-8653-b65cabba27e4}, !- Zone Air Exhaust Port List
  {43fe1d1e-fb63-4050-aca6-30b5451fbad0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {415b123e-0336-4d99-88da-a564f26b6405}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b8dfc78-0b18-4137-b426-007ccfd4d080}, !- Handle
  Node 148,                               !- Name
  {43fe1d1e-fb63-4050-aca6-30b5451fbad0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43fe1d1e-fb63-4050-aca6-30b5451fbad0}, !- Handle
  {50c733fe-0f45-47fb-88b4-5c13b919141b}, !- Name
  {196f571b-0488-41ab-8189-a55f15ab889b}, !- Source Object
  11,                                     !- Outlet Port
  {4b8dfc78-0b18-4137-b426-007ccfd4d080}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3df7709a-c6ee-4986-bb2f-9d9a9da19d09}, !- Handle
  Port List 277,                          !- Name
  {196f571b-0488-41ab-8189-a55f15ab889b}; !- HVAC Component

OS:PortList,
  {85b84480-4d79-4a17-8653-b65cabba27e4}, !- Handle
  Port List 278,                          !- Name
  {196f571b-0488-41ab-8189-a55f15ab889b}; !- HVAC Component

OS:Sizing:Zone,
  {55c1163a-d823-4a92-975c-e3426157ae97}, !- Handle
  {196f571b-0488-41ab-8189-a55f15ab889b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {94f65c25-0101-4182-a6c0-17b8340e254c}, !- Handle
  Zone HVAC Equipment List 139,           !- Name
  {196f571b-0488-41ab-8189-a55f15ab889b}; !- Thermal Zone

OS:ThermalZone,
  {d924535b-470e-4d47-993b-32b6c99e9807}, !- Handle
  6.Conference 3 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8aa658d5-ba76-44ed-b133-b13d0ae1b5d9}, !- Zone Air Inlet Port List
  {2b8cff53-92f9-4ea9-a695-27b9e961c5b5}, !- Zone Air Exhaust Port List
  {1fc26356-4ef5-4bfb-87b8-4db863ab5680}, !- Zone Air Node Name
  {867f5e7c-b130-4dca-a469-0d2a9828081d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f034d472-5c1b-4cff-9800-67fe6defad9d}, !- Group Rendering Name
  {1ce916c8-a1f2-4d69-b86d-eb4aa4e225f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c3f3740-d9e0-4480-bdea-d2b338d2da53}, !- Handle
  Node 149,                               !- Name
  {1fc26356-4ef5-4bfb-87b8-4db863ab5680}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fc26356-4ef5-4bfb-87b8-4db863ab5680}, !- Handle
  {82baca33-67c6-4d4f-a633-a2fb7d2669c2}, !- Name
  {d924535b-470e-4d47-993b-32b6c99e9807}, !- Source Object
  11,                                     !- Outlet Port
  {2c3f3740-d9e0-4480-bdea-d2b338d2da53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8aa658d5-ba76-44ed-b133-b13d0ae1b5d9}, !- Handle
  Port List 279,                          !- Name
  {d924535b-470e-4d47-993b-32b6c99e9807}, !- HVAC Component
  {19368b09-100b-4708-bef4-931d8e53a50c}; !- Port 1

OS:PortList,
  {2b8cff53-92f9-4ea9-a695-27b9e961c5b5}, !- Handle
  Port List 280,                          !- Name
  {d924535b-470e-4d47-993b-32b6c99e9807}, !- HVAC Component
  {337c6011-bd35-4bd4-a050-90888520a83e}; !- Port 1

OS:Sizing:Zone,
  {a55c0546-5d27-4ce7-a592-a25cd6d79dca}, !- Handle
  {d924535b-470e-4d47-993b-32b6c99e9807}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a80915c0-0965-47f1-bafa-42bdc0d212fc}, !- Handle
  Zone HVAC Equipment List 140,           !- Name
  {d924535b-470e-4d47-993b-32b6c99e9807}, !- Thermal Zone
  {5e3a0a19-a115-484e-a077-4acc2da9cf4d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {cce694ec-2a3b-4619-bc59-2228170f5bad}, !- Handle
  8.OpenOffice 7 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b33dad4-cf06-47c0-b680-2954e12fe5eb}, !- Zone Air Inlet Port List
  {d62c48bd-f434-4417-b27c-5c5e35f18c0c}, !- Zone Air Exhaust Port List
  {a89e4ff5-4789-4f31-a81c-844656ffa655}, !- Zone Air Node Name
  {1c749c00-8a5c-41d1-925f-11226eb622d7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {257f4459-d607-42c0-874b-8f6fd1fa2abe}, !- Group Rendering Name
  {edb0cd83-8b53-41dc-b429-205602f897c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d0aacc0-f104-4efc-99ca-2795bfe670c3}, !- Handle
  Node 150,                               !- Name
  {a89e4ff5-4789-4f31-a81c-844656ffa655}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a89e4ff5-4789-4f31-a81c-844656ffa655}, !- Handle
  {d4d4aaa3-8c5c-4b68-b7cf-ed74559d14ce}, !- Name
  {cce694ec-2a3b-4619-bc59-2228170f5bad}, !- Source Object
  11,                                     !- Outlet Port
  {3d0aacc0-f104-4efc-99ca-2795bfe670c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b33dad4-cf06-47c0-b680-2954e12fe5eb}, !- Handle
  Port List 281,                          !- Name
  {cce694ec-2a3b-4619-bc59-2228170f5bad}, !- HVAC Component
  {b186e520-f468-46bf-b012-4fdd3362e9f2}; !- Port 1

OS:PortList,
  {d62c48bd-f434-4417-b27c-5c5e35f18c0c}, !- Handle
  Port List 282,                          !- Name
  {cce694ec-2a3b-4619-bc59-2228170f5bad}, !- HVAC Component
  {a48f2b90-dea3-441a-943b-0ccd589e2b1c}; !- Port 1

OS:Sizing:Zone,
  {a7bd9f50-f098-4e7d-849e-00068f119338}, !- Handle
  {cce694ec-2a3b-4619-bc59-2228170f5bad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {375a7126-5bc1-4339-8e58-0c7eb58b3c6f}, !- Handle
  Zone HVAC Equipment List 141,           !- Name
  {cce694ec-2a3b-4619-bc59-2228170f5bad}, !- Thermal Zone
  {6e4c2207-2f93-4d9d-b1de-968fc01b9dd9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {acdff2ab-1cbc-47ab-bacb-cd8631a43e14}, !- Handle
  8.Corridor 1 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e3904bf-b1ba-4471-8be4-7cb2879ec9e5}, !- Zone Air Inlet Port List
  {5e359464-d1b7-4c4d-a740-ced2cfa2533f}, !- Zone Air Exhaust Port List
  {389cdc80-14cc-46c0-8735-dfaf16c3c1ac}, !- Zone Air Node Name
  {e78da7c7-80d4-471c-9f43-bdd73e2be5d5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d22c3da8-d5de-49b1-952d-268a17fda21e}, !- Group Rendering Name
  {f4884699-5e8c-49ef-9eca-b8349c740f3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4dd1d9a-acb7-4891-8620-466bdec1e500}, !- Handle
  Node 151,                               !- Name
  {389cdc80-14cc-46c0-8735-dfaf16c3c1ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {389cdc80-14cc-46c0-8735-dfaf16c3c1ac}, !- Handle
  {a78d94ae-8fa3-46a1-a292-c725036e7c9f}, !- Name
  {acdff2ab-1cbc-47ab-bacb-cd8631a43e14}, !- Source Object
  11,                                     !- Outlet Port
  {b4dd1d9a-acb7-4891-8620-466bdec1e500}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e3904bf-b1ba-4471-8be4-7cb2879ec9e5}, !- Handle
  Port List 283,                          !- Name
  {acdff2ab-1cbc-47ab-bacb-cd8631a43e14}, !- HVAC Component
  {a67f8ff1-4c7a-43d2-ac2a-59e793040e6c}; !- Port 1

OS:PortList,
  {5e359464-d1b7-4c4d-a740-ced2cfa2533f}, !- Handle
  Port List 284,                          !- Name
  {acdff2ab-1cbc-47ab-bacb-cd8631a43e14}, !- HVAC Component
  {9668e26b-8a76-46ce-9dc2-e6f6fca175d6}; !- Port 1

OS:Sizing:Zone,
  {1a3e951c-830e-487e-ab46-3d74ff319095}, !- Handle
  {acdff2ab-1cbc-47ab-bacb-cd8631a43e14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db8017a5-2d67-4e65-b110-d94ad8ab9be8}, !- Handle
  Zone HVAC Equipment List 142,           !- Name
  {acdff2ab-1cbc-47ab-bacb-cd8631a43e14}, !- Thermal Zone
  {15eebf7a-a302-48d7-b512-9354c5410b2c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2ced799b-ac0a-43f4-b6a2-620d31430a7f}, !- Handle
  4.Stair Zone,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f8f4a7d-c25e-4b67-81c3-affed8ec788f}, !- Zone Air Inlet Port List
  {36eb8fef-3d26-47a5-b200-8bd47b1f526b}, !- Zone Air Exhaust Port List
  {e7cd4532-5e21-4467-b2cf-ef6ee26d5d53}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9c53bcb8-6457-4bc8-8a6e-fd03421394ee}, !- Group Rendering Name
  {51edb12a-1e6f-42ed-a75b-3c618a9060b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59cbe27b-8cbb-4d36-a163-937476e879e9}, !- Handle
  Node 152,                               !- Name
  {e7cd4532-5e21-4467-b2cf-ef6ee26d5d53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7cd4532-5e21-4467-b2cf-ef6ee26d5d53}, !- Handle
  {42ab1282-227d-426d-aef1-70a16463c377}, !- Name
  {2ced799b-ac0a-43f4-b6a2-620d31430a7f}, !- Source Object
  11,                                     !- Outlet Port
  {59cbe27b-8cbb-4d36-a163-937476e879e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f8f4a7d-c25e-4b67-81c3-affed8ec788f}, !- Handle
  Port List 285,                          !- Name
  {2ced799b-ac0a-43f4-b6a2-620d31430a7f}, !- HVAC Component
  {f45992f4-d636-417e-af35-029119ca3ffe}; !- Port 1

OS:PortList,
  {36eb8fef-3d26-47a5-b200-8bd47b1f526b}, !- Handle
  Port List 286,                          !- Name
  {2ced799b-ac0a-43f4-b6a2-620d31430a7f}, !- HVAC Component
  {4d4baebd-a0d3-45db-9d51-10419ae43fb0}; !- Port 1

OS:Sizing:Zone,
  {c1f02dc2-1293-40c9-998f-7dfaaaa6feb4}, !- Handle
  {2ced799b-ac0a-43f4-b6a2-620d31430a7f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33c82a99-77c1-420a-99d2-f765ea9b7126}, !- Handle
  Zone HVAC Equipment List 143,           !- Name
  {2ced799b-ac0a-43f4-b6a2-620d31430a7f}, !- Thermal Zone
  {d8451873-9445-4827-8c24-a83788a4ba79}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {fd24d1c6-9714-4fd7-8659-c11eb3f0a798}, !- Handle
  4.OpenOffice 3 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ddd000ad-cbf0-4a9c-85b7-a0e3ffe1b30d}, !- Zone Air Inlet Port List
  {bf5c7179-febb-4f5f-93e9-2f8bcd1b29df}, !- Zone Air Exhaust Port List
  {4c011da0-21d0-4a85-a46f-4b78f8e0c4b1}, !- Zone Air Node Name
  {75239fd1-5805-4aae-9b89-8fdab659882d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c9567537-a413-4860-8e0e-e8cd8fa5be09}, !- Group Rendering Name
  {98815a94-2435-4e73-bb28-c813d0381f73}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3d51697-e613-4166-94e5-cd98c6b30356}, !- Handle
  Node 153,                               !- Name
  {4c011da0-21d0-4a85-a46f-4b78f8e0c4b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c011da0-21d0-4a85-a46f-4b78f8e0c4b1}, !- Handle
  {c378222c-74cd-4185-bdf0-1e70e2cba83b}, !- Name
  {fd24d1c6-9714-4fd7-8659-c11eb3f0a798}, !- Source Object
  11,                                     !- Outlet Port
  {e3d51697-e613-4166-94e5-cd98c6b30356}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ddd000ad-cbf0-4a9c-85b7-a0e3ffe1b30d}, !- Handle
  Port List 287,                          !- Name
  {fd24d1c6-9714-4fd7-8659-c11eb3f0a798}, !- HVAC Component
  {0f826b84-ed15-475d-98d0-3ecf0451f0cd}; !- Port 1

OS:PortList,
  {bf5c7179-febb-4f5f-93e9-2f8bcd1b29df}, !- Handle
  Port List 288,                          !- Name
  {fd24d1c6-9714-4fd7-8659-c11eb3f0a798}, !- HVAC Component
  {e562c1f2-52a0-48f9-ae09-07ea9d939975}; !- Port 1

OS:Sizing:Zone,
  {b7eaa3d2-ef17-4acd-a76e-0fcdbe6a7e8a}, !- Handle
  {fd24d1c6-9714-4fd7-8659-c11eb3f0a798}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3ffe3bbd-6884-46af-846b-4d7def5269ff}, !- Handle
  Zone HVAC Equipment List 144,           !- Name
  {fd24d1c6-9714-4fd7-8659-c11eb3f0a798}, !- Thermal Zone
  {d25c6f81-5e53-433a-a828-9e6d619c82fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {25606a2a-8908-4640-83f6-bd5318308393}, !- Handle
  6.OpenOffice 7 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d916545-8404-4327-b7c3-fe6d3b01b4cd}, !- Zone Air Inlet Port List
  {59377c32-6e02-4923-a3a9-170d1bc401de}, !- Zone Air Exhaust Port List
  {92dd4602-e34d-4590-9bfa-f71b5d3196ca}, !- Zone Air Node Name
  {2c6b434d-b496-488e-8931-c245ff2a0bd5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c03d37b0-e446-4fbf-815d-14c6e6fc348b}, !- Group Rendering Name
  {e6c2d512-9ee2-49f0-a131-37ae2a8530c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12db26d9-8465-4d66-8759-50fb5d6f5995}, !- Handle
  Node 154,                               !- Name
  {92dd4602-e34d-4590-9bfa-f71b5d3196ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92dd4602-e34d-4590-9bfa-f71b5d3196ca}, !- Handle
  {a39742d6-bb94-415f-b191-8f48822894d5}, !- Name
  {25606a2a-8908-4640-83f6-bd5318308393}, !- Source Object
  11,                                     !- Outlet Port
  {12db26d9-8465-4d66-8759-50fb5d6f5995}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d916545-8404-4327-b7c3-fe6d3b01b4cd}, !- Handle
  Port List 289,                          !- Name
  {25606a2a-8908-4640-83f6-bd5318308393}, !- HVAC Component
  {f364a138-4cd4-450c-aee3-beb0e35d9b39}; !- Port 1

OS:PortList,
  {59377c32-6e02-4923-a3a9-170d1bc401de}, !- Handle
  Port List 290,                          !- Name
  {25606a2a-8908-4640-83f6-bd5318308393}, !- HVAC Component
  {dba1892f-4973-41c6-a612-6f2c933f33e9}; !- Port 1

OS:Sizing:Zone,
  {e748e4c1-ab9e-4733-854e-a999919621ba}, !- Handle
  {25606a2a-8908-4640-83f6-bd5318308393}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df8c36a4-455f-4957-84f3-69fe7c748f41}, !- Handle
  Zone HVAC Equipment List 145,           !- Name
  {25606a2a-8908-4640-83f6-bd5318308393}, !- Thermal Zone
  {8bcef5e4-5604-43b3-9371-306666e3a198}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {731ab5b5-4883-458e-93ad-8ecf5c8b0879}, !- Handle
  6.Lobby Zone,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eab05a2e-ab1d-4834-9518-1a698eb73f37}, !- Zone Air Inlet Port List
  {41bc5da4-9f60-4bc4-bfbe-a0afd7ab27b1}, !- Zone Air Exhaust Port List
  {91060f32-5453-429f-9bdd-66b88b3a54cd}, !- Zone Air Node Name
  {d3c11566-6105-46d4-9385-5708b3a1f997}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2b4161b5-6856-414e-9965-cf7bb3fb9d39}, !- Group Rendering Name
  {2d767550-9ac0-4631-90eb-8f1c28d8150c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec31b5eb-d244-4494-8740-5d9b53b94d8c}, !- Handle
  Node 155,                               !- Name
  {91060f32-5453-429f-9bdd-66b88b3a54cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91060f32-5453-429f-9bdd-66b88b3a54cd}, !- Handle
  {5f095cd9-bbd6-4052-a61b-76e441092f0e}, !- Name
  {731ab5b5-4883-458e-93ad-8ecf5c8b0879}, !- Source Object
  11,                                     !- Outlet Port
  {ec31b5eb-d244-4494-8740-5d9b53b94d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eab05a2e-ab1d-4834-9518-1a698eb73f37}, !- Handle
  Port List 291,                          !- Name
  {731ab5b5-4883-458e-93ad-8ecf5c8b0879}, !- HVAC Component
  {ed2e32e6-8227-416b-8d51-b1dfef3e52a9}; !- Port 1

OS:PortList,
  {41bc5da4-9f60-4bc4-bfbe-a0afd7ab27b1}, !- Handle
  Port List 292,                          !- Name
  {731ab5b5-4883-458e-93ad-8ecf5c8b0879}, !- HVAC Component
  {28580dae-38bb-410c-a3f5-90d234e07aab}; !- Port 1

OS:Sizing:Zone,
  {6902fc37-e80e-440c-a397-0300b20f6e9d}, !- Handle
  {731ab5b5-4883-458e-93ad-8ecf5c8b0879}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6be1258d-3678-4ec2-aeab-0a2c2d70edd4}, !- Handle
  Zone HVAC Equipment List 146,           !- Name
  {731ab5b5-4883-458e-93ad-8ecf5c8b0879}, !- Thermal Zone
  {58ac423d-6af1-475e-851e-9375e291e5c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
