  {ee597cef-3852-4eca-bc42-ad400a4cf1fa}, !- Handle
  5.Conference 5 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35b94c0a-5ae7-473f-a5d0-0a30d13f609f}, !- Zone Air Inlet Port List
  {a059db0d-de40-4712-8365-d7f429680736}, !- Zone Air Exhaust Port List
  {e230ee1c-dbbb-41aa-8429-0cba6ba90a4c}, !- Zone Air Node Name
  {a7f646cb-b511-4d13-bea3-ec29976f6806}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a5d5a3f-55c5-4a31-97be-127b8225d362}, !- Group Rendering Name
  {225a1aa3-14a3-4924-a7ea-1ac23a8e262d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7eda40d-e9d7-47de-8b1b-3bcb938375a6}, !- Handle
  Node 156,                               !- Name
  {e230ee1c-dbbb-41aa-8429-0cba6ba90a4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e230ee1c-dbbb-41aa-8429-0cba6ba90a4c}, !- Handle
  {1e485c83-b964-493f-a639-449bba2d400a}, !- Name
  {ee597cef-3852-4eca-bc42-ad400a4cf1fa}, !- Source Object
  11,                                     !- Outlet Port
  {b7eda40d-e9d7-47de-8b1b-3bcb938375a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35b94c0a-5ae7-473f-a5d0-0a30d13f609f}, !- Handle
  Port List 293,                          !- Name
  {ee597cef-3852-4eca-bc42-ad400a4cf1fa}, !- HVAC Component
  {dc986152-2d0a-4af0-9db4-e21dc6343eea}; !- Port 1

OS:PortList,
  {a059db0d-de40-4712-8365-d7f429680736}, !- Handle
  Port List 294,                          !- Name
  {ee597cef-3852-4eca-bc42-ad400a4cf1fa}, !- HVAC Component
  {ecfe5c42-da0e-4202-aef9-65738b85a65f}; !- Port 1

OS:Sizing:Zone,
  {ea057728-f7d8-4e6a-9962-a5026dd4a5e9}, !- Handle
  {ee597cef-3852-4eca-bc42-ad400a4cf1fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b2b78a25-63dd-4356-83d0-2b4e970df1d7}, !- Handle
  Zone HVAC Equipment List 147,           !- Name
  {ee597cef-3852-4eca-bc42-ad400a4cf1fa}, !- Thermal Zone
  {9223c410-931d-4c5b-955a-3cc5a5f6de2c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b6d7aed7-57c1-43fa-81f6-ec0166357286}, !- Handle
  5.Lobby Zone,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2344b86d-b464-4f02-b257-935448683505}, !- Zone Air Inlet Port List
  {02d46d79-6a6e-4d26-bff4-2df096356d56}, !- Zone Air Exhaust Port List
  {660e6b7e-2025-4651-9a7b-28e6449e2a97}, !- Zone Air Node Name
  {fde46b87-b3ee-4371-8900-9956e825ffc3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {afd14d90-2b01-403b-8f2d-89fb01058ced}, !- Group Rendering Name
  {414fa725-8c0c-48de-bed9-58d60ae0a5d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e3440c2-f6cf-4f5e-b426-6e70e7ee197b}, !- Handle
  Node 157,                               !- Name
  {660e6b7e-2025-4651-9a7b-28e6449e2a97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {660e6b7e-2025-4651-9a7b-28e6449e2a97}, !- Handle
  {89e8dabb-acf1-4723-8dcb-9bd9a8fdaef4}, !- Name
  {b6d7aed7-57c1-43fa-81f6-ec0166357286}, !- Source Object
  11,                                     !- Outlet Port
  {5e3440c2-f6cf-4f5e-b426-6e70e7ee197b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2344b86d-b464-4f02-b257-935448683505}, !- Handle
  Port List 295,                          !- Name
  {b6d7aed7-57c1-43fa-81f6-ec0166357286}, !- HVAC Component
  {44d3abf1-13b7-4e49-8171-722980212f3c}; !- Port 1

OS:PortList,
  {02d46d79-6a6e-4d26-bff4-2df096356d56}, !- Handle
  Port List 296,                          !- Name
  {b6d7aed7-57c1-43fa-81f6-ec0166357286}, !- HVAC Component
  {3f42f4fd-5e8d-4533-a35f-f3c98a8cc8b0}; !- Port 1

OS:Sizing:Zone,
  {35b80d7c-62c7-4827-9a8a-1f90e358542f}, !- Handle
  {b6d7aed7-57c1-43fa-81f6-ec0166357286}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {176a7ed0-2296-4e0b-9303-e2634551b892}, !- Handle
  Zone HVAC Equipment List 148,           !- Name
  {b6d7aed7-57c1-43fa-81f6-ec0166357286}, !- Thermal Zone
  {3470417c-29ea-40e3-ba96-931e5f80749d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {fe9420f2-5324-44c4-9ad4-a813d83de5d2}, !- Handle
  6.Stairs Zone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7c21fc2-8d17-486e-a65b-64a919c00927}, !- Zone Air Inlet Port List
  {c97bdcbc-bf46-473a-8868-68fb30d50ff1}, !- Zone Air Exhaust Port List
  {4346c2fe-739a-49e8-9151-8cb9a896249d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bd7eb2a1-825d-4361-bbb4-bd871adfa054}, !- Group Rendering Name
  {b70cdc8c-fb9e-464b-ab0b-c3a1d502d979}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fcbe59d1-e9a8-4ade-b5a2-f431f34ab8a8}, !- Handle
  Node 158,                               !- Name
  {4346c2fe-739a-49e8-9151-8cb9a896249d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4346c2fe-739a-49e8-9151-8cb9a896249d}, !- Handle
  {c312fef3-1060-41df-aa75-69297b00cd4e}, !- Name
  {fe9420f2-5324-44c4-9ad4-a813d83de5d2}, !- Source Object
  11,                                     !- Outlet Port
  {fcbe59d1-e9a8-4ade-b5a2-f431f34ab8a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7c21fc2-8d17-486e-a65b-64a919c00927}, !- Handle
  Port List 297,                          !- Name
  {fe9420f2-5324-44c4-9ad4-a813d83de5d2}, !- HVAC Component
  {c7ebd565-e12c-4eae-9cf2-5637cb97d603}; !- Port 1

OS:PortList,
  {c97bdcbc-bf46-473a-8868-68fb30d50ff1}, !- Handle
  Port List 298,                          !- Name
  {fe9420f2-5324-44c4-9ad4-a813d83de5d2}, !- HVAC Component
  {812821ed-1244-4afc-8809-83a0fe144f6b}; !- Port 1

OS:Sizing:Zone,
  {3d14bf83-fad9-46d8-b5c4-e49db920633e}, !- Handle
  {fe9420f2-5324-44c4-9ad4-a813d83de5d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11deded2-7df0-4690-831a-f39b532af9a6}, !- Handle
  Zone HVAC Equipment List 149,           !- Name
  {fe9420f2-5324-44c4-9ad4-a813d83de5d2}, !- Thermal Zone
  {bcafa63e-cc52-497f-b73a-e0fd6ce1826e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b4ab15da-71d8-4777-a9c5-0d1e13c1d760}, !- Handle
  4.Corridor 4 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {379f1c2e-336e-4da2-bc78-6d680019134c}, !- Zone Air Inlet Port List
  {b92e37f3-61b6-4e53-a9ea-8b6a7458034a}, !- Zone Air Exhaust Port List
  {a7b8a495-e79e-45bc-be43-a7e57ee600cf}, !- Zone Air Node Name
  {0f6e378f-2413-4306-866a-1f4aee39c788}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1612b1b2-d441-445f-866d-b03f41539c73}, !- Group Rendering Name
  {6ee62006-8429-4c83-8386-a5755af833fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43498b30-75cd-4daf-b489-b9f570e6b109}, !- Handle
  Node 159,                               !- Name
  {a7b8a495-e79e-45bc-be43-a7e57ee600cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7b8a495-e79e-45bc-be43-a7e57ee600cf}, !- Handle
  {7b7df3db-1482-40d0-80a4-d1c158f80bec}, !- Name
  {b4ab15da-71d8-4777-a9c5-0d1e13c1d760}, !- Source Object
  11,                                     !- Outlet Port
  {43498b30-75cd-4daf-b489-b9f570e6b109}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {379f1c2e-336e-4da2-bc78-6d680019134c}, !- Handle
  Port List 299,                          !- Name
  {b4ab15da-71d8-4777-a9c5-0d1e13c1d760}, !- HVAC Component
  {3cfef940-4b0b-48ea-a290-78626e302c35}; !- Port 1

OS:PortList,
  {b92e37f3-61b6-4e53-a9ea-8b6a7458034a}, !- Handle
  Port List 300,                          !- Name
  {b4ab15da-71d8-4777-a9c5-0d1e13c1d760}, !- HVAC Component
  {d8a13b0c-3303-4b16-96fc-fd4f5c2d0165}; !- Port 1

OS:Sizing:Zone,
  {8204ea5f-38f4-425d-a523-903b48d9e8dd}, !- Handle
  {b4ab15da-71d8-4777-a9c5-0d1e13c1d760}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1999f449-c747-4065-9081-eece931eefae}, !- Handle
  Zone HVAC Equipment List 150,           !- Name
  {b4ab15da-71d8-4777-a9c5-0d1e13c1d760}, !- Thermal Zone
  {7c25f16c-582c-4a17-b540-135ac19e4c0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ed9a5e4b-2c7b-4b92-810c-44a022bb80bb}, !- Handle
  9.PrintRoom 1 Zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {933ea452-2ffb-41ed-8ca3-e63d99c25aad}, !- Zone Air Inlet Port List
  {0a3c795a-c487-4972-8b53-db4ba8bb4893}, !- Zone Air Exhaust Port List
  {7492d466-0a30-42a0-a637-2f1222abc40f}, !- Zone Air Node Name
  {80eccb5b-8eca-4f12-a185-1436da311c1b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {37b73add-0590-4e6a-bedf-79757cc04de6}, !- Group Rendering Name
  {213e5285-2028-4011-8984-0f3bcaae067a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a624aa1e-245f-43c7-8302-96eca24d5fe4}, !- Handle
  Node 160,                               !- Name
  {7492d466-0a30-42a0-a637-2f1222abc40f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7492d466-0a30-42a0-a637-2f1222abc40f}, !- Handle
  {75df6568-47f5-48c2-874b-c188516ca094}, !- Name
  {ed9a5e4b-2c7b-4b92-810c-44a022bb80bb}, !- Source Object
  11,                                     !- Outlet Port
  {a624aa1e-245f-43c7-8302-96eca24d5fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {933ea452-2ffb-41ed-8ca3-e63d99c25aad}, !- Handle
  Port List 301,                          !- Name
  {ed9a5e4b-2c7b-4b92-810c-44a022bb80bb}, !- HVAC Component
  {397cb245-4a6a-48e8-a033-13ce1c0cf540}; !- Port 1

OS:PortList,
  {0a3c795a-c487-4972-8b53-db4ba8bb4893}, !- Handle
  Port List 302,                          !- Name
  {ed9a5e4b-2c7b-4b92-810c-44a022bb80bb}, !- HVAC Component
  {758fe054-451c-413f-89ae-195fc758f7d1}; !- Port 1

OS:Sizing:Zone,
  {f4505e45-94c6-4edd-a9b9-88c1a53368f8}, !- Handle
  {ed9a5e4b-2c7b-4b92-810c-44a022bb80bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c57961a5-28ba-40d8-adcb-64d99a21f762}, !- Handle
  Zone HVAC Equipment List 151,           !- Name
  {ed9a5e4b-2c7b-4b92-810c-44a022bb80bb}, !- Thermal Zone
  {cb21932e-f63d-4be0-9d65-e36841c8fb55}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4bca9275-372e-4e3f-8ebb-5358db02d2bf}, !- Handle
  7.BreakRoom Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be401f21-759b-4e6a-9498-e69bf2430139}, !- Zone Air Inlet Port List
  {7afe272c-44ea-42c1-ae3a-b7f408fa7a16}, !- Zone Air Exhaust Port List
  {525744a3-2421-4e2d-940a-31ed8ad29ca9}, !- Zone Air Node Name
  {b84247b3-3b4f-4b9f-8e01-ba0ec9cada9b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e94e2cd0-4dd8-4a18-b322-87569e03840e}, !- Group Rendering Name
  {128d3fab-45d8-48a2-ba47-64976a8d3537}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d89ef72-d4dc-4c7b-93e1-3bd60805151c}, !- Handle
  Node 161,                               !- Name
  {525744a3-2421-4e2d-940a-31ed8ad29ca9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {525744a3-2421-4e2d-940a-31ed8ad29ca9}, !- Handle
  {63e3928e-fcc3-47e8-a540-e8980872675f}, !- Name
  {4bca9275-372e-4e3f-8ebb-5358db02d2bf}, !- Source Object
  11,                                     !- Outlet Port
  {9d89ef72-d4dc-4c7b-93e1-3bd60805151c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be401f21-759b-4e6a-9498-e69bf2430139}, !- Handle
  Port List 303,                          !- Name
  {4bca9275-372e-4e3f-8ebb-5358db02d2bf}, !- HVAC Component
  {8129a49c-3327-4044-95b6-d5c994e3a34b}; !- Port 1

OS:PortList,
  {7afe272c-44ea-42c1-ae3a-b7f408fa7a16}, !- Handle
  Port List 304,                          !- Name
  {4bca9275-372e-4e3f-8ebb-5358db02d2bf}, !- HVAC Component
  {a245e497-11cb-47d5-83fb-2e6135a0a154}; !- Port 1

OS:Sizing:Zone,
  {613142da-824f-4f6f-b4f3-8e35a9c9a1db}, !- Handle
  {4bca9275-372e-4e3f-8ebb-5358db02d2bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b0d1fcac-6303-4695-9e27-21faab7beb62}, !- Handle
  Zone HVAC Equipment List 152,           !- Name
  {4bca9275-372e-4e3f-8ebb-5358db02d2bf}, !- Thermal Zone
  {d8c109ba-b0c8-4f4c-b7be-1f07852e5db8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {c6a1473e-8071-4210-b992-4cd4fcc7c608}, !- Handle
  PL1.Stair Zone,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c0e24c9-57c9-4ca1-b6f7-288a018245a2}, !- Zone Air Inlet Port List
  {b7ede636-4ece-4615-b3bc-5d6aee6adfb0}, !- Zone Air Exhaust Port List
  {5a13b8dd-567c-4b3b-be2d-a515306c12fb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {97d347aa-a2d1-48f8-80b2-453f9e60e449}, !- Group Rendering Name
  {07579647-3443-49e1-8f2b-404acc0d359c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {358e5ca8-be76-4c96-b67b-82dcbe80e2fb}, !- Handle
  Node 162,                               !- Name
  {5a13b8dd-567c-4b3b-be2d-a515306c12fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a13b8dd-567c-4b3b-be2d-a515306c12fb}, !- Handle
  {bf513896-1d46-4c27-b427-f1a39c7334d1}, !- Name
  {c6a1473e-8071-4210-b992-4cd4fcc7c608}, !- Source Object
  11,                                     !- Outlet Port
  {358e5ca8-be76-4c96-b67b-82dcbe80e2fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c0e24c9-57c9-4ca1-b6f7-288a018245a2}, !- Handle
  Port List 305,                          !- Name
  {c6a1473e-8071-4210-b992-4cd4fcc7c608}, !- HVAC Component
  {c218565b-4015-41ec-9a89-c50dfa60315c}; !- Port 1

OS:PortList,
  {b7ede636-4ece-4615-b3bc-5d6aee6adfb0}, !- Handle
  Port List 306,                          !- Name
  {c6a1473e-8071-4210-b992-4cd4fcc7c608}, !- HVAC Component
  {2598c019-2ae8-455e-852c-2e72f576c315}; !- Port 1

OS:Sizing:Zone,
  {ff5da778-4c3f-4435-a031-4b771c34f228}, !- Handle
  {c6a1473e-8071-4210-b992-4cd4fcc7c608}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {90e0cad2-5205-43b7-8f8c-91245684eed5}, !- Handle
  Zone HVAC Equipment List 153,           !- Name
  {c6a1473e-8071-4210-b992-4cd4fcc7c608}, !- Thermal Zone
  {3aaf7e19-5499-400e-8965-f55656d20aaf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e8c1d71b-e8e5-431e-8913-43907e85e261}, !- Handle
  7.Lobby Zone,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {672b959a-36d8-46d2-96ee-75857a257e30}, !- Zone Air Inlet Port List
  {6538c678-1e58-4a9b-85e8-c2c19867008e}, !- Zone Air Exhaust Port List
  {243387cd-27c1-4bec-a15f-981888cd2838}, !- Zone Air Node Name
  {6be32686-a418-4a8b-9c76-85515cf1afda}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5c2e7c25-9575-4228-b3ae-1d8a8ffacb33}, !- Group Rendering Name
  {f059cbf9-987f-43a5-8976-87b7c1e83ab6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04709bb1-7fa0-4623-b22a-ef4a4a806a27}, !- Handle
  Node 163,                               !- Name
  {243387cd-27c1-4bec-a15f-981888cd2838}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {243387cd-27c1-4bec-a15f-981888cd2838}, !- Handle
  {944d5c24-dc8c-4f10-a5e5-bdb3f6c6ba7f}, !- Name
  {e8c1d71b-e8e5-431e-8913-43907e85e261}, !- Source Object
  11,                                     !- Outlet Port
  {04709bb1-7fa0-4623-b22a-ef4a4a806a27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {672b959a-36d8-46d2-96ee-75857a257e30}, !- Handle
  Port List 307,                          !- Name
  {e8c1d71b-e8e5-431e-8913-43907e85e261}, !- HVAC Component
  {788e7f2a-ca62-4bc9-b5be-e94d29423925}; !- Port 1

OS:PortList,
  {6538c678-1e58-4a9b-85e8-c2c19867008e}, !- Handle
  Port List 308,                          !- Name
  {e8c1d71b-e8e5-431e-8913-43907e85e261}, !- HVAC Component
  {2fba2c73-c2ce-4442-b801-d9990f229085}; !- Port 1

OS:Sizing:Zone,
  {2b7c05b9-fc1a-4ba7-8014-87b53187c6e9}, !- Handle
  {e8c1d71b-e8e5-431e-8913-43907e85e261}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d10d20b-fb67-42e1-8e17-f11745737cd3}, !- Handle
  Zone HVAC Equipment List 154,           !- Name
  {e8c1d71b-e8e5-431e-8913-43907e85e261}, !- Thermal Zone
  {d51236ee-fefc-420c-942f-8c8052267a5a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e572aec4-0833-42af-bc7c-23405dc6314c}, !- Handle
  1.Elec/MechRoom 3 Zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f6f73ae-a4a2-419e-a416-9644d55e4438}, !- Zone Air Inlet Port List
  {f3c375f7-985e-46e5-b517-61362ecca649}, !- Zone Air Exhaust Port List
  {36a05cf6-0c31-41b3-afe7-e1089c3bf537}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {926326fa-77af-4e4d-bd6f-a0aec98cb860}, !- Group Rendering Name
  {bc44d3ca-7f2f-405f-a6a4-fd0c0e957aea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c67cd709-41ca-4961-9b7f-ca9f9320cf54}, !- Handle
  Node 164,                               !- Name
  {36a05cf6-0c31-41b3-afe7-e1089c3bf537}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36a05cf6-0c31-41b3-afe7-e1089c3bf537}, !- Handle
  {ce6094d7-3bb2-4f9e-b53a-38e83883ceb1}, !- Name
  {e572aec4-0833-42af-bc7c-23405dc6314c}, !- Source Object
  11,                                     !- Outlet Port
  {c67cd709-41ca-4961-9b7f-ca9f9320cf54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f6f73ae-a4a2-419e-a416-9644d55e4438}, !- Handle
  Port List 309,                          !- Name
  {e572aec4-0833-42af-bc7c-23405dc6314c}, !- HVAC Component
  {0805ab3e-8f15-4899-81b8-a6189b30bb58}; !- Port 1

OS:PortList,
  {f3c375f7-985e-46e5-b517-61362ecca649}, !- Handle
  Port List 310,                          !- Name
  {e572aec4-0833-42af-bc7c-23405dc6314c}, !- HVAC Component
  {127c78f3-af83-4eb5-89ea-9240c588d6ab}; !- Port 1

OS:Sizing:Zone,
  {1830cfec-d89e-4f54-b876-f6a0790191e5}, !- Handle
  {e572aec4-0833-42af-bc7c-23405dc6314c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {97e5ae9f-c661-4b28-83fc-6309b9a5acdc}, !- Handle
  Zone HVAC Equipment List 155,           !- Name
  {e572aec4-0833-42af-bc7c-23405dc6314c}, !- Thermal Zone
  {e3a4367b-a8c3-47fa-82c0-ce5fd5df2983}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f44988fb-dc4d-4016-bedb-dff1d5bf9a35}, !- Handle
  1.ClosedOffice 1 Zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b270ec1-002a-4729-9db6-594274fec736}, !- Zone Air Inlet Port List
  {beef4589-7cf1-474e-a4c3-22f4ce1dc1a5}, !- Zone Air Exhaust Port List
  {39725f87-426c-4592-a3d5-51688bb521ae}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3f50f176-1fb8-4b31-a825-8d68f3c6b08e}, !- Group Rendering Name
  {3fb6573f-4f70-4e8d-9966-881cb4bea7a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78f3a5e2-fb10-4520-baa9-ecd0a15ea6f1}, !- Handle
  Node 165,                               !- Name
  {39725f87-426c-4592-a3d5-51688bb521ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39725f87-426c-4592-a3d5-51688bb521ae}, !- Handle
  {7615124b-5d4b-4c76-bed2-2f7a47afbff3}, !- Name
  {f44988fb-dc4d-4016-bedb-dff1d5bf9a35}, !- Source Object
  11,                                     !- Outlet Port
  {78f3a5e2-fb10-4520-baa9-ecd0a15ea6f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b270ec1-002a-4729-9db6-594274fec736}, !- Handle
  Port List 311,                          !- Name
  {f44988fb-dc4d-4016-bedb-dff1d5bf9a35}, !- HVAC Component
  {e4604185-a923-4198-aae5-d6539a16b996}; !- Port 1

OS:PortList,
  {beef4589-7cf1-474e-a4c3-22f4ce1dc1a5}, !- Handle
  Port List 312,                          !- Name
  {f44988fb-dc4d-4016-bedb-dff1d5bf9a35}, !- HVAC Component
  {11c4101f-d9ac-4e8f-a597-b11539599913}; !- Port 1

OS:Sizing:Zone,
  {3821b3e9-c6c9-4e30-b69b-68225b93ce36}, !- Handle
  {f44988fb-dc4d-4016-bedb-dff1d5bf9a35}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {234ef4df-1366-4ff8-9b35-0ffb19f0083c}, !- Handle
  Zone HVAC Equipment List 156,           !- Name
  {f44988fb-dc4d-4016-bedb-dff1d5bf9a35}, !- Thermal Zone
  {f6a630db-212a-4399-af44-37d2e616597b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {cbb1e93f-7149-45e4-99c3-e4e9277f5b22}, !- Handle
  6.OpenOffice 8 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2610a8de-6cb8-4426-b7e9-e0cb5f8bc572}, !- Zone Air Inlet Port List
  {32152655-b495-4a7a-97d5-087a3a1a7233}, !- Zone Air Exhaust Port List
  {7abf2ffd-b087-4506-b35d-fa901cb33090}, !- Zone Air Node Name
  {5097b108-6bfa-44e2-906b-894e19c547d3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {187c097f-ed2e-4132-8fbd-c8ea22cb972a}, !- Group Rendering Name
  {a14bfb35-1a6f-468c-978f-4b04fccaaef8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {317a0965-63d8-402b-ad3c-35ce9ede2175}, !- Handle
  Node 166,                               !- Name
  {7abf2ffd-b087-4506-b35d-fa901cb33090}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7abf2ffd-b087-4506-b35d-fa901cb33090}, !- Handle
  {000a5df2-fb2f-4c59-a56f-5ff75c89c4be}, !- Name
  {cbb1e93f-7149-45e4-99c3-e4e9277f5b22}, !- Source Object
  11,                                     !- Outlet Port
  {317a0965-63d8-402b-ad3c-35ce9ede2175}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2610a8de-6cb8-4426-b7e9-e0cb5f8bc572}, !- Handle
  Port List 313,                          !- Name
  {cbb1e93f-7149-45e4-99c3-e4e9277f5b22}, !- HVAC Component
  {4604f418-ac06-4ed5-9e24-bb17bf8f4dc3}; !- Port 1

OS:PortList,
  {32152655-b495-4a7a-97d5-087a3a1a7233}, !- Handle
  Port List 314,                          !- Name
  {cbb1e93f-7149-45e4-99c3-e4e9277f5b22}, !- HVAC Component
  {af34de58-8485-4f14-9f42-41f976db4bb8}; !- Port 1

OS:Sizing:Zone,
  {139168d6-18a7-477b-82f7-fe028c82ecea}, !- Handle
  {cbb1e93f-7149-45e4-99c3-e4e9277f5b22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c3204af4-8e2f-46e8-a4e1-3d4b55b676a9}, !- Handle
  Zone HVAC Equipment List 157,           !- Name
  {cbb1e93f-7149-45e4-99c3-e4e9277f5b22}, !- Thermal Zone
  {a86f5fb8-0206-4cae-aaf1-ce89efbf19b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {01cb76cd-187e-41e1-8bfb-018894e94165}, !- Handle
  6.OpenOffice 9 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa9e7efc-a8eb-4bd2-a0e4-37daff1644d8}, !- Zone Air Inlet Port List
  {8809831c-0299-41a4-95c7-b76d6ec8ad3b}, !- Zone Air Exhaust Port List
  {79e8a7a8-3b55-4d5a-b3ca-8ab474965853}, !- Zone Air Node Name
  {914a606f-6a06-4c76-80dd-7b56f5fe816a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8abda22b-2dbc-4d0b-b7d9-3690f26a5536}, !- Group Rendering Name
  {0e8c7938-4033-41a6-8df9-533247dfedfd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {410d455d-fb67-497b-a31a-4f47b2542217}, !- Handle
  Node 167,                               !- Name
  {79e8a7a8-3b55-4d5a-b3ca-8ab474965853}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79e8a7a8-3b55-4d5a-b3ca-8ab474965853}, !- Handle
  {f4fca881-94f1-4033-8056-3b3731e307c1}, !- Name
  {01cb76cd-187e-41e1-8bfb-018894e94165}, !- Source Object
  11,                                     !- Outlet Port
  {410d455d-fb67-497b-a31a-4f47b2542217}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa9e7efc-a8eb-4bd2-a0e4-37daff1644d8}, !- Handle
  Port List 315,                          !- Name
  {01cb76cd-187e-41e1-8bfb-018894e94165}, !- HVAC Component
  {06754813-d93c-47c2-bc85-7289c8c0bfc1}; !- Port 1

OS:PortList,
  {8809831c-0299-41a4-95c7-b76d6ec8ad3b}, !- Handle
  Port List 316,                          !- Name
  {01cb76cd-187e-41e1-8bfb-018894e94165}, !- HVAC Component
  {1d1d11d6-c50f-4df7-a5b5-d4a556c51ed4}; !- Port 1

OS:Sizing:Zone,
  {9b546d88-895c-4ae3-8bbf-e23211ebd710}, !- Handle
  {01cb76cd-187e-41e1-8bfb-018894e94165}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {deaa088e-4b3a-47f0-a7d7-edcd888a723f}, !- Handle
  Zone HVAC Equipment List 158,           !- Name
  {01cb76cd-187e-41e1-8bfb-018894e94165}, !- Thermal Zone
  {817dee46-070c-45f2-b029-ddb2f9bb60df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4708d553-901a-4515-9743-69a82a7f5856}, !- Handle
  4.Corridor 5 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c60ccff6-4f18-4960-8108-5d3898d0be9f}, !- Zone Air Inlet Port List
  {15cd68f6-2337-4602-bd2a-8dfa09f931ad}, !- Zone Air Exhaust Port List
  {b1d81a5d-65fa-4b4d-afd8-95e427718eb1}, !- Zone Air Node Name
  {199160ff-5409-4eb8-b39c-ce6299072be9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {95fb339b-0484-4813-9da5-960ac77e4bde}, !- Group Rendering Name
  {ba2f2449-0447-4c0b-8c16-5f749ce0afe4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf4f9cb5-8579-4970-8bb8-aca0b0119353}, !- Handle
  Node 168,                               !- Name
  {b1d81a5d-65fa-4b4d-afd8-95e427718eb1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1d81a5d-65fa-4b4d-afd8-95e427718eb1}, !- Handle
  {ba1e2174-5030-4865-bb2f-76e059a6e14e}, !- Name
  {4708d553-901a-4515-9743-69a82a7f5856}, !- Source Object
  11,                                     !- Outlet Port
  {bf4f9cb5-8579-4970-8bb8-aca0b0119353}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c60ccff6-4f18-4960-8108-5d3898d0be9f}, !- Handle
  Port List 317,                          !- Name
  {4708d553-901a-4515-9743-69a82a7f5856}, !- HVAC Component
  {4f02b668-7424-48f2-984b-ce7b7face11d}; !- Port 1

OS:PortList,
  {15cd68f6-2337-4602-bd2a-8dfa09f931ad}, !- Handle
  Port List 318,                          !- Name
  {4708d553-901a-4515-9743-69a82a7f5856}, !- HVAC Component
  {b7719535-efc7-4dc4-b015-6ea6f8e16493}; !- Port 1

OS:Sizing:Zone,
  {94dd80f2-8d3b-4363-a4bd-bc7c9460a1d9}, !- Handle
  {4708d553-901a-4515-9743-69a82a7f5856}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {42ac3bf3-560e-469e-93ec-60554d594f85}, !- Handle
  Zone HVAC Equipment List 159,           !- Name
  {4708d553-901a-4515-9743-69a82a7f5856}, !- Thermal Zone
  {e9f47f35-f4bb-42ba-bec5-7330658bbd7b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {55480ba9-e0a1-4759-85ab-8448ce54ceb3}, !- Handle
  6.OpenOffice 10 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac5e8ac5-7d55-4665-85b1-28c1b6fe9503}, !- Zone Air Inlet Port List
  {25bcdb56-7075-4b3f-8712-2bc9fc166c51}, !- Zone Air Exhaust Port List
  {fa16fa58-0771-4485-956f-54dfd5034fbb}, !- Zone Air Node Name
  {db2b6101-dbe9-4c15-9c8c-fb9b47086b96}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {49e2dd3c-4953-4509-9fc0-4fdbbde8121a}, !- Group Rendering Name
  {80b1bda8-ec30-47b5-9d7f-6422e95efd62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4403d0d-527a-4c2f-8ce8-44bc80bebbf3}, !- Handle
  Node 169,                               !- Name
  {fa16fa58-0771-4485-956f-54dfd5034fbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa16fa58-0771-4485-956f-54dfd5034fbb}, !- Handle
  {811a0536-c8bf-4638-a3ab-4c301511861a}, !- Name
  {55480ba9-e0a1-4759-85ab-8448ce54ceb3}, !- Source Object
  11,                                     !- Outlet Port
  {e4403d0d-527a-4c2f-8ce8-44bc80bebbf3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac5e8ac5-7d55-4665-85b1-28c1b6fe9503}, !- Handle
  Port List 319,                          !- Name
  {55480ba9-e0a1-4759-85ab-8448ce54ceb3}, !- HVAC Component
  {9c467cb1-bff1-4efb-9897-cb1045a79737}; !- Port 1

OS:PortList,
  {25bcdb56-7075-4b3f-8712-2bc9fc166c51}, !- Handle
  Port List 320,                          !- Name
  {55480ba9-e0a1-4759-85ab-8448ce54ceb3}, !- HVAC Component
  {56c128c4-5365-4401-a272-5a1791e04301}; !- Port 1

OS:Sizing:Zone,
  {155d457c-1c2e-4f62-96bf-4167c292be39}, !- Handle
  {55480ba9-e0a1-4759-85ab-8448ce54ceb3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17ebd017-b74b-49b6-949f-23cb7947d705}, !- Handle
  Zone HVAC Equipment List 160,           !- Name
  {55480ba9-e0a1-4759-85ab-8448ce54ceb3}, !- Thermal Zone
  {595ccea1-1b87-4579-86b8-04012e4ceb67}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6c360549-543e-47e6-ac6d-e6092fb8200d}, !- Handle
  9.Corridor 2 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {735c1b7f-a9aa-47a7-8ec5-e983c5df4447}, !- Zone Air Inlet Port List
  {6f1e0154-aff6-4d92-8d41-2c5c6e03d406}, !- Zone Air Exhaust Port List
  {1caf8d3f-4ab2-4973-998f-ab0110ff2d7e}, !- Zone Air Node Name
  {9c68e865-0a49-4bc8-9330-d8b649593d3d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {95cdf6f9-ecf7-4ba1-855f-f6f01ec28003}, !- Group Rendering Name
  {e6bdfc43-bebc-4a08-9857-dbdbb5ab5115}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0095323-ae35-4461-ab9c-9a9e6ae005e0}, !- Handle
  Node 170,                               !- Name
  {1caf8d3f-4ab2-4973-998f-ab0110ff2d7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1caf8d3f-4ab2-4973-998f-ab0110ff2d7e}, !- Handle
  {f63d324f-e68d-4aa8-9999-e2ebbdee4320}, !- Name
  {6c360549-543e-47e6-ac6d-e6092fb8200d}, !- Source Object
  11,                                     !- Outlet Port
  {d0095323-ae35-4461-ab9c-9a9e6ae005e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {735c1b7f-a9aa-47a7-8ec5-e983c5df4447}, !- Handle
  Port List 321,                          !- Name
  {6c360549-543e-47e6-ac6d-e6092fb8200d}, !- HVAC Component
  {e6384d27-17a4-452d-a018-7a1dadd3c2e1}; !- Port 1

OS:PortList,
  {6f1e0154-aff6-4d92-8d41-2c5c6e03d406}, !- Handle
  Port List 322,                          !- Name
  {6c360549-543e-47e6-ac6d-e6092fb8200d}, !- HVAC Component
  {9045f7d3-f4ad-4785-9eed-af3d1aab3df1}; !- Port 1

OS:Sizing:Zone,
  {6686e167-f6ed-4a57-a919-2054e6d35925}, !- Handle
  {6c360549-543e-47e6-ac6d-e6092fb8200d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f4576c92-3ec0-4168-b2c5-20344d9764e0}, !- Handle
  Zone HVAC Equipment List 161,           !- Name
  {6c360549-543e-47e6-ac6d-e6092fb8200d}, !- Thermal Zone
  {def739f1-87ed-49b9-9943-830c593237c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9ca78ad3-a19d-49e5-90e4-aa3ac4808a71}, !- Handle
  5.Lobby 1 Zone,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42fcb8cf-5210-4b6f-840c-095613609596}, !- Zone Air Inlet Port List
  {1d8739a3-7e75-4e2c-87cc-8f0a4eb23703}, !- Zone Air Exhaust Port List
  {93d13e80-8df8-4ad6-b71e-c9db84cf9465}, !- Zone Air Node Name
  {7704e0f6-0a0f-45b7-8cf1-deea60e10d87}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b959a6c0-d1b7-4123-8193-7456df05cef0}, !- Group Rendering Name
  {aec47243-bd65-4ede-8ebe-de1829031265}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f7bc9e3-e083-4926-acdd-260c691a2876}, !- Handle
  Node 171,                               !- Name
  {93d13e80-8df8-4ad6-b71e-c9db84cf9465}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93d13e80-8df8-4ad6-b71e-c9db84cf9465}, !- Handle
  {3e94832c-d383-4118-b84a-2b7fd6221fc2}, !- Name
  {9ca78ad3-a19d-49e5-90e4-aa3ac4808a71}, !- Source Object
  11,                                     !- Outlet Port
  {3f7bc9e3-e083-4926-acdd-260c691a2876}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42fcb8cf-5210-4b6f-840c-095613609596}, !- Handle
  Port List 323,                          !- Name
  {9ca78ad3-a19d-49e5-90e4-aa3ac4808a71}, !- HVAC Component
  {6a42ae06-138d-4c5c-9eb2-d90f11a0bc8c}; !- Port 1

OS:PortList,
  {1d8739a3-7e75-4e2c-87cc-8f0a4eb23703}, !- Handle
  Port List 324,                          !- Name
  {9ca78ad3-a19d-49e5-90e4-aa3ac4808a71}, !- HVAC Component
  {6fdc6b57-48a5-475b-b96c-bc56b6702704}; !- Port 1

OS:Sizing:Zone,
  {c6ed43d4-81df-47b6-925e-bbef6bf0c2e4}, !- Handle
  {9ca78ad3-a19d-49e5-90e4-aa3ac4808a71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33e91a59-c3d5-4f1a-86d2-46a5e3525e1e}, !- Handle
  Zone HVAC Equipment List 162,           !- Name
  {9ca78ad3-a19d-49e5-90e4-aa3ac4808a71}, !- Thermal Zone
  {7340b16e-2aca-4783-9b89-685d913df7f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {af814e20-a114-4908-8464-6be8e4d80ffb}, !- Handle
  6.OpenOffice 11 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0886a677-ba92-46f6-b6a1-058d3ccafb28}, !- Zone Air Inlet Port List
  {1b7de5f6-2368-4e50-907d-13eca804f748}, !- Zone Air Exhaust Port List
  {1e91f552-8ca4-48c6-905a-be234b2b4e90}, !- Zone Air Node Name
  {666b1689-b736-46e8-819d-938b2537f337}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a6f56f8-2411-4c04-a019-7d70f37f0af3}, !- Group Rendering Name
  {bf0983fc-e74b-477f-a0e1-34b951d7fa05}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {636f8e88-15ef-4707-8bcc-468a340d3ac0}, !- Handle
  Node 172,                               !- Name
  {1e91f552-8ca4-48c6-905a-be234b2b4e90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e91f552-8ca4-48c6-905a-be234b2b4e90}, !- Handle
  {396b0fb3-46be-438a-b5f7-81b590bbd645}, !- Name
  {af814e20-a114-4908-8464-6be8e4d80ffb}, !- Source Object
  11,                                     !- Outlet Port
  {636f8e88-15ef-4707-8bcc-468a340d3ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0886a677-ba92-46f6-b6a1-058d3ccafb28}, !- Handle
  Port List 325,                          !- Name
  {af814e20-a114-4908-8464-6be8e4d80ffb}, !- HVAC Component
  {8312a624-47ec-4f63-b12d-68268b0f2f48}; !- Port 1

OS:PortList,
  {1b7de5f6-2368-4e50-907d-13eca804f748}, !- Handle
  Port List 326,                          !- Name
  {af814e20-a114-4908-8464-6be8e4d80ffb}, !- HVAC Component
  {44145fe5-bff7-4cfe-a3ad-4e1f3083e59a}; !- Port 1

OS:Sizing:Zone,
  {b9a61c80-5c5b-4e03-b922-078f58b307c4}, !- Handle
  {af814e20-a114-4908-8464-6be8e4d80ffb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2e5953f-64b4-49f9-a121-c2fe5af8d3d3}, !- Handle
  Zone HVAC Equipment List 163,           !- Name
  {af814e20-a114-4908-8464-6be8e4d80ffb}, !- Thermal Zone
  {93d7e896-ef55-417e-a676-fad2eb07c6fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0d8f8b9f-5a2c-4053-b1b1-5f95d7e818f3}, !- Handle
  4.OpenOffice 4 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1152e580-4d82-40c6-b203-a585f9baf1ec}, !- Zone Air Inlet Port List
  {d2b45e54-b978-4760-bb08-464707ffa7e7}, !- Zone Air Exhaust Port List
  {0b181816-d96c-4081-9bbc-6c3f2e042f51}, !- Zone Air Node Name
  {9b3274de-f74c-4465-a3a5-c8b6ce4dcf0f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {699a3766-e141-4b02-97eb-c10568529fac}, !- Group Rendering Name
  {a1656ed5-fe31-4d37-8388-f030fd496027}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70c0bfd8-23b1-45f7-9092-488db94dd3a9}, !- Handle
  Node 173,                               !- Name
  {0b181816-d96c-4081-9bbc-6c3f2e042f51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b181816-d96c-4081-9bbc-6c3f2e042f51}, !- Handle
  {fed29dd2-df7f-4b7e-8c35-d20a067c0efb}, !- Name
  {0d8f8b9f-5a2c-4053-b1b1-5f95d7e818f3}, !- Source Object
  11,                                     !- Outlet Port
  {70c0bfd8-23b1-45f7-9092-488db94dd3a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1152e580-4d82-40c6-b203-a585f9baf1ec}, !- Handle
  Port List 327,                          !- Name
  {0d8f8b9f-5a2c-4053-b1b1-5f95d7e818f3}, !- HVAC Component
  {35d0ba07-1152-44b2-ad25-5dd2e9782efe}; !- Port 1

OS:PortList,
  {d2b45e54-b978-4760-bb08-464707ffa7e7}, !- Handle
  Port List 328,                          !- Name
  {0d8f8b9f-5a2c-4053-b1b1-5f95d7e818f3}, !- HVAC Component
  {7de34191-9d6f-4568-ba49-f424235bf99d}; !- Port 1

OS:Sizing:Zone,
  {f189c20a-afba-4180-989d-a9e5af0be6ba}, !- Handle
  {0d8f8b9f-5a2c-4053-b1b1-5f95d7e818f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {82f629a1-96e3-4dc1-a59b-fc356804342c}, !- Handle
  Zone HVAC Equipment List 164,           !- Name
  {0d8f8b9f-5a2c-4053-b1b1-5f95d7e818f3}, !- Thermal Zone
  {aa55d8a3-a4f9-41a5-a715-38df77cfb33b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {15b4eb06-7ea6-4fb8-96f2-c8868d1e5738}, !- Handle
  7.OpenOffice 10 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89fad9b6-3130-4644-bb09-45b3c6ffdb42}, !- Zone Air Inlet Port List
  {2a2f8931-d9ef-4484-9f81-db1024e3a7ff}, !- Zone Air Exhaust Port List
  {88bfbfae-8a6a-4566-9c3b-ab0b866e05ec}, !- Zone Air Node Name
  {6fcede68-5bd6-43e8-95b6-c09ca67d752f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {edc5bcc0-0e85-4b9d-9fdb-1cd870968972}, !- Group Rendering Name
  {8b99af51-10bd-40ff-897a-e152f1db0779}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3d45d34-2fec-488b-9e50-7fc0be6c9b07}, !- Handle
  Node 174,                               !- Name
  {88bfbfae-8a6a-4566-9c3b-ab0b866e05ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88bfbfae-8a6a-4566-9c3b-ab0b866e05ec}, !- Handle
  {d31b5a13-e8a6-4d87-b6be-5a58f243eb6f}, !- Name
  {15b4eb06-7ea6-4fb8-96f2-c8868d1e5738}, !- Source Object
  11,                                     !- Outlet Port
  {c3d45d34-2fec-488b-9e50-7fc0be6c9b07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89fad9b6-3130-4644-bb09-45b3c6ffdb42}, !- Handle
  Port List 329,                          !- Name
  {15b4eb06-7ea6-4fb8-96f2-c8868d1e5738}, !- HVAC Component
  {f3c9f7de-be6c-46c1-a6ce-f528fb55082e}; !- Port 1

OS:PortList,
  {2a2f8931-d9ef-4484-9f81-db1024e3a7ff}, !- Handle
  Port List 330,                          !- Name
  {15b4eb06-7ea6-4fb8-96f2-c8868d1e5738}, !- HVAC Component
  {bb207cee-f2c7-497d-8183-32a7f79c065f}; !- Port 1

OS:Sizing:Zone,
  {d4cdad0b-4255-4d8b-8d93-05328efe6b7f}, !- Handle
  {15b4eb06-7ea6-4fb8-96f2-c8868d1e5738}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {89a0de3a-1fae-4de3-af18-dfc2c295fef4}, !- Handle
  Zone HVAC Equipment List 165,           !- Name
  {15b4eb06-7ea6-4fb8-96f2-c8868d1e5738}, !- Thermal Zone
  {eb2b7ba1-6904-44f2-b48e-87c1dbb9408d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b96059a2-1c24-4fe5-969e-b8122641a6b8}, !- Handle
  9.OpenOffice 11 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76362760-a161-4f30-918a-c95e5819ff2b}, !- Zone Air Inlet Port List
  {4e7af05f-e872-4d8c-a14e-d5e5325cac0c}, !- Zone Air Exhaust Port List
  {c9576035-047a-46b7-ae4c-ce5e4ee8bf66}, !- Zone Air Node Name
  {8e821fa2-6473-491a-ac64-ae4e148862db}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ca1a1d2-a99c-4841-a200-c14196505d23}, !- Group Rendering Name
  {87ad08e4-6e9d-4631-ac3f-38502af257ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a8f323c-3f0c-46eb-b1c8-821e2ab53a9b}, !- Handle
  Node 175,                               !- Name
  {c9576035-047a-46b7-ae4c-ce5e4ee8bf66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9576035-047a-46b7-ae4c-ce5e4ee8bf66}, !- Handle
  {ba2a4f00-c580-4904-942d-b7bedfe12920}, !- Name
  {b96059a2-1c24-4fe5-969e-b8122641a6b8}, !- Source Object
  11,                                     !- Outlet Port
  {8a8f323c-3f0c-46eb-b1c8-821e2ab53a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76362760-a161-4f30-918a-c95e5819ff2b}, !- Handle
  Port List 331,                          !- Name
  {b96059a2-1c24-4fe5-969e-b8122641a6b8}, !- HVAC Component
  {fc28a849-02f4-41f2-8e05-0cd689c33249}; !- Port 1

OS:PortList,
  {4e7af05f-e872-4d8c-a14e-d5e5325cac0c}, !- Handle
  Port List 332,                          !- Name
  {b96059a2-1c24-4fe5-969e-b8122641a6b8}, !- HVAC Component
  {27131474-34cf-4759-a410-04c3e183bb75}; !- Port 1

OS:Sizing:Zone,
  {5e13ba12-e41f-4ede-a63a-e843510936a7}, !- Handle
  {b96059a2-1c24-4fe5-969e-b8122641a6b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5825e614-d602-4bd0-9c4a-6c66d7a5a084}, !- Handle
  Zone HVAC Equipment List 166,           !- Name
  {b96059a2-1c24-4fe5-969e-b8122641a6b8}, !- Thermal Zone
  {17f86cdc-6857-4819-ae60-859465e24020}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2edb9294-13e8-44ab-a6c1-5725fe845f02}, !- Handle
  9.Stairs Zone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70cf06a0-91b2-443d-9e9a-2f17d293d036}, !- Zone Air Inlet Port List
  {bc266977-b520-4d07-a830-6f8b97087a98}, !- Zone Air Exhaust Port List
  {cbb0675c-e225-4aab-94ef-e4f3bf35c634}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ba5f6a86-3d02-4a4d-a5c6-b5927f7f80f6}, !- Group Rendering Name
  {3ea582ad-94f8-46f9-adf7-faf9cc6d2183}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d4296be-c2e5-4b8f-99a1-2378119a06b5}, !- Handle
  Node 176,                               !- Name
  {cbb0675c-e225-4aab-94ef-e4f3bf35c634}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbb0675c-e225-4aab-94ef-e4f3bf35c634}, !- Handle
  {cd7a5937-8ba1-45cb-a81a-98506508b4f5}, !- Name
  {2edb9294-13e8-44ab-a6c1-5725fe845f02}, !- Source Object
  11,                                     !- Outlet Port
  {3d4296be-c2e5-4b8f-99a1-2378119a06b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70cf06a0-91b2-443d-9e9a-2f17d293d036}, !- Handle
  Port List 333,                          !- Name
  {2edb9294-13e8-44ab-a6c1-5725fe845f02}, !- HVAC Component
  {bc36e590-ec2e-4374-bc03-a02fc6ec40d6}; !- Port 1

OS:PortList,
  {bc266977-b520-4d07-a830-6f8b97087a98}, !- Handle
  Port List 334,                          !- Name
  {2edb9294-13e8-44ab-a6c1-5725fe845f02}, !- HVAC Component
  {b326b498-2bdd-4b32-a93e-83017631d9d3}; !- Port 1

OS:Sizing:Zone,
  {008d347a-a3e1-4aad-ae14-66ee264c09c0}, !- Handle
  {2edb9294-13e8-44ab-a6c1-5725fe845f02}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40aa6f35-3d93-4537-8f8e-2922333b8ac3}, !- Handle
  Zone HVAC Equipment List 167,           !- Name
  {2edb9294-13e8-44ab-a6c1-5725fe845f02}, !- Thermal Zone
  {ab1dc83e-0cd1-4932-9059-7deb3b89b288}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {376e3170-3612-491d-87e5-4a7682534123}, !- Handle
  4.Conference 2 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e41d9e0f-0a7d-41f0-9d94-279ced3a8f1f}, !- Zone Air Inlet Port List
  {d42a794e-8d8a-4894-8de7-e3118b313090}, !- Zone Air Exhaust Port List
  {1b4b2bd1-5fe3-4591-9434-db74a90e1644}, !- Zone Air Node Name
  {a4faa088-d1d7-4d61-979e-2af26246b87b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6870841e-f391-4fe9-80f8-318794bd0c8d}, !- Group Rendering Name
  {bf9b88c2-7ef7-4eba-bd7a-b3c30e5d66c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {125497c8-0189-49e3-98a1-5cac3e5b642d}, !- Handle
  Node 177,                               !- Name
  {1b4b2bd1-5fe3-4591-9434-db74a90e1644}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b4b2bd1-5fe3-4591-9434-db74a90e1644}, !- Handle
  {e2b8e0f7-6256-427e-a3a2-521f67361e4e}, !- Name
  {376e3170-3612-491d-87e5-4a7682534123}, !- Source Object
  11,                                     !- Outlet Port
  {125497c8-0189-49e3-98a1-5cac3e5b642d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e41d9e0f-0a7d-41f0-9d94-279ced3a8f1f}, !- Handle
  Port List 335,                          !- Name
  {376e3170-3612-491d-87e5-4a7682534123}, !- HVAC Component
  {4d47a858-f575-4e14-95d0-09b6b0c7b1a5}; !- Port 1

OS:PortList,
  {d42a794e-8d8a-4894-8de7-e3118b313090}, !- Handle
  Port List 336,                          !- Name
  {376e3170-3612-491d-87e5-4a7682534123}, !- HVAC Component
  {00f58bc0-3bc7-4591-b18f-4e909e5e2323}; !- Port 1

OS:Sizing:Zone,
  {d63c9d4a-6c0d-405a-b7b1-7411ff633273}, !- Handle
  {376e3170-3612-491d-87e5-4a7682534123}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {edcf7086-9783-4f7a-832f-fcc52814b39f}, !- Handle
  Zone HVAC Equipment List 168,           !- Name
  {376e3170-3612-491d-87e5-4a7682534123}, !- Thermal Zone
  {7bbb2479-5597-4b5d-a4b7-29ce7499c09f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {eb91e57e-7947-44aa-9479-a847b3880b6d}, !- Handle
  4.OpenOffice 5 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d8245a0-7b8b-42a6-9e76-094c1e83942f}, !- Zone Air Inlet Port List
  {5cb82aea-1d10-461a-a8c7-abb93f3f9629}, !- Zone Air Exhaust Port List
  {d525b1c2-9340-484c-a357-2f8c4cebb77b}, !- Zone Air Node Name
  {02c0e435-eb08-4ea8-a42b-0035467167e0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {564a77a6-fb97-4329-a941-50cbedce08ac}, !- Group Rendering Name
  {7ce98f5e-7aff-43ae-99a9-dbeaca4e3095}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fababce4-5578-4565-a2e2-438577a0c19b}, !- Handle
  Node 178,                               !- Name
  {d525b1c2-9340-484c-a357-2f8c4cebb77b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d525b1c2-9340-484c-a357-2f8c4cebb77b}, !- Handle
  {ec8c7259-66d7-4e3a-ac8f-2a1e98c43cc6}, !- Name
  {eb91e57e-7947-44aa-9479-a847b3880b6d}, !- Source Object
  11,                                     !- Outlet Port
  {fababce4-5578-4565-a2e2-438577a0c19b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d8245a0-7b8b-42a6-9e76-094c1e83942f}, !- Handle
  Port List 337,                          !- Name
  {eb91e57e-7947-44aa-9479-a847b3880b6d}, !- HVAC Component
  {c93da6c3-f601-4f06-a24d-7a534ef19e17}; !- Port 1

OS:PortList,
  {5cb82aea-1d10-461a-a8c7-abb93f3f9629}, !- Handle
  Port List 338,                          !- Name
  {eb91e57e-7947-44aa-9479-a847b3880b6d}, !- HVAC Component
  {4f0d7057-f00a-4f3f-a277-f2de7ab9913e}; !- Port 1

OS:Sizing:Zone,
  {8be6a9d7-6cab-428a-a411-82b79e75a2a6}, !- Handle
  {eb91e57e-7947-44aa-9479-a847b3880b6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c50fca76-6c7f-43a7-8008-38caf3cef818}, !- Handle
  Zone HVAC Equipment List 169,           !- Name
  {eb91e57e-7947-44aa-9479-a847b3880b6d}, !- Thermal Zone
  {d697f14b-9ee2-4dfd-80c6-3277ad889233}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f088bc96-6b34-454a-a93d-36dd0b25dcb4}, !- Handle
  1.ClosedOffice 2 Zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {055c2c57-05cb-45a7-b181-4e84b095feb5}, !- Zone Air Inlet Port List
  {426502db-7d86-4160-b2c9-e34a3bd43e27}, !- Zone Air Exhaust Port List
  {4de68a02-ca35-4cd9-9f9e-4e3b15d2517e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc218589-48d9-41fd-a52c-7569144dfc8d}, !- Group Rendering Name
  {c101f5bf-0450-423b-986b-87e09729785c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ba351cf-514b-457a-9664-23136edf4d4a}, !- Handle
  Node 179,                               !- Name
  {4de68a02-ca35-4cd9-9f9e-4e3b15d2517e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4de68a02-ca35-4cd9-9f9e-4e3b15d2517e}, !- Handle
  {74e86961-f03e-41e6-852b-d562dca7cf9f}, !- Name
  {f088bc96-6b34-454a-a93d-36dd0b25dcb4}, !- Source Object
  11,                                     !- Outlet Port
  {1ba351cf-514b-457a-9664-23136edf4d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {055c2c57-05cb-45a7-b181-4e84b095feb5}, !- Handle
  Port List 339,                          !- Name
  {f088bc96-6b34-454a-a93d-36dd0b25dcb4}, !- HVAC Component
  {036c65be-2a7e-4d7d-9508-c8d3e854834f}; !- Port 1

OS:PortList,
  {426502db-7d86-4160-b2c9-e34a3bd43e27}, !- Handle
  Port List 340,                          !- Name
  {f088bc96-6b34-454a-a93d-36dd0b25dcb4}, !- HVAC Component
  {1a311d00-9d0f-4667-9a4f-a34e9020729e}; !- Port 1

OS:Sizing:Zone,
  {d9d57a83-6259-452c-b182-27d65e12686c}, !- Handle
  {f088bc96-6b34-454a-a93d-36dd0b25dcb4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {16a7bc7f-e67c-4fa4-8312-79171cce4183}, !- Handle
  Zone HVAC Equipment List 170,           !- Name
  {f088bc96-6b34-454a-a93d-36dd0b25dcb4}, !- Thermal Zone
  {784cbb25-cdff-4879-820d-6a5b24cf5e5b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3fe3d9ba-479b-401e-8839-4ca9da0d9242}, !- Handle
  5.Stairs 1 Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30ca4d13-5fed-4b50-992e-6791db49a32d}, !- Zone Air Inlet Port List
  {0b252578-8036-48db-8536-d87468b4ec1f}, !- Zone Air Exhaust Port List
  {12d83b0e-50ca-401c-b7f1-db94f5c769b9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ddf981e4-7614-4bfe-85c5-59a62dcd5545}, !- Group Rendering Name
  {d8b8e7af-f486-488a-b26b-acc9255ad67c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b858cab-bde1-49b1-9cc5-d62588041bce}, !- Handle
  Node 180,                               !- Name
  {12d83b0e-50ca-401c-b7f1-db94f5c769b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12d83b0e-50ca-401c-b7f1-db94f5c769b9}, !- Handle
  {0acafa99-c933-4dd7-8690-fbf2fb9df683}, !- Name
  {3fe3d9ba-479b-401e-8839-4ca9da0d9242}, !- Source Object
  11,                                     !- Outlet Port
  {0b858cab-bde1-49b1-9cc5-d62588041bce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30ca4d13-5fed-4b50-992e-6791db49a32d}, !- Handle
  Port List 341,                          !- Name
  {3fe3d9ba-479b-401e-8839-4ca9da0d9242}, !- HVAC Component
  {21ec13b5-8f78-4bfe-86fa-bd9b596deef8}; !- Port 1

OS:PortList,
  {0b252578-8036-48db-8536-d87468b4ec1f}, !- Handle
  Port List 342,                          !- Name
  {3fe3d9ba-479b-401e-8839-4ca9da0d9242}, !- HVAC Component
  {da57f55e-25fb-4445-8748-864019799a92}; !- Port 1

OS:Sizing:Zone,
  {b6317804-a438-4ce0-9eb5-4d0293943392}, !- Handle
  {3fe3d9ba-479b-401e-8839-4ca9da0d9242}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {651f296d-bba5-4288-a186-ceb692fffc7a}, !- Handle
  Zone HVAC Equipment List 171,           !- Name
  {3fe3d9ba-479b-401e-8839-4ca9da0d9242}, !- Thermal Zone
  {3e4e5735-e300-4a14-8e70-c1dece8a8a5c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {dcca892a-885e-4c4e-9672-08384af12cb3}, !- Handle
  1.Elec/MechRoom 4 Zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b47cefb5-6e4f-461c-a957-c74a4bf33743}, !- Zone Air Inlet Port List
  {23f348a6-9b76-4e05-b5ac-addff84d2fa0}, !- Zone Air Exhaust Port List
  {88eb1dd2-1b12-4dd7-9a36-fbcdeed82e62}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f07536f6-e4e3-4cf5-8efd-2b39083a2569}, !- Group Rendering Name
  {d0b5bcf8-1692-4ad0-aad2-c7dcc4fc533f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14cf132e-a93d-4e77-9ae1-5e690e67865a}, !- Handle
  Node 181,                               !- Name
  {88eb1dd2-1b12-4dd7-9a36-fbcdeed82e62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88eb1dd2-1b12-4dd7-9a36-fbcdeed82e62}, !- Handle
  {8c8fdd90-d384-43c3-b1b9-b4f040b4f562}, !- Name
  {dcca892a-885e-4c4e-9672-08384af12cb3}, !- Source Object
  11,                                     !- Outlet Port
  {14cf132e-a93d-4e77-9ae1-5e690e67865a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b47cefb5-6e4f-461c-a957-c74a4bf33743}, !- Handle
  Port List 343,                          !- Name
  {dcca892a-885e-4c4e-9672-08384af12cb3}, !- HVAC Component
  {d901cd5a-80fc-4bf4-8a0d-2f85c142e705}; !- Port 1

OS:PortList,
  {23f348a6-9b76-4e05-b5ac-addff84d2fa0}, !- Handle
  Port List 344,                          !- Name
  {dcca892a-885e-4c4e-9672-08384af12cb3}, !- HVAC Component
  {70660f77-36b2-41a0-b7b6-f85c0a6ff1bd}; !- Port 1

OS:Sizing:Zone,
  {4db0aee4-61e0-44f3-8aec-3d33b7e102c5}, !- Handle
  {dcca892a-885e-4c4e-9672-08384af12cb3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d657eab-1215-44e8-b839-7436529a50e0}, !- Handle
  Zone HVAC Equipment List 172,           !- Name
  {dcca892a-885e-4c4e-9672-08384af12cb3}, !- Thermal Zone
  {51968813-a0c4-458a-8976-e202ae4ea902}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {207c676d-9cbf-423c-a97d-609c7e7bb467}, !- Handle
  6.Elevator 1 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43dfa75f-850f-4ca5-8f2a-8ee4e28e3871}, !- Zone Air Inlet Port List
  {ba71a362-ab02-4ccb-b8bd-f855b552a84e}, !- Zone Air Exhaust Port List
  {0763be06-45e0-4516-8623-1728fb885f6d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {263848a2-0c09-41aa-96df-1de5fe158b2c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b1e046c-14e6-45ef-b0b0-365cf5dc1ada}, !- Handle
  Node 182,                               !- Name
  {0763be06-45e0-4516-8623-1728fb885f6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0763be06-45e0-4516-8623-1728fb885f6d}, !- Handle
  {bd0e33ac-80d9-41db-bd88-54f6430555df}, !- Name
  {207c676d-9cbf-423c-a97d-609c7e7bb467}, !- Source Object
  11,                                     !- Outlet Port
  {9b1e046c-14e6-45ef-b0b0-365cf5dc1ada}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43dfa75f-850f-4ca5-8f2a-8ee4e28e3871}, !- Handle
  Port List 345,                          !- Name
  {207c676d-9cbf-423c-a97d-609c7e7bb467}; !- HVAC Component

OS:PortList,
  {ba71a362-ab02-4ccb-b8bd-f855b552a84e}, !- Handle
  Port List 346,                          !- Name
  {207c676d-9cbf-423c-a97d-609c7e7bb467}; !- HVAC Component

OS:Sizing:Zone,
  {a1ac5e63-48c5-4019-a42b-9ee1d20c357d}, !- Handle
  {207c676d-9cbf-423c-a97d-609c7e7bb467}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6deb5753-a1a3-4bcc-b166-6d3f97b5d5d9}, !- Handle
  Zone HVAC Equipment List 173,           !- Name
  {207c676d-9cbf-423c-a97d-609c7e7bb467}; !- Thermal Zone

OS:ThermalZone,
  {29cfc4a0-c178-479e-924b-4406c86e727f}, !- Handle
  4.Lobby 1 Zone,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96665bdd-b7a9-42b3-867a-5b9e4bd347a3}, !- Zone Air Inlet Port List
  {ba09e427-2afe-4d96-a4e4-7c694fb4da06}, !- Zone Air Exhaust Port List
  {9b3c4a07-2ef3-4630-96da-e967864a42f9}, !- Zone Air Node Name
  {eb734ed8-8bfb-40b2-be01-04bea88d38c3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fdfaae8b-71e6-4097-8e8b-cd5188e8a873}, !- Group Rendering Name
  {ca5b5c39-b5cc-4d27-9a38-2372866088ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd6794e5-e2f8-4b78-a3e1-bd5abd41902f}, !- Handle
  Node 183,                               !- Name
  {9b3c4a07-2ef3-4630-96da-e967864a42f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b3c4a07-2ef3-4630-96da-e967864a42f9}, !- Handle
  {686e6920-936c-4d01-ac5c-0ab7575403f2}, !- Name
  {29cfc4a0-c178-479e-924b-4406c86e727f}, !- Source Object
  11,                                     !- Outlet Port
  {cd6794e5-e2f8-4b78-a3e1-bd5abd41902f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96665bdd-b7a9-42b3-867a-5b9e4bd347a3}, !- Handle
  Port List 347,                          !- Name
  {29cfc4a0-c178-479e-924b-4406c86e727f}, !- HVAC Component
  {1874e1f8-1698-4b0a-a89f-5618498c597c}; !- Port 1

OS:PortList,
  {ba09e427-2afe-4d96-a4e4-7c694fb4da06}, !- Handle
  Port List 348,                          !- Name
  {29cfc4a0-c178-479e-924b-4406c86e727f}, !- HVAC Component
  {8c82f6bf-e403-4aa5-be61-92115fe1c6d4}; !- Port 1

OS:Sizing:Zone,
  {e0b24e39-5005-4460-b35c-06e7e61deaa6}, !- Handle
  {29cfc4a0-c178-479e-924b-4406c86e727f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b546af12-dc2c-4cdd-9754-35b1b8a54347}, !- Handle
  Zone HVAC Equipment List 174,           !- Name
  {29cfc4a0-c178-479e-924b-4406c86e727f}, !- Thermal Zone
  {0e285c7b-1026-4e05-a8e0-81bb53e9e3d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7e45c062-bd80-4f0a-a6d4-602c3c6c810c}, !- Handle
  7.Conference 3 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6895ed1a-ff11-4678-b0a7-4b65752e6330}, !- Zone Air Inlet Port List
  {4cefaeed-e011-4c95-b300-44d40722d792}, !- Zone Air Exhaust Port List
  {d469413d-878b-442a-86cc-308da974b582}, !- Zone Air Node Name
  {810fb504-1b3e-4519-8bcc-e036c22a551d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b57fbf3e-9e4e-4bcb-9228-fa95642487d4}, !- Group Rendering Name
  {225f48a9-bc39-4140-8cdc-887ac7d11019}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ac16441-a550-4dd0-933f-789c4e467a59}, !- Handle
  Node 184,                               !- Name
  {d469413d-878b-442a-86cc-308da974b582}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d469413d-878b-442a-86cc-308da974b582}, !- Handle
  {d8824111-d25d-4dea-b9fc-53d99b0da4c4}, !- Name
  {7e45c062-bd80-4f0a-a6d4-602c3c6c810c}, !- Source Object
  11,                                     !- Outlet Port
  {2ac16441-a550-4dd0-933f-789c4e467a59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6895ed1a-ff11-4678-b0a7-4b65752e6330}, !- Handle
  Port List 349,                          !- Name
  {7e45c062-bd80-4f0a-a6d4-602c3c6c810c}, !- HVAC Component
  {98926b10-b098-4816-9862-6cb6da8becaa}; !- Port 1

OS:PortList,
  {4cefaeed-e011-4c95-b300-44d40722d792}, !- Handle
  Port List 350,                          !- Name
  {7e45c062-bd80-4f0a-a6d4-602c3c6c810c}, !- HVAC Component
  {8e2c2fb4-b3df-49f8-a8c4-0c97a40b12c7}; !- Port 1

OS:Sizing:Zone,
  {057787d9-aad2-4fad-b4bb-a346b574a779}, !- Handle
  {7e45c062-bd80-4f0a-a6d4-602c3c6c810c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c70192f1-216e-4361-b386-eff4e32830ff}, !- Handle
  Zone HVAC Equipment List 175,           !- Name
  {7e45c062-bd80-4f0a-a6d4-602c3c6c810c}, !- Thermal Zone
  {537c7ddf-9a88-438d-84eb-e96e6ae198e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3698c6c1-eab5-4cb7-a10a-61e3cb43c215}, !- Handle
  9.OpenOffice 12 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {355f211a-7db3-4a2d-9b13-afe8700dea4c}, !- Zone Air Inlet Port List
  {86e9db5d-eb2e-499c-a8b0-ab33533e8005}, !- Zone Air Exhaust Port List
  {ccb65101-f538-4913-b75c-c13c3321a2e6}, !- Zone Air Node Name
  {e6f51b64-d6eb-4138-88db-72c114e8ce89}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4f4c7b67-cf22-40ee-947c-7a39575e2bda}, !- Group Rendering Name
  {c310f7bd-730d-4889-a1b5-e0290456e528}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {479b72a9-f851-4ab0-8271-7e007de36821}, !- Handle
  Node 185,                               !- Name
  {ccb65101-f538-4913-b75c-c13c3321a2e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccb65101-f538-4913-b75c-c13c3321a2e6}, !- Handle
  {2cad2b7e-c62b-45cb-adae-39ce993b368d}, !- Name
  {3698c6c1-eab5-4cb7-a10a-61e3cb43c215}, !- Source Object
  11,                                     !- Outlet Port
  {479b72a9-f851-4ab0-8271-7e007de36821}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {355f211a-7db3-4a2d-9b13-afe8700dea4c}, !- Handle
  Port List 351,                          !- Name
  {3698c6c1-eab5-4cb7-a10a-61e3cb43c215}, !- HVAC Component
  {98f5dfaa-c54a-4a44-862b-980faed48a19}; !- Port 1

OS:PortList,
  {86e9db5d-eb2e-499c-a8b0-ab33533e8005}, !- Handle
  Port List 352,                          !- Name
  {3698c6c1-eab5-4cb7-a10a-61e3cb43c215}, !- HVAC Component
  {0cafb3f3-c194-403c-95af-3f091b6ac847}; !- Port 1

OS:Sizing:Zone,
  {c18920fb-1a8c-45c0-8607-a2d2c0d323f0}, !- Handle
  {3698c6c1-eab5-4cb7-a10a-61e3cb43c215}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2272ffd5-7a26-40f3-a343-209f2ace70a7}, !- Handle
  Zone HVAC Equipment List 176,           !- Name
  {3698c6c1-eab5-4cb7-a10a-61e3cb43c215}, !- Thermal Zone
  {67c42f46-8430-4345-bfe1-116a54bbfb2c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7de20c4d-4564-4b61-a3a1-113f0120a0cc}, !- Handle
  7.OpenOffice 11 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ec330af-3db1-45dd-9a91-5ef5c6a28482}, !- Zone Air Inlet Port List
  {62e06fcd-2959-4987-b4b1-798968bc7acc}, !- Zone Air Exhaust Port List
  {e6df8b16-743d-43ba-95e6-4fadee5d68f0}, !- Zone Air Node Name
  {14ccbbb8-ec37-45d0-945d-99c553000eec}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {22131481-976f-4c5c-8969-3e616941eecb}, !- Group Rendering Name
  {c9344108-6876-4fc4-b0de-76c017ba9633}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1e13b47-3905-46b5-9a05-b0cd4e37e4cc}, !- Handle
  Node 186,                               !- Name
  {e6df8b16-743d-43ba-95e6-4fadee5d68f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6df8b16-743d-43ba-95e6-4fadee5d68f0}, !- Handle
  {aa1e1cbc-42c6-4163-b489-9ed88e9b0d93}, !- Name
  {7de20c4d-4564-4b61-a3a1-113f0120a0cc}, !- Source Object
  11,                                     !- Outlet Port
  {b1e13b47-3905-46b5-9a05-b0cd4e37e4cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ec330af-3db1-45dd-9a91-5ef5c6a28482}, !- Handle
  Port List 353,                          !- Name
  {7de20c4d-4564-4b61-a3a1-113f0120a0cc}, !- HVAC Component
  {440bfaa9-749d-4d72-82e1-f98a71daf284}; !- Port 1

OS:PortList,
  {62e06fcd-2959-4987-b4b1-798968bc7acc}, !- Handle
  Port List 354,                          !- Name
  {7de20c4d-4564-4b61-a3a1-113f0120a0cc}, !- HVAC Component
  {f4e57d6f-b55f-4391-9584-a962fc9a49e5}; !- Port 1

OS:Sizing:Zone,
  {f0666b27-821a-4fa4-8fcf-3af8acaef081}, !- Handle
  {7de20c4d-4564-4b61-a3a1-113f0120a0cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f44c9938-4469-4cb6-866d-1b1245a2d580}, !- Handle
  Zone HVAC Equipment List 177,           !- Name
  {7de20c4d-4564-4b61-a3a1-113f0120a0cc}, !- Thermal Zone
  {6912e441-9ded-4b7c-8893-3d8cb18fce25}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {adeac829-ab39-47ce-b0d0-ba04c7dc563e}, !- Handle
  9.Corridor 3 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e20a954-8a26-4eec-9075-c79fc31f8627}, !- Zone Air Inlet Port List
  {f7c76569-d0f4-41e1-a2a5-6984b223c00b}, !- Zone Air Exhaust Port List
  {53b77cbc-755e-4813-b537-fe47f1adbee8}, !- Zone Air Node Name
  {667bedb0-fcfb-467b-ae47-687dd5c34d84}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {816db28e-b3ae-4db4-bbc6-2a21653926e5}, !- Group Rendering Name
  {281e960b-319d-4df0-9d3f-636228793f2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abe511e5-29b4-44da-8e25-ae474c6ed4b7}, !- Handle
  Node 187,                               !- Name
  {53b77cbc-755e-4813-b537-fe47f1adbee8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53b77cbc-755e-4813-b537-fe47f1adbee8}, !- Handle
  {3c6dca25-1a23-4c8d-a580-ba4c2ac64473}, !- Name
  {adeac829-ab39-47ce-b0d0-ba04c7dc563e}, !- Source Object
  11,                                     !- Outlet Port
  {abe511e5-29b4-44da-8e25-ae474c6ed4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e20a954-8a26-4eec-9075-c79fc31f8627}, !- Handle
  Port List 355,                          !- Name
  {adeac829-ab39-47ce-b0d0-ba04c7dc563e}, !- HVAC Component
  {cf851355-580a-4da0-84ab-5e4280fcdd7b}; !- Port 1

OS:PortList,
  {f7c76569-d0f4-41e1-a2a5-6984b223c00b}, !- Handle
  Port List 356,                          !- Name
  {adeac829-ab39-47ce-b0d0-ba04c7dc563e}, !- HVAC Component
  {8ed33f6d-cea3-4d6f-b36c-3ca7d39594b3}; !- Port 1

OS:Sizing:Zone,
  {18926c0f-6e44-45b8-a2d2-df6a9e42c50a}, !- Handle
  {adeac829-ab39-47ce-b0d0-ba04c7dc563e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {71ef2533-bf73-40ae-8e09-99f50d9b03f1}, !- Handle
  Zone HVAC Equipment List 178,           !- Name
  {adeac829-ab39-47ce-b0d0-ba04c7dc563e}, !- Thermal Zone
  {2c0a5d75-f3d0-4c15-b8e9-de3a7f9af03d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {87c8facb-c4cc-4044-a306-83cb3bba2170}, !- Handle
  9.OpenOffice 13 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5edc4706-0877-48a8-8fae-60472b5ca837}, !- Zone Air Inlet Port List
  {d5099541-57a3-45da-8232-7e01af9a336b}, !- Zone Air Exhaust Port List
  {a53618d1-f725-4d78-97b4-c00772b1dc65}, !- Zone Air Node Name
  {5e01b043-8932-4baf-9102-ea5ef4329156}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {98adcffc-6df3-462b-b96a-7cc10b6de0de}, !- Group Rendering Name
  {0f18df28-164f-44c0-9c21-f4a8802a35ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfa0617f-156d-4827-9425-88b581c8a98c}, !- Handle
  Node 188,                               !- Name
  {a53618d1-f725-4d78-97b4-c00772b1dc65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a53618d1-f725-4d78-97b4-c00772b1dc65}, !- Handle
  {f8ff5272-35ec-49e6-af8d-281424186e7c}, !- Name
  {87c8facb-c4cc-4044-a306-83cb3bba2170}, !- Source Object
  11,                                     !- Outlet Port
  {cfa0617f-156d-4827-9425-88b581c8a98c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5edc4706-0877-48a8-8fae-60472b5ca837}, !- Handle
  Port List 357,                          !- Name
  {87c8facb-c4cc-4044-a306-83cb3bba2170}, !- HVAC Component
  {913ef64f-ef67-42a1-8b53-031643a865ee}; !- Port 1

OS:PortList,
  {d5099541-57a3-45da-8232-7e01af9a336b}, !- Handle
  Port List 358,                          !- Name
  {87c8facb-c4cc-4044-a306-83cb3bba2170}, !- HVAC Component
  {728252b0-c6e5-447a-9505-a3653b87bc42}; !- Port 1

OS:Sizing:Zone,
  {9090bcbd-a8ea-4bce-a4f7-0bab2b04936d}, !- Handle
  {87c8facb-c4cc-4044-a306-83cb3bba2170}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {72c9c873-aa09-4d80-9a68-81188caea3fb}, !- Handle
  Zone HVAC Equipment List 179,           !- Name
  {87c8facb-c4cc-4044-a306-83cb3bba2170}, !- Thermal Zone
  {51953e39-5ccb-4183-95b3-fae05af3f9b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b33fed69-1629-4e2c-aef9-de00eab9ca93}, !- Handle
  6.OpenOffice 12 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b6a650a2-fb7f-452a-ad23-7d0641bc89dd}, !- Zone Air Inlet Port List
  {86a7bb5d-eb25-4ef0-b239-ae6b21bc3013}, !- Zone Air Exhaust Port List
  {1bbf15d3-b27a-4ba4-8ba0-7171879653ac}, !- Zone Air Node Name
  {3215d0af-0c59-4348-a0c7-38642760efe5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa241ae6-ea44-4b17-ad36-fd52cbcc5f5c}, !- Group Rendering Name
  {99e8d0b9-98f0-4f89-b560-9bd02f9adecc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dbb4df0b-038b-4956-8673-612702bfa5a7}, !- Handle
  Node 189,                               !- Name
  {1bbf15d3-b27a-4ba4-8ba0-7171879653ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bbf15d3-b27a-4ba4-8ba0-7171879653ac}, !- Handle
  {e5fc5b69-8a17-4cb8-8a4d-c4fd00e50fb6}, !- Name
  {b33fed69-1629-4e2c-aef9-de00eab9ca93}, !- Source Object
  11,                                     !- Outlet Port
  {dbb4df0b-038b-4956-8673-612702bfa5a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6a650a2-fb7f-452a-ad23-7d0641bc89dd}, !- Handle
  Port List 359,                          !- Name
  {b33fed69-1629-4e2c-aef9-de00eab9ca93}, !- HVAC Component
  {c72321e0-5420-4dfb-b41a-d8aac1d629b1}; !- Port 1

OS:PortList,
  {86a7bb5d-eb25-4ef0-b239-ae6b21bc3013}, !- Handle
  Port List 360,                          !- Name
  {b33fed69-1629-4e2c-aef9-de00eab9ca93}, !- HVAC Component
  {7537eb27-40f0-4142-b096-2eb9f496c107}; !- Port 1

OS:Sizing:Zone,
  {40c209de-7e31-4bcb-bd5d-086fa1aa7f70}, !- Handle
  {b33fed69-1629-4e2c-aef9-de00eab9ca93}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {53e0a8e2-335b-4e41-9dfa-06516cbcf953}, !- Handle
  Zone HVAC Equipment List 180,           !- Name
  {b33fed69-1629-4e2c-aef9-de00eab9ca93}, !- Thermal Zone
  {a3797bf3-55d8-4660-a6b6-d58f7921e2cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {49de1b09-e838-443c-b7d7-494040f9c06b}, !- Handle
  4.Corridor 6 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce2ae3a2-e1b7-4fc3-9f6e-0a046019da38}, !- Zone Air Inlet Port List
  {1e211c3a-0438-4321-b934-5bf315fce6fd}, !- Zone Air Exhaust Port List
  {93846370-3b6c-4f64-b4f7-2323b9d4698b}, !- Zone Air Node Name
  {d723b585-2325-4836-8501-6654c7774873}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7ed05f02-32ba-4499-9686-54dc096f9b57}, !- Group Rendering Name
  {1403d648-2bb8-43c6-8c34-c51fbde17f3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1ca287a-a54e-4800-9dc1-7c5778fbb144}, !- Handle
  Node 190,                               !- Name
  {93846370-3b6c-4f64-b4f7-2323b9d4698b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93846370-3b6c-4f64-b4f7-2323b9d4698b}, !- Handle
  {a6da2a5b-d436-4aa4-9444-91eb44f0349c}, !- Name
  {49de1b09-e838-443c-b7d7-494040f9c06b}, !- Source Object
  11,                                     !- Outlet Port
  {e1ca287a-a54e-4800-9dc1-7c5778fbb144}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce2ae3a2-e1b7-4fc3-9f6e-0a046019da38}, !- Handle
  Port List 361,                          !- Name
  {49de1b09-e838-443c-b7d7-494040f9c06b}, !- HVAC Component
  {3ad80bf9-912c-492f-aba9-14bd9cdbcf8c}; !- Port 1

OS:PortList,
  {1e211c3a-0438-4321-b934-5bf315fce6fd}, !- Handle
  Port List 362,                          !- Name
  {49de1b09-e838-443c-b7d7-494040f9c06b}, !- HVAC Component
  {f9544bdd-28f7-477b-8cc1-fa649dc7f28d}; !- Port 1

OS:Sizing:Zone,
  {96256758-4f88-4f0e-9c6a-07d3887684bd}, !- Handle
  {49de1b09-e838-443c-b7d7-494040f9c06b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3debc01b-5500-4ed4-b522-5e80b2de572a}, !- Handle
  Zone HVAC Equipment List 181,           !- Name
  {49de1b09-e838-443c-b7d7-494040f9c06b}, !- Thermal Zone
  {45f0253b-ee70-41df-8516-5cd4e9feb3f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {edcbf4a0-a382-4d14-a95a-df2d10737ae1}, !- Handle
  6.OpenOffice 13 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65f4a69a-313a-4a75-b363-d49cb8490e2b}, !- Zone Air Inlet Port List
  {3f0d3a57-1a0d-4e6c-8f69-b21c51eea553}, !- Zone Air Exhaust Port List
  {31e48182-c99d-43bf-8c9f-46427aa64794}, !- Zone Air Node Name
  {d0385189-50f6-42f0-8db4-14b2a070a9d2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9122a474-c95f-4d5a-a433-dcf5b714982d}, !- Group Rendering Name
  {eed886fd-58af-42a6-9be6-4b34443b101b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2835312f-aca0-4635-8b72-6d04ec863365}, !- Handle
  Node 191,                               !- Name
  {31e48182-c99d-43bf-8c9f-46427aa64794}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31e48182-c99d-43bf-8c9f-46427aa64794}, !- Handle
  {35387b20-d32a-46f8-b3f2-0090e924837e}, !- Name
  {edcbf4a0-a382-4d14-a95a-df2d10737ae1}, !- Source Object
  11,                                     !- Outlet Port
  {2835312f-aca0-4635-8b72-6d04ec863365}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65f4a69a-313a-4a75-b363-d49cb8490e2b}, !- Handle
  Port List 363,                          !- Name
  {edcbf4a0-a382-4d14-a95a-df2d10737ae1}, !- HVAC Component
  {56a00625-1c8d-4adb-b8e1-476d1609b285}; !- Port 1

OS:PortList,
  {3f0d3a57-1a0d-4e6c-8f69-b21c51eea553}, !- Handle
  Port List 364,                          !- Name
  {edcbf4a0-a382-4d14-a95a-df2d10737ae1}, !- HVAC Component
  {5f14178c-b50b-4209-9c3d-37f14a5c03be}; !- Port 1

OS:Sizing:Zone,
  {31101f89-ebeb-4611-bc12-36d383d82a19}, !- Handle
  {edcbf4a0-a382-4d14-a95a-df2d10737ae1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0738dfb7-a6fa-4630-ba81-c9b363441327}, !- Handle
  Zone HVAC Equipment List 182,           !- Name
  {edcbf4a0-a382-4d14-a95a-df2d10737ae1}, !- Thermal Zone
  {362d0c5d-d774-4129-bb44-287f4f2163a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b6474a92-68b9-4f81-a5b0-7992dca0a4fc}, !- Handle
  9.Corridor 4 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d6cdad4-74bc-4f9a-be6c-6d6bc160e76d}, !- Zone Air Inlet Port List
  {0eaf48c6-1834-440c-b98e-7978a9a46e61}, !- Zone Air Exhaust Port List
  {19b2c5e4-c3bf-4f41-bc58-e8eaf06b3ac9}, !- Zone Air Node Name
  {ae47e00b-b7b4-46e2-be65-900dd528d9cc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a8782552-cf9b-44bc-9655-dbe85739447b}, !- Group Rendering Name
  {ea6b7b36-2190-4641-862c-bb798b64844b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2db15ac-b074-4398-b389-1d44b108543c}, !- Handle
  Node 192,                               !- Name
  {19b2c5e4-c3bf-4f41-bc58-e8eaf06b3ac9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19b2c5e4-c3bf-4f41-bc58-e8eaf06b3ac9}, !- Handle
  {79dd5538-ee5c-479a-8e1a-71d6a6816a33}, !- Name
  {b6474a92-68b9-4f81-a5b0-7992dca0a4fc}, !- Source Object
  11,                                     !- Outlet Port
  {c2db15ac-b074-4398-b389-1d44b108543c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d6cdad4-74bc-4f9a-be6c-6d6bc160e76d}, !- Handle
  Port List 365,                          !- Name
  {b6474a92-68b9-4f81-a5b0-7992dca0a4fc}, !- HVAC Component
  {9f94c9ac-a920-40be-8903-0e6d2ed367fe}; !- Port 1

OS:PortList,
  {0eaf48c6-1834-440c-b98e-7978a9a46e61}, !- Handle
  Port List 366,                          !- Name
  {b6474a92-68b9-4f81-a5b0-7992dca0a4fc}, !- HVAC Component
  {e82832b9-3181-4581-85aa-1d4bd672e65f}; !- Port 1

OS:Sizing:Zone,
  {96ff14be-3540-48c5-8e36-fdae30b6d908}, !- Handle
  {b6474a92-68b9-4f81-a5b0-7992dca0a4fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {35b7266f-8c1f-4c93-9afe-ceac2a945622}, !- Handle
  Zone HVAC Equipment List 183,           !- Name
  {b6474a92-68b9-4f81-a5b0-7992dca0a4fc}, !- Thermal Zone
  {5c09ccb0-3fdc-4f9b-8218-b49fcd293b27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d2278725-84cd-4d2b-a698-9cc9ba91fb76}, !- Handle
  8.PrintRoom Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc19d022-010e-4bc2-b9e0-46abe56e0b26}, !- Zone Air Inlet Port List
  {8b7364e6-9ef9-46ca-8d3c-df2acca81e88}, !- Zone Air Exhaust Port List
  {522c96fe-1199-41c2-9e48-449e5ebedec4}, !- Zone Air Node Name
  {f6a181ca-5d7c-4b36-9b39-4796f4c16899}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c5be7446-a3c0-43c3-ad0d-e38482c472b1}, !- Group Rendering Name
  {d4be81d5-8688-43a4-9475-0a3c6a5bd5f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da645037-d487-4a1a-b255-1d87e1f05e80}, !- Handle
  Node 193,                               !- Name
  {522c96fe-1199-41c2-9e48-449e5ebedec4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {522c96fe-1199-41c2-9e48-449e5ebedec4}, !- Handle
  {ec9ae932-3e2d-4c80-858e-2dfea31c0ec1}, !- Name
  {d2278725-84cd-4d2b-a698-9cc9ba91fb76}, !- Source Object
  11,                                     !- Outlet Port
  {da645037-d487-4a1a-b255-1d87e1f05e80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc19d022-010e-4bc2-b9e0-46abe56e0b26}, !- Handle
  Port List 367,                          !- Name
  {d2278725-84cd-4d2b-a698-9cc9ba91fb76}, !- HVAC Component
  {7cb44f29-6f46-4913-a78f-ae9c3ee7abe8}; !- Port 1

OS:PortList,
  {8b7364e6-9ef9-46ca-8d3c-df2acca81e88}, !- Handle
  Port List 368,                          !- Name
  {d2278725-84cd-4d2b-a698-9cc9ba91fb76}, !- HVAC Component
  {04fba2e8-8448-4210-8ec9-fb98e52a8f3d}; !- Port 1

OS:Sizing:Zone,
  {2ef706b8-5878-425b-94a6-3a45baee94ff}, !- Handle
  {d2278725-84cd-4d2b-a698-9cc9ba91fb76}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e28c12ef-0c58-4a37-93d1-6de08234a345}, !- Handle
  Zone HVAC Equipment List 184,           !- Name
  {d2278725-84cd-4d2b-a698-9cc9ba91fb76}, !- Thermal Zone
  {59890ce8-fbfe-400e-a5ac-29500936f0c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4b682f0e-7581-4779-bbcf-641118df3005}, !- Handle
  8.Stairs 1 Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {493b51c8-fdd3-4fd9-a7a1-4a5435c5b327}, !- Zone Air Inlet Port List
  {d34e28eb-d840-4a80-8871-aabfdc6514ab}, !- Zone Air Exhaust Port List
  {fe54203e-e03f-4b99-baf3-78574ca8bdbb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {813e47cf-bc2a-4003-b50b-8ad3d3b6fb0d}, !- Group Rendering Name
  {348fdddd-dd62-45e0-abc6-0ef49396bd4b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd357bca-5a2e-44db-b514-d3c86b25f544}, !- Handle
  Node 194,                               !- Name
  {fe54203e-e03f-4b99-baf3-78574ca8bdbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe54203e-e03f-4b99-baf3-78574ca8bdbb}, !- Handle
  {a90138a7-4d9e-40b7-8f13-a01d9c447396}, !- Name
  {4b682f0e-7581-4779-bbcf-641118df3005}, !- Source Object
  11,                                     !- Outlet Port
  {bd357bca-5a2e-44db-b514-d3c86b25f544}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {493b51c8-fdd3-4fd9-a7a1-4a5435c5b327}, !- Handle
  Port List 369,                          !- Name
  {4b682f0e-7581-4779-bbcf-641118df3005}, !- HVAC Component
  {91dff43e-d04f-4a9f-af91-4dcba9c835e6}; !- Port 1

OS:PortList,
  {d34e28eb-d840-4a80-8871-aabfdc6514ab}, !- Handle
  Port List 370,                          !- Name
  {4b682f0e-7581-4779-bbcf-641118df3005}, !- HVAC Component
  {c4f81354-ad4c-4a58-9e5d-57b9b20e8d15}; !- Port 1

OS:Sizing:Zone,
  {8ec143c4-bc23-4355-9073-01621f3b47d8}, !- Handle
  {4b682f0e-7581-4779-bbcf-641118df3005}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e3a0f2a-e9f9-4468-9a01-a1c23189e594}, !- Handle
  Zone HVAC Equipment List 185,           !- Name
  {4b682f0e-7581-4779-bbcf-641118df3005}, !- Thermal Zone
  {da95b11c-cc29-4836-a358-f58e972a59b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0f422f60-75a7-4f18-a95d-9aead2d3724a}, !- Handle
  8.Conference 5 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7fa680f1-d7d7-4efc-a757-483a3d3d4549}, !- Zone Air Inlet Port List
  {9b265585-473a-4260-8c08-7616a0725e66}, !- Zone Air Exhaust Port List
  {79c73c1b-0cc2-4e7f-a618-649e398024a4}, !- Zone Air Node Name
  {a8bef160-4098-438c-b154-2f8594bec7eb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {50231263-e2f8-4217-8f85-e688c0ae7896}, !- Group Rendering Name
  {3e4faaf6-3af3-4630-b8c4-dbb5f10d71f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {631c9ce9-4803-46b0-93ae-6f6f270928c2}, !- Handle
  Node 195,                               !- Name
  {79c73c1b-0cc2-4e7f-a618-649e398024a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79c73c1b-0cc2-4e7f-a618-649e398024a4}, !- Handle
  {a196f6af-df7b-4be2-adf1-84b4d28ddc10}, !- Name
  {0f422f60-75a7-4f18-a95d-9aead2d3724a}, !- Source Object
  11,                                     !- Outlet Port
  {631c9ce9-4803-46b0-93ae-6f6f270928c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7fa680f1-d7d7-4efc-a757-483a3d3d4549}, !- Handle
  Port List 371,                          !- Name
  {0f422f60-75a7-4f18-a95d-9aead2d3724a}, !- HVAC Component
  {c9e90968-aaa6-4651-9eb8-e034172150fc}; !- Port 1

OS:PortList,
  {9b265585-473a-4260-8c08-7616a0725e66}, !- Handle
  Port List 372,                          !- Name
  {0f422f60-75a7-4f18-a95d-9aead2d3724a}, !- HVAC Component
  {52924db9-9a24-4c15-9749-33573b1a85d6}; !- Port 1

OS:Sizing:Zone,
  {c63e1094-d9f2-4a4b-8d8b-f8e9e3c68e26}, !- Handle
  {0f422f60-75a7-4f18-a95d-9aead2d3724a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ef8cff2a-4c52-4eed-9c3a-c7e2fc8c1462}, !- Handle
  Zone HVAC Equipment List 186,           !- Name
  {0f422f60-75a7-4f18-a95d-9aead2d3724a}, !- Thermal Zone
  {dcb42fed-57ef-411f-86cf-b3cc19293954}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8d9a2d02-3b91-4314-bdc1-70ad0b4f912f}, !- Handle
  4.Conference 3 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d92588b9-bb49-4ec8-b4f3-97ce2a03b8fa}, !- Zone Air Inlet Port List
  {3dedcd13-bd3f-4adb-b5fa-430d2adc42f0}, !- Zone Air Exhaust Port List
  {3b2c0170-63b0-4b09-9e6b-d330d51db5ab}, !- Zone Air Node Name
  {a9d80a45-617e-404c-8d4a-aa2c789803b9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0921e73c-59e8-4f1c-98d6-3880adf07ab0}, !- Group Rendering Name
  {1464828e-62c9-4fe7-ad32-5e1737c4b818}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29cd8b7c-f79a-4fa7-a687-43f0e3d6010e}, !- Handle
  Node 196,                               !- Name
  {3b2c0170-63b0-4b09-9e6b-d330d51db5ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b2c0170-63b0-4b09-9e6b-d330d51db5ab}, !- Handle
  {8757a0bf-0201-49f5-82eb-eaa7a0a3769f}, !- Name
  {8d9a2d02-3b91-4314-bdc1-70ad0b4f912f}, !- Source Object
  11,                                     !- Outlet Port
  {29cd8b7c-f79a-4fa7-a687-43f0e3d6010e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d92588b9-bb49-4ec8-b4f3-97ce2a03b8fa}, !- Handle
  Port List 373,                          !- Name
  {8d9a2d02-3b91-4314-bdc1-70ad0b4f912f}, !- HVAC Component
  {19f7d6d7-9d1d-4a7f-91d9-51b77fcad5f0}; !- Port 1

OS:PortList,
  {3dedcd13-bd3f-4adb-b5fa-430d2adc42f0}, !- Handle
  Port List 374,                          !- Name
  {8d9a2d02-3b91-4314-bdc1-70ad0b4f912f}, !- HVAC Component
  {8a23a400-d602-498a-ac01-208ef7ab4445}; !- Port 1

OS:Sizing:Zone,
  {e29363ae-ca61-4411-b90a-7207e6d36ffb}, !- Handle
  {8d9a2d02-3b91-4314-bdc1-70ad0b4f912f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a061164b-c20e-48e9-bca6-ed5e7d1f6980}, !- Handle
  Zone HVAC Equipment List 187,           !- Name
  {8d9a2d02-3b91-4314-bdc1-70ad0b4f912f}, !- Thermal Zone
  {a77c118e-021e-4650-a42a-0f5e2ba87a62}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9ce7584a-3710-4228-927e-4edf004cf489}, !- Handle
  6.Conference 4 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db9846a5-73aa-45fe-9d48-ce17d10c477d}, !- Zone Air Inlet Port List
  {fb913de4-01e7-4a95-8095-7bb944679382}, !- Zone Air Exhaust Port List
  {94a8da04-511d-458e-a1fa-45866db707cd}, !- Zone Air Node Name
  {5058880f-b571-46c5-b658-92695e3b63ab}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b02763b3-64e3-48b5-bd80-fab8ff944652}, !- Group Rendering Name
  {c3942751-7d60-4f8f-a617-f4d8019c019b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {644b0ce5-7d05-43c5-87a8-22fce9d74b59}, !- Handle
  Node 197,                               !- Name
  {94a8da04-511d-458e-a1fa-45866db707cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94a8da04-511d-458e-a1fa-45866db707cd}, !- Handle
  {438ba8d9-b2d3-4fa0-bf24-bee6c5d69a92}, !- Name
  {9ce7584a-3710-4228-927e-4edf004cf489}, !- Source Object
  11,                                     !- Outlet Port
  {644b0ce5-7d05-43c5-87a8-22fce9d74b59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db9846a5-73aa-45fe-9d48-ce17d10c477d}, !- Handle
  Port List 375,                          !- Name
  {9ce7584a-3710-4228-927e-4edf004cf489}, !- HVAC Component
  {aa043da1-0fd5-4ed2-ac81-2d82abaf7034}; !- Port 1

OS:PortList,
  {fb913de4-01e7-4a95-8095-7bb944679382}, !- Handle
  Port List 376,                          !- Name
  {9ce7584a-3710-4228-927e-4edf004cf489}, !- HVAC Component
  {567d8c9d-d48d-4dfd-b653-dd40483c9663}; !- Port 1

OS:Sizing:Zone,
  {ec90514a-e5ba-4c06-8bfd-38967534213e}, !- Handle
  {9ce7584a-3710-4228-927e-4edf004cf489}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7d48f20d-1171-4857-a3a3-73b38894b687}, !- Handle
  Zone HVAC Equipment List 188,           !- Name
  {9ce7584a-3710-4228-927e-4edf004cf489}, !- Thermal Zone
  {2d3c28dc-a678-411d-a2d9-d1a92331b149}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8ac388f0-c707-49ff-9001-3b62f773f83c}, !- Handle
  6.OpenOffice 14 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10097677-b38d-4499-b445-bffd98ebcfd2}, !- Zone Air Inlet Port List
  {63d79649-0e9b-420e-8523-754f0e59cdbb}, !- Zone Air Exhaust Port List
  {535f5501-098b-4161-b683-0f11b66c767e}, !- Zone Air Node Name
  {bc22ae09-1d7b-4737-aa66-7f44ff693ae3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0dde7741-b7b3-43b1-b95e-d92fb56a9919}, !- Group Rendering Name
  {532007bb-f90a-43df-8c7a-1209fa4173e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e50f6da-41e9-49e5-b2d6-7f95517ccb33}, !- Handle
  Node 198,                               !- Name
  {535f5501-098b-4161-b683-0f11b66c767e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {535f5501-098b-4161-b683-0f11b66c767e}, !- Handle
  {1c31413e-256b-46b1-86e8-7f18b718936d}, !- Name
  {8ac388f0-c707-49ff-9001-3b62f773f83c}, !- Source Object
  11,                                     !- Outlet Port
  {1e50f6da-41e9-49e5-b2d6-7f95517ccb33}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10097677-b38d-4499-b445-bffd98ebcfd2}, !- Handle
  Port List 377,                          !- Name
  {8ac388f0-c707-49ff-9001-3b62f773f83c}, !- HVAC Component
  {632c29f0-3b34-4447-b1a0-5f12d6333a77}; !- Port 1

OS:PortList,
  {63d79649-0e9b-420e-8523-754f0e59cdbb}, !- Handle
  Port List 378,                          !- Name
  {8ac388f0-c707-49ff-9001-3b62f773f83c}, !- HVAC Component
  {188a661b-a22d-4d51-bd3e-a1e6f9231f48}; !- Port 1

OS:Sizing:Zone,
  {5f13641d-5860-4cb1-962f-784c4f5d339b}, !- Handle
  {8ac388f0-c707-49ff-9001-3b62f773f83c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {31aaa096-3675-468d-9131-dbe68c349b0d}, !- Handle
  Zone HVAC Equipment List 189,           !- Name
  {8ac388f0-c707-49ff-9001-3b62f773f83c}, !- Thermal Zone
  {b4e3aa9b-bfad-40ea-b276-c33370595c3d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {1b44ade7-a8f6-44b4-bb65-50a6b0dbec0c}, !- Handle
  4.Conference 4 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71d40993-065f-40f3-9d02-ed3b8ce49ca4}, !- Zone Air Inlet Port List
  {79956bea-735d-4e5c-9abe-4619acdd6c2f}, !- Zone Air Exhaust Port List
  {5e020478-1383-46c2-83aa-6e3d8dfc743e}, !- Zone Air Node Name
  {1089991f-d35c-447f-961d-ea421b5df1a0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05ca8fd5-c005-4a1a-8ee7-096c66abb545}, !- Group Rendering Name
  {8ec01a58-25f0-4ce5-80bf-c47c2b957741}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b429b1e7-c590-45c8-9f36-2f3846cc7653}, !- Handle
  Node 199,                               !- Name
  {5e020478-1383-46c2-83aa-6e3d8dfc743e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e020478-1383-46c2-83aa-6e3d8dfc743e}, !- Handle
  {5efcf49e-1025-4484-9403-a3c154e94284}, !- Name
  {1b44ade7-a8f6-44b4-bb65-50a6b0dbec0c}, !- Source Object
  11,                                     !- Outlet Port
  {b429b1e7-c590-45c8-9f36-2f3846cc7653}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71d40993-065f-40f3-9d02-ed3b8ce49ca4}, !- Handle
  Port List 379,                          !- Name
  {1b44ade7-a8f6-44b4-bb65-50a6b0dbec0c}, !- HVAC Component
  {1576550f-42a3-4850-bc19-d417a4652958}; !- Port 1

OS:PortList,
  {79956bea-735d-4e5c-9abe-4619acdd6c2f}, !- Handle
  Port List 380,                          !- Name
  {1b44ade7-a8f6-44b4-bb65-50a6b0dbec0c}, !- HVAC Component
  {330d13ce-0baa-4c7d-8833-d05a45d7ea83}; !- Port 1

OS:Sizing:Zone,
  {fc513165-53fa-4cc8-8dfc-ef2af07cbe97}, !- Handle
  {1b44ade7-a8f6-44b4-bb65-50a6b0dbec0c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7272ec7d-a589-413e-b849-2cf6765b95a6}, !- Handle
  Zone HVAC Equipment List 190,           !- Name
  {1b44ade7-a8f6-44b4-bb65-50a6b0dbec0c}, !- Thermal Zone
  {59e27207-43a3-43c4-a21e-0b7279d9ae4f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {619ce0ef-94a9-4719-8620-80bf0f8abff3}, !- Handle
  6.OpenOffice 15 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48e89784-54dd-4ded-9aa7-8266f6a6a189}, !- Zone Air Inlet Port List
  {c1b4a889-8da0-459c-9b70-50bd6d66aec4}, !- Zone Air Exhaust Port List
  {4d50a9de-e648-4f26-adcc-81df746b62d4}, !- Zone Air Node Name
  {11552de8-3fff-414b-9bb8-2a7c1bab1a9c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {48200cf8-5cda-4e72-a2d7-322c1df6890a}, !- Group Rendering Name
  {4770b889-0398-4c4d-a8d4-3a8a084fa1c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {746f45f1-fd80-4528-9966-15f1c63b4aac}, !- Handle
  Node 200,                               !- Name
  {4d50a9de-e648-4f26-adcc-81df746b62d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d50a9de-e648-4f26-adcc-81df746b62d4}, !- Handle
  {95cf303b-ee60-4d56-a3a6-0861391d7b9f}, !- Name
  {619ce0ef-94a9-4719-8620-80bf0f8abff3}, !- Source Object
  11,                                     !- Outlet Port
  {746f45f1-fd80-4528-9966-15f1c63b4aac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48e89784-54dd-4ded-9aa7-8266f6a6a189}, !- Handle
  Port List 381,                          !- Name
  {619ce0ef-94a9-4719-8620-80bf0f8abff3}, !- HVAC Component
  {3cfdff0f-d485-48f8-b3fd-8ae38fab2634}; !- Port 1

OS:PortList,
  {c1b4a889-8da0-459c-9b70-50bd6d66aec4}, !- Handle
  Port List 382,                          !- Name
  {619ce0ef-94a9-4719-8620-80bf0f8abff3}, !- HVAC Component
  {1159daa6-abdd-4e50-a2ae-e106760c3fe4}; !- Port 1

OS:Sizing:Zone,
  {f32e8c75-be0d-4d8d-8dc6-5e175f8c216e}, !- Handle
  {619ce0ef-94a9-4719-8620-80bf0f8abff3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aa310e32-5830-4dad-9172-45549d20edd8}, !- Handle
  Zone HVAC Equipment List 191,           !- Name
  {619ce0ef-94a9-4719-8620-80bf0f8abff3}, !- Thermal Zone
  {c4d11d68-b1a8-477a-b10f-fca77d7b2b51}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0e0beb56-44be-49a2-831d-27a94158f802}, !- Handle
  9.Conference 5 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30a82be4-d077-4f91-bc0d-26bf8c798fbf}, !- Zone Air Inlet Port List
  {8664ab5a-589f-4091-a370-9c45e8b91945}, !- Zone Air Exhaust Port List
  {867ce8ef-abbc-4701-89bd-d4a6eba50660}, !- Zone Air Node Name
  {73918c8c-f92f-4345-8eaf-8bfd316a5f7e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f1a2ec32-b036-41e3-9e28-56afd8bce913}, !- Group Rendering Name
  {f3d333db-f863-4ba4-a866-ac85412d5ff7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0364fd70-f4c2-4aae-94f1-85bb5ff78a15}, !- Handle
  Node 201,                               !- Name
  {867ce8ef-abbc-4701-89bd-d4a6eba50660}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {867ce8ef-abbc-4701-89bd-d4a6eba50660}, !- Handle
  {b844686d-af07-47d8-91ff-fb5a36304239}, !- Name
  {0e0beb56-44be-49a2-831d-27a94158f802}, !- Source Object
  11,                                     !- Outlet Port
  {0364fd70-f4c2-4aae-94f1-85bb5ff78a15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30a82be4-d077-4f91-bc0d-26bf8c798fbf}, !- Handle
  Port List 383,                          !- Name
  {0e0beb56-44be-49a2-831d-27a94158f802}, !- HVAC Component
  {f47b4975-76ba-4067-81e9-208ee90b8e54}; !- Port 1

OS:PortList,
  {8664ab5a-589f-4091-a370-9c45e8b91945}, !- Handle
  Port List 384,                          !- Name
  {0e0beb56-44be-49a2-831d-27a94158f802}, !- HVAC Component
  {66563cde-61b3-4263-8ac3-e371f777862a}; !- Port 1

OS:Sizing:Zone,
  {d6fa7932-4148-422d-852c-4c1704b60f88}, !- Handle
  {0e0beb56-44be-49a2-831d-27a94158f802}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {01a700ca-c0e0-4185-83c4-e29925687aec}, !- Handle
  Zone HVAC Equipment List 192,           !- Name
  {0e0beb56-44be-49a2-831d-27a94158f802}, !- Thermal Zone
  {88909023-c39a-4d0d-bc0c-4a08992141c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a0ae853c-2ec7-4f38-bb83-5f42a586ed9b}, !- Handle
  9.Corridor 5 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78be6d48-95fe-44be-8241-7df64e3d9cd2}, !- Zone Air Inlet Port List
  {d3e6094e-da71-4e64-b305-0c1faba2afcc}, !- Zone Air Exhaust Port List
  {8bb2ccaf-6e88-4a86-8659-dc13a14290ae}, !- Zone Air Node Name
  {59ebe10a-6d94-461b-9ece-5744d372c0a1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b249331f-ad19-486c-a102-52f0abc52dab}, !- Group Rendering Name
  {e8719bda-7352-49d4-9c55-fa7c140a6c89}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {917babcb-e5fa-4630-b666-8a9f13d88d9b}, !- Handle
  Node 202,                               !- Name
  {8bb2ccaf-6e88-4a86-8659-dc13a14290ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bb2ccaf-6e88-4a86-8659-dc13a14290ae}, !- Handle
  {f1824a34-a775-4ee8-af53-5d69a2bff013}, !- Name
  {a0ae853c-2ec7-4f38-bb83-5f42a586ed9b}, !- Source Object
  11,                                     !- Outlet Port
  {917babcb-e5fa-4630-b666-8a9f13d88d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78be6d48-95fe-44be-8241-7df64e3d9cd2}, !- Handle
  Port List 385,                          !- Name
  {a0ae853c-2ec7-4f38-bb83-5f42a586ed9b}, !- HVAC Component
  {8d031d44-3716-4138-bc1f-89b2566f13e0}; !- Port 1

OS:PortList,
  {d3e6094e-da71-4e64-b305-0c1faba2afcc}, !- Handle
  Port List 386,                          !- Name
  {a0ae853c-2ec7-4f38-bb83-5f42a586ed9b}, !- HVAC Component
  {c2dd1d4e-767f-4dc1-8654-edd12c647b6f}; !- Port 1

OS:Sizing:Zone,
  {05d7f409-b539-4279-b9f8-dd45fb30224d}, !- Handle
  {a0ae853c-2ec7-4f38-bb83-5f42a586ed9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {87af9fa4-a2b0-4a84-9d07-7ebf63ab26e6}, !- Handle
  Zone HVAC Equipment List 193,           !- Name
  {a0ae853c-2ec7-4f38-bb83-5f42a586ed9b}, !- Thermal Zone
  {09316b11-4232-4a29-8ae6-aeaf221bac52}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {aed4c469-a4df-4cad-aee4-43477f12e90b}, !- Handle
  9.OpenOffice 14 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f257cec7-cc01-439d-add1-d63f29896145}, !- Zone Air Inlet Port List
  {9ec1ae0e-5639-4993-90c4-001469365ecc}, !- Zone Air Exhaust Port List
  {03c1a2f2-28cd-4c14-865e-367fd1fc9cc5}, !- Zone Air Node Name
  {62833c33-6953-46b9-8978-25fc7cf94e2e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a1b6f40d-5e7d-431d-b6b2-3277c537c087}, !- Group Rendering Name
  {de472d6c-b4e8-428c-89f4-1d452ae6d887}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21d84096-4141-4636-8f4d-77e30e2af010}, !- Handle
  Node 203,                               !- Name
  {03c1a2f2-28cd-4c14-865e-367fd1fc9cc5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03c1a2f2-28cd-4c14-865e-367fd1fc9cc5}, !- Handle
  {9a5db0a7-d17a-48da-a233-92cbbe873f47}, !- Name
  {aed4c469-a4df-4cad-aee4-43477f12e90b}, !- Source Object
  11,                                     !- Outlet Port
  {21d84096-4141-4636-8f4d-77e30e2af010}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f257cec7-cc01-439d-add1-d63f29896145}, !- Handle
  Port List 387,                          !- Name
  {aed4c469-a4df-4cad-aee4-43477f12e90b}, !- HVAC Component
  {840db179-3fe1-4257-98be-42e5b7b6a73f}; !- Port 1

OS:PortList,
  {9ec1ae0e-5639-4993-90c4-001469365ecc}, !- Handle
  Port List 388,                          !- Name
  {aed4c469-a4df-4cad-aee4-43477f12e90b}, !- HVAC Component
  {00f0f0a5-8d57-49e3-b2cd-d6afa3edf7d7}; !- Port 1

OS:Sizing:Zone,
  {f71925bd-b879-435a-ae10-60b7e78a1618}, !- Handle
  {aed4c469-a4df-4cad-aee4-43477f12e90b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {21c86658-f228-4cd2-8b67-caed17779c47}, !- Handle
  Zone HVAC Equipment List 194,           !- Name
  {aed4c469-a4df-4cad-aee4-43477f12e90b}, !- Thermal Zone
  {f055eef6-a2bf-462a-97fd-47e7d58ab383}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {bc023cd2-48a3-4cbb-82a9-6d6db33047b0}, !- Handle
  1.Storage 2 Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc237d59-7a40-42ee-9a7c-e45ff333b275}, !- Zone Air Inlet Port List
  {ace70293-aa9f-4329-a468-bb1b2d483b4a}, !- Zone Air Exhaust Port List
  {32acfbd3-033d-4950-8779-4abe3c1a9859}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {07beda54-9f5a-4351-8e9c-9d0fbf62b2d8}, !- Group Rendering Name
  {36f64723-7b70-4cbf-94ba-b58fc399fc5d}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {2d72a827-8e45-49ac-987f-306a3f13fbd9}, !- Handle
  Node 204,                               !- Name
  {32acfbd3-033d-4950-8779-4abe3c1a9859}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32acfbd3-033d-4950-8779-4abe3c1a9859}, !- Handle
  {4254aac1-b75a-4c56-a556-8b63d42f996f}, !- Name
  {bc023cd2-48a3-4cbb-82a9-6d6db33047b0}, !- Source Object
  11,                                     !- Outlet Port
  {2d72a827-8e45-49ac-987f-306a3f13fbd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc237d59-7a40-42ee-9a7c-e45ff333b275}, !- Handle
  Port List 389,                          !- Name
  {bc023cd2-48a3-4cbb-82a9-6d6db33047b0}, !- HVAC Component
  {048f5c5f-8475-4d76-b7ce-9a3d8a501801}; !- Port 1

OS:PortList,
  {ace70293-aa9f-4329-a468-bb1b2d483b4a}, !- Handle
  Port List 390,                          !- Name
  {bc023cd2-48a3-4cbb-82a9-6d6db33047b0}, !- HVAC Component
  {b7436acf-0b27-40b6-9cdb-93bf232f0aa4}; !- Port 1

OS:Sizing:Zone,
  {930398f7-f816-4565-a57e-cce19c84b3ef}, !- Handle
  {bc023cd2-48a3-4cbb-82a9-6d6db33047b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {21ba84e5-c69a-496e-9f8a-f1895b69f9ce}, !- Handle
  Zone HVAC Equipment List 195,           !- Name
  {bc023cd2-48a3-4cbb-82a9-6d6db33047b0}, !- Thermal Zone
  {a8e60543-c0bb-4b9c-ae85-d5f879aa44d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b9ba6895-ca46-4ad6-be51-47340d961f56}, !- Handle
  5.Conference 6 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f73edb64-4403-4acc-9912-7db4e4f11e5b}, !- Zone Air Inlet Port List
  {316e653f-568a-4107-a5ed-906e45ddc245}, !- Zone Air Exhaust Port List
  {9f7ec957-553d-4181-80f2-7beaf2da4371}, !- Zone Air Node Name
  {1dfbdb94-8387-44f0-aec7-2c39c3e82459}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2f328535-a6c6-493c-81c7-d067e1017aa8}, !- Group Rendering Name
  {be0cd828-cdac-4032-963c-d81167b65e22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ce2aaf4-111d-4811-a232-a798ddd51cc4}, !- Handle
  Node 205,                               !- Name
  {9f7ec957-553d-4181-80f2-7beaf2da4371}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f7ec957-553d-4181-80f2-7beaf2da4371}, !- Handle
  {d79d3f20-f478-4432-828b-0a15e0806214}, !- Name
  {b9ba6895-ca46-4ad6-be51-47340d961f56}, !- Source Object
  11,                                     !- Outlet Port
  {0ce2aaf4-111d-4811-a232-a798ddd51cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f73edb64-4403-4acc-9912-7db4e4f11e5b}, !- Handle
  Port List 391,                          !- Name
  {b9ba6895-ca46-4ad6-be51-47340d961f56}, !- HVAC Component
  {98abcd9d-59e6-4177-b8f4-ed2e8124aa02}; !- Port 1

OS:PortList,
  {316e653f-568a-4107-a5ed-906e45ddc245}, !- Handle
  Port List 392,                          !- Name
  {b9ba6895-ca46-4ad6-be51-47340d961f56}, !- HVAC Component
  {827b39a0-5c1b-4acb-8804-ae4895dffae7}; !- Port 1

OS:Sizing:Zone,
  {dcd4566f-5770-42d7-90b4-f0ad89978144}, !- Handle
  {b9ba6895-ca46-4ad6-be51-47340d961f56}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {465ecfe1-6078-47e5-8347-abadfa6c9c30}, !- Handle
  Zone HVAC Equipment List 196,           !- Name
  {b9ba6895-ca46-4ad6-be51-47340d961f56}, !- Thermal Zone
  {feacbb17-3d6c-4153-a1c8-6640ce61d899}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {fe859b23-64b2-40d3-9d05-1bae6b2aea56}, !- Handle
  9.Stairs 1 Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {335283dc-c44e-446f-a524-5d642268c844}, !- Zone Air Inlet Port List
  {af26a0b9-d3f4-486f-9808-a129719f1c1f}, !- Zone Air Exhaust Port List
  {8841a207-4b9d-477a-a9d3-3898c48a80fc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8763c49e-677c-4fa3-bb5a-6328165f1251}, !- Group Rendering Name
  {677f6ff8-41d4-4e64-a260-9d31d4eff678}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a3f761b-6831-4c3f-af54-0ed7b7ce106e}, !- Handle
  Node 206,                               !- Name
  {8841a207-4b9d-477a-a9d3-3898c48a80fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8841a207-4b9d-477a-a9d3-3898c48a80fc}, !- Handle
  {7a256331-3a45-48cb-a1d0-e1c4c1ea9b05}, !- Name
  {fe859b23-64b2-40d3-9d05-1bae6b2aea56}, !- Source Object
  11,                                     !- Outlet Port
  {5a3f761b-6831-4c3f-af54-0ed7b7ce106e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {335283dc-c44e-446f-a524-5d642268c844}, !- Handle
  Port List 393,                          !- Name
  {fe859b23-64b2-40d3-9d05-1bae6b2aea56}, !- HVAC Component
  {53ce4d0b-0f3a-46cc-88be-3a2b047dbed0}; !- Port 1

OS:PortList,
  {af26a0b9-d3f4-486f-9808-a129719f1c1f}, !- Handle
  Port List 394,                          !- Name
  {fe859b23-64b2-40d3-9d05-1bae6b2aea56}, !- HVAC Component
  {bfdb40e9-b627-40fb-9898-d13da934fbfd}; !- Port 1

OS:Sizing:Zone,
  {bfc3d800-7768-4531-8ac4-7a4a6a13ada1}, !- Handle
  {fe859b23-64b2-40d3-9d05-1bae6b2aea56}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9f9f2b2b-c9b4-4215-b4bd-f9d75f125a5d}, !- Handle
  Zone HVAC Equipment List 197,           !- Name
  {fe859b23-64b2-40d3-9d05-1bae6b2aea56}, !- Thermal Zone
  {48db21fb-fe59-4840-b28c-74cb87e883aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {23278fdc-9066-4508-b9a0-c258b5b6c6b2}, !- Handle
  5.Corridor 2 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dca780d3-fb6a-404f-9412-b18f03f7b6ab}, !- Zone Air Inlet Port List
  {72fe5737-8f24-4099-831b-6e0177d69dec}, !- Zone Air Exhaust Port List
  {37d90f9e-a4c6-4f79-a1a0-3518965067ec}, !- Zone Air Node Name
  {241ccdb4-6f9c-4b1d-9548-213eab2c8f65}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7c41f914-4b9d-40c5-9550-01cbc062afa0}, !- Group Rendering Name
  {7b1568b3-a0ca-4b24-bab3-bb4b9d4ba05c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73d06b9a-a932-42a0-808e-74f2d45f40e5}, !- Handle
  Node 207,                               !- Name
  {37d90f9e-a4c6-4f79-a1a0-3518965067ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37d90f9e-a4c6-4f79-a1a0-3518965067ec}, !- Handle
  {7f43a82d-6c48-407e-b3f7-c24bea70f5a0}, !- Name
  {23278fdc-9066-4508-b9a0-c258b5b6c6b2}, !- Source Object
  11,                                     !- Outlet Port
  {73d06b9a-a932-42a0-808e-74f2d45f40e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dca780d3-fb6a-404f-9412-b18f03f7b6ab}, !- Handle
  Port List 395,                          !- Name
  {23278fdc-9066-4508-b9a0-c258b5b6c6b2}, !- HVAC Component
  {b39e2cfa-7567-44f3-8e69-ecade06c8515}; !- Port 1

OS:PortList,
  {72fe5737-8f24-4099-831b-6e0177d69dec}, !- Handle
  Port List 396,                          !- Name
  {23278fdc-9066-4508-b9a0-c258b5b6c6b2}, !- HVAC Component
  {d6073567-ffee-4992-8e10-ed8efaf81316}; !- Port 1

OS:Sizing:Zone,
  {744ba746-8169-4b56-b686-ab0de26cf156}, !- Handle
  {23278fdc-9066-4508-b9a0-c258b5b6c6b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c1672b2-3eae-4c4e-8acc-0189719b6600}, !- Handle
  Zone HVAC Equipment List 198,           !- Name
  {23278fdc-9066-4508-b9a0-c258b5b6c6b2}, !- Thermal Zone
  {e40b0747-d497-4e10-9388-d22ce193598f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {dcfbd7e6-22b7-4ca6-b2d9-d6678a7ef597}, !- Handle
  5.OpenOffice 7 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {119a7310-5ea7-43da-a9f9-95474260f624}, !- Zone Air Inlet Port List
  {f61f0ccc-cad0-4753-bd39-9326a7337f3d}, !- Zone Air Exhaust Port List
  {8fa2cc6d-eabc-4ae8-ad0b-ca34f1d67152}, !- Zone Air Node Name
  {676a24a4-2672-4236-8245-7e61f8f82b3b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1206d3cf-03aa-4ebf-9f4e-25287ca20911}, !- Group Rendering Name
  {d915afa6-df1b-4e18-9738-8e1d41d8a394}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e00f046-a903-42eb-9deb-ab396a089537}, !- Handle
  Node 208,                               !- Name
  {8fa2cc6d-eabc-4ae8-ad0b-ca34f1d67152}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fa2cc6d-eabc-4ae8-ad0b-ca34f1d67152}, !- Handle
  {a5e6c6b1-e465-489a-94f8-90ad595c320f}, !- Name
  {dcfbd7e6-22b7-4ca6-b2d9-d6678a7ef597}, !- Source Object
  11,                                     !- Outlet Port
  {7e00f046-a903-42eb-9deb-ab396a089537}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {119a7310-5ea7-43da-a9f9-95474260f624}, !- Handle
  Port List 397,                          !- Name
  {dcfbd7e6-22b7-4ca6-b2d9-d6678a7ef597}, !- HVAC Component
  {72172df7-019c-4da5-9300-bba50bcc5153}; !- Port 1

OS:PortList,
  {f61f0ccc-cad0-4753-bd39-9326a7337f3d}, !- Handle
  Port List 398,                          !- Name
  {dcfbd7e6-22b7-4ca6-b2d9-d6678a7ef597}, !- HVAC Component
  {5a353399-ad73-449e-904d-19591bee8d0f}; !- Port 1

OS:Sizing:Zone,
  {3c635f30-df18-490b-a7dd-a52d708a75b8}, !- Handle
  {dcfbd7e6-22b7-4ca6-b2d9-d6678a7ef597}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {21662427-b412-4cdc-8ad0-7530dce60956}, !- Handle
  Zone HVAC Equipment List 199,           !- Name
  {dcfbd7e6-22b7-4ca6-b2d9-d6678a7ef597}, !- Thermal Zone
  {9a23e777-116c-40ae-b3a7-49330eee1714}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {da9cb35c-1826-4a6c-8967-f3b66a94d8e8}, !- Handle
  5.Conference 7 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba020776-9a8e-407e-820b-3ed515e89b20}, !- Zone Air Inlet Port List
  {fbf5c7da-94c4-4614-9e5b-232675d3a78c}, !- Zone Air Exhaust Port List
  {02a2119a-945e-4e2a-be76-4aae75dd929d}, !- Zone Air Node Name
  {7332e64a-8e08-447c-8bf1-8899f83e8cce}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {534e6456-3524-44f7-9b51-fb627c86196e}, !- Group Rendering Name
  {a11084fa-4372-413a-b4fd-b11b59fa41a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5e01aa8-2e14-4cca-87b5-e98bc4e6b256}, !- Handle
  Node 209,                               !- Name
  {02a2119a-945e-4e2a-be76-4aae75dd929d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02a2119a-945e-4e2a-be76-4aae75dd929d}, !- Handle
  {f1b2f2fb-99eb-4a5e-8868-2496914a2842}, !- Name
  {da9cb35c-1826-4a6c-8967-f3b66a94d8e8}, !- Source Object
  11,                                     !- Outlet Port
  {f5e01aa8-2e14-4cca-87b5-e98bc4e6b256}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba020776-9a8e-407e-820b-3ed515e89b20}, !- Handle
  Port List 399,                          !- Name
  {da9cb35c-1826-4a6c-8967-f3b66a94d8e8}, !- HVAC Component
  {6702d81b-ed7a-4680-b082-fd3ec5799338}; !- Port 1

OS:PortList,
  {fbf5c7da-94c4-4614-9e5b-232675d3a78c}, !- Handle
  Port List 400,                          !- Name
  {da9cb35c-1826-4a6c-8967-f3b66a94d8e8}, !- HVAC Component
  {519f2578-7fac-4dc5-8836-e8e113fe4306}; !- Port 1

OS:Sizing:Zone,
  {6de0f753-c7d7-4465-86f8-57f8fbaa6799}, !- Handle
  {da9cb35c-1826-4a6c-8967-f3b66a94d8e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0510bd13-d917-409a-8680-22ee8bc65ade}, !- Handle
  Zone HVAC Equipment List 200,           !- Name
  {da9cb35c-1826-4a6c-8967-f3b66a94d8e8}, !- Thermal Zone
  {adcf8bbd-2670-4ae8-9167-31c3a388cdaa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ad49dbc1-8277-4240-9732-95b2953a2913}, !- Handle
  9.Corridor 6 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5047f584-9572-42dc-9159-0af48b391f7c}, !- Zone Air Inlet Port List
  {71971bfb-f0e2-4430-a39a-b1cd9cc50c28}, !- Zone Air Exhaust Port List
  {0603b57f-2e7f-407a-a1b9-f84a284a2376}, !- Zone Air Node Name
  {1a12dced-f13f-4b7d-b0b5-ded4be14bab8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad006538-a333-425a-b839-3c54468b985f}, !- Group Rendering Name
  {5ade7e52-5876-46e2-a8ee-78ed482e5260}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfdcfdec-1971-464e-977f-56f7a64733c4}, !- Handle
  Node 210,                               !- Name
  {0603b57f-2e7f-407a-a1b9-f84a284a2376}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0603b57f-2e7f-407a-a1b9-f84a284a2376}, !- Handle
  {ae9f19b4-85b2-4734-af23-688c3eefa1f3}, !- Name
  {ad49dbc1-8277-4240-9732-95b2953a2913}, !- Source Object
  11,                                     !- Outlet Port
  {cfdcfdec-1971-464e-977f-56f7a64733c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5047f584-9572-42dc-9159-0af48b391f7c}, !- Handle
  Port List 401,                          !- Name
  {ad49dbc1-8277-4240-9732-95b2953a2913}, !- HVAC Component
  {9a6ee254-31de-48d6-a124-4714eba7b373}; !- Port 1

OS:PortList,
  {71971bfb-f0e2-4430-a39a-b1cd9cc50c28}, !- Handle
  Port List 402,                          !- Name
  {ad49dbc1-8277-4240-9732-95b2953a2913}, !- HVAC Component
  {fa17065a-a1c0-4530-a036-e498740d1aa7}; !- Port 1

OS:Sizing:Zone,
  {344c27a6-ca09-475d-9caa-3f46e91c7b72}, !- Handle
  {ad49dbc1-8277-4240-9732-95b2953a2913}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {75a243dc-7bd8-410f-80e5-440ef6c23ad3}, !- Handle
  Zone HVAC Equipment List 201,           !- Name
  {ad49dbc1-8277-4240-9732-95b2953a2913}, !- Thermal Zone
  {c24834f6-72f6-406c-9f5a-5130cbe64dcd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {91529b9c-a349-4ed1-a050-74f63851b910}, !- Handle
  7.OpenOffice 12 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbd1972c-6712-4693-a5d2-465de5c724ef}, !- Zone Air Inlet Port List
  {5537ecb3-1518-45d5-a94f-10ea905f4701}, !- Zone Air Exhaust Port List
  {e4eeedf8-7d93-4ea6-9a7a-3894ccce516f}, !- Zone Air Node Name
  {050bba8b-9ad1-48a8-94bc-623c6d551bb7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1d7804c5-82ad-4346-a0d5-2f7d2b04f6cd}, !- Group Rendering Name
  {e6a5db77-303b-40ed-b1ef-a9c2bd553cc9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43648259-7ba8-4851-9d6b-843dd3cc95c6}, !- Handle
  Node 211,                               !- Name
  {e4eeedf8-7d93-4ea6-9a7a-3894ccce516f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4eeedf8-7d93-4ea6-9a7a-3894ccce516f}, !- Handle
  {2ffb4012-7c49-420d-9a79-2f1c2d37dd32}, !- Name
  {91529b9c-a349-4ed1-a050-74f63851b910}, !- Source Object
  11,                                     !- Outlet Port
  {43648259-7ba8-4851-9d6b-843dd3cc95c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbd1972c-6712-4693-a5d2-465de5c724ef}, !- Handle
  Port List 403,                          !- Name
  {91529b9c-a349-4ed1-a050-74f63851b910}, !- HVAC Component
  {0e1e7e76-1a0f-4f5c-9b01-205aaa562f13}; !- Port 1

OS:PortList,
  {5537ecb3-1518-45d5-a94f-10ea905f4701}, !- Handle
  Port List 404,                          !- Name
  {91529b9c-a349-4ed1-a050-74f63851b910}, !- HVAC Component
  {7cdac4a9-f728-4067-b2f0-158fe89855f0}; !- Port 1

OS:Sizing:Zone,
  {d87ea630-3c9c-425c-887e-31b6a54b7bb2}, !- Handle
  {91529b9c-a349-4ed1-a050-74f63851b910}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f9d82edb-9104-4960-8201-5a4aced8858c}, !- Handle
  Zone HVAC Equipment List 202,           !- Name
  {91529b9c-a349-4ed1-a050-74f63851b910}, !- Thermal Zone
  {d1a8475c-c568-48b2-918d-00def88619ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {1c87695b-f3d0-48a8-a6ca-8b3c27338619}, !- Handle
  4.Stairs Zone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ade6559-27de-4a61-83df-ca13c7c0ee3d}, !- Zone Air Inlet Port List
  {ba507fe4-a3ea-4bdc-b081-197e13968a9d}, !- Zone Air Exhaust Port List
  {380e32ea-5bda-43a7-bbdf-8098b30c1a6d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad364d7b-098f-445f-b13c-a9a5dec6104e}, !- Group Rendering Name
  {e55e9ff9-4755-4a98-88e3-99b69ef3eb78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f41d223-150b-433d-81e7-5f115bfabcb5}, !- Handle
  Node 212,                               !- Name
  {380e32ea-5bda-43a7-bbdf-8098b30c1a6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {380e32ea-5bda-43a7-bbdf-8098b30c1a6d}, !- Handle
  {e22365a7-fe8c-4f97-969d-2cdc305808bd}, !- Name
  {1c87695b-f3d0-48a8-a6ca-8b3c27338619}, !- Source Object
  11,                                     !- Outlet Port
  {1f41d223-150b-433d-81e7-5f115bfabcb5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ade6559-27de-4a61-83df-ca13c7c0ee3d}, !- Handle
  Port List 405,                          !- Name
  {1c87695b-f3d0-48a8-a6ca-8b3c27338619}, !- HVAC Component
  {4f67c5cd-66c8-4d48-8eed-b469bcfa634c}; !- Port 1

OS:PortList,
  {ba507fe4-a3ea-4bdc-b081-197e13968a9d}, !- Handle
  Port List 406,                          !- Name
  {1c87695b-f3d0-48a8-a6ca-8b3c27338619}, !- HVAC Component
  {ab3f5080-d058-4139-9f31-6be8331e38ca}; !- Port 1

OS:Sizing:Zone,
  {b41ee8da-761d-4720-be21-c2bf41a7afa3}, !- Handle
  {1c87695b-f3d0-48a8-a6ca-8b3c27338619}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {76294836-b3f1-4913-9517-e9d5ab1c2ea9}, !- Handle
  Zone HVAC Equipment List 203,           !- Name
  {1c87695b-f3d0-48a8-a6ca-8b3c27338619}, !- Thermal Zone
  {f4d81f96-82e2-40fb-8530-5f201e3b6ab2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {1d6852c4-9433-433e-84fc-8be252cdb5fd}, !- Handle
  5.OpenOffice 8 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {021cde3e-a693-4505-b01d-c68010a414ac}, !- Zone Air Inlet Port List
  {007fd6d5-8eac-44f2-b506-c15257af5eb6}, !- Zone Air Exhaust Port List
  {316a77ae-c579-49c6-ad90-3b9b1c7e17b2}, !- Zone Air Node Name
  {e09c9984-804f-4699-aaac-ef8185c46106}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c72d48f-51c2-4557-bcba-c2dcd642ae83}, !- Group Rendering Name
  {31e8990b-a8a7-442c-9ae6-0f97e6ebecf1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {759d8b43-4986-430d-ba42-3118498bd3c3}, !- Handle
  Node 213,                               !- Name
  {316a77ae-c579-49c6-ad90-3b9b1c7e17b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {316a77ae-c579-49c6-ad90-3b9b1c7e17b2}, !- Handle
  {bc97293a-064b-46a8-b8c4-7cc274283a64}, !- Name
  {1d6852c4-9433-433e-84fc-8be252cdb5fd}, !- Source Object
  11,                                     !- Outlet Port
  {759d8b43-4986-430d-ba42-3118498bd3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {021cde3e-a693-4505-b01d-c68010a414ac}, !- Handle
  Port List 407,                          !- Name
  {1d6852c4-9433-433e-84fc-8be252cdb5fd}, !- HVAC Component
  {6fd5c66a-8344-4cb7-9c92-ab1771382228}; !- Port 1

OS:PortList,
  {007fd6d5-8eac-44f2-b506-c15257af5eb6}, !- Handle
  Port List 408,                          !- Name
  {1d6852c4-9433-433e-84fc-8be252cdb5fd}, !- HVAC Component
  {40ac7a35-3f2c-4a2c-8d97-69fb195566a3}; !- Port 1

OS:Sizing:Zone,
  {4eaade41-7d43-4c70-ace1-bb137602f609}, !- Handle
  {1d6852c4-9433-433e-84fc-8be252cdb5fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {308d1e7f-7e71-4ec6-af98-121f07cced0a}, !- Handle
  Zone HVAC Equipment List 204,           !- Name
  {1d6852c4-9433-433e-84fc-8be252cdb5fd}, !- Thermal Zone
  {c180c891-a54c-4694-b26f-bfa6f13107c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b4cad51d-dd11-4677-99e4-1939da7e39d4}, !- Handle
  5.OpenOffice 9 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4900f4ac-72e4-40c3-9e1f-3dacc876b1cd}, !- Zone Air Inlet Port List
  {39b70520-f4ea-4557-8656-35a2430c68ec}, !- Zone Air Exhaust Port List
  {8e9f4f0b-58f3-4d30-8c34-c3e0d7167f4c}, !- Zone Air Node Name
  {073a86f3-7a01-4bff-ad60-025922825b2e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {899a6d6b-053c-4483-997c-baad553a2ace}, !- Group Rendering Name
  {1be5c1bb-3112-4a9c-a1d5-32162d504167}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6525c0a-d663-4010-a403-7775a5eb8a3c}, !- Handle
  Node 214,                               !- Name
  {8e9f4f0b-58f3-4d30-8c34-c3e0d7167f4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e9f4f0b-58f3-4d30-8c34-c3e0d7167f4c}, !- Handle
  {87aa852f-7c84-43f7-b48d-fe71b78b62c6}, !- Name
  {b4cad51d-dd11-4677-99e4-1939da7e39d4}, !- Source Object
  11,                                     !- Outlet Port
  {c6525c0a-d663-4010-a403-7775a5eb8a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4900f4ac-72e4-40c3-9e1f-3dacc876b1cd}, !- Handle
  Port List 409,                          !- Name
  {b4cad51d-dd11-4677-99e4-1939da7e39d4}, !- HVAC Component
  {43f325e2-5b66-47da-a9d8-f8b936585632}; !- Port 1

OS:PortList,
  {39b70520-f4ea-4557-8656-35a2430c68ec}, !- Handle
  Port List 410,                          !- Name
  {b4cad51d-dd11-4677-99e4-1939da7e39d4}, !- HVAC Component
  {4be72eea-8dfd-493f-9091-aeb67d7bf2bb}; !- Port 1

OS:Sizing:Zone,
  {26b4a854-62e0-4835-b374-766ef773ea7e}, !- Handle
  {b4cad51d-dd11-4677-99e4-1939da7e39d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5d785de6-f953-411a-a060-b730cae9d85c}, !- Handle
  Zone HVAC Equipment List 205,           !- Name
  {b4cad51d-dd11-4677-99e4-1939da7e39d4}, !- Thermal Zone
  {e9935d99-829d-456a-8877-8f53d7fcf6b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {952769ac-3859-41f0-b4cd-873602d30c4b}, !- Handle
  4.Elevator 1 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c51f044-852c-40ef-80b4-22bbc60b4c4e}, !- Zone Air Inlet Port List
  {b7049812-29b6-4455-927d-533d3be3fccf}, !- Zone Air Exhaust Port List
  {185773d9-e06e-4748-8ab6-655a04664bc7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {49903fdc-b254-47a1-b565-2bde60749369}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc0f1836-8ab3-4fa6-a9e6-d5e1a52805a4}, !- Handle
  Node 215,                               !- Name
  {185773d9-e06e-4748-8ab6-655a04664bc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {185773d9-e06e-4748-8ab6-655a04664bc7}, !- Handle
  {4d15d281-ec0f-4b69-9697-53f31a5ca2d3}, !- Name
  {952769ac-3859-41f0-b4cd-873602d30c4b}, !- Source Object
  11,                                     !- Outlet Port
  {bc0f1836-8ab3-4fa6-a9e6-d5e1a52805a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c51f044-852c-40ef-80b4-22bbc60b4c4e}, !- Handle
  Port List 411,                          !- Name
  {952769ac-3859-41f0-b4cd-873602d30c4b}; !- HVAC Component

OS:PortList,
  {b7049812-29b6-4455-927d-533d3be3fccf}, !- Handle
  Port List 412,                          !- Name
  {952769ac-3859-41f0-b4cd-873602d30c4b}; !- HVAC Component

OS:Sizing:Zone,
  {8a2cf66d-5137-4d17-9a94-5755801d51fb}, !- Handle
  {952769ac-3859-41f0-b4cd-873602d30c4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb964f61-5ade-49a6-a493-43237b11f1dc}, !- Handle
  Zone HVAC Equipment List 206,           !- Name
  {952769ac-3859-41f0-b4cd-873602d30c4b}; !- Thermal Zone

OS:ThermalZone,
  {0daa18ba-2920-4328-bad9-5593f9491182}, !- Handle
  4.Conference 5 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72e5caa0-86b8-4b7a-bc5e-4ed1d023fbce}, !- Zone Air Inlet Port List
  {01f41b5f-ba56-44ba-8056-073a828a00d0}, !- Zone Air Exhaust Port List
  {e7ec81b9-f558-4f2b-a11a-2b56c888b631}, !- Zone Air Node Name
  {163146e9-3707-412e-871f-8008c3985444}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {068fe1f6-0f1f-4126-8418-462e829c2bc1}, !- Group Rendering Name
  {207b4fb1-9005-47f8-bcfd-3162f6c9e564}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bdbb38b0-7a32-44ce-ae9c-9e0a48adf3f6}, !- Handle
  Node 216,                               !- Name
  {e7ec81b9-f558-4f2b-a11a-2b56c888b631}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7ec81b9-f558-4f2b-a11a-2b56c888b631}, !- Handle
  {eca24a56-6706-4e57-96c4-1bf1ea3003c8}, !- Name
  {0daa18ba-2920-4328-bad9-5593f9491182}, !- Source Object
  11,                                     !- Outlet Port
  {bdbb38b0-7a32-44ce-ae9c-9e0a48adf3f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72e5caa0-86b8-4b7a-bc5e-4ed1d023fbce}, !- Handle
  Port List 413,                          !- Name
  {0daa18ba-2920-4328-bad9-5593f9491182}, !- HVAC Component
  {c338714b-94bf-4b73-8932-dbe6f8a8e88a}; !- Port 1

OS:PortList,
  {01f41b5f-ba56-44ba-8056-073a828a00d0}, !- Handle
  Port List 414,                          !- Name
  {0daa18ba-2920-4328-bad9-5593f9491182}, !- HVAC Component
  {110ba63d-20c5-4d53-8d88-fa909f4d43b5}; !- Port 1

OS:Sizing:Zone,
  {070e508a-c518-405b-be42-ac3683a844bc}, !- Handle
  {0daa18ba-2920-4328-bad9-5593f9491182}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {105ff012-c6fd-4f46-850c-21bd12f2a5a3}, !- Handle
  Zone HVAC Equipment List 207,           !- Name
  {0daa18ba-2920-4328-bad9-5593f9491182}, !- Thermal Zone
  {c1acaeec-07b4-4210-b6ee-d0dc75e5305d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d96bcc23-d682-43de-ba46-19e6e1fb51a6}, !- Handle
  9.OpenOffice 15 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a69e53a6-c395-4d3f-9b6a-5ffdc9187a42}, !- Zone Air Inlet Port List
  {78da2a50-92e4-4602-ae08-fd12e8f9661b}, !- Zone Air Exhaust Port List
  {fb2d5c3d-3d5e-4ef3-a6ba-f8a6f90c663d}, !- Zone Air Node Name
  {ba2e9fa0-fdb2-4adb-8f12-3c29f134d26f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2f44d66b-b5f5-4ae0-aaa6-77b3843fe3d6}, !- Group Rendering Name
  {aa806c85-6426-4d32-8285-4e5a2c5afe95}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1f41974-4ff9-4305-8ec4-cbc90135ed0e}, !- Handle
  Node 217,                               !- Name
  {fb2d5c3d-3d5e-4ef3-a6ba-f8a6f90c663d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb2d5c3d-3d5e-4ef3-a6ba-f8a6f90c663d}, !- Handle
  {ac0a4019-f157-48ac-9d86-a155a8c6709b}, !- Name
  {d96bcc23-d682-43de-ba46-19e6e1fb51a6}, !- Source Object
  11,                                     !- Outlet Port
  {e1f41974-4ff9-4305-8ec4-cbc90135ed0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a69e53a6-c395-4d3f-9b6a-5ffdc9187a42}, !- Handle
  Port List 415,                          !- Name
  {d96bcc23-d682-43de-ba46-19e6e1fb51a6}, !- HVAC Component
  {a5250be0-e013-4e6a-9f4d-dc2a551abc9f}; !- Port 1

OS:PortList,
  {78da2a50-92e4-4602-ae08-fd12e8f9661b}, !- Handle
  Port List 416,                          !- Name
  {d96bcc23-d682-43de-ba46-19e6e1fb51a6}, !- HVAC Component
  {ed4ef5e6-ea73-4c6a-86c5-7f00bad3ce3f}; !- Port 1

OS:Sizing:Zone,
  {514281c7-b9ed-4809-8e04-47dd47642070}, !- Handle
  {d96bcc23-d682-43de-ba46-19e6e1fb51a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eb0d58a3-f898-4116-a815-3e82ca40494b}, !- Handle
  Zone HVAC Equipment List 208,           !- Name
  {d96bcc23-d682-43de-ba46-19e6e1fb51a6}, !- Thermal Zone
  {d4a0c29a-659d-4258-9a1d-e1adfa7ebab5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {aa5ad284-739f-40ce-8b37-7a26f6b29af3}, !- Handle
  7.OpenOffice 13 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62f138f0-014c-4dd7-8002-5ff9e768b52a}, !- Zone Air Inlet Port List
  {3eec658c-aa36-4fd1-8884-5763797e1a4e}, !- Zone Air Exhaust Port List
  {581efc36-9ac2-45ff-8d16-e6762d08bbdb}, !- Zone Air Node Name
  {b40552b2-adc7-4bb6-9a56-73e5ae6b07fa}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {33800eda-d630-43f3-aa98-8a759320361b}, !- Group Rendering Name
  {21ed8249-a802-43ca-90e9-45af0a593b59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58a814d8-0433-4939-909b-ed97b77afd94}, !- Handle
  Node 218,                               !- Name
  {581efc36-9ac2-45ff-8d16-e6762d08bbdb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {581efc36-9ac2-45ff-8d16-e6762d08bbdb}, !- Handle
  {73567724-8561-44f7-b3e4-966d7091a652}, !- Name
  {aa5ad284-739f-40ce-8b37-7a26f6b29af3}, !- Source Object
  11,                                     !- Outlet Port
  {58a814d8-0433-4939-909b-ed97b77afd94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62f138f0-014c-4dd7-8002-5ff9e768b52a}, !- Handle
  Port List 417,                          !- Name
  {aa5ad284-739f-40ce-8b37-7a26f6b29af3}, !- HVAC Component
  {cbcf942a-6ce7-4118-9268-71ed5143ae0f}; !- Port 1

OS:PortList,
  {3eec658c-aa36-4fd1-8884-5763797e1a4e}, !- Handle
  Port List 418,                          !- Name
  {aa5ad284-739f-40ce-8b37-7a26f6b29af3}, !- HVAC Component
  {b30fc324-6319-47d9-bfdd-75768e16fc1b}; !- Port 1

OS:Sizing:Zone,
  {43c512bc-5a83-4e25-b851-39405469a8a6}, !- Handle
  {aa5ad284-739f-40ce-8b37-7a26f6b29af3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b15ef3f-efff-466c-8b54-d2dd16d40fb6}, !- Handle
  Zone HVAC Equipment List 209,           !- Name
  {aa5ad284-739f-40ce-8b37-7a26f6b29af3}, !- Thermal Zone
  {3f2f36b6-0e82-40c8-88ea-10ccf7b833d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {abd86df6-4e4b-45a0-9bbf-70b46df03e83}, !- Handle
  6.BreakRoom 1 Zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d93ec310-cf9e-4dcc-bdad-160679eb49dd}, !- Zone Air Inlet Port List
  {3f63b0b8-e5d8-4e2c-9cb4-f8953f462801}, !- Zone Air Exhaust Port List
  {77e6dbcd-9911-4825-a524-eb198b91fee4}, !- Zone Air Node Name
  {062c686b-7e5e-4a99-934c-80bb7633784f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d6687642-6b4d-4d75-b2f7-f00e1c3055bc}, !- Group Rendering Name
  {45e22e88-7c69-4290-888b-f1e3dfa28983}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bfb484be-7335-423a-9eb5-d7e3bd121f62}, !- Handle
  Node 219,                               !- Name
  {77e6dbcd-9911-4825-a524-eb198b91fee4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77e6dbcd-9911-4825-a524-eb198b91fee4}, !- Handle
  {06fda076-4f5c-4348-a193-f3d018417908}, !- Name
  {abd86df6-4e4b-45a0-9bbf-70b46df03e83}, !- Source Object
  11,                                     !- Outlet Port
  {bfb484be-7335-423a-9eb5-d7e3bd121f62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d93ec310-cf9e-4dcc-bdad-160679eb49dd}, !- Handle
  Port List 419,                          !- Name
  {abd86df6-4e4b-45a0-9bbf-70b46df03e83}, !- HVAC Component
  {9bdc7d8f-c00c-430a-95c6-0e67fd14ae5a}; !- Port 1

OS:PortList,
  {3f63b0b8-e5d8-4e2c-9cb4-f8953f462801}, !- Handle
  Port List 420,                          !- Name
  {abd86df6-4e4b-45a0-9bbf-70b46df03e83}, !- HVAC Component
  {cceda165-e2f8-4c02-ac06-1f2d49b9f9d3}; !- Port 1

OS:Sizing:Zone,
  {e2cbcb13-e042-490d-8102-36ecb5a63c54}, !- Handle
  {abd86df6-4e4b-45a0-9bbf-70b46df03e83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {812a172b-b412-4ef9-b1ae-5a7658ef459b}, !- Handle
  Zone HVAC Equipment List 210,           !- Name
  {abd86df6-4e4b-45a0-9bbf-70b46df03e83}, !- Thermal Zone
  {6eff5f35-7774-480e-8457-08196b7e03bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {dfbab2b8-3665-4d59-be01-0f1d2761e66b}, !- Handle
  4.Exercise 1 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {709c4914-9638-41d7-a581-d22a9876a1f0}, !- Zone Air Inlet Port List
  {084f6a19-5338-4edf-96d5-eaa2fafe596f}, !- Zone Air Exhaust Port List
  {000e57c1-b2d7-4eb2-bb51-978f6d9cecc2}, !- Zone Air Node Name
  {0a891ec2-2f43-4327-a7fe-f6687637b967}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {47021704-a292-4851-a17b-ef94ddc9ebb1}, !- Group Rendering Name
  {e6bde0e7-8534-41b8-bff3-5a5df0ede127}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b52cb39-4c32-4a70-a56b-cb322b21d4cf}, !- Handle
  Node 220,                               !- Name
  {000e57c1-b2d7-4eb2-bb51-978f6d9cecc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {000e57c1-b2d7-4eb2-bb51-978f6d9cecc2}, !- Handle
  {539e4704-a256-4f73-9385-b00c38f9fdbf}, !- Name
  {dfbab2b8-3665-4d59-be01-0f1d2761e66b}, !- Source Object
  11,                                     !- Outlet Port
  {4b52cb39-4c32-4a70-a56b-cb322b21d4cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {709c4914-9638-41d7-a581-d22a9876a1f0}, !- Handle
  Port List 421,                          !- Name
  {dfbab2b8-3665-4d59-be01-0f1d2761e66b}, !- HVAC Component
  {20cd8ba3-48ed-4842-a1bf-501947cbe074}; !- Port 1

OS:PortList,
  {084f6a19-5338-4edf-96d5-eaa2fafe596f}, !- Handle
  Port List 422,                          !- Name
  {dfbab2b8-3665-4d59-be01-0f1d2761e66b}, !- HVAC Component
  {06eabb12-43e5-408e-9c98-f4c10a1e65e2}; !- Port 1

OS:Sizing:Zone,
  {0b178418-1449-47ae-bef6-342ba378c9e3}, !- Handle
  {dfbab2b8-3665-4d59-be01-0f1d2761e66b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5bffb693-de59-4f47-be53-3de133e763cf}, !- Handle
  Zone HVAC Equipment List 211,           !- Name
  {dfbab2b8-3665-4d59-be01-0f1d2761e66b}, !- Thermal Zone
  {4d0e2e56-2007-4183-9a36-23f1a6834ed1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0e5f9cc7-c5ba-4414-8508-65dada4898f0}, !- Handle
  4.Stairs 1 Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b56c3fdd-1176-4508-add6-9c5d7b54b72c}, !- Zone Air Inlet Port List
  {f12195cd-4a9a-4e90-9c33-5a4db8c78d7a}, !- Zone Air Exhaust Port List
  {d8f75788-c1e3-4339-8e90-a2f6bb6526fb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1aa02976-88a3-47bc-8be1-d2ab760461d2}, !- Group Rendering Name
  {50ff4cd7-0cfb-41d3-b554-8a0fc521af3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ff56b10-b12a-42ff-a8fd-c2aaa8a743b1}, !- Handle
  Node 221,                               !- Name
  {d8f75788-c1e3-4339-8e90-a2f6bb6526fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8f75788-c1e3-4339-8e90-a2f6bb6526fb}, !- Handle
  {0acc70d8-9b89-4683-902b-909421c3583a}, !- Name
  {0e5f9cc7-c5ba-4414-8508-65dada4898f0}, !- Source Object
  11,                                     !- Outlet Port
  {2ff56b10-b12a-42ff-a8fd-c2aaa8a743b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b56c3fdd-1176-4508-add6-9c5d7b54b72c}, !- Handle
  Port List 423,                          !- Name
  {0e5f9cc7-c5ba-4414-8508-65dada4898f0}, !- HVAC Component
  {1725fddb-3a96-418d-bcb3-c06b92b8bf56}; !- Port 1

OS:PortList,
  {f12195cd-4a9a-4e90-9c33-5a4db8c78d7a}, !- Handle
  Port List 424,                          !- Name
  {0e5f9cc7-c5ba-4414-8508-65dada4898f0}, !- HVAC Component
  {e3b66fe6-69a5-4303-9ece-ef3a0e281d26}; !- Port 1

OS:Sizing:Zone,
  {81f6f4aa-1142-490e-a89e-741a17d5901c}, !- Handle
  {0e5f9cc7-c5ba-4414-8508-65dada4898f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd9a316a-339c-4450-99a1-c9cb70da2e2e}, !- Handle
  Zone HVAC Equipment List 212,           !- Name
  {0e5f9cc7-c5ba-4414-8508-65dada4898f0}, !- Thermal Zone
  {6bbcfdad-ca10-4804-9f3a-3a86fc9b06f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {c5636e10-6081-4a47-af74-74475491cec9}, !- Handle
  4.OpenOffice 6 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {870fec7a-c0ef-40c6-aeb5-3bef24491fda}, !- Zone Air Inlet Port List
  {64cbc640-86ca-4f59-8be3-3dff4dd69759}, !- Zone Air Exhaust Port List
  {6c5d2858-5e77-48ad-bf2f-d2e74c35df87}, !- Zone Air Node Name
  {c40496b1-8fd6-4a77-944a-0f2b7127cb9a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f6964a4d-119a-4861-b330-44661c734172}, !- Group Rendering Name
  {00a9bc80-ec5b-4a0f-83a1-8817c65c8f55}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98fe8330-9921-4315-9e3e-94818bad2445}, !- Handle
  Node 222,                               !- Name
  {6c5d2858-5e77-48ad-bf2f-d2e74c35df87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c5d2858-5e77-48ad-bf2f-d2e74c35df87}, !- Handle
  {c9b8076e-9f9a-4f5f-abb6-83b5f1cf4e04}, !- Name
  {c5636e10-6081-4a47-af74-74475491cec9}, !- Source Object
  11,                                     !- Outlet Port
  {98fe8330-9921-4315-9e3e-94818bad2445}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {870fec7a-c0ef-40c6-aeb5-3bef24491fda}, !- Handle
  Port List 425,                          !- Name
  {c5636e10-6081-4a47-af74-74475491cec9}, !- HVAC Component
  {c5650efe-b216-4c8e-8355-4739012825ff}; !- Port 1

OS:PortList,
  {64cbc640-86ca-4f59-8be3-3dff4dd69759}, !- Handle
  Port List 426,                          !- Name
  {c5636e10-6081-4a47-af74-74475491cec9}, !- HVAC Component
  {2915c808-3cc3-498c-b98a-8bdd3ba2ae1c}; !- Port 1

OS:Sizing:Zone,
  {da440208-698e-4456-a63f-4338c3f01df9}, !- Handle
  {c5636e10-6081-4a47-af74-74475491cec9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {770ec8cb-9a7f-410f-9d36-66bcfcf1a526}, !- Handle
  Zone HVAC Equipment List 213,           !- Name
  {c5636e10-6081-4a47-af74-74475491cec9}, !- Thermal Zone
  {353c8b27-03d2-4b9f-8b0f-40cb2b533851}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6f2182b5-bad0-4402-b10f-efb99a62e2a7}, !- Handle
  1.Retail Zone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec4f8479-8626-4763-8486-38d7beccad73}, !- Zone Air Inlet Port List
  {bd11fa7d-9886-4005-b957-904b9d26a69d}, !- Zone Air Exhaust Port List
  {64d4c6c4-8166-4cf9-9ad7-ff7c36b27c5b}, !- Zone Air Node Name
  {b963975d-8902-4264-bc07-dd1047b063af}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4f2407f1-52ad-45be-ad0a-5d1a79ba73fe}, !- Group Rendering Name
  {ce521cfc-1f89-4405-9aa0-8a3f0949faec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3477a742-bccb-430e-aa8d-db238602904c}, !- Handle
  Node 223,                               !- Name
  {64d4c6c4-8166-4cf9-9ad7-ff7c36b27c5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64d4c6c4-8166-4cf9-9ad7-ff7c36b27c5b}, !- Handle
  {880c9fb9-3a9a-48c2-9e0e-954721e19af6}, !- Name
  {6f2182b5-bad0-4402-b10f-efb99a62e2a7}, !- Source Object
  11,                                     !- Outlet Port
  {3477a742-bccb-430e-aa8d-db238602904c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec4f8479-8626-4763-8486-38d7beccad73}, !- Handle
  Port List 427,                          !- Name
  {6f2182b5-bad0-4402-b10f-efb99a62e2a7}, !- HVAC Component
  {b303e488-4551-4941-b6d3-f311c54af51e}; !- Port 1

OS:PortList,
  {bd11fa7d-9886-4005-b957-904b9d26a69d}, !- Handle
  Port List 428,                          !- Name
  {6f2182b5-bad0-4402-b10f-efb99a62e2a7}; !- HVAC Component

OS:Sizing:Zone,
  {8c514116-3775-4d5a-a6d8-9d03fda51aab}, !- Handle
  {6f2182b5-bad0-4402-b10f-efb99a62e2a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca9c706e-94b2-4a73-94a7-034a1b411339}, !- Handle
  Zone HVAC Equipment List 214,           !- Name
  {6f2182b5-bad0-4402-b10f-efb99a62e2a7}, !- Thermal Zone
  {d5db4b4d-5059-4ec5-9f96-78807254fa46}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ad3087a0-cd9b-49ef-ae67-435a5542409b}, !- Handle
  6.OpenOffice 16 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87cf86f9-b502-40f4-b41d-0e30169ef11a}, !- Zone Air Inlet Port List
  {d60edb2b-c3f1-4c08-bfa5-0b96e62281aa}, !- Zone Air Exhaust Port List
  {4fbee8d3-8e03-4ab9-8aff-c9db0d7364fb}, !- Zone Air Node Name
  {e79722ee-36b7-4cdf-8dfd-d12b77e61548}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8ece7e6d-91c7-4ef7-8150-65f2ccecdae7}, !- Group Rendering Name
  {e5060208-65f8-41d2-be0d-dd7d967003df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {153f3bc6-2dde-4161-8d99-78abef277dcb}, !- Handle
  Node 224,                               !- Name
  {4fbee8d3-8e03-4ab9-8aff-c9db0d7364fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fbee8d3-8e03-4ab9-8aff-c9db0d7364fb}, !- Handle
  {ba90e141-f7e5-4024-a77b-f135be62d5ff}, !- Name
  {ad3087a0-cd9b-49ef-ae67-435a5542409b}, !- Source Object
  11,                                     !- Outlet Port
  {153f3bc6-2dde-4161-8d99-78abef277dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87cf86f9-b502-40f4-b41d-0e30169ef11a}, !- Handle
  Port List 429,                          !- Name
  {ad3087a0-cd9b-49ef-ae67-435a5542409b}, !- HVAC Component
  {124ee7eb-4268-4767-918e-d4ca47be8cad}; !- Port 1

OS:PortList,
  {d60edb2b-c3f1-4c08-bfa5-0b96e62281aa}, !- Handle
  Port List 430,                          !- Name
  {ad3087a0-cd9b-49ef-ae67-435a5542409b}, !- HVAC Component
  {96d6d651-7374-408e-802c-d667bf2ea0ca}; !- Port 1

OS:Sizing:Zone,
  {763088fd-7fee-4e58-95aa-9f2bfbfb3d9e}, !- Handle
  {ad3087a0-cd9b-49ef-ae67-435a5542409b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {917fd683-89a7-4505-8037-3617c05e33a1}, !- Handle
  Zone HVAC Equipment List 215,           !- Name
  {ad3087a0-cd9b-49ef-ae67-435a5542409b}, !- Thermal Zone
  {af8208dc-c1d8-44ec-87d1-44be9c8de344}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {43765131-bc0c-43a6-ae99-bc61519a5119}, !- Handle
  5.Conference 8 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa81e7e9-4215-4649-ab12-c955117388eb}, !- Zone Air Inlet Port List
  {c18a378d-3a93-4a9f-b518-b258a8b4bb1c}, !- Zone Air Exhaust Port List
  {e90a199b-eaa3-433f-abea-d03ca00220de}, !- Zone Air Node Name
  {c2f0345e-f900-422a-94a8-a4ce983555dc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {454bed14-0b02-4c8a-8344-afd4e6c2dfaa}, !- Group Rendering Name
  {54f511a2-86a7-493d-8e91-29c8fc0eee81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39a06a3c-01de-4aa0-adc2-6fa3a7c82b8c}, !- Handle
  Node 225,                               !- Name
  {e90a199b-eaa3-433f-abea-d03ca00220de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e90a199b-eaa3-433f-abea-d03ca00220de}, !- Handle
  {f67a6aed-79b1-4a6d-afe7-2d8f73f3864c}, !- Name
  {43765131-bc0c-43a6-ae99-bc61519a5119}, !- Source Object
  11,                                     !- Outlet Port
  {39a06a3c-01de-4aa0-adc2-6fa3a7c82b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa81e7e9-4215-4649-ab12-c955117388eb}, !- Handle
  Port List 431,                          !- Name
  {43765131-bc0c-43a6-ae99-bc61519a5119}, !- HVAC Component
  {cea4b84c-f0c8-443a-b9a3-70cb49bb5921}; !- Port 1

OS:PortList,
  {c18a378d-3a93-4a9f-b518-b258a8b4bb1c}, !- Handle
  Port List 432,                          !- Name
  {43765131-bc0c-43a6-ae99-bc61519a5119}, !- HVAC Component
  {6d1ef287-1621-436c-81c7-050518921c69}; !- Port 1

OS:Sizing:Zone,
  {240842b1-a70c-4041-8421-f0bc35f01f35}, !- Handle
  {43765131-bc0c-43a6-ae99-bc61519a5119}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {16c39f34-b023-49ba-8b8d-8b4d8fcddf25}, !- Handle
  Zone HVAC Equipment List 216,           !- Name
  {43765131-bc0c-43a6-ae99-bc61519a5119}, !- Thermal Zone
  {b2870d4d-cb22-4bea-8890-1f2f0e8542f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {34a99e03-ccd1-4fb0-b470-a61beaf14f47}, !- Handle
  1.Stair 3 Zone,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c4c9627-666f-4e41-9bb6-d6f99cef2776}, !- Zone Air Inlet Port List
  {ffecb221-e829-41a9-a59e-19815f8f4209}, !- Zone Air Exhaust Port List
  {c41d4dae-9654-42d5-bd01-bc51c6c462da}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {97884dd0-8a10-4605-9dc2-76e1efd7ce77}, !- Group Rendering Name
  {4a6f36f5-d795-4b42-b323-969cbbddd7af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b919967a-197e-4301-94d0-03987340ad26}, !- Handle
  Node 226,                               !- Name
  {c41d4dae-9654-42d5-bd01-bc51c6c462da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c41d4dae-9654-42d5-bd01-bc51c6c462da}, !- Handle
  {b9befe49-d9d5-4adb-81ea-834a2880f4bb}, !- Name
  {34a99e03-ccd1-4fb0-b470-a61beaf14f47}, !- Source Object
  11,                                     !- Outlet Port
  {b919967a-197e-4301-94d0-03987340ad26}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c4c9627-666f-4e41-9bb6-d6f99cef2776}, !- Handle
  Port List 433,                          !- Name
  {34a99e03-ccd1-4fb0-b470-a61beaf14f47}, !- HVAC Component
  {fa415fe3-f706-469c-8f10-051b461234c7}; !- Port 1

OS:PortList,
  {ffecb221-e829-41a9-a59e-19815f8f4209}, !- Handle
  Port List 434,                          !- Name
  {34a99e03-ccd1-4fb0-b470-a61beaf14f47}, !- HVAC Component
  {3d083dcf-411e-467b-9293-bf62aa58caae}; !- Port 1

OS:Sizing:Zone,
  {c1d33c55-7c3d-4eee-a423-5ae868e2d409}, !- Handle
  {34a99e03-ccd1-4fb0-b470-a61beaf14f47}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fcc1ec02-9cee-4062-a023-60560a284225}, !- Handle
  Zone HVAC Equipment List 217,           !- Name
  {34a99e03-ccd1-4fb0-b470-a61beaf14f47}, !- Thermal Zone
  {7eae4ca3-0c46-44d3-a9e7-903cbd3a99f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {188fbc21-3f76-4c67-b7e0-8364e9dfd412}, !- Handle
  4.OpenOffice 7 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6397ec04-32e1-4f29-b978-afb6782ee772}, !- Zone Air Inlet Port List
  {d7220d9b-15a1-44a4-9a35-bda4b2bf4cad}, !- Zone Air Exhaust Port List
  {1ae50328-1b35-4e46-a1ef-bbe7a985dc83}, !- Zone Air Node Name
  {622dec58-1b90-4feb-9ffb-6a8277159143}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0e437f22-7512-4b89-b869-8c79c28a3f26}, !- Group Rendering Name
  {1025938a-bed0-42c3-9d59-0f9f8204a6a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6430b80a-c1f3-4c2e-9621-01d1dd717e14}, !- Handle
  Node 227,                               !- Name
  {1ae50328-1b35-4e46-a1ef-bbe7a985dc83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ae50328-1b35-4e46-a1ef-bbe7a985dc83}, !- Handle
  {ec8aa649-5719-45cb-a223-60c8b7fc687a}, !- Name
  {188fbc21-3f76-4c67-b7e0-8364e9dfd412}, !- Source Object
  11,                                     !- Outlet Port
  {6430b80a-c1f3-4c2e-9621-01d1dd717e14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6397ec04-32e1-4f29-b978-afb6782ee772}, !- Handle
  Port List 435,                          !- Name
  {188fbc21-3f76-4c67-b7e0-8364e9dfd412}, !- HVAC Component
  {60791f6f-dc87-466b-b6f1-ec2737bfc6f2}; !- Port 1

OS:PortList,
  {d7220d9b-15a1-44a4-9a35-bda4b2bf4cad}, !- Handle
  Port List 436,                          !- Name
  {188fbc21-3f76-4c67-b7e0-8364e9dfd412}, !- HVAC Component
  {d4d1ebf7-6bbe-4b47-bc7e-5bf4cc4e940c}; !- Port 1

OS:Sizing:Zone,
  {a98c9575-9b1d-4cbf-9c35-a7d5b8111a3a}, !- Handle
  {188fbc21-3f76-4c67-b7e0-8364e9dfd412}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {00d5b12d-fb05-4f4e-852e-0b38294f6c4f}, !- Handle
  Zone HVAC Equipment List 218,           !- Name
  {188fbc21-3f76-4c67-b7e0-8364e9dfd412}, !- Thermal Zone
  {87fc6096-64c4-4b3f-b73e-fe5d90da4ff5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {83489f39-ec78-44f6-a069-04f3d6fd2bc7}, !- Handle
  9.OpenOffice 16 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ae17ea4-3076-4cae-950b-76f0fd65a3a9}, !- Zone Air Inlet Port List
  {2999aef1-baef-449c-a9ff-33f4ec4b91fc}, !- Zone Air Exhaust Port List
  {4e91714c-37ec-45ca-9884-4db1f0024265}, !- Zone Air Node Name
  {e1ee5681-f594-4e2d-a371-715966908105}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {68ea2e31-6b37-4469-8837-07b5f35fbcf7}, !- Group Rendering Name
  {bb935051-7b3b-48d9-aca8-9b8cbbf5d671}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b222913-acd6-4fc1-839d-0aaed289335a}, !- Handle
  Node 228,                               !- Name
  {4e91714c-37ec-45ca-9884-4db1f0024265}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e91714c-37ec-45ca-9884-4db1f0024265}, !- Handle
  {3b7e41de-f0ed-4f52-a50d-ff96a751559d}, !- Name
  {83489f39-ec78-44f6-a069-04f3d6fd2bc7}, !- Source Object
  11,                                     !- Outlet Port
  {8b222913-acd6-4fc1-839d-0aaed289335a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ae17ea4-3076-4cae-950b-76f0fd65a3a9}, !- Handle
  Port List 437,                          !- Name
  {83489f39-ec78-44f6-a069-04f3d6fd2bc7}, !- HVAC Component
  {0a656abf-663e-42fc-afec-71245a5da562}; !- Port 1

OS:PortList,
  {2999aef1-baef-449c-a9ff-33f4ec4b91fc}, !- Handle
  Port List 438,                          !- Name
  {83489f39-ec78-44f6-a069-04f3d6fd2bc7}, !- HVAC Component
  {31f0cdbe-a45f-426f-8ab8-88bc261ec447}; !- Port 1

OS:Sizing:Zone,
  {00c395b9-6a8b-4a2e-8ad1-0aa1af7ceeae}, !- Handle
  {83489f39-ec78-44f6-a069-04f3d6fd2bc7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3836721b-f635-489c-8680-69213d6ae512}, !- Handle
  Zone HVAC Equipment List 219,           !- Name
  {83489f39-ec78-44f6-a069-04f3d6fd2bc7}, !- Thermal Zone
  {51efb589-d5d0-415b-986d-e1f9820c8bed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {10cc2f39-0968-4143-8708-139349c9ed03}, !- Handle
  4.Conference 6 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5fb5271d-8140-4bbc-9a40-5f6c3c9ef922}, !- Zone Air Inlet Port List
  {ca4993c8-3969-46a1-8723-dc8fc7fddad8}, !- Zone Air Exhaust Port List
  {8f2a3f29-bd89-488e-90ec-4c2091aea1b8}, !- Zone Air Node Name
  {f62bd7d0-fcc2-4aa8-be31-dede1f619457}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
