  ,                                       !- Illuminance Map Name
  {18e1c178-9264-42ec-8978-12af9de4bd8b}, !- Group Rendering Name
  {103f76f2-5dd5-4b04-baa0-ed7852e1f358}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {749c08c2-ed70-4f12-847f-ccd068ce7c14}, !- Handle
  Node 229,                               !- Name
  {8f2a3f29-bd89-488e-90ec-4c2091aea1b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f2a3f29-bd89-488e-90ec-4c2091aea1b8}, !- Handle
  {b3c7454e-f6f6-4d53-8bf0-63c96f04b058}, !- Name
  {10cc2f39-0968-4143-8708-139349c9ed03}, !- Source Object
  11,                                     !- Outlet Port
  {749c08c2-ed70-4f12-847f-ccd068ce7c14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5fb5271d-8140-4bbc-9a40-5f6c3c9ef922}, !- Handle
  Port List 439,                          !- Name
  {10cc2f39-0968-4143-8708-139349c9ed03}, !- HVAC Component
  {0590fbcc-b328-4bd8-a4b1-c05d0d377cb6}; !- Port 1

OS:PortList,
  {ca4993c8-3969-46a1-8723-dc8fc7fddad8}, !- Handle
  Port List 440,                          !- Name
  {10cc2f39-0968-4143-8708-139349c9ed03}, !- HVAC Component
  {d4635aaa-a370-4527-8b10-0c7e35d82e9b}; !- Port 1

OS:Sizing:Zone,
  {5f159b09-4c26-47ef-bb37-a537681f717d}, !- Handle
  {10cc2f39-0968-4143-8708-139349c9ed03}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {47d87c9f-38ea-43b6-87ad-3ce69a7ceb2a}, !- Handle
  Zone HVAC Equipment List 220,           !- Name
  {10cc2f39-0968-4143-8708-139349c9ed03}, !- Thermal Zone
  {aa1e8df4-53e1-4aac-8b06-0ae425b93cba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a6685401-c1cd-43eb-935e-ce8ac8ff3bf2}, !- Handle
  6.Elec/MechRoom 1 Zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc1c14fe-4b06-46db-9b24-971fa96eae5f}, !- Zone Air Inlet Port List
  {a769e152-0dc0-42dc-8e35-22ac76f0a3d9}, !- Zone Air Exhaust Port List
  {ba15382e-1b02-4161-836e-13bc0d194208}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {126f62bb-01be-404e-aa1e-6f13cead47c0}, !- Group Rendering Name
  {1291ced3-b879-4d13-8efb-bcb70d8e8bc1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd4bfee4-5abb-46d6-9939-4cbe53466d60}, !- Handle
  Node 230,                               !- Name
  {ba15382e-1b02-4161-836e-13bc0d194208}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba15382e-1b02-4161-836e-13bc0d194208}, !- Handle
  {07fa47c5-0e93-4464-83ab-8087057af977}, !- Name
  {a6685401-c1cd-43eb-935e-ce8ac8ff3bf2}, !- Source Object
  11,                                     !- Outlet Port
  {fd4bfee4-5abb-46d6-9939-4cbe53466d60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc1c14fe-4b06-46db-9b24-971fa96eae5f}, !- Handle
  Port List 441,                          !- Name
  {a6685401-c1cd-43eb-935e-ce8ac8ff3bf2}, !- HVAC Component
  {fee85e18-a361-44a9-8551-4cd94493f8b2}; !- Port 1

OS:PortList,
  {a769e152-0dc0-42dc-8e35-22ac76f0a3d9}, !- Handle
  Port List 442,                          !- Name
  {a6685401-c1cd-43eb-935e-ce8ac8ff3bf2}, !- HVAC Component
  {0e810670-2435-42dc-8fa2-fe3b0c3f2d5b}; !- Port 1

OS:Sizing:Zone,
  {aed6a607-4b84-4745-9c3b-26f52e2f5484}, !- Handle
  {a6685401-c1cd-43eb-935e-ce8ac8ff3bf2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {61d12e9e-0304-4ad5-86d8-50c8e09908e7}, !- Handle
  Zone HVAC Equipment List 221,           !- Name
  {a6685401-c1cd-43eb-935e-ce8ac8ff3bf2}, !- Thermal Zone
  {1437e113-eba5-494b-9ca9-51e6e6cee2ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2e40747e-0075-43cd-bc72-0f1ce2009f1f}, !- Handle
  4.Elec/MechRoom 1 Zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7e4f349-e3a0-4f4d-b7b6-6421bf078df2}, !- Zone Air Inlet Port List
  {df416c22-1045-43c6-9327-2de2c163aa64}, !- Zone Air Exhaust Port List
  {29435f4b-46b9-4930-9729-69c7e0fe6ec8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa744efd-8880-4409-a110-0784e0ee4820}, !- Group Rendering Name
  {786ff576-7a96-4e8c-806e-b69bad9279dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cae0c8a2-8d1b-49f2-9141-8d25caa91c3d}, !- Handle
  Node 231,                               !- Name
  {29435f4b-46b9-4930-9729-69c7e0fe6ec8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29435f4b-46b9-4930-9729-69c7e0fe6ec8}, !- Handle
  {c601a695-46c4-41bb-8e56-870a76035814}, !- Name
  {2e40747e-0075-43cd-bc72-0f1ce2009f1f}, !- Source Object
  11,                                     !- Outlet Port
  {cae0c8a2-8d1b-49f2-9141-8d25caa91c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7e4f349-e3a0-4f4d-b7b6-6421bf078df2}, !- Handle
  Port List 443,                          !- Name
  {2e40747e-0075-43cd-bc72-0f1ce2009f1f}, !- HVAC Component
  {27752757-8099-473b-9e5a-463a7783af79}; !- Port 1

OS:PortList,
  {df416c22-1045-43c6-9327-2de2c163aa64}, !- Handle
  Port List 444,                          !- Name
  {2e40747e-0075-43cd-bc72-0f1ce2009f1f}, !- HVAC Component
  {24a2c1dc-6444-4289-adbe-f9841df37874}; !- Port 1

OS:Sizing:Zone,
  {0b5c854a-47d6-428b-8d26-a7dacda8616d}, !- Handle
  {2e40747e-0075-43cd-bc72-0f1ce2009f1f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b0d818f-7a97-46a4-9908-06c0c54b4858}, !- Handle
  Zone HVAC Equipment List 222,           !- Name
  {2e40747e-0075-43cd-bc72-0f1ce2009f1f}, !- Thermal Zone
  {4623985f-f6df-468f-bc4a-6b5687291148}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {08234814-325a-4ad8-a1ad-1cb3360a02a8}, !- Handle
  8.OpenOffice 8 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff7cb55d-0526-46d8-9ae5-b9869da2f9a9}, !- Zone Air Inlet Port List
  {adaef2ee-ac48-4b8b-9d4b-c044bba71e3b}, !- Zone Air Exhaust Port List
  {19e8a6f5-9b0a-45fd-ace7-ffad387b9aad}, !- Zone Air Node Name
  {7e298013-9a06-4490-aa01-4d238fc6cf82}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {33961041-9c58-4c84-ab07-0daee22b8526}, !- Group Rendering Name
  {44367a2a-bb52-44f0-93d0-f0262ca7d3a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e30507e-7924-47a1-9de3-ccf43d7ce71a}, !- Handle
  Node 232,                               !- Name
  {19e8a6f5-9b0a-45fd-ace7-ffad387b9aad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19e8a6f5-9b0a-45fd-ace7-ffad387b9aad}, !- Handle
  {776389ca-cff3-472d-94a9-e8eadf1de769}, !- Name
  {08234814-325a-4ad8-a1ad-1cb3360a02a8}, !- Source Object
  11,                                     !- Outlet Port
  {3e30507e-7924-47a1-9de3-ccf43d7ce71a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff7cb55d-0526-46d8-9ae5-b9869da2f9a9}, !- Handle
  Port List 445,                          !- Name
  {08234814-325a-4ad8-a1ad-1cb3360a02a8}, !- HVAC Component
  {1b72473c-301a-4685-bdc5-05cfa5c8ac10}; !- Port 1

OS:PortList,
  {adaef2ee-ac48-4b8b-9d4b-c044bba71e3b}, !- Handle
  Port List 446,                          !- Name
  {08234814-325a-4ad8-a1ad-1cb3360a02a8}, !- HVAC Component
  {5760b705-56df-4303-85b0-d90cbc904ba5}; !- Port 1

OS:Sizing:Zone,
  {afbe831b-4a98-4a7e-b8f3-d7f2296d6d1a}, !- Handle
  {08234814-325a-4ad8-a1ad-1cb3360a02a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f501b897-2c09-4638-b9d6-a06b8b39bff4}, !- Handle
  Zone HVAC Equipment List 223,           !- Name
  {08234814-325a-4ad8-a1ad-1cb3360a02a8}, !- Thermal Zone
  {c6e5be3b-3e06-40be-8d48-688f2db83d2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {c86f3198-a168-4c85-8b3f-d5e68a0b3d94}, !- Handle
  1.Retail 1 Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbadd549-8521-45ea-b2ff-3d855aa4a0f5}, !- Zone Air Inlet Port List
  {c92b52f5-1ff0-4f6d-a5be-987ce214b3b2}, !- Zone Air Exhaust Port List
  {b923b48c-926e-4e56-b230-b14147e98828}, !- Zone Air Node Name
  {cdf98fc9-6122-4de6-b41e-57a1731baa61}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5c05edd1-252c-4314-b721-4a544066ee6f}, !- Group Rendering Name
  {ce521cfc-1f89-4405-9aa0-8a3f0949faec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f6c7faa-0ed4-4852-9451-db38937acfc7}, !- Handle
  Node 233,                               !- Name
  {b923b48c-926e-4e56-b230-b14147e98828}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b923b48c-926e-4e56-b230-b14147e98828}, !- Handle
  {7e6116cc-c643-43f1-b92c-163c6f33e0c1}, !- Name
  {c86f3198-a168-4c85-8b3f-d5e68a0b3d94}, !- Source Object
  11,                                     !- Outlet Port
  {5f6c7faa-0ed4-4852-9451-db38937acfc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbadd549-8521-45ea-b2ff-3d855aa4a0f5}, !- Handle
  Port List 447,                          !- Name
  {c86f3198-a168-4c85-8b3f-d5e68a0b3d94}, !- HVAC Component
  {7eed3969-a11f-49ea-bf1b-3bb0d33198fc}; !- Port 1

OS:PortList,
  {c92b52f5-1ff0-4f6d-a5be-987ce214b3b2}, !- Handle
  Port List 448,                          !- Name
  {c86f3198-a168-4c85-8b3f-d5e68a0b3d94}; !- HVAC Component

OS:Sizing:Zone,
  {ce10327d-c174-48fc-9e93-4950adfea3fa}, !- Handle
  {c86f3198-a168-4c85-8b3f-d5e68a0b3d94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {781010ba-4fbf-41e3-9544-7cbac6e3284e}, !- Handle
  Zone HVAC Equipment List 224,           !- Name
  {c86f3198-a168-4c85-8b3f-d5e68a0b3d94}, !- Thermal Zone
  {1b5307ae-e80b-4007-94ef-e3d35ec3410d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ad0c75c1-23b6-4f04-a328-a2e98821e1e4}, !- Handle
  5.OpenOffice 10 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3591874-7b22-4730-bfa3-b4f98e2d8621}, !- Zone Air Inlet Port List
  {64178b9a-7652-44db-916d-3409bc41ed4e}, !- Zone Air Exhaust Port List
  {8c01fdf6-ce35-48d9-963e-e455f70ec930}, !- Zone Air Node Name
  {b8075f8f-5398-4e48-b7c5-b06d0024cb40}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b358daa4-00da-4293-b125-4d249ab3f352}, !- Group Rendering Name
  {29f86b65-4bb3-43a0-8639-28f8284f6799}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9fcf718-f941-45c2-850d-e8c971342c47}, !- Handle
  Node 234,                               !- Name
  {8c01fdf6-ce35-48d9-963e-e455f70ec930}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c01fdf6-ce35-48d9-963e-e455f70ec930}, !- Handle
  {11dac963-2951-4cca-b58e-f83771cc3106}, !- Name
  {ad0c75c1-23b6-4f04-a328-a2e98821e1e4}, !- Source Object
  11,                                     !- Outlet Port
  {a9fcf718-f941-45c2-850d-e8c971342c47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3591874-7b22-4730-bfa3-b4f98e2d8621}, !- Handle
  Port List 449,                          !- Name
  {ad0c75c1-23b6-4f04-a328-a2e98821e1e4}, !- HVAC Component
  {2fd2a4ed-33de-481a-8986-a928ae2d4eac}; !- Port 1

OS:PortList,
  {64178b9a-7652-44db-916d-3409bc41ed4e}, !- Handle
  Port List 450,                          !- Name
  {ad0c75c1-23b6-4f04-a328-a2e98821e1e4}, !- HVAC Component
  {440f91d6-6ca7-4d93-b38c-1802003fc065}; !- Port 1

OS:Sizing:Zone,
  {60f9b3e1-c7c2-4d0d-a69a-c54ac940c3dc}, !- Handle
  {ad0c75c1-23b6-4f04-a328-a2e98821e1e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3f863270-b471-4c3f-a998-60696a1b8d4b}, !- Handle
  Zone HVAC Equipment List 225,           !- Name
  {ad0c75c1-23b6-4f04-a328-a2e98821e1e4}, !- Thermal Zone
  {0e00a576-225a-4137-9399-3ae802dce7ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6d702d7b-63d9-4738-b9e3-1af55bd947b4}, !- Handle
  5.Corridor 3 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c236004-48c7-4bc6-8229-b3c807b11778}, !- Zone Air Inlet Port List
  {c98a2c59-ae30-428b-a851-c0b2309c5dae}, !- Zone Air Exhaust Port List
  {5053527a-11ef-4e1b-8bae-4d787e39a188}, !- Zone Air Node Name
  {11e816fe-d1c0-40e5-afc7-597b690038b9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {06a88b70-93e5-4409-bb2c-b3cca50aa13a}, !- Group Rendering Name
  {89972de3-6728-4963-b3c8-e504061f8b20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd698c7a-3f1a-40e8-8c0d-0ac687c71a68}, !- Handle
  Node 235,                               !- Name
  {5053527a-11ef-4e1b-8bae-4d787e39a188}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5053527a-11ef-4e1b-8bae-4d787e39a188}, !- Handle
  {1511bf48-8ae5-42a0-9942-2452a282930f}, !- Name
  {6d702d7b-63d9-4738-b9e3-1af55bd947b4}, !- Source Object
  11,                                     !- Outlet Port
  {dd698c7a-3f1a-40e8-8c0d-0ac687c71a68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c236004-48c7-4bc6-8229-b3c807b11778}, !- Handle
  Port List 451,                          !- Name
  {6d702d7b-63d9-4738-b9e3-1af55bd947b4}, !- HVAC Component
  {89ad8e8e-7477-47e7-9343-c04c3b2bdb3a}; !- Port 1

OS:PortList,
  {c98a2c59-ae30-428b-a851-c0b2309c5dae}, !- Handle
  Port List 452,                          !- Name
  {6d702d7b-63d9-4738-b9e3-1af55bd947b4}, !- HVAC Component
  {3bd146bb-58ca-4064-a3ba-1ed18ceedd76}; !- Port 1

OS:Sizing:Zone,
  {d9688822-8c2c-4674-9897-88d4dd60144b}, !- Handle
  {6d702d7b-63d9-4738-b9e3-1af55bd947b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {85166cd0-829a-4bcc-81e9-13a28caa0332}, !- Handle
  Zone HVAC Equipment List 226,           !- Name
  {6d702d7b-63d9-4738-b9e3-1af55bd947b4}, !- Thermal Zone
  {665a6a9e-8a2c-4094-a659-92dfa7756aff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e6a02a89-f48b-4420-a72e-6c8f64fc6b3f}, !- Handle
  7.Corridor 3 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33e3fcce-5247-41a1-8d17-449098a3645f}, !- Zone Air Inlet Port List
  {15fc0cde-7cb7-42e1-b54e-7634aaea1b52}, !- Zone Air Exhaust Port List
  {519bd79e-caf2-4612-9861-6034748b9bdd}, !- Zone Air Node Name
  {227dc3e5-f8c2-439d-9974-d04c9ad15ccb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {53cb0c21-8ebe-47a6-b5fb-df8e3277088f}, !- Group Rendering Name
  {b42e8312-f745-4e8f-bcd1-a3e4f98969ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd0871da-649c-4c83-9dd3-1e954891fba2}, !- Handle
  Node 236,                               !- Name
  {519bd79e-caf2-4612-9861-6034748b9bdd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {519bd79e-caf2-4612-9861-6034748b9bdd}, !- Handle
  {3086a0a5-2100-4724-86a1-6e9b22e2656d}, !- Name
  {e6a02a89-f48b-4420-a72e-6c8f64fc6b3f}, !- Source Object
  11,                                     !- Outlet Port
  {bd0871da-649c-4c83-9dd3-1e954891fba2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33e3fcce-5247-41a1-8d17-449098a3645f}, !- Handle
  Port List 453,                          !- Name
  {e6a02a89-f48b-4420-a72e-6c8f64fc6b3f}, !- HVAC Component
  {e88ee46d-fc93-412c-bb62-164dd828dba8}; !- Port 1

OS:PortList,
  {15fc0cde-7cb7-42e1-b54e-7634aaea1b52}, !- Handle
  Port List 454,                          !- Name
  {e6a02a89-f48b-4420-a72e-6c8f64fc6b3f}, !- HVAC Component
  {c634a637-d530-4016-af2c-7b4f97a519f4}; !- Port 1

OS:Sizing:Zone,
  {e82e0bf5-06ec-411d-b868-c31830c9bdbf}, !- Handle
  {e6a02a89-f48b-4420-a72e-6c8f64fc6b3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {49716e4e-066d-4b86-9549-5359f22d6e64}, !- Handle
  Zone HVAC Equipment List 227,           !- Name
  {e6a02a89-f48b-4420-a72e-6c8f64fc6b3f}, !- Thermal Zone
  {46148f42-c507-4550-83c1-c89f69571592}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {64536e6e-bca6-4dab-84fd-92bf4f72cb42}, !- Handle
  6.Corridor 2 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd55ec35-c176-4016-9924-e39af0623a09}, !- Zone Air Inlet Port List
  {601f602d-635e-4ea8-b557-24581f0ea4d3}, !- Zone Air Exhaust Port List
  {69f75b2c-ca4f-4eaf-af80-5be5dde47133}, !- Zone Air Node Name
  {5b2313c7-7838-44aa-ad60-ca214676bf5c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b1388407-cd4b-4d7e-88a5-005a7230cae5}, !- Group Rendering Name
  {743ee701-0923-4260-af07-3639b35a6eb9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ae92e0d-6f0e-4e11-ac35-200a9a3f6951}, !- Handle
  Node 237,                               !- Name
  {69f75b2c-ca4f-4eaf-af80-5be5dde47133}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69f75b2c-ca4f-4eaf-af80-5be5dde47133}, !- Handle
  {fd4c136a-e951-46f9-b70a-9485735e94db}, !- Name
  {64536e6e-bca6-4dab-84fd-92bf4f72cb42}, !- Source Object
  11,                                     !- Outlet Port
  {6ae92e0d-6f0e-4e11-ac35-200a9a3f6951}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd55ec35-c176-4016-9924-e39af0623a09}, !- Handle
  Port List 455,                          !- Name
  {64536e6e-bca6-4dab-84fd-92bf4f72cb42}, !- HVAC Component
  {4d100f5a-b803-4972-a182-273359c31cbf}; !- Port 1

OS:PortList,
  {601f602d-635e-4ea8-b557-24581f0ea4d3}, !- Handle
  Port List 456,                          !- Name
  {64536e6e-bca6-4dab-84fd-92bf4f72cb42}, !- HVAC Component
  {de843a07-b87e-4834-baec-bdf429dac182}; !- Port 1

OS:Sizing:Zone,
  {b0847fc1-77ee-4024-806e-e111e6e3f1ea}, !- Handle
  {64536e6e-bca6-4dab-84fd-92bf4f72cb42}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04f9ed57-5ee7-450b-a19f-419e9e6fcd7d}, !- Handle
  Zone HVAC Equipment List 228,           !- Name
  {64536e6e-bca6-4dab-84fd-92bf4f72cb42}, !- Thermal Zone
  {2992c947-debd-4c97-a95f-fa83cc80e582}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8fd68d9c-2da5-4cb8-bd99-ca8b1591bd17}, !- Handle
  6.OpenOffice 17 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {803c444f-5af0-41b8-ae38-3ecc454ae6ef}, !- Zone Air Inlet Port List
  {e32e49be-472a-4940-90ec-d1a9eac9774b}, !- Zone Air Exhaust Port List
  {672a4320-9305-4f7e-a198-1fe9a0714f52}, !- Zone Air Node Name
  {b7bc46a0-c9e6-460a-8e0f-ff30aec65b95}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0ae82a1c-684f-4c0f-b448-302d7a6c5882}, !- Group Rendering Name
  {fa927cf6-4aa8-46f1-81fd-513167cbf7e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {526c10da-6231-4ad0-b1c9-854c487dd0eb}, !- Handle
  Node 238,                               !- Name
  {672a4320-9305-4f7e-a198-1fe9a0714f52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {672a4320-9305-4f7e-a198-1fe9a0714f52}, !- Handle
  {2427377a-64b8-45f5-ab7e-1d69e6a7ead8}, !- Name
  {8fd68d9c-2da5-4cb8-bd99-ca8b1591bd17}, !- Source Object
  11,                                     !- Outlet Port
  {526c10da-6231-4ad0-b1c9-854c487dd0eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {803c444f-5af0-41b8-ae38-3ecc454ae6ef}, !- Handle
  Port List 457,                          !- Name
  {8fd68d9c-2da5-4cb8-bd99-ca8b1591bd17}, !- HVAC Component
  {ae22bc34-cf88-40ed-ba75-b060f0a04a09}; !- Port 1

OS:PortList,
  {e32e49be-472a-4940-90ec-d1a9eac9774b}, !- Handle
  Port List 458,                          !- Name
  {8fd68d9c-2da5-4cb8-bd99-ca8b1591bd17}, !- HVAC Component
  {ea248216-d6bf-4378-8e30-f58787ae44ee}; !- Port 1

OS:Sizing:Zone,
  {40ca8ff4-d018-4b99-9cae-722a59aea534}, !- Handle
  {8fd68d9c-2da5-4cb8-bd99-ca8b1591bd17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f021e06c-90ef-4e00-a30a-4d08e94d8362}, !- Handle
  Zone HVAC Equipment List 229,           !- Name
  {8fd68d9c-2da5-4cb8-bd99-ca8b1591bd17}, !- Thermal Zone
  {5985e15a-09d4-46b8-ba72-34e6112c0e18}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {aaf8129d-2856-4b58-b2b1-1aa2a1ec3ef5}, !- Handle
  1.Elec/MechRoom 5 Zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0e05535-98c8-4d87-a2ba-d775ec92b6ce}, !- Zone Air Inlet Port List
  {8ddf9b16-e74f-4a2d-8cae-c77deec16a5d}, !- Zone Air Exhaust Port List
  {6ad6c22a-16de-4231-96e4-d69bd5909556}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6cbcb0e8-8c74-498c-a022-c9207076b6b3}, !- Group Rendering Name
  {9d929a4e-e6b3-44ef-a6d4-4391fce5c913}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {319d4ade-e072-44ca-8839-ba3ba7a1d957}, !- Handle
  Node 239,                               !- Name
  {6ad6c22a-16de-4231-96e4-d69bd5909556}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ad6c22a-16de-4231-96e4-d69bd5909556}, !- Handle
  {cff7e4d2-204c-475a-85f4-fe4063d09e12}, !- Name
  {aaf8129d-2856-4b58-b2b1-1aa2a1ec3ef5}, !- Source Object
  11,                                     !- Outlet Port
  {319d4ade-e072-44ca-8839-ba3ba7a1d957}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0e05535-98c8-4d87-a2ba-d775ec92b6ce}, !- Handle
  Port List 459,                          !- Name
  {aaf8129d-2856-4b58-b2b1-1aa2a1ec3ef5}, !- HVAC Component
  {d86b0d5f-498b-4087-a1f4-ecc19f2eb4cf}; !- Port 1

OS:PortList,
  {8ddf9b16-e74f-4a2d-8cae-c77deec16a5d}, !- Handle
  Port List 460,                          !- Name
  {aaf8129d-2856-4b58-b2b1-1aa2a1ec3ef5}, !- HVAC Component
  {39bc6d82-0c24-4438-b960-ed2680afe84d}; !- Port 1

OS:Sizing:Zone,
  {49ca7a77-b7ea-4c32-b099-c51b53d3b5bd}, !- Handle
  {aaf8129d-2856-4b58-b2b1-1aa2a1ec3ef5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc9ee2c2-1a11-42c2-a7ee-a03f22a53710}, !- Handle
  Zone HVAC Equipment List 230,           !- Name
  {aaf8129d-2856-4b58-b2b1-1aa2a1ec3ef5}, !- Thermal Zone
  {f70b461b-ca32-4836-b47e-5be17e87c090}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b2375e95-4d05-4c24-a5d8-a0585ee6df67}, !- Handle
  5.Elevator Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0fad31b9-ca95-467c-84a4-8f33f11e5515}, !- Zone Air Inlet Port List
  {f3ac6e19-82e4-4ab1-8c1d-e1d70d41b841}, !- Zone Air Exhaust Port List
  {a2587806-ff88-4065-93c2-3461d861b756}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {29290f3e-a590-46d0-9b79-1f70caaf2cec}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {213ae35a-1089-44ab-8215-a6b74da078ce}, !- Handle
  Node 240,                               !- Name
  {a2587806-ff88-4065-93c2-3461d861b756}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2587806-ff88-4065-93c2-3461d861b756}, !- Handle
  {fcaaacb6-a7ff-4291-b524-3681d23508bf}, !- Name
  {b2375e95-4d05-4c24-a5d8-a0585ee6df67}, !- Source Object
  11,                                     !- Outlet Port
  {213ae35a-1089-44ab-8215-a6b74da078ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fad31b9-ca95-467c-84a4-8f33f11e5515}, !- Handle
  Port List 461,                          !- Name
  {b2375e95-4d05-4c24-a5d8-a0585ee6df67}; !- HVAC Component

OS:PortList,
  {f3ac6e19-82e4-4ab1-8c1d-e1d70d41b841}, !- Handle
  Port List 462,                          !- Name
  {b2375e95-4d05-4c24-a5d8-a0585ee6df67}; !- HVAC Component

OS:Sizing:Zone,
  {01e653ac-fe88-4d46-b97f-757db286a81c}, !- Handle
  {b2375e95-4d05-4c24-a5d8-a0585ee6df67}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {64fa2525-d4bf-4f6c-a99a-5e3324c34f35}, !- Handle
  Zone HVAC Equipment List 231,           !- Name
  {b2375e95-4d05-4c24-a5d8-a0585ee6df67}; !- Thermal Zone

OS:ThermalZone,
  {e9ec3f8b-fec8-42f6-a04e-65c7fe09966a}, !- Handle
  9.OpenOffice 17 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5bd2ca60-56e5-4e4c-b41d-00ff8a1357ac}, !- Zone Air Inlet Port List
  {68f0d1a9-36df-4e1e-bf66-b70e2d6c6bee}, !- Zone Air Exhaust Port List
  {0083ce10-4246-4987-aa6e-7f6e0a8657aa}, !- Zone Air Node Name
  {4371b215-d386-4e45-8d88-284ce4ac9f2b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d6f7f8f4-e619-4fde-8d2b-d3a6cf8fcb40}, !- Group Rendering Name
  {4762679f-a8d6-41ef-b8d3-d518607c63c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a11c9bed-7b8a-4701-a92a-06364f44e25d}, !- Handle
  Node 241,                               !- Name
  {0083ce10-4246-4987-aa6e-7f6e0a8657aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0083ce10-4246-4987-aa6e-7f6e0a8657aa}, !- Handle
  {35443a41-f41d-463a-b8e7-2ee7c8f008c9}, !- Name
  {e9ec3f8b-fec8-42f6-a04e-65c7fe09966a}, !- Source Object
  11,                                     !- Outlet Port
  {a11c9bed-7b8a-4701-a92a-06364f44e25d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bd2ca60-56e5-4e4c-b41d-00ff8a1357ac}, !- Handle
  Port List 463,                          !- Name
  {e9ec3f8b-fec8-42f6-a04e-65c7fe09966a}, !- HVAC Component
  {3838f0c0-430d-4313-b13b-d03cb52fe5b0}; !- Port 1

OS:PortList,
  {68f0d1a9-36df-4e1e-bf66-b70e2d6c6bee}, !- Handle
  Port List 464,                          !- Name
  {e9ec3f8b-fec8-42f6-a04e-65c7fe09966a}, !- HVAC Component
  {aa739019-13fb-419f-9ff6-1c98f1cc7a00}; !- Port 1

OS:Sizing:Zone,
  {5a62a605-a774-4835-ad28-22e8dd400dd7}, !- Handle
  {e9ec3f8b-fec8-42f6-a04e-65c7fe09966a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {98218608-d074-475a-aab1-c7883caa9ca1}, !- Handle
  Zone HVAC Equipment List 232,           !- Name
  {e9ec3f8b-fec8-42f6-a04e-65c7fe09966a}, !- Thermal Zone
  {6405f558-8783-441c-9524-65bcf77b5497}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {fa79687d-4ab2-418e-9547-bd94f306a8b4}, !- Handle
  1.Stair 4 Zone,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59afb57c-589a-45f0-8197-6435300bf017}, !- Zone Air Inlet Port List
  {aff5819f-4161-4ecc-a706-61c1774478f4}, !- Zone Air Exhaust Port List
  {b9cc48a9-249c-4734-a47f-32d83ef93cc8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4c299687-c19b-4ef9-b0f6-7fcc730f4718}, !- Group Rendering Name
  {d80ed44c-789d-444b-ad66-073a36ec6806}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f2f126b-2b1f-432e-8b25-cec344bb9ec9}, !- Handle
  Node 242,                               !- Name
  {b9cc48a9-249c-4734-a47f-32d83ef93cc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9cc48a9-249c-4734-a47f-32d83ef93cc8}, !- Handle
  {d090fedf-5085-487b-bbc8-e801bd115296}, !- Name
  {fa79687d-4ab2-418e-9547-bd94f306a8b4}, !- Source Object
  11,                                     !- Outlet Port
  {0f2f126b-2b1f-432e-8b25-cec344bb9ec9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59afb57c-589a-45f0-8197-6435300bf017}, !- Handle
  Port List 465,                          !- Name
  {fa79687d-4ab2-418e-9547-bd94f306a8b4}, !- HVAC Component
  {9932df61-b616-4637-9e6e-66ab70f73184}; !- Port 1

OS:PortList,
  {aff5819f-4161-4ecc-a706-61c1774478f4}, !- Handle
  Port List 466,                          !- Name
  {fa79687d-4ab2-418e-9547-bd94f306a8b4}, !- HVAC Component
  {f8034529-0896-4f4c-9f5f-ab90aa59d87c}; !- Port 1

OS:Sizing:Zone,
  {6af070c8-e2c4-457b-8ddd-2d986b25387f}, !- Handle
  {fa79687d-4ab2-418e-9547-bd94f306a8b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2ed434ab-6400-48b1-929e-0994dcbe6644}, !- Handle
  Zone HVAC Equipment List 233,           !- Name
  {fa79687d-4ab2-418e-9547-bd94f306a8b4}, !- Thermal Zone
  {2f85a078-71f6-47b3-8d8e-54e364e3ab09}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9e9d4dfd-9e18-45fb-a266-eed879a42163}, !- Handle
  4.BreakRoom 1 Zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {397880eb-31b6-4554-985a-fd629da9a043}, !- Zone Air Inlet Port List
  {fcca1add-32d5-417d-860e-f3b8e68a069d}, !- Zone Air Exhaust Port List
  {edb83102-e494-4ef0-aeb9-2593cb72ae50}, !- Zone Air Node Name
  {947cad2d-5671-4182-8eef-c8034271b68a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5154b8e6-dfd3-4c79-83e0-3c636ef5f50e}, !- Group Rendering Name
  {7407c090-01a6-416e-bfd0-f0b80218ffc4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11eafa3b-561f-4b78-acf2-5035876d3999}, !- Handle
  Node 243,                               !- Name
  {edb83102-e494-4ef0-aeb9-2593cb72ae50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {edb83102-e494-4ef0-aeb9-2593cb72ae50}, !- Handle
  {94fb5cf7-f847-4cac-b3dd-2276b2612105}, !- Name
  {9e9d4dfd-9e18-45fb-a266-eed879a42163}, !- Source Object
  11,                                     !- Outlet Port
  {11eafa3b-561f-4b78-acf2-5035876d3999}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {397880eb-31b6-4554-985a-fd629da9a043}, !- Handle
  Port List 467,                          !- Name
  {9e9d4dfd-9e18-45fb-a266-eed879a42163}, !- HVAC Component
  {9f0d851b-cd8a-4980-94b1-8b2e6938b112}; !- Port 1

OS:PortList,
  {fcca1add-32d5-417d-860e-f3b8e68a069d}, !- Handle
  Port List 468,                          !- Name
  {9e9d4dfd-9e18-45fb-a266-eed879a42163}, !- HVAC Component
  {aee30560-5206-4547-ab95-e58ce160cb62}; !- Port 1

OS:Sizing:Zone,
  {cbfcda49-26f9-4653-8c4d-bb01bfafbfbd}, !- Handle
  {9e9d4dfd-9e18-45fb-a266-eed879a42163}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c196e85c-9509-4ef1-a1c5-293cadbe7ab1}, !- Handle
  Zone HVAC Equipment List 234,           !- Name
  {9e9d4dfd-9e18-45fb-a266-eed879a42163}, !- Thermal Zone
  {b9ca4214-de96-44d3-aff3-ef5bc09d525a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4c99e8d3-47f5-4a70-98f2-61a79ecad19c}, !- Handle
  6.Corridor 3 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b7a8c62-fe3a-45aa-85b7-1ea7f70ddc4f}, !- Zone Air Inlet Port List
  {308a5aa1-f3ea-4e6c-97fd-679702f738ed}, !- Zone Air Exhaust Port List
  {efc9924f-8ad7-4505-8f3d-e4eb7fb9c23d}, !- Zone Air Node Name
  {6966decf-882b-4190-a2e0-263955be72ed}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {607652c5-42fa-4dc6-bd83-f149ef37c72c}, !- Group Rendering Name
  {8929f813-35c1-4a89-9597-ac000e82eb2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1970f43-527d-4935-9de3-7ca1753b34b6}, !- Handle
  Node 244,                               !- Name
  {efc9924f-8ad7-4505-8f3d-e4eb7fb9c23d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efc9924f-8ad7-4505-8f3d-e4eb7fb9c23d}, !- Handle
  {236d97ee-a9d0-4cd4-b284-0ac958aff79b}, !- Name
  {4c99e8d3-47f5-4a70-98f2-61a79ecad19c}, !- Source Object
  11,                                     !- Outlet Port
  {b1970f43-527d-4935-9de3-7ca1753b34b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b7a8c62-fe3a-45aa-85b7-1ea7f70ddc4f}, !- Handle
  Port List 469,                          !- Name
  {4c99e8d3-47f5-4a70-98f2-61a79ecad19c}, !- HVAC Component
  {b69c29a3-756f-48a4-b3fc-f25c4e7595ca}; !- Port 1

OS:PortList,
  {308a5aa1-f3ea-4e6c-97fd-679702f738ed}, !- Handle
  Port List 470,                          !- Name
  {4c99e8d3-47f5-4a70-98f2-61a79ecad19c}, !- HVAC Component
  {bbf6aec7-b685-40fd-91b7-89561b4b93df}; !- Port 1

OS:Sizing:Zone,
  {8e21f29e-0d1e-4c87-9b22-65eecbc3933f}, !- Handle
  {4c99e8d3-47f5-4a70-98f2-61a79ecad19c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d10e49a0-74c9-4ff2-97c0-608b4fd27d9d}, !- Handle
  Zone HVAC Equipment List 235,           !- Name
  {4c99e8d3-47f5-4a70-98f2-61a79ecad19c}, !- Thermal Zone
  {f4216bfd-d5ce-418f-9023-0ef7e17655b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b996134e-fcd1-4139-a2b2-89311f9666e3}, !- Handle
  9.OpenOffice 18 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b053ce5d-4c60-4be5-955d-c973ae2e0c26}, !- Zone Air Inlet Port List
  {2cf19dbb-6bcc-406e-bb8f-636fcfccb7bf}, !- Zone Air Exhaust Port List
  {894793b3-159f-40a4-99d5-4a05d343f9bc}, !- Zone Air Node Name
  {cb3979c4-2689-4319-848e-6c3c667564e9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cefe6c0f-32c0-4a89-855a-d6a8bc2716c9}, !- Group Rendering Name
  {33d1b0a3-fe6f-4c8e-bce6-ff03f7a31fbb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96e1b879-6eaf-4a25-a8c0-75b871585f58}, !- Handle
  Node 245,                               !- Name
  {894793b3-159f-40a4-99d5-4a05d343f9bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {894793b3-159f-40a4-99d5-4a05d343f9bc}, !- Handle
  {7fdfa541-ca5a-40aa-b976-a2bfecdab94a}, !- Name
  {b996134e-fcd1-4139-a2b2-89311f9666e3}, !- Source Object
  11,                                     !- Outlet Port
  {96e1b879-6eaf-4a25-a8c0-75b871585f58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b053ce5d-4c60-4be5-955d-c973ae2e0c26}, !- Handle
  Port List 471,                          !- Name
  {b996134e-fcd1-4139-a2b2-89311f9666e3}, !- HVAC Component
  {cbe94689-74d7-4bfa-8f99-6f09ce70332e}; !- Port 1

OS:PortList,
  {2cf19dbb-6bcc-406e-bb8f-636fcfccb7bf}, !- Handle
  Port List 472,                          !- Name
  {b996134e-fcd1-4139-a2b2-89311f9666e3}, !- HVAC Component
  {1f3ead9e-8441-4e99-9d4c-40629b45d76a}; !- Port 1

OS:Sizing:Zone,
  {2bd10429-0225-426b-8376-9d0702cac865}, !- Handle
  {b996134e-fcd1-4139-a2b2-89311f9666e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d3a2cae1-2db5-4593-8761-cf4b2a489f44}, !- Handle
  Zone HVAC Equipment List 236,           !- Name
  {b996134e-fcd1-4139-a2b2-89311f9666e3}, !- Thermal Zone
  {a11bdd23-450c-42b2-a84b-8a525e1167de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d3c8fc2c-c5f5-4e5b-a6de-65ef89a24191}, !- Handle
  6.Conference 5 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72ccbd2e-a755-483b-959f-a90a6c4add08}, !- Zone Air Inlet Port List
  {a35d7926-4af9-4ead-81a7-e9e81bc4d6c7}, !- Zone Air Exhaust Port List
  {5eb7cc0f-3476-459e-a07c-c537f812f603}, !- Zone Air Node Name
  {b219a38d-5a3e-4819-9313-18e43a8f01ff}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad4c7f73-bd0c-4704-a383-0b847ac58a34}, !- Group Rendering Name
  {28a0e930-5649-415f-99f2-9ce8096a3c2f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9004fcb2-23b7-4fd5-91a4-920f4777280c}, !- Handle
  Node 246,                               !- Name
  {5eb7cc0f-3476-459e-a07c-c537f812f603}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5eb7cc0f-3476-459e-a07c-c537f812f603}, !- Handle
  {ee5a172d-e463-4c76-be28-367199900807}, !- Name
  {d3c8fc2c-c5f5-4e5b-a6de-65ef89a24191}, !- Source Object
  11,                                     !- Outlet Port
  {9004fcb2-23b7-4fd5-91a4-920f4777280c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72ccbd2e-a755-483b-959f-a90a6c4add08}, !- Handle
  Port List 473,                          !- Name
  {d3c8fc2c-c5f5-4e5b-a6de-65ef89a24191}, !- HVAC Component
  {df800360-afb1-4fa5-854e-5771c345ef0e}; !- Port 1

OS:PortList,
  {a35d7926-4af9-4ead-81a7-e9e81bc4d6c7}, !- Handle
  Port List 474,                          !- Name
  {d3c8fc2c-c5f5-4e5b-a6de-65ef89a24191}, !- HVAC Component
  {a847a759-4f30-44fb-ab99-514371fff4b6}; !- Port 1

OS:Sizing:Zone,
  {be73c9e3-d9a3-4e8f-8db3-4b4adc5af18d}, !- Handle
  {d3c8fc2c-c5f5-4e5b-a6de-65ef89a24191}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8336c470-40c0-4948-9084-ac5a660eff38}, !- Handle
  Zone HVAC Equipment List 237,           !- Name
  {d3c8fc2c-c5f5-4e5b-a6de-65ef89a24191}, !- Thermal Zone
  {22e1742d-b551-48fc-8aed-9071f6b4dd80}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {73ec458b-3d19-4c44-97e4-77cdbf55e0c5}, !- Handle
  4.Conference 7 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5bcc7f55-0436-4f2f-af6d-c95fba2c8e51}, !- Zone Air Inlet Port List
  {e76a68e9-bd62-45fc-ad6b-722717906ee7}, !- Zone Air Exhaust Port List
  {a7774c02-7d09-4519-be9e-ee454419df41}, !- Zone Air Node Name
  {4e574fb6-85ca-4083-9fa4-cf62f08ecee2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d998d3c4-ca0d-4177-930c-adc6fd09e8cb}, !- Group Rendering Name
  {ab6d0b6e-e6bb-4645-86d6-4d34c0dc32e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb01d6dc-72a1-4d5c-aa3a-f2504bb0426f}, !- Handle
  Node 247,                               !- Name
  {a7774c02-7d09-4519-be9e-ee454419df41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7774c02-7d09-4519-be9e-ee454419df41}, !- Handle
  {024e77c8-3a73-4945-bea7-388ed52a1d36}, !- Name
  {73ec458b-3d19-4c44-97e4-77cdbf55e0c5}, !- Source Object
  11,                                     !- Outlet Port
  {fb01d6dc-72a1-4d5c-aa3a-f2504bb0426f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bcc7f55-0436-4f2f-af6d-c95fba2c8e51}, !- Handle
  Port List 475,                          !- Name
  {73ec458b-3d19-4c44-97e4-77cdbf55e0c5}, !- HVAC Component
  {b658816c-2187-4b88-bce3-f43159c66df2}; !- Port 1

OS:PortList,
  {e76a68e9-bd62-45fc-ad6b-722717906ee7}, !- Handle
  Port List 476,                          !- Name
  {73ec458b-3d19-4c44-97e4-77cdbf55e0c5}, !- HVAC Component
  {9d1c1bcb-d534-4c4c-84a3-04ec31f10ba4}; !- Port 1

OS:Sizing:Zone,
  {6161d054-1e3d-446f-950e-f09818cb0f90}, !- Handle
  {73ec458b-3d19-4c44-97e4-77cdbf55e0c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8cc00b2c-d07d-437b-ae3f-1732fe8873a0}, !- Handle
  Zone HVAC Equipment List 238,           !- Name
  {73ec458b-3d19-4c44-97e4-77cdbf55e0c5}, !- Thermal Zone
  {36932478-b45a-4d35-90bf-a0c16b591528}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9040b27b-3a6c-4135-8803-a7434e5ff555}, !- Handle
  4.Corridor 7 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97b5b4c5-1179-4ab9-b502-7f3292a1a28b}, !- Zone Air Inlet Port List
  {bff504d8-8862-4100-bdf7-78dde2c6b345}, !- Zone Air Exhaust Port List
  {22d868dc-2439-4f40-8735-327e417f08e0}, !- Zone Air Node Name
  {39701a5d-6a0f-4ba0-acbb-e2ac1a98351c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {811b99b1-8038-4da4-bc93-9dadca964341}, !- Group Rendering Name
  {24bdf179-ca33-42d5-bbc2-a92fa6475c73}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {886305e1-2084-42db-8a67-2ce34805dbfb}, !- Handle
  Node 248,                               !- Name
  {22d868dc-2439-4f40-8735-327e417f08e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22d868dc-2439-4f40-8735-327e417f08e0}, !- Handle
  {ed7d9637-d5a9-4c71-9d99-530a44068732}, !- Name
  {9040b27b-3a6c-4135-8803-a7434e5ff555}, !- Source Object
  11,                                     !- Outlet Port
  {886305e1-2084-42db-8a67-2ce34805dbfb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97b5b4c5-1179-4ab9-b502-7f3292a1a28b}, !- Handle
  Port List 477,                          !- Name
  {9040b27b-3a6c-4135-8803-a7434e5ff555}, !- HVAC Component
  {505561d9-6904-4f0c-af2c-554b6c2826ad}; !- Port 1

OS:PortList,
  {bff504d8-8862-4100-bdf7-78dde2c6b345}, !- Handle
  Port List 478,                          !- Name
  {9040b27b-3a6c-4135-8803-a7434e5ff555}, !- HVAC Component
  {6f5e29eb-15bc-4173-97c2-eb3094b21788}; !- Port 1

OS:Sizing:Zone,
  {8b36aa74-c38f-44a3-a442-bca2493b2774}, !- Handle
  {9040b27b-3a6c-4135-8803-a7434e5ff555}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f1801d77-40ef-4262-abdd-bdfa517354b7}, !- Handle
  Zone HVAC Equipment List 239,           !- Name
  {9040b27b-3a6c-4135-8803-a7434e5ff555}, !- Thermal Zone
  {43ab8582-da85-4f87-91f0-7254d4b9e9f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {557afed8-594f-4ea4-93a6-f6a8ed50ed9b}, !- Handle
  8.Conference 6 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e30bde9-6f5e-4202-8b5b-105dcc4fa9d5}, !- Zone Air Inlet Port List
  {f7b8360d-51f4-4eb2-93b5-0919e988e6fe}, !- Zone Air Exhaust Port List
  {a7859629-7eb7-4ab8-b72f-ab079fc541cc}, !- Zone Air Node Name
  {be48fb12-2048-4c6b-a95c-052d98862389}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ffa57fcf-3a7b-45e7-931a-39ec2b94ac7d}, !- Group Rendering Name
  {0d929fe1-a40b-47d9-b89c-c0334eadbcfa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98b5714a-9f11-4546-b0e3-efb36a61ca83}, !- Handle
  Node 249,                               !- Name
  {a7859629-7eb7-4ab8-b72f-ab079fc541cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7859629-7eb7-4ab8-b72f-ab079fc541cc}, !- Handle
  {57f4d5c6-bdfc-4176-a856-b953c712096d}, !- Name
  {557afed8-594f-4ea4-93a6-f6a8ed50ed9b}, !- Source Object
  11,                                     !- Outlet Port
  {98b5714a-9f11-4546-b0e3-efb36a61ca83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e30bde9-6f5e-4202-8b5b-105dcc4fa9d5}, !- Handle
  Port List 479,                          !- Name
  {557afed8-594f-4ea4-93a6-f6a8ed50ed9b}, !- HVAC Component
  {7102a182-9343-4628-9ebd-66ec5daf14ec}; !- Port 1

OS:PortList,
  {f7b8360d-51f4-4eb2-93b5-0919e988e6fe}, !- Handle
  Port List 480,                          !- Name
  {557afed8-594f-4ea4-93a6-f6a8ed50ed9b}, !- HVAC Component
  {8dcc998e-9472-42ae-aabb-c900ab6c8bb5}; !- Port 1

OS:Sizing:Zone,
  {2c7ba422-a501-42b4-b06f-62b651630517}, !- Handle
  {557afed8-594f-4ea4-93a6-f6a8ed50ed9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c02b054c-5a6e-407b-97ff-940b00584d64}, !- Handle
  Zone HVAC Equipment List 240,           !- Name
  {557afed8-594f-4ea4-93a6-f6a8ed50ed9b}, !- Thermal Zone
  {598e028c-62d2-4727-a754-fb11b0909845}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {61820149-5296-4f17-89a4-3705e9bba06c}, !- Handle
  5.Corridor 4 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e9fec7a-f7a5-4dd7-9ed0-2ba4f3f9dfc6}, !- Zone Air Inlet Port List
  {5127a34d-e1ae-44fb-bd6e-4954203d7f30}, !- Zone Air Exhaust Port List
  {6d4734a5-9424-42e7-8a3c-3940618586e2}, !- Zone Air Node Name
  {f94772a9-6941-4541-b385-9298312090e8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cbd7fefc-9536-40c5-88da-5990ed74f915}, !- Group Rendering Name
  {5327e08f-886e-49d8-a79c-a6c02f2c8594}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {beff7e1b-f7c1-45ed-ac92-e1b11e9c21fd}, !- Handle
  Node 250,                               !- Name
  {6d4734a5-9424-42e7-8a3c-3940618586e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d4734a5-9424-42e7-8a3c-3940618586e2}, !- Handle
  {2171cf91-c63e-4f19-bb7c-20de7873f4f5}, !- Name
  {61820149-5296-4f17-89a4-3705e9bba06c}, !- Source Object
  11,                                     !- Outlet Port
  {beff7e1b-f7c1-45ed-ac92-e1b11e9c21fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e9fec7a-f7a5-4dd7-9ed0-2ba4f3f9dfc6}, !- Handle
  Port List 481,                          !- Name
  {61820149-5296-4f17-89a4-3705e9bba06c}, !- HVAC Component
  {09f5b7e2-725e-48e7-b0b4-9d5c93ea3518}; !- Port 1

OS:PortList,
  {5127a34d-e1ae-44fb-bd6e-4954203d7f30}, !- Handle
  Port List 482,                          !- Name
  {61820149-5296-4f17-89a4-3705e9bba06c}, !- HVAC Component
  {65d582e8-e333-4af8-b54a-90a507b199f3}; !- Port 1

OS:Sizing:Zone,
  {c7da241b-2fd0-48c7-9ddd-c747345f47b2}, !- Handle
  {61820149-5296-4f17-89a4-3705e9bba06c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {38091872-237f-47f2-b0ab-2d35e7e68a4d}, !- Handle
  Zone HVAC Equipment List 241,           !- Name
  {61820149-5296-4f17-89a4-3705e9bba06c}, !- Thermal Zone
  {d7693623-f466-4d7d-aceb-030de4682af4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9c4633f3-1fdb-41df-b9c2-72838aaf7464}, !- Handle
  6.Conference 6 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a39f91c3-cce9-4085-a31e-0b2447069c9a}, !- Zone Air Inlet Port List
  {55d4c7c1-96d2-46fd-8c3b-0194bacea209}, !- Zone Air Exhaust Port List
  {898358cc-a240-4f6c-a8a4-ab27b0206c25}, !- Zone Air Node Name
  {c3da5104-9630-4867-8bd9-8d642a83900f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c02e65a5-d73d-4ed9-bd42-e2f3b672aba9}, !- Group Rendering Name
  {e211f508-08c6-49c4-8a51-ced4eec54598}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc0accbc-1697-4d8a-9d0c-86cbe0e507c9}, !- Handle
  Node 251,                               !- Name
  {898358cc-a240-4f6c-a8a4-ab27b0206c25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {898358cc-a240-4f6c-a8a4-ab27b0206c25}, !- Handle
  {7a028546-0631-46d6-b2a3-8fc286e63009}, !- Name
  {9c4633f3-1fdb-41df-b9c2-72838aaf7464}, !- Source Object
  11,                                     !- Outlet Port
  {bc0accbc-1697-4d8a-9d0c-86cbe0e507c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a39f91c3-cce9-4085-a31e-0b2447069c9a}, !- Handle
  Port List 483,                          !- Name
  {9c4633f3-1fdb-41df-b9c2-72838aaf7464}, !- HVAC Component
  {397c07be-b6ee-43ef-9898-e25b3a682dd1}; !- Port 1

OS:PortList,
  {55d4c7c1-96d2-46fd-8c3b-0194bacea209}, !- Handle
  Port List 484,                          !- Name
  {9c4633f3-1fdb-41df-b9c2-72838aaf7464}, !- HVAC Component
  {633db2ff-ffc4-40a9-a35d-f189b2a88c44}; !- Port 1

OS:Sizing:Zone,
  {997b8607-c0fc-4942-8d13-d6312861d616}, !- Handle
  {9c4633f3-1fdb-41df-b9c2-72838aaf7464}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bcd750d7-8d4c-4315-b5f0-2d2739bffefc}, !- Handle
  Zone HVAC Equipment List 242,           !- Name
  {9c4633f3-1fdb-41df-b9c2-72838aaf7464}, !- Thermal Zone
  {5999aacf-ab34-4e5e-a8ae-3bb52e50ce68}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2b178287-d3ba-4e09-9d85-d619c5faef01}, !- Handle
  9.OpenOffice 19 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fdd1ca7f-9888-45c7-95da-b608f1693d38}, !- Zone Air Inlet Port List
  {e46e34e0-3079-4c79-9187-40edf454c087}, !- Zone Air Exhaust Port List
  {96d14549-78b4-4109-95ef-474f35472803}, !- Zone Air Node Name
  {61a2ee2c-2b2f-45d0-8ff1-a16f6d693ab7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dd03cd19-d595-428d-a7ee-307c4eee9220}, !- Group Rendering Name
  {4720c932-1626-4833-8aa1-b8173582da5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28db9307-0e36-418d-93a4-fe01eb5f565f}, !- Handle
  Node 252,                               !- Name
  {96d14549-78b4-4109-95ef-474f35472803}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96d14549-78b4-4109-95ef-474f35472803}, !- Handle
  {c5391cd0-017b-47d6-95a8-116d1b9aa837}, !- Name
  {2b178287-d3ba-4e09-9d85-d619c5faef01}, !- Source Object
  11,                                     !- Outlet Port
  {28db9307-0e36-418d-93a4-fe01eb5f565f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdd1ca7f-9888-45c7-95da-b608f1693d38}, !- Handle
  Port List 485,                          !- Name
  {2b178287-d3ba-4e09-9d85-d619c5faef01}, !- HVAC Component
  {1d5bd30e-138f-42e9-923b-826d75fcc192}; !- Port 1

OS:PortList,
  {e46e34e0-3079-4c79-9187-40edf454c087}, !- Handle
  Port List 486,                          !- Name
  {2b178287-d3ba-4e09-9d85-d619c5faef01}, !- HVAC Component
  {f2bb2576-1a0f-4fe5-8c9e-b0e458130e08}; !- Port 1

OS:Sizing:Zone,
  {beea668e-7a6c-4334-8449-9877ebd91ffc}, !- Handle
  {2b178287-d3ba-4e09-9d85-d619c5faef01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1799ab1b-a688-4fa4-bf87-ee6c448a81f5}, !- Handle
  Zone HVAC Equipment List 243,           !- Name
  {2b178287-d3ba-4e09-9d85-d619c5faef01}, !- Thermal Zone
  {7ea3642c-0a8b-484e-a1cb-21aa1e9bde7b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b4f2fa1b-2b15-4a64-8fb4-c12998e37107}, !- Handle
  8.Conference 7 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d666754d-3097-4686-94db-ecbbe029599a}, !- Zone Air Inlet Port List
  {b482321e-dcad-4205-83a9-e394b11a4a39}, !- Zone Air Exhaust Port List
  {8dc331a9-50e8-4a87-93f6-554b9638a80c}, !- Zone Air Node Name
  {a9e8880b-9193-4155-8adf-91c6a5531ed6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb12e68c-1ae6-451e-ac51-9149c1b1d6ba}, !- Group Rendering Name
  {e729592b-77c1-4529-9ae8-7a9de756e365}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c24c84db-b329-45bf-8dea-cc330ae4d95d}, !- Handle
  Node 253,                               !- Name
  {8dc331a9-50e8-4a87-93f6-554b9638a80c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8dc331a9-50e8-4a87-93f6-554b9638a80c}, !- Handle
  {035b8414-8c49-49de-9b8e-4c4dd2cb8f7b}, !- Name
  {b4f2fa1b-2b15-4a64-8fb4-c12998e37107}, !- Source Object
  11,                                     !- Outlet Port
  {c24c84db-b329-45bf-8dea-cc330ae4d95d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d666754d-3097-4686-94db-ecbbe029599a}, !- Handle
  Port List 487,                          !- Name
  {b4f2fa1b-2b15-4a64-8fb4-c12998e37107}, !- HVAC Component
  {fb263bbd-e7cc-4ed0-aaf8-ca1d1195c023}; !- Port 1

OS:PortList,
  {b482321e-dcad-4205-83a9-e394b11a4a39}, !- Handle
  Port List 488,                          !- Name
  {b4f2fa1b-2b15-4a64-8fb4-c12998e37107}, !- HVAC Component
  {ba3344f2-d38c-47ad-b303-a71bc9834449}; !- Port 1

OS:Sizing:Zone,
  {56bed5ae-a465-42ac-8d70-693d975bc92f}, !- Handle
  {b4f2fa1b-2b15-4a64-8fb4-c12998e37107}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3a5467cc-c669-4583-b81e-44b87ed852c9}, !- Handle
  Zone HVAC Equipment List 244,           !- Name
  {b4f2fa1b-2b15-4a64-8fb4-c12998e37107}, !- Thermal Zone
  {8f4afa3a-c8c0-4f3d-aa84-9f6e3ff40edd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {de0c60e7-e23c-407b-bab2-28c06ecbdfed}, !- Handle
  8.Conference 8 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31622ea2-5304-4ad7-a46a-69b67a634e1e}, !- Zone Air Inlet Port List
  {264d8ea8-de51-49ec-9825-97f3e595f690}, !- Zone Air Exhaust Port List
  {09193eaf-9ea0-4468-92ea-d0d29fe9a4e4}, !- Zone Air Node Name
  {09c3f94e-a69e-40fc-9798-ddae4920cb32}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {83588e7d-9586-4f6b-ae9b-e408617e114a}, !- Group Rendering Name
  {246fddfb-348d-4a8f-9b5a-f072425fe172}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a1cbd2b-e17e-48cd-8ae9-e2d670491315}, !- Handle
  Node 254,                               !- Name
  {09193eaf-9ea0-4468-92ea-d0d29fe9a4e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09193eaf-9ea0-4468-92ea-d0d29fe9a4e4}, !- Handle
  {3d7da31c-cc11-4909-bba9-4d2902f887dc}, !- Name
  {de0c60e7-e23c-407b-bab2-28c06ecbdfed}, !- Source Object
  11,                                     !- Outlet Port
  {7a1cbd2b-e17e-48cd-8ae9-e2d670491315}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31622ea2-5304-4ad7-a46a-69b67a634e1e}, !- Handle
  Port List 489,                          !- Name
  {de0c60e7-e23c-407b-bab2-28c06ecbdfed}, !- HVAC Component
  {30b7cd2b-84b7-4577-b589-ccecd7741be9}; !- Port 1

OS:PortList,
  {264d8ea8-de51-49ec-9825-97f3e595f690}, !- Handle
  Port List 490,                          !- Name
  {de0c60e7-e23c-407b-bab2-28c06ecbdfed}, !- HVAC Component
  {85622ae8-16e1-4d68-a77f-1ee74c8e5f59}; !- Port 1

OS:Sizing:Zone,
  {1d2386d2-5e10-4ae6-8658-0353ef69bc4d}, !- Handle
  {de0c60e7-e23c-407b-bab2-28c06ecbdfed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {adbe2d05-a3a6-45db-be0f-b77d9a873e87}, !- Handle
  Zone HVAC Equipment List 245,           !- Name
  {de0c60e7-e23c-407b-bab2-28c06ecbdfed}, !- Thermal Zone
  {dc36c8da-4600-49ef-baa5-df05a2e06a41}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b8cce02f-58ea-4863-ae60-304a2fb458be}, !- Handle
  9.OpenOffice 20 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b72187d0-8132-4ad5-9e71-4b33b2e3c388}, !- Zone Air Inlet Port List
  {0d92f6d4-0a1b-4d1c-a791-ed971f40a26e}, !- Zone Air Exhaust Port List
  {536e7e2d-6170-42d1-8ec6-4ed29db70afe}, !- Zone Air Node Name
  {c4443591-bb34-471b-a5cc-7e33e3c9f051}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {63778d81-6a54-4b44-92d3-d130117f6ed5}, !- Group Rendering Name
  {9f1cd728-ec51-4b56-88b0-ad5b6b95f3c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c59aae4-1c68-4730-b551-f55f2e3600a3}, !- Handle
  Node 255,                               !- Name
  {536e7e2d-6170-42d1-8ec6-4ed29db70afe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {536e7e2d-6170-42d1-8ec6-4ed29db70afe}, !- Handle
  {a40303d9-7721-4f95-8395-4ea1b97b73b0}, !- Name
  {b8cce02f-58ea-4863-ae60-304a2fb458be}, !- Source Object
  11,                                     !- Outlet Port
  {6c59aae4-1c68-4730-b551-f55f2e3600a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b72187d0-8132-4ad5-9e71-4b33b2e3c388}, !- Handle
  Port List 491,                          !- Name
  {b8cce02f-58ea-4863-ae60-304a2fb458be}, !- HVAC Component
  {a7a81bda-0cf2-4173-87a7-3e52257b4cf2}; !- Port 1

OS:PortList,
  {0d92f6d4-0a1b-4d1c-a791-ed971f40a26e}, !- Handle
  Port List 492,                          !- Name
  {b8cce02f-58ea-4863-ae60-304a2fb458be}, !- HVAC Component
  {e7687160-5e88-4579-bb3e-f76e8e9ed1e1}; !- Port 1

OS:Sizing:Zone,
  {077f14df-4ae4-4291-8a4d-0e6fba0324d6}, !- Handle
  {b8cce02f-58ea-4863-ae60-304a2fb458be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {210df7a6-6063-423b-8452-bc5d873631ed}, !- Handle
  Zone HVAC Equipment List 246,           !- Name
  {b8cce02f-58ea-4863-ae60-304a2fb458be}, !- Thermal Zone
  {1f14b182-fbfc-4362-a194-0b962bf7674c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e5955cda-939d-4d34-a571-e139e5644050}, !- Handle
  4.Conference 8 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1b6ca62-ecc4-45bb-ae6f-cfccbc56500b}, !- Zone Air Inlet Port List
  {ea3e156a-2231-45b5-81d3-a53d86911f52}, !- Zone Air Exhaust Port List
  {c7964d33-fe54-4b33-9177-9420a87e88b2}, !- Zone Air Node Name
  {75eec04f-d4d8-4a4a-9bea-756d4c66363f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a88d959b-b19c-4553-8caf-82ed245f8ba3}, !- Group Rendering Name
  {4fa39af3-e750-4387-9044-9ca7afb169e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {958e9e28-1f54-4515-acc8-28831da7c637}, !- Handle
  Node 256,                               !- Name
  {c7964d33-fe54-4b33-9177-9420a87e88b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7964d33-fe54-4b33-9177-9420a87e88b2}, !- Handle
  {84170d92-323b-45ae-8dea-62d2be92795f}, !- Name
  {e5955cda-939d-4d34-a571-e139e5644050}, !- Source Object
  11,                                     !- Outlet Port
  {958e9e28-1f54-4515-acc8-28831da7c637}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1b6ca62-ecc4-45bb-ae6f-cfccbc56500b}, !- Handle
  Port List 493,                          !- Name
  {e5955cda-939d-4d34-a571-e139e5644050}, !- HVAC Component
  {c0fdb0c9-bed8-46d7-a533-b27d1bf9463d}; !- Port 1

OS:PortList,
  {ea3e156a-2231-45b5-81d3-a53d86911f52}, !- Handle
  Port List 494,                          !- Name
  {e5955cda-939d-4d34-a571-e139e5644050}, !- HVAC Component
  {ba754b31-8658-4a3b-8a49-6250e4d20f8b}; !- Port 1

OS:Sizing:Zone,
  {ac6530e5-744e-4aa7-ae8f-edc6d674783c}, !- Handle
  {e5955cda-939d-4d34-a571-e139e5644050}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02fc3c18-2b94-462d-b309-9028d7ac9bba}, !- Handle
  Zone HVAC Equipment List 247,           !- Name
  {e5955cda-939d-4d34-a571-e139e5644050}, !- Thermal Zone
  {d460fa14-0795-4203-afa9-d4bf77f71688}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e041d0ff-27ca-4bda-b325-3a13a11ae4ef}, !- Handle
  7.OpenOffice 14 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {461614db-da4e-457a-a070-3e53d5eb9907}, !- Zone Air Inlet Port List
  {b053285a-412a-4d9f-82cd-2e6ebd085197}, !- Zone Air Exhaust Port List
  {f15f0675-7a82-45c2-b1c6-84a1c470f529}, !- Zone Air Node Name
  {92b26706-c7d1-457c-86ea-77e5be7da53f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ef6698f3-ae05-49f7-b544-8c73902f81ee}, !- Group Rendering Name
  {d2111832-fd4c-4cf2-b426-c8ec6ca32a2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79302b2e-6e59-40d6-b9f2-8fd1bb6a1314}, !- Handle
  Node 257,                               !- Name
  {f15f0675-7a82-45c2-b1c6-84a1c470f529}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f15f0675-7a82-45c2-b1c6-84a1c470f529}, !- Handle
  {691d607c-d07e-4050-8491-72608975214e}, !- Name
  {e041d0ff-27ca-4bda-b325-3a13a11ae4ef}, !- Source Object
  11,                                     !- Outlet Port
  {79302b2e-6e59-40d6-b9f2-8fd1bb6a1314}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {461614db-da4e-457a-a070-3e53d5eb9907}, !- Handle
  Port List 495,                          !- Name
  {e041d0ff-27ca-4bda-b325-3a13a11ae4ef}, !- HVAC Component
  {13bc5b3b-dd14-47a0-8d39-581862ab06dc}; !- Port 1

OS:PortList,
  {b053285a-412a-4d9f-82cd-2e6ebd085197}, !- Handle
  Port List 496,                          !- Name
  {e041d0ff-27ca-4bda-b325-3a13a11ae4ef}, !- HVAC Component
  {f40f145d-5035-464b-94c3-246c385d137b}; !- Port 1

OS:Sizing:Zone,
  {9367e6c1-08e7-4805-a489-14c65a88804b}, !- Handle
  {e041d0ff-27ca-4bda-b325-3a13a11ae4ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0fe7a59f-731f-4c3d-a23a-b2933beb1792}, !- Handle
  Zone HVAC Equipment List 248,           !- Name
  {e041d0ff-27ca-4bda-b325-3a13a11ae4ef}, !- Thermal Zone
  {3263fd26-bbec-43e1-8d05-c00d2b1de253}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {aaf06246-9fea-4a4a-ac44-2ebe558f273b}, !- Handle
  4.OpenOffice 8 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1838ba6b-2dec-4469-8c67-bbd2e2797170}, !- Zone Air Inlet Port List
  {73dcdf97-31b3-4e29-a7ef-4d96b9c0ba68}, !- Zone Air Exhaust Port List
  {cc480f85-5f0c-4453-86f1-d18e7d1f2178}, !- Zone Air Node Name
  {97522744-7d54-4097-903c-52b2b50bbfff}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {72d0bbdc-718d-4efa-b377-de055e19f5c4}, !- Group Rendering Name
  {189bc9cf-52d9-43fa-8a39-a5a2ba9590e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5ce0a17-331c-4e1c-84c7-ff1b04edfb9f}, !- Handle
  Node 258,                               !- Name
  {cc480f85-5f0c-4453-86f1-d18e7d1f2178}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc480f85-5f0c-4453-86f1-d18e7d1f2178}, !- Handle
  {7a687db3-66d9-43d9-aab6-1a8791694ae7}, !- Name
  {aaf06246-9fea-4a4a-ac44-2ebe558f273b}, !- Source Object
  11,                                     !- Outlet Port
  {f5ce0a17-331c-4e1c-84c7-ff1b04edfb9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1838ba6b-2dec-4469-8c67-bbd2e2797170}, !- Handle
  Port List 497,                          !- Name
  {aaf06246-9fea-4a4a-ac44-2ebe558f273b}, !- HVAC Component
  {d76abcb0-b048-4cfb-86f9-36964f3209b3}; !- Port 1

OS:PortList,
  {73dcdf97-31b3-4e29-a7ef-4d96b9c0ba68}, !- Handle
  Port List 498,                          !- Name
  {aaf06246-9fea-4a4a-ac44-2ebe558f273b}, !- HVAC Component
  {27c377ba-3846-4568-af6d-4fb0308e6898}; !- Port 1

OS:Sizing:Zone,
  {12a7143c-ed27-4e2d-be92-dbf04d7b7186}, !- Handle
  {aaf06246-9fea-4a4a-ac44-2ebe558f273b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {859ca723-dd52-4812-9598-471bd17e069f}, !- Handle
  Zone HVAC Equipment List 249,           !- Name
  {aaf06246-9fea-4a4a-ac44-2ebe558f273b}, !- Thermal Zone
  {e124e9a6-9382-40f0-9068-fe3df32676a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {22fb601d-bd58-477c-b7e1-aca8c3e4b9f0}, !- Handle
  8.OpenOffice 9 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {739c0359-6762-4f9e-b5ab-1ce5341e5d1f}, !- Zone Air Inlet Port List
  {3fc26a81-fc34-44c7-96fe-418f75adc4c0}, !- Zone Air Exhaust Port List
  {825662c6-00a0-4ce9-8023-4f753534ae62}, !- Zone Air Node Name
  {64b2b4e3-5f15-4acf-96f6-ab7c8847d8fa}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bbddb5bf-d1da-4c2e-ac2f-4786afe78c41}, !- Group Rendering Name
  {630da862-2dee-4e83-813d-d87dc6b4f886}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a031921e-e637-4ddb-9031-9ec451e95cc3}, !- Handle
  Node 259,                               !- Name
  {825662c6-00a0-4ce9-8023-4f753534ae62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {825662c6-00a0-4ce9-8023-4f753534ae62}, !- Handle
  {e0c83845-0db8-4918-80a9-e4ff9127d1a5}, !- Name
  {22fb601d-bd58-477c-b7e1-aca8c3e4b9f0}, !- Source Object
  11,                                     !- Outlet Port
  {a031921e-e637-4ddb-9031-9ec451e95cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {739c0359-6762-4f9e-b5ab-1ce5341e5d1f}, !- Handle
  Port List 499,                          !- Name
  {22fb601d-bd58-477c-b7e1-aca8c3e4b9f0}, !- HVAC Component
  {2636c803-f79f-429e-b2a7-9b2324ac8109}; !- Port 1

OS:PortList,
  {3fc26a81-fc34-44c7-96fe-418f75adc4c0}, !- Handle
  Port List 500,                          !- Name
  {22fb601d-bd58-477c-b7e1-aca8c3e4b9f0}, !- HVAC Component
  {55a2c56b-9b5c-4b7a-82c5-fc73da44c613}; !- Port 1

OS:Sizing:Zone,
  {531578b0-182f-446c-9908-de56c8f6a1d8}, !- Handle
  {22fb601d-bd58-477c-b7e1-aca8c3e4b9f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5e498191-405c-4761-9e48-9e49865d41bf}, !- Handle
  Zone HVAC Equipment List 250,           !- Name
  {22fb601d-bd58-477c-b7e1-aca8c3e4b9f0}, !- Thermal Zone
  {051924b3-ed38-4d33-8c99-10b84c28979f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d4d3ea5a-c263-4b78-a964-d6b988e7897f}, !- Handle
  4.Conference 9 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9547766f-d9d6-4366-9942-f0394790cc54}, !- Zone Air Inlet Port List
  {0c6c9b3f-e013-4258-a1ec-3f2b50bcfbd7}, !- Zone Air Exhaust Port List
  {890dcf74-5e72-4223-b057-6b5b865b6d2d}, !- Zone Air Node Name
  {a6328018-e96e-46c8-9bb2-249d36e0167c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c70301fd-5f7a-4274-b55a-903f262ebd54}, !- Group Rendering Name
  {d75167a5-577e-4cbd-98b3-424bdfc728c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d86f61c8-6108-4b13-8088-4cdb949787bf}, !- Handle
  Node 260,                               !- Name
  {890dcf74-5e72-4223-b057-6b5b865b6d2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {890dcf74-5e72-4223-b057-6b5b865b6d2d}, !- Handle
  {0c5e66a9-99c1-4917-9173-d5737da281b2}, !- Name
  {d4d3ea5a-c263-4b78-a964-d6b988e7897f}, !- Source Object
  11,                                     !- Outlet Port
  {d86f61c8-6108-4b13-8088-4cdb949787bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9547766f-d9d6-4366-9942-f0394790cc54}, !- Handle
  Port List 501,                          !- Name
  {d4d3ea5a-c263-4b78-a964-d6b988e7897f}, !- HVAC Component
  {dc480c51-0bdf-46d6-9414-4fe6a646899c}; !- Port 1

OS:PortList,
  {0c6c9b3f-e013-4258-a1ec-3f2b50bcfbd7}, !- Handle
  Port List 502,                          !- Name
  {d4d3ea5a-c263-4b78-a964-d6b988e7897f}, !- HVAC Component
  {88b95f19-2137-4148-a633-c3f5a32171a9}; !- Port 1

OS:Sizing:Zone,
  {78375eb5-7511-4b27-9981-a50598c5899e}, !- Handle
  {d4d3ea5a-c263-4b78-a964-d6b988e7897f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd7720ed-b915-46c4-9f56-ae1d0af07c86}, !- Handle
  Zone HVAC Equipment List 251,           !- Name
  {d4d3ea5a-c263-4b78-a964-d6b988e7897f}, !- Thermal Zone
  {7bbbb5b8-e37a-4c2c-8329-5bade90d368b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ae7c0323-c2a4-4eeb-94f9-8395099bccd8}, !- Handle
  7.OpenOffice 15 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2387cdfc-3e5e-49f7-ab26-c7567e7908bf}, !- Zone Air Inlet Port List
  {1ecffbdd-adf6-446f-bb7e-d4b55519a539}, !- Zone Air Exhaust Port List
  {c4c31e11-6486-4855-95c7-13890fb4e3ef}, !- Zone Air Node Name
  {2e720e12-314c-40f8-b581-748e7b624e04}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0f310dbe-93c9-4030-a7d3-6cd375c6fbda}, !- Group Rendering Name
  {ab0312ac-67a8-4d35-a937-6f070acadb1c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1132d7e4-abec-41ca-9cbe-44e15871abbd}, !- Handle
  Node 261,                               !- Name
  {c4c31e11-6486-4855-95c7-13890fb4e3ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4c31e11-6486-4855-95c7-13890fb4e3ef}, !- Handle
  {2c40586d-0033-4337-aa4f-b6ea7b21eec8}, !- Name
  {ae7c0323-c2a4-4eeb-94f9-8395099bccd8}, !- Source Object
  11,                                     !- Outlet Port
  {1132d7e4-abec-41ca-9cbe-44e15871abbd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2387cdfc-3e5e-49f7-ab26-c7567e7908bf}, !- Handle
  Port List 503,                          !- Name
  {ae7c0323-c2a4-4eeb-94f9-8395099bccd8}, !- HVAC Component
  {86fc8bca-4678-4d0a-a742-0524ce12181a}; !- Port 1

OS:PortList,
  {1ecffbdd-adf6-446f-bb7e-d4b55519a539}, !- Handle
  Port List 504,                          !- Name
  {ae7c0323-c2a4-4eeb-94f9-8395099bccd8}, !- HVAC Component
  {72e24f67-af26-4490-997c-71289023daa7}; !- Port 1

OS:Sizing:Zone,
  {c32fd759-d44d-45bc-8711-c66fcbf8b0b8}, !- Handle
  {ae7c0323-c2a4-4eeb-94f9-8395099bccd8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {98b94a35-182f-4b74-99c2-98970ca46445}, !- Handle
  Zone HVAC Equipment List 252,           !- Name
  {ae7c0323-c2a4-4eeb-94f9-8395099bccd8}, !- Thermal Zone
  {e74d3957-1dca-41f1-b1e2-cd02152f9ea4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {aa559d6d-fc5d-4539-8fb7-760b0fbdd519}, !- Handle
  5.BreakRoom 1 Zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e06d8ce-dc5a-46fd-bacd-846260a1ae87}, !- Zone Air Inlet Port List
  {817c5eee-0ab9-4d02-a597-0aad84a58bf6}, !- Zone Air Exhaust Port List
  {e5eab5cc-4c11-4b3c-9fe0-85cf04bafa10}, !- Zone Air Node Name
  {3faa56b5-e044-44a6-821b-f672dd607475}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94c7dc77-0eb2-45fb-80f6-d9f327efa97b}, !- Group Rendering Name
  {d7720678-21bf-44e6-a0dc-e328bb917ce2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a68c5777-9b0a-4932-94e4-32cfc9cfaba0}, !- Handle
  Node 262,                               !- Name
  {e5eab5cc-4c11-4b3c-9fe0-85cf04bafa10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5eab5cc-4c11-4b3c-9fe0-85cf04bafa10}, !- Handle
  {099483a5-5176-4cb5-a995-efd0f75ff6f2}, !- Name
  {aa559d6d-fc5d-4539-8fb7-760b0fbdd519}, !- Source Object
  11,                                     !- Outlet Port
  {a68c5777-9b0a-4932-94e4-32cfc9cfaba0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e06d8ce-dc5a-46fd-bacd-846260a1ae87}, !- Handle
  Port List 505,                          !- Name
  {aa559d6d-fc5d-4539-8fb7-760b0fbdd519}, !- HVAC Component
  {6965137d-d7a5-4040-88a5-29bb4506c584}; !- Port 1

OS:PortList,
  {817c5eee-0ab9-4d02-a597-0aad84a58bf6}, !- Handle
  Port List 506,                          !- Name
  {aa559d6d-fc5d-4539-8fb7-760b0fbdd519}, !- HVAC Component
  {533e7ff9-1d27-4f13-b947-341b38720c94}; !- Port 1

OS:Sizing:Zone,
  {6a83176a-83fb-45d1-a32c-e910a7d64c85}, !- Handle
  {aa559d6d-fc5d-4539-8fb7-760b0fbdd519}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca4ba5b1-c700-45da-aa13-277e4e7d5a34}, !- Handle
  Zone HVAC Equipment List 253,           !- Name
  {aa559d6d-fc5d-4539-8fb7-760b0fbdd519}, !- Thermal Zone
  {32e4a0e7-d51c-461d-94a8-94eb4ad15a6a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f274f361-268b-44fe-9ac9-4a56fd636ee4}, !- Handle
  6.Storage 1 Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ab9c611-0cdd-48e9-8b49-700af8d7b370}, !- Zone Air Inlet Port List
  {a374b936-377e-4f09-ae8b-a9a5bc474745}, !- Zone Air Exhaust Port List
  {7d24acd4-de5a-4b2a-8cf6-cc3dff15f36a}, !- Zone Air Node Name
  {c9e99813-180d-46f9-ba69-46075c98247c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8686d702-bc07-4529-b8ed-d9107f978ce7}, !- Group Rendering Name
  {87f4dc90-7b50-41b9-bc3b-b476391377bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1237545b-89e5-4a8f-a28e-2531a835b1b7}, !- Handle
  Node 263,                               !- Name
  {7d24acd4-de5a-4b2a-8cf6-cc3dff15f36a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d24acd4-de5a-4b2a-8cf6-cc3dff15f36a}, !- Handle
  {f4ae852a-2355-49cb-837f-e5c0e20fac8c}, !- Name
  {f274f361-268b-44fe-9ac9-4a56fd636ee4}, !- Source Object
  11,                                     !- Outlet Port
  {1237545b-89e5-4a8f-a28e-2531a835b1b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ab9c611-0cdd-48e9-8b49-700af8d7b370}, !- Handle
  Port List 507,                          !- Name
  {f274f361-268b-44fe-9ac9-4a56fd636ee4}, !- HVAC Component
  {ea78f907-17e4-4031-8395-5df1395eac03}; !- Port 1

OS:PortList,
  {a374b936-377e-4f09-ae8b-a9a5bc474745}, !- Handle
  Port List 508,                          !- Name
  {f274f361-268b-44fe-9ac9-4a56fd636ee4}, !- HVAC Component
  {d3b9c217-4b2c-4d3f-9ca2-9d2f8bccdcc0}; !- Port 1

OS:Sizing:Zone,
  {075f8016-b46b-4ab1-995f-ac22355ae627}, !- Handle
  {f274f361-268b-44fe-9ac9-4a56fd636ee4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0cfaf55a-8aa4-4f1b-92d1-9c8dfd76c295}, !- Handle
  Zone HVAC Equipment List 254,           !- Name
  {f274f361-268b-44fe-9ac9-4a56fd636ee4}, !- Thermal Zone
  {81e407ff-7cd4-44dc-bd6f-c2b0a98055f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {52677e05-8c25-45dd-859d-9680405accf5}, !- Handle
  9.BreakRoom 1 Zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f106a03-cdfb-492a-9472-71c1430acc85}, !- Zone Air Inlet Port List
  {50e01049-74a9-444b-ae4f-02cddd5813fe}, !- Zone Air Exhaust Port List
  {9151669a-e95c-4d3f-a173-a8039d4627d3}, !- Zone Air Node Name
  {53027401-3a71-4078-97fc-d4e93d159967}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ab969d90-a2c4-40cd-bde0-2bfa07722ae1}, !- Group Rendering Name
  {4fa8f357-8699-4dff-89d7-4d5e531edc87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b07b8b4d-8ddf-44fa-9997-e07350fd2178}, !- Handle
  Node 264,                               !- Name
  {9151669a-e95c-4d3f-a173-a8039d4627d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9151669a-e95c-4d3f-a173-a8039d4627d3}, !- Handle
  {9cda51a8-eb0b-48b5-8801-bacdc375f499}, !- Name
  {52677e05-8c25-45dd-859d-9680405accf5}, !- Source Object
  11,                                     !- Outlet Port
  {b07b8b4d-8ddf-44fa-9997-e07350fd2178}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f106a03-cdfb-492a-9472-71c1430acc85}, !- Handle
  Port List 509,                          !- Name
  {52677e05-8c25-45dd-859d-9680405accf5}, !- HVAC Component
  {4bfd4e86-382b-4300-940e-03bf8e5cd6b0}; !- Port 1

OS:PortList,
  {50e01049-74a9-444b-ae4f-02cddd5813fe}, !- Handle
  Port List 510,                          !- Name
  {52677e05-8c25-45dd-859d-9680405accf5}, !- HVAC Component
  {0a753570-d455-4fa0-bf9d-4753ddde9623}; !- Port 1

OS:Sizing:Zone,
  {27adbaf4-6f60-49f1-90a0-5e1f2f43891f}, !- Handle
  {52677e05-8c25-45dd-859d-9680405accf5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b593de3-e41c-414b-9afb-ad8b579498ce}, !- Handle
  Zone HVAC Equipment List 255,           !- Name
  {52677e05-8c25-45dd-859d-9680405accf5}, !- Thermal Zone
  {8a5fcb96-5242-4196-b0b7-c1736d632e0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {098cdf5a-fdfa-43b0-ba66-69f7ce718450}, !- Handle
  4.Corridor 8 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8eb25459-d085-477d-b35a-d5529c760493}, !- Zone Air Inlet Port List
  {707692b1-9c63-4b3d-9e29-cb6db5536dae}, !- Zone Air Exhaust Port List
  {a81ff45d-a02d-4518-b229-da2321c485ee}, !- Zone Air Node Name
  {e535fe01-c7ec-46de-a9d7-243052d343a6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {273a6761-148a-4bb8-8212-04802b8666fc}, !- Group Rendering Name
  {95f45146-bac3-4745-b02a-bcbcb498b734}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d95db624-c6ef-4ba0-82b0-1cff50ea3871}, !- Handle
  Node 265,                               !- Name
  {a81ff45d-a02d-4518-b229-da2321c485ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a81ff45d-a02d-4518-b229-da2321c485ee}, !- Handle
  {491a6803-ea97-4479-a760-d4072d5ba249}, !- Name
  {098cdf5a-fdfa-43b0-ba66-69f7ce718450}, !- Source Object
  11,                                     !- Outlet Port
  {d95db624-c6ef-4ba0-82b0-1cff50ea3871}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8eb25459-d085-477d-b35a-d5529c760493}, !- Handle
  Port List 511,                          !- Name
  {098cdf5a-fdfa-43b0-ba66-69f7ce718450}, !- HVAC Component
  {e06fd454-6f2e-4408-964f-eb1c104c273d}; !- Port 1

OS:PortList,
  {707692b1-9c63-4b3d-9e29-cb6db5536dae}, !- Handle
  Port List 512,                          !- Name
  {098cdf5a-fdfa-43b0-ba66-69f7ce718450}, !- HVAC Component
  {5f35d79e-915e-4386-b769-173333b4b67f}; !- Port 1

OS:Sizing:Zone,
  {a6254c2e-2955-44bd-8e07-82e933b99569}, !- Handle
  {098cdf5a-fdfa-43b0-ba66-69f7ce718450}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {af35f661-b8ff-4fa2-8ab4-8e2d35574803}, !- Handle
  Zone HVAC Equipment List 256,           !- Name
  {098cdf5a-fdfa-43b0-ba66-69f7ce718450}, !- Thermal Zone
  {8247ab88-e5a7-4fe3-9c21-b3d341c2b405}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d67ae4f6-4c4d-4d92-9c08-91c2f74b89b9}, !- Handle
  8.OpenOffice 10 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e87d20e-5993-490a-a331-abd8794e576e}, !- Zone Air Inlet Port List
  {87133270-2e7e-4bd3-9abb-703057bb6fe2}, !- Zone Air Exhaust Port List
  {d3ea8870-1e48-4dde-8a16-b469c1380f67}, !- Zone Air Node Name
  {a5c04b90-7ad2-4a13-88b8-5627306e6848}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2b424c02-1b43-4d74-8a71-ac88d493ec22}, !- Group Rendering Name
  {c5fbcb56-8958-4d01-a56b-d7eb08cf5296}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c09773e-022e-4284-8f3a-5dc2d0e27093}, !- Handle
  Node 266,                               !- Name
  {d3ea8870-1e48-4dde-8a16-b469c1380f67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3ea8870-1e48-4dde-8a16-b469c1380f67}, !- Handle
  {b3348056-07e4-4efa-ba35-d3bec4024b8e}, !- Name
  {d67ae4f6-4c4d-4d92-9c08-91c2f74b89b9}, !- Source Object
  11,                                     !- Outlet Port
  {8c09773e-022e-4284-8f3a-5dc2d0e27093}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e87d20e-5993-490a-a331-abd8794e576e}, !- Handle
  Port List 513,                          !- Name
  {d67ae4f6-4c4d-4d92-9c08-91c2f74b89b9}, !- HVAC Component
  {78e86eea-1c34-40e9-9f7a-4cd4467d5cf8}; !- Port 1

OS:PortList,
  {87133270-2e7e-4bd3-9abb-703057bb6fe2}, !- Handle
  Port List 514,                          !- Name
  {d67ae4f6-4c4d-4d92-9c08-91c2f74b89b9}, !- HVAC Component
  {984734bb-2c94-44a8-bf87-45bbcae57882}; !- Port 1

OS:Sizing:Zone,
  {be99f9f9-46ea-4ef2-bc19-37f6bdea3495}, !- Handle
  {d67ae4f6-4c4d-4d92-9c08-91c2f74b89b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf8dca8f-5e7d-4435-8bb3-af88c327c6f0}, !- Handle
  Zone HVAC Equipment List 257,           !- Name
  {d67ae4f6-4c4d-4d92-9c08-91c2f74b89b9}, !- Thermal Zone
  {2580f6b3-2a8e-4807-a1d9-145c0b6c7e7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {601ff6bf-df1d-4226-afc3-99c7d3a38b5a}, !- Handle
  9.Storage 3 Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3b61cba-4e44-4044-8c85-9327e184eccd}, !- Zone Air Inlet Port List
  {0829d994-7529-4390-9073-7f6730f89487}, !- Zone Air Exhaust Port List
  {f0281ed0-88d9-4928-a8db-eebc643c1526}, !- Zone Air Node Name
  {5ea81026-3331-417c-85c0-cce7b8a95125}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0d3945aa-b8c1-43dd-b332-88b85fb2608b}, !- Group Rendering Name
  {81b1efa3-ff84-4571-a7dd-604009fa7add}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0d5f7cf-f9cd-4ee5-afb9-dd6678093234}, !- Handle
  Node 267,                               !- Name
  {f0281ed0-88d9-4928-a8db-eebc643c1526}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0281ed0-88d9-4928-a8db-eebc643c1526}, !- Handle
  {c7ab7fd1-852e-492a-a6b9-8352757f9bbd}, !- Name
  {601ff6bf-df1d-4226-afc3-99c7d3a38b5a}, !- Source Object
  11,                                     !- Outlet Port
  {f0d5f7cf-f9cd-4ee5-afb9-dd6678093234}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3b61cba-4e44-4044-8c85-9327e184eccd}, !- Handle
  Port List 515,                          !- Name
  {601ff6bf-df1d-4226-afc3-99c7d3a38b5a}, !- HVAC Component
  {61459770-8711-4549-b841-4379e59e5487}; !- Port 1

OS:PortList,
  {0829d994-7529-4390-9073-7f6730f89487}, !- Handle
  Port List 516,                          !- Name
  {601ff6bf-df1d-4226-afc3-99c7d3a38b5a}, !- HVAC Component
  {cc734986-278f-41bb-9b51-318f72075ffd}; !- Port 1

OS:Sizing:Zone,
  {d44ce2d3-4911-48a1-964a-812b5bc7a503}, !- Handle
  {601ff6bf-df1d-4226-afc3-99c7d3a38b5a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {34b4f2d1-9c7e-41e6-997a-1332362669c6}, !- Handle
  Zone HVAC Equipment List 258,           !- Name
  {601ff6bf-df1d-4226-afc3-99c7d3a38b5a}, !- Thermal Zone
  {2e7e090f-2e5d-4386-84ab-6605c151758a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e747d1bb-609e-4516-815b-5de94e9aff71}, !- Handle
  7.Conference 4 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16e8a84e-281d-446e-a4b1-a1a7638c48d3}, !- Zone Air Inlet Port List
  {720cbfe9-180c-477a-a35a-52b5c97e650f}, !- Zone Air Exhaust Port List
  {f960ec67-aeb5-4412-9895-072acfbbcb2a}, !- Zone Air Node Name
  {8e394a89-aa4d-4e9f-8b61-10c2a2853e84}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {19628d01-4069-47c8-946a-a5fe649c0132}, !- Group Rendering Name
  {840a1f5a-1fa5-4c47-ac57-205895e89f74}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17038f9d-104d-4e39-a7f0-3e52c4d5082d}, !- Handle
  Node 268,                               !- Name
  {f960ec67-aeb5-4412-9895-072acfbbcb2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f960ec67-aeb5-4412-9895-072acfbbcb2a}, !- Handle
  {96a80524-01bb-431e-bd9b-d2479ece62e1}, !- Name
  {e747d1bb-609e-4516-815b-5de94e9aff71}, !- Source Object
  11,                                     !- Outlet Port
  {17038f9d-104d-4e39-a7f0-3e52c4d5082d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16e8a84e-281d-446e-a4b1-a1a7638c48d3}, !- Handle
  Port List 517,                          !- Name
  {e747d1bb-609e-4516-815b-5de94e9aff71}, !- HVAC Component
  {1d160295-1080-4293-ae40-721c16f6a107}; !- Port 1

OS:PortList,
  {720cbfe9-180c-477a-a35a-52b5c97e650f}, !- Handle
  Port List 518,                          !- Name
  {e747d1bb-609e-4516-815b-5de94e9aff71}, !- HVAC Component
  {33fae64b-84b1-4f52-9aa9-1f18cf1f5814}; !- Port 1

OS:Sizing:Zone,
  {f5280e21-2725-4457-90b0-0177363f4b7c}, !- Handle
  {e747d1bb-609e-4516-815b-5de94e9aff71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73c47fe2-3356-4dc0-9896-437b7723c1b3}, !- Handle
  Zone HVAC Equipment List 259,           !- Name
  {e747d1bb-609e-4516-815b-5de94e9aff71}, !- Thermal Zone
  {e6d8edc3-0245-4487-b26c-506b769ef581}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2ce51ef7-31a9-4f2b-85d1-659589f80598}, !- Handle
  8.Lobby Zone,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {488d6d42-7ca3-4e8a-a0a3-2d8a55882c64}, !- Zone Air Inlet Port List
  {c23787d8-d438-4fe2-9c71-891801035f63}, !- Zone Air Exhaust Port List
  {dd36cb8d-472b-4a96-83c6-98b7f4f5165c}, !- Zone Air Node Name
  {da971881-972e-4167-8650-e567bc11f949}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f86fff7b-c6d9-47ec-8d1a-4e082035c7d1}, !- Group Rendering Name
  {1aa95c16-21ef-41e4-a322-d4a4840d135c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8839dcff-1517-4883-9f26-ae3c9c3f2dc0}, !- Handle
  Node 269,                               !- Name
  {dd36cb8d-472b-4a96-83c6-98b7f4f5165c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd36cb8d-472b-4a96-83c6-98b7f4f5165c}, !- Handle
  {b053a048-f19a-4949-a995-70161a3dd82b}, !- Name
  {2ce51ef7-31a9-4f2b-85d1-659589f80598}, !- Source Object
  11,                                     !- Outlet Port
  {8839dcff-1517-4883-9f26-ae3c9c3f2dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {488d6d42-7ca3-4e8a-a0a3-2d8a55882c64}, !- Handle
  Port List 519,                          !- Name
  {2ce51ef7-31a9-4f2b-85d1-659589f80598}, !- HVAC Component
  {2f348ad4-5570-4a30-a739-39146b23df23}; !- Port 1

OS:PortList,
  {c23787d8-d438-4fe2-9c71-891801035f63}, !- Handle
  Port List 520,                          !- Name
  {2ce51ef7-31a9-4f2b-85d1-659589f80598}, !- HVAC Component
  {784707f9-4899-42f7-86d5-3a58d556f4e5}; !- Port 1

OS:Sizing:Zone,
  {6860dc55-8c72-4ba8-a6e8-6516fe265dbf}, !- Handle
  {2ce51ef7-31a9-4f2b-85d1-659589f80598}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25705c67-1a1b-47fa-92a3-43d7cae9be1d}, !- Handle
  Zone HVAC Equipment List 260,           !- Name
  {2ce51ef7-31a9-4f2b-85d1-659589f80598}, !- Thermal Zone
  {46d32d3a-b989-4e59-8f96-a85206e7af54}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b387fb58-9a81-40f1-8924-432fa7ab72f0}, !- Handle
  P3.Stairs Zone,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d6b590e-a02f-4937-835e-011bd3e9670c}, !- Zone Air Inlet Port List
  {f75c90b2-c327-43eb-b3f3-4a8206c60ec4}, !- Zone Air Exhaust Port List
  {283a0793-d948-4cf0-b90e-e1abacc8706e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e64a65b-4689-4867-8391-cb2d4b1fde9c}, !- Group Rendering Name
  {5cfba84a-8fd1-49be-b934-d42c18f149e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6bfe414b-b8fa-4596-a464-de0b02ba625e}, !- Handle
  Node 270,                               !- Name
  {283a0793-d948-4cf0-b90e-e1abacc8706e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {283a0793-d948-4cf0-b90e-e1abacc8706e}, !- Handle
  {7845229e-552c-469c-b9fc-032025104e5d}, !- Name
  {b387fb58-9a81-40f1-8924-432fa7ab72f0}, !- Source Object
  11,                                     !- Outlet Port
  {6bfe414b-b8fa-4596-a464-de0b02ba625e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d6b590e-a02f-4937-835e-011bd3e9670c}, !- Handle
  Port List 521,                          !- Name
  {b387fb58-9a81-40f1-8924-432fa7ab72f0}, !- HVAC Component
  {b3cf66ef-777c-42f3-84a2-da7c66510e84}; !- Port 1

OS:PortList,
  {f75c90b2-c327-43eb-b3f3-4a8206c60ec4}, !- Handle
  Port List 522,                          !- Name
  {b387fb58-9a81-40f1-8924-432fa7ab72f0}, !- HVAC Component
  {9c926475-7202-45ef-90ab-fa2893c2c17b}; !- Port 1

OS:Sizing:Zone,
  {6d1f9da8-4fd6-42e6-bab9-ed2286f3ed75}, !- Handle
  {b387fb58-9a81-40f1-8924-432fa7ab72f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {880d273c-ce0b-4eb2-a572-89039b73e16a}, !- Handle
  Zone HVAC Equipment List 261,           !- Name
  {b387fb58-9a81-40f1-8924-432fa7ab72f0}, !- Thermal Zone
  {9f0bda40-6c93-40f8-a546-37f2f8f2b82b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f7c5769f-e0d1-4f30-9a0b-89df7bf80e5c}, !- Handle
  6.Conference 7 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18fb2a6c-2426-4860-9d92-f83ccbd5c228}, !- Zone Air Inlet Port List
  {8da63f74-54de-417e-a7ec-f985c5d7f7e6}, !- Zone Air Exhaust Port List
  {14959b01-5cd5-449e-bc2b-b3b0851b44ca}, !- Zone Air Node Name
  {f470236e-7a3c-4155-b7b6-c31fb73b8133}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee060e2b-8ceb-4be0-9f36-883eaae52924}, !- Group Rendering Name
  {43e6bffe-bdf3-443e-98b5-064872c74844}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c92a956b-74a6-4db8-ace2-cac78960d718}, !- Handle
  Node 271,                               !- Name
  {14959b01-5cd5-449e-bc2b-b3b0851b44ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14959b01-5cd5-449e-bc2b-b3b0851b44ca}, !- Handle
  {11984bda-9913-49a2-9a61-6fbda5cfacbe}, !- Name
  {f7c5769f-e0d1-4f30-9a0b-89df7bf80e5c}, !- Source Object
  11,                                     !- Outlet Port
  {c92a956b-74a6-4db8-ace2-cac78960d718}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18fb2a6c-2426-4860-9d92-f83ccbd5c228}, !- Handle
  Port List 523,                          !- Name
  {f7c5769f-e0d1-4f30-9a0b-89df7bf80e5c}, !- HVAC Component
  {f8972718-5d38-4e3f-87eb-dbc2a8910996}; !- Port 1

OS:PortList,
  {8da63f74-54de-417e-a7ec-f985c5d7f7e6}, !- Handle
  Port List 524,                          !- Name
  {f7c5769f-e0d1-4f30-9a0b-89df7bf80e5c}, !- HVAC Component
  {c5be92b2-b872-44ac-9ccd-f67a74fcc161}; !- Port 1

OS:Sizing:Zone,
  {56e77772-58ec-41e4-8b2a-07a9a7ce361d}, !- Handle
  {f7c5769f-e0d1-4f30-9a0b-89df7bf80e5c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cb212f73-ce3a-448c-acfc-79593b1829d0}, !- Handle
  Zone HVAC Equipment List 262,           !- Name
  {f7c5769f-e0d1-4f30-9a0b-89df7bf80e5c}, !- Thermal Zone
  {9f57e4c7-5527-48fa-9c49-2140946e20c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {1d73b68b-1ed4-4752-8b8f-6a82922be682}, !- Handle
  4.Corridor 9 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e03f7f9-33d3-4596-bd7d-d3a968496e4e}, !- Zone Air Inlet Port List
  {eae91299-4351-4e83-958a-d9d1d918295d}, !- Zone Air Exhaust Port List
  {f2b8713c-5d17-419d-8b34-b8ee375b73a5}, !- Zone Air Node Name
  {1e722f88-7329-42a9-bde9-b440a1eb1ab9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ca4336c-e255-4214-bfbb-54c127320014}, !- Group Rendering Name
  {5f4dc47c-f221-4bfa-9c63-2995b0e8da68}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b61277e9-eb37-43ea-91d2-f0d8d935d357}, !- Handle
  Node 272,                               !- Name
  {f2b8713c-5d17-419d-8b34-b8ee375b73a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2b8713c-5d17-419d-8b34-b8ee375b73a5}, !- Handle
  {49fbdb97-3d0b-4ed6-9de4-c823cd4db870}, !- Name
  {1d73b68b-1ed4-4752-8b8f-6a82922be682}, !- Source Object
  11,                                     !- Outlet Port
  {b61277e9-eb37-43ea-91d2-f0d8d935d357}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e03f7f9-33d3-4596-bd7d-d3a968496e4e}, !- Handle
  Port List 525,                          !- Name
  {1d73b68b-1ed4-4752-8b8f-6a82922be682}, !- HVAC Component
  {8ef62b3f-e795-49ce-83d9-f381511d648c}; !- Port 1

OS:PortList,
  {eae91299-4351-4e83-958a-d9d1d918295d}, !- Handle
  Port List 526,                          !- Name
  {1d73b68b-1ed4-4752-8b8f-6a82922be682}, !- HVAC Component
  {0d617b59-cccc-4efb-9602-c808ece772f5}; !- Port 1

OS:Sizing:Zone,
  {0b87151e-20b5-495a-aec9-43960465ff21}, !- Handle
  {1d73b68b-1ed4-4752-8b8f-6a82922be682}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23c723ce-2099-4c02-b827-b69aeda42990}, !- Handle
  Zone HVAC Equipment List 263,           !- Name
  {1d73b68b-1ed4-4752-8b8f-6a82922be682}, !- Thermal Zone
  {b5309486-a726-430a-9614-40bc81322f94}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e3a08497-8295-441b-93ba-c75a0a22b461}, !- Handle
  8.Elevator Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1476eccf-eb5c-463b-8cb7-a081ce41ad77}, !- Zone Air Inlet Port List
  {a49c311d-7668-4654-92db-53f21cd2fb3c}, !- Zone Air Exhaust Port List
  {1bf63838-6bde-432e-8ab9-45bd1e78b06e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {47c2133a-f5cd-4a10-94fd-df8a28513e9a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3d386a1-c15a-4dc9-93b0-606ec2510c08}, !- Handle
  Node 273,                               !- Name
  {1bf63838-6bde-432e-8ab9-45bd1e78b06e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bf63838-6bde-432e-8ab9-45bd1e78b06e}, !- Handle
  {2ad415e8-1707-4686-afa2-ead11f167406}, !- Name
  {e3a08497-8295-441b-93ba-c75a0a22b461}, !- Source Object
  11,                                     !- Outlet Port
  {d3d386a1-c15a-4dc9-93b0-606ec2510c08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1476eccf-eb5c-463b-8cb7-a081ce41ad77}, !- Handle
  Port List 527,                          !- Name
  {e3a08497-8295-441b-93ba-c75a0a22b461}; !- HVAC Component

OS:PortList,
  {a49c311d-7668-4654-92db-53f21cd2fb3c}, !- Handle
  Port List 528,                          !- Name
  {e3a08497-8295-441b-93ba-c75a0a22b461}; !- HVAC Component

OS:Sizing:Zone,
  {21885e96-e27f-4cd4-9f3a-98e6927c400d}, !- Handle
  {e3a08497-8295-441b-93ba-c75a0a22b461}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c8800573-fe62-466b-a172-9a351d2e7d4c}, !- Handle
  Zone HVAC Equipment List 264,           !- Name
  {e3a08497-8295-441b-93ba-c75a0a22b461}; !- Thermal Zone

OS:ThermalZone,
  {9dfd1984-81fe-467c-a394-0acf99a27daa}, !- Handle
  8.PrintRoom 1 Zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4426e85-c1d8-43f4-89dd-d1be79e1bd74}, !- Zone Air Inlet Port List
  {247a3695-b800-4e6b-ad1c-78fb0613a7cc}, !- Zone Air Exhaust Port List
  {59bfc03a-42d7-468f-9d52-74dceac8cab7}, !- Zone Air Node Name
  {49b72eb3-ee78-44ee-b605-f63bcba88f6f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c3b465d1-33a4-463f-88c4-0d6049f6ec59}, !- Group Rendering Name
  {f2ae7596-30b8-48c7-be8c-83606a68d4e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc75b87f-bd52-4719-a03a-1550e3126583}, !- Handle
  Node 274,                               !- Name
  {59bfc03a-42d7-468f-9d52-74dceac8cab7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59bfc03a-42d7-468f-9d52-74dceac8cab7}, !- Handle
  {628a88e9-3970-4409-ab3e-ffb5d5feb89e}, !- Name
  {9dfd1984-81fe-467c-a394-0acf99a27daa}, !- Source Object
  11,                                     !- Outlet Port
  {fc75b87f-bd52-4719-a03a-1550e3126583}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4426e85-c1d8-43f4-89dd-d1be79e1bd74}, !- Handle
  Port List 529,                          !- Name
  {9dfd1984-81fe-467c-a394-0acf99a27daa}, !- HVAC Component
  {2e9396c5-fe57-4cb2-8685-9d6167e744ed}; !- Port 1

OS:PortList,
  {247a3695-b800-4e6b-ad1c-78fb0613a7cc}, !- Handle
  Port List 530,                          !- Name
  {9dfd1984-81fe-467c-a394-0acf99a27daa}, !- HVAC Component
  {e74af290-7b65-462b-aa22-eca128719703}; !- Port 1

OS:Sizing:Zone,
  {be28f85e-5637-479d-8f7b-8fd3bce63fe2}, !- Handle
  {9dfd1984-81fe-467c-a394-0acf99a27daa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {12d95e5a-d67c-4a0a-981b-ba0be79e81e1}, !- Handle
  Zone HVAC Equipment List 265,           !- Name
  {9dfd1984-81fe-467c-a394-0acf99a27daa}, !- Thermal Zone
  {da35fe8b-dedf-4485-8184-318510e8950f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f1abe63f-6897-4ff3-a692-741793e6f133}, !- Handle
  P3.Stairs 1 Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de45cb07-c432-4dc9-b49f-7e7bc6802d51}, !- Zone Air Inlet Port List
  {4c09ae3b-f3fd-4b1c-a512-f3226ef8ed6f}, !- Zone Air Exhaust Port List
  {d15d6746-61b9-4362-bbd1-4ece845997be}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {02662291-0c3b-49f3-94b6-71ae37103410}, !- Group Rendering Name
  {86a008ae-3b4c-40f5-9d6b-a649a9f78cea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81cc1c70-ef30-4813-9fd7-d2c49855afb8}, !- Handle
  Node 275,                               !- Name
  {d15d6746-61b9-4362-bbd1-4ece845997be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d15d6746-61b9-4362-bbd1-4ece845997be}, !- Handle
  {bf254528-74d9-42db-a3a1-3dae1e0e4c12}, !- Name
  {f1abe63f-6897-4ff3-a692-741793e6f133}, !- Source Object
  11,                                     !- Outlet Port
  {81cc1c70-ef30-4813-9fd7-d2c49855afb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de45cb07-c432-4dc9-b49f-7e7bc6802d51}, !- Handle
  Port List 531,                          !- Name
  {f1abe63f-6897-4ff3-a692-741793e6f133}, !- HVAC Component
  {36809098-6a15-4fca-a2fa-aa84474e548c}; !- Port 1

OS:PortList,
  {4c09ae3b-f3fd-4b1c-a512-f3226ef8ed6f}, !- Handle
  Port List 532,                          !- Name
  {f1abe63f-6897-4ff3-a692-741793e6f133}, !- HVAC Component
  {698a36e2-cb9f-4b38-88bd-7545893c23f5}; !- Port 1

OS:Sizing:Zone,
  {aadeba3a-f952-4ea4-9793-4fe3b0d66686}, !- Handle
  {f1abe63f-6897-4ff3-a692-741793e6f133}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52574325-2e3d-4247-8639-84e25b0420f7}, !- Handle
  Zone HVAC Equipment List 266,           !- Name
  {f1abe63f-6897-4ff3-a692-741793e6f133}, !- Thermal Zone
  {aa9e85ae-8356-4e05-899f-41ca2887ce78}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a79f9440-9981-4428-895c-bb794e6957ff}, !- Handle
  9.OpenOffice 21 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6afe4b7a-543a-40b6-a9f6-436510d581ed}, !- Zone Air Inlet Port List
  {b2d526c9-9cd7-4d7a-9888-c89dabb21c51}, !- Zone Air Exhaust Port List
  {83985973-71e2-477a-8c05-1771563b4cee}, !- Zone Air Node Name
  {38e5b33c-c54a-405c-b8cf-f8e5c78ee5e3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b163b83d-5423-4bfa-89d0-af8179b2f06f}, !- Group Rendering Name
  {90ff14f9-7751-473e-83fd-bbd7b292eace}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a6fbda5-b91e-401e-b749-85900b5af089}, !- Handle
  Node 276,                               !- Name
  {83985973-71e2-477a-8c05-1771563b4cee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83985973-71e2-477a-8c05-1771563b4cee}, !- Handle
  {5801bc20-079d-4d8b-bd02-5f6e14d9e233}, !- Name
  {a79f9440-9981-4428-895c-bb794e6957ff}, !- Source Object
  11,                                     !- Outlet Port
  {4a6fbda5-b91e-401e-b749-85900b5af089}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6afe4b7a-543a-40b6-a9f6-436510d581ed}, !- Handle
  Port List 533,                          !- Name
  {a79f9440-9981-4428-895c-bb794e6957ff}, !- HVAC Component
  {05aabf9f-e599-4db5-897b-70b71ead24cf}; !- Port 1

OS:PortList,
  {b2d526c9-9cd7-4d7a-9888-c89dabb21c51}, !- Handle
  Port List 534,                          !- Name
  {a79f9440-9981-4428-895c-bb794e6957ff}, !- HVAC Component
  {cf590b74-5d01-4ae0-90f1-7e2596871e86}; !- Port 1

OS:Sizing:Zone,
  {4dbcdb51-43c9-4ab9-bcd6-0e5eaf9e89c3}, !- Handle
  {a79f9440-9981-4428-895c-bb794e6957ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1aaa4bf1-f840-45c7-b236-eabeff24a955}, !- Handle
  Zone HVAC Equipment List 267,           !- Name
  {a79f9440-9981-4428-895c-bb794e6957ff}, !- Thermal Zone
  {7056748a-a04b-4083-9477-d0516585e734}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {08742bc1-8979-4724-af70-99413006803e}, !- Handle
  8.Conference 9 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed94f8a4-d1ad-4a05-8334-5e98b50cb8b2}, !- Zone Air Inlet Port List
  {72edf1c4-44b4-4acc-ba88-decfe6286d20}, !- Zone Air Exhaust Port List
  {26d1e6c4-8d77-4897-91db-3e69020b7891}, !- Zone Air Node Name
  {fe921395-501b-450d-9013-880d9356daa9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e05c8f2c-c8b0-4786-866b-32140a755051}, !- Group Rendering Name
  {f241bb96-0b13-4039-a9fe-c224da106bd9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba4c11d5-82da-4161-b9e5-db50f3d59b7e}, !- Handle
  Node 277,                               !- Name
  {26d1e6c4-8d77-4897-91db-3e69020b7891}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26d1e6c4-8d77-4897-91db-3e69020b7891}, !- Handle
  {e401203d-de0f-4176-990c-628116125fb9}, !- Name
  {08742bc1-8979-4724-af70-99413006803e}, !- Source Object
  11,                                     !- Outlet Port
  {ba4c11d5-82da-4161-b9e5-db50f3d59b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed94f8a4-d1ad-4a05-8334-5e98b50cb8b2}, !- Handle
  Port List 535,                          !- Name
  {08742bc1-8979-4724-af70-99413006803e}, !- HVAC Component
  {f0c85ad7-8b6b-44a4-95f5-6f25125d07b6}; !- Port 1

OS:PortList,
  {72edf1c4-44b4-4acc-ba88-decfe6286d20}, !- Handle
  Port List 536,                          !- Name
  {08742bc1-8979-4724-af70-99413006803e}, !- HVAC Component
  {3802fe75-4104-4c79-b12a-a90a42693da1}; !- Port 1

OS:Sizing:Zone,
  {20285dab-5ff3-4b04-910f-826a078bdbf0}, !- Handle
  {08742bc1-8979-4724-af70-99413006803e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b9e44a5-22cd-437b-88da-dd5076167d0b}, !- Handle
  Zone HVAC Equipment List 268,           !- Name
  {08742bc1-8979-4724-af70-99413006803e}, !- Thermal Zone
  {7e36005b-173b-47d0-b782-aa787ce06f6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7e682ade-672a-4ad8-8ac7-a7158cceeaa3}, !- Handle
  5.PrintRoom Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b56797ca-c8b6-4416-b5cf-b17fe3b30b0c}, !- Zone Air Inlet Port List
  {1f544b98-858b-4cb9-8295-ea9b33fc95a9}, !- Zone Air Exhaust Port List
  {3da7b0a7-26ad-4591-9eb9-ce2236f11c48}, !- Zone Air Node Name
  {f6eb158e-deb6-4f16-9e77-458fbc76623f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c4e71de7-7ab3-4d34-a0d8-0d3edc0b0f7f}, !- Group Rendering Name
  {5346da77-d0b3-4369-b066-dfb89576fd13}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da7cc375-b679-4582-acf9-c9f7b0ad0a8c}, !- Handle
  Node 278,                               !- Name
  {3da7b0a7-26ad-4591-9eb9-ce2236f11c48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3da7b0a7-26ad-4591-9eb9-ce2236f11c48}, !- Handle
  {ef10a1c6-1ee5-49db-af15-2205088ed622}, !- Name
  {7e682ade-672a-4ad8-8ac7-a7158cceeaa3}, !- Source Object
  11,                                     !- Outlet Port
  {da7cc375-b679-4582-acf9-c9f7b0ad0a8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b56797ca-c8b6-4416-b5cf-b17fe3b30b0c}, !- Handle
  Port List 537,                          !- Name
  {7e682ade-672a-4ad8-8ac7-a7158cceeaa3}, !- HVAC Component
  {d38cc1f5-6102-46f5-96b4-7683b6688397}; !- Port 1

OS:PortList,
  {1f544b98-858b-4cb9-8295-ea9b33fc95a9}, !- Handle
  Port List 538,                          !- Name
  {7e682ade-672a-4ad8-8ac7-a7158cceeaa3}, !- HVAC Component
  {fecd2ede-0652-4600-91c2-693f5c1fa9ce}; !- Port 1

OS:Sizing:Zone,
  {a5a13e75-0ebe-425f-a209-ad4857bfa701}, !- Handle
  {7e682ade-672a-4ad8-8ac7-a7158cceeaa3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e6134ee3-3496-4609-b46f-58f41e8e26d6}, !- Handle
  Zone HVAC Equipment List 269,           !- Name
  {7e682ade-672a-4ad8-8ac7-a7158cceeaa3}, !- Thermal Zone
  {4374b5d3-2ea8-4f8a-8a11-5461cae5a32f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {97c3838e-9b1e-4038-a83a-37a6bb7d01e9}, !- Handle
  9.OpenOffice 22 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f789518a-32f3-48dd-b799-fbaf647c74af}, !- Zone Air Inlet Port List
  {0d6305ab-b901-4855-9f72-a7dd5493c124}, !- Zone Air Exhaust Port List
  {12f55ebf-a95f-4db9-b342-2053ec70fddc}, !- Zone Air Node Name
  {d43d4bda-5c3b-4a0b-ba10-37d2b26a6b1e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f5586eb-b940-45aa-a008-64a9b3985500}, !- Group Rendering Name
  {f420ddd4-061b-4918-8884-e6061ce6f003}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {affc53bf-a023-43da-841c-9d5a7f952889}, !- Handle
  Node 279,                               !- Name
  {12f55ebf-a95f-4db9-b342-2053ec70fddc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12f55ebf-a95f-4db9-b342-2053ec70fddc}, !- Handle
  {feb6273a-7773-4c05-8bc1-8089d78875dc}, !- Name
  {97c3838e-9b1e-4038-a83a-37a6bb7d01e9}, !- Source Object
  11,                                     !- Outlet Port
  {affc53bf-a023-43da-841c-9d5a7f952889}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f789518a-32f3-48dd-b799-fbaf647c74af}, !- Handle
  Port List 539,                          !- Name
  {97c3838e-9b1e-4038-a83a-37a6bb7d01e9}, !- HVAC Component
  {aeea62c1-183e-444f-a9cd-476ebefdcf3f}; !- Port 1

OS:PortList,
  {0d6305ab-b901-4855-9f72-a7dd5493c124}, !- Handle
  Port List 540,                          !- Name
  {97c3838e-9b1e-4038-a83a-37a6bb7d01e9}, !- HVAC Component
  {d78a6102-fba1-4494-9ecd-11d844fb2634}; !- Port 1

OS:Sizing:Zone,
  {313e9c91-b661-463b-ae59-42b8f54b94a3}, !- Handle
  {97c3838e-9b1e-4038-a83a-37a6bb7d01e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a00a6ec9-cd4a-4a47-8d06-c7e3c671d35e}, !- Handle
  Zone HVAC Equipment List 270,           !- Name
  {97c3838e-9b1e-4038-a83a-37a6bb7d01e9}, !- Thermal Zone
  {e340ffaa-1e0f-4950-bd79-9c3bfafb02e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e3fa3bd7-e886-445f-ba53-5c19691999e0}, !- Handle
  6.PrintRoom Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecdb0686-fff9-47c9-b733-84bfa863ac7a}, !- Zone Air Inlet Port List
  {78f012a1-b2a3-4a80-ab7c-e5196550ea4d}, !- Zone Air Exhaust Port List
  {d346e421-8b96-4352-90bd-0cbc9c1af737}, !- Zone Air Node Name
  {7f962715-ee99-4c88-a562-6fd2cbc3fef5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8aed350c-9e13-45ee-a6d0-5cc0a5934a55}, !- Group Rendering Name
  {13ab46a0-3586-4ab2-b645-126446b64dba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb74bbee-c12c-4d1f-9e0d-49f10a01a3c9}, !- Handle
  Node 280,                               !- Name
  {d346e421-8b96-4352-90bd-0cbc9c1af737}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d346e421-8b96-4352-90bd-0cbc9c1af737}, !- Handle
  {763c41cb-87b1-4035-9cb3-05cd87b2136f}, !- Name
  {e3fa3bd7-e886-445f-ba53-5c19691999e0}, !- Source Object
  11,                                     !- Outlet Port
  {cb74bbee-c12c-4d1f-9e0d-49f10a01a3c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecdb0686-fff9-47c9-b733-84bfa863ac7a}, !- Handle
  Port List 541,                          !- Name
  {e3fa3bd7-e886-445f-ba53-5c19691999e0}, !- HVAC Component
  {b0122f3c-a355-4d6c-af5c-da7f187abba8}; !- Port 1

OS:PortList,
  {78f012a1-b2a3-4a80-ab7c-e5196550ea4d}, !- Handle
  Port List 542,                          !- Name
  {e3fa3bd7-e886-445f-ba53-5c19691999e0}, !- HVAC Component
  {157e6fd9-8689-4498-94ab-b60ce6d67a78}; !- Port 1

OS:Sizing:Zone,
  {400a081f-93dc-4d2d-aee4-44bb6d43b5b5}, !- Handle
  {e3fa3bd7-e886-445f-ba53-5c19691999e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4d8a7df2-f927-4f3b-9eb7-7afb8ff72d3b}, !- Handle
  Zone HVAC Equipment List 271,           !- Name
  {e3fa3bd7-e886-445f-ba53-5c19691999e0}, !- Thermal Zone
  {0bbd3f38-3a05-4da7-a0dc-7c2ac2d932db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {eac6cf4d-0704-40ec-90f5-2740012c7cce}, !- Handle
  9.Conference 6 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a90dade-e5c2-4b0d-8431-07662c8476f6}, !- Zone Air Inlet Port List
  {052cef46-f1d4-406c-af67-6810ab97f9ca}, !- Zone Air Exhaust Port List
  {828f32f1-3367-488b-ac7a-f7c5c4867a3a}, !- Zone Air Node Name
  {2c7ad92d-85c7-4809-a822-e197ab9b1788}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c2fa9f1c-ab0b-406f-9a79-ae542792bfb1}, !- Group Rendering Name
  {3ee64cd0-5317-47d8-9ccb-ae950483a84b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37fdb946-46e6-4034-b022-9f86667a12f5}, !- Handle
  Node 281,                               !- Name
  {828f32f1-3367-488b-ac7a-f7c5c4867a3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {828f32f1-3367-488b-ac7a-f7c5c4867a3a}, !- Handle
  {c98a02b2-9571-4090-bf79-8c59b6c8f076}, !- Name
  {eac6cf4d-0704-40ec-90f5-2740012c7cce}, !- Source Object
  11,                                     !- Outlet Port
  {37fdb946-46e6-4034-b022-9f86667a12f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a90dade-e5c2-4b0d-8431-07662c8476f6}, !- Handle
  Port List 543,                          !- Name
  {eac6cf4d-0704-40ec-90f5-2740012c7cce}, !- HVAC Component
  {b3d127a6-7a34-4ac5-bbb7-32c68f1c1fa9}; !- Port 1

OS:PortList,
  {052cef46-f1d4-406c-af67-6810ab97f9ca}, !- Handle
  Port List 544,                          !- Name
  {eac6cf4d-0704-40ec-90f5-2740012c7cce}, !- HVAC Component
  {6c47c09a-0042-4af0-9569-abe1a0f11fa9}; !- Port 1

OS:Sizing:Zone,
  {af158554-b6d2-4360-82d0-e5b28a45b831}, !- Handle
  {eac6cf4d-0704-40ec-90f5-2740012c7cce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4e43cd5f-f212-476d-862a-4273edb4d96e}, !- Handle
  Zone HVAC Equipment List 272,           !- Name
  {eac6cf4d-0704-40ec-90f5-2740012c7cce}, !- Thermal Zone
  {3ed66e81-107c-43f9-857b-1f60815edcf3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {cd082f89-433e-455d-93fc-85d33b2956ee}, !- Handle
  6.OpenOffice 18 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb1c6d70-8806-4158-bfd2-541fe3841663}, !- Zone Air Inlet Port List
  {3ec56dcc-2d63-47b3-a63e-48030fe65895}, !- Zone Air Exhaust Port List
  {0b13160b-bff1-427b-a008-9c45027375fb}, !- Zone Air Node Name
  {3abfa2dc-a2f3-46d8-be7b-01c2d52e78c3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b20f819a-2635-436e-bbb3-e7b65c4f87aa}, !- Group Rendering Name
  {a276b30b-90df-4aba-892e-b8e8c757c571}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1833b636-8f9b-4ba6-ad88-6930c95cb10f}, !- Handle
  Node 282,                               !- Name
  {0b13160b-bff1-427b-a008-9c45027375fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b13160b-bff1-427b-a008-9c45027375fb}, !- Handle
  {1de921fd-36f0-44ee-9e9d-602868a7a025}, !- Name
  {cd082f89-433e-455d-93fc-85d33b2956ee}, !- Source Object
  11,                                     !- Outlet Port
  {1833b636-8f9b-4ba6-ad88-6930c95cb10f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb1c6d70-8806-4158-bfd2-541fe3841663}, !- Handle
  Port List 545,                          !- Name
  {cd082f89-433e-455d-93fc-85d33b2956ee}, !- HVAC Component
  {dbbcc707-b338-4589-8cde-c4d70de6255d}; !- Port 1

OS:PortList,
  {3ec56dcc-2d63-47b3-a63e-48030fe65895}, !- Handle
  Port List 546,                          !- Name
  {cd082f89-433e-455d-93fc-85d33b2956ee}, !- HVAC Component
  {a02c08d3-2bf9-471c-b7fb-555949bf5b96}; !- Port 1

OS:Sizing:Zone,
  {beab0ab8-6e96-4464-a802-4b19bcd7dd4b}, !- Handle
  {cd082f89-433e-455d-93fc-85d33b2956ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {471379a3-5f4f-4916-ae9e-4982ef359836}, !- Handle
  Zone HVAC Equipment List 273,           !- Name
  {cd082f89-433e-455d-93fc-85d33b2956ee}, !- Thermal Zone
  {59d71df3-c2f8-4884-8f0e-c4793e74fa3b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {13113fd4-7111-4e8a-a2e0-d8ede1ef949e}, !- Handle
  9.Restroom Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3fdc45e1-7638-4442-878c-2b3fd9d38127}, !- Zone Air Inlet Port List
  {b652dcb8-2274-457b-8653-05be549ec71d}, !- Zone Air Exhaust Port List
  {e46fb6a6-d526-4687-ad74-e18080551279}, !- Zone Air Node Name
  {76c3b0e7-e2af-4b0d-af60-dbab5232f6cc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {22c9679a-df40-4153-8105-4b66f5763989}, !- Group Rendering Name
  {a09a2833-2e5f-4b2c-8c4c-3ad1a3a12328}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {203c4ae2-9ec8-49f7-a8bc-ab88208f9af2}, !- Handle
  Node 283,                               !- Name
  {e46fb6a6-d526-4687-ad74-e18080551279}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e46fb6a6-d526-4687-ad74-e18080551279}, !- Handle
  {118d6dea-5069-40c0-8fb4-f9d1ef9e7d08}, !- Name
  {13113fd4-7111-4e8a-a2e0-d8ede1ef949e}, !- Source Object
  11,                                     !- Outlet Port
  {203c4ae2-9ec8-49f7-a8bc-ab88208f9af2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3fdc45e1-7638-4442-878c-2b3fd9d38127}, !- Handle
  Port List 547,                          !- Name
  {13113fd4-7111-4e8a-a2e0-d8ede1ef949e}, !- HVAC Component
  {2836bcb0-efdd-4695-856f-9ea26fc9b8ff}; !- Port 1

OS:PortList,
  {b652dcb8-2274-457b-8653-05be549ec71d}, !- Handle
  Port List 548,                          !- Name
  {13113fd4-7111-4e8a-a2e0-d8ede1ef949e}, !- HVAC Component
  {ce285d3f-d3e5-4965-83c3-b19c215892b0}; !- Port 1

OS:Sizing:Zone,
  {b4116eab-c02a-485a-9a0f-1c18b5c32df1}, !- Handle
  {13113fd4-7111-4e8a-a2e0-d8ede1ef949e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {85739050-0522-42ea-9452-3747319fa4b4}, !- Handle
  Zone HVAC Equipment List 274,           !- Name
  {13113fd4-7111-4e8a-a2e0-d8ede1ef949e}, !- Thermal Zone
  {35432ad4-906b-43e1-98d7-9c0ffab3cb36}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f116ab98-4370-4052-b6ba-10c614401b80}, !- Handle
  8.Restroom Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34469643-bd94-49b7-b29b-d74f20419969}, !- Zone Air Inlet Port List
  {ad515541-80c7-492e-b4f6-31fcb00ee773}, !- Zone Air Exhaust Port List
  {76c3fa30-36da-42b7-b585-33e227d51bdb}, !- Zone Air Node Name
  {8a918931-367e-4141-803d-31b88e023188}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8de63496-de8b-40ea-95b9-ea8620bf4763}, !- Group Rendering Name
  {8d8b1b6b-3bda-409b-9c9b-b1ac1c36c326}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b460de0-a1b7-4cc6-b52b-a6e847f3e418}, !- Handle
  Node 284,                               !- Name
  {76c3fa30-36da-42b7-b585-33e227d51bdb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76c3fa30-36da-42b7-b585-33e227d51bdb}, !- Handle
  {caa96569-8cec-4321-8eaa-f27c4d16cacc}, !- Name
  {f116ab98-4370-4052-b6ba-10c614401b80}, !- Source Object
  11,                                     !- Outlet Port
  {3b460de0-a1b7-4cc6-b52b-a6e847f3e418}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34469643-bd94-49b7-b29b-d74f20419969}, !- Handle
  Port List 549,                          !- Name
  {f116ab98-4370-4052-b6ba-10c614401b80}, !- HVAC Component
  {6055fbef-f12c-4105-8986-d2ea56ed25f3}; !- Port 1

OS:PortList,
  {ad515541-80c7-492e-b4f6-31fcb00ee773}, !- Handle
  Port List 550,                          !- Name
  {f116ab98-4370-4052-b6ba-10c614401b80}, !- HVAC Component
  {25fbdc1e-28d7-4eb7-b85e-00eaecdcc0e9}; !- Port 1

OS:Sizing:Zone,
  {ff18938d-d86c-4b72-84f1-ed1b07f4b5f0}, !- Handle
  {f116ab98-4370-4052-b6ba-10c614401b80}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ba9b8430-8bea-491b-abe9-a88b52532dce}, !- Handle
  Zone HVAC Equipment List 275,           !- Name
  {f116ab98-4370-4052-b6ba-10c614401b80}, !- Thermal Zone
  {8a230433-9674-443c-893b-cea2c7dd7a3d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0069b255-e8bc-4dba-bbb3-9f71626d86ec}, !- Handle
  7.OpenOffice 16 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2dfa1b5c-c0b5-4ba9-b639-6d7753b1f1c1}, !- Zone Air Inlet Port List
  {81f2530a-5803-4184-888b-49e5bd385111}, !- Zone Air Exhaust Port List
  {edb6567d-8568-4553-966d-b7d61e2bc31d}, !- Zone Air Node Name
  {fe6bec35-62df-4ba7-a221-f7394c06e42b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b200315f-29bd-4d55-944a-90f2707bac4f}, !- Group Rendering Name
  {08da1611-45b7-4252-8c6e-0f4fb316d81a}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {ae109df0-0706-4342-9af4-9f22a4d3a408}, !- Handle
  Node 285,                               !- Name
  {edb6567d-8568-4553-966d-b7d61e2bc31d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {edb6567d-8568-4553-966d-b7d61e2bc31d}, !- Handle
  {75948988-e76d-401e-9bb2-b4e6b1097321}, !- Name
  {0069b255-e8bc-4dba-bbb3-9f71626d86ec}, !- Source Object
  11,                                     !- Outlet Port
  {ae109df0-0706-4342-9af4-9f22a4d3a408}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2dfa1b5c-c0b5-4ba9-b639-6d7753b1f1c1}, !- Handle
  Port List 551,                          !- Name
  {0069b255-e8bc-4dba-bbb3-9f71626d86ec}, !- HVAC Component
  {8d5834f8-0858-4eca-8eb0-db3ed17c2f55}; !- Port 1

OS:PortList,
  {81f2530a-5803-4184-888b-49e5bd385111}, !- Handle
  Port List 552,                          !- Name
  {0069b255-e8bc-4dba-bbb3-9f71626d86ec}, !- HVAC Component
  {22cfafd9-6072-4837-868f-003cd1377d07}; !- Port 1

OS:Sizing:Zone,
  {7f295362-cda7-42ac-affc-e0b87e5186c9}, !- Handle
  {0069b255-e8bc-4dba-bbb3-9f71626d86ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {513145a5-9324-475a-886f-a96e0717d4c3}, !- Handle
  Zone HVAC Equipment List 276,           !- Name
  {0069b255-e8bc-4dba-bbb3-9f71626d86ec}, !- Thermal Zone
  {17e78b1e-ad5d-4ce2-8df6-ae966b29d369}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {aa118a55-6301-4e26-9aa9-ea77ae6162c1}, !- Handle
  9.Conference 7 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2c591ec-5d95-470e-81da-05a6346711de}, !- Zone Air Inlet Port List
  {b8dc2934-9d2b-41dd-af6f-532ee46ab85b}, !- Zone Air Exhaust Port List
  {fd4c1153-7deb-4ca5-bc9f-ea0ef3458d19}, !- Zone Air Node Name
  {c0c53a2a-ac18-4b2b-8f7c-eb201205ede1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {681a8ce8-3f07-400a-b228-39d1e8af9fb8}, !- Group Rendering Name
  {85b75a0c-a20d-4c2c-ba0b-f1731843b5d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45bcd246-a307-4e57-a600-91ef79373f9f}, !- Handle
  Node 286,                               !- Name
  {fd4c1153-7deb-4ca5-bc9f-ea0ef3458d19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd4c1153-7deb-4ca5-bc9f-ea0ef3458d19}, !- Handle
  {ee29b599-691f-414f-a97a-1dae5d739a0f}, !- Name
  {aa118a55-6301-4e26-9aa9-ea77ae6162c1}, !- Source Object
  11,                                     !- Outlet Port
  {45bcd246-a307-4e57-a600-91ef79373f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2c591ec-5d95-470e-81da-05a6346711de}, !- Handle
  Port List 553,                          !- Name
  {aa118a55-6301-4e26-9aa9-ea77ae6162c1}, !- HVAC Component
  {8859bcea-e91f-4093-894c-2cfdfc9afc50}; !- Port 1

OS:PortList,
  {b8dc2934-9d2b-41dd-af6f-532ee46ab85b}, !- Handle
  Port List 554,                          !- Name
  {aa118a55-6301-4e26-9aa9-ea77ae6162c1}, !- HVAC Component
  {747eb3fe-539e-485a-bd0c-809a95ce6b6a}; !- Port 1

OS:Sizing:Zone,
  {90b0255c-25c8-427f-95ce-5f11271af08a}, !- Handle
  {aa118a55-6301-4e26-9aa9-ea77ae6162c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e263aab5-cbeb-45e5-9a4c-80492dcd39b7}, !- Handle
  Zone HVAC Equipment List 277,           !- Name
  {aa118a55-6301-4e26-9aa9-ea77ae6162c1}, !- Thermal Zone
  {4024022a-37fe-40b4-9f23-e5f546223200}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4cc0590d-d798-4f02-93c6-9aa8e33cd6a9}, !- Handle
  7.PrintRoom Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5318d815-5508-4fe3-be36-0b5249beb836}, !- Zone Air Inlet Port List
  {656a0947-ae3c-4064-8b11-8eaf7c0d08fd}, !- Zone Air Exhaust Port List
  {52f075ef-482a-4f65-aaea-e713d8feb9cf}, !- Zone Air Node Name
  {b6082833-8353-479d-baf9-bd0bfc10dd59}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8c2a8ceb-d09c-49d7-a315-c11526b7e146}, !- Group Rendering Name
  {d51fce02-831d-4e1c-a88f-04c9c4958b77}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae3a8d71-f604-4b5d-bad1-00038ab92a27}, !- Handle
  Node 287,                               !- Name
  {52f075ef-482a-4f65-aaea-e713d8feb9cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52f075ef-482a-4f65-aaea-e713d8feb9cf}, !- Handle
  {35927967-1fca-4c78-a946-96b97eba94bc}, !- Name
  {4cc0590d-d798-4f02-93c6-9aa8e33cd6a9}, !- Source Object
  11,                                     !- Outlet Port
  {ae3a8d71-f604-4b5d-bad1-00038ab92a27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5318d815-5508-4fe3-be36-0b5249beb836}, !- Handle
  Port List 555,                          !- Name
  {4cc0590d-d798-4f02-93c6-9aa8e33cd6a9}, !- HVAC Component
  {25ffcc83-b388-49f9-9409-367e5ce7036c}; !- Port 1

OS:PortList,
  {656a0947-ae3c-4064-8b11-8eaf7c0d08fd}, !- Handle
  Port List 556,                          !- Name
  {4cc0590d-d798-4f02-93c6-9aa8e33cd6a9}, !- HVAC Component
  {e29a4328-a915-42a6-ba2d-c386a628559a}; !- Port 1

OS:Sizing:Zone,
  {16871701-cf47-4447-92cb-9b369e6438fa}, !- Handle
  {4cc0590d-d798-4f02-93c6-9aa8e33cd6a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {777e9b06-372b-4972-bae2-85557933ec73}, !- Handle
  Zone HVAC Equipment List 278,           !- Name
  {4cc0590d-d798-4f02-93c6-9aa8e33cd6a9}, !- Thermal Zone
  {432e25f5-799a-43d1-8d04-bd957fe854d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {328162fe-bbe0-4c34-830a-c2588e8ffa52}, !- Handle
  8.OpenOffice 11 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f9f7760-90bc-4b4c-b406-5163f840bb29}, !- Zone Air Inlet Port List
  {a0a2b7e7-ada3-4301-9845-874df8935d6e}, !- Zone Air Exhaust Port List
  {512229a7-417c-4408-abb8-496b66817295}, !- Zone Air Node Name
  {615d69f8-5349-472b-ab6f-9ec9b350336d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a464cf16-ef38-43a2-b8bd-2e114962d092}, !- Group Rendering Name
  {79c84238-cc73-4e13-b284-2deefb15cd70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e53df51-f4b0-4f54-993c-558591342e29}, !- Handle
  Node 288,                               !- Name
  {512229a7-417c-4408-abb8-496b66817295}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {512229a7-417c-4408-abb8-496b66817295}, !- Handle
  {8ec984a0-b8ee-4a6e-9754-101a60fa08c0}, !- Name
  {328162fe-bbe0-4c34-830a-c2588e8ffa52}, !- Source Object
  11,                                     !- Outlet Port
  {9e53df51-f4b0-4f54-993c-558591342e29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f9f7760-90bc-4b4c-b406-5163f840bb29}, !- Handle
  Port List 557,                          !- Name
  {328162fe-bbe0-4c34-830a-c2588e8ffa52}, !- HVAC Component
  {a989c7dc-7560-437e-bf75-2ab1b58ec9d7}; !- Port 1

OS:PortList,
  {a0a2b7e7-ada3-4301-9845-874df8935d6e}, !- Handle
  Port List 558,                          !- Name
  {328162fe-bbe0-4c34-830a-c2588e8ffa52}, !- HVAC Component
  {ec600aa4-3f67-4217-9713-80c8f434992f}; !- Port 1

OS:Sizing:Zone,
  {8184e82e-ea5d-47fb-9dbe-9c64d1a8c7ff}, !- Handle
  {328162fe-bbe0-4c34-830a-c2588e8ffa52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1f16ec6f-1997-42bd-9a25-abbc72f19048}, !- Handle
  Zone HVAC Equipment List 279,           !- Name
  {328162fe-bbe0-4c34-830a-c2588e8ffa52}, !- Thermal Zone
  {be7cb77a-f1b4-4288-9f6d-0a1434d9d9f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {68f87751-74ac-46c5-8c81-2c8511217e19}, !- Handle
  6.OpenOffice 19 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af1ec0ff-3033-4ecd-94ee-80de9667a28b}, !- Zone Air Inlet Port List
  {1b56936a-01ce-4277-9362-44b0815c7578}, !- Zone Air Exhaust Port List
  {79376763-a9dd-402b-a37e-0cbc1bd9387c}, !- Zone Air Node Name
  {b59d2d69-69f7-47b0-abeb-6d93b5406170}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {911c43b7-6234-490c-ac54-6cd8fc7db68e}, !- Group Rendering Name
  {79207dba-005a-44cf-81e5-0f6596397825}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {194fe9aa-5f98-4637-b86a-cb3a80c64ce5}, !- Handle
  Node 289,                               !- Name
  {79376763-a9dd-402b-a37e-0cbc1bd9387c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79376763-a9dd-402b-a37e-0cbc1bd9387c}, !- Handle
  {31506e00-4b29-4ae6-86c1-12656793895c}, !- Name
  {68f87751-74ac-46c5-8c81-2c8511217e19}, !- Source Object
  11,                                     !- Outlet Port
  {194fe9aa-5f98-4637-b86a-cb3a80c64ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af1ec0ff-3033-4ecd-94ee-80de9667a28b}, !- Handle
  Port List 559,                          !- Name
  {68f87751-74ac-46c5-8c81-2c8511217e19}, !- HVAC Component
  {9eb400b4-4d46-4a87-9722-23f9d5a9f796}; !- Port 1

OS:PortList,
  {1b56936a-01ce-4277-9362-44b0815c7578}, !- Handle
  Port List 560,                          !- Name
  {68f87751-74ac-46c5-8c81-2c8511217e19}, !- HVAC Component
  {5dac3379-2dd1-4c11-ad6e-249ae77f0cb5}; !- Port 1

OS:Sizing:Zone,
  {877506bf-3ed0-4928-bdd4-c75baba2570c}, !- Handle
  {68f87751-74ac-46c5-8c81-2c8511217e19}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e377fc3-c265-4425-b715-39580bdb275d}, !- Handle
  Zone HVAC Equipment List 280,           !- Name
  {68f87751-74ac-46c5-8c81-2c8511217e19}, !- Thermal Zone
  {13fb592a-0615-4271-ae91-5d40a8155220}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {91d8dee2-9fdc-4906-b9db-354f6775e4d2}, !- Handle
  5.Conference 9 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b880b190-642a-4616-95ad-a632959545bc}, !- Zone Air Inlet Port List
  {9ed881d7-0d0b-4d3e-887f-ec547a6312b2}, !- Zone Air Exhaust Port List
  {05082858-6c95-443b-b762-78b542735473}, !- Zone Air Node Name
  {9bc23317-6ed5-4bc8-a717-fecbf69d1d3e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {30496976-afb4-4f60-8364-a39bfd4d7466}, !- Group Rendering Name
  {e9ee2829-ee1c-4dea-a052-93ac9c426912}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43da9745-d4a5-4e2d-b041-7172666a5181}, !- Handle
  Node 290,                               !- Name
  {05082858-6c95-443b-b762-78b542735473}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05082858-6c95-443b-b762-78b542735473}, !- Handle
  {38d5adb5-ab26-4bfd-9d32-05663937fcfa}, !- Name
  {91d8dee2-9fdc-4906-b9db-354f6775e4d2}, !- Source Object
  11,                                     !- Outlet Port
  {43da9745-d4a5-4e2d-b041-7172666a5181}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b880b190-642a-4616-95ad-a632959545bc}, !- Handle
  Port List 561,                          !- Name
  {91d8dee2-9fdc-4906-b9db-354f6775e4d2}, !- HVAC Component
  {99696b6c-17fc-4805-85ed-d59ac0d8d41b}; !- Port 1

OS:PortList,
  {9ed881d7-0d0b-4d3e-887f-ec547a6312b2}, !- Handle
  Port List 562,                          !- Name
  {91d8dee2-9fdc-4906-b9db-354f6775e4d2}, !- HVAC Component
  {04dff4a6-b7be-427b-a46b-c0843e2368bd}; !- Port 1

OS:Sizing:Zone,
  {864c3855-3f5e-472b-b012-c300eccb7f9f}, !- Handle
  {91d8dee2-9fdc-4906-b9db-354f6775e4d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab2c5423-5c8d-4af4-899a-999c4fee801f}, !- Handle
  Zone HVAC Equipment List 281,           !- Name
  {91d8dee2-9fdc-4906-b9db-354f6775e4d2}, !- Thermal Zone
  {4384ab6a-5034-4aaf-8837-3b0726a78cc2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0765653b-b1b8-48e3-b103-21084cf084ed}, !- Handle
  9.Elec/MechRoom Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9cd5690-12c5-4deb-aa80-a36279129377}, !- Zone Air Inlet Port List
  {5fc1cab9-74fb-49cb-a6a3-71573658865c}, !- Zone Air Exhaust Port List
  {faffb489-0b55-4cbb-b680-f534b5bab833}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2b95ebd7-866d-4cc7-b559-f8baa1556bee}, !- Group Rendering Name
  {00807846-76b2-41a9-8bf5-8edfb197c775}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d322d390-d404-44ed-b764-254f7f3e4462}, !- Handle
  Node 291,                               !- Name
  {faffb489-0b55-4cbb-b680-f534b5bab833}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {faffb489-0b55-4cbb-b680-f534b5bab833}, !- Handle
  {97903f76-fdb4-4847-aa98-a6a050fc64ea}, !- Name
  {0765653b-b1b8-48e3-b103-21084cf084ed}, !- Source Object
  11,                                     !- Outlet Port
  {d322d390-d404-44ed-b764-254f7f3e4462}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9cd5690-12c5-4deb-aa80-a36279129377}, !- Handle
  Port List 563,                          !- Name
  {0765653b-b1b8-48e3-b103-21084cf084ed}, !- HVAC Component
  {931ee8f8-b645-4150-9208-435d18d9258f}; !- Port 1

OS:PortList,
  {5fc1cab9-74fb-49cb-a6a3-71573658865c}, !- Handle
  Port List 564,                          !- Name
  {0765653b-b1b8-48e3-b103-21084cf084ed}, !- HVAC Component
  {8f78153e-7456-4ab2-bfff-d2bbe35f0727}; !- Port 1

OS:Sizing:Zone,
  {fd272ade-d010-45a8-9936-1733de473f07}, !- Handle
  {0765653b-b1b8-48e3-b103-21084cf084ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43d9e15b-cb32-42f6-a825-a114be07df06}, !- Handle
  Zone HVAC Equipment List 282,           !- Name
  {0765653b-b1b8-48e3-b103-21084cf084ed}, !- Thermal Zone
  {91b3009b-85b3-4142-8c47-11f6f0c25792}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {41bac471-6443-413f-bb1b-34f19d6393cb}, !- Handle
  1.Corridor 1 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52ddde71-e5f2-45ff-93ae-1cd9a04eb225}, !- Zone Air Inlet Port List
  {10579a20-dd10-4eb2-98af-9d9aafc8d288}, !- Zone Air Exhaust Port List
  {10bbefdd-bbd6-4df6-b292-84ec427fe5df}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ca376dea-e73f-4ae7-aae2-ed8b9156dd9a}, !- Group Rendering Name
  {68e37c30-d213-4492-9aff-9024601b790c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ff06a48-fc21-493b-961e-ca0f70a6cfdb}, !- Handle
  Node 292,                               !- Name
  {10bbefdd-bbd6-4df6-b292-84ec427fe5df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10bbefdd-bbd6-4df6-b292-84ec427fe5df}, !- Handle
  {2a30c4fd-e2c9-4a06-8556-d8451ae2f806}, !- Name
  {41bac471-6443-413f-bb1b-34f19d6393cb}, !- Source Object
  11,                                     !- Outlet Port
  {9ff06a48-fc21-493b-961e-ca0f70a6cfdb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52ddde71-e5f2-45ff-93ae-1cd9a04eb225}, !- Handle
  Port List 565,                          !- Name
  {41bac471-6443-413f-bb1b-34f19d6393cb}, !- HVAC Component
  {ee648bee-762f-4e25-b215-cc7d693d184f}; !- Port 1

OS:PortList,
  {10579a20-dd10-4eb2-98af-9d9aafc8d288}, !- Handle
  Port List 566,                          !- Name
  {41bac471-6443-413f-bb1b-34f19d6393cb}, !- HVAC Component
  {498056ff-d7a2-40b6-a8e0-0ceef9c022ce}; !- Port 1

OS:Sizing:Zone,
  {6f9ce368-09c5-424f-b497-9c1da6c1bb31}, !- Handle
  {41bac471-6443-413f-bb1b-34f19d6393cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fd27f439-95d2-48aa-8431-53c1c98cb0a1}, !- Handle
  Zone HVAC Equipment List 283,           !- Name
  {41bac471-6443-413f-bb1b-34f19d6393cb}, !- Thermal Zone
  {1e9b9534-538b-47a3-9d19-9610cebd84a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a0abfcc4-2b36-4994-bdbd-44570a88b93d}, !- Handle
  5.Elec/MechRoom 1 Zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f37d4333-bfd9-4f1e-8feb-606019c2794d}, !- Zone Air Inlet Port List
  {b2fb3052-627d-440e-b8a4-434e8294efe8}, !- Zone Air Exhaust Port List
  {55afd16b-6441-4b96-b57c-1f3448f8ff2f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fea77f74-26ef-45ed-aca3-b4c95cf3571d}, !- Group Rendering Name
  {6c116fc2-264e-4e3e-90ce-cec7d8b4b686}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a03de51-8b82-49b3-84db-ecaed792c34a}, !- Handle
  Node 293,                               !- Name
  {55afd16b-6441-4b96-b57c-1f3448f8ff2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55afd16b-6441-4b96-b57c-1f3448f8ff2f}, !- Handle
  {f594d5e2-ce61-4198-8bb1-a4cfb646a60a}, !- Name
  {a0abfcc4-2b36-4994-bdbd-44570a88b93d}, !- Source Object
  11,                                     !- Outlet Port
  {1a03de51-8b82-49b3-84db-ecaed792c34a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f37d4333-bfd9-4f1e-8feb-606019c2794d}, !- Handle
  Port List 567,                          !- Name
  {a0abfcc4-2b36-4994-bdbd-44570a88b93d}, !- HVAC Component
  {3b17ca39-aec8-4fff-b74b-419a469a894e}; !- Port 1

OS:PortList,
  {b2fb3052-627d-440e-b8a4-434e8294efe8}, !- Handle
  Port List 568,                          !- Name
  {a0abfcc4-2b36-4994-bdbd-44570a88b93d}, !- HVAC Component
  {261911f7-be2a-4f7f-b141-6bf3936a7e3a}; !- Port 1

OS:Sizing:Zone,
  {cf22eaa2-9f9c-4721-a303-b4e06d3e96e8}, !- Handle
  {a0abfcc4-2b36-4994-bdbd-44570a88b93d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ebeb6ad9-3440-48e9-bc48-71f5b9c874f0}, !- Handle
  Zone HVAC Equipment List 284,           !- Name
  {a0abfcc4-2b36-4994-bdbd-44570a88b93d}, !- Thermal Zone
  {6379f2f4-1a7d-4f6b-9ecb-c6977cabaf3a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {dbc847e3-9dc6-4825-a009-df0a6db2e0ea}, !- Handle
  7.PrintRoom 1 Zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {deb54c25-f2de-4ed7-a02f-8163e203c6a8}, !- Zone Air Inlet Port List
  {c4ac6ebf-6856-4111-b6ab-0bfc6e1d59ed}, !- Zone Air Exhaust Port List
  {fe4d4998-8bdb-43a7-b39b-f5c0fc95cd0c}, !- Zone Air Node Name
  {d478eff9-5a21-4d4e-a9d4-97672c17f000}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {32bf4e83-8d66-4e51-bf31-3ec93f79e124}, !- Group Rendering Name
  {1a22dc53-3fdd-4eca-a40f-6c4cc1a177f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db76e641-3278-4a75-9053-dfd238bec22a}, !- Handle
  Node 294,                               !- Name
  {fe4d4998-8bdb-43a7-b39b-f5c0fc95cd0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe4d4998-8bdb-43a7-b39b-f5c0fc95cd0c}, !- Handle
  {7ee17c09-9d92-4926-aa7c-6e123338c1d2}, !- Name
  {dbc847e3-9dc6-4825-a009-df0a6db2e0ea}, !- Source Object
  11,                                     !- Outlet Port
  {db76e641-3278-4a75-9053-dfd238bec22a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {deb54c25-f2de-4ed7-a02f-8163e203c6a8}, !- Handle
  Port List 569,                          !- Name
  {dbc847e3-9dc6-4825-a009-df0a6db2e0ea}, !- HVAC Component
  {ad57a2a3-6f68-483f-b2a9-df9c54fb6384}; !- Port 1

OS:PortList,
  {c4ac6ebf-6856-4111-b6ab-0bfc6e1d59ed}, !- Handle
  Port List 570,                          !- Name
  {dbc847e3-9dc6-4825-a009-df0a6db2e0ea}, !- HVAC Component
  {ab570a45-cc7f-4468-8f19-b382d0ebd69e}; !- Port 1

OS:Sizing:Zone,
  {be737a65-ba70-4bea-8d63-fc1c7e498599}, !- Handle
  {dbc847e3-9dc6-4825-a009-df0a6db2e0ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d345d032-d59b-4d12-8aac-b7bc6368e873}, !- Handle
  Zone HVAC Equipment List 285,           !- Name
  {dbc847e3-9dc6-4825-a009-df0a6db2e0ea}, !- Thermal Zone
  {468eefaa-2098-453c-900c-24cf097e247a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4d061099-c3d9-48fa-996d-631f508aca17}, !- Handle
  4.OpenOffice 9 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0cc24962-625c-4b71-bde4-625e21bf0bad}, !- Zone Air Inlet Port List
  {4ecdb374-21cc-469c-8a44-1bf9d3f94830}, !- Zone Air Exhaust Port List
  {632e5ffa-0ba4-4b90-9317-79018bf9766b}, !- Zone Air Node Name
  {934cde54-8b1b-4bce-bfbd-ffc15bea61f0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e318a4e-f6b1-4750-b40f-33c3350c2fdf}, !- Group Rendering Name
  {bfd0b00b-3cee-496a-9304-46ce8f64b28b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1db7752d-7ec0-426d-8346-0c41f750b54e}, !- Handle
  Node 295,                               !- Name
  {632e5ffa-0ba4-4b90-9317-79018bf9766b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {632e5ffa-0ba4-4b90-9317-79018bf9766b}, !- Handle
  {9781626a-2d0b-416e-9668-b8b0b1fbefd8}, !- Name
  {4d061099-c3d9-48fa-996d-631f508aca17}, !- Source Object
  11,                                     !- Outlet Port
  {1db7752d-7ec0-426d-8346-0c41f750b54e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0cc24962-625c-4b71-bde4-625e21bf0bad}, !- Handle
  Port List 571,                          !- Name
  {4d061099-c3d9-48fa-996d-631f508aca17}, !- HVAC Component
  {ba4bc168-b64d-4cf2-ac2e-d5c42c6234d8}; !- Port 1

OS:PortList,
  {4ecdb374-21cc-469c-8a44-1bf9d3f94830}, !- Handle
  Port List 572,                          !- Name
  {4d061099-c3d9-48fa-996d-631f508aca17}, !- HVAC Component
  {29c48dcc-a4a8-452b-9426-a2b1aff61183}; !- Port 1

OS:Sizing:Zone,
  {a0a39ee4-2f7d-4e2c-ae11-4efa52f65ea6}, !- Handle
  {4d061099-c3d9-48fa-996d-631f508aca17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {758f524c-6981-4080-8d2f-a35369413553}, !- Handle
  Zone HVAC Equipment List 286,           !- Name
  {4d061099-c3d9-48fa-996d-631f508aca17}, !- Thermal Zone
  {093350fe-e329-4041-a577-df01d8879667}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {be75d663-53c6-4550-85e9-94dda41d60cc}, !- Handle
  4.PrintRoom Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91c1dba6-7cc2-4226-95cf-8cf8f6195806}, !- Zone Air Inlet Port List
  {59030758-0453-48ca-a9ce-3c4951f9555b}, !- Zone Air Exhaust Port List
  {e1018fc5-73c8-4c49-bbb2-ad935736bc6f}, !- Zone Air Node Name
  {4635a1f4-8ccf-445c-9b62-339df8291fd0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {11b4f640-3587-4353-96ab-6a67080e0af9}, !- Group Rendering Name
  {b8af3d5b-027d-4bd6-a567-7a361928a3d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1238889-4934-48e3-821a-0bda8c923edd}, !- Handle
  Node 296,                               !- Name
  {e1018fc5-73c8-4c49-bbb2-ad935736bc6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1018fc5-73c8-4c49-bbb2-ad935736bc6f}, !- Handle
  {153407ad-ee76-451d-8688-8ed08ebe3670}, !- Name
  {be75d663-53c6-4550-85e9-94dda41d60cc}, !- Source Object
  11,                                     !- Outlet Port
  {c1238889-4934-48e3-821a-0bda8c923edd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91c1dba6-7cc2-4226-95cf-8cf8f6195806}, !- Handle
  Port List 573,                          !- Name
  {be75d663-53c6-4550-85e9-94dda41d60cc}, !- HVAC Component
  {5201953b-e334-491f-84dd-98b8c468293c}; !- Port 1

OS:PortList,
  {59030758-0453-48ca-a9ce-3c4951f9555b}, !- Handle
  Port List 574,                          !- Name
  {be75d663-53c6-4550-85e9-94dda41d60cc}, !- HVAC Component
  {5e202bc2-fecd-4474-9f86-840555e6fe8c}; !- Port 1

OS:Sizing:Zone,
  {81bcb839-eecd-4d5f-9a00-374f02127bbe}, !- Handle
  {be75d663-53c6-4550-85e9-94dda41d60cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {946a6bcb-28fe-4f36-9b35-cf72a177cd47}, !- Handle
  Zone HVAC Equipment List 287,           !- Name
  {be75d663-53c6-4550-85e9-94dda41d60cc}, !- Thermal Zone
  {bd97a66f-ea75-48cb-bda5-2be2c61c3013}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {c47d1899-cdeb-41c3-b72d-1286f1e084f2}, !- Handle
  PL1.Parking Garage Zone,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1428df4-34c0-49f3-b188-abb8051bfaa4}, !- Zone Air Inlet Port List
  {4627a78f-6ac0-4681-bbf3-e1ec517690a6}, !- Zone Air Exhaust Port List
  {00ebf48c-809c-4eca-99c9-6950c32b664f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {231709a4-d2d7-4922-85ef-399eec948288}, !- Group Rendering Name
  {879c3a94-e8f4-4813-aeab-31154048cffb}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {466c6a91-eb3c-4671-9e2e-d1e93c010e3f}, !- Handle
  Node 297,                               !- Name
  {00ebf48c-809c-4eca-99c9-6950c32b664f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00ebf48c-809c-4eca-99c9-6950c32b664f}, !- Handle
  {7d4a512f-67d5-4bd8-a5df-d3506beb245f}, !- Name
  {c47d1899-cdeb-41c3-b72d-1286f1e084f2}, !- Source Object
  11,                                     !- Outlet Port
  {466c6a91-eb3c-4671-9e2e-d1e93c010e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1428df4-34c0-49f3-b188-abb8051bfaa4}, !- Handle
  Port List 575,                          !- Name
  {c47d1899-cdeb-41c3-b72d-1286f1e084f2}, !- HVAC Component
  {79bbcad5-9772-4e9f-9a3c-6efde176c76f}; !- Port 1

OS:PortList,
  {4627a78f-6ac0-4681-bbf3-e1ec517690a6}, !- Handle
  Port List 576,                          !- Name
  {c47d1899-cdeb-41c3-b72d-1286f1e084f2}, !- HVAC Component
  {f2dea498-7f21-48f5-948c-ec09e18d8cb8}, !- Port 1
  {9740db0c-43d5-499e-a8e0-69ebef3cd977}; !- Port 2

OS:Sizing:Zone,
  {b8995960-b56d-4fae-bf6e-61d00c9dd499}, !- Handle
  {c47d1899-cdeb-41c3-b72d-1286f1e084f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d1ea1f3b-b1c0-4e7f-b079-65ae838e027d}, !- Handle
  Zone HVAC Equipment List 288,           !- Name
  {c47d1899-cdeb-41c3-b72d-1286f1e084f2}, !- Thermal Zone
  {aafcb0ba-cc0d-4079-a495-b29d3bfd681e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1fd8150d-1d13-4e68-9ace-4b3b523d7691}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {b5bb00d9-922f-4b86-8cf3-dd329d0af2b3}, !- Handle
  4.Restroom 4 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33de6a1d-9a02-438f-92ed-d8941ff9927e}, !- Zone Air Inlet Port List
  {5293f42b-7270-44a0-ba20-c20ce88862ae}, !- Zone Air Exhaust Port List
  {29f5042f-ecb1-4c9a-aaf9-52b969846c51}, !- Zone Air Node Name
  {cf5e4616-ae27-4875-a465-1f698922428c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0eb5ac06-910e-44f2-b642-22e5b0d36455}, !- Group Rendering Name
  {a2459529-0c6f-448f-a9af-a04ef13631a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee98f971-eb94-45a5-86a2-5b6c77c2e78f}, !- Handle
  Node 298,                               !- Name
  {29f5042f-ecb1-4c9a-aaf9-52b969846c51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29f5042f-ecb1-4c9a-aaf9-52b969846c51}, !- Handle
  {d174da7a-aad4-48f4-9387-bce49a0da5c3}, !- Name
  {b5bb00d9-922f-4b86-8cf3-dd329d0af2b3}, !- Source Object
  11,                                     !- Outlet Port
  {ee98f971-eb94-45a5-86a2-5b6c77c2e78f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33de6a1d-9a02-438f-92ed-d8941ff9927e}, !- Handle
  Port List 577,                          !- Name
  {b5bb00d9-922f-4b86-8cf3-dd329d0af2b3}, !- HVAC Component
  {16b15806-a6b3-43d9-92a0-2b199bb221cf}; !- Port 1

OS:PortList,
  {5293f42b-7270-44a0-ba20-c20ce88862ae}, !- Handle
  Port List 578,                          !- Name
  {b5bb00d9-922f-4b86-8cf3-dd329d0af2b3}, !- HVAC Component
  {9c5be080-2913-4968-9d22-4be40321abe7}; !- Port 1

OS:Sizing:Zone,
  {26ccd949-abb9-4590-a2e9-724202d7692f}, !- Handle
  {b5bb00d9-922f-4b86-8cf3-dd329d0af2b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c0406595-9d36-4fe8-a2e6-0f5d8db439aa}, !- Handle
  Zone HVAC Equipment List 289,           !- Name
  {b5bb00d9-922f-4b86-8cf3-dd329d0af2b3}, !- Thermal Zone
  {5dd533f4-73cd-48ea-9e9f-5b9a516a3641}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2c5506c5-d35c-4e79-98a8-7d8f05a3b69a}, !- Handle
  4.Corridor 10 Zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b87af46b-8f22-47bf-b3eb-72832478e025}, !- Zone Air Inlet Port List
  {b088fef4-6482-4abe-a40d-62ce28776d0a}, !- Zone Air Exhaust Port List
  {efdb0a3b-9f61-4c48-ab28-d38b1ea93249}, !- Zone Air Node Name
  {47481427-5ff0-4b70-baeb-c4c534806ccd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6982db7d-ee93-4714-b39c-d2b62a4deef4}, !- Group Rendering Name
  {74652a91-72e1-43f3-944c-1f80b020f2cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12441511-a86b-42e6-a03b-b27511a52f16}, !- Handle
  Node 299,                               !- Name
  {efdb0a3b-9f61-4c48-ab28-d38b1ea93249}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efdb0a3b-9f61-4c48-ab28-d38b1ea93249}, !- Handle
  {bd09dab9-ad0d-4100-89b1-0b3d118d5415}, !- Name
  {2c5506c5-d35c-4e79-98a8-7d8f05a3b69a}, !- Source Object
  11,                                     !- Outlet Port
  {12441511-a86b-42e6-a03b-b27511a52f16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b87af46b-8f22-47bf-b3eb-72832478e025}, !- Handle
  Port List 579,                          !- Name
  {2c5506c5-d35c-4e79-98a8-7d8f05a3b69a}, !- HVAC Component
  {163e476e-40ca-4fde-8812-a2bffdbcc813}; !- Port 1

OS:PortList,
  {b088fef4-6482-4abe-a40d-62ce28776d0a}, !- Handle
  Port List 580,                          !- Name
  {2c5506c5-d35c-4e79-98a8-7d8f05a3b69a}, !- HVAC Component
  {31a4d325-5404-4b37-961e-499f5ab59647}; !- Port 1

OS:Sizing:Zone,
  {fdc351d8-6d95-4dc9-a787-876e37180f31}, !- Handle
  {2c5506c5-d35c-4e79-98a8-7d8f05a3b69a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b7607da2-d7b4-4d8f-abcb-18599c3b970c}, !- Handle
  Zone HVAC Equipment List 290,           !- Name
  {2c5506c5-d35c-4e79-98a8-7d8f05a3b69a}, !- Thermal Zone
  {ae37cf3e-6d26-4f3b-b216-c3c90baa595a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {74d777a0-5971-477f-ad45-48a74b7bef90}, !- Handle
  P2 1.Stairs 1 Zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {823dc9e3-bf75-4fbf-be97-dc81c9f676d1}, !- Zone Air Inlet Port List
  {5b487c5d-9e73-4a52-bb1b-39d9dc65903c}, !- Zone Air Exhaust Port List
  {14dbc23a-2b52-4f5c-8dfe-b272c67e6576}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8cb65d1b-86fa-42fe-97c8-cb957dc90de2}, !- Group Rendering Name
  {23155de8-5efd-4e19-b506-1ccbd710f919}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30151f82-eafe-4a2f-a756-9b397d547454}, !- Handle
  Node 300,                               !- Name
  {14dbc23a-2b52-4f5c-8dfe-b272c67e6576}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14dbc23a-2b52-4f5c-8dfe-b272c67e6576}, !- Handle
  {f65e3334-b2bd-4f79-8946-e144bc8615c6}, !- Name
  {74d777a0-5971-477f-ad45-48a74b7bef90}, !- Source Object
  11,                                     !- Outlet Port
  {30151f82-eafe-4a2f-a756-9b397d547454}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {823dc9e3-bf75-4fbf-be97-dc81c9f676d1}, !- Handle
  Port List 581,                          !- Name
  {74d777a0-5971-477f-ad45-48a74b7bef90}, !- HVAC Component
  {113cb10b-e28e-4c83-98da-2e6bdd91c64f}; !- Port 1

OS:PortList,
  {5b487c5d-9e73-4a52-bb1b-39d9dc65903c}, !- Handle
  Port List 582,                          !- Name
  {74d777a0-5971-477f-ad45-48a74b7bef90}, !- HVAC Component
  {d5148e03-9fa3-4cdd-9301-03e90616fa7b}; !- Port 1

OS:Sizing:Zone,
  {d2838432-3dc4-4963-a888-bb875d45e684}, !- Handle
  {74d777a0-5971-477f-ad45-48a74b7bef90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b1203fa-7b8c-4063-95d3-c3e6674e2f46}, !- Handle
  Zone HVAC Equipment List 291,           !- Name
  {74d777a0-5971-477f-ad45-48a74b7bef90}, !- Thermal Zone
  {50e87d57-a670-4cc3-83eb-b85e1d756c73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {603bc465-70cf-4b65-9ad0-8ec78bfc7c80}, !- Handle
  5.Conference 10 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b07ec29-ac32-41a6-8414-af0ff1b1c765}, !- Zone Air Inlet Port List
  {fb0c5061-8477-4fe5-9618-3e14e7b76f24}, !- Zone Air Exhaust Port List
  {2c33c608-6187-4be1-833d-3919a769f3c9}, !- Zone Air Node Name
  {6ca0479b-9567-4b3d-bd16-c12e67851181}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4ab17d8b-e902-42cc-bcf8-b7eb16e1c731}, !- Group Rendering Name
  {752d1330-d00b-421c-b8c3-8ab05630c1ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f6f998b-c86f-45f5-8ab1-a6037bf03dc2}, !- Handle
  Node 301,                               !- Name
  {2c33c608-6187-4be1-833d-3919a769f3c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c33c608-6187-4be1-833d-3919a769f3c9}, !- Handle
  {3c1a800c-fe00-4b4a-a069-9706c7fb6cb7}, !- Name
  {603bc465-70cf-4b65-9ad0-8ec78bfc7c80}, !- Source Object
  11,                                     !- Outlet Port
  {2f6f998b-c86f-45f5-8ab1-a6037bf03dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b07ec29-ac32-41a6-8414-af0ff1b1c765}, !- Handle
  Port List 583,                          !- Name
  {603bc465-70cf-4b65-9ad0-8ec78bfc7c80}, !- HVAC Component
  {d9691e20-29fd-411b-adcb-f849c8089d52}; !- Port 1

OS:PortList,
  {fb0c5061-8477-4fe5-9618-3e14e7b76f24}, !- Handle
  Port List 584,                          !- Name
  {603bc465-70cf-4b65-9ad0-8ec78bfc7c80}, !- HVAC Component
  {3c5e875e-21d3-4a96-bc86-9e10e22f8286}; !- Port 1

OS:Sizing:Zone,
  {2d97d932-f33d-4e6b-8601-12a33e68be3f}, !- Handle
  {603bc465-70cf-4b65-9ad0-8ec78bfc7c80}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d88a8146-6dde-4be3-8758-fdde11553d5d}, !- Handle
  Zone HVAC Equipment List 292,           !- Name
  {603bc465-70cf-4b65-9ad0-8ec78bfc7c80}, !- Thermal Zone
  {e94ab2a7-c140-46c8-b0ae-6436c3ceb437}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {c7702145-b90f-4d3c-86a5-b726d9c4a57b}, !- Handle
  P2 1.Stairs 2 Zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83813652-394a-46ee-a303-ece205739a42}, !- Zone Air Inlet Port List
  {7b8db8f4-0b81-4828-842f-b5a13872a4c9}, !- Zone Air Exhaust Port List
  {bc99aecb-932a-400c-bb64-98c440844aa7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4a018ebd-a027-467e-ba6e-ab3d2e7f358a}, !- Group Rendering Name
  {1bd1e5d6-d025-48f2-a9ed-a00466581434}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8db51ff9-7bb7-44c2-9721-7783a99b357c}, !- Handle
  Node 302,                               !- Name
  {bc99aecb-932a-400c-bb64-98c440844aa7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc99aecb-932a-400c-bb64-98c440844aa7}, !- Handle
  {46f7437c-0f48-4933-9428-0b4f5a0bf894}, !- Name
  {c7702145-b90f-4d3c-86a5-b726d9c4a57b}, !- Source Object
  11,                                     !- Outlet Port
  {8db51ff9-7bb7-44c2-9721-7783a99b357c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83813652-394a-46ee-a303-ece205739a42}, !- Handle
