  Port List 585,                          !- Name
  {c7702145-b90f-4d3c-86a5-b726d9c4a57b}, !- HVAC Component
  {0b3e1853-a224-4d5d-b155-6ab6692383be}; !- Port 1

OS:PortList,
  {7b8db8f4-0b81-4828-842f-b5a13872a4c9}, !- Handle
  Port List 586,                          !- Name
  {c7702145-b90f-4d3c-86a5-b726d9c4a57b}, !- HVAC Component
  {f9ffc3c0-1f2a-406c-9554-18019ba845f1}; !- Port 1

OS:Sizing:Zone,
  {c0a99bdb-e01d-4248-8775-e74a45c47dcf}, !- Handle
  {c7702145-b90f-4d3c-86a5-b726d9c4a57b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11f6bbfa-f86b-487d-a9c3-54e69d408ffe}, !- Handle
  Zone HVAC Equipment List 293,           !- Name
  {c7702145-b90f-4d3c-86a5-b726d9c4a57b}, !- Thermal Zone
  {3770c66e-58d3-4e33-b6ba-5f729b5f7826}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {cdca8269-f518-470f-b0f8-dd6a23f7e602}, !- Handle
  4.Corridor 11 Zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d8d2e30-0773-4c49-a9bd-00b3dd7408a9}, !- Zone Air Inlet Port List
  {1c9639e1-1a84-4214-a62a-6d3bc6a52213}, !- Zone Air Exhaust Port List
  {39ba01b2-75b8-458e-ae64-3054301e4d94}, !- Zone Air Node Name
  {42ab1e08-d869-409b-b59e-941fbab83e45}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {08e8969c-34ed-42c8-822a-b478c15ff4f5}, !- Group Rendering Name
  {397f8ac4-fbe4-4e3c-8bb0-dc48b8fb85e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f69f4474-d542-41b4-823c-9510ed313c62}, !- Handle
  Node 303,                               !- Name
  {39ba01b2-75b8-458e-ae64-3054301e4d94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39ba01b2-75b8-458e-ae64-3054301e4d94}, !- Handle
  {4614a28d-ccb6-4afe-a4ce-1973059f77a6}, !- Name
  {cdca8269-f518-470f-b0f8-dd6a23f7e602}, !- Source Object
  11,                                     !- Outlet Port
  {f69f4474-d542-41b4-823c-9510ed313c62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d8d2e30-0773-4c49-a9bd-00b3dd7408a9}, !- Handle
  Port List 587,                          !- Name
  {cdca8269-f518-470f-b0f8-dd6a23f7e602}, !- HVAC Component
  {315a21ed-6cb3-46c3-a0df-05605a6ff15f}; !- Port 1

OS:PortList,
  {1c9639e1-1a84-4214-a62a-6d3bc6a52213}, !- Handle
  Port List 588,                          !- Name
  {cdca8269-f518-470f-b0f8-dd6a23f7e602}, !- HVAC Component
  {e954b053-0c4e-4674-afb0-b09e641b21cc}; !- Port 1

OS:Sizing:Zone,
  {f2fef24b-225f-4929-8e09-da7ca7bc8cff}, !- Handle
  {cdca8269-f518-470f-b0f8-dd6a23f7e602}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eeddfde2-a408-4d5f-80eb-20c34f805619}, !- Handle
  Zone HVAC Equipment List 294,           !- Name
  {cdca8269-f518-470f-b0f8-dd6a23f7e602}, !- Thermal Zone
  {a235842f-70fc-4b33-9ff3-3480102aaf4a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {121afb7c-2fc5-4865-b92a-8996993e8f09}, !- Handle
  4.Storage 1 Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6961f60a-935f-4ebc-8d7f-7bd717728b06}, !- Zone Air Inlet Port List
  {a2746a78-0832-4e39-98c3-8891d70fc79c}, !- Zone Air Exhaust Port List
  {3af62753-968f-4325-bbd4-a43c97da0f8a}, !- Zone Air Node Name
  {c43a982e-f422-4d90-92ff-a929b3c64708}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {55aaabeb-f33c-4b8c-93de-09328d2ecb9e}, !- Group Rendering Name
  {504ab7df-afe0-4d10-b71b-6337a310757e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46fd8269-984f-4f02-9046-999ddfaa95eb}, !- Handle
  Node 304,                               !- Name
  {3af62753-968f-4325-bbd4-a43c97da0f8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3af62753-968f-4325-bbd4-a43c97da0f8a}, !- Handle
  {4f986b94-8551-4de0-8f43-487f0dff4959}, !- Name
  {121afb7c-2fc5-4865-b92a-8996993e8f09}, !- Source Object
  11,                                     !- Outlet Port
  {46fd8269-984f-4f02-9046-999ddfaa95eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6961f60a-935f-4ebc-8d7f-7bd717728b06}, !- Handle
  Port List 589,                          !- Name
  {121afb7c-2fc5-4865-b92a-8996993e8f09}, !- HVAC Component
  {7657571b-5017-4c11-bbdb-f12fa790a57c}; !- Port 1

OS:PortList,
  {a2746a78-0832-4e39-98c3-8891d70fc79c}, !- Handle
  Port List 590,                          !- Name
  {121afb7c-2fc5-4865-b92a-8996993e8f09}, !- HVAC Component
  {8a46a4c7-a638-4030-8958-dd4b6d85c5c8}; !- Port 1

OS:Sizing:Zone,
  {0ba940ba-f28c-4bcd-b857-ef5a1a8a15bc}, !- Handle
  {121afb7c-2fc5-4865-b92a-8996993e8f09}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f7f7183-0e65-49ee-a6d4-299be3d3ffe0}, !- Handle
  Zone HVAC Equipment List 295,           !- Name
  {121afb7c-2fc5-4865-b92a-8996993e8f09}, !- Thermal Zone
  {a103d2d8-92e9-4369-9de4-7b2687a90c7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3a87269a-59ae-4686-8417-cb54116d2750}, !- Handle
  5.OpenOffice 11 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da6aa6f7-1f4d-43c7-b1ee-c298d6fca91d}, !- Zone Air Inlet Port List
  {0a888e58-1a87-4d8c-bdc1-d89934f19fec}, !- Zone Air Exhaust Port List
  {771f55e6-f226-440b-aa81-935b5d536b10}, !- Zone Air Node Name
  {91b904e7-d0df-4fce-8f87-ed290974ee22}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fcdcc659-8b85-496e-ae76-2bfd2757401e}, !- Group Rendering Name
  {87049a27-beff-43eb-a0c7-257a11b406ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1dfa003f-9269-47e4-b1b3-45f75452140f}, !- Handle
  Node 305,                               !- Name
  {771f55e6-f226-440b-aa81-935b5d536b10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {771f55e6-f226-440b-aa81-935b5d536b10}, !- Handle
  {71866c16-008d-480b-befe-ba0ea576ea81}, !- Name
  {3a87269a-59ae-4686-8417-cb54116d2750}, !- Source Object
  11,                                     !- Outlet Port
  {1dfa003f-9269-47e4-b1b3-45f75452140f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da6aa6f7-1f4d-43c7-b1ee-c298d6fca91d}, !- Handle
  Port List 591,                          !- Name
  {3a87269a-59ae-4686-8417-cb54116d2750}, !- HVAC Component
  {aceb8c9e-f95b-48fb-87f3-485cab99513a}; !- Port 1

OS:PortList,
  {0a888e58-1a87-4d8c-bdc1-d89934f19fec}, !- Handle
  Port List 592,                          !- Name
  {3a87269a-59ae-4686-8417-cb54116d2750}, !- HVAC Component
  {ff1e6a5b-717d-4e11-ba6f-ecb12fae2c96}; !- Port 1

OS:Sizing:Zone,
  {2bd3335a-30e1-4e47-95e9-93defea80040}, !- Handle
  {3a87269a-59ae-4686-8417-cb54116d2750}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c1c9f5c-222b-4bd7-9a51-4203355ebab1}, !- Handle
  Zone HVAC Equipment List 296,           !- Name
  {3a87269a-59ae-4686-8417-cb54116d2750}, !- Thermal Zone
  {1ab66d81-f98d-49d6-95cd-b7636e824a32}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {56cf9cdd-06b7-43c0-baf5-7b9a5bce7311}, !- Handle
  6.Conference 8 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f7043e5-9951-4709-9e12-fe635434fd1e}, !- Zone Air Inlet Port List
  {6be7cb2b-0b71-4ef3-8465-baf5022d9e0c}, !- Zone Air Exhaust Port List
  {fcfeb1dc-c585-4356-a495-471071057d3d}, !- Zone Air Node Name
  {2b3f6eb0-8a07-4f58-a287-53ff4f880f21}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9dbd30c5-66e6-46e6-95ae-0871bd0c6641}, !- Group Rendering Name
  {84d902ef-4270-42ff-b04f-62bc735d8e37}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {849b8551-5079-494c-a332-bdde202fb1a2}, !- Handle
  Node 306,                               !- Name
  {fcfeb1dc-c585-4356-a495-471071057d3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcfeb1dc-c585-4356-a495-471071057d3d}, !- Handle
  {4a2fed9b-a69c-4276-b41c-0917969ad9c0}, !- Name
  {56cf9cdd-06b7-43c0-baf5-7b9a5bce7311}, !- Source Object
  11,                                     !- Outlet Port
  {849b8551-5079-494c-a332-bdde202fb1a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f7043e5-9951-4709-9e12-fe635434fd1e}, !- Handle
  Port List 593,                          !- Name
  {56cf9cdd-06b7-43c0-baf5-7b9a5bce7311}, !- HVAC Component
  {ce1a6387-869b-4be0-a99b-2ddaf47cde6a}; !- Port 1

OS:PortList,
  {6be7cb2b-0b71-4ef3-8465-baf5022d9e0c}, !- Handle
  Port List 594,                          !- Name
  {56cf9cdd-06b7-43c0-baf5-7b9a5bce7311}, !- HVAC Component
  {bd0149f2-e759-4c0b-8922-5e73dc77ef77}; !- Port 1

OS:Sizing:Zone,
  {fd4eb224-ac3b-4e13-82df-445ce29600cb}, !- Handle
  {56cf9cdd-06b7-43c0-baf5-7b9a5bce7311}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0399f374-a48e-4313-a83c-10107341a846}, !- Handle
  Zone HVAC Equipment List 297,           !- Name
  {56cf9cdd-06b7-43c0-baf5-7b9a5bce7311}, !- Thermal Zone
  {3d774883-8569-4b3c-984a-103168f39e36}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {fcf69332-6587-497b-b244-651ebfe0230c}, !- Handle
  8.Conference 10 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {adb0db03-74b8-4679-ac17-b6056036d982}, !- Zone Air Inlet Port List
  {160321d9-d7d7-42b4-87f9-717ab933c907}, !- Zone Air Exhaust Port List
  {54cbd503-8cf7-4634-b671-fdae1deb4f9c}, !- Zone Air Node Name
  {b5f5c032-9e8c-4f57-b1cf-192f6cb2d3b6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ff693a2-3027-467b-8884-c473be7ea9c8}, !- Group Rendering Name
  {dfe98d27-b35d-4305-a657-538ddb6e51af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0575076f-3784-4ac0-b08c-225ce135d4f8}, !- Handle
  Node 307,                               !- Name
  {54cbd503-8cf7-4634-b671-fdae1deb4f9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54cbd503-8cf7-4634-b671-fdae1deb4f9c}, !- Handle
  {138e159b-1a46-44f0-bd2a-9977f0ab1947}, !- Name
  {fcf69332-6587-497b-b244-651ebfe0230c}, !- Source Object
  11,                                     !- Outlet Port
  {0575076f-3784-4ac0-b08c-225ce135d4f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {adb0db03-74b8-4679-ac17-b6056036d982}, !- Handle
  Port List 595,                          !- Name
  {fcf69332-6587-497b-b244-651ebfe0230c}, !- HVAC Component
  {1184cedf-5431-4def-8bb9-ff94ed08df55}; !- Port 1

OS:PortList,
  {160321d9-d7d7-42b4-87f9-717ab933c907}, !- Handle
  Port List 596,                          !- Name
  {fcf69332-6587-497b-b244-651ebfe0230c}, !- HVAC Component
  {c2cc166b-ab3f-40f3-8d03-3d70c44d6d6a}; !- Port 1

OS:Sizing:Zone,
  {22a58631-b7fd-4731-8758-c5b68a01c0cd}, !- Handle
  {fcf69332-6587-497b-b244-651ebfe0230c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {deccd7ec-58d2-4f80-9d27-4ba8f30cf3bf}, !- Handle
  Zone HVAC Equipment List 298,           !- Name
  {fcf69332-6587-497b-b244-651ebfe0230c}, !- Thermal Zone
  {03842d38-a1bb-48cb-834a-f6d06e0e0981}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8bef50a5-3f7a-415a-9139-6a64cfc84ebd}, !- Handle
  7.OpenOffice 17 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9282f9b7-c3df-454e-a170-344accd6aeb9}, !- Zone Air Inlet Port List
  {00c8a4f0-15c9-4d62-b72f-d27040506ed9}, !- Zone Air Exhaust Port List
  {1942b7ec-84fc-4738-9a47-e999a1606f84}, !- Zone Air Node Name
  {65ea2e06-743f-4f79-8d98-035362a0d869}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {288a7dea-4235-4104-95c1-b5f572949548}, !- Group Rendering Name
  {18ee9a55-c629-4d06-833c-845cdbe7adae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e55e4ab6-a7f1-4e7f-b032-85c22dcb5007}, !- Handle
  Node 308,                               !- Name
  {1942b7ec-84fc-4738-9a47-e999a1606f84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1942b7ec-84fc-4738-9a47-e999a1606f84}, !- Handle
  {79966254-6ca7-4bb3-ac93-3027cb147299}, !- Name
  {8bef50a5-3f7a-415a-9139-6a64cfc84ebd}, !- Source Object
  11,                                     !- Outlet Port
  {e55e4ab6-a7f1-4e7f-b032-85c22dcb5007}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9282f9b7-c3df-454e-a170-344accd6aeb9}, !- Handle
  Port List 597,                          !- Name
  {8bef50a5-3f7a-415a-9139-6a64cfc84ebd}, !- HVAC Component
  {81cb112f-f2e7-477e-9c8a-ba49fb01bf17}; !- Port 1

OS:PortList,
  {00c8a4f0-15c9-4d62-b72f-d27040506ed9}, !- Handle
  Port List 598,                          !- Name
  {8bef50a5-3f7a-415a-9139-6a64cfc84ebd}, !- HVAC Component
  {4c06da6b-e4c0-42a9-8c28-1318fe885dc2}; !- Port 1

OS:Sizing:Zone,
  {e3df0553-2eb7-4316-ac10-35663f74fe2d}, !- Handle
  {8bef50a5-3f7a-415a-9139-6a64cfc84ebd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fbde80b0-4e41-45cf-91a1-32aef1e3b14c}, !- Handle
  Zone HVAC Equipment List 299,           !- Name
  {8bef50a5-3f7a-415a-9139-6a64cfc84ebd}, !- Thermal Zone
  {42e9725a-a547-4301-9ef0-c0d359ca884c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5dce2f86-8148-43be-9882-008960eacb1e}, !- Handle
  5.OpenOffice 12 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f092c754-041c-4ec7-a96d-5743ebc9311a}, !- Zone Air Inlet Port List
  {a8a462bd-5a46-4ae3-a5c9-7bb0ca931267}, !- Zone Air Exhaust Port List
  {3ea75b7a-a83e-49ee-a230-346f72583a64}, !- Zone Air Node Name
  {bd810e41-1153-4691-8f72-2f34e49db5bf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc6d8a58-8f4b-4f16-9fbd-1aa74b9b86d6}, !- Group Rendering Name
  {9ecb71ba-281e-4983-b2ca-79793d92af80}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e006d367-e504-4cb9-b76f-f740f36e4046}, !- Handle
  Node 309,                               !- Name
  {3ea75b7a-a83e-49ee-a230-346f72583a64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ea75b7a-a83e-49ee-a230-346f72583a64}, !- Handle
  {26a999cc-b6ad-4276-b2e3-f19ebf50f7d8}, !- Name
  {5dce2f86-8148-43be-9882-008960eacb1e}, !- Source Object
  11,                                     !- Outlet Port
  {e006d367-e504-4cb9-b76f-f740f36e4046}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f092c754-041c-4ec7-a96d-5743ebc9311a}, !- Handle
  Port List 599,                          !- Name
  {5dce2f86-8148-43be-9882-008960eacb1e}, !- HVAC Component
  {62758b4c-c91a-4992-a678-337384411393}; !- Port 1

OS:PortList,
  {a8a462bd-5a46-4ae3-a5c9-7bb0ca931267}, !- Handle
  Port List 600,                          !- Name
  {5dce2f86-8148-43be-9882-008960eacb1e}, !- HVAC Component
  {9a5955ab-403e-44b7-bf77-d1d6420288e1}; !- Port 1

OS:Sizing:Zone,
  {e500ce9f-c9ea-46df-b37f-a36c4aad16be}, !- Handle
  {5dce2f86-8148-43be-9882-008960eacb1e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b56ad678-201a-4bbf-a3f3-b8de41af7c55}, !- Handle
  Zone HVAC Equipment List 300,           !- Name
  {5dce2f86-8148-43be-9882-008960eacb1e}, !- Thermal Zone
  {ce1379d8-ef88-4602-b4f4-1e68328f4a7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a24655e4-db98-494e-91fa-7e0fab91b6aa}, !- Handle
  7.Elec/MechRoom 1 Zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a700d02b-5451-4ca6-ac0c-575eb04de65d}, !- Zone Air Inlet Port List
  {d61d29f4-8e59-426b-a62d-4382a1c5e1b2}, !- Zone Air Exhaust Port List
  {53ed81c5-2014-4cb7-bf76-92addbcc5fd8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {21a5fa29-38ba-4f3b-afd4-bb8fa9d3d5ad}, !- Group Rendering Name
  {2504f0ca-53be-47d8-9c8e-d6bf83e491b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a10dea63-e339-42d4-a830-303eaa349e54}, !- Handle
  Node 310,                               !- Name
  {53ed81c5-2014-4cb7-bf76-92addbcc5fd8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53ed81c5-2014-4cb7-bf76-92addbcc5fd8}, !- Handle
  {4af10734-52b1-42b1-9d51-b8896f48e179}, !- Name
  {a24655e4-db98-494e-91fa-7e0fab91b6aa}, !- Source Object
  11,                                     !- Outlet Port
  {a10dea63-e339-42d4-a830-303eaa349e54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a700d02b-5451-4ca6-ac0c-575eb04de65d}, !- Handle
  Port List 601,                          !- Name
  {a24655e4-db98-494e-91fa-7e0fab91b6aa}, !- HVAC Component
  {27608b87-6056-4390-8f20-4aae963b06a5}; !- Port 1

OS:PortList,
  {d61d29f4-8e59-426b-a62d-4382a1c5e1b2}, !- Handle
  Port List 602,                          !- Name
  {a24655e4-db98-494e-91fa-7e0fab91b6aa}, !- HVAC Component
  {5d9e4c18-c72b-4c55-896b-17bbbdf1b0d6}; !- Port 1

OS:Sizing:Zone,
  {ab62a38f-31a7-40b3-8831-e3ca9d22dcd8}, !- Handle
  {a24655e4-db98-494e-91fa-7e0fab91b6aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e234c4f9-0fdd-4b15-87ae-06806f3132f1}, !- Handle
  Zone HVAC Equipment List 301,           !- Name
  {a24655e4-db98-494e-91fa-7e0fab91b6aa}, !- Thermal Zone
  {cf980fcb-4855-4cf5-b93f-d76d72a812e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5839b832-f15f-4673-bc2f-9d7867c14900}, !- Handle
  9.OpenOffice 23 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd319b35-ec79-4daa-bc99-a50f78b7e70f}, !- Zone Air Inlet Port List
  {a80a0403-8e2f-4bf9-947e-b063ccf867b6}, !- Zone Air Exhaust Port List
  {549c19aa-b202-45ae-ac95-9f447c41b704}, !- Zone Air Node Name
  {ef3c5366-94af-4f29-b333-103bdb4379c9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {031c7b2e-36f7-403b-9824-36b55540bcff}, !- Group Rendering Name
  {6ed24833-847d-4688-909a-ffb9ef08e745}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {624b7650-692a-41a5-bbdd-ba3250aa7815}, !- Handle
  Node 311,                               !- Name
  {549c19aa-b202-45ae-ac95-9f447c41b704}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {549c19aa-b202-45ae-ac95-9f447c41b704}, !- Handle
  {3b47edd4-917b-4702-b1a4-89c1e3158cb0}, !- Name
  {5839b832-f15f-4673-bc2f-9d7867c14900}, !- Source Object
  11,                                     !- Outlet Port
  {624b7650-692a-41a5-bbdd-ba3250aa7815}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd319b35-ec79-4daa-bc99-a50f78b7e70f}, !- Handle
  Port List 603,                          !- Name
  {5839b832-f15f-4673-bc2f-9d7867c14900}, !- HVAC Component
  {ff1a7a6f-24f8-4a26-a6e1-513b8ea7f662}; !- Port 1

OS:PortList,
  {a80a0403-8e2f-4bf9-947e-b063ccf867b6}, !- Handle
  Port List 604,                          !- Name
  {5839b832-f15f-4673-bc2f-9d7867c14900}, !- HVAC Component
  {35af05e8-61e6-4a96-b160-17c087499f8a}; !- Port 1

OS:Sizing:Zone,
  {221e45d9-f1be-42d0-8a4e-7f33ec025f5d}, !- Handle
  {5839b832-f15f-4673-bc2f-9d7867c14900}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cd93bda2-7bec-4341-824e-c2da96ee9e4f}, !- Handle
  Zone HVAC Equipment List 302,           !- Name
  {5839b832-f15f-4673-bc2f-9d7867c14900}, !- Thermal Zone
  {d707e267-acd0-4bfe-b7a9-0ace6e6004c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {83e94dbe-9e9b-4627-b6e9-1254d8be5045}, !- Handle
  5.Conference 11 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85c8129d-2c07-4417-91ac-b009820cf164}, !- Zone Air Inlet Port List
  {29ecbbe0-f31d-4289-a5ec-0c3d45af2a2d}, !- Zone Air Exhaust Port List
  {d9fb8c4d-376e-42a4-a956-f7e155960d60}, !- Zone Air Node Name
  {36a33671-1c76-48d2-b5ec-5d158492cf93}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {47924289-1f54-495a-b473-c0373f385189}, !- Group Rendering Name
  {69414981-d5ac-4915-8db9-5adb3482fd04}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e88b959-4b91-4393-afc3-2735b1630891}, !- Handle
  Node 312,                               !- Name
  {d9fb8c4d-376e-42a4-a956-f7e155960d60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9fb8c4d-376e-42a4-a956-f7e155960d60}, !- Handle
  {da97c7f5-984e-40b3-ac6b-e0a937c156b3}, !- Name
  {83e94dbe-9e9b-4627-b6e9-1254d8be5045}, !- Source Object
  11,                                     !- Outlet Port
  {5e88b959-4b91-4393-afc3-2735b1630891}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85c8129d-2c07-4417-91ac-b009820cf164}, !- Handle
  Port List 605,                          !- Name
  {83e94dbe-9e9b-4627-b6e9-1254d8be5045}, !- HVAC Component
  {aa1c76f9-d4a8-48ba-9db4-1ccfabcc0da5}; !- Port 1

OS:PortList,
  {29ecbbe0-f31d-4289-a5ec-0c3d45af2a2d}, !- Handle
  Port List 606,                          !- Name
  {83e94dbe-9e9b-4627-b6e9-1254d8be5045}, !- HVAC Component
  {1900eb38-0445-453d-b829-a64b8c92a0c3}; !- Port 1

OS:Sizing:Zone,
  {27fca7c3-7e06-4dc9-ab80-f65690f82627}, !- Handle
  {83e94dbe-9e9b-4627-b6e9-1254d8be5045}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {84f36038-d2dd-4d03-bc65-906dcec1ab07}, !- Handle
  Zone HVAC Equipment List 303,           !- Name
  {83e94dbe-9e9b-4627-b6e9-1254d8be5045}, !- Thermal Zone
  {87cf7697-4b72-4e3c-a9d6-dad8077f7698}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0a52d5fe-aad5-45ee-a29f-2f8d839fde76}, !- Handle
  9.Conference 8 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14b180e2-120c-4128-8165-a99e5248f847}, !- Zone Air Inlet Port List
  {92d7dcc1-f79a-411b-a372-2a0ffd57768f}, !- Zone Air Exhaust Port List
  {ba96ab32-f087-46cf-b656-9869fe661c7b}, !- Zone Air Node Name
  {b8543bcb-6dd6-4e52-94da-55053dc9e65d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {de69c812-c876-48c0-a3ef-610b00cb6b38}, !- Group Rendering Name
  {80dc3421-421b-4cc1-b487-7af8c77e1b62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63c45e2b-fae6-4d99-ac3b-33e2c0a80ba0}, !- Handle
  Node 313,                               !- Name
  {ba96ab32-f087-46cf-b656-9869fe661c7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba96ab32-f087-46cf-b656-9869fe661c7b}, !- Handle
  {db620b6f-6177-4d50-9454-0d045649953b}, !- Name
  {0a52d5fe-aad5-45ee-a29f-2f8d839fde76}, !- Source Object
  11,                                     !- Outlet Port
  {63c45e2b-fae6-4d99-ac3b-33e2c0a80ba0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14b180e2-120c-4128-8165-a99e5248f847}, !- Handle
  Port List 607,                          !- Name
  {0a52d5fe-aad5-45ee-a29f-2f8d839fde76}, !- HVAC Component
  {d96350ae-245f-4001-a1cf-25e6a1adf960}; !- Port 1

OS:PortList,
  {92d7dcc1-f79a-411b-a372-2a0ffd57768f}, !- Handle
  Port List 608,                          !- Name
  {0a52d5fe-aad5-45ee-a29f-2f8d839fde76}, !- HVAC Component
  {a6a58a12-5480-40e5-899e-8926b30d1a2c}; !- Port 1

OS:Sizing:Zone,
  {e7c8fea4-eec8-4979-8df5-cd072bf2716b}, !- Handle
  {0a52d5fe-aad5-45ee-a29f-2f8d839fde76}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7e9d159e-51c3-48c8-97b0-f12783114673}, !- Handle
  Zone HVAC Equipment List 304,           !- Name
  {0a52d5fe-aad5-45ee-a29f-2f8d839fde76}, !- Thermal Zone
  {4588c128-8e40-444b-960c-102f2bb59630}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {661b90c5-c06a-442d-8d6b-1666d01f1a6a}, !- Handle
  8.Corridor 2 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40eb5323-c681-48b1-8edc-d84f78292890}, !- Zone Air Inlet Port List
  {07a4c6bc-fa52-4c2f-9615-f5442573330a}, !- Zone Air Exhaust Port List
  {37e9ba5f-bff8-4af3-a050-7aa94d878598}, !- Zone Air Node Name
  {633986a7-b19e-4536-8ab8-97f1fdc908e1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd6cf2c7-5b03-47bb-a2f4-9d81f3775460}, !- Group Rendering Name
  {c41e7d7e-4c48-4e48-98b3-b89369611cce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a3a0008-d76f-49bf-afcc-5260e56504e5}, !- Handle
  Node 314,                               !- Name
  {37e9ba5f-bff8-4af3-a050-7aa94d878598}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37e9ba5f-bff8-4af3-a050-7aa94d878598}, !- Handle
  {406758b3-8334-443d-b3c7-0dfdaef0d2c8}, !- Name
  {661b90c5-c06a-442d-8d6b-1666d01f1a6a}, !- Source Object
  11,                                     !- Outlet Port
  {8a3a0008-d76f-49bf-afcc-5260e56504e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40eb5323-c681-48b1-8edc-d84f78292890}, !- Handle
  Port List 609,                          !- Name
  {661b90c5-c06a-442d-8d6b-1666d01f1a6a}, !- HVAC Component
  {904ae99a-d703-436a-8eb7-af631ff30bc5}; !- Port 1

OS:PortList,
  {07a4c6bc-fa52-4c2f-9615-f5442573330a}, !- Handle
  Port List 610,                          !- Name
  {661b90c5-c06a-442d-8d6b-1666d01f1a6a}, !- HVAC Component
  {4319c2e9-a7c9-4dd0-8ab4-b4b3263588b1}; !- Port 1

OS:Sizing:Zone,
  {ced57dd9-ec5c-4ef5-abe3-21e123156915}, !- Handle
  {661b90c5-c06a-442d-8d6b-1666d01f1a6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0d514fd3-9931-437e-9297-71276b8ae1e1}, !- Handle
  Zone HVAC Equipment List 305,           !- Name
  {661b90c5-c06a-442d-8d6b-1666d01f1a6a}, !- Thermal Zone
  {a1e00494-af18-4bce-beb4-b3a9aa2e999d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {410e92ef-185a-42c3-9b28-08d9707de47d}, !- Handle
  7.Conference 5 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05e96535-efb4-4ea5-811a-ab84ce9ce1b9}, !- Zone Air Inlet Port List
  {e5463998-a348-41fb-941f-85ad37e29ca7}, !- Zone Air Exhaust Port List
  {c26f309e-57b6-4af6-bf3d-f36014c29d2a}, !- Zone Air Node Name
  {104ecb22-2675-413e-8b4e-5b6ed4ac04fb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05b31b6c-0289-467e-a5f6-be752aed6778}, !- Group Rendering Name
  {b28c1121-77cb-4102-aa5b-0c4cf67cbcb4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98deda5e-b2ee-4955-8f9b-ce504710a91a}, !- Handle
  Node 315,                               !- Name
  {c26f309e-57b6-4af6-bf3d-f36014c29d2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c26f309e-57b6-4af6-bf3d-f36014c29d2a}, !- Handle
  {12e8722e-b5f4-4ea3-954c-47eb4cb9b0af}, !- Name
  {410e92ef-185a-42c3-9b28-08d9707de47d}, !- Source Object
  11,                                     !- Outlet Port
  {98deda5e-b2ee-4955-8f9b-ce504710a91a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05e96535-efb4-4ea5-811a-ab84ce9ce1b9}, !- Handle
  Port List 611,                          !- Name
  {410e92ef-185a-42c3-9b28-08d9707de47d}, !- HVAC Component
  {c47953aa-dc0c-4b7c-ab29-05d3e0fbe9e0}; !- Port 1

OS:PortList,
  {e5463998-a348-41fb-941f-85ad37e29ca7}, !- Handle
  Port List 612,                          !- Name
  {410e92ef-185a-42c3-9b28-08d9707de47d}, !- HVAC Component
  {f6c39bd3-1d25-4ba7-b0d3-27a6a47791d6}; !- Port 1

OS:Sizing:Zone,
  {b7492400-e058-409b-b9dc-abd38c6cb20c}, !- Handle
  {410e92ef-185a-42c3-9b28-08d9707de47d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ff748712-269c-4069-8643-166cebadcf6f}, !- Handle
  Zone HVAC Equipment List 306,           !- Name
  {410e92ef-185a-42c3-9b28-08d9707de47d}, !- Thermal Zone
  {2fce3d19-658b-4159-9a43-4bec9df676cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ae32cda4-9707-4f7b-8c78-910d5803e480}, !- Handle
  8.OpenOffice 12 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4437f349-e90b-46e9-9cc9-7e62ba40abf2}, !- Zone Air Inlet Port List
  {3c61955b-f1a5-4ffb-babe-6bae65875f48}, !- Zone Air Exhaust Port List
  {c235b7a5-72a7-4bd0-afcb-2c1721299008}, !- Zone Air Node Name
  {6b0bb003-eac6-4775-abc0-487d2f47c2b0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9388ed71-a92d-4266-8449-7c6c899ae09e}, !- Group Rendering Name
  {1741f632-4ee8-47b2-a8c3-81c1ae2a3e60}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a289dcb-58c4-44d9-8bcd-e6d7e3bc7680}, !- Handle
  Node 316,                               !- Name
  {c235b7a5-72a7-4bd0-afcb-2c1721299008}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c235b7a5-72a7-4bd0-afcb-2c1721299008}, !- Handle
  {1293eb2a-84dd-4674-be7e-286065393f56}, !- Name
  {ae32cda4-9707-4f7b-8c78-910d5803e480}, !- Source Object
  11,                                     !- Outlet Port
  {7a289dcb-58c4-44d9-8bcd-e6d7e3bc7680}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4437f349-e90b-46e9-9cc9-7e62ba40abf2}, !- Handle
  Port List 613,                          !- Name
  {ae32cda4-9707-4f7b-8c78-910d5803e480}, !- HVAC Component
  {d3fec18d-f23a-43a9-a683-36fe768095dc}; !- Port 1

OS:PortList,
  {3c61955b-f1a5-4ffb-babe-6bae65875f48}, !- Handle
  Port List 614,                          !- Name
  {ae32cda4-9707-4f7b-8c78-910d5803e480}, !- HVAC Component
  {a81d9c8c-7ad5-46aa-97f0-b19ecb5a9c33}; !- Port 1

OS:Sizing:Zone,
  {a07b3a71-9983-4a9e-becb-65d969a01e64}, !- Handle
  {ae32cda4-9707-4f7b-8c78-910d5803e480}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {15723c75-e6fa-432d-9b20-1cc083620aa2}, !- Handle
  Zone HVAC Equipment List 307,           !- Name
  {ae32cda4-9707-4f7b-8c78-910d5803e480}, !- Thermal Zone
  {a6f8987a-3325-4b58-b875-c4d91844cf91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {081d8e22-9707-44ab-b02f-2d0f932dd4cb}, !- Handle
  6.Stair Zone,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9543f358-1c08-4609-b4e7-d0fde88ade54}, !- Zone Air Inlet Port List
  {a08ce66b-0a9f-4f9f-8a43-37d62df3d238}, !- Zone Air Exhaust Port List
  {953f3757-a483-40fc-8cb1-cee89c7a77d6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b178dc27-b49d-4701-91c9-c953f671904e}, !- Group Rendering Name
  {d12a3e12-0cf8-419f-a71b-830e43e0183d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4950618-6d4e-4470-81f2-5afa0d794dd7}, !- Handle
  Node 317,                               !- Name
  {953f3757-a483-40fc-8cb1-cee89c7a77d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {953f3757-a483-40fc-8cb1-cee89c7a77d6}, !- Handle
  {895ca890-ee47-4cbe-b4fa-5460a89f2ee0}, !- Name
  {081d8e22-9707-44ab-b02f-2d0f932dd4cb}, !- Source Object
  11,                                     !- Outlet Port
  {b4950618-6d4e-4470-81f2-5afa0d794dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9543f358-1c08-4609-b4e7-d0fde88ade54}, !- Handle
  Port List 615,                          !- Name
  {081d8e22-9707-44ab-b02f-2d0f932dd4cb}, !- HVAC Component
  {f1156ecd-c208-4b6a-834d-876cb05fced4}; !- Port 1

OS:PortList,
  {a08ce66b-0a9f-4f9f-8a43-37d62df3d238}, !- Handle
  Port List 616,                          !- Name
  {081d8e22-9707-44ab-b02f-2d0f932dd4cb}, !- HVAC Component
  {8ee70f17-cd0d-4a54-85c5-1f36b72cc12d}; !- Port 1

OS:Sizing:Zone,
  {99d0e3aa-2c11-4770-8040-51b23cd21e47}, !- Handle
  {081d8e22-9707-44ab-b02f-2d0f932dd4cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {de956da9-98fb-4bfd-9f18-d5592acead56}, !- Handle
  Zone HVAC Equipment List 308,           !- Name
  {081d8e22-9707-44ab-b02f-2d0f932dd4cb}, !- Thermal Zone
  {0bf386fa-635e-473a-9774-c2459569edf5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8febf5e5-452f-45a4-9673-dfb2143af605}, !- Handle
  P3.Stairs 2 Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2ca1543-ab45-48cd-bfce-86e46e8b7384}, !- Zone Air Inlet Port List
  {3eeed968-3a47-4c71-b7e0-0fed4e126819}, !- Zone Air Exhaust Port List
  {d665ba58-7658-42b6-a3d4-e86135bde350}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0cdebe94-eca4-4176-9202-c373b5433ae0}, !- Group Rendering Name
  {dee89fb8-2020-4af2-9fc0-1801181de439}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96ca1782-1594-4528-ace7-ad150ff3829c}, !- Handle
  Node 318,                               !- Name
  {d665ba58-7658-42b6-a3d4-e86135bde350}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d665ba58-7658-42b6-a3d4-e86135bde350}, !- Handle
  {d47daecd-eade-4aa2-8382-62f9766f6c8f}, !- Name
  {8febf5e5-452f-45a4-9673-dfb2143af605}, !- Source Object
  11,                                     !- Outlet Port
  {96ca1782-1594-4528-ace7-ad150ff3829c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2ca1543-ab45-48cd-bfce-86e46e8b7384}, !- Handle
  Port List 617,                          !- Name
  {8febf5e5-452f-45a4-9673-dfb2143af605}, !- HVAC Component
  {5f8cc059-613f-43fb-8aef-c933c438e977}; !- Port 1

OS:PortList,
  {3eeed968-3a47-4c71-b7e0-0fed4e126819}, !- Handle
  Port List 618,                          !- Name
  {8febf5e5-452f-45a4-9673-dfb2143af605}, !- HVAC Component
  {c92c5a95-9ada-47a3-9404-1a5926309027}; !- Port 1

OS:Sizing:Zone,
  {ebad6a3d-a71b-43fc-9fa7-8ff0692adc4b}, !- Handle
  {8febf5e5-452f-45a4-9673-dfb2143af605}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b0c007d-5f8a-49d4-b064-7dc4eb57d976}, !- Handle
  Zone HVAC Equipment List 309,           !- Name
  {8febf5e5-452f-45a4-9673-dfb2143af605}, !- Thermal Zone
  {759bbd80-069c-4d17-b433-bb2a3a505f78}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7a9749ed-e615-4bde-b79e-28854c6d7ed0}, !- Handle
  6.PrintRoom 1 Zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bcf24b92-4651-492e-ad5f-c5378193d536}, !- Zone Air Inlet Port List
  {c93de479-9cad-44de-b440-9ad674e4f6de}, !- Zone Air Exhaust Port List
  {d0d44592-2e62-4da5-bc52-3b9c8690959a}, !- Zone Air Node Name
  {4ca6def7-82dd-4f51-9f21-561c9d2ec05a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd84e581-9a29-4969-98b7-4f9645aa220e}, !- Group Rendering Name
  {dfbd7c25-eef7-4b92-a83a-dd770af54313}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {706c2842-c17b-438c-95ba-b732365bda4d}, !- Handle
  Node 319,                               !- Name
  {d0d44592-2e62-4da5-bc52-3b9c8690959a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0d44592-2e62-4da5-bc52-3b9c8690959a}, !- Handle
  {4dff4559-78a1-41b1-ba9f-3d00e84a18df}, !- Name
  {7a9749ed-e615-4bde-b79e-28854c6d7ed0}, !- Source Object
  11,                                     !- Outlet Port
  {706c2842-c17b-438c-95ba-b732365bda4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bcf24b92-4651-492e-ad5f-c5378193d536}, !- Handle
  Port List 619,                          !- Name
  {7a9749ed-e615-4bde-b79e-28854c6d7ed0}, !- HVAC Component
  {9fca950f-b512-40e2-a055-294de7b30f2d}; !- Port 1

OS:PortList,
  {c93de479-9cad-44de-b440-9ad674e4f6de}, !- Handle
  Port List 620,                          !- Name
  {7a9749ed-e615-4bde-b79e-28854c6d7ed0}, !- HVAC Component
  {554670e9-9d24-4d03-8033-2815f7628bc2}; !- Port 1

OS:Sizing:Zone,
  {321eb0cd-acc7-4037-8256-f2761d4a78a8}, !- Handle
  {7a9749ed-e615-4bde-b79e-28854c6d7ed0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d99a1a4-f78c-43dd-827d-d7124b7794b0}, !- Handle
  Zone HVAC Equipment List 310,           !- Name
  {7a9749ed-e615-4bde-b79e-28854c6d7ed0}, !- Thermal Zone
  {204aaf36-4efc-40f7-a08b-5c3b8c008fbb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8bf2dfe3-26d0-4d08-9ca6-23d069ec33f0}, !- Handle
  8.Elec/MechRoom 1 Zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78b710c8-726a-40a6-bb98-536461b6e080}, !- Zone Air Inlet Port List
  {90ebc671-3a85-485b-a3bb-9f8a64aa4bdb}, !- Zone Air Exhaust Port List
  {a6fed7eb-d7b3-4312-9979-2c79a6a1b90c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e38d7a91-2df7-4693-80a7-44bcf72da01c}, !- Group Rendering Name
  {cf02d54d-2650-47d2-92ba-f7ad59cac6df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0346e22-aaea-4fbe-a8eb-a72934cf7817}, !- Handle
  Node 320,                               !- Name
  {a6fed7eb-d7b3-4312-9979-2c79a6a1b90c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6fed7eb-d7b3-4312-9979-2c79a6a1b90c}, !- Handle
  {38fd7265-813f-47a0-abd2-acea0a411a30}, !- Name
  {8bf2dfe3-26d0-4d08-9ca6-23d069ec33f0}, !- Source Object
  11,                                     !- Outlet Port
  {b0346e22-aaea-4fbe-a8eb-a72934cf7817}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78b710c8-726a-40a6-bb98-536461b6e080}, !- Handle
  Port List 621,                          !- Name
  {8bf2dfe3-26d0-4d08-9ca6-23d069ec33f0}, !- HVAC Component
  {56f6a6e4-1dde-491c-864e-f828f3dd0ffa}; !- Port 1

OS:PortList,
  {90ebc671-3a85-485b-a3bb-9f8a64aa4bdb}, !- Handle
  Port List 622,                          !- Name
  {8bf2dfe3-26d0-4d08-9ca6-23d069ec33f0}, !- HVAC Component
  {a0ed919b-8695-47b3-aacd-09932fbdcf71}; !- Port 1

OS:Sizing:Zone,
  {da1870fb-1777-4be6-83cf-f6e936121208}, !- Handle
  {8bf2dfe3-26d0-4d08-9ca6-23d069ec33f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {90f1ce36-4c17-4b05-bc0e-5c688a9249c4}, !- Handle
  Zone HVAC Equipment List 311,           !- Name
  {8bf2dfe3-26d0-4d08-9ca6-23d069ec33f0}, !- Thermal Zone
  {b0150d3d-9f72-464e-a649-25f488d178b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b72934f5-2a66-4118-b3ab-0b59875e3388}, !- Handle
  9.Restroom 1 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d9b35eb-fbb6-4b74-b082-dd87c4022b45}, !- Zone Air Inlet Port List
  {59b0cfcf-b976-4122-9e97-f7bd70a1536f}, !- Zone Air Exhaust Port List
  {c69bbc3d-0132-46d7-929e-b979207692b4}, !- Zone Air Node Name
  {43113b15-9d5f-44ad-9d4b-1e51d127b6cc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d8059195-bf61-4c07-af7e-53b1ed6929f4}, !- Group Rendering Name
  {7387c06f-8cc3-4290-86ee-fb25b04cfd9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c842172-353a-4213-a24e-2514375c52dc}, !- Handle
  Node 321,                               !- Name
  {c69bbc3d-0132-46d7-929e-b979207692b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c69bbc3d-0132-46d7-929e-b979207692b4}, !- Handle
  {bc6cd962-eb92-43a9-86db-53463f0a9e5c}, !- Name
  {b72934f5-2a66-4118-b3ab-0b59875e3388}, !- Source Object
  11,                                     !- Outlet Port
  {0c842172-353a-4213-a24e-2514375c52dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d9b35eb-fbb6-4b74-b082-dd87c4022b45}, !- Handle
  Port List 623,                          !- Name
  {b72934f5-2a66-4118-b3ab-0b59875e3388}, !- HVAC Component
  {1616fc66-752c-4a94-99f7-701482aab588}; !- Port 1

OS:PortList,
  {59b0cfcf-b976-4122-9e97-f7bd70a1536f}, !- Handle
  Port List 624,                          !- Name
  {b72934f5-2a66-4118-b3ab-0b59875e3388}, !- HVAC Component
  {a36f1afa-fa94-4117-8b66-23bda7316bee}; !- Port 1

OS:Sizing:Zone,
  {1ced10b6-8c99-44e2-9b5e-e7fdb91ed065}, !- Handle
  {b72934f5-2a66-4118-b3ab-0b59875e3388}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f156bee-9cfa-44f1-9ce4-cb8dd32579e7}, !- Handle
  Zone HVAC Equipment List 312,           !- Name
  {b72934f5-2a66-4118-b3ab-0b59875e3388}, !- Thermal Zone
  {e74b6410-5196-49ff-8e88-ebf5673a8225}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {466a8089-6dc0-43d0-9a92-52f229d47072}, !- Handle
  P3.Lobby Zone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3973518-813f-47b2-81ec-e67238f69b09}, !- Zone Air Inlet Port List
  {25f10388-20f7-4e2e-ba15-06da7af27761}, !- Zone Air Exhaust Port List
  {91e808c2-1053-4496-be32-984a047e13ae}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {09f1a245-3b97-48c3-a6be-6c8d3467f078}, !- Group Rendering Name
  {a2e71f17-abbc-4310-b8ad-62f0e81eb106}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {229af64a-21b2-439f-98cd-be21f37bf6f4}, !- Handle
  Node 322,                               !- Name
  {91e808c2-1053-4496-be32-984a047e13ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91e808c2-1053-4496-be32-984a047e13ae}, !- Handle
  {023853c7-40d3-4552-b1c0-3de013e365dc}, !- Name
  {466a8089-6dc0-43d0-9a92-52f229d47072}, !- Source Object
  11,                                     !- Outlet Port
  {229af64a-21b2-439f-98cd-be21f37bf6f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3973518-813f-47b2-81ec-e67238f69b09}, !- Handle
  Port List 625,                          !- Name
  {466a8089-6dc0-43d0-9a92-52f229d47072}; !- HVAC Component

OS:PortList,
  {25f10388-20f7-4e2e-ba15-06da7af27761}, !- Handle
  Port List 626,                          !- Name
  {466a8089-6dc0-43d0-9a92-52f229d47072}; !- HVAC Component

OS:Sizing:Zone,
  {283cf807-a38d-4f12-b97f-ab63dbbeb95d}, !- Handle
  {466a8089-6dc0-43d0-9a92-52f229d47072}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bcda2b31-91da-4f12-85d2-6e87f2f820a1}, !- Handle
  Zone HVAC Equipment List 313,           !- Name
  {466a8089-6dc0-43d0-9a92-52f229d47072}; !- Thermal Zone

OS:ThermalZone,
  {d29ddb5a-c9c6-45cb-adcf-a23e358c738b}, !- Handle
  6.Storage 2 Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b1eb928-a72b-4f03-8443-ef5f0fed5ba4}, !- Zone Air Inlet Port List
  {41cf01eb-3991-42b7-94d4-627548b1bd04}, !- Zone Air Exhaust Port List
  {bb5020b6-5e26-4958-81f5-98ed93037b64}, !- Zone Air Node Name
  {4afbf7f7-892c-415b-95b8-e387be59df2d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {40e85e36-8097-4ea3-b3cc-31455f386032}, !- Group Rendering Name
  {b19b2aa9-bc75-4cff-b862-102196a16d46}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb0230df-3891-481b-ac7c-cf67e0937540}, !- Handle
  Node 323,                               !- Name
  {bb5020b6-5e26-4958-81f5-98ed93037b64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb5020b6-5e26-4958-81f5-98ed93037b64}, !- Handle
  {e9a2ad4e-5e80-40e3-8360-7a1640e78aa2}, !- Name
  {d29ddb5a-c9c6-45cb-adcf-a23e358c738b}, !- Source Object
  11,                                     !- Outlet Port
  {bb0230df-3891-481b-ac7c-cf67e0937540}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b1eb928-a72b-4f03-8443-ef5f0fed5ba4}, !- Handle
  Port List 627,                          !- Name
  {d29ddb5a-c9c6-45cb-adcf-a23e358c738b}, !- HVAC Component
  {2a630f28-d3e6-46ad-92b7-fac714de6898}; !- Port 1

OS:PortList,
  {41cf01eb-3991-42b7-94d4-627548b1bd04}, !- Handle
  Port List 628,                          !- Name
  {d29ddb5a-c9c6-45cb-adcf-a23e358c738b}, !- HVAC Component
  {e6ade361-1e58-4d84-90dd-280e48074756}; !- Port 1

OS:Sizing:Zone,
  {0a35d77d-352c-40a5-a707-6a375617a81d}, !- Handle
  {d29ddb5a-c9c6-45cb-adcf-a23e358c738b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8485f038-7f6e-4e38-8ff4-b78385d66dc4}, !- Handle
  Zone HVAC Equipment List 314,           !- Name
  {d29ddb5a-c9c6-45cb-adcf-a23e358c738b}, !- Thermal Zone
  {484bc020-0ee4-440b-ab95-bf91d880df80}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7f80e3ef-f1ff-42e8-b535-2289c4aa61b5}, !- Handle
  8.OpenOffice 13 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd07e7d2-3957-4a83-9fb7-9d6f52a8a5ab}, !- Zone Air Inlet Port List
  {17595c2e-b599-4a2c-b77d-63ff04521bbb}, !- Zone Air Exhaust Port List
  {733686e6-4f46-453f-b244-37845c1153ec}, !- Zone Air Node Name
  {80db7fbe-de30-4085-b65e-d808f0ce75d7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6522647a-8308-475a-a662-2bb4c89f48b6}, !- Group Rendering Name
  {f06bdc30-de5b-44db-b487-58a1368050f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a53756ac-79b3-4a88-8502-b340933a1687}, !- Handle
  Node 324,                               !- Name
  {733686e6-4f46-453f-b244-37845c1153ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {733686e6-4f46-453f-b244-37845c1153ec}, !- Handle
  {31d2a94c-61b0-4ab8-b171-c7414a53cee6}, !- Name
  {7f80e3ef-f1ff-42e8-b535-2289c4aa61b5}, !- Source Object
  11,                                     !- Outlet Port
  {a53756ac-79b3-4a88-8502-b340933a1687}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd07e7d2-3957-4a83-9fb7-9d6f52a8a5ab}, !- Handle
  Port List 629,                          !- Name
  {7f80e3ef-f1ff-42e8-b535-2289c4aa61b5}, !- HVAC Component
  {3fe35955-ebef-46b5-90f4-bafc24499a5d}; !- Port 1

OS:PortList,
  {17595c2e-b599-4a2c-b77d-63ff04521bbb}, !- Handle
  Port List 630,                          !- Name
  {7f80e3ef-f1ff-42e8-b535-2289c4aa61b5}, !- HVAC Component
  {e52182ba-f26b-4698-83ae-288f42cf5929}; !- Port 1

OS:Sizing:Zone,
  {4055c80c-de40-4fa4-94eb-ce2849c6c98d}, !- Handle
  {7f80e3ef-f1ff-42e8-b535-2289c4aa61b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {82a7d2f7-a0b8-48f1-9ac3-a8ca5db386d1}, !- Handle
  Zone HVAC Equipment List 315,           !- Name
  {7f80e3ef-f1ff-42e8-b535-2289c4aa61b5}, !- Thermal Zone
  {b6f8987f-4e59-4fa9-91c9-e1d5b03e08c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {eb8a1181-3793-4cba-a594-8781c39bfea6}, !- Handle
  9.OpenOffice 24 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99a66648-74c7-4075-bf6b-c513deb58435}, !- Zone Air Inlet Port List
  {3115d4d0-34ea-4aba-9969-35f537eaa85c}, !- Zone Air Exhaust Port List
  {4e044a45-c28d-45d6-922f-1c7fbc3c086b}, !- Zone Air Node Name
  {d649849c-1919-4ada-b551-db01e1d85fc3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b0125708-b577-44b7-b14c-809e62ac9621}, !- Group Rendering Name
  {682acadb-a48d-4293-aa7b-a785157a5a99}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b100954-1ac0-48f3-a112-391d598500e2}, !- Handle
  Node 325,                               !- Name
  {4e044a45-c28d-45d6-922f-1c7fbc3c086b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e044a45-c28d-45d6-922f-1c7fbc3c086b}, !- Handle
  {5ac1543f-a18b-49d8-9000-3897c2e30249}, !- Name
  {eb8a1181-3793-4cba-a594-8781c39bfea6}, !- Source Object
  11,                                     !- Outlet Port
  {1b100954-1ac0-48f3-a112-391d598500e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99a66648-74c7-4075-bf6b-c513deb58435}, !- Handle
  Port List 631,                          !- Name
  {eb8a1181-3793-4cba-a594-8781c39bfea6}, !- HVAC Component
  {768d3d47-b125-4165-ad6e-1b57f837493e}; !- Port 1

OS:PortList,
  {3115d4d0-34ea-4aba-9969-35f537eaa85c}, !- Handle
  Port List 632,                          !- Name
  {eb8a1181-3793-4cba-a594-8781c39bfea6}, !- HVAC Component
  {65faf807-5e38-4e18-a4ce-9d881e7117c7}; !- Port 1

OS:Sizing:Zone,
  {a26339c5-6cf0-4027-b3c6-52bfadbe197f}, !- Handle
  {eb8a1181-3793-4cba-a594-8781c39bfea6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c65571ef-655a-4431-a17d-f8b0210403f7}, !- Handle
  Zone HVAC Equipment List 316,           !- Name
  {eb8a1181-3793-4cba-a594-8781c39bfea6}, !- Thermal Zone
  {5a56b7aa-8798-445c-84b4-fe8c6b9f6474}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3ff23d39-cec6-4393-a359-a6743dd8ee36}, !- Handle
  8.Elevator 1 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {386fd380-edab-4c25-8aa2-ce92074c9747}, !- Zone Air Inlet Port List
  {bf2a76b4-ce6d-455b-8171-08279326bda3}, !- Zone Air Exhaust Port List
  {b2b6fa38-42fb-48d1-add3-8664228be1ff}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5bcf949b-4886-4159-bf2a-0026a1adeca1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f95a068e-31d9-4f80-be8b-1bc1f1e87fb8}, !- Handle
  Node 326,                               !- Name
  {b2b6fa38-42fb-48d1-add3-8664228be1ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2b6fa38-42fb-48d1-add3-8664228be1ff}, !- Handle
  {9c7a6c76-1380-49de-82d8-d5abe90d2b17}, !- Name
  {3ff23d39-cec6-4393-a359-a6743dd8ee36}, !- Source Object
  11,                                     !- Outlet Port
  {f95a068e-31d9-4f80-be8b-1bc1f1e87fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {386fd380-edab-4c25-8aa2-ce92074c9747}, !- Handle
  Port List 633,                          !- Name
  {3ff23d39-cec6-4393-a359-a6743dd8ee36}; !- HVAC Component

OS:PortList,
  {bf2a76b4-ce6d-455b-8171-08279326bda3}, !- Handle
  Port List 634,                          !- Name
  {3ff23d39-cec6-4393-a359-a6743dd8ee36}; !- HVAC Component

OS:Sizing:Zone,
  {d306733a-3963-4fe3-a6ec-ff767ae3f5a7}, !- Handle
  {3ff23d39-cec6-4393-a359-a6743dd8ee36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ba49b955-cc23-4216-a3dc-cb5509adbf69}, !- Handle
  Zone HVAC Equipment List 317,           !- Name
  {3ff23d39-cec6-4393-a359-a6743dd8ee36}; !- Thermal Zone

OS:ThermalZone,
  {dc54c74e-1f63-4dd5-904d-2341f0519928}, !- Handle
  8.Conference 11 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd6a6828-35ec-4db2-8011-57e317fabe41}, !- Zone Air Inlet Port List
  {065307ed-6897-45f8-b6c5-cd74d4069361}, !- Zone Air Exhaust Port List
  {604ea743-5c13-4cc5-a719-694a4e8edf5a}, !- Zone Air Node Name
  {26d208c8-17ff-46da-b4dd-f58747d0a38c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8ae8ccf7-8cb4-4e15-93f5-2c6b6d907d8f}, !- Group Rendering Name
  {364da79f-1873-4513-b36c-e95796e2ee5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb9a53cb-9e0d-4919-8f52-360faca40680}, !- Handle
  Node 327,                               !- Name
  {604ea743-5c13-4cc5-a719-694a4e8edf5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {604ea743-5c13-4cc5-a719-694a4e8edf5a}, !- Handle
  {c3fc3fc3-2886-412c-874e-cae25951bee4}, !- Name
  {dc54c74e-1f63-4dd5-904d-2341f0519928}, !- Source Object
  11,                                     !- Outlet Port
  {fb9a53cb-9e0d-4919-8f52-360faca40680}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd6a6828-35ec-4db2-8011-57e317fabe41}, !- Handle
  Port List 635,                          !- Name
  {dc54c74e-1f63-4dd5-904d-2341f0519928}, !- HVAC Component
  {f1421952-af03-4a0e-b42f-eabe144178d3}; !- Port 1

OS:PortList,
  {065307ed-6897-45f8-b6c5-cd74d4069361}, !- Handle
  Port List 636,                          !- Name
  {dc54c74e-1f63-4dd5-904d-2341f0519928}, !- HVAC Component
  {a511fa19-fcee-4df5-b687-2af6a77c3263}; !- Port 1

OS:Sizing:Zone,
  {25f7ad1a-66d1-4837-b713-467ac3af9e0c}, !- Handle
  {dc54c74e-1f63-4dd5-904d-2341f0519928}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {346d55b5-834e-4c40-a7dc-9480da13f0d8}, !- Handle
  Zone HVAC Equipment List 318,           !- Name
  {dc54c74e-1f63-4dd5-904d-2341f0519928}, !- Thermal Zone
  {d5021c43-f081-4a7b-ad94-a74d45e7e1ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {99625ab9-8f5c-41b6-9376-defc44918e27}, !- Handle
  PL1.Stair 1 Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0a9bfbf-7e20-4822-bcbd-4254acc6091c}, !- Zone Air Inlet Port List
  {eb9f10cf-0349-4d7f-8ac8-95eda975b0a8}, !- Zone Air Exhaust Port List
  {b61a029b-199f-4921-876c-839ccafdead1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f7ff12ef-6501-4f2d-9dd5-6e60a5e23c71}, !- Group Rendering Name
  {0bc063dd-9560-413b-9888-ac940dee22e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d6e71a2-1bb9-42fd-9fbb-aaa6593ec811}, !- Handle
  Node 328,                               !- Name
  {b61a029b-199f-4921-876c-839ccafdead1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b61a029b-199f-4921-876c-839ccafdead1}, !- Handle
  {0a0717b1-4fa5-4c19-b969-608fdc39d812}, !- Name
  {99625ab9-8f5c-41b6-9376-defc44918e27}, !- Source Object
  11,                                     !- Outlet Port
  {6d6e71a2-1bb9-42fd-9fbb-aaa6593ec811}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0a9bfbf-7e20-4822-bcbd-4254acc6091c}, !- Handle
  Port List 637,                          !- Name
  {99625ab9-8f5c-41b6-9376-defc44918e27}, !- HVAC Component
  {0072fe1d-fc4e-4d2f-b157-37504f39e908}; !- Port 1

OS:PortList,
  {eb9f10cf-0349-4d7f-8ac8-95eda975b0a8}, !- Handle
  Port List 638,                          !- Name
  {99625ab9-8f5c-41b6-9376-defc44918e27}, !- HVAC Component
  {0da488e6-bc71-46d3-81be-398fa944063b}; !- Port 1

OS:Sizing:Zone,
  {f263b581-d50a-4dd3-8cc4-66c722d1941e}, !- Handle
  {99625ab9-8f5c-41b6-9376-defc44918e27}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b111c40d-6f08-4dc6-ae84-a99b9855aef4}, !- Handle
  Zone HVAC Equipment List 319,           !- Name
  {99625ab9-8f5c-41b6-9376-defc44918e27}, !- Thermal Zone
  {5c67455a-25b7-4954-9aeb-984f4473ed83}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {c9803623-c07c-464f-bb57-f16d70d34dfd}, !- Handle
  5.PrintRoom 1 Zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49cbf894-18c2-4f6b-b4b2-28e2efbdd9ff}, !- Zone Air Inlet Port List
  {0d2f0085-dd60-4960-9947-b4d7329aaac6}, !- Zone Air Exhaust Port List
  {13e4c0ac-d00f-40fc-b3c3-0a0f34f98a93}, !- Zone Air Node Name
  {cc75d737-9247-4896-8ed7-4cb5f2c62c2f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c7adbafd-b302-42fc-b4db-58b0aae7c3b1}, !- Group Rendering Name
  {170875e0-12cd-4932-bb99-e1f139e4aeb3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b643b21b-2560-4794-b827-ab3b09cebfee}, !- Handle
  Node 329,                               !- Name
  {13e4c0ac-d00f-40fc-b3c3-0a0f34f98a93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13e4c0ac-d00f-40fc-b3c3-0a0f34f98a93}, !- Handle
  {946de4b4-fe46-4c81-b912-a11a1f5e721e}, !- Name
  {c9803623-c07c-464f-bb57-f16d70d34dfd}, !- Source Object
  11,                                     !- Outlet Port
  {b643b21b-2560-4794-b827-ab3b09cebfee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49cbf894-18c2-4f6b-b4b2-28e2efbdd9ff}, !- Handle
  Port List 639,                          !- Name
  {c9803623-c07c-464f-bb57-f16d70d34dfd}, !- HVAC Component
  {24fda6a6-fe64-44e9-a626-4339e13cec96}; !- Port 1

OS:PortList,
  {0d2f0085-dd60-4960-9947-b4d7329aaac6}, !- Handle
  Port List 640,                          !- Name
  {c9803623-c07c-464f-bb57-f16d70d34dfd}, !- HVAC Component
  {a8ac402c-79dc-476c-b758-301379b883cb}; !- Port 1

OS:Sizing:Zone,
  {8657cd7a-ab9a-4c52-b0bc-ee27e6306d8b}, !- Handle
  {c9803623-c07c-464f-bb57-f16d70d34dfd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f6a7fa72-0e1b-45bb-9f80-9cc60eb37fd5}, !- Handle
  Zone HVAC Equipment List 320,           !- Name
  {c9803623-c07c-464f-bb57-f16d70d34dfd}, !- Thermal Zone
  {9056b621-64d2-4afb-a19b-3412adbdcef8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {39f6e3ad-20e6-4498-9626-5a7bab55a146}, !- Handle
  6.OpenOffice 20 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7bc910e-7fe6-4c4f-ba1a-c25c3e9cb180}, !- Zone Air Inlet Port List
  {e518e532-36e8-462c-bbe1-bda82adccbdf}, !- Zone Air Exhaust Port List
  {1211741f-ceec-4aba-8c58-94dc2107cb13}, !- Zone Air Node Name
  {93974cca-3ebe-4d6b-97e8-f38a322983c1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {33f0cb56-87b7-467d-82f2-dffc1b9e1d46}, !- Group Rendering Name
  {73cb778b-f7d0-48c4-a069-52c299007dad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ba7a0f3-c7f2-4d8c-a50d-b1ec3262b452}, !- Handle
  Node 330,                               !- Name
  {1211741f-ceec-4aba-8c58-94dc2107cb13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1211741f-ceec-4aba-8c58-94dc2107cb13}, !- Handle
  {615bc42e-75c3-4be1-8e1d-002d069d8236}, !- Name
  {39f6e3ad-20e6-4498-9626-5a7bab55a146}, !- Source Object
  11,                                     !- Outlet Port
  {0ba7a0f3-c7f2-4d8c-a50d-b1ec3262b452}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7bc910e-7fe6-4c4f-ba1a-c25c3e9cb180}, !- Handle
  Port List 641,                          !- Name
  {39f6e3ad-20e6-4498-9626-5a7bab55a146}, !- HVAC Component
  {2b3a0cff-66fc-450a-842e-bf17ff352d46}; !- Port 1

OS:PortList,
  {e518e532-36e8-462c-bbe1-bda82adccbdf}, !- Handle
  Port List 642,                          !- Name
  {39f6e3ad-20e6-4498-9626-5a7bab55a146}, !- HVAC Component
  {73028724-6510-4520-9813-a97f1cb9ea19}; !- Port 1

OS:Sizing:Zone,
  {38c8a91a-bf3b-43c8-86ef-fc9c47598dd5}, !- Handle
  {39f6e3ad-20e6-4498-9626-5a7bab55a146}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2423a8e5-9ad7-488c-9dee-878f6f535628}, !- Handle
  Zone HVAC Equipment List 321,           !- Name
  {39f6e3ad-20e6-4498-9626-5a7bab55a146}, !- Thermal Zone
  {f20d0e8f-3a90-45d2-89fa-0add669b0a1c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {21e0a945-67d7-4777-82d9-b86ca64c783f}, !- Handle
  7.Conference 6 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79b4e3b5-499e-42a5-bb72-3508e0e1da60}, !- Zone Air Inlet Port List
  {8e603f8d-8e44-46f4-9437-5ca9f7eeb25b}, !- Zone Air Exhaust Port List
  {ae8a6cc4-72c4-4660-b1ac-cbefbed2de73}, !- Zone Air Node Name
  {f010b629-e792-48d2-b31f-aee50cb0d5fc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9befbe3d-a5c0-44bb-9d06-95ccdf7e32ee}, !- Group Rendering Name
  {f4c5c6b4-c78e-47d7-91b1-fc642de4ac77}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eab07435-83e4-46bf-ab00-c9e60d374879}, !- Handle
  Node 331,                               !- Name
  {ae8a6cc4-72c4-4660-b1ac-cbefbed2de73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae8a6cc4-72c4-4660-b1ac-cbefbed2de73}, !- Handle
  {f9ac8779-832c-41df-8e34-067deb46a330}, !- Name
  {21e0a945-67d7-4777-82d9-b86ca64c783f}, !- Source Object
  11,                                     !- Outlet Port
  {eab07435-83e4-46bf-ab00-c9e60d374879}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79b4e3b5-499e-42a5-bb72-3508e0e1da60}, !- Handle
  Port List 643,                          !- Name
  {21e0a945-67d7-4777-82d9-b86ca64c783f}, !- HVAC Component
  {dcc502f5-3b7a-4276-89fd-ba76faec48f2}; !- Port 1

OS:PortList,
  {8e603f8d-8e44-46f4-9437-5ca9f7eeb25b}, !- Handle
  Port List 644,                          !- Name
  {21e0a945-67d7-4777-82d9-b86ca64c783f}, !- HVAC Component
  {04e6d53d-9ab5-46ea-a0ec-d77cc22128d3}; !- Port 1

OS:Sizing:Zone,
  {c02c3f69-cf0a-41f4-8d13-a8bb83744b8c}, !- Handle
  {21e0a945-67d7-4777-82d9-b86ca64c783f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fbc2135f-b3f5-4c2b-8be8-590b235dd36a}, !- Handle
  Zone HVAC Equipment List 322,           !- Name
  {21e0a945-67d7-4777-82d9-b86ca64c783f}, !- Thermal Zone
  {98c212e7-c17d-43bb-a66f-e0c316986dd6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5f1c78d5-a776-425f-98c3-1a4c985b818d}, !- Handle
  7.Elevator 1 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0a3918a-8703-4c3c-be71-c9eff610763e}, !- Zone Air Inlet Port List
  {3bb85e6a-6cbe-4c51-a16d-cfd40fad79e9}, !- Zone Air Exhaust Port List
  {1a52b413-c9c2-450a-9752-17af58519162}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ede53df-02b8-4512-8276-abf13d7f940e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b1999f7-1035-42c6-8194-8ccd16027eb9}, !- Handle
  Node 332,                               !- Name
  {1a52b413-c9c2-450a-9752-17af58519162}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a52b413-c9c2-450a-9752-17af58519162}, !- Handle
  {d2884211-73e7-44b2-9119-7ce9c55d9147}, !- Name
  {5f1c78d5-a776-425f-98c3-1a4c985b818d}, !- Source Object
  11,                                     !- Outlet Port
  {7b1999f7-1035-42c6-8194-8ccd16027eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0a3918a-8703-4c3c-be71-c9eff610763e}, !- Handle
  Port List 645,                          !- Name
  {5f1c78d5-a776-425f-98c3-1a4c985b818d}; !- HVAC Component

OS:PortList,
  {3bb85e6a-6cbe-4c51-a16d-cfd40fad79e9}, !- Handle
  Port List 646,                          !- Name
  {5f1c78d5-a776-425f-98c3-1a4c985b818d}; !- HVAC Component

OS:Sizing:Zone,
  {a9cd6c2d-8e97-4287-9dda-9c3036911000}, !- Handle
  {5f1c78d5-a776-425f-98c3-1a4c985b818d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {66f84516-dd06-491c-9b12-e5b44be16aba}, !- Handle
  Zone HVAC Equipment List 323,           !- Name
  {5f1c78d5-a776-425f-98c3-1a4c985b818d}; !- Thermal Zone

OS:ThermalZone,
  {6220f502-0451-4ef4-be79-8b2bca8f057e}, !- Handle
  PL1.Elec/MechRoom Zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f31d8594-f880-4458-9ea6-0477c8d7eb76}, !- Zone Air Inlet Port List
  {34302bfd-d57d-4699-8a64-6c09ec642917}, !- Zone Air Exhaust Port List
  {737c5be6-4cfe-44f8-869a-580551044d3f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b2cc6854-703a-42c5-b3d5-d0e0b85a1063}, !- Group Rendering Name
  {1f133b70-ffb7-46d0-a472-c89166c4c0b4}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {f6fecc36-565a-43b3-95b8-e29540d21212}, !- Handle
  Node 333,                               !- Name
  {737c5be6-4cfe-44f8-869a-580551044d3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {737c5be6-4cfe-44f8-869a-580551044d3f}, !- Handle
  {82bbbb71-63cc-4898-8889-22c042bd6d7d}, !- Name
  {6220f502-0451-4ef4-be79-8b2bca8f057e}, !- Source Object
  11,                                     !- Outlet Port
  {f6fecc36-565a-43b3-95b8-e29540d21212}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f31d8594-f880-4458-9ea6-0477c8d7eb76}, !- Handle
  Port List 647,                          !- Name
  {6220f502-0451-4ef4-be79-8b2bca8f057e}, !- HVAC Component
  {c0e79cc5-bab7-4ff3-8450-695bb80ae3ac}; !- Port 1

OS:PortList,
  {34302bfd-d57d-4699-8a64-6c09ec642917}, !- Handle
  Port List 648,                          !- Name
  {6220f502-0451-4ef4-be79-8b2bca8f057e}, !- HVAC Component
  {04bf637b-8ad0-4b77-af82-e44b213ff40f}; !- Port 1

OS:Sizing:Zone,
  {984490ef-207a-4a16-b165-d1081621bfcf}, !- Handle
  {6220f502-0451-4ef4-be79-8b2bca8f057e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4d358630-8578-4063-bd8f-f722317b0b00}, !- Handle
  Zone HVAC Equipment List 324,           !- Name
  {6220f502-0451-4ef4-be79-8b2bca8f057e}, !- Thermal Zone
  {12ef9f92-a27d-4749-8aa3-b2ef76b95238}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {c9f5b6ba-32a2-4b2b-9ff9-e107c89f07b8}, !- Handle
  5.Storage Zone,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d0d0fe8-a0b4-4989-bfef-1445166a1b44}, !- Zone Air Inlet Port List
  {16ab38e9-675c-4e5c-af10-6f42fc4e2098}, !- Zone Air Exhaust Port List
  {e9c13121-d738-459e-adef-1763f38f03de}, !- Zone Air Node Name
  {ac3eb932-9159-4eed-8239-073f1e330fea}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4b7ab1d5-ef1f-48e9-8d76-29c4d4cedcd4}, !- Group Rendering Name
  {39acc669-c6d7-41a4-8305-81f4026260be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b6c47c0-16f0-4b8a-a1bb-43f04ff46909}, !- Handle
  Node 334,                               !- Name
  {e9c13121-d738-459e-adef-1763f38f03de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9c13121-d738-459e-adef-1763f38f03de}, !- Handle
  {dd59416e-e81e-4a51-a6ee-c21b82f91b42}, !- Name
  {c9f5b6ba-32a2-4b2b-9ff9-e107c89f07b8}, !- Source Object
  11,                                     !- Outlet Port
  {0b6c47c0-16f0-4b8a-a1bb-43f04ff46909}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d0d0fe8-a0b4-4989-bfef-1445166a1b44}, !- Handle
  Port List 649,                          !- Name
  {c9f5b6ba-32a2-4b2b-9ff9-e107c89f07b8}, !- HVAC Component
  {3d7ba308-c9dc-4f97-9af9-73be4d6c1d32}; !- Port 1

OS:PortList,
  {16ab38e9-675c-4e5c-af10-6f42fc4e2098}, !- Handle
  Port List 650,                          !- Name
  {c9f5b6ba-32a2-4b2b-9ff9-e107c89f07b8}, !- HVAC Component
  {a4900d68-2f74-4378-a92a-ed189f0e4250}; !- Port 1

OS:Sizing:Zone,
  {48e34173-7968-4ee3-b4f8-6862c859082a}, !- Handle
  {c9f5b6ba-32a2-4b2b-9ff9-e107c89f07b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d5b9df6-073e-40b0-b6c4-a4f95ed36e99}, !- Handle
  Zone HVAC Equipment List 325,           !- Name
  {c9f5b6ba-32a2-4b2b-9ff9-e107c89f07b8}, !- Thermal Zone
  {5fbbd1ec-011d-4433-8158-6a07a8650fe0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8633f084-7759-44f7-8383-fb1d20d2a9da}, !- Handle
  5.OpenOffice 13 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ba5ca5c-ddbd-4c72-9bc8-3dbfd952112f}, !- Zone Air Inlet Port List
  {14e4314f-3bde-42ee-9c8f-7d93d0da66a9}, !- Zone Air Exhaust Port List
  {d9591b53-3bb7-4e8a-a802-ea9c6362c71b}, !- Zone Air Node Name
  {35967f3d-9036-4061-aa51-ffa6769dbc87}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {efd467de-9c4d-4225-83d6-ec43b70b0952}, !- Group Rendering Name
  {72d10cbb-af55-447f-8c36-6a16fe2e8694}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {241a770d-0dab-4e5a-8010-f23dbc2241ba}, !- Handle
  Node 335,                               !- Name
  {d9591b53-3bb7-4e8a-a802-ea9c6362c71b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9591b53-3bb7-4e8a-a802-ea9c6362c71b}, !- Handle
  {dcd97226-5170-450e-bf88-d7598a115966}, !- Name
  {8633f084-7759-44f7-8383-fb1d20d2a9da}, !- Source Object
  11,                                     !- Outlet Port
  {241a770d-0dab-4e5a-8010-f23dbc2241ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ba5ca5c-ddbd-4c72-9bc8-3dbfd952112f}, !- Handle
  Port List 651,                          !- Name
  {8633f084-7759-44f7-8383-fb1d20d2a9da}, !- HVAC Component
  {af0e0fae-b207-4191-a10c-a684b91a4beb}; !- Port 1

OS:PortList,
  {14e4314f-3bde-42ee-9c8f-7d93d0da66a9}, !- Handle
  Port List 652,                          !- Name
  {8633f084-7759-44f7-8383-fb1d20d2a9da}, !- HVAC Component
  {9500c6a1-a22e-4698-8dbc-18817fae2985}; !- Port 1

OS:Sizing:Zone,
  {06c94184-8e4e-4983-a58a-f1b1a290ea76}, !- Handle
  {8633f084-7759-44f7-8383-fb1d20d2a9da}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40e82290-f09b-40f2-890b-eaeda69a4503}, !- Handle
  Zone HVAC Equipment List 326,           !- Name
  {8633f084-7759-44f7-8383-fb1d20d2a9da}, !- Thermal Zone
  {b0bbefdc-6703-4d30-a033-65a58fba8176}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {626d22d5-28e6-4788-b80e-c4c89aad9db2}, !- Handle
  9.Elevator 1 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba7ba060-2b36-42a5-8737-a6e8a60d2e83}, !- Zone Air Inlet Port List
  {54fba7a8-9f00-4a8d-990d-9988df5d3f38}, !- Zone Air Exhaust Port List
  {39f7d346-049d-4ce2-9741-2caf1be66e58}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {10c383d8-01d5-4f6f-8f30-5c5d880ae9d3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22f9e0c9-f992-4cd4-9238-e206b1e21f26}, !- Handle
  Node 336,                               !- Name
  {39f7d346-049d-4ce2-9741-2caf1be66e58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39f7d346-049d-4ce2-9741-2caf1be66e58}, !- Handle
  {e6029982-d669-4858-8412-31f69b3904fc}, !- Name
  {626d22d5-28e6-4788-b80e-c4c89aad9db2}, !- Source Object
  11,                                     !- Outlet Port
  {22f9e0c9-f992-4cd4-9238-e206b1e21f26}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba7ba060-2b36-42a5-8737-a6e8a60d2e83}, !- Handle
  Port List 653,                          !- Name
  {626d22d5-28e6-4788-b80e-c4c89aad9db2}; !- HVAC Component

OS:PortList,
  {54fba7a8-9f00-4a8d-990d-9988df5d3f38}, !- Handle
  Port List 654,                          !- Name
  {626d22d5-28e6-4788-b80e-c4c89aad9db2}; !- HVAC Component

OS:Sizing:Zone,
  {54592464-11c4-46ea-b44f-38727a137366}, !- Handle
  {626d22d5-28e6-4788-b80e-c4c89aad9db2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7652437-16b1-4225-be95-1ee3e2d9fe62}, !- Handle
  Zone HVAC Equipment List 327,           !- Name
  {626d22d5-28e6-4788-b80e-c4c89aad9db2}; !- Thermal Zone

OS:ThermalZone,
  {57a97bc6-7f10-4c3d-b019-28c18a3733ab}, !- Handle
  1.Corridor 2 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fcc55920-ae36-47cd-84b3-07992ab37ece}, !- Zone Air Inlet Port List
  {e37db01c-ae17-4e53-a7d5-2e41e1276d90}, !- Zone Air Exhaust Port List
  {eeb75fdf-81a8-4ed1-9736-b55a192fa936}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eed526c5-f3ba-4427-9632-bc1de1daef30}, !- Group Rendering Name
  {fb94d488-66cf-4a12-9094-3d6c7020b1f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f63fce3-337c-450f-b894-e809d4bca1ba}, !- Handle
  Node 337,                               !- Name
  {eeb75fdf-81a8-4ed1-9736-b55a192fa936}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eeb75fdf-81a8-4ed1-9736-b55a192fa936}, !- Handle
  {400f52b6-01bb-41ac-927d-7916cafb22bf}, !- Name
  {57a97bc6-7f10-4c3d-b019-28c18a3733ab}, !- Source Object
  11,                                     !- Outlet Port
  {2f63fce3-337c-450f-b894-e809d4bca1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fcc55920-ae36-47cd-84b3-07992ab37ece}, !- Handle
  Port List 655,                          !- Name
  {57a97bc6-7f10-4c3d-b019-28c18a3733ab}, !- HVAC Component
  {697e4c8c-bf9a-4b38-a373-b40e13e32d61}; !- Port 1

OS:PortList,
  {e37db01c-ae17-4e53-a7d5-2e41e1276d90}, !- Handle
  Port List 656,                          !- Name
  {57a97bc6-7f10-4c3d-b019-28c18a3733ab}, !- HVAC Component
  {12232948-401c-4209-ba99-efbd68b59467}; !- Port 1

OS:Sizing:Zone,
  {bd1a3e56-ad9a-4078-b121-880c4f90f1ab}, !- Handle
  {57a97bc6-7f10-4c3d-b019-28c18a3733ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {06d9e337-cf75-4933-a1f9-e977c0495012}, !- Handle
  Zone HVAC Equipment List 328,           !- Name
  {57a97bc6-7f10-4c3d-b019-28c18a3733ab}, !- Thermal Zone
  {57002353-1263-4ca2-941b-cabb0eba8b18}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {bb0756b1-7c75-4e06-84a4-54d918343e52}, !- Handle
  7.Corridor 4 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cbae6f49-73d8-47c2-bf6a-079f188fcf01}, !- Zone Air Inlet Port List
  {ac65e323-1c43-483b-a142-c20b6bf936e3}, !- Zone Air Exhaust Port List
  {4b5146ce-b11a-4c72-9265-609d749e6e4a}, !- Zone Air Node Name
  {55d1b196-26d2-4f87-a114-370b3bbdab2b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {78e97150-1925-4500-92b0-468cba482787}, !- Group Rendering Name
  {6bb91f93-f479-4110-9407-3af0f02df063}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5e5592e-4f8b-4324-be79-2d8e6ff67c30}, !- Handle
  Node 338,                               !- Name
  {4b5146ce-b11a-4c72-9265-609d749e6e4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b5146ce-b11a-4c72-9265-609d749e6e4a}, !- Handle
  {e178e823-4430-4d22-8446-b111d68331e1}, !- Name
  {bb0756b1-7c75-4e06-84a4-54d918343e52}, !- Source Object
  11,                                     !- Outlet Port
  {d5e5592e-4f8b-4324-be79-2d8e6ff67c30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cbae6f49-73d8-47c2-bf6a-079f188fcf01}, !- Handle
  Port List 657,                          !- Name
  {bb0756b1-7c75-4e06-84a4-54d918343e52}, !- HVAC Component
  {14a9c258-758e-4cfc-bd0c-d15cab76d3d4}; !- Port 1

OS:PortList,
  {ac65e323-1c43-483b-a142-c20b6bf936e3}, !- Handle
  Port List 658,                          !- Name
  {bb0756b1-7c75-4e06-84a4-54d918343e52}, !- HVAC Component
  {7fb2a9c8-7805-4eb4-87c8-d722361e9fb3}; !- Port 1

OS:Sizing:Zone,
  {1e829ece-79d4-4ebf-b2dc-8ead983574c4}, !- Handle
  {bb0756b1-7c75-4e06-84a4-54d918343e52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c88c7f1c-0a48-4166-8c50-f3c3d0a069c7}, !- Handle
  Zone HVAC Equipment List 329,           !- Name
  {bb0756b1-7c75-4e06-84a4-54d918343e52}, !- Thermal Zone
  {413ba091-7e56-473b-a372-68a37818787a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9b9d9c97-2be3-434f-9a9e-9df60807b652}, !- Handle
  8.Corridor 3 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b7d2939-f871-42b5-8b12-96251b773891}, !- Zone Air Inlet Port List
  {8817828a-b65b-418d-9779-c638611ee210}, !- Zone Air Exhaust Port List
  {5b5e5b5b-3a25-41e7-ab81-fe0c336f23d8}, !- Zone Air Node Name
  {86ef51c1-56f6-4137-afcb-55225a8e8c53}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec78a831-9221-4a61-99dc-e92137a33008}, !- Group Rendering Name
  {45086f2b-cabb-44ed-a005-e9de58716466}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d56ebb3b-2bc9-4b7f-a871-e1c0b9b41de3}, !- Handle
  Node 339,                               !- Name
  {5b5e5b5b-3a25-41e7-ab81-fe0c336f23d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b5e5b5b-3a25-41e7-ab81-fe0c336f23d8}, !- Handle
  {b9b5257f-8b39-4597-9bc7-bf97e2801903}, !- Name
  {9b9d9c97-2be3-434f-9a9e-9df60807b652}, !- Source Object
  11,                                     !- Outlet Port
  {d56ebb3b-2bc9-4b7f-a871-e1c0b9b41de3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b7d2939-f871-42b5-8b12-96251b773891}, !- Handle
  Port List 659,                          !- Name
  {9b9d9c97-2be3-434f-9a9e-9df60807b652}, !- HVAC Component
  {6cf54f4a-896c-47e0-9436-e7c0eb04025e}; !- Port 1

OS:PortList,
  {8817828a-b65b-418d-9779-c638611ee210}, !- Handle
  Port List 660,                          !- Name
  {9b9d9c97-2be3-434f-9a9e-9df60807b652}, !- HVAC Component
  {f4534e9a-d823-481e-b87f-bb7f0ef242e4}; !- Port 1

OS:Sizing:Zone,
  {8c5d7c0b-26ec-4de0-8dfb-37b11608bc9e}, !- Handle
  {9b9d9c97-2be3-434f-9a9e-9df60807b652}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d201bfef-c089-4998-a6ab-adf1823689bb}, !- Handle
  Zone HVAC Equipment List 330,           !- Name
  {9b9d9c97-2be3-434f-9a9e-9df60807b652}, !- Thermal Zone
  {63b85da2-3aa0-4d23-8ec6-2d512198f188}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a9b4d5fd-64a5-4ff3-936f-0f68ed1f5f02}, !- Handle
  7.OpenOffice 18 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99de350c-5af5-4ebc-8257-b602c4c497e9}, !- Zone Air Inlet Port List
  {8eb1529c-47e2-45b3-b929-f14d273b2645}, !- Zone Air Exhaust Port List
  {d1a80500-54ff-4cae-832c-51e8637df694}, !- Zone Air Node Name
  {5d9d26cd-101b-4dfd-9783-109adba7926f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {372448cc-ed28-403f-9fd4-de1c6c549bfb}, !- Group Rendering Name
  {111a8fd8-6c96-4de6-a0ee-657ba14386d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {361666ab-9caf-4ccb-8f6f-763db49a3d3d}, !- Handle
  Node 340,                               !- Name
  {d1a80500-54ff-4cae-832c-51e8637df694}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1a80500-54ff-4cae-832c-51e8637df694}, !- Handle
  {576b7448-a35e-4bff-89c2-6b8f91d4e11d}, !- Name
  {a9b4d5fd-64a5-4ff3-936f-0f68ed1f5f02}, !- Source Object
  11,                                     !- Outlet Port
  {361666ab-9caf-4ccb-8f6f-763db49a3d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99de350c-5af5-4ebc-8257-b602c4c497e9}, !- Handle
  Port List 661,                          !- Name
  {a9b4d5fd-64a5-4ff3-936f-0f68ed1f5f02}, !- HVAC Component
  {f8c4c7c1-ca88-4fd0-b08d-2c4da778b4c2}; !- Port 1

OS:PortList,
  {8eb1529c-47e2-45b3-b929-f14d273b2645}, !- Handle
  Port List 662,                          !- Name
  {a9b4d5fd-64a5-4ff3-936f-0f68ed1f5f02}, !- HVAC Component
  {bb3854fa-5167-4613-b95f-a36e070828d4}; !- Port 1

OS:Sizing:Zone,
  {21f89c21-c7be-4f22-8592-4ca328de0b41}, !- Handle
  {a9b4d5fd-64a5-4ff3-936f-0f68ed1f5f02}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {292ba6d7-dd7b-4966-9901-a7ac6b4a5b5d}, !- Handle
  Zone HVAC Equipment List 331,           !- Name
  {a9b4d5fd-64a5-4ff3-936f-0f68ed1f5f02}, !- Thermal Zone
  {87493c12-b5c2-41fe-8dea-323ae95381a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5e3aa80b-74e5-40f2-b4cb-5ba1f9e1325a}, !- Handle
  7.Conference 7 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18328fb3-4ae6-4cb0-9ad4-34cc8c1271a0}, !- Zone Air Inlet Port List
  {ad88c3c4-b747-4fee-a37f-98dabaa3fae4}, !- Zone Air Exhaust Port List
  {f38cc798-5af0-4f23-826e-81f2e6578adb}, !- Zone Air Node Name
  {cf2da7b6-21b0-4548-b936-8e9aa1033f72}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8b9ea4b5-4462-4510-95ad-2c2d475a7ede}, !- Group Rendering Name
  {0f35a63c-fdcf-451f-ba5a-9ca22247e75e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {156fcd98-7f8d-4f32-bacb-f2090528036d}, !- Handle
  Node 341,                               !- Name
  {f38cc798-5af0-4f23-826e-81f2e6578adb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f38cc798-5af0-4f23-826e-81f2e6578adb}, !- Handle
  {af6c24e4-4eb4-43a4-bc8d-047a3cca55c3}, !- Name
  {5e3aa80b-74e5-40f2-b4cb-5ba1f9e1325a}, !- Source Object
  11,                                     !- Outlet Port
  {156fcd98-7f8d-4f32-bacb-f2090528036d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18328fb3-4ae6-4cb0-9ad4-34cc8c1271a0}, !- Handle
  Port List 663,                          !- Name
  {5e3aa80b-74e5-40f2-b4cb-5ba1f9e1325a}, !- HVAC Component
  {c417f16a-7413-434d-96c5-481e3a0e5759}; !- Port 1

OS:PortList,
  {ad88c3c4-b747-4fee-a37f-98dabaa3fae4}, !- Handle
  Port List 664,                          !- Name
  {5e3aa80b-74e5-40f2-b4cb-5ba1f9e1325a}, !- HVAC Component
  {5e1f87c9-8434-4c98-8dae-779b0832f3a2}; !- Port 1

OS:Sizing:Zone,
  {d6108dad-e3b5-475d-ace0-d4f2870ff745}, !- Handle
  {5e3aa80b-74e5-40f2-b4cb-5ba1f9e1325a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0b8c0f5f-4895-4fc0-b966-7fa82c26fdfa}, !- Handle
  Zone HVAC Equipment List 332,           !- Name
  {5e3aa80b-74e5-40f2-b4cb-5ba1f9e1325a}, !- Thermal Zone
  {33a92527-3a86-430e-a598-59985863db07}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {297701b0-3bba-41f5-92d0-35037814d7dc}, !- Handle
  5.Conference 12 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e72a457-1a90-42c6-a8a8-82644d91d6e7}, !- Zone Air Inlet Port List
  {5958c832-e34d-452f-9fb7-89c0fdfba1c9}, !- Zone Air Exhaust Port List
  {41db9c84-4020-4844-bbf1-00e9e81effa8}, !- Zone Air Node Name
  {563cc555-5615-4ac9-bf52-a22b276d961f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {746f31e7-760d-4deb-8ee2-d5ce290dcb72}, !- Group Rendering Name
  {6ee45f7e-0393-49e1-8001-ab681f2408b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c128a8b2-4044-4714-a4c0-ab0d9efab673}, !- Handle
  Node 342,                               !- Name
  {41db9c84-4020-4844-bbf1-00e9e81effa8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41db9c84-4020-4844-bbf1-00e9e81effa8}, !- Handle
  {7f5e4f7d-5989-4ab4-ba5c-9a18df8fae3b}, !- Name
  {297701b0-3bba-41f5-92d0-35037814d7dc}, !- Source Object
  11,                                     !- Outlet Port
  {c128a8b2-4044-4714-a4c0-ab0d9efab673}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e72a457-1a90-42c6-a8a8-82644d91d6e7}, !- Handle
  Port List 665,                          !- Name
  {297701b0-3bba-41f5-92d0-35037814d7dc}, !- HVAC Component
  {b2c1c896-c6da-4142-8b43-5d932c971095}; !- Port 1

OS:PortList,
  {5958c832-e34d-452f-9fb7-89c0fdfba1c9}, !- Handle
  Port List 666,                          !- Name
  {297701b0-3bba-41f5-92d0-35037814d7dc}, !- HVAC Component
  {44078d24-b634-4019-9de1-f208928048d2}; !- Port 1

OS:Sizing:Zone,
  {8c800ee1-13a1-480c-8987-baa4fcc72efb}, !- Handle
  {297701b0-3bba-41f5-92d0-35037814d7dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f714982a-3efa-45f6-970c-82f5d6031473}, !- Handle
  Zone HVAC Equipment List 333,           !- Name
  {297701b0-3bba-41f5-92d0-35037814d7dc}, !- Thermal Zone
  {51a8141c-606c-49b9-b543-6e6da5222907}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0432c981-c54c-40e4-8a1f-fed237e2a28c}, !- Handle
  7.Conference 8 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3604db3-ae0f-4e74-a16a-e17528c1c00f}, !- Zone Air Inlet Port List
  {418fcfa7-b679-485f-b67e-3ece6d097272}, !- Zone Air Exhaust Port List
  {e21bc3d4-7d5a-4038-9dbf-ff5a3cf90b77}, !- Zone Air Node Name
  {58775acd-a6a7-4efb-9392-722207019cef}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {edc750da-2e7f-4d79-83a3-68c58c2f47c1}, !- Group Rendering Name
  {c835f894-0289-4b83-8fb6-1305ff3f38fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5ce0989-0f3f-4fd2-a1d8-f9182531f7b5}, !- Handle
  Node 343,                               !- Name
  {e21bc3d4-7d5a-4038-9dbf-ff5a3cf90b77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e21bc3d4-7d5a-4038-9dbf-ff5a3cf90b77}, !- Handle
  {2e8eb72c-d9bb-4cc8-a930-b9d2c4a81c8c}, !- Name
  {0432c981-c54c-40e4-8a1f-fed237e2a28c}, !- Source Object
  11,                                     !- Outlet Port
  {b5ce0989-0f3f-4fd2-a1d8-f9182531f7b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3604db3-ae0f-4e74-a16a-e17528c1c00f}, !- Handle
  Port List 667,                          !- Name
  {0432c981-c54c-40e4-8a1f-fed237e2a28c}, !- HVAC Component
  {6ebede74-2f11-484b-8b65-45bcc0cf53c3}; !- Port 1

OS:PortList,
  {418fcfa7-b679-485f-b67e-3ece6d097272}, !- Handle
  Port List 668,                          !- Name
  {0432c981-c54c-40e4-8a1f-fed237e2a28c}, !- HVAC Component
  {b7c5d906-3e79-4dea-8e15-66ce00834bdc}; !- Port 1

OS:Sizing:Zone,
  {87d08ea6-c5f7-493e-88f4-866bd6e92f95}, !- Handle
  {0432c981-c54c-40e4-8a1f-fed237e2a28c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9047803c-3bee-4003-b841-43e7a355e731}, !- Handle
  Zone HVAC Equipment List 334,           !- Name
  {0432c981-c54c-40e4-8a1f-fed237e2a28c}, !- Thermal Zone
  {9cca0e3c-9fcd-4b61-8413-8e10fa24152d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3162999a-8c47-4fef-a161-d61b04828606}, !- Handle
  4.Conference 10 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2235e012-39a7-46f1-baa6-cfae82840a23}, !- Zone Air Inlet Port List
  {fda7f1a7-e8d8-47c2-b1f9-5541107dbbcd}, !- Zone Air Exhaust Port List
  {cd4105a3-c9de-4f27-8334-41e244e7ed32}, !- Zone Air Node Name
  {de7ca0fa-2f68-4af5-a431-c9556404fcb9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {64958339-d922-4f4f-8a57-379313587af6}, !- Group Rendering Name
  {a810ec68-4c9f-4bcb-84af-0eedd756e85f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76bfeb30-d964-4dc2-81ff-2b8c478253c2}, !- Handle
  Node 344,                               !- Name
  {cd4105a3-c9de-4f27-8334-41e244e7ed32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd4105a3-c9de-4f27-8334-41e244e7ed32}, !- Handle
  {c5350edf-054d-4661-8ef7-8abeab79a21a}, !- Name
  {3162999a-8c47-4fef-a161-d61b04828606}, !- Source Object
  11,                                     !- Outlet Port
  {76bfeb30-d964-4dc2-81ff-2b8c478253c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2235e012-39a7-46f1-baa6-cfae82840a23}, !- Handle
  Port List 669,                          !- Name
  {3162999a-8c47-4fef-a161-d61b04828606}, !- HVAC Component
  {c1d88855-95b8-4774-afa0-59e226e2baaa}; !- Port 1

OS:PortList,
  {fda7f1a7-e8d8-47c2-b1f9-5541107dbbcd}, !- Handle
  Port List 670,                          !- Name
  {3162999a-8c47-4fef-a161-d61b04828606}, !- HVAC Component
  {92bf96c1-78bb-40da-b043-54be085be2b1}; !- Port 1

OS:Sizing:Zone,
  {41acbf40-bc54-4b1d-93d4-d543356b983e}, !- Handle
  {3162999a-8c47-4fef-a161-d61b04828606}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fdfacdf0-5a91-481c-ac14-462bd2a96c6c}, !- Handle
  Zone HVAC Equipment List 335,           !- Name
  {3162999a-8c47-4fef-a161-d61b04828606}, !- Thermal Zone
  {1bb2e61a-005a-47da-91de-d6e1c054eed6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {fcebc02a-ac6d-4425-8070-264bb36f5544}, !- Handle
  5.OpenOffice 14 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72779e9a-bcf5-4610-9579-1f5d1e06a90e}, !- Zone Air Inlet Port List
  {067f7634-766f-43c6-acce-ded74bdb225b}, !- Zone Air Exhaust Port List
  {f84fc7ba-0de7-4a1c-8151-4d8f7dab6041}, !- Zone Air Node Name
  {a857e1db-4dc1-4d6c-828e-668ed18200d8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {44b6dba6-714e-4087-a4a9-dbe967f9a80a}, !- Group Rendering Name
  {f25b78ab-3c4c-4a15-a4f8-dbced7ec6784}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f02f7ddb-bfc1-4737-be20-b6ce8068367e}, !- Handle
  Node 345,                               !- Name
  {f84fc7ba-0de7-4a1c-8151-4d8f7dab6041}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f84fc7ba-0de7-4a1c-8151-4d8f7dab6041}, !- Handle
  {af9eac0e-5807-439d-9b11-baa24a33b3f3}, !- Name
  {fcebc02a-ac6d-4425-8070-264bb36f5544}, !- Source Object
  11,                                     !- Outlet Port
  {f02f7ddb-bfc1-4737-be20-b6ce8068367e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72779e9a-bcf5-4610-9579-1f5d1e06a90e}, !- Handle
  Port List 671,                          !- Name
  {fcebc02a-ac6d-4425-8070-264bb36f5544}, !- HVAC Component
  {7c26b57f-20bc-43d1-ac19-4de96c989ad9}; !- Port 1

OS:PortList,
  {067f7634-766f-43c6-acce-ded74bdb225b}, !- Handle
  Port List 672,                          !- Name
  {fcebc02a-ac6d-4425-8070-264bb36f5544}, !- HVAC Component
  {d88b06cf-62d6-4c12-97be-1516655cccb3}; !- Port 1

OS:Sizing:Zone,
  {1f2f4d72-d3de-42bf-90dd-c524810b2381}, !- Handle
  {fcebc02a-ac6d-4425-8070-264bb36f5544}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6015e8c-67df-4622-8954-b020c6d9c2b7}, !- Handle
  Zone HVAC Equipment List 336,           !- Name
  {fcebc02a-ac6d-4425-8070-264bb36f5544}, !- Thermal Zone
  {795952c7-f015-4466-989b-4b36a2c64433}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {62bddf2e-b033-498c-9253-9ddf24142211}, !- Handle
  P3.Parking Garage 1 Zone,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7d8621a-a988-45e8-bca0-9491f8b35bce}, !- Zone Air Inlet Port List
  {5020be28-8567-4d9e-b4e6-72125f0f4c55}, !- Zone Air Exhaust Port List
  {0b98e44e-ef63-42c5-b50b-01e415c3cae0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {66d3f8c5-9c3a-41db-86b1-64f558e4574b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {a7b3cf87-0f8f-4f08-9836-ae2d13bae78b}, !- Handle
  Node 346,                               !- Name
  {0b98e44e-ef63-42c5-b50b-01e415c3cae0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b98e44e-ef63-42c5-b50b-01e415c3cae0}, !- Handle
  {c0929133-bacb-4ede-9b27-aba0ca9ccd7f}, !- Name
  {62bddf2e-b033-498c-9253-9ddf24142211}, !- Source Object
  11,                                     !- Outlet Port
  {a7b3cf87-0f8f-4f08-9836-ae2d13bae78b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7d8621a-a988-45e8-bca0-9491f8b35bce}, !- Handle
  Port List 673,                          !- Name
  {62bddf2e-b033-498c-9253-9ddf24142211}, !- HVAC Component
  {50a638e3-8dd0-4322-bc51-ec37a1d37b40}; !- Port 1

OS:PortList,
  {5020be28-8567-4d9e-b4e6-72125f0f4c55}, !- Handle
  Port List 674,                          !- Name
  {62bddf2e-b033-498c-9253-9ddf24142211}, !- HVAC Component
  {edb46dce-8d18-41c2-9a19-4a75c8b39e82}; !- Port 1

OS:Sizing:Zone,
  {b7369497-fd33-42c1-be1f-7018fef9627b}, !- Handle
  {62bddf2e-b033-498c-9253-9ddf24142211}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da44fd95-2e80-44a6-8982-844d4c1e29d5}, !- Handle
  Zone HVAC Equipment List 337,           !- Name
  {62bddf2e-b033-498c-9253-9ddf24142211}, !- Thermal Zone
  {9cc67f12-db44-4878-975e-d3a54b0a0d25}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e97506e3-4f46-44f1-b3dc-91e40e5ba0bb}, !- Handle
  9.OpenOffice 25 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec4a347f-b580-4de8-bf06-fd4678e70791}, !- Zone Air Inlet Port List
  {6cefab14-d63e-47f7-80f0-e9b564c9fcb5}, !- Zone Air Exhaust Port List
  {4d8e0611-81f2-4c54-a512-5f769dfd49d2}, !- Zone Air Node Name
  {46899f5c-fd6a-4f7a-845e-0f8d23059ceb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2545c978-0ad4-4f67-a0a7-c3250c343390}, !- Group Rendering Name
  {ae5f2728-31a3-4477-b3e3-0d854ae28aa0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f99e16d0-efbe-437e-af93-18cb19e5a875}, !- Handle
  Node 347,                               !- Name
  {4d8e0611-81f2-4c54-a512-5f769dfd49d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d8e0611-81f2-4c54-a512-5f769dfd49d2}, !- Handle
  {fb3dcd82-0b90-473b-a615-c05b44a1a30b}, !- Name
  {e97506e3-4f46-44f1-b3dc-91e40e5ba0bb}, !- Source Object
  11,                                     !- Outlet Port
  {f99e16d0-efbe-437e-af93-18cb19e5a875}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec4a347f-b580-4de8-bf06-fd4678e70791}, !- Handle
  Port List 675,                          !- Name
  {e97506e3-4f46-44f1-b3dc-91e40e5ba0bb}, !- HVAC Component
  {46d85ba8-a2ca-4f22-953f-c59d5a767c7c}; !- Port 1

OS:PortList,
  {6cefab14-d63e-47f7-80f0-e9b564c9fcb5}, !- Handle
  Port List 676,                          !- Name
  {e97506e3-4f46-44f1-b3dc-91e40e5ba0bb}, !- HVAC Component
  {38b153ab-1cc4-4ab3-8b9d-773c22444196}; !- Port 1

OS:Sizing:Zone,
  {240da8c3-977f-4eab-9693-ff1cbeb532cc}, !- Handle
  {e97506e3-4f46-44f1-b3dc-91e40e5ba0bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {396599f2-7794-4291-b257-90c9e9145dd6}, !- Handle
  Zone HVAC Equipment List 338,           !- Name
  {e97506e3-4f46-44f1-b3dc-91e40e5ba0bb}, !- Thermal Zone
  {257ca5a7-a14a-4f87-96ed-aee3d0cbc1ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {154a9c01-7213-4461-a79e-2f0752bcecbf}, !- Handle
  9.Conference 9 Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b6d78e91-d7ba-4869-a404-37db7bb70edd}, !- Zone Air Inlet Port List
  {062315ba-29e1-42d3-912a-869e0e1ac6f3}, !- Zone Air Exhaust Port List
  {e16aed2e-c44a-43fc-8126-013430229038}, !- Zone Air Node Name
  {ad026325-ced9-479b-9fd5-cf0c4b773f7f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {60042e59-1786-4190-bb09-1212cd2e3d29}, !- Group Rendering Name
  {be18c283-3860-41dd-8de5-399b6fd6a399}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2673bd4f-3071-4a86-a488-a5a1b7ad953a}, !- Handle
  Node 348,                               !- Name
  {e16aed2e-c44a-43fc-8126-013430229038}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e16aed2e-c44a-43fc-8126-013430229038}, !- Handle
  {07dfbe91-bf99-4ff4-9b95-d509b5c9a6a0}, !- Name
  {154a9c01-7213-4461-a79e-2f0752bcecbf}, !- Source Object
  11,                                     !- Outlet Port
  {2673bd4f-3071-4a86-a488-a5a1b7ad953a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6d78e91-d7ba-4869-a404-37db7bb70edd}, !- Handle
  Port List 677,                          !- Name
  {154a9c01-7213-4461-a79e-2f0752bcecbf}, !- HVAC Component
  {e14185ef-3409-4ffd-9365-3a641b281be4}; !- Port 1

OS:PortList,
  {062315ba-29e1-42d3-912a-869e0e1ac6f3}, !- Handle
  Port List 678,                          !- Name
  {154a9c01-7213-4461-a79e-2f0752bcecbf}, !- HVAC Component
  {cfb37eb3-1848-422a-a8d3-9856780eaed6}; !- Port 1

OS:Sizing:Zone,
  {2a92979b-7d75-4f02-b032-b637c71a68bc}, !- Handle
  {154a9c01-7213-4461-a79e-2f0752bcecbf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b2cbac8-572c-4a06-91b7-098b1cf7e863}, !- Handle
  Zone HVAC Equipment List 339,           !- Name
  {154a9c01-7213-4461-a79e-2f0752bcecbf}, !- Thermal Zone
  {85cd360c-3e4b-4b09-9f46-35cb79ae1601}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {128506f7-acab-40a9-a738-ddfe6148a8e2}, !- Handle
  7.BreakRoom 1 Zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5cc4932-43b9-4e9c-b47c-559a1b9fd08a}, !- Zone Air Inlet Port List
  {1085b794-ffa2-4736-825d-fc7d90c98abc}, !- Zone Air Exhaust Port List
  {a4d2a493-7d3b-4c7f-b391-180acdc94d65}, !- Zone Air Node Name
  {7f6569fa-da04-4881-9bd8-82284cdc1021}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b106fab2-2c27-420d-9bb3-ee66e6c94abe}, !- Group Rendering Name
  {d2a2350d-7d15-4e8a-b7b4-86fbf7c069b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ff8d02e-7827-4bc3-96e3-95a63c0253ef}, !- Handle
  Node 349,                               !- Name
  {a4d2a493-7d3b-4c7f-b391-180acdc94d65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4d2a493-7d3b-4c7f-b391-180acdc94d65}, !- Handle
  {0f069e7f-064c-48e2-b60d-b10165535913}, !- Name
  {128506f7-acab-40a9-a738-ddfe6148a8e2}, !- Source Object
  11,                                     !- Outlet Port
  {9ff8d02e-7827-4bc3-96e3-95a63c0253ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5cc4932-43b9-4e9c-b47c-559a1b9fd08a}, !- Handle
  Port List 679,                          !- Name
  {128506f7-acab-40a9-a738-ddfe6148a8e2}, !- HVAC Component
  {4bdde0dc-54a4-45a6-acc7-f6ea13e68e25}; !- Port 1

OS:PortList,
  {1085b794-ffa2-4736-825d-fc7d90c98abc}, !- Handle
  Port List 680,                          !- Name
  {128506f7-acab-40a9-a738-ddfe6148a8e2}, !- HVAC Component
  {dca4d7e0-3868-4e7d-a5cc-ec144b47a8a0}; !- Port 1

OS:Sizing:Zone,
  {48582a16-936b-4e75-b1a4-89a7366f7f3f}, !- Handle
  {128506f7-acab-40a9-a738-ddfe6148a8e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3786b4e0-8f1a-40ae-88a5-313aaf05b38d}, !- Handle
  Zone HVAC Equipment List 340,           !- Name
  {128506f7-acab-40a9-a738-ddfe6148a8e2}, !- Thermal Zone
  {d43aa052-e4c0-4018-810a-6e0f1ba2c22f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f4d6a5a8-05fb-409f-acaa-00f78798e581}, !- Handle
  8.Conference 12 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df5dcf47-eada-488f-bc31-6765325f450b}, !- Zone Air Inlet Port List
  {f1edd00c-58fa-41f4-9a89-a5a6f28dbbf0}, !- Zone Air Exhaust Port List
  {6e1b98ed-2750-498e-bb09-ee8325bff880}, !- Zone Air Node Name
  {ed7afb1c-e7ee-409c-a964-a7c92dcb24dc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4875cd06-b9f8-4a89-a4ec-ea6aa5295b93}, !- Group Rendering Name
  {df1e1938-ec99-4f5e-8306-12eff3714723}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5cd02ec5-e6b9-42d1-aeb3-5faba695de01}, !- Handle
  Node 350,                               !- Name
  {6e1b98ed-2750-498e-bb09-ee8325bff880}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e1b98ed-2750-498e-bb09-ee8325bff880}, !- Handle
  {9f415226-d465-458d-889a-a62d9c0fce4d}, !- Name
  {f4d6a5a8-05fb-409f-acaa-00f78798e581}, !- Source Object
  11,                                     !- Outlet Port
  {5cd02ec5-e6b9-42d1-aeb3-5faba695de01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df5dcf47-eada-488f-bc31-6765325f450b}, !- Handle
  Port List 681,                          !- Name
  {f4d6a5a8-05fb-409f-acaa-00f78798e581}, !- HVAC Component
  {35e37e26-6d77-4864-aabd-ad3cc2961758}; !- Port 1

OS:PortList,
  {f1edd00c-58fa-41f4-9a89-a5a6f28dbbf0}, !- Handle
  Port List 682,                          !- Name
  {f4d6a5a8-05fb-409f-acaa-00f78798e581}, !- HVAC Component
  {397a056e-bd52-4fd2-bd2d-c7e5a489311b}; !- Port 1

OS:Sizing:Zone,
  {a4c32ea1-22f4-4d6d-87b0-71e5c6508557}, !- Handle
  {f4d6a5a8-05fb-409f-acaa-00f78798e581}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c8ae416b-c1b7-4d3e-88db-3e3d06e2c79d}, !- Handle
  Zone HVAC Equipment List 341,           !- Name
  {f4d6a5a8-05fb-409f-acaa-00f78798e581}, !- Thermal Zone
  {516539f6-1445-4b09-b67e-6dd59b1a71d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {99f74fc5-e78b-4c99-a135-a01c0ccaae99}, !- Handle
  P2 1.Parking Garage 1 Zone,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b65bb3c-ee5a-45cb-b4dd-a0d48d7c3223}, !- Zone Air Inlet Port List
  {4a401fac-5430-47db-b2da-c9f8ece108b8}, !- Zone Air Exhaust Port List
  {49769f7d-05d8-4079-9e60-297d725bf3f4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad490f73-4721-4c59-8904-259f286112bc}, !- Group Rendering Name
  {24baa90f-fed1-4bdd-9de4-bf55dacae8ad}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {a1d0e1e2-a803-4523-83cf-a3550e81ddf7}, !- Handle
  Node 351,                               !- Name
  {49769f7d-05d8-4079-9e60-297d725bf3f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49769f7d-05d8-4079-9e60-297d725bf3f4}, !- Handle
  {ae562177-983f-4829-b1ac-de1346e542d7}, !- Name
  {99f74fc5-e78b-4c99-a135-a01c0ccaae99}, !- Source Object
  11,                                     !- Outlet Port
  {a1d0e1e2-a803-4523-83cf-a3550e81ddf7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b65bb3c-ee5a-45cb-b4dd-a0d48d7c3223}, !- Handle
  Port List 683,                          !- Name
  {99f74fc5-e78b-4c99-a135-a01c0ccaae99}, !- HVAC Component
  {94e12101-6496-4989-b1f7-a44e0eb80b02}; !- Port 1

OS:PortList,
  {4a401fac-5430-47db-b2da-c9f8ece108b8}, !- Handle
  Port List 684,                          !- Name
  {99f74fc5-e78b-4c99-a135-a01c0ccaae99}, !- HVAC Component
  {87fec55b-bbdf-448b-b849-764c6ff994a3}; !- Port 1

OS:Sizing:Zone,
  {5fd774ca-c291-474e-b61e-13ca4c131976}, !- Handle
  {99f74fc5-e78b-4c99-a135-a01c0ccaae99}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ba32bff-72e5-46c5-befe-4de881bb1331}, !- Handle
  Zone HVAC Equipment List 342,           !- Name
  {99f74fc5-e78b-4c99-a135-a01c0ccaae99}, !- Thermal Zone
  {dc2a3901-afda-4f0c-ad75-055b7ca48f8a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ef53b909-d3c7-4009-a621-358e666b9c07}, !- Handle
  1.Restroom Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {beeca32b-1b83-4bf6-9910-d4118a862ec0}, !- Zone Air Inlet Port List
  {36b9f70d-8190-45f8-a36a-c63a5533ae83}, !- Zone Air Exhaust Port List
  {8669ef47-6f31-408e-a2ad-8f503c7080c4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {af148860-2922-4175-9bf4-def6def36488}, !- Group Rendering Name
  {e3d2775c-9fca-405a-957f-abc9dd49a308}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b005d424-ba8f-47bb-8693-ff2e99c10f0d}, !- Handle
  Node 352,                               !- Name
  {8669ef47-6f31-408e-a2ad-8f503c7080c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8669ef47-6f31-408e-a2ad-8f503c7080c4}, !- Handle
  {a3ba5b53-033e-4b77-a098-1e166a0f9d2d}, !- Name
  {ef53b909-d3c7-4009-a621-358e666b9c07}, !- Source Object
  11,                                     !- Outlet Port
  {b005d424-ba8f-47bb-8693-ff2e99c10f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {beeca32b-1b83-4bf6-9910-d4118a862ec0}, !- Handle
  Port List 685,                          !- Name
  {ef53b909-d3c7-4009-a621-358e666b9c07}; !- HVAC Component

OS:PortList,
  {36b9f70d-8190-45f8-a36a-c63a5533ae83}, !- Handle
  Port List 686,                          !- Name
  {ef53b909-d3c7-4009-a621-358e666b9c07}, !- HVAC Component
  {16384fdb-3366-4b66-8327-0db973adb713}; !- Port 1

OS:Sizing:Zone,
  {2bb3db7c-e978-4891-b16d-588410b8a871}, !- Handle
  {ef53b909-d3c7-4009-a621-358e666b9c07}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {38635876-a954-4000-a0dd-453760b0b61c}, !- Handle
  Zone HVAC Equipment List 343,           !- Name
  {ef53b909-d3c7-4009-a621-358e666b9c07}; !- Thermal Zone

OS:ThermalZone,
  {0958f8f2-dff5-427b-88fc-417db66d7c54}, !- Handle
  6.OpenOffice 21 Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f96a7fb-7ec3-4bd3-8b65-4917eb638c7f}, !- Zone Air Inlet Port List
  {b435609c-4da6-4d85-9b3f-e85413c0a9cc}, !- Zone Air Exhaust Port List
  {b46920c3-ecbd-423b-aa52-e2c8ebbfef0a}, !- Zone Air Node Name
  {6d7ce05f-3b19-4b56-b78b-63c0c8034d59}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f2ab26d5-a8eb-422a-a185-c1f46e83a4ba}, !- Group Rendering Name
  {159b1c2e-5d25-4e21-bff3-621c9b4f8a07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37b207b7-b2b9-4ce8-bf87-6ea05055cde7}, !- Handle
  Node 353,                               !- Name
  {b46920c3-ecbd-423b-aa52-e2c8ebbfef0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b46920c3-ecbd-423b-aa52-e2c8ebbfef0a}, !- Handle
  {3936981e-c873-4372-a9c6-0b9fdbf184af}, !- Name
  {0958f8f2-dff5-427b-88fc-417db66d7c54}, !- Source Object
  11,                                     !- Outlet Port
  {37b207b7-b2b9-4ce8-bf87-6ea05055cde7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f96a7fb-7ec3-4bd3-8b65-4917eb638c7f}, !- Handle
  Port List 687,                          !- Name
  {0958f8f2-dff5-427b-88fc-417db66d7c54}, !- HVAC Component
  {1c59840b-952f-485c-9b76-6cd2b545e315}; !- Port 1

OS:PortList,
  {b435609c-4da6-4d85-9b3f-e85413c0a9cc}, !- Handle
  Port List 688,                          !- Name
  {0958f8f2-dff5-427b-88fc-417db66d7c54}, !- HVAC Component
  {89c70c56-dc16-4f1a-bdd1-062adbcc3731}; !- Port 1

OS:Sizing:Zone,
  {827eb902-2845-4d56-8643-bd77d8bfc2c1}, !- Handle
  {0958f8f2-dff5-427b-88fc-417db66d7c54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b57f7f19-d099-47a9-a53c-a8e92d07fc47}, !- Handle
  Zone HVAC Equipment List 344,           !- Name
  {0958f8f2-dff5-427b-88fc-417db66d7c54}, !- Thermal Zone
  {f028ad61-bc88-45c5-ab85-90205b6bd8c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e0943108-518f-4e54-8faa-74cf560069fa}, !- Handle
  5.Elevator 1 Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6794fd64-3835-470e-803d-58a8d180c70a}, !- Zone Air Inlet Port List
  {87e6205b-a1c7-4fb2-8530-75a7470c8ac4}, !- Zone Air Exhaust Port List
  {84f3aebb-41e8-46f0-a3b0-43e9a6be7064}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8d2cd791-9335-4114-9db8-5de9a38595c2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da72e656-157c-4759-b9a3-0ae3b6a0a6be}, !- Handle
  Node 354,                               !- Name
  {84f3aebb-41e8-46f0-a3b0-43e9a6be7064}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84f3aebb-41e8-46f0-a3b0-43e9a6be7064}, !- Handle
  {a1fe2c90-16a3-45ce-90be-5a29be64eff1}, !- Name
  {e0943108-518f-4e54-8faa-74cf560069fa}, !- Source Object
  11,                                     !- Outlet Port
  {da72e656-157c-4759-b9a3-0ae3b6a0a6be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6794fd64-3835-470e-803d-58a8d180c70a}, !- Handle
  Port List 689,                          !- Name
  {e0943108-518f-4e54-8faa-74cf560069fa}; !- HVAC Component

OS:PortList,
  {87e6205b-a1c7-4fb2-8530-75a7470c8ac4}, !- Handle
  Port List 690,                          !- Name
  {e0943108-518f-4e54-8faa-74cf560069fa}; !- HVAC Component

OS:Sizing:Zone,
  {e388b041-b69f-4106-88d1-a60f3bc654c5}, !- Handle
  {e0943108-518f-4e54-8faa-74cf560069fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43b9af22-f51e-42b2-b3e0-5fbde378e521}, !- Handle
  Zone HVAC Equipment List 345,           !- Name
  {e0943108-518f-4e54-8faa-74cf560069fa}; !- Thermal Zone

OS:ThermalZone,
  {badb145b-5de9-40d4-b41e-cecffbbfaec6}, !- Handle
  1.Retail 2 Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7c9efb2-fba1-4d74-943f-331fc63a20a0}, !- Zone Air Inlet Port List
  {98933fe3-d91e-4571-b7df-d63e60e625ad}, !- Zone Air Exhaust Port List
  {e2782db3-bc03-44aa-9ce4-cb5ee5c93ccf}, !- Zone Air Node Name
  {b56051a6-306c-4c4a-951b-7f56ae5d636d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {073eecbe-e41c-41ca-be2b-7707b0ed7bf5}, !- Group Rendering Name
  {ce521cfc-1f89-4405-9aa0-8a3f0949faec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8072173-7fb2-48bd-9f38-9d52c36b3a95}, !- Handle
  Node 355,                               !- Name
  {e2782db3-bc03-44aa-9ce4-cb5ee5c93ccf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2782db3-bc03-44aa-9ce4-cb5ee5c93ccf}, !- Handle
  {13995000-e160-47a1-871e-de397f321f0b}, !- Name
  {badb145b-5de9-40d4-b41e-cecffbbfaec6}, !- Source Object
  11,                                     !- Outlet Port
  {f8072173-7fb2-48bd-9f38-9d52c36b3a95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7c9efb2-fba1-4d74-943f-331fc63a20a0}, !- Handle
  Port List 691,                          !- Name
  {badb145b-5de9-40d4-b41e-cecffbbfaec6}, !- HVAC Component
  {2c7cc9ec-36bc-422a-bf56-938e28800b0d}; !- Port 1

OS:PortList,
  {98933fe3-d91e-4571-b7df-d63e60e625ad}, !- Handle
  Port List 692,                          !- Name
  {badb145b-5de9-40d4-b41e-cecffbbfaec6}; !- HVAC Component

OS:Sizing:Zone,
  {4bad5a88-ee99-4649-a735-e86d0b2a5c78}, !- Handle
  {badb145b-5de9-40d4-b41e-cecffbbfaec6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {674596ed-325a-44fa-b74f-99266523b4c7}, !- Handle
  Zone HVAC Equipment List 346,           !- Name
  {badb145b-5de9-40d4-b41e-cecffbbfaec6}, !- Thermal Zone
  {15425b0c-0c8d-46d9-8ad1-e05ab4a1bff4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {a1e8af1c-a599-49c0-978c-bbf23c5951e5}, !- Handle
  Rendering Color 400,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b96d837c-904d-4726-8403-325cd33bf3c7}, !- Handle
  Rendering Color 401,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f78ae0dd-60f3-4152-ba57-3593b5e7d4a9}, !- Handle
  Rendering Color 402,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {924f53f0-3351-489c-b0c4-c46adb80e91f}, !- Handle
  Rendering Color 403,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c82d686-861a-4cea-8f8f-2f3b79fab16a}, !- Handle
  Rendering Color 404,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a7cec5a-a51b-4641-bcdc-7febcca43ef7}, !- Handle
  Rendering Color 405,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e8af7f76-9ebb-40c0-b8aa-fc0d49d96bfd}, !- Handle
  Rendering Color 406,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6b4d4f3-4a55-4916-8378-e4fc8b1a9d1a}, !- Handle
  Rendering Color 407,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4b8c4c49-0cdf-4c6c-9433-11c91d1cf97b}, !- Handle
  Rendering Color 408,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5fa1a781-9933-47a8-bf54-31442d02e744}, !- Handle
  Rendering Color 409,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c7fc468-1e8f-4c91-85ca-1037920051dd}, !- Handle
  Rendering Color 410,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {82120bae-3d88-4700-bd18-afe134ed56c6}, !- Handle
  Rendering Color 411,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09793a8f-22a9-4f1d-bf13-5af720ddf997}, !- Handle
  Rendering Color 412,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26c724c4-19b1-438c-8011-7011160dbe62}, !- Handle
  Rendering Color 413,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8518b29-0357-4566-ba87-d5024b1be2dd}, !- Handle
  Rendering Color 414,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {17d1e07a-930a-4bfc-864a-053cdddd38a1}, !- Handle
  Rendering Color 415,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f2ed298-9432-47b6-9b5d-6e69ce20e255}, !- Handle
  Rendering Color 416,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {da4c0873-14f4-47f1-8651-697bf62a0774}, !- Handle
  Rendering Color 417,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {675f337e-976c-4345-91ca-578cce9094c4}, !- Handle
  Rendering Color 418,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a4202f5f-d665-4865-9058-f609c775d66b}, !- Handle
  Rendering Color 419,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fbaef1f-c799-4c38-8bfb-721f2a1ed4ea}, !- Handle
  Rendering Color 420,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df3da251-ff3a-47bb-993c-b5c680d6c981}, !- Handle
  Rendering Color 421,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c01ea26b-0e24-456d-bee9-a4a1207a0da1}, !- Handle
  Rendering Color 422,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7c2877f-616d-497c-a2ab-a2bafdd18cd9}, !- Handle
  Rendering Color 423,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6bd3ad69-8972-41d4-95c9-d42cb68337e8}, !- Handle
  Rendering Color 424,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d40f04b-fb27-4b55-8d82-fe59ee8b17b4}, !- Handle
  Rendering Color 425,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1ac76b43-0b25-49f9-af53-75fee0d217b5}, !- Handle
  Rendering Color 426,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5269689-d3f2-4066-a468-1c2a1af88a68}, !- Handle
  Rendering Color 427,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6e9469da-a4ba-42a1-8f14-503ea886f05f}, !- Handle
  Rendering Color 428,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7bc48a26-dc2c-4886-9340-5502a21a25e1}, !- Handle
  Rendering Color 429,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e42810c-d036-41dd-8388-d0795b9aac1c}, !- Handle
  Rendering Color 430,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1daa8568-40fc-44c3-9df6-02f8b8c72bfd}, !- Handle
  Rendering Color 431,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {45f4c452-779a-42a4-b7c9-4683c8bd1c5b}, !- Handle
  Rendering Color 432,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18ba2b6a-3d5a-4568-9193-7dd8cca2f9c7}, !- Handle
  Rendering Color 433,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {82fcb3d6-e0f1-496a-ad79-30bd1ce98d07}, !- Handle
  Rendering Color 434,                    !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b575f6e0-4c50-4eb6-a77c-2bc51d7f76d0}, !- Handle
  Rendering Color 435,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3624e005-b15b-4288-9a3a-60403c7c2668}, !- Handle
  Rendering Color 436,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbbb92cd-670e-40a5-a683-731787838bac}, !- Handle
  Rendering Color 437,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3bf29ed8-176d-496b-9bdc-f715ad27b050}, !- Handle
  Rendering Color 438,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e56124c-2566-47a8-b149-42de50b71aa7}, !- Handle
  Rendering Color 439,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d78e7582-cafa-4ee4-a2ac-8ffba0e02efa}, !- Handle
  Rendering Color 440,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc7d7119-653d-42aa-9f94-016ddc5ef3cd}, !- Handle
  Rendering Color 441,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c3e3603-806c-49ac-9f17-d04f5f23fd73}, !- Handle
  Rendering Color 442,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0d594259-feaf-41b7-b169-d169b22374f4}, !- Handle
  Rendering Color 443,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b33ff2f3-1367-4031-bbc2-99db78b4be47}, !- Handle
  Rendering Color 444,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ec7a8bc-fa06-4e4c-844b-56b439a88fe2}, !- Handle
  Rendering Color 445,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f30f69f-c8c6-4376-bb40-bb72bcfe5d31}, !- Handle
  Rendering Color 446,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b3f24cc6-c2aa-4097-aefb-8b652fafefb8}, !- Handle
  Rendering Color 447,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed260634-4746-4c5c-b1e9-58ce46211a23}, !- Handle
  Rendering Color 448,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00bbc584-21d5-4c5c-95e3-a3ef80707e5a}, !- Handle
  Rendering Color 449,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ce0a18e0-823a-4184-87be-9e7e047b90ec}, !- Handle
  Rendering Color 450,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5c6e9ab8-3cf3-4376-9089-1cc1e12bd42d}, !- Handle
  Rendering Color 451,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad7fd3f1-cd6d-45e0-8546-78a78f0b455f}, !- Handle
  Rendering Color 452,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4583f4c3-8dd3-4964-95b5-55f2bd9a935f}, !- Handle
  Rendering Color 453,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8893308f-bc03-4bad-b109-1ce3e7e4aa2f}, !- Handle
  Rendering Color 454,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ecba566-1b37-415c-bd6c-4e1267869aaa}, !- Handle
  Rendering Color 455,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {edaf86ce-3b9d-41ce-80f3-da78097339f5}, !- Handle
  Rendering Color 456,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2e134583-b34b-40d9-9f7f-7c476e712075}, !- Handle
  Rendering Color 457,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6f09529-7488-4c43-9f9b-7822278db236}, !- Handle
  Rendering Color 458,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd04bcb2-263e-4ea3-a146-d81544a0407e}, !- Handle
  Rendering Color 459,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd9c0c63-64f2-40c7-894e-402b392ec594}, !- Handle
  Rendering Color 460,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {45719069-aee2-4214-a196-e715ab513566}, !- Handle
  Rendering Color 461,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9bdeb5a6-ee55-4e32-9610-ed9feb8d684a}, !- Handle
  Rendering Color 462,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9055766-c8a4-4006-8a48-97e2b9aa9869}, !- Handle
  Rendering Color 466,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a21638b-3b15-478e-9abb-6e151b429004}, !- Handle
  Rendering Color 467,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2fa838bd-8c5f-4d66-9a6b-bc3ac12c34c4}, !- Handle
  Rendering Color 468,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee93a55b-8ea6-4ba2-9549-5fc6126527e8}, !- Handle
  Rendering Color 469,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {939ee684-e341-4162-afc3-177d7e7d7f82}, !- Handle
  Rendering Color 470,                    !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e55f0c9-16d2-45da-9609-1b8f7aab642c}, !- Handle
  Rendering Color 471,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f0cada3-d1f2-442d-9daa-665e48a7af27}, !- Handle
  Rendering Color 472,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bc5cd225-dfdb-47f1-aff7-12879fac867c}, !- Handle
  Rendering Color 473,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec90251d-ac0d-4ea8-8de5-3ebb4faf9673}, !- Handle
  Rendering Color 474,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29e221fc-fe95-46e0-a0aa-f4eb02105521}, !- Handle
  Rendering Color 475,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4c1ded1-f017-4f17-ad24-43bb6878fa9b}, !- Handle
  Rendering Color 476,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c717e748-54a2-481d-a2f3-cfe03468f7b3}, !- Handle
  Rendering Color 477,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88a256fe-2191-4158-b25b-9dfab48c14e1}, !- Handle
  Rendering Color 478,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cbb42499-eabc-4175-8571-379d8f5be438}, !- Handle
  Rendering Color 479,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2a8f2a6-3aa9-4bfb-9dd9-55fd4d0e3f8c}, !- Handle
  Rendering Color 480,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bbd71ad2-75fe-44dd-bead-8500e2672ac8}, !- Handle
  Rendering Color 481,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d7561d7-e0f3-4247-9cb1-95f98b4a7deb}, !- Handle
  Rendering Color 482,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {545b7974-7fd7-4fb4-99bb-a2873e08f515}, !- Handle
  Rendering Color 483,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {206358fd-d03b-4b93-94be-341efe67989d}, !- Handle
  Rendering Color 484,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3a13a4a0-0f29-4069-b90f-a9ee02ac950b}, !- Handle
  Rendering Color 485,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d35ae08-3e45-4b73-88db-05ad69bd3132}, !- Handle
  Rendering Color 486,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {014ff7f9-8087-48d3-b66d-f97cf561b46a}, !- Handle
  Rendering Color 487,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05d05df1-8960-48c5-b85f-905ceb77be2c}, !- Handle
  Rendering Color 488,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bb78faad-4a52-4047-9602-ac9160d5fe96}, !- Handle
  Rendering Color 489,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d9302de-6ef5-4608-be0e-bc08179e3cb3}, !- Handle
  Rendering Color 490,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3df93485-8dde-4a13-aaa6-ef2bc251f030}, !- Handle
  Rendering Color 491,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da489744-398f-43b8-933a-b610969035ee}, !- Handle
  Rendering Color 492,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a5c9e27c-4000-4336-9657-1b557decd07b}, !- Handle
  Rendering Color 493,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {82b7b636-615c-4b41-801b-880ebf3155c4}, !- Handle
  Rendering Color 494,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c16d9247-85cb-485c-a5d3-9c28ec2ce394}, !- Handle
  Rendering Color 495,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {49aa0fa1-7c74-4520-b4be-ff835a1a3cde}, !- Handle
  Rendering Color 496,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d0168b2d-5e62-4e06-a7b2-523271c546e8}, !- Handle
  Rendering Color 497,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {964b5f3e-17ae-480b-8cb3-a038d9f3021b}, !- Handle
  Rendering Color 498,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2617ea98-9db3-48bc-99e7-26b4bcbd9529}, !- Handle
  Rendering Color 499,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09e94b5b-253d-4068-bfca-32938a93e758}, !- Handle
  Rendering Color 500,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {339a0613-b94a-45d5-8bb8-08d3e24f0a81}, !- Handle
  Rendering Color 501,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9c01d318-c1e8-41a6-9f5d-270bf12ec5c8}, !- Handle
  Rendering Color 502,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b080ad0-6690-47e8-a0bb-dd0d6fb59afa}, !- Handle
  Rendering Color 503,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {02a64271-1844-4ef9-adf9-669b1c155016}, !- Handle
  Rendering Color 504,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb81d4e9-d1b2-4520-b9b3-60c9ae6dfd21}, !- Handle
  Rendering Color 505,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {456dc6c5-63a0-42bb-83ba-b58993c6a413}, !- Handle
  Rendering Color 506,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c308b06-7667-472b-89ab-05a098c36e08}, !- Handle
  Rendering Color 507,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {455f22f5-6c4b-46d2-be10-e716cadfae9d}, !- Handle
  Rendering Color 508,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {702e4432-414b-458b-8e63-ed27c329615c}, !- Handle
  Rendering Color 509,                    !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fa7fa4f5-4211-446b-895b-0c5ddd5eb194}, !- Handle
  Rendering Color 510,                    !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48289d8e-618f-402b-87c3-cf8e0efde573}, !- Handle
  Rendering Color 511,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bc5f82ce-1ea7-42ea-8096-e9f63c18c1d4}, !- Handle
  Rendering Color 512,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a751f2a2-c984-4b55-847d-5f03fabc3318}, !- Handle
  Rendering Color 513,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b36cd76b-219d-4b1d-aede-90e6315d608f}, !- Handle
  Rendering Color 514,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a46c400-aeb7-42ac-9bd1-e1d0a92d857c}, !- Handle
  Rendering Color 515,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2449e0d5-e622-439f-959e-2c9217336c68}, !- Handle
  Rendering Color 516,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {145fcfce-273b-4213-b942-5d0c2a1bd3aa}, !- Handle
  Rendering Color 517,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc95d892-d10e-4123-88cf-9aabe338e6f3}, !- Handle
  Rendering Color 518,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a848d2af-90c9-461f-925f-7d6f612a6013}, !- Handle
  Rendering Color 519,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d8285f2d-4d79-4ade-90e6-b8721dd7a4f5}, !- Handle
  Rendering Color 520,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dbf0d9c0-1828-49dc-9a70-a9b8a4abbcdb}, !- Handle
  Rendering Color 521,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7863f71-d4f9-421b-9158-48e5117357dd}, !- Handle
  Rendering Color 522,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7cffc308-a004-4f22-b0c9-36d0b384471b}, !- Handle
  Rendering Color 523,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {22839c71-9911-4ec6-ac76-79ac6342a27f}, !- Handle
  Rendering Color 524,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c86c4a01-d64b-439e-a2c4-bfafbb2b7fbe}, !- Handle
  Rendering Color 525,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {299f67c3-536b-4b48-a65f-ea66a1f3df7b}, !- Handle
  Rendering Color 526,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2115049b-ac56-4506-a671-97cbcde79027}, !- Handle
  Rendering Color 527,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9e9e507e-789c-455d-b2c0-8cae8a58a76c}, !- Handle
  Rendering Color 528,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {68846862-ecf6-463e-8ab6-f08e41bb2923}, !- Handle
  Rendering Color 529,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4946e88-80b3-4810-b020-241c54e92506}, !- Handle
  Rendering Color 530,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e91859b2-d187-439e-becf-a3bce855dd62}, !- Handle
  Rendering Color 531,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {306f40fd-bd04-4af5-a35c-e759dd61258b}, !- Handle
  Rendering Color 532,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1207407d-787e-44b1-b0cb-c3ec1413aa0b}, !- Handle
  Rendering Color 533,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d74c0dc9-467c-4157-9016-bb941fe1092e}, !- Handle
  Rendering Color 534,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {095aaee3-99a4-4050-b5bd-9aed22b3691e}, !- Handle
  Rendering Color 535,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42f6725f-8127-42a2-a034-190430e0199b}, !- Handle
  Rendering Color 536,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ce71db27-cbf9-4e7e-93b9-07bab7310f48}, !- Handle
  Rendering Color 537,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {de0d265e-d0c4-4768-bfc1-f9f505089220}, !- Handle
  Rendering Color 538,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {305965a2-3f1a-4a36-bc39-2bf08a79f2fc}, !- Handle
  Rendering Color 539,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d41e83e-0b88-4040-9185-c1f80421e396}, !- Handle
  Rendering Color 540,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {415b123e-0336-4d99-88da-a564f26b6405}, !- Handle
  Rendering Color 541,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f034d472-5c1b-4cff-9800-67fe6defad9d}, !- Handle
  Rendering Color 542,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {257f4459-d607-42c0-874b-8f6fd1fa2abe}, !- Handle
  Rendering Color 543,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d22c3da8-d5de-49b1-952d-268a17fda21e}, !- Handle
  Rendering Color 544,                    !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c53bcb8-6457-4bc8-8a6e-fd03421394ee}, !- Handle
  Rendering Color 545,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9567537-a413-4860-8e0e-e8cd8fa5be09}, !- Handle
  Rendering Color 546,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c03d37b0-e446-4fbf-815d-14c6e6fc348b}, !- Handle
  Rendering Color 547,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2b4161b5-6856-414e-9965-cf7bb3fb9d39}, !- Handle
  Rendering Color 548,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a5d5a3f-55c5-4a31-97be-127b8225d362}, !- Handle
  Rendering Color 549,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {afd14d90-2b01-403b-8f2d-89fb01058ced}, !- Handle
  Rendering Color 550,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd7eb2a1-825d-4361-bbb4-bd871adfa054}, !- Handle
  Rendering Color 551,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1612b1b2-d441-445f-866d-b03f41539c73}, !- Handle
  Rendering Color 552,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {37b73add-0590-4e6a-bedf-79757cc04de6}, !- Handle
  Rendering Color 553,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e94e2cd0-4dd8-4a18-b322-87569e03840e}, !- Handle
  Rendering Color 554,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {97d347aa-a2d1-48f8-80b2-453f9e60e449}, !- Handle
  Rendering Color 555,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5c2e7c25-9575-4228-b3ae-1d8a8ffacb33}, !- Handle
  Rendering Color 556,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {926326fa-77af-4e4d-bd6f-a0aec98cb860}, !- Handle
  Rendering Color 557,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3f50f176-1fb8-4b31-a825-8d68f3c6b08e}, !- Handle
  Rendering Color 558,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {187c097f-ed2e-4132-8fbd-c8ea22cb972a}, !- Handle
  Rendering Color 559,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8abda22b-2dbc-4d0b-b7d9-3690f26a5536}, !- Handle
  Rendering Color 560,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95fb339b-0484-4813-9da5-960ac77e4bde}, !- Handle
  Rendering Color 561,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {49e2dd3c-4953-4509-9fc0-4fdbbde8121a}, !- Handle
  Rendering Color 562,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95cdf6f9-ecf7-4ba1-855f-f6f01ec28003}, !- Handle
  Rendering Color 563,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b959a6c0-d1b7-4123-8193-7456df05cef0}, !- Handle
  Rendering Color 564,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a6f56f8-2411-4c04-a019-7d70f37f0af3}, !- Handle
  Rendering Color 565,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {699a3766-e141-4b02-97eb-c10568529fac}, !- Handle
  Rendering Color 566,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {edc5bcc0-0e85-4b9d-9fdb-1cd870968972}, !- Handle
  Rendering Color 567,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ca1a1d2-a99c-4841-a200-c14196505d23}, !- Handle
  Rendering Color 568,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ba5f6a86-3d02-4a4d-a5c6-b5927f7f80f6}, !- Handle
  Rendering Color 569,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6870841e-f391-4fe9-80f8-318794bd0c8d}, !- Handle
  Rendering Color 570,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {564a77a6-fb97-4329-a941-50cbedce08ac}, !- Handle
  Rendering Color 571,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bc218589-48d9-41fd-a52c-7569144dfc8d}, !- Handle
  Rendering Color 572,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ddf981e4-7614-4bfe-85c5-59a62dcd5545}, !- Handle
  Rendering Color 573,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f07536f6-e4e3-4cf5-8efd-2b39083a2569}, !- Handle
  Rendering Color 574,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {263848a2-0c09-41aa-96df-1de5fe158b2c}, !- Handle
  Rendering Color 575,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fdfaae8b-71e6-4097-8e8b-cd5188e8a873}, !- Handle
  Rendering Color 576,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b57fbf3e-9e4e-4bcb-9228-fa95642487d4}, !- Handle
  Rendering Color 577,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f4c7b67-cf22-40ee-947c-7a39575e2bda}, !- Handle
  Rendering Color 578,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22131481-976f-4c5c-8969-3e616941eecb}, !- Handle
  Rendering Color 579,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {816db28e-b3ae-4db4-bbc6-2a21653926e5}, !- Handle
  Rendering Color 580,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98adcffc-6df3-462b-b96a-7cc10b6de0de}, !- Handle
  Rendering Color 581,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa241ae6-ea44-4b17-ad36-fd52cbcc5f5c}, !- Handle
  Rendering Color 582,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ed05f02-32ba-4499-9686-54dc096f9b57}, !- Handle
  Rendering Color 583,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9122a474-c95f-4d5a-a433-dcf5b714982d}, !- Handle
  Rendering Color 584,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8782552-cf9b-44bc-9655-dbe85739447b}, !- Handle
  Rendering Color 585,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5be7446-a3c0-43c3-ad0d-e38482c472b1}, !- Handle
  Rendering Color 586,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {813e47cf-bc2a-4003-b50b-8ad3d3b6fb0d}, !- Handle
  Rendering Color 587,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {50231263-e2f8-4217-8f85-e688c0ae7896}, !- Handle
  Rendering Color 588,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0921e73c-59e8-4f1c-98d6-3880adf07ab0}, !- Handle
  Rendering Color 589,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b02763b3-64e3-48b5-bd80-fab8ff944652}, !- Handle
  Rendering Color 590,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0dde7741-b7b3-43b1-b95e-d92fb56a9919}, !- Handle
  Rendering Color 591,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05ca8fd5-c005-4a1a-8ee7-096c66abb545}, !- Handle
  Rendering Color 592,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48200cf8-5cda-4e72-a2d7-322c1df6890a}, !- Handle
  Rendering Color 593,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1a2ec32-b036-41e3-9e28-56afd8bce913}, !- Handle
  Rendering Color 594,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b249331f-ad19-486c-a102-52f0abc52dab}, !- Handle
  Rendering Color 595,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a1b6f40d-5e7d-431d-b6b2-3277c537c087}, !- Handle
  Rendering Color 596,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07beda54-9f5a-4351-8e9c-9d0fbf62b2d8}, !- Handle
  Rendering Color 597,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f328535-a6c6-493c-81c7-d067e1017aa8}, !- Handle
  Rendering Color 598,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8763c49e-677c-4fa3-bb5a-6328165f1251}, !- Handle
  Rendering Color 599,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c41f914-4b9d-40c5-9550-01cbc062afa0}, !- Handle
  Rendering Color 600,                    !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1206d3cf-03aa-4ebf-9f4e-25287ca20911}, !- Handle
  Rendering Color 601,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {534e6456-3524-44f7-9b51-fb627c86196e}, !- Handle
  Rendering Color 602,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ad006538-a333-425a-b839-3c54468b985f}, !- Handle
  Rendering Color 603,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1d7804c5-82ad-4346-a0d5-2f7d2b04f6cd}, !- Handle
  Rendering Color 604,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ad364d7b-098f-445f-b13c-a9a5dec6104e}, !- Handle
  Rendering Color 605,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c72d48f-51c2-4557-bcba-c2dcd642ae83}, !- Handle
  Rendering Color 606,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {899a6d6b-053c-4483-997c-baad553a2ace}, !- Handle
  Rendering Color 607,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49903fdc-b254-47a1-b565-2bde60749369}, !- Handle
  Rendering Color 608,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {068fe1f6-0f1f-4126-8418-462e829c2bc1}, !- Handle
  Rendering Color 609,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f44d66b-b5f5-4ae0-aaa6-77b3843fe3d6}, !- Handle
  Rendering Color 610,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {33800eda-d630-43f3-aa98-8a759320361b}, !- Handle
  Rendering Color 611,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6687642-6b4d-4d75-b2f7-f00e1c3055bc}, !- Handle
  Rendering Color 612,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47021704-a292-4851-a17b-ef94ddc9ebb1}, !- Handle
  Rendering Color 613,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1aa02976-88a3-47bc-8be1-d2ab760461d2}, !- Handle
  Rendering Color 614,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f6964a4d-119a-4861-b330-44661c734172}, !- Handle
  Rendering Color 615,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f2407f1-52ad-45be-ad0a-5d1a79ba73fe}, !- Handle
  Rendering Color 616,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ece7e6d-91c7-4ef7-8150-65f2ccecdae7}, !- Handle
  Rendering Color 617,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {454bed14-0b02-4c8a-8344-afd4e6c2dfaa}, !- Handle
  Rendering Color 618,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97884dd0-8a10-4605-9dc2-76e1efd7ce77}, !- Handle
  Rendering Color 619,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0e437f22-7512-4b89-b869-8c79c28a3f26}, !- Handle
  Rendering Color 620,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68ea2e31-6b37-4469-8837-07b5f35fbcf7}, !- Handle
  Rendering Color 621,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18e1c178-9264-42ec-8978-12af9de4bd8b}, !- Handle
  Rendering Color 622,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {126f62bb-01be-404e-aa1e-6f13cead47c0}, !- Handle
  Rendering Color 623,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa744efd-8880-4409-a110-0784e0ee4820}, !- Handle
  Rendering Color 624,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33961041-9c58-4c84-ab07-0daee22b8526}, !- Handle
  Rendering Color 625,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c05edd1-252c-4314-b721-4a544066ee6f}, !- Handle
  Rendering Color 626,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b358daa4-00da-4293-b125-4d249ab3f352}, !- Handle
  Rendering Color 627,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {06a88b70-93e5-4409-bb2c-b3cca50aa13a}, !- Handle
  Rendering Color 628,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53cb0c21-8ebe-47a6-b5fb-df8e3277088f}, !- Handle
  Rendering Color 629,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b1388407-cd4b-4d7e-88a5-005a7230cae5}, !- Handle
  Rendering Color 630,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0ae82a1c-684f-4c0f-b448-302d7a6c5882}, !- Handle
  Rendering Color 631,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6cbcb0e8-8c74-498c-a022-c9207076b6b3}, !- Handle
  Rendering Color 632,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29290f3e-a590-46d0-9b79-1f70caaf2cec}, !- Handle
  Rendering Color 633,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6f7f8f4-e619-4fde-8d2b-d3a6cf8fcb40}, !- Handle
  Rendering Color 634,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c299687-c19b-4ef9-b0f6-7fcc730f4718}, !- Handle
  Rendering Color 635,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5154b8e6-dfd3-4c79-83e0-3c636ef5f50e}, !- Handle
  Rendering Color 636,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {607652c5-42fa-4dc6-bd83-f149ef37c72c}, !- Handle
  Rendering Color 637,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cefe6c0f-32c0-4a89-855a-d6a8bc2716c9}, !- Handle
  Rendering Color 638,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ad4c7f73-bd0c-4704-a383-0b847ac58a34}, !- Handle
  Rendering Color 639,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d998d3c4-ca0d-4177-930c-adc6fd09e8cb}, !- Handle
  Rendering Color 640,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {811b99b1-8038-4da4-bc93-9dadca964341}, !- Handle
  Rendering Color 641,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ffa57fcf-3a7b-45e7-931a-39ec2b94ac7d}, !- Handle
  Rendering Color 642,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cbd7fefc-9536-40c5-88da-5990ed74f915}, !- Handle
  Rendering Color 643,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c02e65a5-d73d-4ed9-bd42-e2f3b672aba9}, !- Handle
  Rendering Color 644,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd03cd19-d595-428d-a7ee-307c4eee9220}, !- Handle
  Rendering Color 645,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb12e68c-1ae6-451e-ac51-9149c1b1d6ba}, !- Handle
  Rendering Color 646,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83588e7d-9586-4f6b-ae9b-e408617e114a}, !- Handle
  Rendering Color 647,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63778d81-6a54-4b44-92d3-d130117f6ed5}, !- Handle
  Rendering Color 648,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a88d959b-b19c-4553-8caf-82ed245f8ba3}, !- Handle
  Rendering Color 649,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef6698f3-ae05-49f7-b544-8c73902f81ee}, !- Handle
  Rendering Color 650,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72d0bbdc-718d-4efa-b377-de055e19f5c4}, !- Handle
  Rendering Color 651,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bbddb5bf-d1da-4c2e-ac2f-4786afe78c41}, !- Handle
  Rendering Color 652,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c70301fd-5f7a-4274-b55a-903f262ebd54}, !- Handle
  Rendering Color 653,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0f310dbe-93c9-4030-a7d3-6cd375c6fbda}, !- Handle
  Rendering Color 654,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94c7dc77-0eb2-45fb-80f6-d9f327efa97b}, !- Handle
  Rendering Color 655,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8686d702-bc07-4529-b8ed-d9107f978ce7}, !- Handle
  Rendering Color 656,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab969d90-a2c4-40cd-bde0-2bfa07722ae1}, !- Handle
  Rendering Color 657,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {273a6761-148a-4bb8-8212-04802b8666fc}, !- Handle
  Rendering Color 658,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2b424c02-1b43-4d74-8a71-ac88d493ec22}, !- Handle
  Rendering Color 659,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d3945aa-b8c1-43dd-b332-88b85fb2608b}, !- Handle
  Rendering Color 660,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19628d01-4069-47c8-946a-a5fe649c0132}, !- Handle
  Rendering Color 661,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f86fff7b-c6d9-47ec-8d1a-4e082035c7d1}, !- Handle
  Rendering Color 662,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e64a65b-4689-4867-8391-cb2d4b1fde9c}, !- Handle
  Rendering Color 663,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee060e2b-8ceb-4be0-9f36-883eaae52924}, !- Handle
  Rendering Color 664,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ca4336c-e255-4214-bfbb-54c127320014}, !- Handle
  Rendering Color 665,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47c2133a-f5cd-4a10-94fd-df8a28513e9a}, !- Handle
  Rendering Color 666,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3b465d1-33a4-463f-88c4-0d6049f6ec59}, !- Handle
  Rendering Color 667,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {02662291-0c3b-49f3-94b6-71ae37103410}, !- Handle
  Rendering Color 668,                    !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b163b83d-5423-4bfa-89d0-af8179b2f06f}, !- Handle
  Rendering Color 669,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e05c8f2c-c8b0-4786-866b-32140a755051}, !- Handle
  Rendering Color 670,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4e71de7-7ab3-4d34-a0d8-0d3edc0b0f7f}, !- Handle
  Rendering Color 671,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7f5586eb-b940-45aa-a008-64a9b3985500}, !- Handle
  Rendering Color 672,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8aed350c-9e13-45ee-a6d0-5cc0a5934a55}, !- Handle
  Rendering Color 673,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2fa9f1c-ab0b-406f-9a79-ae542792bfb1}, !- Handle
  Rendering Color 674,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b20f819a-2635-436e-bbb3-e7b65c4f87aa}, !- Handle
  Rendering Color 675,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22c9679a-df40-4153-8105-4b66f5763989}, !- Handle
  Rendering Color 676,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8de63496-de8b-40ea-95b9-ea8620bf4763}, !- Handle
  Rendering Color 677,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b200315f-29bd-4d55-944a-90f2707bac4f}, !- Handle
  Rendering Color 678,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {681a8ce8-3f07-400a-b228-39d1e8af9fb8}, !- Handle
  Rendering Color 679,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8c2a8ceb-d09c-49d7-a315-c11526b7e146}, !- Handle
  Rendering Color 680,                    !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a464cf16-ef38-43a2-b8bd-2e114962d092}, !- Handle
  Rendering Color 681,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {911c43b7-6234-490c-ac54-6cd8fc7db68e}, !- Handle
  Rendering Color 682,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30496976-afb4-4f60-8364-a39bfd4d7466}, !- Handle
  Rendering Color 683,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b95ebd7-866d-4cc7-b559-f8baa1556bee}, !- Handle
  Rendering Color 684,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ca376dea-e73f-4ae7-aae2-ed8b9156dd9a}, !- Handle
  Rendering Color 685,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fea77f74-26ef-45ed-aca3-b4c95cf3571d}, !- Handle
  Rendering Color 686,                    !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {32bf4e83-8d66-4e51-bf31-3ec93f79e124}, !- Handle
  Rendering Color 687,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e318a4e-f6b1-4750-b40f-33c3350c2fdf}, !- Handle
  Rendering Color 688,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11b4f640-3587-4353-96ab-6a67080e0af9}, !- Handle
  Rendering Color 689,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {231709a4-d2d7-4922-85ef-399eec948288}, !- Handle
  Rendering Color 690,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0eb5ac06-910e-44f2-b642-22e5b0d36455}, !- Handle
  Rendering Color 691,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6982db7d-ee93-4714-b39c-d2b62a4deef4}, !- Handle
  Rendering Color 692,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8cb65d1b-86fa-42fe-97c8-cb957dc90de2}, !- Handle
  Rendering Color 693,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ab17d8b-e902-42cc-bcf8-b7eb16e1c731}, !- Handle
  Rendering Color 694,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a018ebd-a027-467e-ba6e-ab3d2e7f358a}, !- Handle
  Rendering Color 695,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08e8969c-34ed-42c8-822a-b478c15ff4f5}, !- Handle
  Rendering Color 696,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55aaabeb-f33c-4b8c-93de-09328d2ecb9e}, !- Handle
  Rendering Color 697,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fcdcc659-8b85-496e-ae76-2bfd2757401e}, !- Handle
  Rendering Color 698,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9dbd30c5-66e6-46e6-95ae-0871bd0c6641}, !- Handle
  Rendering Color 699,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ff693a2-3027-467b-8884-c473be7ea9c8}, !- Handle
  Rendering Color 700,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {288a7dea-4235-4104-95c1-b5f572949548}, !- Handle
  Rendering Color 701,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc6d8a58-8f4b-4f16-9fbd-1aa74b9b86d6}, !- Handle
  Rendering Color 702,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21a5fa29-38ba-4f3b-afd4-bb8fa9d3d5ad}, !- Handle
  Rendering Color 703,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {031c7b2e-36f7-403b-9824-36b55540bcff}, !- Handle
  Rendering Color 704,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47924289-1f54-495a-b473-c0373f385189}, !- Handle
  Rendering Color 705,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {de69c812-c876-48c0-a3ef-610b00cb6b38}, !- Handle
  Rendering Color 706,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd6cf2c7-5b03-47bb-a2f4-9d81f3775460}, !- Handle
  Rendering Color 707,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05b31b6c-0289-467e-a5f6-be752aed6778}, !- Handle
  Rendering Color 708,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9388ed71-a92d-4266-8449-7c6c899ae09e}, !- Handle
  Rendering Color 709,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b178dc27-b49d-4701-91c9-c953f671904e}, !- Handle
  Rendering Color 710,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0cdebe94-eca4-4176-9202-c373b5433ae0}, !- Handle
  Rendering Color 711,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd84e581-9a29-4969-98b7-4f9645aa220e}, !- Handle
  Rendering Color 712,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e38d7a91-2df7-4693-80a7-44bcf72da01c}, !- Handle
  Rendering Color 713,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d8059195-bf61-4c07-af7e-53b1ed6929f4}, !- Handle
  Rendering Color 714,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {09f1a245-3b97-48c3-a6be-6c8d3467f078}, !- Handle
  Rendering Color 715,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {40e85e36-8097-4ea3-b3cc-31455f386032}, !- Handle
  Rendering Color 716,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6522647a-8308-475a-a662-2bb4c89f48b6}, !- Handle
  Rendering Color 717,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0125708-b577-44b7-b14c-809e62ac9621}, !- Handle
  Rendering Color 718,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5bcf949b-4886-4159-bf2a-0026a1adeca1}, !- Handle
  Rendering Color 719,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ae8ccf7-8cb4-4e15-93f5-2c6b6d907d8f}, !- Handle
  Rendering Color 720,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7ff12ef-6501-4f2d-9dd5-6e60a5e23c71}, !- Handle
  Rendering Color 721,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7adbafd-b302-42fc-b4db-58b0aae7c3b1}, !- Handle
  Rendering Color 722,                    !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33f0cb56-87b7-467d-82f2-dffc1b9e1d46}, !- Handle
  Rendering Color 723,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9befbe3d-a5c0-44bb-9d06-95ccdf7e32ee}, !- Handle
  Rendering Color 724,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ede53df-02b8-4512-8276-abf13d7f940e}, !- Handle
  Rendering Color 725,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b2cc6854-703a-42c5-b3d5-d0e0b85a1063}, !- Handle
  Rendering Color 726,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b7ab1d5-ef1f-48e9-8d76-29c4d4cedcd4}, !- Handle
  Rendering Color 727,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {efd467de-9c4d-4225-83d6-ec43b70b0952}, !- Handle
  Rendering Color 728,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10c383d8-01d5-4f6f-8f30-5c5d880ae9d3}, !- Handle
  Rendering Color 729,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eed526c5-f3ba-4427-9632-bc1de1daef30}, !- Handle
  Rendering Color 730,                    !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78e97150-1925-4500-92b0-468cba482787}, !- Handle
  Rendering Color 731,                    !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec78a831-9221-4a61-99dc-e92137a33008}, !- Handle
  Rendering Color 732,                    !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {372448cc-ed28-403f-9fd4-de1c6c549bfb}, !- Handle
  Rendering Color 733,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b9ea4b5-4462-4510-95ad-2c2d475a7ede}, !- Handle
  Rendering Color 734,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {746f31e7-760d-4deb-8ee2-d5ce290dcb72}, !- Handle
  Rendering Color 735,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {edc750da-2e7f-4d79-83a3-68c58c2f47c1}, !- Handle
  Rendering Color 736,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {64958339-d922-4f4f-8a57-379313587af6}, !- Handle
  Rendering Color 737,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44b6dba6-714e-4087-a4a9-dbe967f9a80a}, !- Handle
  Rendering Color 738,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66d3f8c5-9c3a-41db-86b1-64f558e4574b}, !- Handle
  Rendering Color 739,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2545c978-0ad4-4f67-a0a7-c3250c343390}, !- Handle
  Rendering Color 740,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
