  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60042e59-1786-4190-bb09-1212cd2e3d29}, !- Handle
  Rendering Color 741,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b106fab2-2c27-420d-9bb3-ee66e6c94abe}, !- Handle
  Rendering Color 742,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4875cd06-b9f8-4a89-a4ec-ea6aa5295b93}, !- Handle
  Rendering Color 743,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad490f73-4721-4c59-8904-259f286112bc}, !- Handle
  Rendering Color 744,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af148860-2922-4175-9bf4-def6def36488}, !- Handle
  Rendering Color 745,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2ab26d5-a8eb-422a-a185-c1f46e83a4ba}, !- Handle
  Rendering Color 746,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d2cd791-9335-4114-9db8-5de9a38595c2}, !- Handle
  Rendering Color 747,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {073eecbe-e41c-41ca-be2b-7707b0ed7bf5}, !- Handle
  Rendering Color 748,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {928c95fe-d733-4b7c-b204-165fcc99a9c0}, !- Handle
  1.Retail Zone Thermostat,               !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2ebb489-5867-450e-863a-aef9c19889dd}, !- Handle
  1.Retail 1 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae2be53c-2aac-459c-9994-f3fd4698a513}, !- Handle
  1.Retail 2 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce521cfc-1f89-4405-9aa0-8a3f0949faec}, !- Handle
  Retail Thermostat,                      !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {da81154b-dd0c-46f7-9a47-55d29b327092}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:files/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:Site,
  {5d94acb0-e72b-4bd0-90e8-6305adafceeb}, !- Handle
  Denver Intl Ap,                         !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:Schedule:Constant,
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Handle
  Always On Discrete,                     !- Name
  {db15bda7-955d-4129-afab-62a78b76518b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {db15bda7-955d-4129-afab-62a78b76518b}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {e9803914-08af-48a6-a1e6-bfba9773976c}, !- Handle
  Parking Garage Exhaust Fan Sch,         !- Name
  {b06aad2c-e676-4cd5-9a49-2108ab472153}, !- Schedule Type Limits Name
  {7fbd5883-24cd-4c90-9b13-d3eaa4a28a92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fbd5883-24cd-4c90-9b13-d3eaa4a28a92}, !- Handle
  Schedule Day 2,                         !- Name
  {b06aad2c-e676-4cd5-9a49-2108ab472153}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  12,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.100000001490116;                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {aafcb0ba-cc0d-4079-a495-b29d3bfd681e}, !- Handle
  Zone Exhaust Fan,                       !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  3.0676583808,                           !- Maximum Flow Rate {m3/s}
  {846c2003-0194-4141-aa1f-bdaba2b15c36}, !- Air Inlet Node Name
  {79e7b33b-058d-4c9f-87fd-0dd029fdd494}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {ecc1dc75-4d06-44fd-a869-0f0f52edd7e1}, !- Handle
  Node 685,                               !- Name
  {f2dea498-7f21-48f5-948c-ec09e18d8cb8}, !- Inlet Port
  {846c2003-0194-4141-aa1f-bdaba2b15c36}; !- Outlet Port

OS:Connection,
  {f2dea498-7f21-48f5-948c-ec09e18d8cb8}, !- Handle
  {dd738784-f197-4ae5-8d1e-5c0ba4e43ce4}, !- Name
  {4627a78f-6ac0-4681-bbf3-e1ec517690a6}, !- Source Object
  3,                                      !- Outlet Port
  {ecc1dc75-4d06-44fd-a869-0f0f52edd7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {846c2003-0194-4141-aa1f-bdaba2b15c36}, !- Handle
  {3efd9ebb-ccb2-48e9-bba5-889322700d3e}, !- Name
  {ecc1dc75-4d06-44fd-a869-0f0f52edd7e1}, !- Source Object
  3,                                      !- Outlet Port
  {aafcb0ba-cc0d-4079-a495-b29d3bfd681e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c8ac64d1-da58-44e3-8f0c-26b5b26e246a}, !- Handle
  Node 686,                               !- Name
  {79e7b33b-058d-4c9f-87fd-0dd029fdd494}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79e7b33b-058d-4c9f-87fd-0dd029fdd494}, !- Handle
  {a0f1049f-99a6-440f-bbdc-0e9f911d89c5}, !- Name
  {aafcb0ba-cc0d-4079-a495-b29d3bfd681e}, !- Source Object
  7,                                      !- Outlet Port
  {c8ac64d1-da58-44e3-8f0c-26b5b26e246a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6fcfd44f-7702-4517-b540-6c2410ae5833}, !- Handle
  DHW SP Sch,                             !- Name
  {024dde2e-8cb3-4b8a-8682-470d8a225312}, !- Schedule Type Limits Name
  {c023929b-503e-4a5d-87eb-0a78d89f6b11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c023929b-503e-4a5d-87eb-0a78d89f6b11}, !- Handle
  Schedule Day 3,                         !- Name
  {024dde2e-8cb3-4b8a-8682-470d8a225312}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  65.5555555555556;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {523fb3f1-061d-4b26-ad43-5ce2fc1feee4}, ! Handle
  Chilled Water Temperature,              ! Name
  {024dde2e-8cb3-4b8a-8682-470d8a225312}, ! Schedule Type Limits Name
  {e0f25eb5-fee8-4211-9d14-d49dab7dfdcb}, ! Default Day Schedule Name
  {016e210d-718e-47f9-a952-4cbd98fca931}, ! Summer Design Day Schedule Name
  {2869210c-f415-44b7-9535-6b73e6de52d5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0f25eb5-fee8-4211-9d14-d49dab7dfdcb}, ! Handle
  Chilled Water Temperature Default,      ! Name
  {024dde2e-8cb3-4b8a-8682-470d8a225312}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {016e210d-718e-47f9-a952-4cbd98fca931}, ! Handle
  Chilled Water Temperature Summer Design Day, ! Name
  {024dde2e-8cb3-4b8a-8682-470d8a225312}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {2869210c-f415-44b7-9535-6b73e6de52d5}, ! Handle
  Chilled Water Temperature Winter Design Day, ! Name
  {024dde2e-8cb3-4b8a-8682-470d8a225312}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Connection,
  {09957bab-c19b-4d83-ad82-7c02f076aa93}, !- Handle
  {d79fc931-3ca9-46b5-a3f4-63b6edb48a7c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b2d1d962-49a5-493e-a1a5-a6bb6831424b}, !- Handle
  {cd41eef3-d257-4f69-bcf4-d82bf249721e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3c91bc4c-bac6-40dc-b95a-e8c8cf83aab5}, !- Handle
  {79733f6f-1691-46b0-89e0-9e9c6b2cf978}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2db04968-d865-4492-8a92-3100c773b11f}, !- Handle
  {e3ebe7e0-1d50-4bee-b33d-61a9eb9726b8}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2bdf6cd2-0968-4df4-8c98-acd5f419849a}, !- Handle
  {ee8198de-0dda-4bbf-aacd-3ccdcbd043e1}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e7d6cd3f-5e84-4763-a5eb-110ecb0ac657}, !- Handle
  {87071d3f-b65e-4444-bf1a-51a0eea52c27}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3a1b8f4d-a972-493a-a6dc-62226bcb4726}, !- Handle
  {aff3329d-d115-40ed-af3f-75c28621e75b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c695cb1e-00ff-4257-a8f0-c0883bb66f47}, !- Handle
  {9bc66217-7ecf-44bb-92b5-03ee10ba4638}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5c881495-d1e5-4c3c-a92b-c7505778f8d3}, !- Handle
  {41daa377-cec6-43c2-8f9d-cb83f8c5b7ab}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c2132ee2-6040-49b6-be31-a2311e38bb0e}, !- Handle
  {ace2a17d-858c-4d74-9d0b-ffc87379b7fc}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {71c25938-89d8-4128-947b-7d0375c1e017}, !- Handle
  {48735953-889a-4c9e-bf38-f4a5a07e798a}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f52fa601-6c60-405d-88a3-1233254d4abb}, !- Handle
  {a055d109-6fcb-40ea-b8a1-761a4d9211a4}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c5f31719-02eb-4709-af99-5ba5a68a8b93}, !- Handle
  {5435a541-a1a1-4a12-9822-14139ce551bc}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {26c43014-8b7e-416c-bbcd-854353ee7a28}, !- Handle
  {632737de-e9a4-4a9a-9c80-8a1b259d7632}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2173786b-da5e-4126-aab2-fa6e0ac9d594}, !- Handle
  {30311c25-f40d-42cc-af72-5fd1bd1a4878}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b2e2a9ce-bf78-4871-80a3-338ac754919f}, !- Handle
  {752a8160-6915-4d62-82a1-4dce6df93351}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7b3cba2c-e795-4582-ba2b-960cbe1c91aa}, !- Handle
  {577d990e-d057-4470-9d87-437a2cdde5c0}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {653e0bb8-0f22-44e2-a5fe-5efe9e0879e5}, !- Handle
  {35455d58-45ee-4685-904e-2fa7c5924fc9}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8a1652f8-f9ce-41a7-b45d-31ba16b140f9}, !- Handle
  {4480a054-73d5-48da-a20d-3c7480593e7b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {caf0defa-5cb2-42c4-b52d-9559bdb68966}, !- Handle
  {f9be1238-be92-4e64-8cf1-06896e0bb6f7}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {73a85310-9042-4745-b6ae-2eadff7f90e3}, !- Handle
  {4f2f2fbd-dca3-4d42-a788-41d64f910826}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {97d557f5-8db3-48bd-ae4b-fe9a9aeb007c}, !- Handle
  {0acdb492-c118-4d1c-9e33-b60b6e804570}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d34a003e-d3fc-4434-97e0-285cdd273816}, !- Handle
  {94984b02-be50-4d1c-b102-2a0a4aaeb6d4}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {27d8da1e-70c4-44a9-bda2-d3f73c8e3a7b}, !- Handle
  {c50e1994-a28d-4225-bcba-3c28a100705d}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7caedda0-00c9-4388-9787-7e194925eadd}, !- Handle
  {3f9ca24e-9083-40e1-b285-1ec42ca08944}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9137ad8a-2238-40d5-8b43-a62630140952}, !- Handle
  {16312d5f-4b12-44ea-9386-8a935258b900}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ef8c1a11-75ce-463c-afe5-23fd528be061}, !- Handle
  {256cf4e5-b869-49bc-ae6f-d20772ec37b2}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6364aa45-6118-4aa5-a7a3-83c560fa8851}, !- Handle
  {a2b013dc-f2fa-4988-94fe-e0f7b68215a8}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {80916486-f9c0-4e1b-9092-7dcecaaca6c4}, !- Handle
  {3f3f06f5-3462-448b-b86c-565ee9f66dd2}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c7f649a7-6b21-4471-8f66-9730660f558b}, !- Handle
  {73b7c753-2e8f-44cb-9f9d-1a404e89951b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cc4807c8-a708-4fb0-9e12-31c2245ba5df}, !- Handle
  {e1813a2c-3954-4b6f-9255-31ddefa9842a}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c85925bd-a287-480f-9a16-f43d23ff06bc}, !- Handle
  {b4a70a69-fc75-4491-bc22-40e51e5da2f3}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a7d39e5a-668d-4c6c-bd83-6fbf3c933a8a}, !- Handle
  {98c55446-4c28-4d1a-8fbd-8b76bde4f087}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d38c6320-4df1-486e-b443-5f6a7febf81d}, !- Handle
  {330987f5-fbbe-43aa-b3a7-29f7eda89165}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {97daf0ea-e93c-4b2f-b631-b81c8ee9a49b}, !- Handle
  {cb990219-fcf6-4bbc-ba5d-1931abeade21}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8a8030a2-094f-4ee6-a496-ee7231c11299}, !- Handle
  {e117472e-d765-49c3-a4b8-89b14c97f5f4}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a42e8083-b43f-4976-9a58-c870d46610cf}, !- Handle
  {a4d9fb54-0461-44eb-b523-28842568de3e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3d66ee12-116d-4e75-b738-676d9c29fafe}, !- Handle
  {1eb90e77-cab1-4434-822c-2d62d3e4a3cd}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d157569f-3b73-4a34-b845-b096c90d402f}, !- Handle
  {30d5c2c2-a6ed-4ac6-883d-8a4471543485}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {893a9895-5db8-4c15-8971-223465a25ada}, !- Handle
  {6bbfe0cf-2d03-404c-9ccf-e2c820407afb}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {190f80c1-bec8-4af1-b604-88c9c5808166}, !- Handle
  {63b790fd-2fd8-489a-9e6d-b040c6910d54}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3e856d66-74f6-4cd2-8a68-bb6bce3956e5}, !- Handle
  {5441511a-ed11-4564-b1a6-7fd32c082dcc}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a6206369-6729-418b-be18-19d51fc5baa7}, !- Handle
  {0e375ea9-3bf0-4de7-8147-baf480f77ac5}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3142d2fc-3f6d-4169-a998-7efed52fafc1}, !- Handle
  {d1e02c2a-70f3-4c96-9b13-fe742a8d6617}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1a98de06-d081-48fa-b968-0dd48a9201f2}, !- Handle
  {40cd278b-f416-4287-9da6-38876799c3db}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4d502ef3-a928-4e25-9f6d-66640034f4e0}, !- Handle
  {673622c2-e9fa-40b1-934d-992714b11379}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1f0a6922-dee3-4d1a-831d-030cc0e7b8ba}, !- Handle
  {8287c375-32d4-42aa-9ead-9cac9b7183f0}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b4245839-0c55-4349-8f31-011e0467d5a7}, !- Handle
  {ff30d35e-e487-4334-bd63-d805ecf8ab21}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {19ed1134-4727-49c4-9b22-54cf373725a4}, !- Handle
  {dfb52875-73cb-403e-92c1-d2f45d074fc0}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {287dbc81-9c00-43d4-b5aa-ce5ac9b103c9}, !- Handle
  {fce8f231-daac-416d-a972-a9b7392a624a}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {06a0e6f6-093b-4042-ac02-bb26e8b2686a}, !- Handle
  {77695c78-4140-465e-a445-cdcee7b06b62}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d0664569-bb33-4f15-9fa7-3ee135764c1c}, !- Handle
  {514ca295-76aa-44fa-a3ef-883d2ec356a1}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1fa82826-0e58-486e-ab6f-c0f9a4b98a82}, !- Handle
  {97e5b23d-df90-46de-bf1d-335f3b1cb4cc}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {945db4eb-235f-42ba-9a24-04617c9b6a74}, !- Handle
  {85979677-aef7-41e7-9880-df2e6648ea2e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {36a46273-db59-4898-b708-8b960ad5299c}, !- Handle
  {fe5a1168-ca79-48fc-ae18-5c5b6521fa3e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {552bf4e0-48b0-454c-be79-0337e3ff1cd3}, !- Handle
  {78924007-a2cb-4a6d-a1d5-ce260499fad0}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f7adacf9-9175-4b5e-90cd-2d765cbaf7da}, !- Handle
  {e69190a8-275e-43ac-a4dc-7fc1e3f2e2fe}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1534858d-b016-4699-87db-65c85809cbda}, !- Handle
  {4372fd7e-943e-4d85-bd46-22a8cbc39a74}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7995525b-3fca-4c4d-a19a-3ad3a83a2177}, !- Handle
  {2f098852-a8b6-43da-bbcc-ed77468f7b0d}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {902041ad-4bfe-4b76-99ee-8c0b012cec37}, !- Handle
  {04ad0a66-57b1-4d35-a692-af2e697a7ff4}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7fea9d7a-952b-4051-87aa-fe3fb073dcef}, !- Handle
  {9c05c998-6805-4d07-a1b7-afac7da3da48}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3c2e5e90-ff02-4e73-844d-134df2641aee}, !- Handle
  {59793283-4e2c-4548-8931-350e9be4a1e4}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0a1d533d-de31-4caa-9d22-6256c8b6a394}, !- Handle
  {4e37b719-5670-4f04-8348-846a6d319826}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4479cd1e-cdb0-47aa-ac9a-c996c61fc287}, !- Handle
  {0403f895-675e-436a-8ec9-f259f8e9f9e5}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {65a975cb-3ba0-412f-879c-c7a05f314160}, !- Handle
  {341a57de-33e9-45ed-9a1e-e0025f5f8c64}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8ec01d5e-c179-4552-9993-cb920275e608}, !- Handle
  {d6ed3fac-bbd4-4cbb-8988-85d554c9d5ad}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1a22af25-07f8-4a2b-9de0-3c9ce8291854}, !- Handle
  {c0c034f2-db39-4c22-af9c-e27ceb489a3f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {04e31078-593a-427c-ac1d-3cbe783bc4d1}, !- Handle
  {ba66273c-895f-451d-916a-fefa7034a6f1}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c5947edc-83fb-4608-9371-bbbf11847ba4}, !- Handle
  {e4a43509-c308-4407-bf85-128f357953f8}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fee82703-aba6-4c17-b311-80febf5e16e7}, !- Handle
  {6e21576c-559a-4731-bb1e-2410da489ab0}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e294e397-7cc6-4d1e-9dca-e60db801d695}, !- Handle
  {b4be8b1a-3745-4c32-838b-8af10358b453}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d2adab8c-1244-47e4-ae2e-eabe97f0fbae}, !- Handle
  {27724d1d-c4d4-4115-a614-9c8d9c60b365}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {98c98f49-ff8f-484f-9ef6-1c5705b4e54c}, !- Handle
  {30608c31-6b95-42fb-8fd0-84d84e0e86d3}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e14aeb89-ab28-4f21-92a1-2669bd1058f0}, !- Handle
  {b27a99ba-9e9b-4855-a2f1-ea06322933b7}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cc141e6d-2085-458c-b49b-cc72f6cbf722}, !- Handle
  {eb6f6731-65c4-40f6-b2f1-9c725eca2ef3}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8471a21b-8b46-4250-b96f-fd1f63ddd66f}, !- Handle
  {636fa4f9-920e-42cc-9c38-bf342691b1b8}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c70c1c9d-8b83-440c-b176-5567d954bbed}, !- Handle
  {5bf701c4-f722-4b33-b166-584fe04ddaf3}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c7b0de08-1db2-46c0-8b60-7ad3e9e87aac}, !- Handle
  {ba2b588b-8e3d-4c2b-9de2-5d62d0e740f8}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a7ce96db-efe9-43ca-bfa5-0bb4e8876160}, !- Handle
  {aaf7220a-2cb2-4aac-a210-296462fe5e2a}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4a93f630-8d89-44f9-98f2-b5b900d3d68d}, !- Handle
  {e00e58f4-9838-4491-ac79-b2175b4858ef}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c34eae3d-02fb-4e14-98bf-f19fca10a6a2}, !- Handle
  {f9675bf4-a4f5-4b29-af1a-3a723d2da4f0}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9bb782c9-d5ec-48ff-8666-ee785a52eefc}, !- Handle
  {a35abe7c-69df-444e-ae1d-6bc2c43e05ae}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {eff49dbe-ca32-4861-b22f-c1e0aaf37b82}, !- Handle
  {b07aeddf-bd09-42dd-89c2-2426db086fd2}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ee172038-a2dd-4c41-8e29-905b9f08da44}, !- Handle
  {9cde3a09-d617-49c8-96aa-dfe46c291d00}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8275464e-78a6-45d3-9890-b9f8d06c30be}, !- Handle
  {01e320e8-4d97-40f5-a37c-f525b48db76e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {674a7087-b99e-4f7d-b2c7-331d4e7725ff}, !- Handle
  {f025b841-7a94-4edc-a178-c15d9d0dda13}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {94ad922d-837f-46af-a27a-280027dc66cb}, !- Handle
  {a9abb529-9382-414e-9cd7-4962ee46d0a2}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {59e5f188-27fd-4bd7-b61e-1501ad548b4a}, !- Handle
  {85ec6cc9-ee24-44e0-a6c1-c66cc76ceda6}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cbcdcabd-2c00-49d3-ad40-479bf018d52f}, !- Handle
  {d87b11a4-c5b0-4586-84d0-09f09a6f707b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {657beb92-763e-4eda-97db-9a32d19c6611}, !- Handle
  {981f19a2-3ff7-4acd-a80c-cbce512d6d8c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f81d9672-b1a3-4835-b532-25be691203a6}, !- Handle
  {87990992-0bf3-430c-995e-8be5823efad4}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {566e00a7-0b2d-41a6-bb3d-f856b4e20ff6}, !- Handle
  {e49a129b-6d82-4e7b-b154-ed7013190aae}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0c704fe3-6b54-4aad-a5c2-09880c9a64b2}, !- Handle
  {8625e4d8-f16a-4c7b-817b-9b00d20ace09}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c514479d-f2c6-463a-8e92-d4e56294163c}, !- Handle
  {e25b8a59-0292-47f7-9c5a-36856d735419}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {16384fdb-3366-4b66-8327-0db973adb713}, !- Handle
  {1dc54868-a1a1-40f9-867b-00ad9a41efce}, !- Name
  {36b9f70d-8190-45f8-a36a-c63a5533ae83}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b56c9fb-c1aa-4d95-90a7-8013f73436ca}, !- Handle
  {221eb848-c972-4f20-ab18-d545177140f7}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {374e0276-42f4-4401-b5b9-8c580d2f2580}, !- Handle
  {18ac2def-efdf-43ec-8b56-a61143575f05}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {13c47edb-19cc-42d0-8112-a501cf209fa7}, !- Handle
  {854a2044-abf2-4d61-937a-5fc110380219}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6bb17cbb-5d44-4b9f-a25f-de03766a7caa}, !- Handle
  {c5e7224f-720e-4827-af9d-779cf55aa645}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e8dffb1d-2f71-4fec-9b4e-7d1f906f4e28}, !- Handle
  {67c632eb-746c-42a3-910f-cd3b25410e3f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5104af09-d5a7-444c-8b58-b8086da4391f}, !- Handle
  {cad8256a-6b43-4e2d-9037-6034f88f0dcd}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {948b22ac-42e4-4f43-a151-2d446e055db3}, !- Handle
  {5d9f508c-e5e0-47fd-bdf6-081166dff7a2}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4fb634d0-a9a6-430b-8e6b-9f6dca4498b4}, !- Handle
  {30865738-a339-45b5-a8b1-cdc58c3f4730}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d520560c-e674-48ea-8b42-8cd556612775}, !- Handle
  {0bceca14-2949-490e-9081-a1d4a8d63a81}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fcf1fc55-ae24-41aa-a358-bcac05058c2c}, !- Handle
  {3e8f8ad0-db89-4ab3-a04d-a5cf091bdd17}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d294cc2a-6403-4486-a569-6d658ee8f6c1}, !- Handle
  {8dc71c22-3eba-457e-bc8d-ef59023e1dd9}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d7177900-a047-4aee-8cbc-13bb218522f0}, !- Handle
  {4d170342-bfb7-472d-89ee-d33410b7126a}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4d092bf6-8446-4ae7-909d-5be4cadc6cc4}, !- Handle
  {9443d4cd-6b59-4433-8f6d-e83ef047d522}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {630e4e5d-d9bf-4328-943f-690dab2f2cbb}, !- Handle
  {ea6d517e-bc8f-4247-bb59-c8cf38d9727a}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {560360fd-a98a-4034-a06c-9e508320aee6}, !- Handle
  {849bdcfb-211e-410f-81ea-ea924215952f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f0c133f2-5d68-4ac1-b925-95bd0e9ddec9}, !- Handle
  {aca90707-3e12-494d-9196-6d9dc79de5d2}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {060d72c2-d373-4435-b9b7-bbb365e0d462}, !- Handle
  {658f1b51-fd39-4cf0-9e99-40fd7950ec3c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {238aaa13-2c08-4fc8-bcb8-965b2087b1dc}, !- Handle
  {fb095957-8723-4bd7-9519-83b92725f5d0}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c1fe591b-208c-458b-9eb8-5e5c7ee271f0}, !- Handle
  {a3bffcd2-b3e1-42a5-9e5f-6c3d888a4b9a}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9b6fb26d-47da-4760-8ab7-bfced6bf8638}, !- Handle
  {50277af5-89bc-48ab-a62e-2ceff273c62c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {edccf267-d851-4f8e-9f2f-3b2743adf9ec}, !- Handle
  {471ab553-8146-4bc5-a089-3edf5b1dce33}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b5be0652-0071-413f-8997-a0d1bbed63a1}, !- Handle
  {e03cbaf4-3ae9-452b-93f8-56f44b2be805}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {08ed20d1-dacb-4991-a8ae-250128ae49ac}, !- Handle
  {8e49d8ab-8d10-4a6d-a6ca-33fe6529c921}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5a645801-26ed-4e42-8f8a-0c8ea172b194}, !- Handle
  {e6eae220-d5a2-4ca9-822b-784804149d36}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1f359968-4726-416d-98ef-5ad6ea619b19}, !- Handle
  {53e14517-a5ec-4464-a6c3-8017fc8acd01}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5d021ca7-d512-49fa-aef4-31fdb1ae154c}, !- Handle
  {1cf08cc5-e5d0-4ae1-9ffe-ab00b6cb7da3}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a5eeab94-d774-4c4c-8e6a-4da299477495}, !- Handle
  {1baed77d-444d-4467-a74a-ebd10bbcb7b4}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d4899c0c-f2a5-417c-8d20-264a8eec8acc}, !- Handle
  {069e9bbb-29c1-4c47-8dd4-96a7b411a9b4}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8d31eaf7-d1c9-4488-8b6a-bb093594c959}, !- Handle
  {08a095fe-213d-48ae-8724-6dde85a00945}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c7c6ed31-4092-4b55-8be6-9e496782a2f4}, !- Handle
  {98a7db85-2bdd-41a2-b356-01566c00c539}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {31d0f1aa-6afb-49d9-9453-4e751d44b6cc}, !- Handle
  {e17d7646-e96a-415f-a168-ee9ba2a2520b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b04d6809-bec8-429f-a098-ddd8ecfa40de}, !- Handle
  {89cb90f3-3f5f-42d7-9637-4c3d20cc4dab}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ed567c68-14f2-43e5-ab68-29384ff5a6a2}, !- Handle
  {fbad05b5-7fa3-4511-85c3-0aa5342c1cbe}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6afe14f4-dacb-4194-b2d8-d8eba6aa8719}, !- Handle
  {25b1d001-72d6-4012-bb5c-3c75c6c239ca}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ecad88e9-0693-4bdd-b337-a9ec346040fc}, !- Handle
  {0c0cb895-baf3-4fe0-a741-785bf0515392}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fb962e56-47d2-41ec-8c1b-0c85cf6b5178}, !- Handle
  {a9cc4d6c-f6d9-4df8-a454-c3daed2dcc35}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {81347071-7990-4cda-808e-cf6815434e4a}, !- Handle
  {8fdc3899-be4b-4cbb-84b1-4fadac0d7aab}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8cb9b544-a05a-45de-a36d-c0f8de2f71ce}, !- Handle
  {322b6208-ee26-40fc-ab21-c432880c39ac}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a217510e-56f4-444e-bc0c-ec1e163c8ef8}, !- Handle
  {d36be0f9-887b-4c2f-8e4c-efd6963caada}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d3a5c353-e62b-4611-bf63-97ab4f6fcf38}, !- Handle
  {098f86c0-3387-4136-b8da-a02b26285fb1}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b8f01c4a-798d-4018-a05d-8cd7a5b3649c}, !- Handle
  {7091a104-0c3d-48b4-8d33-ba1bbb9a2926}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {35f6660c-142e-4218-9e5e-050ec304199e}, !- Handle
  {a4659b7f-b6d9-4b99-8d3a-752992d885c5}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b88c7e4f-e895-4c12-99cb-1761f0e31107}, !- Handle
  {d28634a0-ef26-4b0a-b0a4-a263812b667c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6239389a-1462-4c76-b063-34886fc574fb}, !- Handle
  {8da71a5c-6ada-4812-b1b7-747e33f3e734}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3981206c-d1b0-422b-b2fc-4c746243df7d}, !- Handle
  {24ef7cdc-2350-43de-88ff-d5894318083c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {77b1ea36-c89b-4fef-9c49-27e2d8441865}, !- Handle
  {1bb48056-bd07-400e-9fe2-07a199b45796}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4cc2aa86-e0e0-4293-be50-ce3c62fb76ab}, !- Handle
  {7a2c2042-8f36-454a-bbf9-817f595146d1}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d889af65-6530-4a91-8666-554e96e60d03}, !- Handle
  {6cea70f8-d73a-4496-b0d0-5f99c4498b2f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2ed1c888-6b84-4768-83ec-8aeb240f2e82}, !- Handle
  {9ea50e0f-af16-4e9c-ad7c-8e25cab80967}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {08720ad5-9d54-48d2-8d56-26dcb42db8b2}, !- Handle
  {246c7ad3-65b7-4bc0-b2ca-6ad4f5632a41}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {35ad8eb3-bc8a-414d-bb46-16d4816c10b1}, !- Handle
  {18de2fe6-d3ba-450e-ba20-dd8796d67174}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {43d3cb91-943b-49b6-9239-a0c4b175a3b4}, !- Handle
  {ae9ef144-6ad3-42ad-ad3e-6f8c886b6996}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7f15bc51-31b0-4697-8908-ced39b145e4c}, !- Handle
  {5ea71360-c3a5-409b-8f43-a15b0b0ce299}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f1e83ea1-06d1-4291-b182-17d4c732a24d}, !- Handle
  {fe20a319-c9a5-48c1-a250-08d128ea9338}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2710cf7d-5379-4564-8bad-f613150be163}, !- Handle
  {a25374fa-4547-49a9-871b-fb2d8e458199}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fe87ff51-8af7-448c-8625-1fc4e361f7d5}, !- Handle
  {73c48841-c32b-4c3f-8106-b38842e1b52e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {05a5a9a4-20b0-4d3d-8661-23208b955d40}, !- Handle
  {b0b2db33-39dd-4c57-8447-fc7253c5ba79}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4fac9108-7f2b-44c6-b908-bd83a48b61cf}, !- Handle
  {2a17ad99-024b-4c68-af3b-46b72bc8f333}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {675f08a3-8c5c-489c-b9de-b8f1e3a72524}, !- Handle
  {08d51caa-3b44-4499-8a5f-9e58e7d75c25}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {18189e85-c129-4858-aea9-f308a8a3aecf}, !- Handle
  {da442f99-8911-4b7a-bee9-cfd1c897ff59}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6ff40a1b-7df4-4d6f-b451-bd1c729178e1}, !- Handle
  {0ecef9b7-25fe-46fb-9797-fba03a94a82e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e412d003-f8cd-4dab-a6e8-e824ad66cefc}, !- Handle
  {b3b59f40-8230-4d81-805e-ea95311fb70b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f2b457e3-0d45-4018-99a7-e02961866c0f}, !- Handle
  {904b6b6b-fa2e-41a6-a493-91f8a885ac64}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e32bc9cb-5a40-474e-b90b-f2aca3ba3ae6}, !- Handle
  {341c1f1b-19cc-4978-b1e8-f5ffd6a6f368}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {392182d4-7541-4cdd-80f5-6a930e5ae4a2}, !- Handle
  {343ad678-2315-4525-9c27-5b9a9ac3cb89}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {160c44ea-2620-40ce-b8ed-af7e9f2a0e81}, !- Handle
  {31e79bcd-9bfc-4ba0-ad40-05b26313fc13}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a46b8b32-0a7b-4482-a28a-6302e8f6cb61}, !- Handle
  {880d1009-e003-4bee-a9b4-5ed53dc9b53f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {76655b3b-5935-4bdf-b1a2-51cc4cd45bbc}, !- Handle
  {da323222-ffff-4277-a727-35c601a703d8}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8efd9cfe-e5c1-4d04-b1a7-f1b657abddca}, !- Handle
  {2d6f3b1f-f58a-46ef-a609-070ea614e482}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0ca04608-a880-45f7-9a29-002cae2571c8}, !- Handle
  {f45c772e-83d6-41be-84bc-31385aac72eb}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ee265ded-fc13-4e43-83c9-712979bd8e61}, !- Handle
  {d9b1641d-5f70-4d31-b748-8c19dd4fb1e5}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f1c63ee6-7ac7-4f90-8574-30f2213a1e69}, !- Handle
  {f3f1f05d-6ec4-4275-9de5-2adc0ea008b1}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {11c46b84-056f-41c5-b362-bd7083e75a20}, !- Handle
  {96fa94b3-feb9-4ebc-9aa2-b81699c5e477}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3e10f40c-c200-4f73-9186-696ea4e8c587}, !- Handle
  {03653381-e23a-4790-a58b-b14de27edfe0}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d03a5988-0ec5-4d83-8714-dc7dbe50e030}, !- Handle
  {b31d6893-b445-4759-9d6e-a39821b27280}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8bb7bc1c-134a-4efe-9d4a-2e1c3efb25ee}, !- Handle
  {041d4720-a127-4dc9-97b6-88484194c978}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9809e470-78b1-4466-815b-9ffb4fccc1f7}, !- Handle
  {271c7074-6fe0-4dd9-a0e8-e27bbfa48aa8}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9d58c6b4-5be6-44c9-b4eb-311bea3732f1}, !- Handle
  {d2473117-ecab-4937-82f9-79b2c1cbfad4}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d9e11042-f619-4818-8cd1-835d0457dc8a}, !- Handle
  {007b5f83-ff14-47e2-90e5-e373386b9a6e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ac8e2e38-0099-491a-bc4b-9260d456e34f}, !- Handle
  {8cd0b968-e381-4ea3-8973-f82f3c43e698}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c1e2f16b-a79a-4bf8-897a-f495711564d8}, !- Handle
  {81311a40-2655-4ac4-ae04-67ee84045f31}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e4c84739-427e-42a0-8218-2d4353fe71aa}, !- Handle
  {46844f4d-96c2-4a92-bc19-f06321b6ac77}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2ce0f12b-6128-4c67-ad71-4d67cf94e886}, !- Handle
  {86a5cb76-ef2d-4964-a83a-b50b600a234d}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {44c97d3a-ab00-4191-a812-a97ffafc775b}, !- Handle
  {2dd5c76b-4d11-4766-b3eb-d88c19035301}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2f9691ac-3a4c-4da3-94fe-2a038f02b26f}, !- Handle
  {747a1f68-fb68-4c24-af4b-534727093b34}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0158537b-c583-4403-82a2-a1d54ea9d1f0}, !- Handle
  {35f20929-35fd-4191-914c-bf9614840559}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5f017f14-ed60-46c2-8e3a-a07ab68b3427}, !- Handle
  {ccd54078-fd34-4942-8b30-c1f095d3f995}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {48c84fb1-7a7c-4319-aa34-517fd4d30526}, !- Handle
  {aaacc893-127a-4736-a98a-01a3616df657}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {65f34ef3-34c5-4e26-9257-264aa8272e7c}, !- Handle
  {3d81d1fe-89c4-4f91-9c9f-92e352cb7745}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d1e2181c-1510-48ce-b6e5-c6e8f939a991}, !- Handle
  {4a8874e1-639e-4ce1-8068-302c906a91e3}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7430a29f-fc8c-4669-9408-938a171dcac1}, !- Handle
  {02096024-a976-4d80-9679-51e337c27a94}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dddf8461-8f3f-4d80-9999-2317aa88db4b}, !- Handle
  {41e26a45-d7dc-4976-a117-27c08f382492}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7d2ea552-0000-48eb-affb-5c7d9fb606cd}, !- Handle
  {dd6b9ca1-454c-4dad-8a79-f16557897862}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e4995cf4-147b-4de6-97cc-b60de2443d7f}, !- Handle
  {cab36049-e188-4ac1-85d3-955b57f393fb}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8d5c2b81-06d9-4501-bfda-fc29b41ac6fb}, !- Handle
  {36a42904-a0b7-4e16-8d83-1f739ceaaa60}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {62fb3169-dd9f-4c08-96a6-7193ca44e942}, !- Handle
  {1043e09f-154b-4ae5-96c7-b821496dfea9}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bdee2e71-b6cc-4dc7-b1b5-816b6f16af66}, !- Handle
  {f15d268a-7324-428f-8ece-00787d27f7b2}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e1abcfe2-08d9-4e13-a857-da54349c0415}, !- Handle
  {3c0c38b3-4599-446c-be51-a3815e228b3b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1fec65f6-df52-4420-8735-5776abb4812b}, !- Handle
  {5d3475d0-99c8-49d3-818f-87aebf95fcc0}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fc16fd4c-26c8-4507-ba42-f4cae4a40579}, !- Handle
  {d3ca2029-1410-4f96-b6a5-f2c1f761a107}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cc2a99ee-a506-47ee-b160-0433bff3fb56}, !- Handle
  {9f8bcdbe-c149-4a08-b094-3934ccb6ea21}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {152e19e7-aad7-4783-91e0-a8ef43ef9689}, !- Handle
  {df206897-b50e-4583-a7eb-3936ce8a3858}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a4e78959-ef69-484e-b57e-03986863da4f}, !- Handle
  {12dc0b09-d880-43a2-b1bf-fdee336e1865}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a838c358-949e-4560-988a-b68a0f3ff929}, !- Handle
  {8270bd6e-8e2c-4171-aac5-ee22bd51f351}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ed05fad8-bf35-43ce-855c-e21b3e6f2ea6}, !- Handle
  {77913b98-e5ae-4832-ac5b-f72b2cffbe43}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {04f5f761-db11-4985-a2f6-c885f3d1845f}, !- Handle
  {be57bea5-db3c-4a9c-ad1d-428e6f2ad01f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bab6f182-a415-43d6-9b8f-2c976403eaa4}, !- Handle
  {9ed062ea-bae7-4842-8efa-3c74b3220286}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {612b169f-0970-455e-9dd8-e455e9a3f346}, !- Handle
  {2b2743b8-e9e2-402c-804c-e0269a85369d}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {600dbf0c-ec93-45c1-9571-a6e65eb09fbe}, !- Handle
  {8a094905-46db-42fc-a616-99d7c7c49211}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {716e9635-bec5-4b47-8848-19ffe89582d1}, !- Handle
  {d991cc9f-8eb5-4ddc-a928-da1f68e13b31}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a333b30e-1066-453f-b445-535eb65324a7}, !- Handle
  {4626abae-f276-4d1f-9279-1cccbdabb637}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6b1e4a13-4d29-49fd-86eb-d28c350e544d}, !- Handle
  {bb2e203a-03e3-454d-b194-a07dd1f5a5bd}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b699a003-4b77-41d6-b75e-628bdf23aa18}, !- Handle
  {99a83025-3824-4b13-b462-05a35f79366a}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a0e8c552-af23-4dab-80da-8e424463181b}, !- Handle
  {453c4815-f6c1-4461-9674-f707781a10b0}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {734ac245-9639-4a3e-b2ed-069bed5795a8}, !- Handle
  {32a49cd8-3f20-45f2-a419-5c4fb9662aef}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2046ff72-1335-4550-a986-a271001dc89d}, !- Handle
  {89a9a9a7-cd97-48c5-babd-45f5b9f56ca2}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b6eb57be-9fc7-4abc-a04d-b6d14a2a4b9e}, !- Handle
  {28edbdfb-e50d-4856-9251-dfac92e4ab18}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b8b59c64-0c10-41ed-a0cb-834c1fdd0e5e}, !- Handle
  {5700973c-f5c0-4d65-aed9-868866f77fd6}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0dcaaa18-c1d5-4069-a980-b254f586d28f}, !- Handle
  {0495169f-1317-4a79-9393-b012780021b6}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e81eda32-3e15-4757-9e4f-c6fedbe47f51}, !- Handle
  {2fe10bb5-017b-4222-b9d9-d3d8b985d4b0}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {27f1aea9-c325-4a85-9acf-2a5eb9b20e0e}, !- Handle
  {f1bef5b8-d9a2-406b-9fbd-9354934e9736}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {226fe4f5-3b99-424e-8904-24a364c6aed3}, !- Handle
  {69e7f480-84e2-49ea-a1b7-1823fecd4292}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {717d3d74-7fbf-4ae9-8d80-fe0b79c4bd55}, !- Handle
  {41492d4f-9b80-499d-862d-76ac6ae7d095}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d77d77d7-44df-4490-a6b1-0c17a2e996fd}, !- Handle
  {43af81cb-8a15-4484-9c6e-1855848ad226}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9a4cbc1b-bd8f-41b9-8125-8e097315fa49}, !- Handle
  {921f3e87-a1b1-44fc-8375-d07ddd91d9fc}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d6017213-3810-4e2f-b290-a9116731a8bc}, !- Handle
  {fcf9904f-94ed-4561-8548-9aa4a6bb4564}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e190590b-29ef-4c11-b426-abc8e2cb59fb}, !- Handle
  {ef88f462-b5fe-4dd5-9adc-47a570503136}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c0144efc-88ed-41b5-b041-0ad2db85b04d}, !- Handle
  {c16a1e02-dd00-40bf-86d1-6f601439362f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2c03ac2e-e53d-4b26-80b3-f748dcc3235c}, !- Handle
  {444717d5-c427-41e7-96f8-25de847e1b01}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {06546dc8-488d-48cd-988c-aff1ff5485f5}, !- Handle
  {9538e03e-1fef-4d2f-a7fd-a277b3a32d2d}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2411699b-88b1-47e3-9be3-6f3c5a156ddf}, !- Handle
  {b1e5b4ae-16e2-4395-9fd1-e71134d91e03}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c181ae61-78a2-4dc9-a900-58a76152ffa5}, !- Handle
  {9f339e21-017c-4907-b045-11a70d01e830}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {06c5797c-eee4-490a-9859-031d170ba304}, !- Handle
  {5b085766-bf19-42a1-889a-2d550c6d6951}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7c69804e-67e3-435e-b54f-9f4ca1b4f6cd}, !- Handle
  {a56cbd45-28d9-45a3-ba06-0b8fad494644}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {45523dca-71ac-4780-ba48-828f9cd5c736}, !- Handle
  {fc8bc928-dc2f-4a32-98d9-6801df59b09c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f50a92e4-2b79-4016-a066-32e3318e1bf5}, !- Handle
  {008c73b9-9b2d-454f-89dd-20f67a4b284a}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c3d6da1e-4d1d-47a4-b34e-f7f567b2ca14}, !- Handle
  {043b3729-f276-4906-8b8a-18d637151c1a}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5eafa282-5b47-4fe9-b977-fb4e78af6b25}, !- Handle
  {25a702ba-8e76-4e3c-b9fd-a7712de56a89}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ea3c0a60-39dd-4e08-9537-172a2f7eb0de}, !- Handle
  {a07a8394-041c-41dc-9916-025b429a8ecd}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {76e71644-6986-4a3e-8587-b2c88e5c090d}, !- Handle
  {53a60265-3223-4dc2-b9fa-62478df62f35}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c73069b9-408d-4419-a6a5-07bccfd2ccbe}, !- Handle
  {009bc3c4-9399-417b-a222-d4bbc0be6b07}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6ea4ae67-95f7-47dc-a430-991126990228}, !- Handle
  {044ee3ed-2c1a-4dc0-809d-524e6bb0984c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0cd871aa-bfab-4e0c-b132-94b3b1893ff8}, !- Handle
  {902eb554-0f2a-4bc6-b613-ea2fd550cded}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {00d3abc1-100f-470a-9be7-6fbd24094301}, !- Handle
  {3e1687ed-f743-4681-b9d2-95cc9938d310}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e16b5123-00dc-4fe4-bcf0-a4f1091b7061}, !- Handle
  {b962b73b-974b-47bf-806a-59eec225a929}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {24bb3212-c02e-42d8-bc85-65b5e34f950d}, !- Handle
  {a67f9d39-a4b4-4e82-af45-5762b16e1d20}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {449d5655-4301-4feb-94a5-1504de13bd42}, !- Handle
  {67d84af2-f905-406c-9929-ce865be8db85}, !- Name
  {a7c7a763-dbe1-4700-8d14-0f94feb90de0}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18a7cff7-57ca-40f2-ba8e-83871ae7745d}, !- Handle
  {60116690-308e-4922-a2b1-ef7e9ebdc43d}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e924db06-69da-410b-a29c-4b3f436b49fe}, !- Handle
  {772fef63-74a1-4135-9ccf-ceb22713cb96}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3033d84d-3456-47ab-9555-894b2de6223a}, !- Handle
  {d73776ef-c613-46c9-a305-224b45963be8}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {08a2146a-5771-41c4-a37e-d1ba3ce51ae0}, !- Handle
  {2458c3b1-c8c1-4dcc-987e-2da24d0bb21a}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a7450ede-1cc7-4660-9fe5-f0a7c22ff31d}, !- Handle
  {c22f1536-f4f4-434f-94d5-85e892706458}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8281ddfb-569a-45db-99ea-24c5845aac07}, !- Handle
  {ba887c06-5b8a-4fa6-956a-8a808d38fbe1}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a6e14f29-aff3-4693-b4c8-0cf47bcb8a50}, !- Handle
  {b1d83220-344d-4af6-bd62-eecf263f71c2}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {26bb9753-38af-4cae-94cf-929548daae0e}, !- Handle
  {1a679f7f-538d-4533-a917-58d29d2cc8db}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b705be6c-18fb-40ac-9e40-3b56199a04ec}, !- Handle
  {6fe3d158-acff-45ae-a91a-7e44426001df}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9bced56e-fc8c-4f77-8358-69242ea77e07}, !- Handle
  {a85e6cba-1d8a-4b0e-868c-936e66720fac}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f1bbdf2d-318b-4002-b4e4-6ce1185c514f}, !- Handle
  {c48dbbe6-4073-4e07-84b5-64de655d63d5}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2bbf6a1f-bfdf-4ae5-9914-57defed9c182}, !- Handle
  {5e9240eb-12d5-416b-b696-7d66f1abcdb7}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5053f82d-6231-4b83-8e8d-659b5ad94974}, !- Handle
  {3d228a23-2c72-498e-abfb-770276b70f1f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {249add71-e541-4480-a564-cbbe02d51d28}, !- Handle
  {162616fb-7ff5-4566-9832-3dbdb82572c2}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3c57dd44-75ed-4560-871b-6d33e6c38745}, !- Handle
  {5ce03fd1-15dd-4790-9723-90e85d22c491}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {37fac9e7-853f-4bca-a738-dc91b9d3518e}, !- Handle
  {c41505f9-9afa-45c9-9e5c-d97ccb6b02ac}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cd3534ba-c29f-4800-9b95-f83bd5908542}, !- Handle
  {d3a640d7-8534-4446-a016-1df1dc52a633}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cc3fcc6b-3bf4-4d0e-afcf-4213e7596436}, !- Handle
  {881f0793-5f77-4e7e-b6ea-b29c413f2184}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a3521cb8-5489-41ec-aaea-12e774e60035}, !- Handle
  {94c4401f-ec50-4f68-9b9c-58df3634faf4}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2b26e050-8b13-4bb2-9563-07a59366c49c}, !- Handle
  {3954d59a-34ac-4534-b9f5-1102916f5985}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8080ec51-5581-4b2f-88b6-4d572e443f54}, !- Handle
  {169f7ee3-7077-4d15-be97-4e0d77a021d1}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6a6bb147-dc08-4cff-96dd-2980f273dc1a}, !- Handle
  {f78d84d7-b3f5-4f10-ac89-9b8465b30056}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3ac99437-7b12-4b28-b316-ffcdb49ed9c3}, !- Handle
  {a8765e74-5434-448e-adca-5691c31485d6}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {57f05ed2-48d7-4e0e-bf9b-5831c5327bdd}, !- Handle
  {8635b273-4aa9-414e-84e5-176d2a25e4ab}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e295b9e6-7921-4f78-a7a1-61d83d5ad7d5}, !- Handle
  {4b360da5-bb55-4e20-b4a4-0f491f9813e3}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {50b6f94c-f44f-43b0-82f7-3f62b16e240b}, !- Handle
  {b8a7df5d-7a27-4c31-b77b-0f6011e98c32}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {64d1243a-55d0-4434-88c9-40cf3cfd5039}, !- Handle
  {19a5ed3e-c7f5-4569-9cda-218e36212cfd}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {af301b54-06c0-49dc-a83d-af8bb7e51fa3}, !- Handle
  {e97fc9ef-a7a5-4084-aee1-8f1bbbd5f54b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {21ef8bd9-b658-45a9-9893-5a1f4529a608}, !- Handle
  {c4bddb0f-054a-45c9-a64c-8e9e6d47d461}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1eefc75e-bbee-4b5b-ae8c-07482a4fc2d0}, !- Handle
  {4386b5e1-092f-43ec-ba12-2466d50e5d7e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {49e465fb-712a-47b1-b7d1-6dca7a7f8923}, !- Handle
  {771ca119-b361-42b6-93b2-a6ef3476a335}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b9cfd071-c3c2-4530-b4ab-70401e8e21c0}, !- Handle
  {7fd02145-3576-4e29-b301-59b1fe0cccf2}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5a711c7f-d5f8-4dfd-9069-1ac3eb3cbb4d}, !- Handle
  {d7d159d6-46c4-4bb9-b764-db7546cd6a37}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8be7dd3b-7486-4c31-a9f2-81efee3648fb}, !- Handle
  {d798ae47-b7f9-4b10-ab19-2f4506662968}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {a21de5c7-0810-446e-a9e7-fa24bf10104a}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {624b3513-09b1-437f-ac5a-3cbb12a60b10}, !- Handle
  Coil Heating Electric 275,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {6312db62-0d70-4752-9c11-1bb6a691ae4a}, !- Handle
  5.Stairs Zone Unit Heater,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {be34e608-c0f4-4c40-b9ba-dc971e3e1cb7}, !- Air Inlet Node Name
  {e4d2c47e-1072-4884-a611-39d6cbccdb60}, !- Air Outlet Node Name
  {a21de5c7-0810-446e-a9e7-fa24bf10104a}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {624b3513-09b1-437f-ac5a-3cbb12a60b10}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {97f71d0f-c824-4137-ab01-69aa2c008846}, !- Handle
  Node 475,                               !- Name
  {3c93ddd1-80f6-4a75-8a75-1f9e482eb854}, !- Inlet Port
  {be34e608-c0f4-4c40-b9ba-dc971e3e1cb7}; !- Outlet Port

OS:Connection,
  {3c93ddd1-80f6-4a75-8a75-1f9e482eb854}, !- Handle
  {e62b53ad-e5b3-4dc7-aa27-101f314356f3}, !- Name
  {8826a882-cd94-411f-b2d9-ab4682c91275}, !- Source Object
  3,                                      !- Outlet Port
  {97f71d0f-c824-4137-ab01-69aa2c008846}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be34e608-c0f4-4c40-b9ba-dc971e3e1cb7}, !- Handle
  {d4f8c676-30c7-4312-ae34-b8f0f78e29b7}, !- Name
  {97f71d0f-c824-4137-ab01-69aa2c008846}, !- Source Object
  3,                                      !- Outlet Port
  {6312db62-0d70-4752-9c11-1bb6a691ae4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {852c0122-6a50-43fa-ac97-b0de19c175ff}, !- Handle
  Node 476,                               !- Name
  {e4d2c47e-1072-4884-a611-39d6cbccdb60}, !- Inlet Port
  {b5c76cd2-2414-4b9e-b4a0-9485a903317c}; !- Outlet Port

OS:Connection,
  {b5c76cd2-2414-4b9e-b4a0-9485a903317c}, !- Handle
  {b7a94558-24b4-458d-b3b6-c26747d9fb4e}, !- Name
  {852c0122-6a50-43fa-ac97-b0de19c175ff}, !- Source Object
  3,                                      !- Outlet Port
  {c75b44ba-5995-4332-8b0b-6222a7c775dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4d2c47e-1072-4884-a611-39d6cbccdb60}, !- Handle
  {b8ea127c-17d4-45f3-95dd-60a623fe35ac}, !- Name
  {6312db62-0d70-4752-9c11-1bb6a691ae4a}, !- Source Object
  4,                                      !- Outlet Port
  {852c0122-6a50-43fa-ac97-b0de19c175ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {06436bd7-7996-4b2e-9a77-23c395923fa6}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {32a6f8b5-6b08-4a75-81bd-e701e05fbf42}, !- Handle
  Coil Heating Electric 276,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {d0b3fa73-dd99-4b3a-bf76-8b6292a7bbcc}, !- Handle
  1.Stair Zone Unit Heater,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {0f1a32f2-80ad-40aa-8ec7-63947f0d5212}, !- Air Inlet Node Name
  {c9a785b4-7152-48dc-848c-eefe8aaa6389}, !- Air Outlet Node Name
  {06436bd7-7996-4b2e-9a77-23c395923fa6}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {32a6f8b5-6b08-4a75-81bd-e701e05fbf42}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {5d7ad6fa-c55e-4020-921f-5999420922fd}, !- Handle
  Node 477,                               !- Name
  {31ec2d98-a1b3-4275-a237-0ab2348ebcf9}, !- Inlet Port
  {0f1a32f2-80ad-40aa-8ec7-63947f0d5212}; !- Outlet Port

OS:Connection,
  {31ec2d98-a1b3-4275-a237-0ab2348ebcf9}, !- Handle
  {f06fba38-684a-4bf7-9e23-7c71362c5fb2}, !- Name
  {a00fbee2-f8b0-4b66-ab45-9ea158bc7ef1}, !- Source Object
  3,                                      !- Outlet Port
  {5d7ad6fa-c55e-4020-921f-5999420922fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f1a32f2-80ad-40aa-8ec7-63947f0d5212}, !- Handle
  {ad3e1ab4-e7e1-4892-bf88-6b4542e28098}, !- Name
  {5d7ad6fa-c55e-4020-921f-5999420922fd}, !- Source Object
  3,                                      !- Outlet Port
  {d0b3fa73-dd99-4b3a-bf76-8b6292a7bbcc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7db7325d-2a7a-4273-a9dd-1d6a07d57ea1}, !- Handle
  Node 478,                               !- Name
  {c9a785b4-7152-48dc-848c-eefe8aaa6389}, !- Inlet Port
  {ddb25214-8352-4b6f-813b-f9c77587c6d1}; !- Outlet Port

OS:Connection,
  {ddb25214-8352-4b6f-813b-f9c77587c6d1}, !- Handle
  {89980999-5228-4d58-893e-80ebf0d278e4}, !- Name
  {7db7325d-2a7a-4273-a9dd-1d6a07d57ea1}, !- Source Object
  3,                                      !- Outlet Port
  {8a9d5b79-2ff9-42c8-82e0-9f9930addebd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9a785b4-7152-48dc-848c-eefe8aaa6389}, !- Handle
  {75afc885-e6b0-4ae8-b2b9-b93a1f4a2b47}, !- Name
  {d0b3fa73-dd99-4b3a-bf76-8b6292a7bbcc}, !- Source Object
  4,                                      !- Outlet Port
  {7db7325d-2a7a-4273-a9dd-1d6a07d57ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {98267fde-eb12-41fa-be37-6a9a321365a5}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {360732f2-65a7-488c-8dc8-2e9fa8d6cf0a}, !- Handle
  Coil Heating Electric 277,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {b0341a3b-48c5-4677-a0b8-9315377cfbf6}, !- Handle
  1.Elec/MechRoom Zone Unit Heater,       !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {2287e791-d475-44fb-9351-18eb8c55bc93}, !- Air Inlet Node Name
  {ce3e455a-98fd-4de3-a02d-52c4c25f66f6}, !- Air Outlet Node Name
  {98267fde-eb12-41fa-be37-6a9a321365a5}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {360732f2-65a7-488c-8dc8-2e9fa8d6cf0a}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {a31daa86-fe66-4572-a2bd-21c6190357f1}, !- Handle
  Node 479,                               !- Name
  {2f499d6f-d028-4c3d-91e7-9f9a2b729750}, !- Inlet Port
  {2287e791-d475-44fb-9351-18eb8c55bc93}; !- Outlet Port

OS:Connection,
  {2f499d6f-d028-4c3d-91e7-9f9a2b729750}, !- Handle
  {31c972b6-a150-4b31-8c1c-4d16c4b55f5f}, !- Name
  {717cdcf2-d000-4e4e-afe1-84bf76b76a45}, !- Source Object
  3,                                      !- Outlet Port
  {a31daa86-fe66-4572-a2bd-21c6190357f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2287e791-d475-44fb-9351-18eb8c55bc93}, !- Handle
  {2a937a0d-7e64-433b-9129-ad0afc1a51e8}, !- Name
  {a31daa86-fe66-4572-a2bd-21c6190357f1}, !- Source Object
  3,                                      !- Outlet Port
  {b0341a3b-48c5-4677-a0b8-9315377cfbf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {04e02cb3-e73d-489c-a051-4cd95ccf2a0e}, !- Handle
  Node 480,                               !- Name
  {ce3e455a-98fd-4de3-a02d-52c4c25f66f6}, !- Inlet Port
  {9e13ba24-4a19-4ec2-b41c-452f5711ec82}; !- Outlet Port

OS:Connection,
  {9e13ba24-4a19-4ec2-b41c-452f5711ec82}, !- Handle
  {9fd8bde4-9e60-4e21-9e42-899d19114555}, !- Name
  {04e02cb3-e73d-489c-a051-4cd95ccf2a0e}, !- Source Object
  3,                                      !- Outlet Port
  {e5117412-0f69-401d-83a1-eb7da76fc4a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce3e455a-98fd-4de3-a02d-52c4c25f66f6}, !- Handle
  {1481547d-757e-435c-a13b-a1613351221f}, !- Name
  {b0341a3b-48c5-4677-a0b8-9315377cfbf6}, !- Source Object
  4,                                      !- Outlet Port
  {04e02cb3-e73d-489c-a051-4cd95ccf2a0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f2006c05-8179-4100-817c-8708fc5fabdc}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {bb974363-8e99-433f-b3de-879a855942c6}, !- Handle
  Coil Heating Electric 278,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {5c296a19-d9eb-4432-b515-71cdfb2eebea}, !- Handle
  1.Elec/MechRoom 1 Zone Unit Heater,     !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {18d1ac09-4108-4978-afb9-280d4851000f}, !- Air Inlet Node Name
  {e5c9317e-e35c-44b1-93be-4b36769266d4}, !- Air Outlet Node Name
  {f2006c05-8179-4100-817c-8708fc5fabdc}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {bb974363-8e99-433f-b3de-879a855942c6}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {7d81c243-b32f-447d-9168-36d2dcb1869f}, !- Handle
  Node 481,                               !- Name
  {098cdf08-ab7a-4ef8-9145-462a1138a633}, !- Inlet Port
  {18d1ac09-4108-4978-afb9-280d4851000f}; !- Outlet Port

OS:Connection,
  {098cdf08-ab7a-4ef8-9145-462a1138a633}, !- Handle
  {e903f762-e481-423e-9f2c-f8ed1868b89f}, !- Name
  {b0800048-9e6e-4c39-b7b6-8628f8e86228}, !- Source Object
  3,                                      !- Outlet Port
  {7d81c243-b32f-447d-9168-36d2dcb1869f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18d1ac09-4108-4978-afb9-280d4851000f}, !- Handle
  {ff3d2322-600a-4cf3-9893-699f8dd1f3b9}, !- Name
  {7d81c243-b32f-447d-9168-36d2dcb1869f}, !- Source Object
  3,                                      !- Outlet Port
  {5c296a19-d9eb-4432-b515-71cdfb2eebea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {21e095fb-5c84-4eb9-9ab2-7efd59554508}, !- Handle
  Node 482,                               !- Name
  {e5c9317e-e35c-44b1-93be-4b36769266d4}, !- Inlet Port
  {c2c297fc-593e-4e14-8d5f-987262ce38c5}; !- Outlet Port

OS:Connection,
  {c2c297fc-593e-4e14-8d5f-987262ce38c5}, !- Handle
  {e8e73b1b-1f2e-4054-9081-ab3674a2b011}, !- Name
  {21e095fb-5c84-4eb9-9ab2-7efd59554508}, !- Source Object
  3,                                      !- Outlet Port
  {08b1d891-7045-4e39-bdca-aa234a526335}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5c9317e-e35c-44b1-93be-4b36769266d4}, !- Handle
  {59ccfba7-48cf-47e3-b2c6-69cdebfbc960}, !- Name
  {5c296a19-d9eb-4432-b515-71cdfb2eebea}, !- Source Object
  4,                                      !- Outlet Port
  {21e095fb-5c84-4eb9-9ab2-7efd59554508}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {da4ba472-c17a-4fae-b12d-f9010315da18}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {41bc321f-4af4-4e72-ae67-19a0e02346f5}, !- Handle
  Coil Heating Electric 279,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {d3cbf9b5-4928-4a9d-ab0e-01308f655dd3}, !- Handle
  1.Parking Garage Zone Unit Heater,      !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {76624c54-d453-4e45-ba57-1fc7cd4f983a}, !- Air Inlet Node Name
  {80250f64-7ccc-47df-8c6e-2e06e24d5bdc}, !- Air Outlet Node Name
  {da4ba472-c17a-4fae-b12d-f9010315da18}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {41bc321f-4af4-4e72-ae67-19a0e02346f5}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {d5fdc75f-b4f7-481a-ba2d-9414119b5cb9}, !- Handle
  Node 483,                               !- Name
  {486bb6f9-7699-4077-9cda-b85bcd884b9c}, !- Inlet Port
  {76624c54-d453-4e45-ba57-1fc7cd4f983a}; !- Outlet Port

OS:Connection,
  {486bb6f9-7699-4077-9cda-b85bcd884b9c}, !- Handle
  {9f5abc87-b71c-4749-8857-b9e95d13c813}, !- Name
  {2c005239-1484-4984-bb6d-6bba0dee2bcf}, !- Source Object
  3,                                      !- Outlet Port
  {d5fdc75f-b4f7-481a-ba2d-9414119b5cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76624c54-d453-4e45-ba57-1fc7cd4f983a}, !- Handle
  {cc0396da-81e3-4514-868b-6aadd2fe7986}, !- Name
  {d5fdc75f-b4f7-481a-ba2d-9414119b5cb9}, !- Source Object
  3,                                      !- Outlet Port
  {d3cbf9b5-4928-4a9d-ab0e-01308f655dd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb0f86f8-9c47-44e2-903a-0af17554b46d}, !- Handle
  Node 484,                               !- Name
  {80250f64-7ccc-47df-8c6e-2e06e24d5bdc}, !- Inlet Port
  {93da8650-3baf-4107-a521-d4c3ea7ea4a2}; !- Outlet Port

OS:Connection,
  {93da8650-3baf-4107-a521-d4c3ea7ea4a2}, !- Handle
  {01752c88-35d4-4fbb-ac03-eee46dcca594}, !- Name
  {cb0f86f8-9c47-44e2-903a-0af17554b46d}, !- Source Object
  3,                                      !- Outlet Port
  {033754fe-fa8f-439d-82ab-b868b95a9eb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80250f64-7ccc-47df-8c6e-2e06e24d5bdc}, !- Handle
  {566dfe36-961c-42ae-b08f-4f5ce012a381}, !- Name
  {d3cbf9b5-4928-4a9d-ab0e-01308f655dd3}, !- Source Object
  4,                                      !- Outlet Port
  {cb0f86f8-9c47-44e2-903a-0af17554b46d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b2ae4c4d-0e8e-4903-8d74-e7cff2e44779}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8b9625a4-2b5d-4796-a974-cbab3b159888}, !- Handle
  Coil Heating Electric 280,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {d89e40e0-432e-4ce5-b235-f8f960f75de9}, !- Handle
  8.Elec/MechRoom Zone Unit Heater,       !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {60bda673-06f3-4173-ab3b-948901393672}, !- Air Inlet Node Name
  {979e04d7-ab07-4fb2-b8f8-f4a27183f730}, !- Air Outlet Node Name
  {b2ae4c4d-0e8e-4903-8d74-e7cff2e44779}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {8b9625a4-2b5d-4796-a974-cbab3b159888}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {5b55cdca-ac7e-4682-a8bf-b1dd2dd8c452}, !- Handle
  Node 485,                               !- Name
  {6f350666-d289-45ca-a8a1-ba3af3f5b5b4}, !- Inlet Port
  {60bda673-06f3-4173-ab3b-948901393672}; !- Outlet Port

OS:Connection,
  {6f350666-d289-45ca-a8a1-ba3af3f5b5b4}, !- Handle
  {c07b7a37-6b4e-4b98-a020-bcf6909f9016}, !- Name
  {52851553-c5c1-4b5f-be73-29530ed82468}, !- Source Object
  3,                                      !- Outlet Port
  {5b55cdca-ac7e-4682-a8bf-b1dd2dd8c452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60bda673-06f3-4173-ab3b-948901393672}, !- Handle
  {d26fe99e-9e6c-4e25-ae31-f9a5fbc88df0}, !- Name
  {5b55cdca-ac7e-4682-a8bf-b1dd2dd8c452}, !- Source Object
  3,                                      !- Outlet Port
  {d89e40e0-432e-4ce5-b235-f8f960f75de9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {131a91a6-703f-44c9-a1f3-a7d891d26ffb}, !- Handle
  Node 486,                               !- Name
  {979e04d7-ab07-4fb2-b8f8-f4a27183f730}, !- Inlet Port
  {7f209160-dde4-4bde-8140-b35abc7fdbe4}; !- Outlet Port

OS:Connection,
  {7f209160-dde4-4bde-8140-b35abc7fdbe4}, !- Handle
  {15819d3d-30d2-45c8-9e43-d5870ff6c602}, !- Name
  {131a91a6-703f-44c9-a1f3-a7d891d26ffb}, !- Source Object
  3,                                      !- Outlet Port
  {1a973884-b10c-41de-b06d-9df4f06f3653}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {979e04d7-ab07-4fb2-b8f8-f4a27183f730}, !- Handle
  {38c3768b-09fe-48fd-83ba-f089ea3cd9c1}, !- Name
  {d89e40e0-432e-4ce5-b235-f8f960f75de9}, !- Source Object
  4,                                      !- Outlet Port
  {131a91a6-703f-44c9-a1f3-a7d891d26ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5d2875fa-97c5-489b-a6de-6d81980026e3}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {40619a4e-f3d9-4a50-b530-473bd778aeec}, !- Handle
  Coil Heating Electric 281,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {cd1cd67b-59e2-4641-9779-05f7b4e4bad6}, !- Handle
  1.Stair 1 Zone Unit Heater,             !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {8d9092b7-4b5b-4b4b-a145-f22458b69eff}, !- Air Inlet Node Name
  {1aed163a-8ef1-495f-8fd6-7dbc436fa7c6}, !- Air Outlet Node Name
  {5d2875fa-97c5-489b-a6de-6d81980026e3}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {40619a4e-f3d9-4a50-b530-473bd778aeec}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {a43bcdcd-22fd-40fc-9ae1-6c9cbde706a6}, !- Handle
  Node 487,                               !- Name
  {927e9ce8-f8f4-4c6a-a9a7-d8b804c6f0b7}, !- Inlet Port
  {8d9092b7-4b5b-4b4b-a145-f22458b69eff}; !- Outlet Port

OS:Connection,
  {927e9ce8-f8f4-4c6a-a9a7-d8b804c6f0b7}, !- Handle
  {51ae5d62-5fc6-4fe8-a6b5-381364f73b30}, !- Name
  {213a06c0-a239-4b2f-a4d8-b9366add9196}, !- Source Object
  3,                                      !- Outlet Port
  {a43bcdcd-22fd-40fc-9ae1-6c9cbde706a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d9092b7-4b5b-4b4b-a145-f22458b69eff}, !- Handle
  {e04226f1-d925-43fe-b765-80d1bdd5c423}, !- Name
  {a43bcdcd-22fd-40fc-9ae1-6c9cbde706a6}, !- Source Object
  3,                                      !- Outlet Port
  {cd1cd67b-59e2-4641-9779-05f7b4e4bad6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2793804a-e6f0-4741-80ad-77d51db5cbe4}, !- Handle
  Node 488,                               !- Name
  {1aed163a-8ef1-495f-8fd6-7dbc436fa7c6}, !- Inlet Port
  {302684c5-ad58-4676-b3a7-f0f4bac6dcd0}; !- Outlet Port

OS:Connection,
  {302684c5-ad58-4676-b3a7-f0f4bac6dcd0}, !- Handle
  {82627cb9-a7da-4f0a-9771-82aaeb681419}, !- Name
  {2793804a-e6f0-4741-80ad-77d51db5cbe4}, !- Source Object
  3,                                      !- Outlet Port
  {5eaf6514-a27f-4a5a-99f5-e0b17c9fd7bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1aed163a-8ef1-495f-8fd6-7dbc436fa7c6}, !- Handle
  {0c044aab-3a3d-4ece-b6aa-9a4caf8294e3}, !- Name
  {cd1cd67b-59e2-4641-9779-05f7b4e4bad6}, !- Source Object
  4,                                      !- Outlet Port
  {2793804a-e6f0-4741-80ad-77d51db5cbe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6577c0ba-91b8-4477-bb5f-a6d86245ece7}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {77edf090-0d84-45be-b378-3db9d8f90704}, !- Handle
  Coil Heating Electric 282,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {e2a68416-fc73-4587-9900-ea5f95da5618}, !- Handle
  5.Elec/MechRoom Zone Unit Heater,       !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {4e2e7fbf-7ea1-4965-a767-0930a5284e86}, !- Air Inlet Node Name
  {8e440977-e243-4453-a30a-e5c6a16f203c}, !- Air Outlet Node Name
  {6577c0ba-91b8-4477-bb5f-a6d86245ece7}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {77edf090-0d84-45be-b378-3db9d8f90704}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {2adf2126-528e-472a-9fe9-fe7f6bd0f5d3}, !- Handle
  Node 489,                               !- Name
  {3e552f96-9c14-496f-9fd5-00a2f07bbc6b}, !- Inlet Port
  {4e2e7fbf-7ea1-4965-a767-0930a5284e86}; !- Outlet Port

OS:Connection,
  {3e552f96-9c14-496f-9fd5-00a2f07bbc6b}, !- Handle
  {be4fc9ef-3388-457e-a9d4-d333f7541947}, !- Name
  {e42741ad-3269-4fe1-b142-265572572473}, !- Source Object
  3,                                      !- Outlet Port
  {2adf2126-528e-472a-9fe9-fe7f6bd0f5d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e2e7fbf-7ea1-4965-a767-0930a5284e86}, !- Handle
  {0ebaf9e6-9bca-459e-9618-37fb90ee653f}, !- Name
  {2adf2126-528e-472a-9fe9-fe7f6bd0f5d3}, !- Source Object
  3,                                      !- Outlet Port
  {e2a68416-fc73-4587-9900-ea5f95da5618}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0ec0051-62e3-4da1-a8c5-990f60b696de}, !- Handle
  Node 490,                               !- Name
  {8e440977-e243-4453-a30a-e5c6a16f203c}, !- Inlet Port
  {785cbefe-779e-4021-943e-ec6c1d152282}; !- Outlet Port

OS:Connection,
  {785cbefe-779e-4021-943e-ec6c1d152282}, !- Handle
  {7386ff5b-ce80-4f6b-af19-dc91a881cadb}, !- Name
  {c0ec0051-62e3-4da1-a8c5-990f60b696de}, !- Source Object
  3,                                      !- Outlet Port
  {40d5a7b1-b2d0-4a96-8d08-36f45c8a49fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e440977-e243-4453-a30a-e5c6a16f203c}, !- Handle
  {ce9d2488-2636-403d-a685-b927cd350db2}, !- Name
  {e2a68416-fc73-4587-9900-ea5f95da5618}, !- Source Object
  4,                                      !- Outlet Port
  {c0ec0051-62e3-4da1-a8c5-990f60b696de}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2d2cbca4-ce1b-48e0-9807-3db8dd9c5c4f}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {da7a15e7-1b1f-44f2-a691-e2dd11040846}, !- Handle
  Coil Heating Electric 283,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {99988994-488a-4290-a7a3-50775f4517bb}, !- Handle
  7.Elec/MechRoom Zone Unit Heater,       !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {a7a0d5ae-dc49-4516-aef9-4ef72dca18c0}, !- Air Inlet Node Name
  {98bb9324-f7d9-4389-ab22-ec8999db99df}, !- Air Outlet Node Name
  {2d2cbca4-ce1b-48e0-9807-3db8dd9c5c4f}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {da7a15e7-1b1f-44f2-a691-e2dd11040846}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {00e5da62-7c86-42cb-a99b-ff4d101a57a2}, !- Handle
  Node 491,                               !- Name
  {f7d83245-618c-4c2a-a78a-2e8baf384930}, !- Inlet Port
  {a7a0d5ae-dc49-4516-aef9-4ef72dca18c0}; !- Outlet Port

OS:Connection,
  {f7d83245-618c-4c2a-a78a-2e8baf384930}, !- Handle
  {6f9db898-5c66-4609-95ca-f3421c388c0e}, !- Name
  {720e8e89-2881-4e43-8612-dd291cb03c17}, !- Source Object
  3,                                      !- Outlet Port
  {00e5da62-7c86-42cb-a99b-ff4d101a57a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7a0d5ae-dc49-4516-aef9-4ef72dca18c0}, !- Handle
  {2e890077-21d9-45b2-a62f-ffabb724324d}, !- Name
  {00e5da62-7c86-42cb-a99b-ff4d101a57a2}, !- Source Object
  3,                                      !- Outlet Port
  {99988994-488a-4290-a7a3-50775f4517bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f99d06ba-1663-4905-8031-e2d0d80a858f}, !- Handle
  Node 492,                               !- Name
  {98bb9324-f7d9-4389-ab22-ec8999db99df}, !- Inlet Port
  {192a0ab0-af32-47f6-bc80-0e9b42a6751b}; !- Outlet Port

OS:Connection,
  {192a0ab0-af32-47f6-bc80-0e9b42a6751b}, !- Handle
  {c672f0e2-5508-476a-92ee-2a8800a134d8}, !- Name
  {f99d06ba-1663-4905-8031-e2d0d80a858f}, !- Source Object
  3,                                      !- Outlet Port
  {f57f1d42-b58e-4316-8583-512101331241}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98bb9324-f7d9-4389-ab22-ec8999db99df}, !- Handle
  {3dd2586b-8362-499e-bbcc-f186b2114406}, !- Name
  {99988994-488a-4290-a7a3-50775f4517bb}, !- Source Object
  4,                                      !- Outlet Port
  {f99d06ba-1663-4905-8031-e2d0d80a858f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {ef9c089d-4853-464b-9e6c-37e7796e4ea2}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {eedf3210-dc67-430b-afd1-795555480510}, !- Handle
  Coil Heating Electric 284,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {9fe0cead-2489-49da-a825-4584b6ab6c5a}, !- Handle
  1.Stair 2 Zone Unit Heater,             !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {d2916fe4-208d-4b4f-9e3a-9b1227454e67}, !- Air Inlet Node Name
  {ddb8aa56-9530-43b4-8b2e-08dcdf9fc5c0}, !- Air Outlet Node Name
  {ef9c089d-4853-464b-9e6c-37e7796e4ea2}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {eedf3210-dc67-430b-afd1-795555480510}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {b9ebaad8-0721-4673-a82d-964ac6ef4d52}, !- Handle
  Node 493,                               !- Name
  {937be9ea-ed64-4921-940e-92738cf1a235}, !- Inlet Port
  {d2916fe4-208d-4b4f-9e3a-9b1227454e67}; !- Outlet Port

OS:Connection,
  {937be9ea-ed64-4921-940e-92738cf1a235}, !- Handle
  {e00aef1c-8bfc-41b0-abf8-60c2192cb545}, !- Name
  {e08e6cf8-ea87-4990-994d-63cf96eb2760}, !- Source Object
  3,                                      !- Outlet Port
  {b9ebaad8-0721-4673-a82d-964ac6ef4d52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2916fe4-208d-4b4f-9e3a-9b1227454e67}, !- Handle
  {d182baaa-4176-477c-b34a-776ab0875b9f}, !- Name
  {b9ebaad8-0721-4673-a82d-964ac6ef4d52}, !- Source Object
  3,                                      !- Outlet Port
  {9fe0cead-2489-49da-a825-4584b6ab6c5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {532d8c87-4aaa-4492-b0b3-5c85db1297dc}, !- Handle
  Node 494,                               !- Name
  {ddb8aa56-9530-43b4-8b2e-08dcdf9fc5c0}, !- Inlet Port
  {7649bf52-6726-4167-aa2d-085a39581cfd}; !- Outlet Port

OS:Connection,
  {7649bf52-6726-4167-aa2d-085a39581cfd}, !- Handle
  {ffad3941-717c-4e7b-aab8-4b0240a80476}, !- Name
  {532d8c87-4aaa-4492-b0b3-5c85db1297dc}, !- Source Object
  3,                                      !- Outlet Port
  {b1b821fa-206f-4801-9868-2f1783b8db7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddb8aa56-9530-43b4-8b2e-08dcdf9fc5c0}, !- Handle
  {4db05bc5-8d7b-434d-aa0c-0197b1753d0f}, !- Name
  {9fe0cead-2489-49da-a825-4584b6ab6c5a}, !- Source Object
  4,                                      !- Outlet Port
  {532d8c87-4aaa-4492-b0b3-5c85db1297dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {793332ee-2dbd-470c-84ee-6ac4f702de15}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ebf3cf41-97dd-45fb-91c5-49a816b84ff3}, !- Handle
  Coil Heating Electric 285,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {c7de32e0-4536-4638-9b49-a70305dbaa92}, !- Handle
  P2 1.Parking Garage Zone Unit Heater,   !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {020dcde0-21c0-42b1-a70b-b616cdfc2997}, !- Air Inlet Node Name
  {b94bf2f9-0764-4a2e-9444-5fe116409bf9}, !- Air Outlet Node Name
  {793332ee-2dbd-470c-84ee-6ac4f702de15}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {ebf3cf41-97dd-45fb-91c5-49a816b84ff3}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {9e44311b-3d08-4b67-bcf6-141b38240f05}, !- Handle
  Node 495,                               !- Name
  {983d2766-92bd-48ae-8715-97b59b31ef3f}, !- Inlet Port
  {020dcde0-21c0-42b1-a70b-b616cdfc2997}; !- Outlet Port

OS:Connection,
  {983d2766-92bd-48ae-8715-97b59b31ef3f}, !- Handle
  {ab41e3fc-aa2e-4dd0-898a-8f9537e8d982}, !- Name
  {4f231460-a2ed-4ecf-aa1c-14618122b805}, !- Source Object
  3,                                      !- Outlet Port
  {9e44311b-3d08-4b67-bcf6-141b38240f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {020dcde0-21c0-42b1-a70b-b616cdfc2997}, !- Handle
  {0d77713f-d16c-40bd-b784-c5415bcca145}, !- Name
  {9e44311b-3d08-4b67-bcf6-141b38240f05}, !- Source Object
  3,                                      !- Outlet Port
  {c7de32e0-4536-4638-9b49-a70305dbaa92}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {878cbf94-ae49-4f84-83de-71e87c6aaa08}, !- Handle
  Node 496,                               !- Name
  {b94bf2f9-0764-4a2e-9444-5fe116409bf9}, !- Inlet Port
  {5fec4d66-ef87-465c-9de1-820645498cc8}; !- Outlet Port

OS:Connection,
  {5fec4d66-ef87-465c-9de1-820645498cc8}, !- Handle
  {9a46e5ac-439c-44f0-ba76-854df45bed41}, !- Name
  {878cbf94-ae49-4f84-83de-71e87c6aaa08}, !- Source Object
  3,                                      !- Outlet Port
  {1b4ab98d-1426-4b70-80c3-4100dac394d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b94bf2f9-0764-4a2e-9444-5fe116409bf9}, !- Handle
  {657bcc77-093c-43ec-bddd-eee3526e70e9}, !- Name
  {c7de32e0-4536-4638-9b49-a70305dbaa92}, !- Source Object
  4,                                      !- Outlet Port
  {878cbf94-ae49-4f84-83de-71e87c6aaa08}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7ea01644-0c5e-494e-a723-abaddbc76c4c}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a2bf65b2-8140-4aad-833d-e450a19fe06b}, !- Handle
  Coil Heating Electric 286,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {6beed8dc-9138-4a5e-b8a1-7a6b4510f38b}, !- Handle
  1.Elec/MechRoom 2 Zone Unit Heater,     !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {f2a97cc3-0fa5-448b-a64d-c1f75958237a}, !- Air Inlet Node Name
  {81e6144e-d902-4cb8-9d67-da3fff9d0521}, !- Air Outlet Node Name
  {7ea01644-0c5e-494e-a723-abaddbc76c4c}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {a2bf65b2-8140-4aad-833d-e450a19fe06b}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {837291ec-04b3-487d-8772-f439aefd6957}, !- Handle
  Node 497,                               !- Name
  {2b2194a7-d6a7-4eb2-8bd4-4b6554558fe7}, !- Inlet Port
  {f2a97cc3-0fa5-448b-a64d-c1f75958237a}; !- Outlet Port

OS:Connection,
  {2b2194a7-d6a7-4eb2-8bd4-4b6554558fe7}, !- Handle
  {9fcb6fa2-535a-4a8d-9720-5855bd36086e}, !- Name
  {30c4ae31-678f-435f-a04f-c9364794620d}, !- Source Object
  3,                                      !- Outlet Port
  {837291ec-04b3-487d-8772-f439aefd6957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2a97cc3-0fa5-448b-a64d-c1f75958237a}, !- Handle
  {ed424022-9ced-49df-afbc-c9e645e19e84}, !- Name
  {837291ec-04b3-487d-8772-f439aefd6957}, !- Source Object
  3,                                      !- Outlet Port
  {6beed8dc-9138-4a5e-b8a1-7a6b4510f38b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {709655b6-5ecf-439a-893a-34a67e300307}, !- Handle
  Node 498,                               !- Name
  {81e6144e-d902-4cb8-9d67-da3fff9d0521}, !- Inlet Port
  {0d73e55f-830d-43d1-9935-0d1665b69ed3}; !- Outlet Port

OS:Connection,
  {0d73e55f-830d-43d1-9935-0d1665b69ed3}, !- Handle
  {1b762498-14f5-4494-b113-c67bdac57ed8}, !- Name
  {709655b6-5ecf-439a-893a-34a67e300307}, !- Source Object
  3,                                      !- Outlet Port
  {3b452342-0969-4b0e-ab87-590068dc0604}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81e6144e-d902-4cb8-9d67-da3fff9d0521}, !- Handle
  {cc132d8f-5d40-4da9-baae-8a1383e82e87}, !- Name
  {6beed8dc-9138-4a5e-b8a1-7a6b4510f38b}, !- Source Object
  4,                                      !- Outlet Port
  {709655b6-5ecf-439a-893a-34a67e300307}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c9f8c4f6-5e99-44c1-a200-30f7f9811ee3}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f460c8ee-6417-4002-aeac-ce9d845dc7d8}, !- Handle
  Coil Heating Electric 287,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {c2f66f45-7e9f-4dcf-99c7-c2a32a48597c}, !- Handle
  7.Stairs Zone Unit Heater,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {3d45c3b5-57a6-4de7-8f81-37061cf7ff28}, !- Air Inlet Node Name
  {ed93c95b-ab13-42c1-b260-5b395733b18a}, !- Air Outlet Node Name
  {c9f8c4f6-5e99-44c1-a200-30f7f9811ee3}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {f460c8ee-6417-4002-aeac-ce9d845dc7d8}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {491a6d43-d036-4ebf-a4a8-329bcda84037}, !- Handle
  Node 499,                               !- Name
  {a6d47a08-2db4-495d-a5fb-8c3a88eba8c3}, !- Inlet Port
  {3d45c3b5-57a6-4de7-8f81-37061cf7ff28}; !- Outlet Port

OS:Connection,
  {a6d47a08-2db4-495d-a5fb-8c3a88eba8c3}, !- Handle
  {c9963cd9-a272-4596-af72-1185f62d2d8f}, !- Name
  {66201085-5223-48d7-bc07-ab91dd793e9c}, !- Source Object
  3,                                      !- Outlet Port
  {491a6d43-d036-4ebf-a4a8-329bcda84037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d45c3b5-57a6-4de7-8f81-37061cf7ff28}, !- Handle
  {658d210c-f35a-4fc7-b3ed-f7ea6c27a084}, !- Name
  {491a6d43-d036-4ebf-a4a8-329bcda84037}, !- Source Object
  3,                                      !- Outlet Port
  {c2f66f45-7e9f-4dcf-99c7-c2a32a48597c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e9fcdc72-6a11-4aa9-a9d7-5cec2acbcfcd}, !- Handle
  Node 500,                               !- Name
  {ed93c95b-ab13-42c1-b260-5b395733b18a}, !- Inlet Port
  {e06daedf-1d6a-4a69-9eea-dfad7844c43a}; !- Outlet Port

OS:Connection,
  {e06daedf-1d6a-4a69-9eea-dfad7844c43a}, !- Handle
  {abf3032c-3779-4d18-be8c-63dc806530fb}, !- Name
  {e9fcdc72-6a11-4aa9-a9d7-5cec2acbcfcd}, !- Source Object
  3,                                      !- Outlet Port
  {4d550b0a-d8ce-47f7-8967-5c3636a3cf37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed93c95b-ab13-42c1-b260-5b395733b18a}, !- Handle
  {b5d72c4f-83ba-4f3b-b3de-74c73ebc4b37}, !- Name
  {c2f66f45-7e9f-4dcf-99c7-c2a32a48597c}, !- Source Object
  4,                                      !- Outlet Port
  {e9fcdc72-6a11-4aa9-a9d7-5cec2acbcfcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1cd11453-21b6-468b-8e86-53bd927d18a6}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1484aa0e-1c98-43af-85e9-9cdb112929d3}, !- Handle
  Coil Heating Electric 288,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {5674e176-2263-4790-831b-bebb8d91e24a}, !- Handle
  P2 1.Stairs Zone Unit Heater,           !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {2c5aefa4-e700-4d17-b1f9-3cba5559b6fc}, !- Air Inlet Node Name
  {cab71f89-aedd-4ea5-b1dd-861372ad0cf7}, !- Air Outlet Node Name
  {1cd11453-21b6-468b-8e86-53bd927d18a6}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {1484aa0e-1c98-43af-85e9-9cdb112929d3}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {a63836ca-8668-4666-b094-051967a72cc2}, !- Handle
  Node 501,                               !- Name
  {303568a9-979d-42b3-9f26-2d50015a6758}, !- Inlet Port
  {2c5aefa4-e700-4d17-b1f9-3cba5559b6fc}; !- Outlet Port

OS:Connection,
  {303568a9-979d-42b3-9f26-2d50015a6758}, !- Handle
  {ced9fd71-e862-4a02-a906-bfeace1959f8}, !- Name
  {5ede3f87-d513-4766-aae1-22089ebd9348}, !- Source Object
  3,                                      !- Outlet Port
  {a63836ca-8668-4666-b094-051967a72cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c5aefa4-e700-4d17-b1f9-3cba5559b6fc}, !- Handle
  {9dedb9d1-90d3-4c90-b842-665b9507f808}, !- Name
  {a63836ca-8668-4666-b094-051967a72cc2}, !- Source Object
  3,                                      !- Outlet Port
  {5674e176-2263-4790-831b-bebb8d91e24a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {56e7ac6b-ceff-439c-9b37-01b3c44c79c4}, !- Handle
  Node 502,                               !- Name
  {cab71f89-aedd-4ea5-b1dd-861372ad0cf7}, !- Inlet Port
  {dc93c06b-cc9f-440e-9ad6-866bc0c8ab6a}; !- Outlet Port

OS:Connection,
  {dc93c06b-cc9f-440e-9ad6-866bc0c8ab6a}, !- Handle
  {75dcf69c-4abb-40f4-b64c-43d97785bc89}, !- Name
  {56e7ac6b-ceff-439c-9b37-01b3c44c79c4}, !- Source Object
  3,                                      !- Outlet Port
  {9f9fff75-d10d-402c-b205-2c56fdefc336}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cab71f89-aedd-4ea5-b1dd-861372ad0cf7}, !- Handle
  {608bdf1a-2bcd-4830-be87-fa87117a460e}, !- Name
  {5674e176-2263-4790-831b-bebb8d91e24a}, !- Source Object
  4,                                      !- Outlet Port
  {56e7ac6b-ceff-439c-9b37-01b3c44c79c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {a2bc1a92-6486-42e2-9353-91a2f36d9e5a}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1bd23f1a-1571-4e61-87ec-fe9e02860505}, !- Handle
  Coil Heating Electric 289,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {87ced780-d7ec-4a17-89b2-2098537ebca8}, !- Handle
  7.Stairs 1 Zone Unit Heater,            !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {4f90beab-e9d9-4134-9a5a-ee96c81bf9df}, !- Air Inlet Node Name
  {65b9dcf6-6208-4bea-88c4-b6b4d967e1eb}, !- Air Outlet Node Name
  {a2bc1a92-6486-42e2-9353-91a2f36d9e5a}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {1bd23f1a-1571-4e61-87ec-fe9e02860505}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {2f545459-8c08-41a4-b9f0-702c9b921394}, !- Handle
  Node 503,                               !- Name
  {cb589261-cff7-42d4-b9bd-b2ffc37e32bd}, !- Inlet Port
  {4f90beab-e9d9-4134-9a5a-ee96c81bf9df}; !- Outlet Port

OS:Connection,
  {cb589261-cff7-42d4-b9bd-b2ffc37e32bd}, !- Handle
  {fc5b7dea-22ed-4df5-9ced-e378aaf39c1d}, !- Name
  {79ec886a-834b-48f8-b5a9-695b8ce2885b}, !- Source Object
  3,                                      !- Outlet Port
  {2f545459-8c08-41a4-b9f0-702c9b921394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f90beab-e9d9-4134-9a5a-ee96c81bf9df}, !- Handle
  {f229232c-f30e-4116-be2d-58b2432be39b}, !- Name
  {2f545459-8c08-41a4-b9f0-702c9b921394}, !- Source Object
  3,                                      !- Outlet Port
  {87ced780-d7ec-4a17-89b2-2098537ebca8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {17ed35db-3628-43e9-b1ed-8a04ce196097}, !- Handle
  Node 504,                               !- Name
  {65b9dcf6-6208-4bea-88c4-b6b4d967e1eb}, !- Inlet Port
  {c509d931-c25f-46ed-9816-bb95950ff655}; !- Outlet Port

OS:Connection,
  {c509d931-c25f-46ed-9816-bb95950ff655}, !- Handle
  {8b95fecd-f62d-4e5f-8c0f-7a2a2d2c51f1}, !- Name
  {17ed35db-3628-43e9-b1ed-8a04ce196097}, !- Source Object
  3,                                      !- Outlet Port
  {726bf19d-17db-433c-921a-24ac7f516547}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65b9dcf6-6208-4bea-88c4-b6b4d967e1eb}, !- Handle
  {d83ec7e3-58b9-4d63-beaa-caca379a57a2}, !- Name
  {87ced780-d7ec-4a17-89b2-2098537ebca8}, !- Source Object
  4,                                      !- Outlet Port
  {17ed35db-3628-43e9-b1ed-8a04ce196097}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b8ea3b89-4c7c-4e3d-b6f7-d5448075502d}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {07121798-c4e0-4f50-acc2-0c84ee3c90bd}, !- Handle
  Coil Heating Electric 290,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {149acc83-6002-46f9-af8a-667827804959}, !- Handle
  4.Elec/MechRoom Zone Unit Heater,       !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {b600e519-2b4b-47f7-b881-2a603270bbf2}, !- Air Inlet Node Name
  {a30bc5ec-8ba0-416f-9d96-bfe48684078f}, !- Air Outlet Node Name
  {b8ea3b89-4c7c-4e3d-b6f7-d5448075502d}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {07121798-c4e0-4f50-acc2-0c84ee3c90bd}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {dda5981d-4ff9-4bfa-b004-35ef1fe93a91}, !- Handle
  Node 505,                               !- Name
  {af48aff4-e1a4-4cee-a479-500430f195b9}, !- Inlet Port
  {b600e519-2b4b-47f7-b881-2a603270bbf2}; !- Outlet Port

OS:Connection,
  {af48aff4-e1a4-4cee-a479-500430f195b9}, !- Handle
  {3a3d4c8e-4ae8-489c-abcc-7b257f5850c8}, !- Name
  {d4f78959-a57f-49ac-8cb8-45c8453a2511}, !- Source Object
  3,                                      !- Outlet Port
  {dda5981d-4ff9-4bfa-b004-35ef1fe93a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b600e519-2b4b-47f7-b881-2a603270bbf2}, !- Handle
  {6e7f0c05-5ace-4a00-b8c9-c795f6c042ab}, !- Name
  {dda5981d-4ff9-4bfa-b004-35ef1fe93a91}, !- Source Object
  3,                                      !- Outlet Port
  {149acc83-6002-46f9-af8a-667827804959}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c05ed220-447b-430b-a7a1-98cc6eeaed84}, !- Handle
  Node 506,                               !- Name
  {a30bc5ec-8ba0-416f-9d96-bfe48684078f}, !- Inlet Port
  {83a4daae-26a6-427e-b069-df804275f7c1}; !- Outlet Port

OS:Connection,
  {83a4daae-26a6-427e-b069-df804275f7c1}, !- Handle
  {b1425fe3-9382-4dc9-a540-2700b38101f0}, !- Name
  {c05ed220-447b-430b-a7a1-98cc6eeaed84}, !- Source Object
  3,                                      !- Outlet Port
  {31fdd244-fee6-4a59-a615-96784f48b9f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a30bc5ec-8ba0-416f-9d96-bfe48684078f}, !- Handle
  {5c2cfb8f-8822-4f4b-b9dd-624d7736a66d}, !- Name
  {149acc83-6002-46f9-af8a-667827804959}, !- Source Object
  4,                                      !- Outlet Port
  {c05ed220-447b-430b-a7a1-98cc6eeaed84}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3841c279-3558-4571-9f41-5e2f76ecdeec}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {58ac5ca8-4bc3-4250-9344-01787157116a}, !- Handle
  Coil Heating Electric 291,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {7e0b4532-9bb5-4b92-bac6-34e9c08af31e}, !- Handle
  P3.Parking Garage Zone Unit Heater,     !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {a5c1b9fe-5082-4be3-b438-9dc898b5fce7}, !- Air Inlet Node Name
  {ead30c72-296e-466c-bed3-39dd94f69a2e}, !- Air Outlet Node Name
  {3841c279-3558-4571-9f41-5e2f76ecdeec}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {58ac5ca8-4bc3-4250-9344-01787157116a}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {f9396b1c-375c-478d-815d-866ef03f1086}, !- Handle
  Node 507,                               !- Name
  {7b8989b4-04e7-4403-93d7-18735af41296}, !- Inlet Port
  {a5c1b9fe-5082-4be3-b438-9dc898b5fce7}; !- Outlet Port

OS:Connection,
  {7b8989b4-04e7-4403-93d7-18735af41296}, !- Handle
  {54d3431b-97a1-41d8-80c4-0b984921464f}, !- Name
  {4d83cbb0-e8d6-4de0-9e8b-2e01f3d24f51}, !- Source Object
  3,                                      !- Outlet Port
  {f9396b1c-375c-478d-815d-866ef03f1086}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5c1b9fe-5082-4be3-b438-9dc898b5fce7}, !- Handle
  {d67057dc-5eb7-448b-b96d-91436c2f0e91}, !- Name
  {f9396b1c-375c-478d-815d-866ef03f1086}, !- Source Object
  3,                                      !- Outlet Port
  {7e0b4532-9bb5-4b92-bac6-34e9c08af31e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c00ad4f6-034f-462f-a13a-a4cbaa029b09}, !- Handle
  Node 508,                               !- Name
  {ead30c72-296e-466c-bed3-39dd94f69a2e}, !- Inlet Port
  {6a21e3ff-eb14-42bf-9933-bc91de3143bd}; !- Outlet Port

OS:Connection,
  {6a21e3ff-eb14-42bf-9933-bc91de3143bd}, !- Handle
  {b520e9c7-251e-444f-b0ae-9af78bef9b44}, !- Name
  {c00ad4f6-034f-462f-a13a-a4cbaa029b09}, !- Source Object
  3,                                      !- Outlet Port
  {80c2b56d-ed4a-4d4c-8ed3-10868f0c8607}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ead30c72-296e-466c-bed3-39dd94f69a2e}, !- Handle
  {9c7dfaa0-6040-4e96-a01c-0ce69ed5fbce}, !- Name
  {7e0b4532-9bb5-4b92-bac6-34e9c08af31e}, !- Source Object
  4,                                      !- Outlet Port
  {c00ad4f6-034f-462f-a13a-a4cbaa029b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {31789680-f933-46e6-a11b-9e76cf526f0f}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3684316a-b79b-48ba-b961-32763938d4d2}, !- Handle
  Coil Heating Electric 292,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {8c44248a-feda-43a3-afa4-5bae0774f8c5}, !- Handle
  6.Elec/MechRoom Zone Unit Heater,       !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {b6d36dd4-8373-4d0b-ba10-57ed44c17585}, !- Air Inlet Node Name
  {877b6752-df87-4ed2-a595-7527f8dd46bd}, !- Air Outlet Node Name
  {31789680-f933-46e6-a11b-9e76cf526f0f}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {3684316a-b79b-48ba-b961-32763938d4d2}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {18cae06e-f4fe-4da6-baf5-97d5ec3d90b8}, !- Handle
  Node 509,                               !- Name
  {5b77090d-6a2e-4740-a218-0c61f3766275}, !- Inlet Port
  {b6d36dd4-8373-4d0b-ba10-57ed44c17585}; !- Outlet Port

OS:Connection,
  {5b77090d-6a2e-4740-a218-0c61f3766275}, !- Handle
  {c866c6c0-7b1a-4ec9-a630-4e57c94a22b7}, !- Name
  {ce36eb27-1846-4072-b5bd-7f5945357f34}, !- Source Object
  3,                                      !- Outlet Port
  {18cae06e-f4fe-4da6-baf5-97d5ec3d90b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6d36dd4-8373-4d0b-ba10-57ed44c17585}, !- Handle
  {d58b1e98-c54f-42b5-b77a-a0ab68bda6fb}, !- Name
  {18cae06e-f4fe-4da6-baf5-97d5ec3d90b8}, !- Source Object
  3,                                      !- Outlet Port
  {8c44248a-feda-43a3-afa4-5bae0774f8c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e62b1521-c1d7-43cf-9914-ee9ce94126bd}, !- Handle
  Node 510,                               !- Name
  {877b6752-df87-4ed2-a595-7527f8dd46bd}, !- Inlet Port
  {dd6f6e91-1d63-402b-ad88-665903431e05}; !- Outlet Port

OS:Connection,
  {dd6f6e91-1d63-402b-ad88-665903431e05}, !- Handle
  {ae9b53fa-9504-4498-9f63-ac19a8e153ea}, !- Name
  {e62b1521-c1d7-43cf-9914-ee9ce94126bd}, !- Source Object
  3,                                      !- Outlet Port
  {6a598e7f-0978-4ade-9a62-ce06f80b77ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {877b6752-df87-4ed2-a595-7527f8dd46bd}, !- Handle
  {81d79544-dec0-4945-a157-984e628a185c}, !- Name
  {8c44248a-feda-43a3-afa4-5bae0774f8c5}, !- Source Object
  4,                                      !- Outlet Port
  {e62b1521-c1d7-43cf-9914-ee9ce94126bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9c093117-79af-429d-b980-5cde714bc000}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b1e8d2be-be57-448d-814d-b4a7de0d78dc}, !- Handle
  Coil Heating Electric 293,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {83df0a57-f444-4320-b47b-d1e4774feb99}, !- Handle
  8.Stairs Zone Unit Heater,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {b579f49c-5c5e-41af-9c6e-f581d294a527}, !- Air Inlet Node Name
  {fd3c6101-da63-4307-bc0c-d6435520f1a0}, !- Air Outlet Node Name
  {9c093117-79af-429d-b980-5cde714bc000}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {b1e8d2be-be57-448d-814d-b4a7de0d78dc}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {4849cc9f-8d4a-4f03-a498-7e600a904792}, !- Handle
  Node 511,                               !- Name
  {719b1e21-f423-4b8d-96a6-d8649332dbd3}, !- Inlet Port
  {b579f49c-5c5e-41af-9c6e-f581d294a527}; !- Outlet Port

OS:Connection,
  {719b1e21-f423-4b8d-96a6-d8649332dbd3}, !- Handle
  {0467462d-312b-4be0-b8e6-c6de09c47372}, !- Name
  {802c06ae-233d-483c-9ff5-ee005fa8b704}, !- Source Object
  3,                                      !- Outlet Port
  {4849cc9f-8d4a-4f03-a498-7e600a904792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b579f49c-5c5e-41af-9c6e-f581d294a527}, !- Handle
  {9307675b-c9f7-4e94-a5e3-fdb25a5cdf9f}, !- Name
  {4849cc9f-8d4a-4f03-a498-7e600a904792}, !- Source Object
  3,                                      !- Outlet Port
  {83df0a57-f444-4320-b47b-d1e4774feb99}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9daf951d-05af-4f1a-ae84-e05f76fa2f5a}, !- Handle
  Node 512,                               !- Name
  {fd3c6101-da63-4307-bc0c-d6435520f1a0}, !- Inlet Port
  {7bbef987-1aca-4bfa-8d2d-cfbb40ece6f0}; !- Outlet Port

OS:Connection,
  {7bbef987-1aca-4bfa-8d2d-cfbb40ece6f0}, !- Handle
  {c69c0fbf-0e25-4276-85bf-787798acdd10}, !- Name
  {9daf951d-05af-4f1a-ae84-e05f76fa2f5a}, !- Source Object
  3,                                      !- Outlet Port
  {249aae93-d640-40b3-99ea-741fc597b8cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd3c6101-da63-4307-bc0c-d6435520f1a0}, !- Handle
  {8a92cca2-0aee-49fb-b410-3191e99059f7}, !- Name
  {83df0a57-f444-4320-b47b-d1e4774feb99}, !- Source Object
  4,                                      !- Outlet Port
  {9daf951d-05af-4f1a-ae84-e05f76fa2f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {607721d5-8809-488e-b8fa-d3e116cecad2}, !- Handle
  Fan Constant Volume 20,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a46e4248-8e58-4672-b88b-e7c2a2291fd9}, !- Handle
  Coil Heating Electric 294,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {d8451873-9445-4827-8c24-a83788a4ba79}, !- Handle
  4.Stair Zone Unit Heater,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {ea0883d4-2acb-4d50-95dc-d85ecfbe33ad}, !- Air Inlet Node Name
  {03bd6d81-7ab0-4feb-b752-17738727b6c5}, !- Air Outlet Node Name
  {607721d5-8809-488e-b8fa-d3e116cecad2}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {a46e4248-8e58-4672-b88b-e7c2a2291fd9}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {fc067690-7db4-4f7b-80ad-bd26ccc31299}, !- Handle
  Node 513,                               !- Name
  {4d4baebd-a0d3-45db-9d51-10419ae43fb0}, !- Inlet Port
  {ea0883d4-2acb-4d50-95dc-d85ecfbe33ad}; !- Outlet Port

OS:Connection,
  {4d4baebd-a0d3-45db-9d51-10419ae43fb0}, !- Handle
  {3d90234d-f5ed-4ea7-8460-feda9ce57577}, !- Name
  {36eb8fef-3d26-47a5-b200-8bd47b1f526b}, !- Source Object
  3,                                      !- Outlet Port
  {fc067690-7db4-4f7b-80ad-bd26ccc31299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea0883d4-2acb-4d50-95dc-d85ecfbe33ad}, !- Handle
  {2437a500-a9d5-4fb1-b798-913e675c8b12}, !- Name
  {fc067690-7db4-4f7b-80ad-bd26ccc31299}, !- Source Object
  3,                                      !- Outlet Port
  {d8451873-9445-4827-8c24-a83788a4ba79}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f7217bd3-a928-4c39-9b41-ee560122db95}, !- Handle
  Node 514,                               !- Name
  {03bd6d81-7ab0-4feb-b752-17738727b6c5}, !- Inlet Port
  {f45992f4-d636-417e-af35-029119ca3ffe}; !- Outlet Port

OS:Connection,
  {f45992f4-d636-417e-af35-029119ca3ffe}, !- Handle
  {50d666fc-117e-4d39-9918-bce385e2201e}, !- Name
  {f7217bd3-a928-4c39-9b41-ee560122db95}, !- Source Object
  3,                                      !- Outlet Port
  {7f8f4a7d-c25e-4b67-81c3-affed8ec788f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03bd6d81-7ab0-4feb-b752-17738727b6c5}, !- Handle
  {70f2341b-eac6-4b7c-a341-aacffe52d29e}, !- Name
  {d8451873-9445-4827-8c24-a83788a4ba79}, !- Source Object
  4,                                      !- Outlet Port
  {f7217bd3-a928-4c39-9b41-ee560122db95}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {4a648d8b-492b-45cf-90a5-ba0f21b6ed5f}, !- Handle
  Fan Constant Volume 21,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d422ce62-596f-4fc6-8eaa-7a2a0f957a2a}, !- Handle
  Coil Heating Electric 295,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {bcafa63e-cc52-497f-b73a-e0fd6ce1826e}, !- Handle
  6.Stairs Zone Unit Heater,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {882141b4-191c-4e2f-bcf6-2c83ff4c024e}, !- Air Inlet Node Name
  {128ae69f-23ca-46b0-944a-8a93c6e327b1}, !- Air Outlet Node Name
  {4a648d8b-492b-45cf-90a5-ba0f21b6ed5f}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {d422ce62-596f-4fc6-8eaa-7a2a0f957a2a}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {abab4e70-ece4-4469-9ee8-f2b36ef4d02a}, !- Handle
  Node 515,                               !- Name
  {812821ed-1244-4afc-8809-83a0fe144f6b}, !- Inlet Port
  {882141b4-191c-4e2f-bcf6-2c83ff4c024e}; !- Outlet Port

OS:Connection,
  {812821ed-1244-4afc-8809-83a0fe144f6b}, !- Handle
  {424569aa-c4c0-4000-877f-f5b2306954ce}, !- Name
  {c97bdcbc-bf46-473a-8868-68fb30d50ff1}, !- Source Object
  3,                                      !- Outlet Port
  {abab4e70-ece4-4469-9ee8-f2b36ef4d02a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {882141b4-191c-4e2f-bcf6-2c83ff4c024e}, !- Handle
  {2f825844-0294-4f52-b73c-33eddc2b097c}, !- Name
  {abab4e70-ece4-4469-9ee8-f2b36ef4d02a}, !- Source Object
  3,                                      !- Outlet Port
  {bcafa63e-cc52-497f-b73a-e0fd6ce1826e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bc413d52-7ae3-4aa2-a57b-49a7307e8855}, !- Handle
  Node 516,                               !- Name
  {128ae69f-23ca-46b0-944a-8a93c6e327b1}, !- Inlet Port
  {c7ebd565-e12c-4eae-9cf2-5637cb97d603}; !- Outlet Port

OS:Connection,
  {c7ebd565-e12c-4eae-9cf2-5637cb97d603}, !- Handle
  {418e3738-ef07-4314-829b-9fba6b07007e}, !- Name
  {bc413d52-7ae3-4aa2-a57b-49a7307e8855}, !- Source Object
  3,                                      !- Outlet Port
  {d7c21fc2-8d17-486e-a65b-64a919c00927}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {128ae69f-23ca-46b0-944a-8a93c6e327b1}, !- Handle
  {bb4cc271-b298-45ae-aca2-6fe9bffe8f7b}, !- Name
  {bcafa63e-cc52-497f-b73a-e0fd6ce1826e}, !- Source Object
  4,                                      !- Outlet Port
  {bc413d52-7ae3-4aa2-a57b-49a7307e8855}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {eff92eb8-b4e6-4549-a960-e2dcb07aa2f4}, !- Handle
  Fan Constant Volume 22,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {319c926f-fc21-48ce-b922-12a101c4a916}, !- Handle
  Coil Heating Electric 296,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {3aaf7e19-5499-400e-8965-f55656d20aaf}, !- Handle
  PL1.Stair Zone Unit Heater,             !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {738ba0d3-0079-4665-97fc-58196219d69b}, !- Air Inlet Node Name
  {6b8de0a1-b545-4dc6-997e-4b1459d0cea0}, !- Air Outlet Node Name
  {eff92eb8-b4e6-4549-a960-e2dcb07aa2f4}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {319c926f-fc21-48ce-b922-12a101c4a916}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {14bf4094-bad0-4c3c-9c66-0ed4992bc691}, !- Handle
  Node 517,                               !- Name
  {2598c019-2ae8-455e-852c-2e72f576c315}, !- Inlet Port
  {738ba0d3-0079-4665-97fc-58196219d69b}; !- Outlet Port

OS:Connection,
  {2598c019-2ae8-455e-852c-2e72f576c315}, !- Handle
  {fb5fc7b1-98ca-4bec-8a16-afa412f694aa}, !- Name
  {b7ede636-4ece-4615-b3bc-5d6aee6adfb0}, !- Source Object
  3,                                      !- Outlet Port
  {14bf4094-bad0-4c3c-9c66-0ed4992bc691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {738ba0d3-0079-4665-97fc-58196219d69b}, !- Handle
  {541e3d5e-72a3-458e-8480-521d607f53aa}, !- Name
  {14bf4094-bad0-4c3c-9c66-0ed4992bc691}, !- Source Object
  3,                                      !- Outlet Port
  {3aaf7e19-5499-400e-8965-f55656d20aaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {08cba26b-9843-47a7-ae39-dd369b99a1fa}, !- Handle
  Node 518,                               !- Name
  {6b8de0a1-b545-4dc6-997e-4b1459d0cea0}, !- Inlet Port
  {c218565b-4015-41ec-9a89-c50dfa60315c}; !- Outlet Port

OS:Connection,
  {c218565b-4015-41ec-9a89-c50dfa60315c}, !- Handle
  {3e004a42-e649-4e43-9b72-c03ca4f090b8}, !- Name
  {08cba26b-9843-47a7-ae39-dd369b99a1fa}, !- Source Object
  3,                                      !- Outlet Port
  {8c0e24c9-57c9-4ca1-b6f7-288a018245a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b8de0a1-b545-4dc6-997e-4b1459d0cea0}, !- Handle
  {cf44ed79-2bd4-452b-bb72-6e34c4bf1a03}, !- Name
  {3aaf7e19-5499-400e-8965-f55656d20aaf}, !- Source Object
  4,                                      !- Outlet Port
  {08cba26b-9843-47a7-ae39-dd369b99a1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {608df9e5-5172-4b68-b203-995fbf8076a6}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e7f30000-6a00-4d45-bd92-1a842ae092cd}, !- Handle
  Coil Heating Electric 297,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {e3a4367b-a8c3-47fa-82c0-ce5fd5df2983}, !- Handle
  1.Elec/MechRoom 3 Zone Unit Heater,     !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {9a2548d1-567f-422a-a56e-9e78535a407c}, !- Air Inlet Node Name
  {7d20a255-8b7f-4899-b3cb-3ac8b314ccb9}, !- Air Outlet Node Name
  {608df9e5-5172-4b68-b203-995fbf8076a6}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {e7f30000-6a00-4d45-bd92-1a842ae092cd}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {7f3d7cbd-e5a0-4602-9f26-242f851d77ac}, !- Handle
  Node 519,                               !- Name
  {127c78f3-af83-4eb5-89ea-9240c588d6ab}, !- Inlet Port
  {9a2548d1-567f-422a-a56e-9e78535a407c}; !- Outlet Port

OS:Connection,
  {127c78f3-af83-4eb5-89ea-9240c588d6ab}, !- Handle
  {31f7ee1c-b1fc-4f9f-bcf8-f6475ea6adb4}, !- Name
  {f3c375f7-985e-46e5-b517-61362ecca649}, !- Source Object
  3,                                      !- Outlet Port
  {7f3d7cbd-e5a0-4602-9f26-242f851d77ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a2548d1-567f-422a-a56e-9e78535a407c}, !- Handle
  {201b4c6f-15fa-4aa2-849e-a04f71c850e0}, !- Name
  {7f3d7cbd-e5a0-4602-9f26-242f851d77ac}, !- Source Object
  3,                                      !- Outlet Port
  {e3a4367b-a8c3-47fa-82c0-ce5fd5df2983}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {01d650ca-b9e5-4ca5-8fc6-fbadcd9791cd}, !- Handle
  Node 520,                               !- Name
  {7d20a255-8b7f-4899-b3cb-3ac8b314ccb9}, !- Inlet Port
  {0805ab3e-8f15-4899-81b8-a6189b30bb58}; !- Outlet Port

OS:Connection,
  {0805ab3e-8f15-4899-81b8-a6189b30bb58}, !- Handle
  {07062c74-9a31-49ce-a67d-b585dab8711a}, !- Name
  {01d650ca-b9e5-4ca5-8fc6-fbadcd9791cd}, !- Source Object
  3,                                      !- Outlet Port
  {0f6f73ae-a4a2-419e-a416-9644d55e4438}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d20a255-8b7f-4899-b3cb-3ac8b314ccb9}, !- Handle
  {072cd393-6c04-4187-a61f-38defbfd0ea6}, !- Name
  {e3a4367b-a8c3-47fa-82c0-ce5fd5df2983}, !- Source Object
  4,                                      !- Outlet Port
  {01d650ca-b9e5-4ca5-8fc6-fbadcd9791cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f9f654e4-3a19-47bb-8d40-85efc90310c4}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d843fd1b-8626-4f9b-9186-08870f86a57c}, !- Handle
  Coil Heating Electric 298,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {ab1dc83e-0cd1-4932-9059-7deb3b89b288}, !- Handle
  9.Stairs Zone Unit Heater,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {6d59efca-373f-47e5-9cd7-bde3c1d8e3d7}, !- Air Inlet Node Name
  {6e18642f-371c-4369-aefc-c48c8f94b6a7}, !- Air Outlet Node Name
  {f9f654e4-3a19-47bb-8d40-85efc90310c4}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {d843fd1b-8626-4f9b-9186-08870f86a57c}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {c69f2bc1-251b-44f3-9687-8418a201fe68}, !- Handle
  Node 521,                               !- Name
  {b326b498-2bdd-4b32-a93e-83017631d9d3}, !- Inlet Port
  {6d59efca-373f-47e5-9cd7-bde3c1d8e3d7}; !- Outlet Port

OS:Connection,
  {b326b498-2bdd-4b32-a93e-83017631d9d3}, !- Handle
  {22e260c8-1555-4f95-ab85-b8c984b93762}, !- Name
  {bc266977-b520-4d07-a830-6f8b97087a98}, !- Source Object
  3,                                      !- Outlet Port
  {c69f2bc1-251b-44f3-9687-8418a201fe68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d59efca-373f-47e5-9cd7-bde3c1d8e3d7}, !- Handle
  {0833cf02-6ad0-4cfb-90d6-78d954efe400}, !- Name
  {c69f2bc1-251b-44f3-9687-8418a201fe68}, !- Source Object
  3,                                      !- Outlet Port
  {ab1dc83e-0cd1-4932-9059-7deb3b89b288}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b624a423-b011-4817-86f2-7f713565b121}, !- Handle
  Node 522,                               !- Name
  {6e18642f-371c-4369-aefc-c48c8f94b6a7}, !- Inlet Port
  {bc36e590-ec2e-4374-bc03-a02fc6ec40d6}; !- Outlet Port

OS:Connection,
  {bc36e590-ec2e-4374-bc03-a02fc6ec40d6}, !- Handle
  {d1355357-8397-4ba6-8bfe-5e6e26afb07f}, !- Name
  {b624a423-b011-4817-86f2-7f713565b121}, !- Source Object
  3,                                      !- Outlet Port
  {70cf06a0-91b2-443d-9e9a-2f17d293d036}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e18642f-371c-4369-aefc-c48c8f94b6a7}, !- Handle
  {5f8eec73-96d3-43ad-8ed8-4278e33225c5}, !- Name
  {ab1dc83e-0cd1-4932-9059-7deb3b89b288}, !- Source Object
  4,                                      !- Outlet Port
  {b624a423-b011-4817-86f2-7f713565b121}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {cb61b5aa-8ed5-491a-9c9f-660cfc355cc6}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {49fded34-63d9-44cb-9260-2194172ee263}, !- Handle
  Coil Heating Electric 299,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {3e4e5735-e300-4a14-8e70-c1dece8a8a5c}, !- Handle
  5.Stairs 1 Zone Unit Heater,            !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {356b4cd0-4888-470b-89ee-a0fba2953b18}, !- Air Inlet Node Name
  {64d548d6-59d1-4843-82e2-53e0cbae3c46}, !- Air Outlet Node Name
  {cb61b5aa-8ed5-491a-9c9f-660cfc355cc6}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {49fded34-63d9-44cb-9260-2194172ee263}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {ce59995c-d506-46f8-89a3-2152beffb342}, !- Handle
  Node 523,                               !- Name
  {da57f55e-25fb-4445-8748-864019799a92}, !- Inlet Port
  {356b4cd0-4888-470b-89ee-a0fba2953b18}; !- Outlet Port

OS:Connection,
  {da57f55e-25fb-4445-8748-864019799a92}, !- Handle
  {0902dc89-34c0-4815-9bb1-3a1b773fc0fd}, !- Name
  {0b252578-8036-48db-8536-d87468b4ec1f}, !- Source Object
  3,                                      !- Outlet Port
  {ce59995c-d506-46f8-89a3-2152beffb342}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {356b4cd0-4888-470b-89ee-a0fba2953b18}, !- Handle
  {50362b9e-77f4-4100-900f-2c56275e4a35}, !- Name
  {ce59995c-d506-46f8-89a3-2152beffb342}, !- Source Object
  3,                                      !- Outlet Port
  {3e4e5735-e300-4a14-8e70-c1dece8a8a5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb6b12df-dc0a-48bc-a4d2-63edc9172e52}, !- Handle
  Node 524,                               !- Name
  {64d548d6-59d1-4843-82e2-53e0cbae3c46}, !- Inlet Port
  {21ec13b5-8f78-4bfe-86fa-bd9b596deef8}; !- Outlet Port

OS:Connection,
  {21ec13b5-8f78-4bfe-86fa-bd9b596deef8}, !- Handle
  {b9108a71-7a1e-4a8f-8c4b-9a833cdb4a56}, !- Name
  {cb6b12df-dc0a-48bc-a4d2-63edc9172e52}, !- Source Object
  3,                                      !- Outlet Port
  {30ca4d13-5fed-4b50-992e-6791db49a32d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64d548d6-59d1-4843-82e2-53e0cbae3c46}, !- Handle
  {fa469aea-6fc1-4b47-9ccb-80ec346a0973}, !- Name
  {3e4e5735-e300-4a14-8e70-c1dece8a8a5c}, !- Source Object
  4,                                      !- Outlet Port
  {cb6b12df-dc0a-48bc-a4d2-63edc9172e52}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7a221a60-183a-4efb-aa80-5534fa1e267d}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8e494e94-ff0c-4078-94fa-51aea7e383f2}, !- Handle
  Coil Heating Electric 300,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {51968813-a0c4-458a-8976-e202ae4ea902}, !- Handle
  1.Elec/MechRoom 4 Zone Unit Heater,     !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {873bd8dd-53f0-446b-b2cd-18eb9513482e}, !- Air Inlet Node Name
  {be1db650-c2e0-434f-aca0-d73a1ec67fe6}, !- Air Outlet Node Name
  {7a221a60-183a-4efb-aa80-5534fa1e267d}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {8e494e94-ff0c-4078-94fa-51aea7e383f2}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {965b01bc-f007-4c5c-ad35-10cfe76ea0c3}, !- Handle
  Node 525,                               !- Name
  {70660f77-36b2-41a0-b7b6-f85c0a6ff1bd}, !- Inlet Port
  {873bd8dd-53f0-446b-b2cd-18eb9513482e}; !- Outlet Port

OS:Connection,
  {70660f77-36b2-41a0-b7b6-f85c0a6ff1bd}, !- Handle
  {507ec27c-473c-45d0-b8e8-4eefb615f989}, !- Name
  {23f348a6-9b76-4e05-b5ac-addff84d2fa0}, !- Source Object
  3,                                      !- Outlet Port
  {965b01bc-f007-4c5c-ad35-10cfe76ea0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {873bd8dd-53f0-446b-b2cd-18eb9513482e}, !- Handle
  {81a8382d-3a11-4603-a301-087be663d0b8}, !- Name
  {965b01bc-f007-4c5c-ad35-10cfe76ea0c3}, !- Source Object
  3,                                      !- Outlet Port
  {51968813-a0c4-458a-8976-e202ae4ea902}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f0a919f6-ebcc-4f71-a41f-0f50d82f830c}, !- Handle
  Node 526,                               !- Name
  {be1db650-c2e0-434f-aca0-d73a1ec67fe6}, !- Inlet Port
  {d901cd5a-80fc-4bf4-8a0d-2f85c142e705}; !- Outlet Port

OS:Connection,
  {d901cd5a-80fc-4bf4-8a0d-2f85c142e705}, !- Handle
  {0a89ca91-cd3c-41ab-8f0f-2b938f9ab6b8}, !- Name
  {f0a919f6-ebcc-4f71-a41f-0f50d82f830c}, !- Source Object
  3,                                      !- Outlet Port
  {b47cefb5-6e4f-461c-a957-c74a4bf33743}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be1db650-c2e0-434f-aca0-d73a1ec67fe6}, !- Handle
  {9e71fd3b-6ebf-4354-9bfd-578ef6cef93c}, !- Name
  {51968813-a0c4-458a-8976-e202ae4ea902}, !- Source Object
  4,                                      !- Outlet Port
  {f0a919f6-ebcc-4f71-a41f-0f50d82f830c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {201a639e-70b2-48a5-9d91-7972470aa3a7}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {978633d8-108f-4fa2-a79e-216611a284ff}, !- Handle
  Coil Heating Electric 301,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {da95b11c-cc29-4836-a358-f58e972a59b2}, !- Handle
  8.Stairs 1 Zone Unit Heater,            !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {58b6674f-829f-4ffa-bfe4-e27205542f80}, !- Air Inlet Node Name
  {34f5f934-9751-47fe-93e3-b0d6d208943a}, !- Air Outlet Node Name
  {201a639e-70b2-48a5-9d91-7972470aa3a7}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {978633d8-108f-4fa2-a79e-216611a284ff}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {c7300dcd-48c0-4926-a1e4-fdda7cad938c}, !- Handle
  Node 527,                               !- Name
  {c4f81354-ad4c-4a58-9e5d-57b9b20e8d15}, !- Inlet Port
  {58b6674f-829f-4ffa-bfe4-e27205542f80}; !- Outlet Port

OS:Connection,
  {c4f81354-ad4c-4a58-9e5d-57b9b20e8d15}, !- Handle
  {dc9569f6-6060-4987-83d1-839b74945e78}, !- Name
  {d34e28eb-d840-4a80-8871-aabfdc6514ab}, !- Source Object
  3,                                      !- Outlet Port
  {c7300dcd-48c0-4926-a1e4-fdda7cad938c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58b6674f-829f-4ffa-bfe4-e27205542f80}, !- Handle
  {8488de7d-d06c-43b8-a76b-c595a3092367}, !- Name
  {c7300dcd-48c0-4926-a1e4-fdda7cad938c}, !- Source Object
  3,                                      !- Outlet Port
  {da95b11c-cc29-4836-a358-f58e972a59b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {25d49465-898e-4638-83ed-8c90a88ef27c}, !- Handle
  Node 528,                               !- Name
  {34f5f934-9751-47fe-93e3-b0d6d208943a}, !- Inlet Port
  {91dff43e-d04f-4a9f-af91-4dcba9c835e6}; !- Outlet Port

OS:Connection,
  {91dff43e-d04f-4a9f-af91-4dcba9c835e6}, !- Handle
  {577e5522-a0d8-4f4b-ae5e-13f92bb1c7a7}, !- Name
  {25d49465-898e-4638-83ed-8c90a88ef27c}, !- Source Object
  3,                                      !- Outlet Port
  {493b51c8-fdd3-4fd9-a7a1-4a5435c5b327}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34f5f934-9751-47fe-93e3-b0d6d208943a}, !- Handle
  {c31b0927-7239-48f7-aefa-1b648e4c6f56}, !- Name
  {da95b11c-cc29-4836-a358-f58e972a59b2}, !- Source Object
  4,                                      !- Outlet Port
  {25d49465-898e-4638-83ed-8c90a88ef27c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {bda80a1f-4aa9-4b47-ad3f-7f9cf33c8e59}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {028ad17b-dda2-47c4-8534-32855a356532}, !- Handle
  Coil Heating Electric 302,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {48db21fb-fe59-4840-b28c-74cb87e883aa}, !- Handle
  9.Stairs 1 Zone Unit Heater,            !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {1002d2a9-3291-4026-be45-75e218b5e07d}, !- Air Inlet Node Name
  {bea84fdb-a9f1-4e1d-898e-ccd32c509ab3}, !- Air Outlet Node Name
  {bda80a1f-4aa9-4b47-ad3f-7f9cf33c8e59}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {028ad17b-dda2-47c4-8534-32855a356532}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {558b9af8-b575-4cc3-9256-115d89f06547}, !- Handle
  Node 529,                               !- Name
  {bfdb40e9-b627-40fb-9898-d13da934fbfd}, !- Inlet Port
  {1002d2a9-3291-4026-be45-75e218b5e07d}; !- Outlet Port

OS:Connection,
  {bfdb40e9-b627-40fb-9898-d13da934fbfd}, !- Handle
  {e8d8b37b-1bfc-4f1b-bf75-4f12a14b95fa}, !- Name
  {af26a0b9-d3f4-486f-9808-a129719f1c1f}, !- Source Object
  3,                                      !- Outlet Port
  {558b9af8-b575-4cc3-9256-115d89f06547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1002d2a9-3291-4026-be45-75e218b5e07d}, !- Handle
  {3832d715-911e-4794-bc8c-889f20159ff6}, !- Name
  {558b9af8-b575-4cc3-9256-115d89f06547}, !- Source Object
  3,                                      !- Outlet Port
  {48db21fb-fe59-4840-b28c-74cb87e883aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {401a7714-0bca-47b9-ad56-cb91221a15c3}, !- Handle
  Node 530,                               !- Name
  {bea84fdb-a9f1-4e1d-898e-ccd32c509ab3}, !- Inlet Port
  {53ce4d0b-0f3a-46cc-88be-3a2b047dbed0}; !- Outlet Port

OS:Connection,
  {53ce4d0b-0f3a-46cc-88be-3a2b047dbed0}, !- Handle
  {f416579e-bd60-47dd-85d9-1b036734000e}, !- Name
  {401a7714-0bca-47b9-ad56-cb91221a15c3}, !- Source Object
  3,                                      !- Outlet Port
  {335283dc-c44e-446f-a524-5d642268c844}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bea84fdb-a9f1-4e1d-898e-ccd32c509ab3}, !- Handle
  {854bc0cc-345c-4af9-b841-0300d455f70a}, !- Name
  {48db21fb-fe59-4840-b28c-74cb87e883aa}, !- Source Object
  4,                                      !- Outlet Port
  {401a7714-0bca-47b9-ad56-cb91221a15c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0f0c6e85-b332-4d93-b364-f8d5a8a4d340}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c01b972a-97a7-4442-838c-bac217f79813}, !- Handle
  Coil Heating Electric 303,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {f4d81f96-82e2-40fb-8530-5f201e3b6ab2}, !- Handle
  4.Stairs Zone Unit Heater,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {8e457263-2334-4fa1-ac40-303ce426b5cc}, !- Air Inlet Node Name
  {6d82bb2b-fe07-4e87-a1dd-03e25cb26bd0}, !- Air Outlet Node Name
  {0f0c6e85-b332-4d93-b364-f8d5a8a4d340}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {c01b972a-97a7-4442-838c-bac217f79813}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {7a25a0c2-41ad-4f60-9582-9a7546e41bca}, !- Handle
  Node 531,                               !- Name
  {ab3f5080-d058-4139-9f31-6be8331e38ca}, !- Inlet Port
  {8e457263-2334-4fa1-ac40-303ce426b5cc}; !- Outlet Port

OS:Connection,
  {ab3f5080-d058-4139-9f31-6be8331e38ca}, !- Handle
  {0c0aba07-1345-4be9-98e3-d3eff14287e7}, !- Name
  {ba507fe4-a3ea-4bdc-b081-197e13968a9d}, !- Source Object
  3,                                      !- Outlet Port
  {7a25a0c2-41ad-4f60-9582-9a7546e41bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e457263-2334-4fa1-ac40-303ce426b5cc}, !- Handle
  {4d993b90-8c16-4a08-8ab6-ae929723bb98}, !- Name
  {7a25a0c2-41ad-4f60-9582-9a7546e41bca}, !- Source Object
  3,                                      !- Outlet Port
  {f4d81f96-82e2-40fb-8530-5f201e3b6ab2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {533292c5-da5e-4bdc-ad39-1707d854e529}, !- Handle
  Node 532,                               !- Name
  {6d82bb2b-fe07-4e87-a1dd-03e25cb26bd0}, !- Inlet Port
  {4f67c5cd-66c8-4d48-8eed-b469bcfa634c}; !- Outlet Port

OS:Connection,
  {4f67c5cd-66c8-4d48-8eed-b469bcfa634c}, !- Handle
  {5308b534-491f-4423-a98b-7ef9d9f81aba}, !- Name
  {533292c5-da5e-4bdc-ad39-1707d854e529}, !- Source Object
  3,                                      !- Outlet Port
  {1ade6559-27de-4a61-83df-ca13c7c0ee3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d82bb2b-fe07-4e87-a1dd-03e25cb26bd0}, !- Handle
  {59d05b6a-1fac-4f88-98f6-22f5e0aa4b54}, !- Name
  {f4d81f96-82e2-40fb-8530-5f201e3b6ab2}, !- Source Object
  4,                                      !- Outlet Port
  {533292c5-da5e-4bdc-ad39-1707d854e529}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {34a01078-d7d8-4ec9-b2e4-b7eaaf5ccb74}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {18b427ba-eb53-43fd-8b7f-e005597a2045}, !- Handle
  Coil Heating Electric 304,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {6bbcfdad-ca10-4804-9f3a-3a86fc9b06f9}, !- Handle
  4.Stairs 1 Zone Unit Heater,            !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {73f673fc-b31c-47ac-b76e-ce3792dee102}, !- Air Inlet Node Name
  {d6266c28-cd50-4cdb-ad3e-1a1aa85c0453}, !- Air Outlet Node Name
  {34a01078-d7d8-4ec9-b2e4-b7eaaf5ccb74}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {18b427ba-eb53-43fd-8b7f-e005597a2045}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {38788877-0f78-4cf7-bf8e-1c7297650977}, !- Handle
  Node 533,                               !- Name
  {e3b66fe6-69a5-4303-9ece-ef3a0e281d26}, !- Inlet Port
  {73f673fc-b31c-47ac-b76e-ce3792dee102}; !- Outlet Port

OS:Connection,
  {e3b66fe6-69a5-4303-9ece-ef3a0e281d26}, !- Handle
  {2512234e-5842-498d-b4cb-a8a604582457}, !- Name
  {f12195cd-4a9a-4e90-9c33-5a4db8c78d7a}, !- Source Object
  3,                                      !- Outlet Port
  {38788877-0f78-4cf7-bf8e-1c7297650977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73f673fc-b31c-47ac-b76e-ce3792dee102}, !- Handle
  {3a3a4193-40b1-488c-85ac-027682291627}, !- Name
  {38788877-0f78-4cf7-bf8e-1c7297650977}, !- Source Object
  3,                                      !- Outlet Port
  {6bbcfdad-ca10-4804-9f3a-3a86fc9b06f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43921e30-2457-4b41-96c1-71fd85c8e802}, !- Handle
  Node 534,                               !- Name
  {d6266c28-cd50-4cdb-ad3e-1a1aa85c0453}, !- Inlet Port
  {1725fddb-3a96-418d-bcb3-c06b92b8bf56}; !- Outlet Port

OS:Connection,
  {1725fddb-3a96-418d-bcb3-c06b92b8bf56}, !- Handle
  {5432bee5-aead-4788-a310-d88902e3da8f}, !- Name
  {43921e30-2457-4b41-96c1-71fd85c8e802}, !- Source Object
  3,                                      !- Outlet Port
  {b56c3fdd-1176-4508-add6-9c5d7b54b72c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6266c28-cd50-4cdb-ad3e-1a1aa85c0453}, !- Handle
  {bf109e5f-b995-4469-8080-c057fd78e497}, !- Name
  {6bbcfdad-ca10-4804-9f3a-3a86fc9b06f9}, !- Source Object
  4,                                      !- Outlet Port
  {43921e30-2457-4b41-96c1-71fd85c8e802}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3194f585-13e9-4c82-9151-6202f284bfbd}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {04f814b6-3abc-4430-9291-7048cfd431b0}, !- Handle
  Coil Heating Electric 305,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {7eae4ca3-0c46-44d3-a9e7-903cbd3a99f9}, !- Handle
  1.Stair 3 Zone Unit Heater,             !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {347fffb9-f72a-4951-8acc-5543bbca3e33}, !- Air Inlet Node Name
  {41110adf-f35b-40c5-bb14-e9dfa7b0a07b}, !- Air Outlet Node Name
  {3194f585-13e9-4c82-9151-6202f284bfbd}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {04f814b6-3abc-4430-9291-7048cfd431b0}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {a5a38b0d-ffd1-4f04-8788-5ed62310485f}, !- Handle
  Node 535,                               !- Name
  {3d083dcf-411e-467b-9293-bf62aa58caae}, !- Inlet Port
  {347fffb9-f72a-4951-8acc-5543bbca3e33}; !- Outlet Port

OS:Connection,
  {3d083dcf-411e-467b-9293-bf62aa58caae}, !- Handle
  {c15e712d-dfa8-45e8-b20f-51cf18ad2492}, !- Name
  {ffecb221-e829-41a9-a59e-19815f8f4209}, !- Source Object
  3,                                      !- Outlet Port
  {a5a38b0d-ffd1-4f04-8788-5ed62310485f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {347fffb9-f72a-4951-8acc-5543bbca3e33}, !- Handle
  {a9d29d59-c3fe-47ac-b12d-c680f5a90ab4}, !- Name
  {a5a38b0d-ffd1-4f04-8788-5ed62310485f}, !- Source Object
  3,                                      !- Outlet Port
  {7eae4ca3-0c46-44d3-a9e7-903cbd3a99f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2836d41b-5d24-415d-9ca5-862d77d7504a}, !- Handle
  Node 536,                               !- Name
  {41110adf-f35b-40c5-bb14-e9dfa7b0a07b}, !- Inlet Port
  {fa415fe3-f706-469c-8f10-051b461234c7}; !- Outlet Port

OS:Connection,
  {fa415fe3-f706-469c-8f10-051b461234c7}, !- Handle
  {6dcebc97-d22b-42ad-93f1-5cbed32870e9}, !- Name
  {2836d41b-5d24-415d-9ca5-862d77d7504a}, !- Source Object
  3,                                      !- Outlet Port
  {6c4c9627-666f-4e41-9bb6-d6f99cef2776}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41110adf-f35b-40c5-bb14-e9dfa7b0a07b}, !- Handle
  {4302ccfa-39e9-4743-b3a0-2d4e809829aa}, !- Name
  {7eae4ca3-0c46-44d3-a9e7-903cbd3a99f9}, !- Source Object
  4,                                      !- Outlet Port
  {2836d41b-5d24-415d-9ca5-862d77d7504a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c0274404-8aba-492f-b19d-28cad7b37876}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0a475167-296e-4a0c-89a2-c5d876459fe9}, !- Handle
  Coil Heating Electric 306,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {1437e113-eba5-494b-9ca9-51e6e6cee2ae}, !- Handle
  6.Elec/MechRoom 1 Zone Unit Heater,     !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {ec5a5868-f156-41b8-b2ed-0905826da92b}, !- Air Inlet Node Name
  {cca67cc1-9e2b-4787-ba80-7d4dfaf73047}, !- Air Outlet Node Name
  {c0274404-8aba-492f-b19d-28cad7b37876}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {0a475167-296e-4a0c-89a2-c5d876459fe9}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {5da812e5-0338-4368-85af-1bb20f76b83f}, !- Handle
  Node 537,                               !- Name
  {0e810670-2435-42dc-8fa2-fe3b0c3f2d5b}, !- Inlet Port
  {ec5a5868-f156-41b8-b2ed-0905826da92b}; !- Outlet Port

OS:Connection,
  {0e810670-2435-42dc-8fa2-fe3b0c3f2d5b}, !- Handle
  {6b9f759d-0930-4dd4-a808-306adbdc98a9}, !- Name
  {a769e152-0dc0-42dc-8e35-22ac76f0a3d9}, !- Source Object
  3,                                      !- Outlet Port
  {5da812e5-0338-4368-85af-1bb20f76b83f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5a5868-f156-41b8-b2ed-0905826da92b}, !- Handle
  {f650dd25-ce99-4732-972b-29ea5fba742e}, !- Name
  {5da812e5-0338-4368-85af-1bb20f76b83f}, !- Source Object
  3,                                      !- Outlet Port
  {1437e113-eba5-494b-9ca9-51e6e6cee2ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ce3c3bcd-caf1-406f-8050-4cde05691d62}, !- Handle
  Node 538,                               !- Name
  {cca67cc1-9e2b-4787-ba80-7d4dfaf73047}, !- Inlet Port
  {fee85e18-a361-44a9-8551-4cd94493f8b2}; !- Outlet Port

OS:Connection,
  {fee85e18-a361-44a9-8551-4cd94493f8b2}, !- Handle
  {d43b5524-e9de-4354-b927-577abb802321}, !- Name
  {ce3c3bcd-caf1-406f-8050-4cde05691d62}, !- Source Object
  3,                                      !- Outlet Port
  {dc1c14fe-4b06-46db-9b24-971fa96eae5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cca67cc1-9e2b-4787-ba80-7d4dfaf73047}, !- Handle
  {7e425c2d-9f4c-48b9-813f-83c8f8ceaacf}, !- Name
  {1437e113-eba5-494b-9ca9-51e6e6cee2ae}, !- Source Object
  4,                                      !- Outlet Port
  {ce3c3bcd-caf1-406f-8050-4cde05691d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {596f0b89-6da4-4ac2-bfce-cf5febdd420d}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b924acae-197d-456e-b178-f363545185cc}, !- Handle
  Coil Heating Electric 307,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {4623985f-f6df-468f-bc4a-6b5687291148}, !- Handle
  4.Elec/MechRoom 1 Zone Unit Heater,     !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {4a62302b-e75b-45a4-8bb4-e36685d050c5}, !- Air Inlet Node Name
  {d9cbdf51-c722-4d46-80c1-f9341967b09b}, !- Air Outlet Node Name
  {596f0b89-6da4-4ac2-bfce-cf5febdd420d}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {b924acae-197d-456e-b178-f363545185cc}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {b1445d79-df0b-4f05-a839-2e184a28a855}, !- Handle
  Node 539,                               !- Name
  {24a2c1dc-6444-4289-adbe-f9841df37874}, !- Inlet Port
  {4a62302b-e75b-45a4-8bb4-e36685d050c5}; !- Outlet Port

OS:Connection,
  {24a2c1dc-6444-4289-adbe-f9841df37874}, !- Handle
  {dcfb4434-ada0-4e87-b180-da1329829e7f}, !- Name
  {df416c22-1045-43c6-9327-2de2c163aa64}, !- Source Object
  3,                                      !- Outlet Port
  {b1445d79-df0b-4f05-a839-2e184a28a855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a62302b-e75b-45a4-8bb4-e36685d050c5}, !- Handle
  {35752398-aeef-4b89-978e-b390b455910b}, !- Name
  {b1445d79-df0b-4f05-a839-2e184a28a855}, !- Source Object
  3,                                      !- Outlet Port
  {4623985f-f6df-468f-bc4a-6b5687291148}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4373c307-c6fd-47bd-9b76-b7fbeae66814}, !- Handle
  Node 540,                               !- Name
  {d9cbdf51-c722-4d46-80c1-f9341967b09b}, !- Inlet Port
  {27752757-8099-473b-9e5a-463a7783af79}; !- Outlet Port

OS:Connection,
  {27752757-8099-473b-9e5a-463a7783af79}, !- Handle
  {9cc56a96-99e6-44dc-80a5-7dbeac9368de}, !- Name
  {4373c307-c6fd-47bd-9b76-b7fbeae66814}, !- Source Object
  3,                                      !- Outlet Port
  {d7e4f349-e3a0-4f4d-b7b6-6421bf078df2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9cbdf51-c722-4d46-80c1-f9341967b09b}, !- Handle
  {74a07a0b-fd1b-4a08-a9d5-ab360115689c}, !- Name
  {4623985f-f6df-468f-bc4a-6b5687291148}, !- Source Object
  4,                                      !- Outlet Port
  {4373c307-c6fd-47bd-9b76-b7fbeae66814}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {bd9356f6-5afa-47fd-86ef-772eaa02b4ee}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2c692736-cfc8-44c2-a5f2-279faf3aef4a}, !- Handle
  Coil Heating Electric 308,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {f70b461b-ca32-4836-b47e-5be17e87c090}, !- Handle
  1.Elec/MechRoom 5 Zone Unit Heater,     !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {6a17411f-e6aa-4225-8a30-ece29eb10874}, !- Air Inlet Node Name
  {777af4af-1497-42bc-97f6-4f93f18edc53}, !- Air Outlet Node Name
  {bd9356f6-5afa-47fd-86ef-772eaa02b4ee}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {2c692736-cfc8-44c2-a5f2-279faf3aef4a}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {50aabf5a-2f52-403f-b5ff-7c99d63e05a0}, !- Handle
  Node 541,                               !- Name
  {39bc6d82-0c24-4438-b960-ed2680afe84d}, !- Inlet Port
  {6a17411f-e6aa-4225-8a30-ece29eb10874}; !- Outlet Port

OS:Connection,
  {39bc6d82-0c24-4438-b960-ed2680afe84d}, !- Handle
  {55954652-dbaa-4d7c-90f4-8fda987d976c}, !- Name
  {8ddf9b16-e74f-4a2d-8cae-c77deec16a5d}, !- Source Object
  3,                                      !- Outlet Port
  {50aabf5a-2f52-403f-b5ff-7c99d63e05a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a17411f-e6aa-4225-8a30-ece29eb10874}, !- Handle
  {9b776999-4e41-483a-85dc-6bd30a0b6931}, !- Name
  {50aabf5a-2f52-403f-b5ff-7c99d63e05a0}, !- Source Object
  3,                                      !- Outlet Port
  {f70b461b-ca32-4836-b47e-5be17e87c090}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a240245-fa4f-4598-8412-044d9e5e02a1}, !- Handle
  Node 542,                               !- Name
  {777af4af-1497-42bc-97f6-4f93f18edc53}, !- Inlet Port
  {d86b0d5f-498b-4087-a1f4-ecc19f2eb4cf}; !- Outlet Port

OS:Connection,
  {d86b0d5f-498b-4087-a1f4-ecc19f2eb4cf}, !- Handle
  {e226a85e-550f-4b68-a2d3-df5eac7da85a}, !- Name
  {8a240245-fa4f-4598-8412-044d9e5e02a1}, !- Source Object
  3,                                      !- Outlet Port
  {f0e05535-98c8-4d87-a2ba-d775ec92b6ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {777af4af-1497-42bc-97f6-4f93f18edc53}, !- Handle
  {828859e9-6b38-4bdc-8f1e-a0e428c4a07c}, !- Name
  {f70b461b-ca32-4836-b47e-5be17e87c090}, !- Source Object
  4,                                      !- Outlet Port
  {8a240245-fa4f-4598-8412-044d9e5e02a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5e2f457a-0a96-414d-b69b-48c0539c6ea9}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {97a0a95c-eda5-4a0c-802f-a1e57527d641}, !- Handle
  Coil Heating Electric 309,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {2f85a078-71f6-47b3-8d8e-54e364e3ab09}, !- Handle
  1.Stair 4 Zone Unit Heater,             !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {02be9c7c-3056-4275-ba78-974db5c01244}, !- Air Inlet Node Name
  {d37a9674-956e-408e-af4e-6020b5ab699f}, !- Air Outlet Node Name
  {5e2f457a-0a96-414d-b69b-48c0539c6ea9}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {97a0a95c-eda5-4a0c-802f-a1e57527d641}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {582bad67-65ea-4f96-bef7-916ec33605d7}, !- Handle
  Node 543,                               !- Name
  {f8034529-0896-4f4c-9f5f-ab90aa59d87c}, !- Inlet Port
  {02be9c7c-3056-4275-ba78-974db5c01244}; !- Outlet Port

OS:Connection,
  {f8034529-0896-4f4c-9f5f-ab90aa59d87c}, !- Handle
  {4150a134-5dcf-4d6f-b3fb-d7ba23001c6e}, !- Name
  {aff5819f-4161-4ecc-a706-61c1774478f4}, !- Source Object
  3,                                      !- Outlet Port
  {582bad67-65ea-4f96-bef7-916ec33605d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02be9c7c-3056-4275-ba78-974db5c01244}, !- Handle
  {f37be66b-2518-4fdc-94e1-e08c1a7fb7a4}, !- Name
  {582bad67-65ea-4f96-bef7-916ec33605d7}, !- Source Object
  3,                                      !- Outlet Port
  {2f85a078-71f6-47b3-8d8e-54e364e3ab09}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b4cebc94-4e55-4729-bbeb-c5909017ed41}, !- Handle
  Node 544,                               !- Name
  {d37a9674-956e-408e-af4e-6020b5ab699f}, !- Inlet Port
  {9932df61-b616-4637-9e6e-66ab70f73184}; !- Outlet Port

OS:Connection,
  {9932df61-b616-4637-9e6e-66ab70f73184}, !- Handle
  {1068f6be-0fa0-42d7-817b-6840dd2da677}, !- Name
  {b4cebc94-4e55-4729-bbeb-c5909017ed41}, !- Source Object
  3,                                      !- Outlet Port
  {59afb57c-589a-45f0-8197-6435300bf017}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d37a9674-956e-408e-af4e-6020b5ab699f}, !- Handle
  {076fdedd-b47b-47a2-b26c-ced06bc5d1e4}, !- Name
  {2f85a078-71f6-47b3-8d8e-54e364e3ab09}, !- Source Object
  4,                                      !- Outlet Port
  {b4cebc94-4e55-4729-bbeb-c5909017ed41}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2fd4e500-c357-48eb-ad0e-c705d09f7773}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f5333a43-b1a5-42b4-887f-c7eb613400b2}, !- Handle
  Coil Heating Electric 310,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {9f0bda40-6c93-40f8-a546-37f2f8f2b82b}, !- Handle
  P3.Stairs Zone Unit Heater,             !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {bfcb3a09-3a56-4a62-a5bf-0c32a97ddc33}, !- Air Inlet Node Name
  {a72940d5-f891-477b-b737-e42e42e67d44}, !- Air Outlet Node Name
  {2fd4e500-c357-48eb-ad0e-c705d09f7773}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {f5333a43-b1a5-42b4-887f-c7eb613400b2}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {2f6bbf26-82f1-4efc-bb6a-f9f5cee60ec3}, !- Handle
  Node 545,                               !- Name
  {9c926475-7202-45ef-90ab-fa2893c2c17b}, !- Inlet Port
  {bfcb3a09-3a56-4a62-a5bf-0c32a97ddc33}; !- Outlet Port

OS:Connection,
  {9c926475-7202-45ef-90ab-fa2893c2c17b}, !- Handle
  {5064c7b5-c046-4e9f-8aa2-f9c2d0db2f12}, !- Name
  {f75c90b2-c327-43eb-b3f3-4a8206c60ec4}, !- Source Object
  3,                                      !- Outlet Port
  {2f6bbf26-82f1-4efc-bb6a-f9f5cee60ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfcb3a09-3a56-4a62-a5bf-0c32a97ddc33}, !- Handle
  {9a2b75f4-6bec-41c2-89e1-a4559e076cf4}, !- Name
  {2f6bbf26-82f1-4efc-bb6a-f9f5cee60ec3}, !- Source Object
  3,                                      !- Outlet Port
  {9f0bda40-6c93-40f8-a546-37f2f8f2b82b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e87ceac-e38b-44de-9f43-f12835c17012}, !- Handle
  Node 546,                               !- Name
  {a72940d5-f891-477b-b737-e42e42e67d44}, !- Inlet Port
  {b3cf66ef-777c-42f3-84a2-da7c66510e84}; !- Outlet Port

OS:Connection,
  {b3cf66ef-777c-42f3-84a2-da7c66510e84}, !- Handle
  {47ea24ee-9267-41dd-9793-93ec50dd9417}, !- Name
  {4e87ceac-e38b-44de-9f43-f12835c17012}, !- Source Object
  3,                                      !- Outlet Port
  {4d6b590e-a02f-4937-835e-011bd3e9670c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a72940d5-f891-477b-b737-e42e42e67d44}, !- Handle
  {70afcdc6-a547-4a47-931d-ad592ab00ef5}, !- Name
  {9f0bda40-6c93-40f8-a546-37f2f8f2b82b}, !- Source Object
  4,                                      !- Outlet Port
  {4e87ceac-e38b-44de-9f43-f12835c17012}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {df44d656-fbf7-4146-bd8d-e6f8d7fc6733}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {63e060f5-3475-40d4-85a0-eddd6c9b3a1a}, !- Handle
  Coil Heating Electric 311,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {aa9e85ae-8356-4e05-899f-41ca2887ce78}, !- Handle
  P3.Stairs 1 Zone Unit Heater,           !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {6a5e0e97-5278-4109-a453-a38652873335}, !- Air Inlet Node Name
  {df2895cc-d72a-45b8-9646-6c05f54e7342}, !- Air Outlet Node Name
  {df44d656-fbf7-4146-bd8d-e6f8d7fc6733}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {63e060f5-3475-40d4-85a0-eddd6c9b3a1a}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {293e2964-50ac-4140-aab5-ccab9d64c34d}, !- Handle
  Node 547,                               !- Name
  {698a36e2-cb9f-4b38-88bd-7545893c23f5}, !- Inlet Port
  {6a5e0e97-5278-4109-a453-a38652873335}; !- Outlet Port

OS:Connection,
  {698a36e2-cb9f-4b38-88bd-7545893c23f5}, !- Handle
  {5fb0d1f8-3e65-45bd-8448-c49fef778014}, !- Name
  {4c09ae3b-f3fd-4b1c-a512-f3226ef8ed6f}, !- Source Object
  3,                                      !- Outlet Port
  {293e2964-50ac-4140-aab5-ccab9d64c34d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a5e0e97-5278-4109-a453-a38652873335}, !- Handle
  {29633b78-3880-4e34-8269-23c68773e10c}, !- Name
  {293e2964-50ac-4140-aab5-ccab9d64c34d}, !- Source Object
  3,                                      !- Outlet Port
  {aa9e85ae-8356-4e05-899f-41ca2887ce78}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0f2c8db2-2c5e-4c7f-bfbe-9e303473a9cb}, !- Handle
  Node 548,                               !- Name
  {df2895cc-d72a-45b8-9646-6c05f54e7342}, !- Inlet Port
  {36809098-6a15-4fca-a2fa-aa84474e548c}; !- Outlet Port

OS:Connection,
  {36809098-6a15-4fca-a2fa-aa84474e548c}, !- Handle
  {1f40532f-1417-4730-a040-ec3f4839bc3b}, !- Name
  {0f2c8db2-2c5e-4c7f-bfbe-9e303473a9cb}, !- Source Object
  3,                                      !- Outlet Port
  {de45cb07-c432-4dc9-b49f-7e7bc6802d51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df2895cc-d72a-45b8-9646-6c05f54e7342}, !- Handle
  {9c06536d-443d-431e-be56-a0413d281bbe}, !- Name
  {aa9e85ae-8356-4e05-899f-41ca2887ce78}, !- Source Object
  4,                                      !- Outlet Port
  {0f2c8db2-2c5e-4c7f-bfbe-9e303473a9cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c3e2641b-b74b-405a-836b-aec48c600359}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {55473f19-5de4-482e-bae6-a20b7edebad6}, !- Handle
  Coil Heating Electric 312,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {91b3009b-85b3-4142-8c47-11f6f0c25792}, !- Handle
  9.Elec/MechRoom Zone Unit Heater,       !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {4b3af847-e69a-4868-ba53-01f7cceb7320}, !- Air Inlet Node Name
  {7fa8cb05-db1c-48fb-9bbe-637bfca5bad6}, !- Air Outlet Node Name
  {c3e2641b-b74b-405a-836b-aec48c600359}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {55473f19-5de4-482e-bae6-a20b7edebad6}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {4cd22ea4-0345-414d-962b-5d1c16af4104}, !- Handle
  Node 549,                               !- Name
  {8f78153e-7456-4ab2-bfff-d2bbe35f0727}, !- Inlet Port
  {4b3af847-e69a-4868-ba53-01f7cceb7320}; !- Outlet Port

OS:Connection,
  {8f78153e-7456-4ab2-bfff-d2bbe35f0727}, !- Handle
  {4dabc462-cb1f-4bbe-9fdc-c1c72bc1c64b}, !- Name
  {5fc1cab9-74fb-49cb-a6a3-71573658865c}, !- Source Object
  3,                                      !- Outlet Port
  {4cd22ea4-0345-414d-962b-5d1c16af4104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b3af847-e69a-4868-ba53-01f7cceb7320}, !- Handle
  {16f9f468-d851-40b3-bb69-1050802e9842}, !- Name
  {4cd22ea4-0345-414d-962b-5d1c16af4104}, !- Source Object
  3,                                      !- Outlet Port
  {91b3009b-85b3-4142-8c47-11f6f0c25792}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2dfbdeae-bd33-40fd-a30c-6999cc5f5afc}, !- Handle
  Node 550,                               !- Name
  {7fa8cb05-db1c-48fb-9bbe-637bfca5bad6}, !- Inlet Port
  {931ee8f8-b645-4150-9208-435d18d9258f}; !- Outlet Port

OS:Connection,
  {931ee8f8-b645-4150-9208-435d18d9258f}, !- Handle
  {9d42e5a6-41fe-49fb-8fa5-044660499598}, !- Name
  {2dfbdeae-bd33-40fd-a30c-6999cc5f5afc}, !- Source Object
  3,                                      !- Outlet Port
  {e9cd5690-12c5-4deb-aa80-a36279129377}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fa8cb05-db1c-48fb-9bbe-637bfca5bad6}, !- Handle
  {61c5a642-92b9-4dbe-ae38-5f0c73353586}, !- Name
  {91b3009b-85b3-4142-8c47-11f6f0c25792}, !- Source Object
  4,                                      !- Outlet Port
  {2dfbdeae-bd33-40fd-a30c-6999cc5f5afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e0a297d5-9f1a-4c37-ba89-57a4c87fca3d}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {435bf385-525b-4c48-9425-e63a6937a83c}, !- Handle
  Coil Heating Electric 313,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {6379f2f4-1a7d-4f6b-9ecb-c6977cabaf3a}, !- Handle
  5.Elec/MechRoom 1 Zone Unit Heater,     !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {b0fc8137-0351-4317-a01d-6771c6b699c8}, !- Air Inlet Node Name
  {5c289d6b-2a1e-4321-a920-0a5b69ac77c1}, !- Air Outlet Node Name
  {e0a297d5-9f1a-4c37-ba89-57a4c87fca3d}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {435bf385-525b-4c48-9425-e63a6937a83c}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {fdb1029c-1352-486a-97fb-13d7ed7f363d}, !- Handle
  Node 551,                               !- Name
  {261911f7-be2a-4f7f-b141-6bf3936a7e3a}, !- Inlet Port
  {b0fc8137-0351-4317-a01d-6771c6b699c8}; !- Outlet Port

OS:Connection,
  {261911f7-be2a-4f7f-b141-6bf3936a7e3a}, !- Handle
  {04e41937-745f-4a98-837e-f2434f6ef612}, !- Name
  {b2fb3052-627d-440e-b8a4-434e8294efe8}, !- Source Object
  3,                                      !- Outlet Port
  {fdb1029c-1352-486a-97fb-13d7ed7f363d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0fc8137-0351-4317-a01d-6771c6b699c8}, !- Handle
  {adc6ee83-3c1b-412f-af73-1b778f46bcaf}, !- Name
  {fdb1029c-1352-486a-97fb-13d7ed7f363d}, !- Source Object
  3,                                      !- Outlet Port
  {6379f2f4-1a7d-4f6b-9ecb-c6977cabaf3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f92eba28-d10a-4bc5-9ef6-9c33a1139c33}, !- Handle
  Node 552,                               !- Name
  {5c289d6b-2a1e-4321-a920-0a5b69ac77c1}, !- Inlet Port
  {3b17ca39-aec8-4fff-b74b-419a469a894e}; !- Outlet Port

OS:Connection,
  {3b17ca39-aec8-4fff-b74b-419a469a894e}, !- Handle
  {5593a365-e87e-4358-8a73-d9dc467f717d}, !- Name
  {f92eba28-d10a-4bc5-9ef6-9c33a1139c33}, !- Source Object
  3,                                      !- Outlet Port
  {f37d4333-bfd9-4f1e-8feb-606019c2794d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c289d6b-2a1e-4321-a920-0a5b69ac77c1}, !- Handle
  {2a4da282-c12b-4f9f-b45b-3f641d191f0c}, !- Name
  {6379f2f4-1a7d-4f6b-9ecb-c6977cabaf3a}, !- Source Object
  4,                                      !- Outlet Port
  {f92eba28-d10a-4bc5-9ef6-9c33a1139c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {375b52be-fe29-45f3-9aa1-f3da34eef745}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7e5afbe7-5f20-4dbd-bcc2-9b6ef475fee0}, !- Handle
  Coil Heating Electric 314,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {1fd8150d-1d13-4e68-9ace-4b3b523d7691}, !- Handle
  PL1.Parking Garage Zone Unit Heater,    !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {b79dec7e-a6c3-4fb4-b65a-cb3762cf2bbc}, !- Air Inlet Node Name
  {4eb1a4d7-67a1-4073-97e3-3e35ef8d017b}, !- Air Outlet Node Name
  {375b52be-fe29-45f3-9aa1-f3da34eef745}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {7e5afbe7-5f20-4dbd-bcc2-9b6ef475fee0}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {34cc8590-a0be-4e18-bc2b-d1ec8799212d}, !- Handle
  Node 553,                               !- Name
  {9740db0c-43d5-499e-a8e0-69ebef3cd977}, !- Inlet Port
  {b79dec7e-a6c3-4fb4-b65a-cb3762cf2bbc}; !- Outlet Port

OS:Connection,
  {9740db0c-43d5-499e-a8e0-69ebef3cd977}, !- Handle
  {fe876551-ad0a-4249-ac19-68eeeae7160a}, !- Name
  {4627a78f-6ac0-4681-bbf3-e1ec517690a6}, !- Source Object
  4,                                      !- Outlet Port
  {34cc8590-a0be-4e18-bc2b-d1ec8799212d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b79dec7e-a6c3-4fb4-b65a-cb3762cf2bbc}, !- Handle
  {cb5df117-eace-44e7-9381-3a7fab8f15c8}, !- Name
  {34cc8590-a0be-4e18-bc2b-d1ec8799212d}, !- Source Object
  3,                                      !- Outlet Port
  {1fd8150d-1d13-4e68-9ace-4b3b523d7691}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1a30ea4-bdd2-43ad-b1de-5b94589b7374}, !- Handle
  Node 554,                               !- Name
  {4eb1a4d7-67a1-4073-97e3-3e35ef8d017b}, !- Inlet Port
  {79bbcad5-9772-4e9f-9a3c-6efde176c76f}; !- Outlet Port

OS:Connection,
  {79bbcad5-9772-4e9f-9a3c-6efde176c76f}, !- Handle
  {b46f8105-5499-4fd0-8975-7b8cb33e6de3}, !- Name
  {e1a30ea4-bdd2-43ad-b1de-5b94589b7374}, !- Source Object
  3,                                      !- Outlet Port
  {a1428df4-34c0-49f3-b188-abb8051bfaa4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4eb1a4d7-67a1-4073-97e3-3e35ef8d017b}, !- Handle
  {a60063ad-1b41-4796-91a0-2562fb65b8f2}, !- Name
  {1fd8150d-1d13-4e68-9ace-4b3b523d7691}, !- Source Object
  4,                                      !- Outlet Port
  {e1a30ea4-bdd2-43ad-b1de-5b94589b7374}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {39f42c17-1632-40c1-ba19-e32897800cd9}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5216bdac-5449-446a-a835-602334f7ff26}, !- Handle
  Coil Heating Electric 315,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {50e87d57-a670-4cc3-83eb-b85e1d756c73}, !- Handle
  P2 1.Stairs 1 Zone Unit Heater,         !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {7a0cdbbb-760a-4940-9978-a867bcbad1d9}, !- Air Inlet Node Name
  {bcfe65ca-3c7c-46ac-83ae-ad6537dd1d8d}, !- Air Outlet Node Name
  {39f42c17-1632-40c1-ba19-e32897800cd9}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {5216bdac-5449-446a-a835-602334f7ff26}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {73aeb83e-8f38-4e17-85e9-d5a5fbd35719}, !- Handle
  Node 555,                               !- Name
  {d5148e03-9fa3-4cdd-9301-03e90616fa7b}, !- Inlet Port
  {7a0cdbbb-760a-4940-9978-a867bcbad1d9}; !- Outlet Port

OS:Connection,
  {d5148e03-9fa3-4cdd-9301-03e90616fa7b}, !- Handle
  {ef51d931-0ae3-4652-89a8-c38fe5ccd04b}, !- Name
  {5b487c5d-9e73-4a52-bb1b-39d9dc65903c}, !- Source Object
  3,                                      !- Outlet Port
  {73aeb83e-8f38-4e17-85e9-d5a5fbd35719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a0cdbbb-760a-4940-9978-a867bcbad1d9}, !- Handle
  {ec8c513d-cc2e-45d9-ba8d-d3c74ad95217}, !- Name
  {73aeb83e-8f38-4e17-85e9-d5a5fbd35719}, !- Source Object
  3,                                      !- Outlet Port
  {50e87d57-a670-4cc3-83eb-b85e1d756c73}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f51b0afc-792c-4c41-a420-7cd0c28acf32}, !- Handle
  Node 556,                               !- Name
  {bcfe65ca-3c7c-46ac-83ae-ad6537dd1d8d}, !- Inlet Port
  {113cb10b-e28e-4c83-98da-2e6bdd91c64f}; !- Outlet Port

OS:Connection,
  {113cb10b-e28e-4c83-98da-2e6bdd91c64f}, !- Handle
  {617b3d5b-edd5-4f93-878d-835aafff05f6}, !- Name
  {f51b0afc-792c-4c41-a420-7cd0c28acf32}, !- Source Object
  3,                                      !- Outlet Port
  {823dc9e3-bf75-4fbf-be97-dc81c9f676d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bcfe65ca-3c7c-46ac-83ae-ad6537dd1d8d}, !- Handle
  {2a2d6c72-5b79-4cad-9f4a-c2d43a94016f}, !- Name
  {50e87d57-a670-4cc3-83eb-b85e1d756c73}, !- Source Object
  4,                                      !- Outlet Port
  {f51b0afc-792c-4c41-a420-7cd0c28acf32}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1b0c511e-03d3-494d-9415-06047d6bf406}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8aa04b8d-74f9-457d-a062-3abb5c8eb060}, !- Handle
  Coil Heating Electric 316,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {3770c66e-58d3-4e33-b6ba-5f729b5f7826}, !- Handle
  P2 1.Stairs 2 Zone Unit Heater,         !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {c284c27d-c0a8-4816-95fa-8495905d176a}, !- Air Inlet Node Name
  {b2e1cc05-7de3-41fa-9be9-adcc7e4b32c8}, !- Air Outlet Node Name
  {1b0c511e-03d3-494d-9415-06047d6bf406}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {8aa04b8d-74f9-457d-a062-3abb5c8eb060}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {a403136b-3303-453a-81d9-b0a812e84416}, !- Handle
  Node 557,                               !- Name
  {f9ffc3c0-1f2a-406c-9554-18019ba845f1}, !- Inlet Port
  {c284c27d-c0a8-4816-95fa-8495905d176a}; !- Outlet Port

OS:Connection,
  {f9ffc3c0-1f2a-406c-9554-18019ba845f1}, !- Handle
  {6d6f204d-d74c-4188-975e-f301336a203e}, !- Name
  {7b8db8f4-0b81-4828-842f-b5a13872a4c9}, !- Source Object
  3,                                      !- Outlet Port
  {a403136b-3303-453a-81d9-b0a812e84416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c284c27d-c0a8-4816-95fa-8495905d176a}, !- Handle
  {4e973548-e6f2-4cc7-9934-201b561d918b}, !- Name
  {a403136b-3303-453a-81d9-b0a812e84416}, !- Source Object
  3,                                      !- Outlet Port
  {3770c66e-58d3-4e33-b6ba-5f729b5f7826}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aa886e69-2667-499a-9f69-ad069110ee69}, !- Handle
  Node 558,                               !- Name
  {b2e1cc05-7de3-41fa-9be9-adcc7e4b32c8}, !- Inlet Port
  {0b3e1853-a224-4d5d-b155-6ab6692383be}; !- Outlet Port

OS:Connection,
  {0b3e1853-a224-4d5d-b155-6ab6692383be}, !- Handle
  {9424fb96-7fd4-4c83-b6fc-7e5aaadb43d8}, !- Name
  {aa886e69-2667-499a-9f69-ad069110ee69}, !- Source Object
  3,                                      !- Outlet Port
  {83813652-394a-46ee-a303-ece205739a42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2e1cc05-7de3-41fa-9be9-adcc7e4b32c8}, !- Handle
  {f329b558-a5cd-4a72-8668-b0337165f830}, !- Name
  {3770c66e-58d3-4e33-b6ba-5f729b5f7826}, !- Source Object
  4,                                      !- Outlet Port
  {aa886e69-2667-499a-9f69-ad069110ee69}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0efb07b6-0e43-49de-b922-5c0a1dcd6ab4}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {42947eb0-d83d-40cd-9ea0-1ae9e23c99c8}, !- Handle
  Coil Heating Electric 317,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {cf980fcb-4855-4cf5-b93f-d76d72a812e0}, !- Handle
  7.Elec/MechRoom 1 Zone Unit Heater,     !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {ee759e4b-bb36-4dde-b6b1-3f2be503ea88}, !- Air Inlet Node Name
  {5f4e85e4-5d44-4058-b7e3-b328d1125d1c}, !- Air Outlet Node Name
  {0efb07b6-0e43-49de-b922-5c0a1dcd6ab4}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {42947eb0-d83d-40cd-9ea0-1ae9e23c99c8}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {4fd18905-8340-4be5-bf6c-77352fd67618}, !- Handle
  Node 559,                               !- Name
  {5d9e4c18-c72b-4c55-896b-17bbbdf1b0d6}, !- Inlet Port
  {ee759e4b-bb36-4dde-b6b1-3f2be503ea88}; !- Outlet Port

OS:Connection,
  {5d9e4c18-c72b-4c55-896b-17bbbdf1b0d6}, !- Handle
  {aa7f2154-7d0f-4348-98c2-17caa5cb5c34}, !- Name
  {d61d29f4-8e59-426b-a62d-4382a1c5e1b2}, !- Source Object
  3,                                      !- Outlet Port
  {4fd18905-8340-4be5-bf6c-77352fd67618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee759e4b-bb36-4dde-b6b1-3f2be503ea88}, !- Handle
  {1c60f5fb-455c-43b9-9022-6d34ebfe4256}, !- Name
  {4fd18905-8340-4be5-bf6c-77352fd67618}, !- Source Object
  3,                                      !- Outlet Port
  {cf980fcb-4855-4cf5-b93f-d76d72a812e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {66888864-161d-4059-97b0-903ce4f098bf}, !- Handle
  Node 560,                               !- Name
  {5f4e85e4-5d44-4058-b7e3-b328d1125d1c}, !- Inlet Port
  {27608b87-6056-4390-8f20-4aae963b06a5}; !- Outlet Port

OS:Connection,
  {27608b87-6056-4390-8f20-4aae963b06a5}, !- Handle
  {2f1096b1-8553-4ab3-a4fa-b006e214d784}, !- Name
  {66888864-161d-4059-97b0-903ce4f098bf}, !- Source Object
  3,                                      !- Outlet Port
  {a700d02b-5451-4ca6-ac0c-575eb04de65d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f4e85e4-5d44-4058-b7e3-b328d1125d1c}, !- Handle
  {b4411902-b040-412c-b173-da03d175f22c}, !- Name
  {cf980fcb-4855-4cf5-b93f-d76d72a812e0}, !- Source Object
  4,                                      !- Outlet Port
  {66888864-161d-4059-97b0-903ce4f098bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5a0b9fb5-1cdd-42e2-8158-b70678cb6f2d}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ea861408-0b45-4686-8c25-c1efe4f54bf2}, !- Handle
  Coil Heating Electric 318,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {0bf386fa-635e-473a-9774-c2459569edf5}, !- Handle
  6.Stair Zone Unit Heater,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {3f0afcb6-39c5-4c2d-ae21-c7877096a9c4}, !- Air Inlet Node Name
  {b0b546a0-0598-4567-a9c1-739f21f31c5c}, !- Air Outlet Node Name
  {5a0b9fb5-1cdd-42e2-8158-b70678cb6f2d}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {ea861408-0b45-4686-8c25-c1efe4f54bf2}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {5d956f2b-9588-4b85-8fb8-54ed6af1846e}, !- Handle
  Node 561,                               !- Name
  {8ee70f17-cd0d-4a54-85c5-1f36b72cc12d}, !- Inlet Port
  {3f0afcb6-39c5-4c2d-ae21-c7877096a9c4}; !- Outlet Port

OS:Connection,
  {8ee70f17-cd0d-4a54-85c5-1f36b72cc12d}, !- Handle
  {50255f75-9f93-411a-b8d9-75ad627755f8}, !- Name
  {a08ce66b-0a9f-4f9f-8a43-37d62df3d238}, !- Source Object
  3,                                      !- Outlet Port
  {5d956f2b-9588-4b85-8fb8-54ed6af1846e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f0afcb6-39c5-4c2d-ae21-c7877096a9c4}, !- Handle
  {dc6015f2-a8b3-468f-8237-37ffd201970e}, !- Name
  {5d956f2b-9588-4b85-8fb8-54ed6af1846e}, !- Source Object
  3,                                      !- Outlet Port
  {0bf386fa-635e-473a-9774-c2459569edf5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e8f7635-28c8-40f0-a83b-58eb382c76f9}, !- Handle
  Node 562,                               !- Name
  {b0b546a0-0598-4567-a9c1-739f21f31c5c}, !- Inlet Port
  {f1156ecd-c208-4b6a-834d-876cb05fced4}; !- Outlet Port

OS:Connection,
  {f1156ecd-c208-4b6a-834d-876cb05fced4}, !- Handle
  {4f41ede3-2595-4940-8970-dcf7e5f76487}, !- Name
  {7e8f7635-28c8-40f0-a83b-58eb382c76f9}, !- Source Object
  3,                                      !- Outlet Port
  {9543f358-1c08-4609-b4e7-d0fde88ade54}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0b546a0-0598-4567-a9c1-739f21f31c5c}, !- Handle
  {b4b7919b-03ec-4649-b880-12e77ecd2f07}, !- Name
  {0bf386fa-635e-473a-9774-c2459569edf5}, !- Source Object
  4,                                      !- Outlet Port
  {7e8f7635-28c8-40f0-a83b-58eb382c76f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {79650359-7fee-46d2-ba46-9e0731ebabb8}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d7aaa200-179d-42cd-b0d3-927e5cd1cfb1}, !- Handle
  Coil Heating Electric 319,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {759bbd80-069c-4d17-b433-bb2a3a505f78}, !- Handle
  P3.Stairs 2 Zone Unit Heater,           !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {e3a9296b-6a18-4c82-a31b-32a4e98c3f40}, !- Air Inlet Node Name
  {734bb02b-3d73-4edc-af41-36c3319019b4}, !- Air Outlet Node Name
  {79650359-7fee-46d2-ba46-9e0731ebabb8}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {d7aaa200-179d-42cd-b0d3-927e5cd1cfb1}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {dd16593a-807b-4326-b07a-123c50f3adf8}, !- Handle
  Node 563,                               !- Name
  {c92c5a95-9ada-47a3-9404-1a5926309027}, !- Inlet Port
  {e3a9296b-6a18-4c82-a31b-32a4e98c3f40}; !- Outlet Port

OS:Connection,
  {c92c5a95-9ada-47a3-9404-1a5926309027}, !- Handle
  {2fcafcc1-95df-4afe-bc31-ecc194add98f}, !- Name
  {3eeed968-3a47-4c71-b7e0-0fed4e126819}, !- Source Object
  3,                                      !- Outlet Port
  {dd16593a-807b-4326-b07a-123c50f3adf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3a9296b-6a18-4c82-a31b-32a4e98c3f40}, !- Handle
  {7aa13a76-3ba7-435e-98b9-5fd4b5400fa5}, !- Name
  {dd16593a-807b-4326-b07a-123c50f3adf8}, !- Source Object
  3,                                      !- Outlet Port
  {759bbd80-069c-4d17-b433-bb2a3a505f78}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {79232856-38ce-4b78-a3b8-c28c09d1395e}, !- Handle
  Node 564,                               !- Name
  {734bb02b-3d73-4edc-af41-36c3319019b4}, !- Inlet Port
  {5f8cc059-613f-43fb-8aef-c933c438e977}; !- Outlet Port

OS:Connection,
  {5f8cc059-613f-43fb-8aef-c933c438e977}, !- Handle
  {bb5edf30-cca9-417e-bce9-f011fd4b0b82}, !- Name
  {79232856-38ce-4b78-a3b8-c28c09d1395e}, !- Source Object
  3,                                      !- Outlet Port
  {f2ca1543-ab45-48cd-bfce-86e46e8b7384}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {734bb02b-3d73-4edc-af41-36c3319019b4}, !- Handle
  {fd2b65e3-f785-4246-9573-d21d317fca2e}, !- Name
  {759bbd80-069c-4d17-b433-bb2a3a505f78}, !- Source Object
  4,                                      !- Outlet Port
  {79232856-38ce-4b78-a3b8-c28c09d1395e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5b952eba-2ae1-4db0-b0af-bd7b1909ff4d}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7d97a102-2583-46a6-8237-decea23b78cb}, !- Handle
  Coil Heating Electric 320,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {b0150d3d-9f72-464e-a649-25f488d178b0}, !- Handle
  8.Elec/MechRoom 1 Zone Unit Heater,     !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {4c67f46d-2884-472c-8e7c-64ea5bab1017}, !- Air Inlet Node Name
  {861958ef-0089-4c72-87f4-080a4c92bd24}, !- Air Outlet Node Name
  {5b952eba-2ae1-4db0-b0af-bd7b1909ff4d}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {7d97a102-2583-46a6-8237-decea23b78cb}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {d96ab9b9-a420-46a9-93f6-0a0a6ca2b76e}, !- Handle
  Node 565,                               !- Name
  {a0ed919b-8695-47b3-aacd-09932fbdcf71}, !- Inlet Port
  {4c67f46d-2884-472c-8e7c-64ea5bab1017}; !- Outlet Port

OS:Connection,
  {a0ed919b-8695-47b3-aacd-09932fbdcf71}, !- Handle
  {d5c80b45-f7ba-448a-8e22-d7948b7a7e02}, !- Name
  {90ebc671-3a85-485b-a3bb-9f8a64aa4bdb}, !- Source Object
  3,                                      !- Outlet Port
  {d96ab9b9-a420-46a9-93f6-0a0a6ca2b76e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c67f46d-2884-472c-8e7c-64ea5bab1017}, !- Handle
  {7dc1a304-662f-4ea0-945d-508777a531af}, !- Name
  {d96ab9b9-a420-46a9-93f6-0a0a6ca2b76e}, !- Source Object
  3,                                      !- Outlet Port
  {b0150d3d-9f72-464e-a649-25f488d178b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c8d78047-4c2d-4037-8f08-c2daee9a462c}, !- Handle
  Node 566,                               !- Name
  {861958ef-0089-4c72-87f4-080a4c92bd24}, !- Inlet Port
  {56f6a6e4-1dde-491c-864e-f828f3dd0ffa}; !- Outlet Port

OS:Connection,
  {56f6a6e4-1dde-491c-864e-f828f3dd0ffa}, !- Handle
  {91073576-5233-4784-863d-8b9af618c198}, !- Name
  {c8d78047-4c2d-4037-8f08-c2daee9a462c}, !- Source Object
  3,                                      !- Outlet Port
  {78b710c8-726a-40a6-bb98-536461b6e080}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {861958ef-0089-4c72-87f4-080a4c92bd24}, !- Handle
  {1fe3a594-4995-4f94-ba50-4fc94f4af3e7}, !- Name
  {b0150d3d-9f72-464e-a649-25f488d178b0}, !- Source Object
  4,                                      !- Outlet Port
  {c8d78047-4c2d-4037-8f08-c2daee9a462c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2d77d676-bb2d-44f3-9a22-c98df10ccbea}, !- Handle
  Fan Constant Volume 47,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0c0b0402-dc7d-4200-94e5-e12d3286e046}, !- Handle
  Coil Heating Electric 321,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {5c67455a-25b7-4954-9aeb-984f4473ed83}, !- Handle
  PL1.Stair 1 Zone Unit Heater,           !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {773d785b-0d3b-4f27-a45b-2f665928ed03}, !- Air Inlet Node Name
  {961b4149-cb19-4295-9de0-0bfcaec2d280}, !- Air Outlet Node Name
  {2d77d676-bb2d-44f3-9a22-c98df10ccbea}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {0c0b0402-dc7d-4200-94e5-e12d3286e046}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {2ec40a90-1a31-42f6-be7f-a202b8f89871}, !- Handle
  Node 567,                               !- Name
  {0da488e6-bc71-46d3-81be-398fa944063b}, !- Inlet Port
  {773d785b-0d3b-4f27-a45b-2f665928ed03}; !- Outlet Port

OS:Connection,
  {0da488e6-bc71-46d3-81be-398fa944063b}, !- Handle
  {e30a33fc-1c34-41b1-b9fa-f116c877a65b}, !- Name
  {eb9f10cf-0349-4d7f-8ac8-95eda975b0a8}, !- Source Object
  3,                                      !- Outlet Port
  {2ec40a90-1a31-42f6-be7f-a202b8f89871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {773d785b-0d3b-4f27-a45b-2f665928ed03}, !- Handle
  {4a3e3ccb-4ff8-4aa4-824f-014adee8f84e}, !- Name
  {2ec40a90-1a31-42f6-be7f-a202b8f89871}, !- Source Object
  3,                                      !- Outlet Port
  {5c67455a-25b7-4954-9aeb-984f4473ed83}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {93e131ac-4659-4e15-ac33-48fae4318149}, !- Handle
  Node 568,                               !- Name
  {961b4149-cb19-4295-9de0-0bfcaec2d280}, !- Inlet Port
  {0072fe1d-fc4e-4d2f-b157-37504f39e908}; !- Outlet Port

OS:Connection,
  {0072fe1d-fc4e-4d2f-b157-37504f39e908}, !- Handle
  {732ef3bc-947d-4077-b39a-eb23c0690c3d}, !- Name
  {93e131ac-4659-4e15-ac33-48fae4318149}, !- Source Object
  3,                                      !- Outlet Port
  {a0a9bfbf-7e20-4822-bcbd-4254acc6091c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {961b4149-cb19-4295-9de0-0bfcaec2d280}, !- Handle
  {30557711-ce94-4054-af17-68cb819fc826}, !- Name
  {5c67455a-25b7-4954-9aeb-984f4473ed83}, !- Source Object
  4,                                      !- Outlet Port
  {93e131ac-4659-4e15-ac33-48fae4318149}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {ee94cc26-901d-486e-93cb-08fad73083cb}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7ab10e7e-9893-42da-bbf9-ab15c72f5d3e}, !- Handle
  Coil Heating Electric 322,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {12ef9f92-a27d-4749-8aa3-b2ef76b95238}, !- Handle
  PL1.Elec/MechRoom Zone Unit Heater,     !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {9dfc641c-2314-42a2-8b6f-7aa273ee9a8a}, !- Air Inlet Node Name
  {a675b6dd-135e-450b-bb21-27e0fdf35447}, !- Air Outlet Node Name
  {ee94cc26-901d-486e-93cb-08fad73083cb}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {7ab10e7e-9893-42da-bbf9-ab15c72f5d3e}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {5c97de8d-a577-4806-9656-f04e38b7b268}, !- Handle
  Node 569,                               !- Name
  {04bf637b-8ad0-4b77-af82-e44b213ff40f}, !- Inlet Port
  {9dfc641c-2314-42a2-8b6f-7aa273ee9a8a}; !- Outlet Port

OS:Connection,
  {04bf637b-8ad0-4b77-af82-e44b213ff40f}, !- Handle
  {1e8c6235-2d4b-4333-b9bf-a0c9280463d8}, !- Name
  {34302bfd-d57d-4699-8a64-6c09ec642917}, !- Source Object
  3,                                      !- Outlet Port
  {5c97de8d-a577-4806-9656-f04e38b7b268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dfc641c-2314-42a2-8b6f-7aa273ee9a8a}, !- Handle
  {e16377d4-5103-4f73-9b22-af07e9129a7b}, !- Name
  {5c97de8d-a577-4806-9656-f04e38b7b268}, !- Source Object
  3,                                      !- Outlet Port
  {12ef9f92-a27d-4749-8aa3-b2ef76b95238}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {704bc1d9-2201-4880-b099-a5fd0201056e}, !- Handle
  Node 570,                               !- Name
  {a675b6dd-135e-450b-bb21-27e0fdf35447}, !- Inlet Port
  {c0e79cc5-bab7-4ff3-8450-695bb80ae3ac}; !- Outlet Port

OS:Connection,
  {c0e79cc5-bab7-4ff3-8450-695bb80ae3ac}, !- Handle
  {0d1ee983-fd91-4c5c-8d0d-c2507ace28cf}, !- Name
  {704bc1d9-2201-4880-b099-a5fd0201056e}, !- Source Object
  3,                                      !- Outlet Port
  {f31d8594-f880-4458-9ea6-0477c8d7eb76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a675b6dd-135e-450b-bb21-27e0fdf35447}, !- Handle
  {96fc60dc-50e4-42a8-af4d-3f208a136916}, !- Name
  {12ef9f92-a27d-4749-8aa3-b2ef76b95238}, !- Source Object
  4,                                      !- Outlet Port
  {704bc1d9-2201-4880-b099-a5fd0201056e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d02857f5-632d-4db6-9c80-071a0f7983a8}, !- Handle
  Fan Constant Volume 49,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {910ff60b-555f-4a03-af98-154004652d59}, !- Handle
  Coil Heating Electric 323,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {9cc67f12-db44-4878-975e-d3a54b0a0d25}, !- Handle
  P3.Parking Garage 1 Zone Unit Heater,   !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {261d37e7-1d85-4025-be9c-76107a0653ff}, !- Air Inlet Node Name
  {f3de165b-f801-4620-8f3d-dbeef486c678}, !- Air Outlet Node Name
  {d02857f5-632d-4db6-9c80-071a0f7983a8}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {910ff60b-555f-4a03-af98-154004652d59}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {d8c446c4-0a0b-46a6-a19f-0dfcc74f5742}, !- Handle
  Node 571,                               !- Name
  {edb46dce-8d18-41c2-9a19-4a75c8b39e82}, !- Inlet Port
  {261d37e7-1d85-4025-be9c-76107a0653ff}; !- Outlet Port

OS:Connection,
  {edb46dce-8d18-41c2-9a19-4a75c8b39e82}, !- Handle
  {33f5c7c4-6d6e-42f9-8ea6-949fbf98ecdb}, !- Name
  {5020be28-8567-4d9e-b4e6-72125f0f4c55}, !- Source Object
  3,                                      !- Outlet Port
  {d8c446c4-0a0b-46a6-a19f-0dfcc74f5742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {261d37e7-1d85-4025-be9c-76107a0653ff}, !- Handle
  {9c3dd7a8-9088-48e6-a6fd-3364fca455ee}, !- Name
  {d8c446c4-0a0b-46a6-a19f-0dfcc74f5742}, !- Source Object
  3,                                      !- Outlet Port
  {9cc67f12-db44-4878-975e-d3a54b0a0d25}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {93440f0d-52d3-4bec-87e3-8c5a1beae9c0}, !- Handle
  Node 572,                               !- Name
  {f3de165b-f801-4620-8f3d-dbeef486c678}, !- Inlet Port
  {50a638e3-8dd0-4322-bc51-ec37a1d37b40}; !- Outlet Port

OS:Connection,
  {50a638e3-8dd0-4322-bc51-ec37a1d37b40}, !- Handle
  {7bdf9afd-5bb4-429c-8fd9-0acd2d7368a4}, !- Name
  {93440f0d-52d3-4bec-87e3-8c5a1beae9c0}, !- Source Object
  3,                                      !- Outlet Port
  {a7d8621a-a988-45e8-bca0-9491f8b35bce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3de165b-f801-4620-8f3d-dbeef486c678}, !- Handle
  {f0a5f2de-0788-4714-bf8f-5a18ef31ccb2}, !- Name
  {9cc67f12-db44-4878-975e-d3a54b0a0d25}, !- Source Object
  4,                                      !- Outlet Port
  {93440f0d-52d3-4bec-87e3-8c5a1beae9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0d1f4203-a56b-4ca0-b800-053d79860c2e}, !- Handle
  Fan Constant Volume 50,                 !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  373.6,                                  !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {719776ea-891b-4eb3-bf50-d6ad62e0f1c2}, !- Handle
  Coil Heating Electric 324,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {dc2a3901-afda-4f0c-ad75-055b7ca48f8a}, !- Handle
  P2 1.Parking Garage 1 Zone Unit Heater, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {429c3234-13d1-4a8c-a6e2-ccc42976b30b}, !- Air Inlet Node Name
  {b2d14c4c-9a8a-4168-a1a6-8b773146f0c9}, !- Air Outlet Node Name
  {0d1f4203-a56b-4ca0-b800-053d79860c2e}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {719776ea-891b-4eb3-bf50-d6ad62e0f1c2}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {b9f01a46-4148-498b-ac93-e0597383b8d0}, !- Handle
  Node 573,                               !- Name
  {87fec55b-bbdf-448b-b849-764c6ff994a3}, !- Inlet Port
  {429c3234-13d1-4a8c-a6e2-ccc42976b30b}; !- Outlet Port

OS:Connection,
  {87fec55b-bbdf-448b-b849-764c6ff994a3}, !- Handle
  {4681b898-ff91-4184-ac0d-61d83a4477e4}, !- Name
  {4a401fac-5430-47db-b2da-c9f8ece108b8}, !- Source Object
  3,                                      !- Outlet Port
  {b9f01a46-4148-498b-ac93-e0597383b8d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {429c3234-13d1-4a8c-a6e2-ccc42976b30b}, !- Handle
  {00c5f4a8-63e9-4745-8eec-a5d1b14e406b}, !- Name
  {b9f01a46-4148-498b-ac93-e0597383b8d0}, !- Source Object
  3,                                      !- Outlet Port
  {dc2a3901-afda-4f0c-ad75-055b7ca48f8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2b9656aa-9515-4fff-a08a-18567c0e6e9f}, !- Handle
  Node 574,                               !- Name
  {b2d14c4c-9a8a-4168-a1a6-8b773146f0c9}, !- Inlet Port
  {94e12101-6496-4989-b1f7-a44e0eb80b02}; !- Outlet Port

OS:Connection,
  {94e12101-6496-4989-b1f7-a44e0eb80b02}, !- Handle
  {154ae364-bf34-4eeb-a55a-0b27038d472f}, !- Name
  {2b9656aa-9515-4fff-a08a-18567c0e6e9f}, !- Source Object
  3,                                      !- Outlet Port
  {4b65bb3c-ee5a-45cb-b4dd-a0d48d7c3223}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2d14c4c-9a8a-4168-a1a6-8b773146f0c9}, !- Handle
  {f5965d4a-4a9f-4be6-85d4-be1630aab812}, !- Name
  {dc2a3901-afda-4f0c-ad75-055b7ca48f8a}, !- Source Object
  4,                                      !- Outlet Port
  {2b9656aa-9515-4fff-a08a-18567c0e6e9f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {af60e638-4de6-4be3-b73b-d0c7dae27324}, !- Handle
  1.Retail Zone ASHRAE PSZ-AC,            !- Name
  ,                                       !- Controller List Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule
  {63902994-210a-43bb-93fe-f1ca9e8f94c6}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {822623f7-8289-4717-ae62-721d41129859}, !- Supply Side Inlet Node Name
  {fc982c07-7a98-4d3c-a65b-12e8682dd095}, !- Demand Side Outlet Node Name
  {0084b5d1-0896-4585-8bec-47a26442e5ba}, !- Demand Side Inlet Node A
  {95d87dcd-35df-4c26-babb-67307a4dd686}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {63902994-210a-43bb-93fe-f1ca9e8f94c6}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {3b9b16b1-fc93-4bed-8e8c-bc1dd80cd52c}, !- Handle
  Node 356,                               !- Name
  {822623f7-8289-4717-ae62-721d41129859}, !- Inlet Port
  {0289ef9c-e8b8-4975-9cc8-fed3783b4199}; !- Outlet Port

OS:Node,
  {155fd24f-697a-4506-b81c-d4f4bec90739}, !- Handle
  Node 357,                               !- Name
  {55c1c11e-bcd8-47ac-893f-fe0e680a692b}, !- Inlet Port
  {95d87dcd-35df-4c26-babb-67307a4dd686}; !- Outlet Port

OS:Connection,
  {822623f7-8289-4717-ae62-721d41129859}, !- Handle
  {12468010-5585-4c84-9a03-a4302373cfa5}, !- Name
  {af60e638-4de6-4be3-b73b-d0c7dae27324}, !- Source Object
  7,                                      !- Outlet Port
  {3b9b16b1-fc93-4bed-8e8c-bc1dd80cd52c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95d87dcd-35df-4c26-babb-67307a4dd686}, !- Handle
  {88cec1c7-ad8f-49cb-8d52-57d1fb781941}, !- Name
  {155fd24f-697a-4506-b81c-d4f4bec90739}, !- Source Object
  3,                                      !- Outlet Port
  {af60e638-4de6-4be3-b73b-d0c7dae27324}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {96a79aa1-7cf9-4165-b7dc-1dce08356d33}, !- Handle
  Node 358,                               !- Name
  {0084b5d1-0896-4585-8bec-47a26442e5ba}, !- Inlet Port
  {aada1039-34e3-4c60-8e10-44c41d7da92c}; !- Outlet Port

OS:Node,
  {ec9c0985-eb4c-49db-a96e-98cd8bf6c592}, !- Handle
  Node 359,                               !- Name
  {3f00fb4d-457a-4b4a-88d2-25d44e36314c}, !- Inlet Port
  {fc982c07-7a98-4d3c-a65b-12e8682dd095}; !- Outlet Port

OS:Node,
  {0cf65746-1a0c-40c0-bfd2-f7803bd4c5c0}, !- Handle
  Node 360,                               !- Name
  {e9f77b78-1699-448c-9eb4-68ed1f75adf5}, !- Inlet Port
  {b303e488-4551-4941-b6d3-f311c54af51e}; !- Outlet Port

OS:Connection,
  {0084b5d1-0896-4585-8bec-47a26442e5ba}, !- Handle
  {6a470648-6a96-4c8d-a4be-b074fec553a3}, !- Name
  {af60e638-4de6-4be3-b73b-d0c7dae27324}, !- Source Object
  9,                                      !- Outlet Port
  {96a79aa1-7cf9-4165-b7dc-1dce08356d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc982c07-7a98-4d3c-a65b-12e8682dd095}, !- Handle
  {13ce4f4e-bd8e-4165-a020-5595ab779bd9}, !- Name
  {ec9c0985-eb4c-49db-a96e-98cd8bf6c592}, !- Source Object
  3,                                      !- Outlet Port
  {af60e638-4de6-4be3-b73b-d0c7dae27324}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0140f09f-45c7-4685-b7f6-fce19f4a4332}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {aada1039-34e3-4c60-8e10-44c41d7da92c}, !- Inlet Node Name
  {053f0587-90e6-4f3e-bae4-8a990893aea3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a7f550d0-fee7-4721-aa76-2226e399bb4b}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {3f00fb4d-457a-4b4a-88d2-25d44e36314c}, !- Outlet Node Name
  {e2ab424b-fbf6-42e6-81f9-ae5cceb47ec1}; !- Inlet Node Name 1

OS:Connection,
  {aada1039-34e3-4c60-8e10-44c41d7da92c}, !- Handle
  {0c032e86-3d9c-4eda-be1c-3fd7be325b82}, !- Name
  {96a79aa1-7cf9-4165-b7dc-1dce08356d33}, !- Source Object
  3,                                      !- Outlet Port
  {0140f09f-45c7-4685-b7f6-fce19f4a4332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f00fb4d-457a-4b4a-88d2-25d44e36314c}, !- Handle
  {8b05cf3e-b176-4a66-9d6f-67a1e488feba}, !- Name
  {a7f550d0-fee7-4721-aa76-2226e399bb4b}, !- Source Object
  2,                                      !- Outlet Port
  {ec9c0985-eb4c-49db-a96e-98cd8bf6c592}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4e5ca19b-2196-435e-9c33-e065e22c5bd9}, !- Handle
  {af60e638-4de6-4be3-b73b-d0c7dae27324}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {f904045f-e155-4832-909a-4c16f7ee686e}, !- Handle
  Fan Constant Volume 1.Retail Zone ASHRAE PSZ-AC, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  1158.2634315,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fd1cc039-94cb-439a-b471-36c674e180e8}, !- Air Inlet Node Name
  {55c1c11e-bcd8-47ac-893f-fe0e680a692b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {56ad1da1-9546-465a-9203-06f69b042ac7}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f27d33dc-28ba-49da-a9d4-a9556f002d06}, !- Air Inlet Node Name
  {fd4cfdcd-a0ec-40b8-a0cf-3360b454082f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {42e8ebf4-1d03-431e-a64f-051895dc2965}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8ccb1114-291b-4bad-aa8f-3a722cecab33}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {7d717786-3ae3-405d-aac5-6a412e114f34}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fc4764cb-af1d-4fc4-889e-02be5014ee7e}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {17a3847a-93e1-43b3-84e4-e02ada04e0bc}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ba775d7f-6281-48da-9919-0b21125890d7}, !- Handle
  Cooling Coil 1.Retail Zone ASHRAE PSZ-AC, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.81,                                   !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bcebbf59-5910-4e75-b2c1-0474304148f7}, !- Air Inlet Node Name
  {189536d1-8bdf-44b5-84ea-9f37c2007be3}, !- Air Outlet Node Name
  {42e8ebf4-1d03-431e-a64f-051895dc2965}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8ccb1114-291b-4bad-aa8f-3a722cecab33}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7d717786-3ae3-405d-aac5-6a412e114f34}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc4764cb-af1d-4fc4-889e-02be5014ee7e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {17a3847a-93e1-43b3-84e4-e02ada04e0bc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {25048c49-ec1b-4267-94d9-eae564ab5b2d}, !- Handle
  Outdoor Air Controller 1.Retail Zone ASHRAE PSZ-AC, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.89,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8a91fc81-c88f-4844-88ba-5ae44428b1e1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8a91fc81-c88f-4844-88ba-5ae44428b1e1}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c6968c6c-0ba0-48f7-ac49-d8f810e98467}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {25048c49-ec1b-4267-94d9-eae564ab5b2d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fc34c453-2e50-4a76-9817-86336514e87c}, !- Mixed Air Node Name
  {d3b1b741-5517-426a-a3c0-9dc8a1636ba2}, !- Outdoor Air Stream Node Name
  {a46dec30-b048-4564-a43d-1140cdfec29f}, !- Relief Air Stream Node Name
  {0289ef9c-e8b8-4975-9cc8-fed3783b4199}; !- Return Air Stream Node Name

OS:Node,
  {a18e74f4-ea07-438b-82ff-f5aa1ad8ba2f}, !- Handle
  Node 361,                               !- Name
  ,                                       !- Inlet Port
  {d3b1b741-5517-426a-a3c0-9dc8a1636ba2}; !- Outlet Port

OS:Connection,
  {d3b1b741-5517-426a-a3c0-9dc8a1636ba2}, !- Handle
  {3a9c8df5-6a81-4374-aa17-e3b7d1c73d16}, !- Name
  {a18e74f4-ea07-438b-82ff-f5aa1ad8ba2f}, !- Source Object
  3,                                      !- Outlet Port
  {c6968c6c-0ba0-48f7-ac49-d8f810e98467}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ee19c840-f15d-478a-8e00-5cd6a1ba8966}, !- Handle
  Node 362,                               !- Name
  {a46dec30-b048-4564-a43d-1140cdfec29f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a46dec30-b048-4564-a43d-1140cdfec29f}, !- Handle
  {6c92e77f-11ae-496f-885b-dad0034dd327}, !- Name
  {c6968c6c-0ba0-48f7-ac49-d8f810e98467}, !- Source Object
  7,                                      !- Outlet Port
  {ee19c840-f15d-478a-8e00-5cd6a1ba8966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c1c11e-bcd8-47ac-893f-fe0e680a692b}, !- Handle
  {e0742261-6f7b-423f-92ef-e5a3f4dbd96d}, !- Name
  {f904045f-e155-4832-909a-4c16f7ee686e}, !- Source Object
  9,                                      !- Outlet Port
  {155fd24f-697a-4506-b81c-d4f4bec90739}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba722129-d36d-417f-ad8f-f4f9a90780de}, !- Handle
  Node 363,                               !- Name
  {fd4cfdcd-a0ec-40b8-a0cf-3360b454082f}, !- Inlet Port
  {fd1cc039-94cb-439a-b471-36c674e180e8}; !- Outlet Port

OS:Connection,
  {fd4cfdcd-a0ec-40b8-a0cf-3360b454082f}, !- Handle
  {827aed07-7f7a-4c43-840a-992d7208e4ab}, !- Name
  {56ad1da1-9546-465a-9203-06f69b042ac7}, !- Source Object
  6,                                      !- Outlet Port
  {ba722129-d36d-417f-ad8f-f4f9a90780de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd1cc039-94cb-439a-b471-36c674e180e8}, !- Handle
  {b22d6530-355f-4edb-be63-9e344669a8e9}, !- Name
  {ba722129-d36d-417f-ad8f-f4f9a90780de}, !- Source Object
  3,                                      !- Outlet Port
  {f904045f-e155-4832-909a-4c16f7ee686e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {478e119d-f936-426d-8fa2-def08aa0f082}, !- Handle
  Node 364,                               !- Name
  {189536d1-8bdf-44b5-84ea-9f37c2007be3}, !- Inlet Port
  {f27d33dc-28ba-49da-a9d4-a9556f002d06}; !- Outlet Port

OS:Connection,
  {189536d1-8bdf-44b5-84ea-9f37c2007be3}, !- Handle
  {b706af8a-8816-4302-a3e4-5e72ddb658b9}, !- Name
  {ba775d7f-6281-48da-9919-0b21125890d7}, !- Source Object
  9,                                      !- Outlet Port
  {478e119d-f936-426d-8fa2-def08aa0f082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f27d33dc-28ba-49da-a9d4-a9556f002d06}, !- Handle
  {2f9fac76-01ad-44b1-9090-b3cde38a78e1}, !- Name
  {478e119d-f936-426d-8fa2-def08aa0f082}, !- Source Object
  3,                                      !- Outlet Port
  {56ad1da1-9546-465a-9203-06f69b042ac7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f06a5f6c-a705-42f3-8273-22128ed4b498}, !- Handle
  Node 365,                               !- Name
  {fc34c453-2e50-4a76-9817-86336514e87c}, !- Inlet Port
  {bcebbf59-5910-4e75-b2c1-0474304148f7}; !- Outlet Port

OS:Connection,
  {0289ef9c-e8b8-4975-9cc8-fed3783b4199}, !- Handle
  {fbd165c2-2235-44ac-9681-fab09fbd1632}, !- Name
  {3b9b16b1-fc93-4bed-8e8c-bc1dd80cd52c}, !- Source Object
  3,                                      !- Outlet Port
  {c6968c6c-0ba0-48f7-ac49-d8f810e98467}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fc34c453-2e50-4a76-9817-86336514e87c}, !- Handle
  {7d8ce199-0510-436c-96ef-da60d8942e60}, !- Name
  {c6968c6c-0ba0-48f7-ac49-d8f810e98467}, !- Source Object
  5,                                      !- Outlet Port
  {f06a5f6c-a705-42f3-8273-22128ed4b498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcebbf59-5910-4e75-b2c1-0474304148f7}, !- Handle
  {0c86f42f-83bb-4139-b13f-92b78048506f}, !- Name
  {f06a5f6c-a705-42f3-8273-22128ed4b498}, !- Source Object
  3,                                      !- Outlet Port
  {ba775d7f-6281-48da-9919-0b21125890d7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b171c2fd-a257-4117-a57f-a83749e10f46}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {6f2182b5-bad0-4402-b10f-efb99a62e2a7}, !- Control Zone Name
  {155fd24f-697a-4506-b81c-d4f4bec90739}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d5db4b4d-5059-4ec5-9f96-78807254fa46}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {053f0587-90e6-4f3e-bae4-8a990893aea3}, !- Inlet Air Node Name
  {e9f77b78-1699-448c-9eb4-68ed1f75adf5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d9f578b5-3107-4906-8080-d4e8b3f9532d}, !- Handle
  Node 366,                               !- Name
  {b963975d-8902-4264-bc07-dd1047b063af}, !- Inlet Port
  {e2ab424b-fbf6-42e6-81f9-ae5cceb47ec1}; !- Outlet Port

OS:Connection,
  {b303e488-4551-4941-b6d3-f311c54af51e}, !- Handle
  {25f88816-3132-49cd-a33f-9fd3fe5cfabd}, !- Name
  {0cf65746-1a0c-40c0-bfd2-f7803bd4c5c0}, !- Source Object
  3,                                      !- Outlet Port
  {ec4f8479-8626-4763-8486-38d7beccad73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b963975d-8902-4264-bc07-dd1047b063af}, !- Handle
  {a8232630-bed2-4fb1-8553-c569aa1996ee}, !- Name
  {6f2182b5-bad0-4402-b10f-efb99a62e2a7}, !- Source Object
  12,                                     !- Outlet Port
  {d9f578b5-3107-4906-8080-d4e8b3f9532d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2ab424b-fbf6-42e6-81f9-ae5cceb47ec1}, !- Handle
  {092a7215-cbef-435b-8fb5-1e9e5d409df8}, !- Name
  {d9f578b5-3107-4906-8080-d4e8b3f9532d}, !- Source Object
  3,                                      !- Outlet Port
  {a7f550d0-fee7-4721-aa76-2226e399bb4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {053f0587-90e6-4f3e-bae4-8a990893aea3}, !- Handle
  {7ba147f9-3ca3-46ac-b8e1-4f5c4799b6d9}, !- Name
  {0140f09f-45c7-4685-b7f6-fce19f4a4332}, !- Source Object
  3,                                      !- Outlet Port
  {d5db4b4d-5059-4ec5-9f96-78807254fa46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9f77b78-1699-448c-9eb4-68ed1f75adf5}, !- Handle
  {acec55a7-5d8c-4e1e-a7df-dd1179b343f1}, !- Name
  {d5db4b4d-5059-4ec5-9f96-78807254fa46}, !- Source Object
  4,                                      !- Outlet Port
  {0cf65746-1a0c-40c0-bfd2-f7803bd4c5c0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0c726396-bfa7-4f1e-8fca-7e128db1e8fe}, !- Handle
  1.Retail 1 Zone ASHRAE PSZ-AC,          !- Name
  ,                                       !- Controller List Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule
  {bcd527ea-f49e-49bd-85be-a45c081b8344}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a1f86a99-256c-4f7e-a94a-ad0f6093e8de}, !- Supply Side Inlet Node Name
  {90997a26-b0c2-4a0d-9bb5-f2e0b67501bd}, !- Demand Side Outlet Node Name
  {3f18e8dd-8820-4d02-8657-93ff82985d25}, !- Demand Side Inlet Node A
  {d2186c4a-bc2a-41ff-b7fa-90e05e67d714}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {bcd527ea-f49e-49bd-85be-a45c081b8344}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {5224937d-7d88-402c-a800-841aae5545aa}, !- Handle
  Node 367,                               !- Name
  {a1f86a99-256c-4f7e-a94a-ad0f6093e8de}, !- Inlet Port
  {b9017237-9964-477a-ae64-c3962038e528}; !- Outlet Port

OS:Node,
  {8c280cc0-688f-4981-b413-24f56aaa5621}, !- Handle
  Node 368,                               !- Name
  {751c6cc4-236a-46de-8aab-490e25983441}, !- Inlet Port
  {d2186c4a-bc2a-41ff-b7fa-90e05e67d714}; !- Outlet Port

OS:Connection,
  {a1f86a99-256c-4f7e-a94a-ad0f6093e8de}, !- Handle
  {cd6eacf8-8bdc-4499-b22f-29e1ad2dc644}, !- Name
  {0c726396-bfa7-4f1e-8fca-7e128db1e8fe}, !- Source Object
  7,                                      !- Outlet Port
  {5224937d-7d88-402c-a800-841aae5545aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2186c4a-bc2a-41ff-b7fa-90e05e67d714}, !- Handle
  {36ca9655-9b21-40bb-9c02-c009ae7a17fb}, !- Name
  {8c280cc0-688f-4981-b413-24f56aaa5621}, !- Source Object
  3,                                      !- Outlet Port
  {0c726396-bfa7-4f1e-8fca-7e128db1e8fe}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {bde3dd8d-a4a0-40df-aa4c-4f3c21e5ee11}, !- Handle
  Node 369,                               !- Name
  {3f18e8dd-8820-4d02-8657-93ff82985d25}, !- Inlet Port
  {d18aef0d-7b41-4eed-8617-a7e74456bb9c}; !- Outlet Port

OS:Node,
  {587c7ad6-a642-404a-8436-6aeeba1b60dd}, !- Handle
  Node 370,                               !- Name
  {874befe4-c781-4a43-a84e-527085575608}, !- Inlet Port
  {90997a26-b0c2-4a0d-9bb5-f2e0b67501bd}; !- Outlet Port

OS:Node,
  {adb37635-5f36-4d50-b636-d20cf7c4c018}, !- Handle
  Node 371,                               !- Name
  {1d495c7d-2597-4b41-b05f-aa48dacd387a}, !- Inlet Port
  {7eed3969-a11f-49ea-bf1b-3bb0d33198fc}; !- Outlet Port

OS:Connection,
  {3f18e8dd-8820-4d02-8657-93ff82985d25}, !- Handle
  {6e0b692c-8f16-4811-b283-15f24390f722}, !- Name
  {0c726396-bfa7-4f1e-8fca-7e128db1e8fe}, !- Source Object
  9,                                      !- Outlet Port
  {bde3dd8d-a4a0-40df-aa4c-4f3c21e5ee11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90997a26-b0c2-4a0d-9bb5-f2e0b67501bd}, !- Handle
  {20191dda-df1a-4e10-9016-ccdafe1fb780}, !- Name
  {587c7ad6-a642-404a-8436-6aeeba1b60dd}, !- Source Object
  3,                                      !- Outlet Port
  {0c726396-bfa7-4f1e-8fca-7e128db1e8fe}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {23eba6e3-7686-4d1d-95f8-bc759b25cf16}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {d18aef0d-7b41-4eed-8617-a7e74456bb9c}, !- Inlet Node Name
  {3aae2717-e9f5-472e-aea3-f671605344f1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fb7fb21a-ea85-4136-a2ab-9aba361e2bae}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {874befe4-c781-4a43-a84e-527085575608}, !- Outlet Node Name
  {0572db34-5748-4c7f-aa13-f2e6b507917a}; !- Inlet Node Name 1

OS:Connection,
  {d18aef0d-7b41-4eed-8617-a7e74456bb9c}, !- Handle
  {89661b2d-8d97-41d0-99d2-aabea1348a35}, !- Name
  {bde3dd8d-a4a0-40df-aa4c-4f3c21e5ee11}, !- Source Object
  3,                                      !- Outlet Port
  {23eba6e3-7686-4d1d-95f8-bc759b25cf16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {874befe4-c781-4a43-a84e-527085575608}, !- Handle
  {0bfd4f57-bb8b-4dcf-a730-ab98462d5690}, !- Name
  {fb7fb21a-ea85-4136-a2ab-9aba361e2bae}, !- Source Object
  2,                                      !- Outlet Port
  {587c7ad6-a642-404a-8436-6aeeba1b60dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {962003ae-4176-4d18-bf2a-77f86f32531c}, !- Handle
  {0c726396-bfa7-4f1e-8fca-7e128db1e8fe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {f396beb2-7ac1-4372-8660-63712640dd71}, !- Handle
  Fan Constant Volume 1.Retail 1 Zone ASHRAE PSZ-AC, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  1158.2634315,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {42d2c331-f67e-40cf-b1fb-dbe8935e74f8}, !- Air Inlet Node Name
  {751c6cc4-236a-46de-8aab-490e25983441}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {31078417-0071-4d3f-87f8-efca86ca5669}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ddfc8227-e88d-4a2d-a8f8-0ca15db4efb8}, !- Air Inlet Node Name
  {a8ac746f-d8e5-4814-86ec-0a47f7b8ae09}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {41911fd8-9d9e-46c7-9741-162a0a8360e8}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4bea7615-ea55-4eb5-99a3-39e4de0c5429}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {dddc3549-9b30-46e3-884e-88f5df0122b6}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4ac0ba37-4583-4e84-9189-9ed35b5de84b}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {08d5185d-eb2c-46e6-a1fd-89761514924f}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0e5f5fb8-ff07-4c7f-8e0d-bf63f041e0bd}, !- Handle
  Cooling Coil 1.Retail 1 Zone ASHRAE PSZ-AC, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.22,                                   !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {429eb3a0-d253-43a2-b6a8-26e9a95aa02d}, !- Air Inlet Node Name
  {9d5d0187-3278-4c6a-88a5-67da542ec99e}, !- Air Outlet Node Name
  {41911fd8-9d9e-46c7-9741-162a0a8360e8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4bea7615-ea55-4eb5-99a3-39e4de0c5429}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dddc3549-9b30-46e3-884e-88f5df0122b6}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ac0ba37-4583-4e84-9189-9ed35b5de84b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {08d5185d-eb2c-46e6-a1fd-89761514924f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {fc27fd47-942d-41b9-a243-e8252d854d6d}, !- Handle
  Outdoor Air Controller 1.Retail 1 Zone ASHRAE PSZ-AC, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.89,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dabb70e3-45bb-40ee-85ff-677e1eddc355}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dabb70e3-45bb-40ee-85ff-677e1eddc355}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4e5ea27b-8f48-4f50-a088-dffe78b5e5dd}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {fc27fd47-942d-41b9-a243-e8252d854d6d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9f96acb8-cd84-479d-9d0c-512cb6120e50}, !- Mixed Air Node Name
  {2f2b4688-b583-4d2c-b451-d10dd4deb2d5}, !- Outdoor Air Stream Node Name
  {c48b7b9d-7a7d-4ac9-bd7f-663d03282943}, !- Relief Air Stream Node Name
  {b9017237-9964-477a-ae64-c3962038e528}; !- Return Air Stream Node Name

OS:Node,
  {156755bc-b8d0-486d-83b6-9e261030abf2}, !- Handle
  Node 575,                               !- Name
  ,                                       !- Inlet Port
  {2f2b4688-b583-4d2c-b451-d10dd4deb2d5}; !- Outlet Port

OS:Connection,
  {2f2b4688-b583-4d2c-b451-d10dd4deb2d5}, !- Handle
  {ffcc13e5-3cdd-4a76-ba89-40c65b2902ba}, !- Name
  {156755bc-b8d0-486d-83b6-9e261030abf2}, !- Source Object
  3,                                      !- Outlet Port
  {4e5ea27b-8f48-4f50-a088-dffe78b5e5dd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {45245d07-1620-47a0-838e-d6c0e8bf31f4}, !- Handle
  Node 576,                               !- Name
  {c48b7b9d-7a7d-4ac9-bd7f-663d03282943}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c48b7b9d-7a7d-4ac9-bd7f-663d03282943}, !- Handle
  {cb633b08-15eb-4fa9-9fc2-f04690062770}, !- Name
  {4e5ea27b-8f48-4f50-a088-dffe78b5e5dd}, !- Source Object
  7,                                      !- Outlet Port
  {45245d07-1620-47a0-838e-d6c0e8bf31f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {751c6cc4-236a-46de-8aab-490e25983441}, !- Handle
  {324d2825-c60e-4463-a2ac-e74dc15cfeff}, !- Name
  {f396beb2-7ac1-4372-8660-63712640dd71}, !- Source Object
  9,                                      !- Outlet Port
  {8c280cc0-688f-4981-b413-24f56aaa5621}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02d4588b-b0ee-40f8-9334-6f88942c7923}, !- Handle
  Node 577,                               !- Name
  {a8ac746f-d8e5-4814-86ec-0a47f7b8ae09}, !- Inlet Port
  {42d2c331-f67e-40cf-b1fb-dbe8935e74f8}; !- Outlet Port

OS:Connection,
  {a8ac746f-d8e5-4814-86ec-0a47f7b8ae09}, !- Handle
  {349481e5-9a4b-48ca-ae13-75c503fd3c8b}, !- Name
  {31078417-0071-4d3f-87f8-efca86ca5669}, !- Source Object
  6,                                      !- Outlet Port
  {02d4588b-b0ee-40f8-9334-6f88942c7923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d2c331-f67e-40cf-b1fb-dbe8935e74f8}, !- Handle
  {1b269e44-58cb-4110-a131-42a36cca4595}, !- Name
  {02d4588b-b0ee-40f8-9334-6f88942c7923}, !- Source Object
  3,                                      !- Outlet Port
  {f396beb2-7ac1-4372-8660-63712640dd71}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a30a0563-99d5-4d9c-9b03-e6edbdffbe2c}, !- Handle
  Node 578,                               !- Name
  {9d5d0187-3278-4c6a-88a5-67da542ec99e}, !- Inlet Port
  {ddfc8227-e88d-4a2d-a8f8-0ca15db4efb8}; !- Outlet Port

OS:Connection,
  {9d5d0187-3278-4c6a-88a5-67da542ec99e}, !- Handle
  {c380b895-23cb-40a2-976a-591c7c07bc68}, !- Name
  {0e5f5fb8-ff07-4c7f-8e0d-bf63f041e0bd}, !- Source Object
  9,                                      !- Outlet Port
  {a30a0563-99d5-4d9c-9b03-e6edbdffbe2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddfc8227-e88d-4a2d-a8f8-0ca15db4efb8}, !- Handle
  {7fe703bc-6f88-4152-8265-e6efbac67057}, !- Name
  {a30a0563-99d5-4d9c-9b03-e6edbdffbe2c}, !- Source Object
  3,                                      !- Outlet Port
  {31078417-0071-4d3f-87f8-efca86ca5669}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {32f07126-4d93-4775-981e-a3fd96994bd1}, !- Handle
  Node 579,                               !- Name
  {9f96acb8-cd84-479d-9d0c-512cb6120e50}, !- Inlet Port
  {429eb3a0-d253-43a2-b6a8-26e9a95aa02d}; !- Outlet Port

OS:Connection,
  {b9017237-9964-477a-ae64-c3962038e528}, !- Handle
  {c05c89ce-652e-4bec-b92c-2ac27dbe5349}, !- Name
  {5224937d-7d88-402c-a800-841aae5545aa}, !- Source Object
  3,                                      !- Outlet Port
  {4e5ea27b-8f48-4f50-a088-dffe78b5e5dd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9f96acb8-cd84-479d-9d0c-512cb6120e50}, !- Handle
  {c90624f5-28ea-49b7-9460-49da821b2fdd}, !- Name
  {4e5ea27b-8f48-4f50-a088-dffe78b5e5dd}, !- Source Object
  5,                                      !- Outlet Port
  {32f07126-4d93-4775-981e-a3fd96994bd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {429eb3a0-d253-43a2-b6a8-26e9a95aa02d}, !- Handle
  {f659159c-5690-4f76-97e2-ef58c19cf179}, !- Name
  {32f07126-4d93-4775-981e-a3fd96994bd1}, !- Source Object
  3,                                      !- Outlet Port
  {0e5f5fb8-ff07-4c7f-8e0d-bf63f041e0bd}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c74be18e-3dab-44a5-b8f8-edb220272b79}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {c86f3198-a168-4c85-8b3f-d5e68a0b3d94}, !- Control Zone Name
  {8c280cc0-688f-4981-b413-24f56aaa5621}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1b5307ae-e80b-4007-94ef-e3d35ec3410d}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {3aae2717-e9f5-472e-aea3-f671605344f1}, !- Inlet Air Node Name
  {1d495c7d-2597-4b41-b05f-aa48dacd387a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {187fcf7d-874a-4eb0-b5ea-673e94ceee23}, !- Handle
  Node 580,                               !- Name
  {cdf98fc9-6122-4de6-b41e-57a1731baa61}, !- Inlet Port
  {0572db34-5748-4c7f-aa13-f2e6b507917a}; !- Outlet Port

OS:Connection,
  {7eed3969-a11f-49ea-bf1b-3bb0d33198fc}, !- Handle
  {615b1cb0-80f5-4e8e-acf8-5de3cbac947f}, !- Name
  {adb37635-5f36-4d50-b636-d20cf7c4c018}, !- Source Object
  3,                                      !- Outlet Port
  {fbadd549-8521-45ea-b2ff-3d855aa4a0f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdf98fc9-6122-4de6-b41e-57a1731baa61}, !- Handle
  {153d953a-a90c-440b-b468-ff9879989a56}, !- Name
  {c86f3198-a168-4c85-8b3f-d5e68a0b3d94}, !- Source Object
  12,                                     !- Outlet Port
  {187fcf7d-874a-4eb0-b5ea-673e94ceee23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0572db34-5748-4c7f-aa13-f2e6b507917a}, !- Handle
  {b11e7c57-9a02-4241-bb78-aac3e7540f34}, !- Name
  {187fcf7d-874a-4eb0-b5ea-673e94ceee23}, !- Source Object
  3,                                      !- Outlet Port
  {fb7fb21a-ea85-4136-a2ab-9aba361e2bae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3aae2717-e9f5-472e-aea3-f671605344f1}, !- Handle
  {68e65ea5-8db9-4146-aa18-7ee8585e3d99}, !- Name
  {23eba6e3-7686-4d1d-95f8-bc759b25cf16}, !- Source Object
  3,                                      !- Outlet Port
  {1b5307ae-e80b-4007-94ef-e3d35ec3410d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d495c7d-2597-4b41-b05f-aa48dacd387a}, !- Handle
  {ea53d571-9ed6-4573-8a65-82d423df4727}, !- Name
  {1b5307ae-e80b-4007-94ef-e3d35ec3410d}, !- Source Object
  4,                                      !- Outlet Port
  {adb37635-5f36-4d50-b636-d20cf7c4c018}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5d112282-dfbe-44f0-870b-48eaad56f4e0}, !- Handle
  1.Retail 2 Zone ASHRAE PSZ-AC,          !- Name
  ,                                       !- Controller List Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule
  {870dbd6b-6eb5-45a4-88cf-433c8f1cd4a4}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3e241f45-632e-4096-a481-86c185a7a7f8}, !- Supply Side Inlet Node Name
  {4f55841e-8fbd-49a2-b95e-27629ea29315}, !- Demand Side Outlet Node Name
  {78a8e98e-2596-496f-8abe-15092275b6d5}, !- Demand Side Inlet Node A
  {2e5082bf-b16a-48bf-9aa4-a4a2f13e8cd8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {870dbd6b-6eb5-45a4-88cf-433c8f1cd4a4}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {af6c1f81-2ed7-48b1-8175-aa12945ed0fc}, !- Handle
  Node 581,                               !- Name
  {3e241f45-632e-4096-a481-86c185a7a7f8}, !- Inlet Port
  {6b7b25f1-00a3-48b0-800e-2b63b0e4cde7}; !- Outlet Port

OS:Node,
  {8127ac6f-5ddd-4d92-ba2e-0181aa22a9f5}, !- Handle
  Node 582,                               !- Name
  {b85e6a85-6662-4ae6-81c9-9ffc691b55a1}, !- Inlet Port
  {2e5082bf-b16a-48bf-9aa4-a4a2f13e8cd8}; !- Outlet Port

OS:Connection,
  {3e241f45-632e-4096-a481-86c185a7a7f8}, !- Handle
  {6bc39284-5773-46b3-bb2f-70cd877a62bf}, !- Name
  {5d112282-dfbe-44f0-870b-48eaad56f4e0}, !- Source Object
  7,                                      !- Outlet Port
  {af6c1f81-2ed7-48b1-8175-aa12945ed0fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e5082bf-b16a-48bf-9aa4-a4a2f13e8cd8}, !- Handle
  {3e2d79c8-4380-4ea9-ac5a-acf52b7510ff}, !- Name
  {8127ac6f-5ddd-4d92-ba2e-0181aa22a9f5}, !- Source Object
  3,                                      !- Outlet Port
  {5d112282-dfbe-44f0-870b-48eaad56f4e0}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {145fa0d8-2547-44ff-88d6-4d264b06ff48}, !- Handle
  Node 583,                               !- Name
  {78a8e98e-2596-496f-8abe-15092275b6d5}, !- Inlet Port
  {de7e2309-401e-4903-aee2-0f234967d5fd}; !- Outlet Port

OS:Node,
  {c6a7ccf9-09b3-4295-af2b-6aaa3f920317}, !- Handle
  Node 584,                               !- Name
  {94324da4-d9a5-4fb0-bbd4-8745412991e2}, !- Inlet Port
  {4f55841e-8fbd-49a2-b95e-27629ea29315}; !- Outlet Port

OS:Node,
  {52f4b924-adc2-4aa0-ade7-5351885c0181}, !- Handle
  Node 585,                               !- Name
  {9cae2256-8a11-4314-8a35-8404c25fd262}, !- Inlet Port
  {2c7cc9ec-36bc-422a-bf56-938e28800b0d}; !- Outlet Port

OS:Connection,
  {78a8e98e-2596-496f-8abe-15092275b6d5}, !- Handle
  {883ef7f5-ee21-4ee9-afea-dd6e99c4aab3}, !- Name
  {5d112282-dfbe-44f0-870b-48eaad56f4e0}, !- Source Object
  9,                                      !- Outlet Port
  {145fa0d8-2547-44ff-88d6-4d264b06ff48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f55841e-8fbd-49a2-b95e-27629ea29315}, !- Handle
  {908f8963-276b-4549-8fda-b8b0fe92907d}, !- Name
  {c6a7ccf9-09b3-4295-af2b-6aaa3f920317}, !- Source Object
  3,                                      !- Outlet Port
  {5d112282-dfbe-44f0-870b-48eaad56f4e0}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6ae77b79-96d7-4d4a-85a2-0ac6d1d8326d}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {de7e2309-401e-4903-aee2-0f234967d5fd}, !- Inlet Node Name
  {0545577f-f31b-4707-87df-3acbe191af77}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4ce17be8-8521-4d2c-82fd-97772151e502}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {94324da4-d9a5-4fb0-bbd4-8745412991e2}, !- Outlet Node Name
  {3eb13435-0d8b-459d-ab5d-eeba8c8bc255}; !- Inlet Node Name 1

OS:Connection,
  {de7e2309-401e-4903-aee2-0f234967d5fd}, !- Handle
  {5e50c075-1ae5-4b6c-9846-654fcb70fc4a}, !- Name
  {145fa0d8-2547-44ff-88d6-4d264b06ff48}, !- Source Object
  3,                                      !- Outlet Port
  {6ae77b79-96d7-4d4a-85a2-0ac6d1d8326d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94324da4-d9a5-4fb0-bbd4-8745412991e2}, !- Handle
  {90f6a21d-8f4c-4653-a1d5-52c855c256df}, !- Name
  {4ce17be8-8521-4d2c-82fd-97772151e502}, !- Source Object
  2,                                      !- Outlet Port
  {c6a7ccf9-09b3-4295-af2b-6aaa3f920317}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e05e06ae-07ef-43d5-bf93-462b8cc096a4}, !- Handle
  {5d112282-dfbe-44f0-870b-48eaad56f4e0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {e5ba8dcb-f44e-4cde-9663-e9374ae8c70b}, !- Handle
  Fan Constant Volume 1.Retail 2 Zone ASHRAE PSZ-AC, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  1158.2634315,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {890d8371-d99c-4801-bda0-3253aad5a995}, !- Air Inlet Node Name
  {b85e6a85-6662-4ae6-81c9-9ffc691b55a1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a3870f1b-dead-4706-bd6d-59ee13d6ff5b}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8be4fd86-f0c0-4db6-a0d3-1be6022c21d3}, !- Air Inlet Node Name
  {c59c0532-dd50-4533-bbf4-08ba1b3a93cd}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {b118447a-ce62-47da-9b3f-f517fdfc31b4}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9a2133f3-d05d-4a37-9363-d054d86acd8e}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {a26c0c62-c44b-48f8-a15d-3db2816e7481}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {24411ebf-b698-43ca-aecc-91f094febfe5}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {bd5d15d9-0a35-418c-b58e-8211fb77de4f}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {885cf1a8-7690-44c4-842b-930c82d3d526}, !- Handle
  Cooling Coil 1.Retail 2 Zone ASHRAE PSZ-AC, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.81,                                   !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {dcaedf91-d470-4b4f-b536-9092c9f13c6e}, !- Air Inlet Node Name
  {e52b7203-7053-4ae9-b82e-c0a3a0393ef9}, !- Air Outlet Node Name
  {b118447a-ce62-47da-9b3f-f517fdfc31b4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9a2133f3-d05d-4a37-9363-d054d86acd8e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a26c0c62-c44b-48f8-a15d-3db2816e7481}, !- Energy Input Ratio Function of Temperature Curve Name
  {24411ebf-b698-43ca-aecc-91f094febfe5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd5d15d9-0a35-418c-b58e-8211fb77de4f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {a10947cf-9c3c-46fd-aba1-9db785f73b1e}, !- Handle
  Outdoor Air Controller 1.Retail 2 Zone ASHRAE PSZ-AC, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.89,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6910cd75-2870-46a5-9806-57af0241853f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6910cd75-2870-46a5-9806-57af0241853f}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d42101ab-1501-4e9f-aa4c-7a8039eb0f39}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {a10947cf-9c3c-46fd-aba1-9db785f73b1e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1e600d90-2268-46f0-bd66-53c91bbfd543}, !- Mixed Air Node Name
  {ee4aba67-9c91-450e-b5d7-284c809d3a60}, !- Outdoor Air Stream Node Name
  {c6e01840-f43f-4c39-823a-0c42a6df7c49}, !- Relief Air Stream Node Name
  {6b7b25f1-00a3-48b0-800e-2b63b0e4cde7}; !- Return Air Stream Node Name

OS:Node,
  {9fd652c1-1cda-48fa-8abd-e1dc55d4372c}, !- Handle
  Node 586,                               !- Name
  ,                                       !- Inlet Port
  {ee4aba67-9c91-450e-b5d7-284c809d3a60}; !- Outlet Port

OS:Connection,
  {ee4aba67-9c91-450e-b5d7-284c809d3a60}, !- Handle
  {dcd730fe-4c04-4715-ba3e-64d3797dbcb8}, !- Name
  {9fd652c1-1cda-48fa-8abd-e1dc55d4372c}, !- Source Object
  3,                                      !- Outlet Port
  {d42101ab-1501-4e9f-aa4c-7a8039eb0f39}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {96ff2f61-92d3-4430-a0ef-05a84dff86c4}, !- Handle
  Node 587,                               !- Name
  {c6e01840-f43f-4c39-823a-0c42a6df7c49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6e01840-f43f-4c39-823a-0c42a6df7c49}, !- Handle
  {a0012548-353d-43a4-9f4f-95e81df16ea5}, !- Name
  {d42101ab-1501-4e9f-aa4c-7a8039eb0f39}, !- Source Object
  7,                                      !- Outlet Port
  {96ff2f61-92d3-4430-a0ef-05a84dff86c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b85e6a85-6662-4ae6-81c9-9ffc691b55a1}, !- Handle
  {b667c651-4959-4ae2-89e8-1dfb34c2fed7}, !- Name
  {e5ba8dcb-f44e-4cde-9663-e9374ae8c70b}, !- Source Object
  9,                                      !- Outlet Port
  {8127ac6f-5ddd-4d92-ba2e-0181aa22a9f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dfd52ed1-e7a9-4538-abcb-514adde860a5}, !- Handle
  Node 588,                               !- Name
  {c59c0532-dd50-4533-bbf4-08ba1b3a93cd}, !- Inlet Port
  {890d8371-d99c-4801-bda0-3253aad5a995}; !- Outlet Port

OS:Connection,
  {c59c0532-dd50-4533-bbf4-08ba1b3a93cd}, !- Handle
  {e986745a-d14e-4759-8483-75fa45767a20}, !- Name
  {a3870f1b-dead-4706-bd6d-59ee13d6ff5b}, !- Source Object
  6,                                      !- Outlet Port
  {dfd52ed1-e7a9-4538-abcb-514adde860a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {890d8371-d99c-4801-bda0-3253aad5a995}, !- Handle
  {a2381c67-4561-4450-b6f6-3f95d5f62abc}, !- Name
  {dfd52ed1-e7a9-4538-abcb-514adde860a5}, !- Source Object
  3,                                      !- Outlet Port
  {e5ba8dcb-f44e-4cde-9663-e9374ae8c70b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a13916be-298a-4a8c-affb-31d68148f619}, !- Handle
  Node 589,                               !- Name
  {e52b7203-7053-4ae9-b82e-c0a3a0393ef9}, !- Inlet Port
  {8be4fd86-f0c0-4db6-a0d3-1be6022c21d3}; !- Outlet Port

OS:Connection,
  {e52b7203-7053-4ae9-b82e-c0a3a0393ef9}, !- Handle
  {560584ca-e50f-419b-b81b-a93ae64c792d}, !- Name
  {885cf1a8-7690-44c4-842b-930c82d3d526}, !- Source Object
  9,                                      !- Outlet Port
  {a13916be-298a-4a8c-affb-31d68148f619}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be4fd86-f0c0-4db6-a0d3-1be6022c21d3}, !- Handle
  {f915203e-7977-4ab5-b74d-b3fef85615cd}, !- Name
  {a13916be-298a-4a8c-affb-31d68148f619}, !- Source Object
  3,                                      !- Outlet Port
  {a3870f1b-dead-4706-bd6d-59ee13d6ff5b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c7eed7d8-2af9-4908-a834-dd8f94016080}, !- Handle
  Node 590,                               !- Name
  {1e600d90-2268-46f0-bd66-53c91bbfd543}, !- Inlet Port
  {dcaedf91-d470-4b4f-b536-9092c9f13c6e}; !- Outlet Port

OS:Connection,
  {6b7b25f1-00a3-48b0-800e-2b63b0e4cde7}, !- Handle
  {3d2743c3-9ae2-4c6b-92b5-2ca0e08a49d9}, !- Name
  {af6c1f81-2ed7-48b1-8175-aa12945ed0fc}, !- Source Object
  3,                                      !- Outlet Port
  {d42101ab-1501-4e9f-aa4c-7a8039eb0f39}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1e600d90-2268-46f0-bd66-53c91bbfd543}, !- Handle
  {17d7c301-4174-414e-8972-413661afd9a7}, !- Name
  {d42101ab-1501-4e9f-aa4c-7a8039eb0f39}, !- Source Object
  5,                                      !- Outlet Port
  {c7eed7d8-2af9-4908-a834-dd8f94016080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcaedf91-d470-4b4f-b536-9092c9f13c6e}, !- Handle
  {a919322b-e09b-4b34-9635-ed6961656302}, !- Name
  {c7eed7d8-2af9-4908-a834-dd8f94016080}, !- Source Object
  3,                                      !- Outlet Port
  {885cf1a8-7690-44c4-842b-930c82d3d526}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2da9e48c-6710-4ae3-b306-f7b8a7a081c3}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {badb145b-5de9-40d4-b41e-cecffbbfaec6}, !- Control Zone Name
  {8127ac6f-5ddd-4d92-ba2e-0181aa22a9f5}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {15425b0c-0c8d-46d9-8ad1-e05ab4a1bff4}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  {0545577f-f31b-4707-87df-3acbe191af77}, !- Inlet Air Node Name
  {9cae2256-8a11-4314-8a35-8404c25fd262}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {56d80246-dd1d-49fa-8ba2-3dc997fbe317}, !- Handle
  Node 591,                               !- Name
  {b56051a6-306c-4c4a-951b-7f56ae5d636d}, !- Inlet Port
  {3eb13435-0d8b-459d-ab5d-eeba8c8bc255}; !- Outlet Port

OS:Connection,
  {2c7cc9ec-36bc-422a-bf56-938e28800b0d}, !- Handle
  {41b05960-f08a-4812-92eb-417bf9cbd35f}, !- Name
  {52f4b924-adc2-4aa0-ade7-5351885c0181}, !- Source Object
  3,                                      !- Outlet Port
  {f7c9efb2-fba1-4d74-943f-331fc63a20a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b56051a6-306c-4c4a-951b-7f56ae5d636d}, !- Handle
  {5f8ba779-22f2-4fcc-a956-07187fc05713}, !- Name
  {badb145b-5de9-40d4-b41e-cecffbbfaec6}, !- Source Object
  12,                                     !- Outlet Port
  {56d80246-dd1d-49fa-8ba2-3dc997fbe317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eb13435-0d8b-459d-ab5d-eeba8c8bc255}, !- Handle
  {3e218a21-80f3-4507-8292-c3468223e728}, !- Name
  {56d80246-dd1d-49fa-8ba2-3dc997fbe317}, !- Source Object
  3,                                      !- Outlet Port
  {4ce17be8-8521-4d2c-82fd-97772151e502}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0545577f-f31b-4707-87df-3acbe191af77}, !- Handle
  {55b7639b-54d2-4eef-bf5a-cbd8a1865be0}, !- Name
  {6ae77b79-96d7-4d4a-85a2-0ac6d1d8326d}, !- Source Object
  3,                                      !- Outlet Port
  {15425b0c-0c8d-46d9-8ad1-e05ab4a1bff4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9cae2256-8a11-4314-8a35-8404c25fd262}, !- Handle
  {777c7212-3e61-4e28-b39b-15d5e7c59429}, !- Name
  {15425b0c-0c8d-46d9-8ad1-e05ab4a1bff4}, !- Source Object
  4,                                      !- Outlet Port
  {52f4b924-adc2-4aa0-ade7-5351885c0181}, !- Target Object
  2;                                      !- Inlet Port

OS:Construction,
  {a90e557a-9b86-44bb-834c-e8beda46e004}, ! Handle
  Proposed Wall,                          ! Name
  {89c11bf4-ffbb-4667-8a43-289c278c9812}, ! Surface Rendering Name
  {0bc36b0b-c681-48e3-a7cd-0ec2c0d1602e}, ! Layer 1
  {8dc2752b-46bc-4d17-8a62-c2d1968b43af}, ! Layer 2
  {976685ab-3e32-4b27-a1c7-e2b6d35797cd}; !- Layer 3

OS:StandardsInformation:Construction,
  {b28447fb-ba98-4f94-9af2-023e51033bd1}, !- Handle
  {a90e557a-9b86-44bb-834c-e8beda46e004}; !- Construction Name

OS:Material,
  {8dc2752b-46bc-4d17-8a62-c2d1968b43af}, ! Handle
  Wall Insulation [10]_R-value to: 11.982975312235386 (ft^2*h*R/Btu), ! Name
  MediumRough,                            ! Roughness
  0.094964579248424,                      ! Thickness {m}
  0.045,                                  ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:StandardsInformation:Material,
  {dbf4c21c-d977-473f-95ca-224f89b82e5e}, !- Handle
  {6fb31ff5-548f-4b24-b8c3-1c9c7517ad32}; !- Material Name

OS:StandardsInformation:Material,
  {002fa837-c6c5-476f-b8ce-8bd18d058ff5}, !- Handle
  {50109bcd-b948-4c73-8bf3-e4aad4812e2c}; !- Material Name

OS:StandardsInformation:Material,
  {af4ab001-45ce-4f58-9ea8-97e024e2f039}, !- Handle
  {52bdf18b-1956-4c09-8521-57078856fa46}; !- Material Name

OS:StandardsInformation:Material,
  {13843f2b-e5fa-4d12-878f-9e0502c5a2c4}, !- Handle
  {c627a4ff-c54b-4fdd-9753-3483b2d321fb}; !- Material Name

OS:StandardsInformation:Material,
  {f770dc2f-3865-4f3c-a005-a6c6326575cc}, !- Handle
  {b53954cf-b065-48a4-8382-23b92f8f0cc0}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {f7772eb1-b39b-4c69-a4ea-216ab2729f41}, !- Handle
  VE 1-2M WM,                             !- Name
  2.39622712994989,                       !- U-Factor {W/m2-K}
  0.364,                                  !- Solar Heat Gain Coefficient
  0.606;                                  !- Visible Transmittance

OS:StandardsInformation:Material,
  {d900426d-9064-44da-a753-ee8fb3331c43}, !- Handle
  {f7772eb1-b39b-4c69-a4ea-216ab2729f41}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {4511aebe-030b-4919-8748-6c09a72fd67b}, !- Handle
  VE 1-45 WM,                             !- Name
  2.39622712994989,                       !- U-Factor {W/m2-K}
  0.285,                                  !- Solar Heat Gain Coefficient
  0.336;                                  !- Visible Transmittance

OS:StandardsInformation:Material,
  {b8b68f7f-94de-4099-89fa-d30c0cc5e658}, !- Handle
  {4511aebe-030b-4919-8748-6c09a72fd67b}; !- Material Name

OS:Construction,
  {4f87acf6-9120-4a95-9f63-c70f03c41a64}, !- Handle
  VE 1-2M C,                              !- Name
  {8754a86d-2b78-4904-b234-698cb491dcf1}, !- Surface Rendering Name
  {f7772eb1-b39b-4c69-a4ea-216ab2729f41}; !- Layer 1

OS:StandardsInformation:Construction,
  {afc8abfa-4499-43be-ba58-7048ad8a7bcd}, !- Handle
  {4f87acf6-9120-4a95-9f63-c70f03c41a64}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break,       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {19d142bf-acf1-42b5-9003-1eac102e68c8}, !- Handle
  VE 1-45 C,                              !- Name
  {c503152f-1420-47fa-b42c-d0cacc6d78e9}, !- Surface Rendering Name
  {4511aebe-030b-4919-8748-6c09a72fd67b}; !- Layer 1

OS:StandardsInformation:Construction,
  {756e1c0b-af22-40ca-b396-91d57b340d2e}, !- Handle
  {19d142bf-acf1-42b5-9003-1eac102e68c8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break,       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Rendering:Color,
  {c503152f-1420-47fa-b42c-d0cacc6d78e9}, !- Handle
  Rendering Color 749,                    !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8754a86d-2b78-4904-b234-698cb491dcf1}, !- Handle
  Rendering Color 750,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:AirConditioner:VariableRefrigerantFlow,
  {7ef1dd93-44df-49d8-8c0f-36d607ee3a28}, !- Handle
  VRF System,                             !- Name
  {1cce89b5-eb41-4dfc-a41e-1d5f89c4efab}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  4.35,                                   !- Rated Cooling COP {W/W}
  -4.99999999999994,                      !- Minimum Outdoor Temperature in Cooling Mode {C}
  43.0000000000001,                       !- Maximum Outdoor Temperature in Cooling Mode {C}
  {409ba719-aeb4-468a-8c80-51db3b61aee3}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {820cfca6-21b0-4a3f-879e-7c5283a5edca}, !- Cooling Capacity Ratio Boundary Curve
  {0bcfc0aa-b395-4e32-a8cf-462ab92a737c}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {60a7d1de-0756-48b7-ae67-a95383b6fb7b}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {96f62fd1-2486-4b92-93ef-05e4828a6a5d}, !- Cooling Energy Input Ratio Boundary Curve
  {7c5ca6d0-a51e-4f0f-98a6-c3709ca8243b}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {3cefbd1d-12cf-4506-8e3e-5005662ed46b}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {4f225b9f-1ec3-41b6-97c7-58f7cc63db55}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {15f6fc7b-ee46-4343-839d-fee4231159f6}, !- Cooling Combination Ratio Correction Factor Curve
  {5f97ce66-7465-47c0-ae41-89a04e882946}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  4.82,                                   !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {b8b06fb8-9230-4388-b989-61874e662b59}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {0115d078-ffaa-4ecb-ad31-4363a66e1873}, !- Heating Capacity Ratio Boundary Curve
  {117f1975-0159-47f2-b743-039c25c0c0bc}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {6eb8520c-4813-4958-ad37-081a50a3fde0}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {88ba8c6c-b6b4-426b-aefa-5bdc21e32276}, !- Heating Energy Input Ratio Boundary Curve
  {6e56bf94-59df-4ed8-946e-51f7fa5cdafc}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {ae45d16a-ac49-41e9-a1a2-b8402797bf0d}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {0a47ffe8-2af3-4fe5-a040-69f9c2200c01}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {a5f0cd30-2dc5-4497-95aa-00c30306000a}, !- Heating Combination Ratio Correction Factor Curve
  {5f97ce66-7465-47c0-ae41-89a04e882946}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {4069c670-8726-45ed-b599-fe4ba965ded8}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {9df84cc8-b427-4010-aa09-b23889ed0427}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {1f0a5685-090c-411a-9862-c7046bafb16f}, !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {44e68445-2b0b-4a0c-801b-7f4d590de643}, !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {0469b49b-8610-47e4-8b0d-a480cd22dfbf}, !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {25c2e37e-eb8c-4e41-96f0-9506fd5678b0}, !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {23a7c354-1947-4a14-823b-8a09d5f98624}, !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Schedule:Constant,
  {1cce89b5-eb41-4dfc-a41e-1d5f89c4efab}, !- Handle
  Always On Discrete 1,                   !- Name
  {5d9a8dae-4832-43d4-958e-d578f5e89dd4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5d9a8dae-4832-43d4-958e-d578f5e89dd4}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ModelObjectList,
  {4069c670-8726-45ed-b599-fe4ba965ded8}, !- Handle
  Model Object List 1,                    !- Name
  ,                                       !- Model Object 1
  {f6a630db-212a-4399-af44-37d2e616597b}, !- Model Object 2
  {784cbb25-cdff-4879-820d-6a5b24cf5e5b}, !- Model Object 3
  {90bbf885-c145-4ec8-b9af-6df5859637de}, !- Model Object 4
  {1e9b9534-538b-47a3-9d19-9610cebd84a3}, !- Model Object 5
  {57002353-1263-4ca2-941b-cabb0eba8b18}, !- Model Object 6
  {167b12e9-ffee-44dc-8320-787897c79086}, !- Model Object 7
  {8c8578e7-88a1-4d29-9253-d2cd238151e2}, !- Model Object 8
  {2032e190-c875-48b0-a3fa-051f4a916185}, !- Model Object 9
  {afb629ee-7bba-46be-8bc4-58a9fe0d0660}, !- Model Object 10
  {c87469f3-3e96-4431-a5fa-5e85c45a0754}, !- Model Object 11
  {a8e60543-c0bb-4b9c-ae85-d5f879aa44d8}; !- Model Object 12

OS:Curve:Biquadratic,
  {25dc0254-cc6d-477d-b74f-2f22ce3b0339}, !- Handle
  VRF System VRFCoolCapFT,                !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {6b07e33c-9ca3-4c55-b23e-bbf753e0b55c}, !- Handle
  VRF System VRFCoolCapFTBoundary,        !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {5b339668-ae98-4673-be2f-5c6790009105}, !- Handle
  VRF System VRFCoolCapFTHi,              !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
