  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {120873a0-c1c3-4688-836d-f281f5a58f64}, !- Handle
  VRF System VRFCoolEIRFT,                !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {f7c95227-553c-4e3a-b83a-ccae203b2673}, !- Handle
  VRF System VRFCoolEIRFTBoundary,        !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {c36c62c6-8bfc-4b04-892b-1f00dac9ec70}, !- Handle
  VRF System VRFCoolEIRFTHi,              !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {f703a268-087a-4df3-a9b5-87d3e93a0722}, !- Handle
  VRF System CoolingEIRLowPLR,            !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {cd0f930b-fd19-4637-94d6-6f7d41bb6f08}, !- Handle
  VRF System CoolingEIRHiPLR,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {0381dcaf-1eff-460a-9a21-63f5446bb5d7}, !- Handle
  VRF System CoolingCombRatio,            !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {679b8413-39bc-4d78-99ec-bc5e67f3012a}, !- Handle
  VRF System VRFCPLFFPLR,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {1aefe438-7290-4b3f-8f80-a796d8770d12}, !- Handle
  VRF System VRFHeatCapFT,                !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {6ac7f922-f7e0-4e74-8e30-67dce64ed6d6}, !- Handle
  VRF System VRFHeatCapFTBoundary,        !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {9d19115e-559a-406e-a8d4-2048f951954d}, !- Handle
  VRF System VRFHeatCapFTHi,              !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {f97464a7-1806-45b7-a135-4b01a7cbe857}, !- Handle
  VRF System VRFHeatEIRFT,                !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {55b0ce15-98a5-4d4e-9c26-26edcacb11ac}, !- Handle
  VRF System VRFHeatEIRFTBoundary,        !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {05d1bb28-24a1-4e04-bdbf-de6a847b4261}, !- Handle
  VRF System VRFHeatEIRFTHi,              !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {dd52fbac-3370-48e6-978d-928bf0876c5f}, !- Handle
  VRF System HeatingEIRLowPLR,            !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {5e5331a5-3ee6-4316-9a3a-011bcca0a770}, !- Handle
  VRF System HeatingEIRHiPLR,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {bd0ea43e-98e3-4fab-9354-22586b2da0fe}, !- Handle
  VRF System HeatingCombRatio,            !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {fb500e87-97cb-40d0-8329-6dfa194a560f}, !- Handle
  VRF System VRFCPLFFPLR 1,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {af98b69c-aa12-40dc-a130-f800571520fa}, !- Handle
  VRF System CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {1f0a5685-090c-411a-9862-c7046bafb16f}, !- Handle
  VRF System HeatingLengthCorrectionFactor, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {44e68445-2b0b-4a0c-801b-7f4d590de643}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {0469b49b-8610-47e4-8b0d-a480cd22dfbf}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {25c2e37e-eb8c-4e41-96f0-9506fd5678b0}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {23a7c354-1947-4a14-823b-8a09d5f98624}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Schedule:Constant,
  {6120d2dc-a6ac-4bf9-ab55-239e2f337026}, !- Handle
  Always On Discrete 2,                   !- Name
  {d5619759-5959-4c82-bec9-921c278d4697}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d5619759-5959-4c82-bec9-921c278d4697}, !- Handle
  Schedule Type Limits 2,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {0fcf5ad4-7634-413e-8658-f0f89c4c482b}, !- Handle
  Always On Discrete 3,                   !- Name
  {d5619759-5959-4c82-bec9-921c278d4697}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d209933b-0500-441d-994b-17e68a8dc8c2}, !- Handle
  Always On Discrete 4,                   !- Name
  {d5619759-5959-4c82-bec9-921c278d4697}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ce1d4a96-4fdb-4865-b229-f1948e562c33}, !- Handle
  Always On Discrete 5,                   !- Name
  {d5619759-5959-4c82-bec9-921c278d4697}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f6a630db-212a-4399-af44-37d2e616597b}, !- Handle
  VRF Zone Terminal 1,                    !- Name
  {1cce89b5-eb41-4dfc-a41e-1d5f89c4efab}, !- Terminal Unit Availability schedule
  {a8b6f0bc-809d-4d3d-8d28-978a355319f2}, !- Terminal Unit Air Inlet Node
  {8983f227-c727-476f-8090-658107a84497}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6120d2dc-a6ac-4bf9-ab55-239e2f337026}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {ea7ae801-d8de-4fcb-9b7e-a53e0e52bb0c}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {29f3140f-3cc0-474f-8211-73c57a9223ab}, !- Cooling Coil
  {da6785c8-9eac-4f86-bcb7-a5c569d2062b}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {ea7ae801-d8de-4fcb-9b7e-a53e0e52bb0c}, !- Handle
  VRF Zone Terminal Fan 1,                !- Name
  {0fcf5ad4-7634-413e-8658-f0f89c4c482b}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed571aec-2657-4ddb-a43f-643f7cc5ee3e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {42abdd4c-221c-41da-b11e-4234c7c0a8a9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ed571aec-2657-4ddb-a43f-643f7cc5ee3e}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {42abdd4c-221c-41da-b11e-4234c7c0a8a9}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {29f3140f-3cc0-474f-8211-73c57a9223ab}, !- Handle
  VRF Zone Terminal Cooling Coil 1,       !- Name
  {d209933b-0500-441d-994b-17e68a8dc8c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {b2dfb77a-0347-4c1e-ad86-3901d02f482e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Curve:Biquadratic,
  {149ce1b1-f78e-4fab-9bc1-6311ce2efe57}, !- Handle
  VRFTUCoolCapFT 1,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {cc680b48-99b3-4fd5-b68d-9f6d2cb394d8}, !- Handle
  VRFACCoolCapFFF 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {da6785c8-9eac-4f86-bcb7-a5c569d2062b}, !- Handle
  VRF Zone Terminal Heating Coil 1,       !- Name
  {ce1d4a96-4fdb-4865-b229-f1948e562c33}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c10f29fc-c6a2-4755-b9d8-86b0828b9bca}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {6d77fd8a-7979-4df0-ab67-b64f6bd69c3f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {05768819-c81c-4508-a051-abb1c3314359}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Node,
  {bbfc0618-e967-400b-a293-04f2888bff7b}, !- Handle
  Node 372,                               !- Name
  {11c4101f-d9ac-4e8f-a597-b11539599913}, !- Inlet Port
  {a8b6f0bc-809d-4d3d-8d28-978a355319f2}; !- Outlet Port

OS:Connection,
  {11c4101f-d9ac-4e8f-a597-b11539599913}, !- Handle
  {60228ad3-3bf0-484b-82e6-fdde5fde083c}, !- Name
  {beef4589-7cf1-474e-a4c3-22f4ce1dc1a5}, !- Source Object
  3,                                      !- Outlet Port
  {bbfc0618-e967-400b-a293-04f2888bff7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8b6f0bc-809d-4d3d-8d28-978a355319f2}, !- Handle
  {bdb685bc-da61-4d05-9687-fd7831167de1}, !- Name
  {bbfc0618-e967-400b-a293-04f2888bff7b}, !- Source Object
  3,                                      !- Outlet Port
  {f6a630db-212a-4399-af44-37d2e616597b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a4d31ad3-7093-4910-b1e4-171673ad0d00}, !- Handle
  Node 373,                               !- Name
  {8983f227-c727-476f-8090-658107a84497}, !- Inlet Port
  {e4604185-a923-4198-aae5-d6539a16b996}; !- Outlet Port

OS:Connection,
  {e4604185-a923-4198-aae5-d6539a16b996}, !- Handle
  {ecdb3a21-d26b-4c42-b39b-db0dc5f1fe1f}, !- Name
  {a4d31ad3-7093-4910-b1e4-171673ad0d00}, !- Source Object
  3,                                      !- Outlet Port
  {6b270ec1-002a-4729-9db6-594274fec736}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8983f227-c727-476f-8090-658107a84497}, !- Handle
  {62969df9-1817-40df-994f-58a4ec9caa83}, !- Name
  {f6a630db-212a-4399-af44-37d2e616597b}, !- Source Object
  4,                                      !- Outlet Port
  {a4d31ad3-7093-4910-b1e4-171673ad0d00}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {784cbb25-cdff-4879-820d-6a5b24cf5e5b}, !- Handle
  VRF Zone Terminal 2,                    !- Name
  {1cce89b5-eb41-4dfc-a41e-1d5f89c4efab}, !- Terminal Unit Availability schedule
  {e2767995-0fb8-4aea-ab15-a9b0acfdf440}, !- Terminal Unit Air Inlet Node
  {a759a19f-669b-41e1-96a0-3443cee7ff42}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6120d2dc-a6ac-4bf9-ab55-239e2f337026}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {bf8becb7-160d-422f-a369-ce5009c39b43}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {247bf5b5-c77b-4139-8656-1bb94fde076b}, !- Cooling Coil
  {66eebcf9-037a-41c2-bcdf-f7738b78bd18}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {bf8becb7-160d-422f-a369-ce5009c39b43}, !- Handle
  VRF Zone Terminal Fan 2,                !- Name
  {0fcf5ad4-7634-413e-8658-f0f89c4c482b}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3a743437-0f9a-4bf1-aa86-c5f9e0767067}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a6e65691-3c96-4269-89fe-d2d7e56b941b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3a743437-0f9a-4bf1-aa86-c5f9e0767067}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a6e65691-3c96-4269-89fe-d2d7e56b941b}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {247bf5b5-c77b-4139-8656-1bb94fde076b}, !- Handle
  VRF Zone Terminal Cooling Coil 2,       !- Name
  {d209933b-0500-441d-994b-17e68a8dc8c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {b2dfb77a-0347-4c1e-ad86-3901d02f482e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Curve:Biquadratic,
  {5b30e9ac-1a18-468a-99a2-f2491b2d3ef0}, !- Handle
  VRFTUCoolCapFT 2,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {a2f6ae6d-5c53-4262-8dc6-5d3f400b3aae}, !- Handle
  VRFACCoolCapFFF 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {66eebcf9-037a-41c2-bcdf-f7738b78bd18}, !- Handle
  VRF Zone Terminal Heating Coil 2,       !- Name
  {ce1d4a96-4fdb-4865-b229-f1948e562c33}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c10f29fc-c6a2-4755-b9d8-86b0828b9bca}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {8ee864b1-97c4-41c6-8947-adbbe922b319}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 2, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {af944679-b324-4e7e-81e1-74daa31bd1ff}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Node,
  {e278b677-7825-48d1-8ce6-70e2ac009fab}, !- Handle
  Node 374,                               !- Name
  {1a311d00-9d0f-4667-9a4f-a34e9020729e}, !- Inlet Port
  {e2767995-0fb8-4aea-ab15-a9b0acfdf440}; !- Outlet Port

OS:Connection,
  {1a311d00-9d0f-4667-9a4f-a34e9020729e}, !- Handle
  {9554679b-39e8-49b7-8408-32bd1dca2cc8}, !- Name
  {426502db-7d86-4160-b2c9-e34a3bd43e27}, !- Source Object
  3,                                      !- Outlet Port
  {e278b677-7825-48d1-8ce6-70e2ac009fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2767995-0fb8-4aea-ab15-a9b0acfdf440}, !- Handle
  {80c7f1fc-d18b-45dc-98a1-75e0ce2b82ef}, !- Name
  {e278b677-7825-48d1-8ce6-70e2ac009fab}, !- Source Object
  3,                                      !- Outlet Port
  {784cbb25-cdff-4879-820d-6a5b24cf5e5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fba7153f-1702-458e-92ca-ce2fbc0d71c1}, !- Handle
  Node 375,                               !- Name
  {a759a19f-669b-41e1-96a0-3443cee7ff42}, !- Inlet Port
  {036c65be-2a7e-4d7d-9508-c8d3e854834f}; !- Outlet Port

OS:Connection,
  {036c65be-2a7e-4d7d-9508-c8d3e854834f}, !- Handle
  {5c0f9ad9-0d32-492d-a3e6-364cb3af8da7}, !- Name
  {fba7153f-1702-458e-92ca-ce2fbc0d71c1}, !- Source Object
  3,                                      !- Outlet Port
  {055c2c57-05cb-45a7-b181-4e84b095feb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a759a19f-669b-41e1-96a0-3443cee7ff42}, !- Handle
  {237f98b0-0dd7-4f29-94dd-32567e69961f}, !- Name
  {784cbb25-cdff-4879-820d-6a5b24cf5e5b}, !- Source Object
  4,                                      !- Outlet Port
  {fba7153f-1702-458e-92ca-ce2fbc0d71c1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {90bbf885-c145-4ec8-b9af-6df5859637de}, !- Handle
  VRF Zone Terminal 3,                    !- Name
  {1cce89b5-eb41-4dfc-a41e-1d5f89c4efab}, !- Terminal Unit Availability schedule
  {bbc7ceff-c11c-488c-baad-46bfa3921db3}, !- Terminal Unit Air Inlet Node
  {7fb59c36-d3a8-4bd9-89bc-b6db4b6183c1}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6120d2dc-a6ac-4bf9-ab55-239e2f337026}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {5a3a190e-ebbe-4732-beec-cdbdc504a752}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {8cedcfb9-4bd2-4acb-a5bf-63f845f1f658}, !- Cooling Coil
  {074eaea5-a7f4-46d0-a521-b863a912e6c6}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {5a3a190e-ebbe-4732-beec-cdbdc504a752}, !- Handle
  VRF Zone Terminal Fan 3,                !- Name
  {0fcf5ad4-7634-413e-8658-f0f89c4c482b}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c848de7d-591f-4d86-a420-e369a862ce01}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f1d7fb36-f524-4838-a1fd-809b82b0da51}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c848de7d-591f-4d86-a420-e369a862ce01}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f1d7fb36-f524-4838-a1fd-809b82b0da51}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {8cedcfb9-4bd2-4acb-a5bf-63f845f1f658}, !- Handle
  VRF Zone Terminal Cooling Coil 3,       !- Name
  {d209933b-0500-441d-994b-17e68a8dc8c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {b2dfb77a-0347-4c1e-ad86-3901d02f482e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Curve:Biquadratic,
  {efe5873c-5978-44c4-953c-7c639eee6472}, !- Handle
  VRFTUCoolCapFT 3,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {b3d7064c-f4c6-4625-bb48-f329e84fa51b}, !- Handle
  VRFACCoolCapFFF 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {074eaea5-a7f4-46d0-a521-b863a912e6c6}, !- Handle
  VRF Zone Terminal Heating Coil 3,       !- Name
  {ce1d4a96-4fdb-4865-b229-f1948e562c33}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c10f29fc-c6a2-4755-b9d8-86b0828b9bca}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {d879c0dd-227c-451a-9c03-1a8824015da2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 3, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {e7957d65-546b-4222-9fca-17946c057423}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Node,
  {8d7fdd2f-1ace-4cda-85d3-424644de7c2f}, !- Handle
  Node 376,                               !- Name
  {4072d278-9004-46f1-8d9f-6f3886a2b410}, !- Inlet Port
  {bbc7ceff-c11c-488c-baad-46bfa3921db3}; !- Outlet Port

OS:Connection,
  {4072d278-9004-46f1-8d9f-6f3886a2b410}, !- Handle
  {c926ded5-e8d8-46e7-a215-9009008624f8}, !- Name
  {e76afa1e-e5f9-4ba9-9973-eaf6dcc05caa}, !- Source Object
  3,                                      !- Outlet Port
  {8d7fdd2f-1ace-4cda-85d3-424644de7c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbc7ceff-c11c-488c-baad-46bfa3921db3}, !- Handle
  {42c0be86-7df4-4bd7-b101-ee5a31be7adc}, !- Name
  {8d7fdd2f-1ace-4cda-85d3-424644de7c2f}, !- Source Object
  3,                                      !- Outlet Port
  {90bbf885-c145-4ec8-b9af-6df5859637de}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fb470b8d-e75d-419f-acdc-e57d11b6a7aa}, !- Handle
  Node 377,                               !- Name
  {7fb59c36-d3a8-4bd9-89bc-b6db4b6183c1}, !- Inlet Port
  {6da9420c-5633-4248-bd71-50f55c479fef}; !- Outlet Port

OS:Connection,
  {6da9420c-5633-4248-bd71-50f55c479fef}, !- Handle
  {de9c142f-8a93-4e84-a21f-a58c0af9c773}, !- Name
  {fb470b8d-e75d-419f-acdc-e57d11b6a7aa}, !- Source Object
  3,                                      !- Outlet Port
  {8e59eb54-29d1-4476-aa59-5176d62437d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fb59c36-d3a8-4bd9-89bc-b6db4b6183c1}, !- Handle
  {798c631f-c55c-4d22-b220-f157a4773ec6}, !- Name
  {90bbf885-c145-4ec8-b9af-6df5859637de}, !- Source Object
  4,                                      !- Outlet Port
  {fb470b8d-e75d-419f-acdc-e57d11b6a7aa}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {1e9b9534-538b-47a3-9d19-9610cebd84a3}, !- Handle
  VRF Zone Terminal 4,                    !- Name
  {1cce89b5-eb41-4dfc-a41e-1d5f89c4efab}, !- Terminal Unit Availability schedule
  {711e81d1-084e-4e4f-910d-b311848f0aa7}, !- Terminal Unit Air Inlet Node
  {fb04f1b8-04f8-4038-8915-13df215d4444}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6120d2dc-a6ac-4bf9-ab55-239e2f337026}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {88a3ccfc-5b9b-4257-88c3-680a694c6b24}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {ce54a3b7-67e9-4f78-8133-5afcd014851c}, !- Cooling Coil
  {8b00138c-88db-49af-9dd8-5b5ee81ec038}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {88a3ccfc-5b9b-4257-88c3-680a694c6b24}, !- Handle
  VRF Zone Terminal Fan 4,                !- Name
  {0fcf5ad4-7634-413e-8658-f0f89c4c482b}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c2324fb6-f048-40fe-8dfa-9a91c647031e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3982f0a6-405b-4638-a1a3-7c0a400031c6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c2324fb6-f048-40fe-8dfa-9a91c647031e}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3982f0a6-405b-4638-a1a3-7c0a400031c6}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {ce54a3b7-67e9-4f78-8133-5afcd014851c}, !- Handle
  VRF Zone Terminal Cooling Coil 4,       !- Name
  {d209933b-0500-441d-994b-17e68a8dc8c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {b2dfb77a-0347-4c1e-ad86-3901d02f482e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Curve:Biquadratic,
  {c3a91285-3a2c-4623-8b17-828c0fcc7c79}, !- Handle
  VRFTUCoolCapFT 4,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {061ffe51-bc3f-4c0a-92c1-a135fae8cbd9}, !- Handle
  VRFACCoolCapFFF 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {8b00138c-88db-49af-9dd8-5b5ee81ec038}, !- Handle
  VRF Zone Terminal Heating Coil 4,       !- Name
  {ce1d4a96-4fdb-4865-b229-f1948e562c33}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c10f29fc-c6a2-4755-b9d8-86b0828b9bca}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {03b8e0a0-16b5-4380-b74f-1b470ea12245}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 4, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {87ebcfa4-53ea-4fe7-9046-2fff9b9d9e45}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 4, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Node,
  {5a92f5d0-9153-49bd-ab07-b6d21ddc1c83}, !- Handle
  Node 378,                               !- Name
  {498056ff-d7a2-40b6-a8e0-0ceef9c022ce}, !- Inlet Port
  {711e81d1-084e-4e4f-910d-b311848f0aa7}; !- Outlet Port

OS:Connection,
  {498056ff-d7a2-40b6-a8e0-0ceef9c022ce}, !- Handle
  {5713e8ba-401b-4018-958e-d36718526eb1}, !- Name
  {10579a20-dd10-4eb2-98af-9d9aafc8d288}, !- Source Object
  3,                                      !- Outlet Port
  {5a92f5d0-9153-49bd-ab07-b6d21ddc1c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {711e81d1-084e-4e4f-910d-b311848f0aa7}, !- Handle
  {a8b10a6a-b58b-48c5-8fb7-f50b90a1aba8}, !- Name
  {5a92f5d0-9153-49bd-ab07-b6d21ddc1c83}, !- Source Object
  3,                                      !- Outlet Port
  {1e9b9534-538b-47a3-9d19-9610cebd84a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06a5f6c1-da25-4b0e-ac99-6c02fb8d4861}, !- Handle
  Node 379,                               !- Name
  {fb04f1b8-04f8-4038-8915-13df215d4444}, !- Inlet Port
  {ee648bee-762f-4e25-b215-cc7d693d184f}; !- Outlet Port

OS:Connection,
  {ee648bee-762f-4e25-b215-cc7d693d184f}, !- Handle
  {c6ec27a3-7e17-43dc-9686-bdf5ea8cd249}, !- Name
  {06a5f6c1-da25-4b0e-ac99-6c02fb8d4861}, !- Source Object
  3,                                      !- Outlet Port
  {52ddde71-e5f2-45ff-93ae-1cd9a04eb225}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb04f1b8-04f8-4038-8915-13df215d4444}, !- Handle
  {84a13387-cf8e-49a4-b8cc-35d87afd59f8}, !- Name
  {1e9b9534-538b-47a3-9d19-9610cebd84a3}, !- Source Object
  4,                                      !- Outlet Port
  {06a5f6c1-da25-4b0e-ac99-6c02fb8d4861}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {57002353-1263-4ca2-941b-cabb0eba8b18}, !- Handle
  VRF Zone Terminal 5,                    !- Name
  {1cce89b5-eb41-4dfc-a41e-1d5f89c4efab}, !- Terminal Unit Availability schedule
  {0a197bdc-8a6e-45fc-9748-4922e87c258c}, !- Terminal Unit Air Inlet Node
  {f3a6f6e9-810a-4f76-934f-1da5dafb9d0a}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6120d2dc-a6ac-4bf9-ab55-239e2f337026}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {559eadd7-99a2-401e-9dda-905d4157c8f8}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {6dc43c4b-c7ca-4ead-831c-e2a326b45ea6}, !- Cooling Coil
  {18af7455-b1b9-437f-9e7a-166c280989e4}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {559eadd7-99a2-401e-9dda-905d4157c8f8}, !- Handle
  VRF Zone Terminal Fan 5,                !- Name
  {0fcf5ad4-7634-413e-8658-f0f89c4c482b}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac6152fc-9655-4d5f-8e76-cea6fec1f68f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {336d7b3a-7305-458f-a44b-be30b1c1da1a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ac6152fc-9655-4d5f-8e76-cea6fec1f68f}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {336d7b3a-7305-458f-a44b-be30b1c1da1a}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {6dc43c4b-c7ca-4ead-831c-e2a326b45ea6}, !- Handle
  VRF Zone Terminal Cooling Coil 5,       !- Name
  {d209933b-0500-441d-994b-17e68a8dc8c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {b2dfb77a-0347-4c1e-ad86-3901d02f482e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Curve:Biquadratic,
  {882c9499-e215-42bf-a617-b55d7cbf8324}, !- Handle
  VRFTUCoolCapFT 5,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {0b0c51c3-4690-4c2c-8b4b-56be28ae03af}, !- Handle
  VRFACCoolCapFFF 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {18af7455-b1b9-437f-9e7a-166c280989e4}, !- Handle
  VRF Zone Terminal Heating Coil 5,       !- Name
  {ce1d4a96-4fdb-4865-b229-f1948e562c33}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c10f29fc-c6a2-4755-b9d8-86b0828b9bca}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {9e493d37-970b-4ab4-b93a-a23b7d197d68}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 5, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {f08f7367-7a7f-4a29-b8f0-01857d43475c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 5, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Node,
  {137b2fc2-a2ab-435d-ad36-fbb60e79f4cd}, !- Handle
  Node 380,                               !- Name
  {12232948-401c-4209-ba99-efbd68b59467}, !- Inlet Port
  {0a197bdc-8a6e-45fc-9748-4922e87c258c}; !- Outlet Port

OS:Connection,
  {12232948-401c-4209-ba99-efbd68b59467}, !- Handle
  {1464a8f1-b5e1-4a1c-82b6-45f4264ced6e}, !- Name
  {e37db01c-ae17-4e53-a7d5-2e41e1276d90}, !- Source Object
  3,                                      !- Outlet Port
  {137b2fc2-a2ab-435d-ad36-fbb60e79f4cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a197bdc-8a6e-45fc-9748-4922e87c258c}, !- Handle
  {437fe539-64b6-4b4e-a453-3c50da84614e}, !- Name
  {137b2fc2-a2ab-435d-ad36-fbb60e79f4cd}, !- Source Object
  3,                                      !- Outlet Port
  {57002353-1263-4ca2-941b-cabb0eba8b18}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1bc0a792-b67a-4d78-9cc5-889054f676c9}, !- Handle
  Node 381,                               !- Name
  {f3a6f6e9-810a-4f76-934f-1da5dafb9d0a}, !- Inlet Port
  {697e4c8c-bf9a-4b38-a373-b40e13e32d61}; !- Outlet Port

OS:Connection,
  {697e4c8c-bf9a-4b38-a373-b40e13e32d61}, !- Handle
  {1c61f1f0-48ba-4f8a-bad5-9e6e87656edf}, !- Name
  {1bc0a792-b67a-4d78-9cc5-889054f676c9}, !- Source Object
  3,                                      !- Outlet Port
  {fcc55920-ae36-47cd-84b3-07992ab37ece}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3a6f6e9-810a-4f76-934f-1da5dafb9d0a}, !- Handle
  {b2b723f3-7508-46be-9615-d9cd377bdcaf}, !- Name
  {57002353-1263-4ca2-941b-cabb0eba8b18}, !- Source Object
  4,                                      !- Outlet Port
  {1bc0a792-b67a-4d78-9cc5-889054f676c9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {167b12e9-ffee-44dc-8320-787897c79086}, !- Handle
  VRF Zone Terminal 6,                    !- Name
  {1cce89b5-eb41-4dfc-a41e-1d5f89c4efab}, !- Terminal Unit Availability schedule
  {810204cc-5742-415d-84d3-db18121b18be}, !- Terminal Unit Air Inlet Node
  {8a7b6672-597b-4dd5-bad8-dc650edc9ae9}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6120d2dc-a6ac-4bf9-ab55-239e2f337026}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {f68d24fa-27e5-42a0-ae02-1b7fa04f3937}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {f414dd50-e855-44ca-b33c-1c2af3872367}, !- Cooling Coil
  {01a8f29a-2be6-4867-ae18-5ad7be1acd11}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {f68d24fa-27e5-42a0-ae02-1b7fa04f3937}, !- Handle
  VRF Zone Terminal Fan 6,                !- Name
  {0fcf5ad4-7634-413e-8658-f0f89c4c482b}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1007f909-ca0d-42f7-88f8-bd71d84b98b6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e2e160d6-d4be-4f54-970f-1257a3fdcc16}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1007f909-ca0d-42f7-88f8-bd71d84b98b6}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e2e160d6-d4be-4f54-970f-1257a3fdcc16}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {f414dd50-e855-44ca-b33c-1c2af3872367}, !- Handle
  VRF Zone Terminal Cooling Coil 6,       !- Name
  {d209933b-0500-441d-994b-17e68a8dc8c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {b2dfb77a-0347-4c1e-ad86-3901d02f482e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Curve:Biquadratic,
  {1099e8f3-15b1-4232-9031-e2542fe7a73e}, !- Handle
  VRFTUCoolCapFT 6,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {eca8b594-49e2-4c2b-b070-9a9770122378}, !- Handle
  VRFACCoolCapFFF 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {01a8f29a-2be6-4867-ae18-5ad7be1acd11}, !- Handle
  VRF Zone Terminal Heating Coil 6,       !- Name
  {ce1d4a96-4fdb-4865-b229-f1948e562c33}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c10f29fc-c6a2-4755-b9d8-86b0828b9bca}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {89af8507-a9fb-4c2a-925c-46078a2c7f04}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 6, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {c14ac1e0-d702-41d4-b7fc-9d044a617c87}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 6, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Node,
  {b7bff8d0-36d6-4e01-b395-9ae81f411663}, !- Handle
  Node 382,                               !- Name
  {bcbb27bb-361e-45d0-a501-5ad09fc0c709}, !- Inlet Port
  {810204cc-5742-415d-84d3-db18121b18be}; !- Outlet Port

OS:Connection,
  {bcbb27bb-361e-45d0-a501-5ad09fc0c709}, !- Handle
  {b80d838b-00b0-41c8-914b-db93d1586e6e}, !- Name
  {7a11d8da-041b-49e6-97e4-fa352cec8b90}, !- Source Object
  3,                                      !- Outlet Port
  {b7bff8d0-36d6-4e01-b395-9ae81f411663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {810204cc-5742-415d-84d3-db18121b18be}, !- Handle
  {a14a57c0-e4db-41f6-84f0-a1b7a196bf36}, !- Name
  {b7bff8d0-36d6-4e01-b395-9ae81f411663}, !- Source Object
  3,                                      !- Outlet Port
  {167b12e9-ffee-44dc-8320-787897c79086}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f37f74f4-334a-42ed-a7af-82b0b8c0484f}, !- Handle
  Node 383,                               !- Name
  {8a7b6672-597b-4dd5-bad8-dc650edc9ae9}, !- Inlet Port
  {b01a7c0b-c822-48b8-ab83-24a47882b697}; !- Outlet Port

OS:Connection,
  {b01a7c0b-c822-48b8-ab83-24a47882b697}, !- Handle
  {f2a6df84-456a-4685-b2c0-53f2339bc8d9}, !- Name
  {f37f74f4-334a-42ed-a7af-82b0b8c0484f}, !- Source Object
  3,                                      !- Outlet Port
  {279520b7-d132-435a-94e6-c900204d6259}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a7b6672-597b-4dd5-bad8-dc650edc9ae9}, !- Handle
  {af55f18b-a249-4286-b65d-6f2d1b5fee8d}, !- Name
  {167b12e9-ffee-44dc-8320-787897c79086}, !- Source Object
  4,                                      !- Outlet Port
  {f37f74f4-334a-42ed-a7af-82b0b8c0484f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {8c8578e7-88a1-4d29-9253-d2cd238151e2}, !- Handle
  VRF Zone Terminal 7,                    !- Name
  {1cce89b5-eb41-4dfc-a41e-1d5f89c4efab}, !- Terminal Unit Availability schedule
  {fdc87385-cb7e-4fcf-b9d3-f7b27e419d99}, !- Terminal Unit Air Inlet Node
  {3c92d422-bf47-4f9e-b787-bf258f9aa941}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6120d2dc-a6ac-4bf9-ab55-239e2f337026}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {864f353a-48a5-442e-a571-d20161f47a9c}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {1a71afea-bfdd-4b7f-b94e-d0188fdbba3b}, !- Cooling Coil
  {40c1158c-7286-4c62-a451-b52b7876cd1c}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {864f353a-48a5-442e-a571-d20161f47a9c}, !- Handle
  VRF Zone Terminal Fan 7,                !- Name
  {0fcf5ad4-7634-413e-8658-f0f89c4c482b}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e29aa9cd-d4e1-4170-b4b4-4b0789fc37df}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c439e272-7085-4e87-b9cf-b5636d5be5f5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e29aa9cd-d4e1-4170-b4b4-4b0789fc37df}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c439e272-7085-4e87-b9cf-b5636d5be5f5}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {1a71afea-bfdd-4b7f-b94e-d0188fdbba3b}, !- Handle
  VRF Zone Terminal Cooling Coil 7,       !- Name
  {d209933b-0500-441d-994b-17e68a8dc8c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {b2dfb77a-0347-4c1e-ad86-3901d02f482e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Curve:Biquadratic,
  {545fa771-7ff9-488f-9811-777e3dd4c5ac}, !- Handle
  VRFTUCoolCapFT 7,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {ac23d12e-f696-4083-a9cc-021403d3ce91}, !- Handle
  VRFACCoolCapFFF 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {40c1158c-7286-4c62-a451-b52b7876cd1c}, !- Handle
  VRF Zone Terminal Heating Coil 7,       !- Name
  {ce1d4a96-4fdb-4865-b229-f1948e562c33}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c10f29fc-c6a2-4755-b9d8-86b0828b9bca}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {1af55b86-91e3-4c40-9bd2-fc14be472f02}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 7, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {e3309b4d-5b31-4e48-b124-993a04143d2d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 7, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Node,
  {fb865917-f74b-46ca-9985-81cf3c89cef3}, !- Handle
  Node 384,                               !- Name
  {5eb69e4e-b245-473f-bf0f-14f8b1681826}, !- Inlet Port
  {fdc87385-cb7e-4fcf-b9d3-f7b27e419d99}; !- Outlet Port

OS:Connection,
  {5eb69e4e-b245-473f-bf0f-14f8b1681826}, !- Handle
  {3b3941f3-9383-4404-9ca5-c0477291c24c}, !- Name
  {887d0a39-b728-42d1-9c74-acd17f61e4b0}, !- Source Object
  3,                                      !- Outlet Port
  {fb865917-f74b-46ca-9985-81cf3c89cef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdc87385-cb7e-4fcf-b9d3-f7b27e419d99}, !- Handle
  {85a4bc2d-69c5-43db-ac94-1a5cb458abbf}, !- Name
  {fb865917-f74b-46ca-9985-81cf3c89cef3}, !- Source Object
  3,                                      !- Outlet Port
  {8c8578e7-88a1-4d29-9253-d2cd238151e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {38f5feed-162a-4dc2-9d35-71242346b4fe}, !- Handle
  Node 385,                               !- Name
  {3c92d422-bf47-4f9e-b787-bf258f9aa941}, !- Inlet Port
  {2ef3831c-d148-4f3b-9582-886221b0b2b6}; !- Outlet Port

OS:Connection,
  {2ef3831c-d148-4f3b-9582-886221b0b2b6}, !- Handle
  {fc700cb7-dcfd-4889-9099-cd34ae85ac75}, !- Name
  {38f5feed-162a-4dc2-9d35-71242346b4fe}, !- Source Object
  3,                                      !- Outlet Port
  {1f559620-53c1-42e4-a44c-57e3b186e180}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c92d422-bf47-4f9e-b787-bf258f9aa941}, !- Handle
  {bf6f7412-f7c6-4668-95bd-89b55e469c47}, !- Name
  {8c8578e7-88a1-4d29-9253-d2cd238151e2}, !- Source Object
  4,                                      !- Outlet Port
  {38f5feed-162a-4dc2-9d35-71242346b4fe}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {2032e190-c875-48b0-a3fa-051f4a916185}, !- Handle
  VRF Zone Terminal 8,                    !- Name
  {1cce89b5-eb41-4dfc-a41e-1d5f89c4efab}, !- Terminal Unit Availability schedule
  {3e5f862e-0fec-4978-b7f8-d2f20c2115fd}, !- Terminal Unit Air Inlet Node
  {d9b6866c-8203-4d37-ba37-ff237820a45c}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6120d2dc-a6ac-4bf9-ab55-239e2f337026}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {76710299-c056-47c1-9b61-9e6f4cea231f}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {940513c5-eee6-4acf-8647-bbf0ba35dfc3}, !- Cooling Coil
  {c506c832-40dc-4b91-89f1-332ba588d224}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {76710299-c056-47c1-9b61-9e6f4cea231f}, !- Handle
  VRF Zone Terminal Fan 8,                !- Name
  {0fcf5ad4-7634-413e-8658-f0f89c4c482b}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7c042d6a-869a-4013-b282-931d1db873d5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aa4a7a22-eb45-471c-9329-a3dc847214e9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7c042d6a-869a-4013-b282-931d1db873d5}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aa4a7a22-eb45-471c-9329-a3dc847214e9}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {940513c5-eee6-4acf-8647-bbf0ba35dfc3}, !- Handle
  VRF Zone Terminal Cooling Coil 8,       !- Name
  {d209933b-0500-441d-994b-17e68a8dc8c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {b2dfb77a-0347-4c1e-ad86-3901d02f482e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Curve:Biquadratic,
  {b671f29a-589b-4237-ad2f-f422b489e7e7}, !- Handle
  VRFTUCoolCapFT 8,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {028770f8-0d6d-4dd7-9048-093435705812}, !- Handle
  VRFACCoolCapFFF 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {c506c832-40dc-4b91-89f1-332ba588d224}, !- Handle
  VRF Zone Terminal Heating Coil 8,       !- Name
  {ce1d4a96-4fdb-4865-b229-f1948e562c33}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c10f29fc-c6a2-4755-b9d8-86b0828b9bca}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {c238f280-f958-4f21-9567-8b42757c12f2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 8, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {647529b7-2bce-4999-a548-4f23e0b7dcdc}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 8, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Node,
  {940a74f6-35c7-4a12-b53a-01ec9345fc4a}, !- Handle
  Node 386,                               !- Name
  {da900588-d8c4-4d78-86dd-2e1c236d8074}, !- Inlet Port
  {3e5f862e-0fec-4978-b7f8-d2f20c2115fd}; !- Outlet Port

OS:Connection,
  {da900588-d8c4-4d78-86dd-2e1c236d8074}, !- Handle
  {f72a8764-2f06-4dc0-9e3f-d49e2cdd1d0f}, !- Name
  {396e33a4-a6ed-409f-b14f-4930725abda5}, !- Source Object
  3,                                      !- Outlet Port
  {940a74f6-35c7-4a12-b53a-01ec9345fc4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e5f862e-0fec-4978-b7f8-d2f20c2115fd}, !- Handle
  {d06ec607-4603-40f7-98e7-da40afc292c9}, !- Name
  {940a74f6-35c7-4a12-b53a-01ec9345fc4a}, !- Source Object
  3,                                      !- Outlet Port
  {2032e190-c875-48b0-a3fa-051f4a916185}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {820b1235-84e3-4ec5-8895-f0e14f54ae20}, !- Handle
  Node 387,                               !- Name
  {d9b6866c-8203-4d37-ba37-ff237820a45c}, !- Inlet Port
  {8e30eaf3-2daa-4c39-9ca2-b8219885aeae}; !- Outlet Port

OS:Connection,
  {8e30eaf3-2daa-4c39-9ca2-b8219885aeae}, !- Handle
  {16d44c70-6f46-4500-a649-eb017069705c}, !- Name
  {820b1235-84e3-4ec5-8895-f0e14f54ae20}, !- Source Object
  3,                                      !- Outlet Port
  {8a91ca40-a8ee-499b-bd78-72213b245f34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9b6866c-8203-4d37-ba37-ff237820a45c}, !- Handle
  {619ed54f-9ced-492d-a71f-c98b4df482ca}, !- Name
  {2032e190-c875-48b0-a3fa-051f4a916185}, !- Source Object
  4,                                      !- Outlet Port
  {820b1235-84e3-4ec5-8895-f0e14f54ae20}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {afb629ee-7bba-46be-8bc4-58a9fe0d0660}, !- Handle
  VRF Zone Terminal 9,                    !- Name
  {1cce89b5-eb41-4dfc-a41e-1d5f89c4efab}, !- Terminal Unit Availability schedule
  {2d20c9e3-5cf2-4e17-b65e-9e627c1d0d5c}, !- Terminal Unit Air Inlet Node
  {36be6b99-db2c-471e-8206-0314b4bf5967}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6120d2dc-a6ac-4bf9-ab55-239e2f337026}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {c4549a83-7743-4bfa-9138-617ea6ae9241}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {4aec07b3-559d-47c5-9a02-fa5fdc365ffb}, !- Cooling Coil
  {9c205cf4-8bb5-46dd-8cf9-fb84affd23e5}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {c4549a83-7743-4bfa-9138-617ea6ae9241}, !- Handle
  VRF Zone Terminal Fan 9,                !- Name
  {0fcf5ad4-7634-413e-8658-f0f89c4c482b}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4e2138b8-d9ba-4649-a3fd-1b691e0836f7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6cdf3345-d0b3-4f9f-84d9-bee9fdef693c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4e2138b8-d9ba-4649-a3fd-1b691e0836f7}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6cdf3345-d0b3-4f9f-84d9-bee9fdef693c}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {4aec07b3-559d-47c5-9a02-fa5fdc365ffb}, !- Handle
  VRF Zone Terminal Cooling Coil 9,       !- Name
  {d209933b-0500-441d-994b-17e68a8dc8c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {b2dfb77a-0347-4c1e-ad86-3901d02f482e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Curve:Biquadratic,
  {fc642206-53ca-4c3e-8c4a-cec6237137ad}, !- Handle
  VRFTUCoolCapFT 9,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {ee956023-fdb2-4d86-9a03-fe21d0ab7a12}, !- Handle
  VRFACCoolCapFFF 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9c205cf4-8bb5-46dd-8cf9-fb84affd23e5}, !- Handle
  VRF Zone Terminal Heating Coil 9,       !- Name
  {ce1d4a96-4fdb-4865-b229-f1948e562c33}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c10f29fc-c6a2-4755-b9d8-86b0828b9bca}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {86b1c0db-2cde-4389-8450-e5dc37f6be68}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 9, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {22284f9b-be63-409d-a2a6-c46ff366f6df}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 9, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Node,
  {cd21d91b-d0e2-4cef-a9a4-6bf749a74c4f}, !- Handle
  Node 388,                               !- Name
  {baaece34-030f-41d1-8e55-9f5979413482}, !- Inlet Port
  {2d20c9e3-5cf2-4e17-b65e-9e627c1d0d5c}; !- Outlet Port

OS:Connection,
  {baaece34-030f-41d1-8e55-9f5979413482}, !- Handle
  {dbecd567-0337-40ff-8b1a-c7476e393ce0}, !- Name
  {c8c2898d-a337-4322-8685-43a12126bfe5}, !- Source Object
  3,                                      !- Outlet Port
  {cd21d91b-d0e2-4cef-a9a4-6bf749a74c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d20c9e3-5cf2-4e17-b65e-9e627c1d0d5c}, !- Handle
  {e9e9b6f4-a195-47fb-8ee8-7cb75085cc46}, !- Name
  {cd21d91b-d0e2-4cef-a9a4-6bf749a74c4f}, !- Source Object
  3,                                      !- Outlet Port
  {afb629ee-7bba-46be-8bc4-58a9fe0d0660}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0bef805-856f-4437-ab08-d554c0a3c1fa}, !- Handle
  Node 389,                               !- Name
  {36be6b99-db2c-471e-8206-0314b4bf5967}, !- Inlet Port
  {7740a0ec-e6ab-4c7b-81bc-fc7b4eba34b6}; !- Outlet Port

OS:Connection,
  {7740a0ec-e6ab-4c7b-81bc-fc7b4eba34b6}, !- Handle
  {17cda5d9-1268-46be-9044-571e2eb59477}, !- Name
  {c0bef805-856f-4437-ab08-d554c0a3c1fa}, !- Source Object
  3,                                      !- Outlet Port
  {d51b048e-9135-4455-a834-504ed5e8cb06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36be6b99-db2c-471e-8206-0314b4bf5967}, !- Handle
  {25185f82-0e35-41ba-9d11-adf1dbb1b8cc}, !- Name
  {afb629ee-7bba-46be-8bc4-58a9fe0d0660}, !- Source Object
  4,                                      !- Outlet Port
  {c0bef805-856f-4437-ab08-d554c0a3c1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {c87469f3-3e96-4431-a5fa-5e85c45a0754}, !- Handle
  VRF Zone Terminal 10,                   !- Name
  {1cce89b5-eb41-4dfc-a41e-1d5f89c4efab}, !- Terminal Unit Availability schedule
  {71f3ed4a-fce3-4a7c-ad90-b6ac0abeeb99}, !- Terminal Unit Air Inlet Node
  {a7eb3f9f-22d5-46a2-89c3-4b9a8fbc9023}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6120d2dc-a6ac-4bf9-ab55-239e2f337026}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {2a08d1ed-cb46-4e37-bca8-1e2db0e063d8}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {5727595e-a83c-469b-8aeb-750e919bb0fa}, !- Cooling Coil
  {76155597-4ff6-4f7e-9e4b-a9a4414b3d53}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {2a08d1ed-cb46-4e37-bca8-1e2db0e063d8}, !- Handle
  VRF Zone Terminal Fan 10,               !- Name
  {0fcf5ad4-7634-413e-8658-f0f89c4c482b}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c7da0ca2-9bad-40ce-9f43-2a20c3596e49}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {29580c05-eca9-4775-8aec-5db60f1273bf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c7da0ca2-9bad-40ce-9f43-2a20c3596e49}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {29580c05-eca9-4775-8aec-5db60f1273bf}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {5727595e-a83c-469b-8aeb-750e919bb0fa}, !- Handle
  VRF Zone Terminal Cooling Coil 10,      !- Name
  {d209933b-0500-441d-994b-17e68a8dc8c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {b2dfb77a-0347-4c1e-ad86-3901d02f482e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Curve:Biquadratic,
  {0e3f41a0-5125-45fc-b2c2-f7866f65efb1}, !- Handle
  VRFTUCoolCapFT 10,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {6e00f040-0e26-4474-afad-53c46aec50bc}, !- Handle
  VRFACCoolCapFFF 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {76155597-4ff6-4f7e-9e4b-a9a4414b3d53}, !- Handle
  VRF Zone Terminal Heating Coil 10,      !- Name
  {ce1d4a96-4fdb-4865-b229-f1948e562c33}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c10f29fc-c6a2-4755-b9d8-86b0828b9bca}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {08fa4b71-294f-4278-9cd3-c44c5c4eb453}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 10, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {395445ce-d726-4a83-b706-ce9043ab9df1}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 10, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Node,
  {4a895ec2-4635-4407-ae95-6bf43d5d36c1}, !- Handle
  Node 390,                               !- Name
  {b62522c4-1b8a-4071-928e-a79b509ebf56}, !- Inlet Port
  {71f3ed4a-fce3-4a7c-ad90-b6ac0abeeb99}; !- Outlet Port

OS:Connection,
  {b62522c4-1b8a-4071-928e-a79b509ebf56}, !- Handle
  {7c22de3a-5ff9-4162-90bd-0e4e2b60f8b4}, !- Name
  {0ca93b71-39f2-479c-b7c2-c8c7148141d0}, !- Source Object
  3,                                      !- Outlet Port
  {4a895ec2-4635-4407-ae95-6bf43d5d36c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71f3ed4a-fce3-4a7c-ad90-b6ac0abeeb99}, !- Handle
  {73437a49-dd29-4739-b601-a5a62b6008df}, !- Name
  {4a895ec2-4635-4407-ae95-6bf43d5d36c1}, !- Source Object
  3,                                      !- Outlet Port
  {c87469f3-3e96-4431-a5fa-5e85c45a0754}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f4fdf98a-13bf-49b6-b483-e023814257b7}, !- Handle
  Node 391,                               !- Name
  {a7eb3f9f-22d5-46a2-89c3-4b9a8fbc9023}, !- Inlet Port
  {a0dc475c-e2b9-4234-8198-78037b0464ff}; !- Outlet Port

OS:Connection,
  {a0dc475c-e2b9-4234-8198-78037b0464ff}, !- Handle
  {7f66343b-dbcc-46f2-9d91-d762198a76b5}, !- Name
  {f4fdf98a-13bf-49b6-b483-e023814257b7}, !- Source Object
  3,                                      !- Outlet Port
  {6666b9a6-80b3-4d76-894e-1f077a9d4dc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7eb3f9f-22d5-46a2-89c3-4b9a8fbc9023}, !- Handle
  {30716c19-2fc6-45a5-bb65-661b804c1d47}, !- Name
  {c87469f3-3e96-4431-a5fa-5e85c45a0754}, !- Source Object
  4,                                      !- Outlet Port
  {f4fdf98a-13bf-49b6-b483-e023814257b7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {a8e60543-c0bb-4b9c-ae85-d5f879aa44d8}, !- Handle
  VRF Zone Terminal 11,                   !- Name
  {1cce89b5-eb41-4dfc-a41e-1d5f89c4efab}, !- Terminal Unit Availability schedule
  {f79ec9cf-637b-4534-98a6-819b7ffa82a5}, !- Terminal Unit Air Inlet Node
  {ceac5c04-3e4e-4038-81f5-2e969aab9346}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6120d2dc-a6ac-4bf9-ab55-239e2f337026}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {7590b3ea-15f1-4453-bc33-2b3abc842d33}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {de543040-9a22-4306-bc44-016f78060d21}, !- Cooling Coil
  {be7a13c6-1505-491e-9b09-996d738aca98}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {7590b3ea-15f1-4453-bc33-2b3abc842d33}, !- Handle
  VRF Zone Terminal Fan 11,               !- Name
  {0fcf5ad4-7634-413e-8658-f0f89c4c482b}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e4e100ee-68ce-4cb0-af05-8e70593a0e32}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bf4d2acb-3afc-4ade-8cb0-440634c28145}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e4e100ee-68ce-4cb0-af05-8e70593a0e32}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bf4d2acb-3afc-4ade-8cb0-440634c28145}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {de543040-9a22-4306-bc44-016f78060d21}, !- Handle
  VRF Zone Terminal Cooling Coil 11,      !- Name
  {d209933b-0500-441d-994b-17e68a8dc8c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {b2dfb77a-0347-4c1e-ad86-3901d02f482e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Curve:Biquadratic,
  {f2c51eca-9e74-4bab-ad31-cb0864854b96}, !- Handle
  VRFTUCoolCapFT 11,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {f1e605bc-a0f2-4f93-948f-cbb8cc062e41}, !- Handle
  VRFACCoolCapFFF 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {be7a13c6-1505-491e-9b09-996d738aca98}, !- Handle
  VRF Zone Terminal Heating Coil 11,      !- Name
  {ce1d4a96-4fdb-4865-b229-f1948e562c33}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c10f29fc-c6a2-4755-b9d8-86b0828b9bca}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {fca45919-a6cc-4337-ae5c-009f126243b7}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 11, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {b243a9d2-abe1-4e61-80d2-ee6d61a390a1}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 11, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Node,
  {b05bce6a-10b6-43c7-a4c3-c1ca814fd1bc}, !- Handle
  Node 392,                               !- Name
  {b7436acf-0b27-40b6-9cdb-93bf232f0aa4}, !- Inlet Port
  {f79ec9cf-637b-4534-98a6-819b7ffa82a5}; !- Outlet Port

OS:Connection,
  {b7436acf-0b27-40b6-9cdb-93bf232f0aa4}, !- Handle
  {07305e61-fdce-4eb6-8681-08d47ec82777}, !- Name
  {ace70293-aa9f-4329-a468-bb1b2d483b4a}, !- Source Object
  3,                                      !- Outlet Port
  {b05bce6a-10b6-43c7-a4c3-c1ca814fd1bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79ec9cf-637b-4534-98a6-819b7ffa82a5}, !- Handle
  {629a7d6b-820a-49d6-b37e-d0ceb6356528}, !- Name
  {b05bce6a-10b6-43c7-a4c3-c1ca814fd1bc}, !- Source Object
  3,                                      !- Outlet Port
  {a8e60543-c0bb-4b9c-ae85-d5f879aa44d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {be243f28-9813-48e3-9752-6b6da467ee0a}, !- Handle
  Node 393,                               !- Name
  {ceac5c04-3e4e-4038-81f5-2e969aab9346}, !- Inlet Port
  {048f5c5f-8475-4d76-b7ce-9a3d8a501801}; !- Outlet Port

OS:Connection,
  {048f5c5f-8475-4d76-b7ce-9a3d8a501801}, !- Handle
  {f0370a42-1e4b-4684-b784-65da47ea547d}, !- Name
  {be243f28-9813-48e3-9752-6b6da467ee0a}, !- Source Object
  3,                                      !- Outlet Port
  {bc237d59-7a40-42ee-9a7c-e45ff333b275}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ceac5c04-3e4e-4038-81f5-2e969aab9346}, !- Handle
  {6fab0ce1-3f04-4252-ba9e-f1bce4899731}, !- Name
  {a8e60543-c0bb-4b9c-ae85-d5f879aa44d8}, !- Source Object
  4,                                      !- Outlet Port
  {be243f28-9813-48e3-9752-6b6da467ee0a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d252ab8f-ce79-4953-a3c7-29dd4684daca}, !- Handle
  Office VAV,                             !- Name
  ,                                       !- Controller List Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule
  {59bbb1b5-1552-4b0c-b765-d8d8ab513352}, !- Availability Manager
  75.511590912,                           !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {04480482-6b5c-494f-ad92-cb68b30698e7}, !- Supply Side Inlet Node Name
  {f753c4ff-edd2-4c34-92c5-a5414a68560c}, !- Demand Side Outlet Node Name
  {bd15f2c0-584b-4efc-b921-15e7f69084eb}, !- Demand Side Inlet Node A
  {be3bb6b0-0e5d-4ee8-9839-1e7736bf000a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {59bbb1b5-1552-4b0c-b765-d8d8ab513352}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {3dc1c1a7-fd87-4ddc-97b6-ff5f2c42e9a4}, !- Handle
  Node 394,                               !- Name
  {04480482-6b5c-494f-ad92-cb68b30698e7}, !- Inlet Port
  {ac6a2939-881d-4bf5-93c7-4c10d5829826}; !- Outlet Port

OS:Node,
  {c61cff32-4d49-4d0d-bc09-bac8418d21ad}, !- Handle
  Node 396,                               !- Name
  {f1d49668-0db5-46b4-9050-93f91cd34335}, !- Inlet Port
  {be3bb6b0-0e5d-4ee8-9839-1e7736bf000a}; !- Outlet Port

OS:Connection,
  {04480482-6b5c-494f-ad92-cb68b30698e7}, !- Handle
  {a14603c8-97e8-4c9d-94c1-009bc0788c6f}, !- Name
  {d252ab8f-ce79-4953-a3c7-29dd4684daca}, !- Source Object
  7,                                      !- Outlet Port
  {3dc1c1a7-fd87-4ddc-97b6-ff5f2c42e9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be3bb6b0-0e5d-4ee8-9839-1e7736bf000a}, !- Handle
  {c245a12b-c35d-4863-b151-7863e7259be1}, !- Name
  {c61cff32-4d49-4d0d-bc09-bac8418d21ad}, !- Source Object
  3,                                      !- Outlet Port
  {d252ab8f-ce79-4953-a3c7-29dd4684daca}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {102d683f-a14a-4ea4-a3c8-b958f7f0dfb5}, !- Handle
  Node 397,                               !- Name
  {bd15f2c0-584b-4efc-b921-15e7f69084eb}, !- Inlet Port
  {a4f2381e-d452-49d1-a2bb-a2cfc75f8767}; !- Outlet Port

OS:Node,
  {fca356e5-998a-4e1b-b0dd-8ed91f92669f}, !- Handle
  Node 398,                               !- Name
  {a7fda27c-814e-4f94-b982-fbdffe86e21f}, !- Inlet Port
  {f753c4ff-edd2-4c34-92c5-a5414a68560c}; !- Outlet Port

OS:Node,
  {d38cf090-9286-4a7f-858c-5944f7b6297d}, !- Handle
  Node 399,                               !- Name
  {8627b43e-4728-4b26-9a44-3b06a21cdbbc}, !- Inlet Port
  {8d5834f8-0858-4eca-8eb0-db3ed17c2f55}; !- Outlet Port

OS:Connection,
  {bd15f2c0-584b-4efc-b921-15e7f69084eb}, !- Handle
  {156e868f-2883-4320-9706-ab3c2719c31b}, !- Name
  {d252ab8f-ce79-4953-a3c7-29dd4684daca}, !- Source Object
  9,                                      !- Outlet Port
  {102d683f-a14a-4ea4-a3c8-b958f7f0dfb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f753c4ff-edd2-4c34-92c5-a5414a68560c}, !- Handle
  {d368e50c-e0e6-4a30-94fc-46f52c963280}, !- Name
  {fca356e5-998a-4e1b-b0dd-8ed91f92669f}, !- Source Object
  3,                                      !- Outlet Port
  {d252ab8f-ce79-4953-a3c7-29dd4684daca}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {a4f2381e-d452-49d1-a2bb-a2cfc75f8767}, !- Inlet Node Name
  {633a5e05-5b37-4343-b0bd-926df9ca8cdf}, !- Outlet Node Name 1
  {3fdda397-f607-42e9-9e9a-0152548f9dbd}, !- Outlet Node Name 2
  {ea5eec5c-40a4-4a3f-98bc-56eb458f5cc2}, !- Outlet Node Name 3
  {60b5ebad-adde-484d-b176-9c03350588e4}, !- Outlet Node Name 4
  {1b12b238-b877-4174-8a02-d0bf22ea35a1}, !- Outlet Node Name 5
  {4aef6ece-2aea-48e9-a9c4-efab7d148448}, !- Outlet Node Name 6
  {580cb8cf-5756-4fbe-b195-01dc4393ecab}, !- Outlet Node Name 7
  {ad6df6dd-f237-4902-a72b-d83e5def974b}, !- Outlet Node Name 8
  {a13ef64e-6b4c-4ed3-bab1-947f34c9e8cf}, !- Outlet Node Name 9
  {3c4f9cd4-50e1-4748-bb8d-dd973fee5cdb}, !- Outlet Node Name 10
  {90a69a2e-ff50-4095-bf8e-aa35e3377beb}, !- Outlet Node Name 11
  {b6446741-7bfe-43ea-b6c8-00a15a1eb777}, !- Outlet Node Name 12
  {d231ba47-a605-4c97-bf07-dfa1c471f968}, !- Outlet Node Name 13
  {119635d1-6a98-4cd0-8a4f-aa819e03f56b}, !- Outlet Node Name 14
  {088e181d-d26c-419e-ae30-e0632d7928cf}, !- Outlet Node Name 15
  {931c77cd-ad5c-4448-85b4-11013b624fbf}, !- Outlet Node Name 16
  {c99c00c3-395c-42e1-8bcb-6f7efc11d9d9}, !- Outlet Node Name 17
  {ce4260c0-0a3d-4f06-a163-b220deb96255}, !- Outlet Node Name 18
  {e0cdad41-6570-4b2c-a205-74f8dc00d952}, !- Outlet Node Name 19
  {9fea2824-aee6-4540-baff-ed7e9c989acb}, !- Outlet Node Name 20
  {71eb9bd2-3b9f-4489-9603-6e80be1c712b}, !- Outlet Node Name 21
  {72e3b1fb-fe90-4165-b3dc-41e58960babe}, !- Outlet Node Name 22
  {8928df1e-3b0b-4005-9d62-177e4a820ef8}, !- Outlet Node Name 23
  {25788e80-8102-4282-bd28-95406475e43d}, !- Outlet Node Name 24
  {9d868b77-eed7-4264-8f1a-0890caee218f}, !- Outlet Node Name 25
  {b0ff7293-0645-48a0-8f21-eeb2affc5c7a}, !- Outlet Node Name 26
  {ef2c9b33-50b3-4286-943a-a55079c05a0d}, !- Outlet Node Name 27
  {e0fe42e2-10ee-4582-8500-4ed32a840d2e}, !- Outlet Node Name 28
  {a0fea81c-b389-4663-8073-ae9839d4402f}, !- Outlet Node Name 29
  {21ea1ede-f6bc-49e0-9a3e-d1b4e58841b1}, !- Outlet Node Name 30
  {87810e67-0193-446f-8818-5e76c9afd287}, !- Outlet Node Name 31
  {0a1c1c29-750e-4ddb-ad6b-55fdbffc90e9}, !- Outlet Node Name 32
  {61169829-1fa4-44c2-87b2-22e559f93ba9}, !- Outlet Node Name 33
  {98f98847-f649-4365-acae-d99ad19fa2fa}, !- Outlet Node Name 34
  {e8821e2c-968f-48cb-baec-84c5246780ed}, !- Outlet Node Name 35
  {ef28c433-3c13-48d5-b5ed-e1b733f5ee7b}, !- Outlet Node Name 36
  {41f858d8-4035-4f57-9cc1-7c5e20d1752a}, !- Outlet Node Name 37
  {1d0d243c-b0ae-4596-aa97-dd546b041b2b}, !- Outlet Node Name 38
  {ee1aa056-fe9b-4bca-94ce-8cff82ffb384}, !- Outlet Node Name 39
  {973b50d9-1971-42d9-bc33-6012044e5b5d}, !- Outlet Node Name 40
  {61e27141-41ac-42fe-94a9-0e322eac1104}, !- Outlet Node Name 41
  {6f43c90f-3304-47e9-ad28-614bc228f60a}, !- Outlet Node Name 42
  {4166e6c6-3aaa-438d-a4c8-1262644442e9}, !- Outlet Node Name 43
  {a3e0b018-e2ed-4ca6-830b-7648681f1cfd}, !- Outlet Node Name 44
  {a2071bd6-869d-46ef-859e-c0598456b414}, !- Outlet Node Name 45
  {f2c8cd15-87cb-40d2-9258-49ac5573e6f0}, !- Outlet Node Name 46
  {588c355a-9f1f-4148-8faf-7fd7b901bf4c}, !- Outlet Node Name 47
  {4573eaf4-f62f-4bb2-ba3f-2fc9ca5480dc}, !- Outlet Node Name 48
  {424b2c05-133c-4fdc-91f4-809c11e8152e}, !- Outlet Node Name 49
  {8a951f25-2e4d-464a-9939-695c3d6e5abc}, !- Outlet Node Name 50
  {8ffd9452-3039-4fdd-ad1d-07c4f351d28a}, !- Outlet Node Name 51
  {85a3efe3-2e2b-4d71-9015-ffe422a68185}, !- Outlet Node Name 52
  {3c89d0ec-09fe-40c1-9cdf-4c36fe293b34}, !- Outlet Node Name 53
  {b3ba11f0-d3bf-4e99-9a18-2c239abf123a}, !- Outlet Node Name 54
  {a01012d3-c226-4bcc-801f-c9917366cfdf}, !- Outlet Node Name 55
  {55432e49-9348-40f3-93bd-1e7432c46033}, !- Outlet Node Name 56
  {a1698aba-6c3d-487a-83c6-193aed2f26f3}, !- Outlet Node Name 57
  {c807352d-5f11-4111-8987-4309e21bd9f0}, !- Outlet Node Name 58
  {77086b4f-1949-4500-9881-cff5c61bf183}, !- Outlet Node Name 59
  {565a4b1d-a071-44bf-b893-1540727487f6}, !- Outlet Node Name 60
  {71a5dd6b-dd88-4565-8187-e3521a8da7ce}, !- Outlet Node Name 61
  {4b8c56da-4e79-46bc-93df-4b9bf23c14bc}, !- Outlet Node Name 62
  {f8f37448-ea7a-464d-9c19-8b00593b9ea0}, !- Outlet Node Name 63
  {c62e2edb-09e5-40bb-9c9a-ac8261f175dc}, !- Outlet Node Name 64
  {5efa342d-d5d8-43e5-99e2-817480c8206c}, !- Outlet Node Name 65
  {573a8f78-29d7-450e-8025-768fa740ecca}, !- Outlet Node Name 66
  {86d5a03c-a8c2-4b00-a99c-8ab2a4071277}, !- Outlet Node Name 67
  {aa4b78c7-9c8b-4435-bb8b-5062e7c11d52}, !- Outlet Node Name 68
  {226c5dd6-c752-4191-aa66-fe653eca120d}, !- Outlet Node Name 69
  {7d193341-de2f-40e6-ae03-ad1844b25ac0}, !- Outlet Node Name 70
  {ab08eab5-79bc-4b9c-aa57-45260fd135cd}, !- Outlet Node Name 71
  {2175e086-8954-47d2-bd8f-5b8fe98da3e5}, !- Outlet Node Name 72
  {91561a49-3250-4341-a49c-f1a92bbdd581}, !- Outlet Node Name 73
  {ac0d430b-3d28-4ac2-a1e5-ec804132a520}, !- Outlet Node Name 74
  {e87b7b86-1b7e-4dbe-8fcc-e878b1f9b583}, !- Outlet Node Name 75
  {48c91659-c534-4b26-a381-59e1ce4945ad}, !- Outlet Node Name 76
  {6ac91af1-5aca-4cf1-a369-fa974087f59d}, !- Outlet Node Name 77
  {dcd155d0-47c2-49f3-a1bc-8a0dffc8be4e}, !- Outlet Node Name 78
  {d1dc06ee-76a0-4b1b-8c26-7f31838780b6}, !- Outlet Node Name 79
  {6bdd82ff-c1ec-4c40-92f2-2fdfb8251e9e}, !- Outlet Node Name 80
  {793a456f-b796-45ed-9c19-d7ad020022e0}, !- Outlet Node Name 81
  {7f2ce79f-ca78-4af3-8e9e-4b95eb863674}, !- Outlet Node Name 82
  {a6f35be6-8fe3-4b6e-aa05-da4ed76856a8}, !- Outlet Node Name 83
  {ddf08d1c-1c8b-4596-b68a-ae71ff90ecaf}, !- Outlet Node Name 84
  {1e0c84ed-2e2d-4f28-b053-a428012cc301}, !- Outlet Node Name 85
  {4858e4ba-3706-48a6-9be0-21a136e21972}, !- Outlet Node Name 86
  {b38b77cc-700c-482b-bec3-61daaec051fb}, !- Outlet Node Name 87
  {da0111d2-aaca-473a-9acd-7cb8cb536da4}, !- Outlet Node Name 88
  {0e7c533d-f805-43fb-a53e-54d06e190894}, !- Outlet Node Name 89
  {41bb8361-2903-43fb-9e70-b808ebd77134}, !- Outlet Node Name 90
  {e91780b7-6974-4ec2-99fa-b07d0dc11ca7}, !- Outlet Node Name 91
  {44c19747-5b10-4018-9765-5efc13d4838e}, !- Outlet Node Name 92
  {09027aa2-16d6-4442-9696-70be46e3dfb7}, !- Outlet Node Name 93
  {d4b62be9-4e50-49e9-a984-64d357318055}, !- Outlet Node Name 94
  {d5b30880-203e-4ebf-98f2-33c874d3cc7c}, !- Outlet Node Name 95
  {85a20c68-4bc7-4a0f-aa84-1446211585fb}, !- Outlet Node Name 96
  {235d2a78-eecc-41ec-bc9e-677ec0d07fa4}, !- Outlet Node Name 97
  {571891e3-b8ca-4553-9257-4de909ee6ee9}, !- Outlet Node Name 98
  {85890d30-2acb-4a9a-aed1-18022ea7a2a3}, !- Outlet Node Name 99
  {21d32844-f363-4ddd-9d89-1c07d345ad57}, !- Outlet Node Name 100
  {97c14e6e-9248-4526-8916-1d956b2a6b10}, !- Outlet Node Name 101
  {c933a259-cc6c-4f48-bf3b-ec0595de4f23}, !- Outlet Node Name 102
  {68ccc1d7-f323-480e-913c-8d3d3307f4cc}, !- Outlet Node Name 103
  {b3eb7f4c-2b0d-4eab-832a-b45d0f4065be}, !- Outlet Node Name 104
  {08d50c2e-d8c6-4338-a42f-befb8e8fa7a2}, !- Outlet Node Name 105
  {18c09393-aa70-4efd-bdf7-e28ab58352b8}, !- Outlet Node Name 106
  {6e470b25-f998-4f23-b8ba-a3c6c01bcac7}, !- Outlet Node Name 107
  {35d39321-c395-4256-8aa0-986e59ccfc82}, !- Outlet Node Name 108
  {bd8102fa-dc71-4726-a39d-0cace639aa64}, !- Outlet Node Name 109
  {1a95ad2e-dbfa-41f3-83ef-7f8401ee250b}, !- Outlet Node Name 110
  {5a449dc1-ea17-48c2-808b-7a0dcc4fd5ee}, !- Outlet Node Name 111
  {927daec7-3bde-4a22-8c3a-ed09814ec368}, !- Outlet Node Name 112
  {a18ce55d-d7b8-4279-8143-7a54f0dc6653}, !- Outlet Node Name 113
  {ab6222b9-2f85-4e1f-9d7e-58b2752f20e5}, !- Outlet Node Name 114
  {a28aa80c-1ffe-4702-9f14-4a8aeeaa440e}, !- Outlet Node Name 115
  {e56448c4-03bb-4f0e-9b8f-14a2d32015b9}, !- Outlet Node Name 116
  {742aee77-a4fa-4354-8bf1-eeef74e400c9}, !- Outlet Node Name 117
  {a7abfb3d-0332-423b-b698-e97ee2642dcd}, !- Outlet Node Name 118
  {421cc92a-470e-4999-9a88-c80dc3aa0b98}, !- Outlet Node Name 119
  {bb6ad3a7-192f-4b02-9778-97dc9e019589}, !- Outlet Node Name 120
  {66453eb5-87a8-4c8b-9667-1c294f435997}, !- Outlet Node Name 121
  {471a5f71-9e99-4304-83f6-c1146c5a0e17}, !- Outlet Node Name 122
  {2d9710b0-17bb-4388-9568-5315324db73f}, !- Outlet Node Name 123
  {d560b01c-f40e-4fcc-8e08-e20c1e609dbb}, !- Outlet Node Name 124
  {c0950273-8f67-45d1-8477-3ebac44a46d7}, !- Outlet Node Name 125
  {e8935447-ea8b-4942-9a7a-46965be13ca8}, !- Outlet Node Name 126
  {c2f2779d-82a9-4bb6-822e-b59f02c12c7e}, !- Outlet Node Name 127
  {2162a2c1-6b92-40f0-a675-dccebb28b075}, !- Outlet Node Name 128
  {1a94e38b-1fc1-4257-93ff-a8ec35be4310}, !- Outlet Node Name 129
  {1bcfb19a-273c-4e7d-9fef-12565c23f378}, !- Outlet Node Name 130
  {221139c3-ff43-496e-a2d7-a358d959c660}, !- Outlet Node Name 131
  {5afdc98d-9f51-4a06-8fba-817748b8dddd}, !- Outlet Node Name 132
  {447a6958-1ea6-4074-82cc-664308990d78}, !- Outlet Node Name 133
  {01ae123f-dd4c-4544-b58d-2b3322a08a14}, !- Outlet Node Name 134
  {f3fe5c39-64f7-4eb9-a877-c201dbc3e1a0}, !- Outlet Node Name 135
  {35937b71-31ee-45df-a3a1-681958319f01}, !- Outlet Node Name 136
  {c7e935f3-d877-4d79-ac22-e17c7baeb80b}, !- Outlet Node Name 137
  {2dbead74-f7de-4588-899f-55b94bbdee72}, !- Outlet Node Name 138
  {dca874f1-222e-405c-a833-631a0dbdcd4f}, !- Outlet Node Name 139
  {cbdecace-a921-45c1-9d79-85164768c1b6}, !- Outlet Node Name 140
  {1cfe57db-b209-44c2-a1d0-eabfc70436b9}, !- Outlet Node Name 141
  {2c770a91-7afc-4291-9702-435701763890}, !- Outlet Node Name 142
  {03efdf93-ffff-43b3-a675-a7894a2b771d}, !- Outlet Node Name 143
  {4a26013f-d1d8-4279-a275-cf589071ae35}, !- Outlet Node Name 144
  {e3ba408a-4055-4b28-872c-e4eef29c193c}, !- Outlet Node Name 145
  {7948cac9-150b-4b61-afd5-4d6d566a4dd6}, !- Outlet Node Name 146
  {8b0bd90f-7224-49a9-87b7-c8e2e469837d}, !- Outlet Node Name 147
  {31b332aa-167b-48be-9678-c568def44dcf}, !- Outlet Node Name 148
  {d0e74c14-b412-4c15-b24b-240e5f94aaca}, !- Outlet Node Name 149
  {2dc6085b-21fd-4912-ae61-1841f12646f2}, !- Outlet Node Name 150
  {725bedd0-114c-4d9a-b3f0-58ad40ad94eb}, !- Outlet Node Name 151
  {35003380-c8ca-4642-a5a7-82b0dabccf97}, !- Outlet Node Name 152
  {3bd8163d-ddfd-49c7-85f2-117cdad258ef}, !- Outlet Node Name 153
  {b8936d6b-4001-43c7-ba81-73430751b5c3}, !- Outlet Node Name 154
  {c8c4d801-fc73-4c7c-8915-3e7175217609}, !- Outlet Node Name 155
  {4ddcc661-e0a5-4f63-a7ce-963d79ad9fb9}, !- Outlet Node Name 156
  {468c1186-e389-482b-96b1-708eba4ce1cf}, !- Outlet Node Name 157
  {08374f33-1586-4493-b213-cc1ab805ce88}, !- Outlet Node Name 158
  {240c07b5-120d-4f8c-915a-298311e16591}, !- Outlet Node Name 159
  {42dfeb92-ed3a-4bdb-84b6-1d4646bc547c}, !- Outlet Node Name 160
  {4f80d337-4734-4f69-8eda-216335e5cf21}, !- Outlet Node Name 161
  {2bdce3c2-0c7f-4e65-9962-5e34582be28b}, !- Outlet Node Name 162
  {8c86a3db-f744-4d3d-a131-7672005e8f6b}, !- Outlet Node Name 163
  {4510a434-c838-46ce-975b-61fcacf35c31}, !- Outlet Node Name 164
  {d66c1297-f7fa-4b25-a652-8d268119b647}, !- Outlet Node Name 165
  {7c991606-ebf0-4581-afd5-3278b13053b3}, !- Outlet Node Name 166
  {f80a77e5-0be2-4955-9310-0b6b85601ffb}, !- Outlet Node Name 167
  {447a74bc-ec67-4020-9a66-4f892b4ca6d6}, !- Outlet Node Name 168
  {ba9b1609-84e9-4adc-b257-6625684b1ce0}, !- Outlet Node Name 169
  {f4bf9a18-3f04-4388-b59d-93f13ce5ad7f}, !- Outlet Node Name 170
  {e785c81b-2910-42ca-b79e-ef1cf5706094}, !- Outlet Node Name 171
  {879057a1-07fa-4a01-8d1c-f0e7b3904ef1}, !- Outlet Node Name 172
  {1bb1cb89-9d76-4573-83e4-c7e4e47cd6bb}, !- Outlet Node Name 173
  {ab4b8091-6ac6-464d-a5f8-cf99be2a1794}, !- Outlet Node Name 174
  {ced923c9-89ee-4264-a8e6-2767ac2ab215}, !- Outlet Node Name 175
  {29fa1d2e-4f36-4ecd-b121-2ee28bf5c3f8}, !- Outlet Node Name 176
  {29d1a6ab-efa7-4c9f-b698-14dadc12eb59}, !- Outlet Node Name 177
  {8d58b290-c345-4ff8-bb93-67a1db9412d3}, !- Outlet Node Name 178
  {a245b7d9-5b83-4a8f-8243-53f589173c22}, !- Outlet Node Name 179
  {ce5f8e1c-d3dc-4252-8c0b-42910338d972}, !- Outlet Node Name 180
  {54baeb16-da16-4424-ab26-7bf0375a5706}, !- Outlet Node Name 181
  {051e02b4-4aca-4865-b701-4e882c0780b7}, !- Outlet Node Name 182
  {055d2ad4-55d7-47a0-acd3-0e0a6687deb2}, !- Outlet Node Name 183
  {0b3986c1-c51d-4da6-b94a-083f4b4049f8}, !- Outlet Node Name 184
  {fb5f73a5-1ab4-4d0a-aa03-3c9f5d11573f}, !- Outlet Node Name 185
  {dd242e3a-4673-462e-ba16-d8293a782459}, !- Outlet Node Name 186
  {a05156ac-e2c9-4d95-ae8c-5e3bead4a04e}, !- Outlet Node Name 187
  {52752631-8084-432b-8511-3ba3fd71a9c7}, !- Outlet Node Name 188
  {cc056aea-0042-4a50-a102-7d56757e8547}, !- Outlet Node Name 189
  {219787e5-7683-47df-bca5-441794c5c1bf}, !- Outlet Node Name 190
  {5bb0fa38-f0dc-4ccb-870f-c709be9a9320}, !- Outlet Node Name 191
  {19ca7ee9-bb3d-43c8-a0b6-305388acb001}, !- Outlet Node Name 192
  {6808e01d-ea20-4bff-8e7f-1cdbd8f90163}, !- Outlet Node Name 193
  {cf6cd2a4-53e4-4144-9ce6-73a3d5434408}, !- Outlet Node Name 194
  {03b86227-27d1-4e06-a37f-650a24f9d8ff}, !- Outlet Node Name 195
  {2440babd-5f03-4ae2-8b55-f1af0f5eefde}, !- Outlet Node Name 196
  {88fb72ea-ee40-4f77-a918-a07edc4fa1e0}, !- Outlet Node Name 197
  {be2b0268-89a9-49a9-b50d-01c453945f30}, !- Outlet Node Name 198
  {1bf1f55e-3a7d-418e-83b4-194dca399c5a}, !- Outlet Node Name 199
  {105fd705-6fb3-4397-818d-5278074a670a}, !- Outlet Node Name 200
  {7ec025db-8b38-4ea9-940f-b31c1e4695b1}, !- Outlet Node Name 201
  {d64605f0-e36b-4370-b563-64fe1842d9b7}, !- Outlet Node Name 202
  {01ada050-e925-46ff-982b-cd7d79174153}, !- Outlet Node Name 203
  {6b7ef24a-fab1-432b-840a-0c4a5342d847}, !- Outlet Node Name 204
  {c1ef9cd1-14ce-4ed5-bb81-37f8780359d1}, !- Outlet Node Name 205
  {59cbbea2-1f1b-4828-94a0-1c57131920fd}, !- Outlet Node Name 206
  {f3300428-b175-40ca-9c76-10ac5be9948a}, !- Outlet Node Name 207
  {04aaa139-2bdc-4f2a-a2ec-7c1ad8888be0}, !- Outlet Node Name 208
  {4c2a8e10-80a5-4624-bb26-4c038066b843}, !- Outlet Node Name 209
  {615bc5a3-d139-4ae7-95a3-e65f0c6cc8d3}, !- Outlet Node Name 210
  {0e56e7bf-1f78-4998-97ec-424fdeca84be}, !- Outlet Node Name 211
  {cd9bcb73-00cf-4997-9e35-671b46373d87}, !- Outlet Node Name 212
  {11de590f-6bf0-4d51-9ddd-312819a6e1dc}, !- Outlet Node Name 213
  {23337388-1820-4771-8512-657a86451de6}, !- Outlet Node Name 214
  {0cb5a817-5f52-4899-b7aa-998b74c00509}, !- Outlet Node Name 215
  {4c03aa32-54f1-4351-9531-bd6cd23e8d39}, !- Outlet Node Name 216
  {9916abdb-729e-46e0-968e-be99b5201a52}, !- Outlet Node Name 217
  {5966b5f4-2bbe-4800-9a4e-1ae1b3d0ddbe}, !- Outlet Node Name 218
  {77d5c781-6226-4ac1-877e-ae5fff23eb09}, !- Outlet Node Name 219
  {998ca10f-22c8-4223-abe0-e21c4e92a0ac}, !- Outlet Node Name 220
  {79cedeb9-5843-485d-9e25-ea9b29894ce8}, !- Outlet Node Name 221
  {8280a58a-6aa3-415f-b5fb-62e1ec0abcb3}, !- Outlet Node Name 222
  {68407bea-26d9-4523-b697-25ec570dbe39}, !- Outlet Node Name 223
  {ccab77a3-e0cd-4742-ad67-db68697352c3}, !- Outlet Node Name 224
  {eafa7e4e-8a01-48a3-98af-3e2742377ac6}, !- Outlet Node Name 225
  {c05de0b4-3b89-43b0-8a79-23aa85002a63}, !- Outlet Node Name 226
  {46a2bc6b-2f59-4649-8d5b-af52c6281a3e}, !- Outlet Node Name 227
  {1b0c4949-251b-4df9-aae1-bb24a92a2d3e}, !- Outlet Node Name 228
  {eef7b697-65b9-4584-b164-4d6c215484e3}, !- Outlet Node Name 229
  {646c8fbe-4725-4144-85a2-49657e56e7e1}, !- Outlet Node Name 230
  {773b1b60-c6d2-469b-8ccd-d627db343bb7}, !- Outlet Node Name 231
  {d91448c3-e2d2-4aaa-9794-93da5d33331f}, !- Outlet Node Name 232
  {d309b543-1f61-4753-a7f4-d0f66d1cff70}, !- Outlet Node Name 233
  {18bf8387-a1fb-4003-8dff-ba9b6dba806a}, !- Outlet Node Name 234
  {525e39d8-9b85-49ac-8703-acf3ccedc42a}, !- Outlet Node Name 235
  {70f6f7a8-7e6a-45e2-8023-a89ee3851f03}, !- Outlet Node Name 236
  {75a9812c-c5c3-43dd-9c06-f3c5c4a7795a}, !- Outlet Node Name 237
  {d78142ab-81d2-4324-833e-f68f36114a5c}, !- Outlet Node Name 238
  {c88d7813-d509-49cd-912e-f49aab41a797}, !- Outlet Node Name 239
  {f7f32877-1d65-4f45-b64a-1fc747f7f601}, !- Outlet Node Name 240
  {e6f37e17-867f-4e4e-ace2-a5be64660812}, !- Outlet Node Name 241
  {c1acfa3c-2c08-40ae-97cd-64e221921552}, !- Outlet Node Name 242
  {476a0267-e317-4c24-a047-b090e6201218}, !- Outlet Node Name 243
  {add27f01-f535-4117-8348-d905fc4ba14f}, !- Outlet Node Name 244
  {ff2b4218-ea9a-4ab7-bfd7-db16848fab9e}, !- Outlet Node Name 245
  {49ccac22-7613-4c24-a371-205ee507aa5e}, !- Outlet Node Name 246
  {cf564499-3a41-4a83-8da4-1ce038280cc9}, !- Outlet Node Name 247
  {e8a0aa5d-da37-4720-84e2-e43c6393db4e}, !- Outlet Node Name 248
  {8d97e7f2-9424-46e4-a151-008a6f1543dd}, !- Outlet Node Name 249
  {46a8a8e0-3f9a-449b-a901-d56b07c1087e}, !- Outlet Node Name 250
  {91ef7102-0382-46b2-bb97-b09160876918}, !- Outlet Node Name 251
  {600dd373-d130-4625-b062-919fa8275442}, !- Outlet Node Name 252
  {79a1bbad-98e4-4f06-9de3-2e670f5a6485}, !- Outlet Node Name 253
  {70167af6-f503-4eac-ac51-4f58c2eb53ad}, !- Outlet Node Name 254
  {ee7135ae-456a-448d-bb11-e853f83efa72}, !- Outlet Node Name 255
  {239ce2f5-2ded-4d02-b524-c843a8768e69}, !- Outlet Node Name 256
  {f4ded75d-0d45-4535-86d8-b3fb02012733}, !- Outlet Node Name 257
  {eeaeb49f-18d6-4cc9-9188-e0774e598c17}, !- Outlet Node Name 258
  {da32d6d0-3716-4cfd-8914-c83ddda7cab6}, !- Outlet Node Name 259
  {2f037568-f26d-47e8-be82-8468375e3979}, !- Outlet Node Name 260
  {bbe3f7c1-e919-4f99-876c-4dd84e5d7406}; !- Outlet Node Name 261

OS:AirLoopHVAC:ZoneMixer,
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {a7fda27c-814e-4f94-b982-fbdffe86e21f}, !- Outlet Node Name
  {5ba4b4e4-2c61-4ed1-8674-06311e930509}, !- Inlet Node Name 1
  {bf4e30f5-0401-4ad8-90f2-5acf9f956c4d}, !- Inlet Node Name 2
  {3320cda4-4055-4ec4-858f-851b9519932c}, !- Inlet Node Name 3
  {02edc7e7-34d4-4752-95e5-20ca09175a2e}, !- Inlet Node Name 4
  {be7ba5e0-3d4f-4a4c-b6a5-96f11a24a089}, !- Inlet Node Name 5
  {6d31ce1c-2846-4dee-a2f5-18a11f94f3e4}, !- Inlet Node Name 6
  {3fe07e8e-a9b6-44dd-b9c7-d635b3b7de81}, !- Inlet Node Name 7
  {b3ebc288-c911-4c2f-bb34-1315eac52242}, !- Inlet Node Name 8
  {dee7b412-48cb-4c86-a09f-1ad8589b3bff}, !- Inlet Node Name 9
  {5798e12f-4cec-4401-95f4-d66bb90f7ace}, !- Inlet Node Name 10
  {d363cb25-84e6-4d8d-86d9-efef9ee6322a}, !- Inlet Node Name 11
  {2cd9d820-0ae0-4f4a-9140-097f0028e420}, !- Inlet Node Name 12
  {6a1519e0-38e0-457e-9bce-5a4178fc9432}, !- Inlet Node Name 13
  {295367e6-42a8-410e-82ed-0e648ff5648e}, !- Inlet Node Name 14
  {2e8bb230-7770-4b25-971b-09b7f39fe33a}, !- Inlet Node Name 15
  {af340265-7cdf-4e99-9514-1d7f409a7a92}, !- Inlet Node Name 16
  {4a7be0b0-aa51-459f-99c0-398d951242e4}, !- Inlet Node Name 17
  {360b72e7-95f5-4a8a-bb1b-f6912616e289}, !- Inlet Node Name 18
  {f3a93e9d-b862-45de-9390-e30ea20c53f8}, !- Inlet Node Name 19
  {e4686500-f9a9-44d3-80a3-499eafac3035}, !- Inlet Node Name 20
  {29b70d8a-eff8-4ad6-bfd4-86b91a6d64a5}, !- Inlet Node Name 21
  {65a5c5fc-f619-49bb-b166-d921d593ffe0}, !- Inlet Node Name 22
  {ecd8ca74-de28-478e-b780-9248abc870b6}, !- Inlet Node Name 23
  {4539a46e-4896-47f3-a8a6-2bba259660ea}, !- Inlet Node Name 24
  {230d2c3e-b632-4e63-bf82-637c1f30ca5c}, !- Inlet Node Name 25
  {20b531f6-1da2-42d3-9db7-4b8b485a2cbf}, !- Inlet Node Name 26
  {a35231b5-9663-46af-82a2-c32971a92a8a}, !- Inlet Node Name 27
  {ac1c2f07-1018-46ee-96ed-b7f57afdf75a}, !- Inlet Node Name 28
  {791d3e8e-cbfe-4ba7-9cda-6985e6bb0bb7}, !- Inlet Node Name 29
  {e9c828f8-f9f9-482a-b6e5-c8f14b533fcb}, !- Inlet Node Name 30
  {10526092-4520-4004-a705-984f469945d6}, !- Inlet Node Name 31
  {12cade9f-7382-4cb9-955a-e2248edaa5b9}, !- Inlet Node Name 32
  {3379031a-6431-451b-ace8-3de762fb5249}, !- Inlet Node Name 33
  {62ba186b-c6e3-464c-bf4c-0efc2194d5c2}, !- Inlet Node Name 34
  {950ac6c3-b0af-481d-b9a3-5d4b3f8ff792}, !- Inlet Node Name 35
  {6ac6147c-142a-4f3a-aca2-cf5b5ef907c1}, !- Inlet Node Name 36
  {4dde68d4-934e-4ed1-827c-2f5abb85babb}, !- Inlet Node Name 37
  {e64b71a5-05c5-43eb-8652-265f700d9eb7}, !- Inlet Node Name 38
  {8a5070ce-6e13-46dd-819d-79b2ef9b1cb9}, !- Inlet Node Name 39
  {7b47d47f-61e1-482e-945c-cc31e8a65282}, !- Inlet Node Name 40
  {ceba745f-07d6-4595-9aad-d424d64cb0e9}, !- Inlet Node Name 41
  {91df1326-df08-458d-84f7-f32fe35f2da7}, !- Inlet Node Name 42
  {260dfcd9-a835-49c7-a323-4413261b8243}, !- Inlet Node Name 43
  {d64ac2d8-3d0f-437b-8d68-a8cdd07175f2}, !- Inlet Node Name 44
  {b2978279-1005-4942-99a3-7d6992324553}, !- Inlet Node Name 45
  {d01dd05d-4918-455d-b318-c30113962465}, !- Inlet Node Name 46
  {bf0e99f8-6d01-4ca5-a5f9-306ca183918a}, !- Inlet Node Name 47
  {2cfd5bda-d07b-4e28-bbbc-fedbefec8375}, !- Inlet Node Name 48
  {780900b1-5912-4e12-b131-5d8dfeb33067}, !- Inlet Node Name 49
  {6aa9ecd8-2520-44be-908e-70b77744c235}, !- Inlet Node Name 50
  {e9e7c557-5f6a-4ceb-89ea-5501a06f1c42}, !- Inlet Node Name 51
  {a0385777-2926-4093-8273-84b7e6108148}, !- Inlet Node Name 52
  {47257856-6cb8-46d2-bf06-2cb09fc1ac9f}, !- Inlet Node Name 53
  {0b305ffe-b277-476b-925a-4b89a8376c27}, !- Inlet Node Name 54
  {c701f5da-b421-4f77-8573-30274b7ad9d3}, !- Inlet Node Name 55
  {722ba926-ed25-431b-95e7-6a3ead011970}, !- Inlet Node Name 56
  {c827f86f-6a0c-4db6-871f-65f8ba7feea4}, !- Inlet Node Name 57
  {a3f8b67a-9ab5-4b22-b214-59cde3abf7ca}, !- Inlet Node Name 58
  {6f598296-2b15-4689-aedf-95c68da71ef3}, !- Inlet Node Name 59
  {28d447d0-7b7d-42f1-ada1-50d54a27f4b4}, !- Inlet Node Name 60
  {11b54c43-6a22-4020-96e3-c8009e674602}, !- Inlet Node Name 61
  {349f1ce3-23d0-4fd2-a62f-aa36d7e0157a}, !- Inlet Node Name 62
  {c164a4cb-b1c7-4d99-aad5-3611dc909bad}, !- Inlet Node Name 63
  {60716522-454b-48f8-a158-49d3c2e9a766}, !- Inlet Node Name 64
  {93a3b203-3208-47fc-8b14-d26d8e9d1603}, !- Inlet Node Name 65
  {9ec684e5-cf4a-4ed4-8371-0a92819377b2}, !- Inlet Node Name 66
  {b4966e03-1dcf-4086-913c-9f531a368ba4}, !- Inlet Node Name 67
  {ca86fcab-5e47-4d21-8661-c938efaf8bc8}, !- Inlet Node Name 68
  {c3f80df2-4ebc-43fe-b0a6-c9696eebc59a}, !- Inlet Node Name 69
  {a7e21e18-4d97-489b-896e-48c82aa6ca2d}, !- Inlet Node Name 70
  {946ee79c-2a4b-4e6e-8631-76e74cef5a98}, !- Inlet Node Name 71
  {220921ee-9972-470a-a71b-39b6b7b5c259}, !- Inlet Node Name 72
  {9a5fa83f-7e2b-4802-972f-b91019efd0c4}, !- Inlet Node Name 73
  {28cce4b1-ef6c-4644-94cb-68e383fd9cfb}, !- Inlet Node Name 74
  {37d1dded-32d7-4888-a56e-e3aa3f7278af}, !- Inlet Node Name 75
  {1a788d1a-0e12-4c6c-a178-1b55fd48e1ef}, !- Inlet Node Name 76
  {f3f17b8c-08ea-4807-96cb-6c7c59836662}, !- Inlet Node Name 77
  {ea64f704-c49f-41a7-810e-6500e2d129a2}, !- Inlet Node Name 78
  {8d893d52-10a2-4390-9f66-e550cdc870c5}, !- Inlet Node Name 79
  {b406f95d-9eb1-41d1-93d1-b462320680e6}, !- Inlet Node Name 80
  {cf955a27-993d-4876-b565-19321b4fd791}, !- Inlet Node Name 81
  {2d112d29-e87c-43f0-8da8-d6d388c166cd}, !- Inlet Node Name 82
  {9d7c9620-b6f3-4794-b0b7-3c069292b94d}, !- Inlet Node Name 83
  {f3a482f8-5dcf-4b44-b4b7-38bcbee364e3}, !- Inlet Node Name 84
  {a4c47c06-1c0d-4240-abae-866c097e99f5}, !- Inlet Node Name 85
  {74acce10-0cc9-43f4-8459-64ba2948c287}, !- Inlet Node Name 86
  {0c86dfdd-9f01-4c0f-868d-26d66e14c45b}, !- Inlet Node Name 87
  {05df262e-2dbb-4096-8677-de368d4ae35c}, !- Inlet Node Name 88
  {73aad6da-980e-4590-aad2-11fbab87f200}, !- Inlet Node Name 89
  {a2e5b77d-3ce9-4456-91b3-1654333aeaed}, !- Inlet Node Name 90
  {9506132d-bc79-4797-81c8-40167aca683c}, !- Inlet Node Name 91
  {59716700-9623-42e8-92dc-cd1b422e0418}, !- Inlet Node Name 92
  {d12de2f6-53e1-45b5-8ac4-ffd7bb59a4fd}, !- Inlet Node Name 93
  {0dab6c60-9f88-4c8a-b790-743308226e84}, !- Inlet Node Name 94
  {f9adbcb0-896c-4007-bc56-16c8df6f26ed}, !- Inlet Node Name 95
  {92dabe50-fea6-421a-98a6-f1afd5f096f2}, !- Inlet Node Name 96
  {b6309295-784a-43cf-87f6-986542b223ea}, !- Inlet Node Name 97
  {c917d87c-8358-4de6-9fdc-3ee5f65d4b1e}, !- Inlet Node Name 98
  {808418c8-4ddd-4171-afb3-e5973b72a5d9}, !- Inlet Node Name 99
  {4f53cae0-0db7-4c2d-89a4-5d2939c7cc68}, !- Inlet Node Name 100
  {b0d6d13e-4a67-4f6e-8ae5-d4dc74b534a7}, !- Inlet Node Name 101
  {14518af7-a0bd-4669-96b8-c1e4b21d29e5}, !- Inlet Node Name 102
  {8db7da77-525a-4991-8c0b-ab4b225f8d73}, !- Inlet Node Name 103
  {56c00277-efce-46c0-ba9d-877254f692a3}, !- Inlet Node Name 104
  {f9cd2ddf-1130-4638-a4e7-9d9bdb9b8bfc}, !- Inlet Node Name 105
  {9e02149f-267e-4153-af17-79b59add7dfe}, !- Inlet Node Name 106
  {83c74811-a8b1-45d1-9adf-3f54b9c645e2}, !- Inlet Node Name 107
  {b08e7baa-10ef-4754-9d46-2fba7d0be3df}, !- Inlet Node Name 108
  {cb548dda-3e59-4baf-a7ad-fb58b71c01b1}, !- Inlet Node Name 109
  {41e9bb03-5461-4c4c-9d13-511920bd1629}, !- Inlet Node Name 110
  {36e1b923-6272-41ce-8073-806c61dc0648}, !- Inlet Node Name 111
  {be5f0031-f157-42a7-93c1-d886091de3a9}, !- Inlet Node Name 112
  {34cda697-3066-4129-8c54-ba59f5289189}, !- Inlet Node Name 113
  {f9731432-46b2-44ad-8348-21134d2406c9}, !- Inlet Node Name 114
  {32008d65-1dfa-4641-8f22-2d5b7ffafd1c}, !- Inlet Node Name 115
  {523f1ae5-71dc-402a-ae53-a815a262d43d}, !- Inlet Node Name 116
  {e92fa9d9-4501-401a-bf95-e1c9bb172a9f}, !- Inlet Node Name 117
  {b377b3bd-a82c-4ff3-a419-b13c25cc2727}, !- Inlet Node Name 118
  {13602e29-455d-494e-bb36-72131aae9181}, !- Inlet Node Name 119
  {fbed5c71-d79f-496f-8305-0e0fff360a9b}, !- Inlet Node Name 120
  {f40cdc7e-6bc4-4293-9bd1-4c2d67b1a476}, !- Inlet Node Name 121
  {58b78bc3-c4ef-427a-b46d-0e92637db735}, !- Inlet Node Name 122
  {4811d132-06bf-49dd-86fc-86b960ffc8db}, !- Inlet Node Name 123
  {f99d752b-3ba2-4314-86aa-c230b04a6b0a}, !- Inlet Node Name 124
  {1212685f-f89f-499d-ac77-24cb9251456f}, !- Inlet Node Name 125
  {de742fbb-4bb3-462d-a9a7-236f413fd39a}, !- Inlet Node Name 126
  {21dc6b2b-05ce-4d60-a9b4-ae9e9378b801}, !- Inlet Node Name 127
  {b0f3677d-ee12-4f49-a692-04448c076afe}, !- Inlet Node Name 128
  {3ca282c4-5822-4b18-9e07-e03e23b54afb}, !- Inlet Node Name 129
  {3b94437c-e428-4746-8c63-6e0ef8e3daf6}, !- Inlet Node Name 130
  {25025c10-38d4-4a05-8a09-c43c87bae736}, !- Inlet Node Name 131
  {500b07d9-ffe6-45eb-ad9d-d1b2a5ee86e8}, !- Inlet Node Name 132
  {9142b411-4dd1-406c-8821-ad5a844819a0}, !- Inlet Node Name 133
  {1f2cca34-45a1-47a8-b505-df691d600f2e}, !- Inlet Node Name 134
  {83f4a553-7c8d-4952-af92-87c69315116d}, !- Inlet Node Name 135
  {91098af0-7af9-45fe-8748-22e81d3bb1e5}, !- Inlet Node Name 136
  {4d9d686b-037a-4337-b0d2-dbb100523af2}, !- Inlet Node Name 137
  {bc5de004-7f02-4942-ad40-ce46258bd5ae}, !- Inlet Node Name 138
  {fbdb9a2a-8e11-4d19-8f3d-1957f3210f86}, !- Inlet Node Name 139
  {226a9906-c745-4195-8d5f-884ad9e27d26}, !- Inlet Node Name 140
  {ccc0ead0-bde7-4138-b314-627dd4c6b32a}, !- Inlet Node Name 141
  {87ea881c-e63d-4280-8003-5a8770d37703}, !- Inlet Node Name 142
  {57b7439d-4370-4e72-baf1-15770707252e}, !- Inlet Node Name 143
  {f6cdfce1-9f2f-4339-a6e2-ce106495f133}, !- Inlet Node Name 144
  {65ad2cd5-9334-4d25-b958-000f465beafc}, !- Inlet Node Name 145
  {09ffc578-5d50-4114-aa1c-679385340f45}, !- Inlet Node Name 146
  {9cf453d0-35cc-418b-93d2-42ba415df65d}, !- Inlet Node Name 147
  {35770478-50bf-491e-9480-3b60326bd873}, !- Inlet Node Name 148
  {6d2e3ca1-c765-4c81-9181-08a93e62d5bf}, !- Inlet Node Name 149
  {647c2399-0077-4075-bf61-7791444a8281}, !- Inlet Node Name 150
  {0a6208b8-6407-4810-94c0-d24382696e21}, !- Inlet Node Name 151
  {f847c687-d516-4e77-ae11-75b66a6ce487}, !- Inlet Node Name 152
  {25c59ba6-d680-41a4-b7ec-91c64b6daada}, !- Inlet Node Name 153
  {edbecee9-449e-4e0d-9efd-437c99a01cb6}, !- Inlet Node Name 154
  {836313a7-fdd5-4c75-9148-2f575781bf51}, !- Inlet Node Name 155
  {9347cc26-0fe5-4d90-9388-3bfdf9e5a7b4}, !- Inlet Node Name 156
  {fe0bf291-2088-4ebc-b47a-5f8318efe865}, !- Inlet Node Name 157
  {fca2323a-19ba-4c95-a815-5495254af786}, !- Inlet Node Name 158
  {18da3b02-44c0-4d28-80e7-1e1b823e6814}, !- Inlet Node Name 159
  {f3924003-3cc5-4c7e-bc57-53ac658e7a3e}, !- Inlet Node Name 160
  {90356f9b-0354-4a2b-8472-b32d9f935d8c}, !- Inlet Node Name 161
  {8005364e-f7aa-470e-b8a4-0d433d3ec607}, !- Inlet Node Name 162
  {841a2c4a-a2bc-4851-84b5-bb1686db46f9}, !- Inlet Node Name 163
  {60f81521-e0fd-4426-8959-12c30163654e}, !- Inlet Node Name 164
  {0006215c-fa21-4c62-b65d-c51d0982cb05}, !- Inlet Node Name 165
  {df73b0ee-6eec-4ffc-a58f-f3cd0976f745}, !- Inlet Node Name 166
  {9863f8a5-50f3-4d2a-afb8-16ce3f606f99}, !- Inlet Node Name 167
  {d6f4e297-f89d-4455-87d0-bb8973bc3e7e}, !- Inlet Node Name 168
  {4d9f4157-2d06-4304-8198-99a4497b7a49}, !- Inlet Node Name 169
  {c7a457af-df49-4ada-876a-017216be854a}, !- Inlet Node Name 170
  {91b4f8d6-3ab6-4c95-8472-21f935f646a3}, !- Inlet Node Name 171
  {a9a3797a-3e3b-4ac3-8df2-e0e8e15e2ec5}, !- Inlet Node Name 172
  {f5e62e7b-2178-4903-878c-f46a4ee1dc66}, !- Inlet Node Name 173
  {4fcca2d0-a970-40e4-b80b-4e6f6214d54e}, !- Inlet Node Name 174
  {04088269-d273-4683-862d-0a24535b6aaf}, !- Inlet Node Name 175
  {9cbc3e9c-6b18-472c-bcfe-eef74256e26d}, !- Inlet Node Name 176
  {d8c176d5-f0df-4704-b645-dd272288ed34}, !- Inlet Node Name 177
  {4417c550-51d0-4b82-bf24-94a44b74232e}, !- Inlet Node Name 178
  {e8121015-f680-405d-94c3-4345c52f17dd}, !- Inlet Node Name 179
  {050dbf27-27f7-471b-bebb-1fb998bab7a0}, !- Inlet Node Name 180
  {55461537-37aa-451a-94ca-4774fa5fd35f}, !- Inlet Node Name 181
  {8bdb5d86-8151-48d5-af4c-88cb1ce22db1}, !- Inlet Node Name 182
  {374a6815-a0f8-4012-a186-e66b358ede35}, !- Inlet Node Name 183
  {86ef9bef-5636-4df0-9b30-dd356030288d}, !- Inlet Node Name 184
  {299c8fa5-f993-4b24-9843-b802294ec924}, !- Inlet Node Name 185
  {1cfc6984-c677-41d3-a7f8-aa6e33b0b52f}, !- Inlet Node Name 186
  {e1e31e9e-f56a-429e-a85b-dd9c5ce402e9}, !- Inlet Node Name 187
  {e5d5bd7a-4e0c-4a69-86c8-fc93a9e2771b}, !- Inlet Node Name 188
  {487b3bca-a36f-4b9f-a95c-970270c0bdae}, !- Inlet Node Name 189
  {13b7f2b0-fc06-4d72-9396-d2d243def917}, !- Inlet Node Name 190
  {b8779eed-f23a-450e-8360-d3f7ec8b561c}, !- Inlet Node Name 191
  {61f9256a-5ea7-497a-8977-7183c621e985}, !- Inlet Node Name 192
  {e24fbb79-1868-4079-8cdf-755910187858}, !- Inlet Node Name 193
  {3fba5359-5b5c-443f-ad6d-22c54037c5a2}, !- Inlet Node Name 194
  {2e5a352b-b16c-4b68-8f85-0445af17343c}, !- Inlet Node Name 195
  {3e498ee5-661e-447f-9b6b-469c0f6ae321}, !- Inlet Node Name 196
  {f0cbb11c-4958-4cac-abb3-68dc93e95833}, !- Inlet Node Name 197
  {7c5cc7f4-5b14-4b00-9d58-97b147a6c725}, !- Inlet Node Name 198
  {7f78892d-acb9-4760-bcc3-2cd552150e55}, !- Inlet Node Name 199
  {9069e34a-355f-45cf-b4c8-1b9cfcfbf18b}, !- Inlet Node Name 200
  {60ef8f5d-01b2-4205-adb5-93de8a0b085f}, !- Inlet Node Name 201
  {a826988c-405b-4d5e-98e3-f1f4bbca1067}, !- Inlet Node Name 202
  {395be3c2-e65a-4213-8eb6-dce6d17cf25e}, !- Inlet Node Name 203
  {a3e1ffac-cbaf-4766-8157-01e0e01f5ffc}, !- Inlet Node Name 204
  {8317e61b-e92d-4270-b6a8-94a14271bef6}, !- Inlet Node Name 205
  {29fb658e-4d0c-4c42-8350-f19e09427b7f}, !- Inlet Node Name 206
  {d8206121-d994-48bd-9738-ef51e7dfb418}, !- Inlet Node Name 207
  {f3fde4e9-377f-41f5-af8c-6799a094ca9d}, !- Inlet Node Name 208
  {ff293813-3518-4a12-b93d-0be6f891b8a4}, !- Inlet Node Name 209
  {7475e37e-e52b-4d20-a9c0-870bb1911878}, !- Inlet Node Name 210
  {31d60169-e3c7-4ea2-b915-013bf5db47b9}, !- Inlet Node Name 211
  {527daa68-1955-456d-9045-7f5a20a6eabb}, !- Inlet Node Name 212
  {ea351fe2-ff17-4149-868f-9526c3a1e7c6}, !- Inlet Node Name 213
  {70f00c2a-dff6-4bcf-afc9-da85a02466f9}, !- Inlet Node Name 214
  {0d29ad89-135c-4af3-b85c-3588908b61ec}, !- Inlet Node Name 215
  {5cd359a1-4bc4-49a0-b05a-91864c4acf9b}, !- Inlet Node Name 216
  {b220b1f2-0cd1-408d-8e0d-e97d89e99ca2}, !- Inlet Node Name 217
  {6e4803a8-8f99-4ad1-bd13-6e95c392c709}, !- Inlet Node Name 218
  {1b42663a-9c45-440e-a3c7-0fa9847790f9}, !- Inlet Node Name 219
  {85f2604a-966f-4418-afd4-66d6929b2b4c}, !- Inlet Node Name 220
  {41b0baeb-2216-4824-bd71-c7cdc986cf7c}, !- Inlet Node Name 221
  {68fd62bf-6fbf-4cec-a71d-a07110a57e22}, !- Inlet Node Name 222
  {3c9dbef4-3d2c-456a-b231-63608cc56e0a}, !- Inlet Node Name 223
  {425eec8d-976b-4846-a4e3-cecb70c2e5f9}, !- Inlet Node Name 224
  {28aea01a-7e82-4217-83a5-86be741461f3}, !- Inlet Node Name 225
  {0fe41c48-3287-4ceb-a801-f05b1f45326d}, !- Inlet Node Name 226
  {0fa1d3df-982f-4a0d-9a7d-922720725928}, !- Inlet Node Name 227
  {7e9a5cc0-5ec1-4abd-8ca6-82b8cf998929}, !- Inlet Node Name 228
  {64306782-c0a1-48ba-b281-45e0aa86b17b}, !- Inlet Node Name 229
  {16ab349a-df0c-4322-a3ca-ceebbae5ffae}, !- Inlet Node Name 230
  {eab52faf-5306-4da1-bc80-c63a938d6c17}, !- Inlet Node Name 231
  {b89c87ba-505e-4c2e-9b45-b6ed23da7211}, !- Inlet Node Name 232
  {2c50fd12-f699-403f-8b27-8f28ef441140}, !- Inlet Node Name 233
  {d7cc23d0-7ad2-48f4-9c7c-6bda8bd5caac}, !- Inlet Node Name 234
  {8f7186bb-5716-475c-a1e1-a1b964e045f7}, !- Inlet Node Name 235
  {9dbf2afc-4b10-40f9-b635-1c126ea872df}, !- Inlet Node Name 236
  {221f1dbe-a074-4ac8-b884-89defd526989}, !- Inlet Node Name 237
  {33da85fb-8e6f-456e-9bf2-09dc75ab2c8a}, !- Inlet Node Name 238
  {3b4618bd-f6aa-4871-8244-dfc5e096259c}, !- Inlet Node Name 239
  {a4201d2c-970a-4f87-83a9-ad30b77a1968}, !- Inlet Node Name 240
  {83ae127e-9bbc-4782-ace8-640d39aaa16f}, !- Inlet Node Name 241
  {a57af42e-6085-4f4d-b361-b8ca9f727c92}, !- Inlet Node Name 242
  {0b947aa7-2ece-42d8-b9bb-c3ec6c8d975b}, !- Inlet Node Name 243
  {ac6a1d29-b184-4192-ab04-97cd6ab75d22}, !- Inlet Node Name 244
  {4826f07d-71b0-4f57-9943-bd6cc2f75aef}, !- Inlet Node Name 245
  {dfdf0b94-6841-4b00-857c-233c238e5cce}, !- Inlet Node Name 246
  {9acfbaf1-a799-450e-94e7-0b97713dfb71}, !- Inlet Node Name 247
  {ae713103-3023-4bef-86fa-4dff3bac7eca}, !- Inlet Node Name 248
  {8218a0d1-652a-4de8-a578-6eca76f1ca88}, !- Inlet Node Name 249
  {2d9b979f-a2a5-4954-8f6b-68e1488a2f5d}, !- Inlet Node Name 250
  {816c376c-845b-4fed-8565-528d089de594}, !- Inlet Node Name 251
  {d40245c4-2629-4947-be51-731f6cd05c38}, !- Inlet Node Name 252
  {d1f0179e-c18d-416b-9efc-30de6bd0f6c8}, !- Inlet Node Name 253
  {500afe7a-8fc2-4e26-a9ae-5e9529b5c181}, !- Inlet Node Name 254
  {502be9ee-9b87-42c4-abc6-1377a8ffe12e}, !- Inlet Node Name 255
  {db6252cd-6d9b-4264-8c4a-0a3c0d01d255}, !- Inlet Node Name 256
  {cb830fd6-0bed-453c-9f01-be3893ef2731}, !- Inlet Node Name 257
  {552aa8cc-b48b-47ae-a192-36d726a9392f}, !- Inlet Node Name 258
  {de2a317f-a22b-40bd-b9e8-b6034ae1e769}, !- Inlet Node Name 259
  {74c8fa16-2e6a-4cc0-ad59-b1fd26087211}, !- Inlet Node Name 260
  {b739ca15-8f3e-4647-bc7b-df61008478ce}; !- Inlet Node Name 261

OS:Connection,
  {a4f2381e-d452-49d1-a2bb-a2cfc75f8767}, !- Handle
  {d9ff76ab-349a-47ee-a4e9-ceee72c1c65a}, !- Name
  {102d683f-a14a-4ea4-a3c8-b958f7f0dfb5}, !- Source Object
  3,                                      !- Outlet Port
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7fda27c-814e-4f94-b982-fbdffe86e21f}, !- Handle
  {168c4755-dba1-4d55-a95e-ee8e7a3840ab}, !- Name
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Source Object
  2,                                      !- Outlet Port
  {fca356e5-998a-4e1b-b0dd-8ed91f92669f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cabcc2fb-34d4-47e3-a949-c151dbdca343}, !- Handle
  {d252ab8f-ce79-4953-a3c7-29dd4684daca}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  20.7656875008,                          !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Controller:OutdoorAir,
  {a9daea3a-c1d5-464f-8c0f-c94116ae20a1}, !- Handle
  Air Loop HVAC Outdoor Air System Office VAV, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  20.7656875008,                          !- Minimum Outdoor Air Flow Rate {m3/s}
  75.511590912,                           !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.89,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cd21957b-cf7a-4f15-849b-4cf4f63eaaa2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cd21957b-cf7a-4f15-849b-4cf4f63eaaa2}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8961840c-be61-4b71-8deb-43044faf2262}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {a9daea3a-c1d5-464f-8c0f-c94116ae20a1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {28a06833-a125-47b7-955f-0b82ce688a66}, !- Mixed Air Node Name
  {32cd42e6-7200-4b68-9fc5-395e51e8b6a6}, !- Outdoor Air Stream Node Name
  {3c13705c-7f4e-4438-a27d-35a7a93e7ba5}, !- Relief Air Stream Node Name
  {0b63f61b-31cf-4fd5-80cf-a060f48c4d9f}; !- Return Air Stream Node Name

OS:Node,
  {5027e9b5-8e73-4c2a-9ab0-d80748764b34}, !- Handle
  Node 400,                               !- Name
  ,                                       !- Inlet Port
  {32cd42e6-7200-4b68-9fc5-395e51e8b6a6}; !- Outlet Port

OS:Connection,
  {32cd42e6-7200-4b68-9fc5-395e51e8b6a6}, !- Handle
  {6d6c4871-f46d-4fc6-b047-928b6409a6a1}, !- Name
  {5027e9b5-8e73-4c2a-9ab0-d80748764b34}, !- Source Object
  3,                                      !- Outlet Port
  {8961840c-be61-4b71-8deb-43044faf2262}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ab1d7220-f52c-4f5b-8a31-3b67ab3996da}, !- Handle
  Node 401,                               !- Name
  {3c13705c-7f4e-4438-a27d-35a7a93e7ba5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c13705c-7f4e-4438-a27d-35a7a93e7ba5}, !- Handle
  {976d47a6-7703-42cd-9bdb-d15751bee9c8}, !- Name
  {8961840c-be61-4b71-8deb-43044faf2262}, !- Source Object
  7,                                      !- Outlet Port
  {ab1d7220-f52c-4f5b-8a31-3b67ab3996da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9774061e-f18f-4f12-979e-dbb7ffc0a947}, !- Handle
  Node 404,                               !- Name
  {28a06833-a125-47b7-955f-0b82ce688a66}, !- Inlet Port
  {5d00987f-b7ff-498c-9494-695ac24e36fc}; !- Outlet Port

OS:Connection,
  {28a06833-a125-47b7-955f-0b82ce688a66}, !- Handle
  {92805f96-84e4-49bf-86bb-191511c02e9d}, !- Name
  {8961840c-be61-4b71-8deb-43044faf2262}, !- Source Object
  5,                                      !- Outlet Port
  {9774061e-f18f-4f12-979e-dbb7ffc0a947}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {9106cbf8-a7de-44c5-8f6c-7ec89188d9c7}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  18.3333333333334,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {c61cff32-4d49-4d0d-bc09-bac8418d21ad}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {9caeda2d-301c-4fab-927c-d45154c2dbce}, !- Handle
  Fan Constant Volume 51,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e50a0fbe-188d-4696-b8fb-19bb23b74faa}, !- Handle
  Coil Heating Electric 1,                !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {17e78b1e-ad5d-4ce2-8df6-ae966b29d369}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 1, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {020c57e5-85eb-44ce-aade-479a8c8e4766}, !- Supply Air Inlet Node Name
  {61e1f488-4baa-4fee-b5df-0df3ff8c1dbb}, !- Secondary Air Inlet Node Name
  {8627b43e-4728-4b26-9a44-3b06a21cdbbc}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {9caeda2d-301c-4fab-927c-d45154c2dbce}, !- Fan Name
  {e50a0fbe-188d-4696-b8fb-19bb23b74faa}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {199fc5dc-4b75-49ce-b239-32a2b5393a5a}, !- Handle
  Node 405,                               !- Name
  {fe6bec35-62df-4ba7-a221-f7394c06e42b}, !- Inlet Port
  {5ba4b4e4-2c61-4ed1-8674-06311e930509}; !- Outlet Port

OS:Connection,
  {8d5834f8-0858-4eca-8eb0-db3ed17c2f55}, !- Handle
  {678745c7-e125-4de3-81db-20d55d770267}, !- Name
  {d38cf090-9286-4a7f-858c-5944f7b6297d}, !- Source Object
  3,                                      !- Outlet Port
  {2dfa1b5c-c0b5-4ba9-b639-6d7753b1f1c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe6bec35-62df-4ba7-a221-f7394c06e42b}, !- Handle
  {a70d5950-0869-4a0a-ba3c-a94df8f78c9f}, !- Name
  {0069b255-e8bc-4dba-bbb3-9f71626d86ec}, !- Source Object
  12,                                     !- Outlet Port
  {199fc5dc-4b75-49ce-b239-32a2b5393a5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ba4b4e4-2c61-4ed1-8674-06311e930509}, !- Handle
  {2f22005f-dd93-4293-8a26-70b0b1e0c710}, !- Name
  {199fc5dc-4b75-49ce-b239-32a2b5393a5a}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f83980d1-6ac2-4cfa-9c56-dfc0c91faf9a}, !- Handle
  Node 406,                               !- Name
  {633a5e05-5b37-4343-b0bd-926df9ca8cdf}, !- Inlet Port
  {020c57e5-85eb-44ce-aade-479a8c8e4766}; !- Outlet Port

OS:Connection,
  {633a5e05-5b37-4343-b0bd-926df9ca8cdf}, !- Handle
  {869ec9eb-b1b8-4cc5-8d51-5bae28701cbb}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  3,                                      !- Outlet Port
  {f83980d1-6ac2-4cfa-9c56-dfc0c91faf9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {020c57e5-85eb-44ce-aade-479a8c8e4766}, !- Handle
  {99d17e74-2a74-4353-b428-09345581eb90}, !- Name
  {f83980d1-6ac2-4cfa-9c56-dfc0c91faf9a}, !- Source Object
  3,                                      !- Outlet Port
  {17e78b1e-ad5d-4ce2-8df6-ae966b29d369}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8627b43e-4728-4b26-9a44-3b06a21cdbbc}, !- Handle
  {7e47f209-efb7-4ae6-8a5d-3b82d94a175e}, !- Name
  {17e78b1e-ad5d-4ce2-8df6-ae966b29d369}, !- Source Object
  9,                                      !- Outlet Port
  {d38cf090-9286-4a7f-858c-5944f7b6297d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b83faeb-c56b-4c31-be18-9b56335f0424}, !- Handle
  Node 407,                               !- Name
  {22cfafd9-6072-4837-868f-003cd1377d07}, !- Inlet Port
  {61e1f488-4baa-4fee-b5df-0df3ff8c1dbb}; !- Outlet Port

OS:Connection,
  {22cfafd9-6072-4837-868f-003cd1377d07}, !- Handle
  {700e1445-382c-4ce7-9794-aa7076a571ea}, !- Name
  {81f2530a-5803-4184-888b-49e5bd385111}, !- Source Object
  3,                                      !- Outlet Port
  {7b83faeb-c56b-4c31-be18-9b56335f0424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61e1f488-4baa-4fee-b5df-0df3ff8c1dbb}, !- Handle
  {a585380f-b120-4185-bd28-6b2db0d5d1dc}, !- Name
  {7b83faeb-c56b-4c31-be18-9b56335f0424}, !- Source Object
  3,                                      !- Outlet Port
  {17e78b1e-ad5d-4ce2-8df6-ae966b29d369}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2adba185-2bd0-48be-8896-195bdec16a81}, !- Handle
  Fan Constant Volume 52,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {904f5f54-7250-4587-8564-add787565c99}, !- Handle
  Coil Heating Electric 2,                !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {817dee46-070c-45f2-b029-ddb2f9bb60df}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 2, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {c2720f2f-d518-487b-8659-0358a688eaea}, !- Supply Air Inlet Node Name
  {2e5eb9c5-bcdd-42b4-acd2-f99c35612322}, !- Secondary Air Inlet Node Name
  {14b63678-f83e-4e6f-a64f-2991db884df5}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {2adba185-2bd0-48be-8896-195bdec16a81}, !- Fan Name
  {904f5f54-7250-4587-8564-add787565c99}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {9c8aae0e-44e8-433f-a144-5f708a0db5d8}, !- Handle
  Node 408,                               !- Name
  {14b63678-f83e-4e6f-a64f-2991db884df5}, !- Inlet Port
  {06754813-d93c-47c2-bc85-7289c8c0bfc1}; !- Outlet Port

OS:Node,
  {4075c33c-09f8-4ca6-912d-846b4f9a61de}, !- Handle
  Node 409,                               !- Name
  {914a606f-6a06-4c76-80dd-7b56f5fe816a}, !- Inlet Port
  {bf4e30f5-0401-4ad8-90f2-5acf9f956c4d}; !- Outlet Port

OS:Connection,
  {06754813-d93c-47c2-bc85-7289c8c0bfc1}, !- Handle
  {77908475-441a-48d7-8540-60ba32def120}, !- Name
  {9c8aae0e-44e8-433f-a144-5f708a0db5d8}, !- Source Object
  3,                                      !- Outlet Port
  {aa9e7efc-a8eb-4bd2-a0e4-37daff1644d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {914a606f-6a06-4c76-80dd-7b56f5fe816a}, !- Handle
  {4a4137df-ba21-42ec-9da5-586b3c4f694b}, !- Name
  {01cb76cd-187e-41e1-8bfb-018894e94165}, !- Source Object
  12,                                     !- Outlet Port
  {4075c33c-09f8-4ca6-912d-846b4f9a61de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf4e30f5-0401-4ad8-90f2-5acf9f956c4d}, !- Handle
  {13616cff-1588-44bb-acc6-0ac7c4002b7a}, !- Name
  {4075c33c-09f8-4ca6-912d-846b4f9a61de}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b07734db-b49b-47de-81ad-e06490cd322d}, !- Handle
  Node 410,                               !- Name
  {3fdda397-f607-42e9-9e9a-0152548f9dbd}, !- Inlet Port
  {c2720f2f-d518-487b-8659-0358a688eaea}; !- Outlet Port

OS:Connection,
  {3fdda397-f607-42e9-9e9a-0152548f9dbd}, !- Handle
  {fa43f5d0-cc61-430b-9694-6f83519a8c74}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  4,                                      !- Outlet Port
  {b07734db-b49b-47de-81ad-e06490cd322d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2720f2f-d518-487b-8659-0358a688eaea}, !- Handle
  {493bd2a9-b9b9-4821-88e7-1dcc79e541b8}, !- Name
  {b07734db-b49b-47de-81ad-e06490cd322d}, !- Source Object
  3,                                      !- Outlet Port
  {817dee46-070c-45f2-b029-ddb2f9bb60df}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {14b63678-f83e-4e6f-a64f-2991db884df5}, !- Handle
  {a3b1a442-266d-44e5-9c7a-9c4aac51b0fa}, !- Name
  {817dee46-070c-45f2-b029-ddb2f9bb60df}, !- Source Object
  9,                                      !- Outlet Port
  {9c8aae0e-44e8-433f-a144-5f708a0db5d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c687db13-1646-46cf-ad28-d522f57fd375}, !- Handle
  Node 411,                               !- Name
  {1d1d11d6-c50f-4df7-a5b5-d4a556c51ed4}, !- Inlet Port
  {2e5eb9c5-bcdd-42b4-acd2-f99c35612322}; !- Outlet Port

OS:Connection,
  {1d1d11d6-c50f-4df7-a5b5-d4a556c51ed4}, !- Handle
  {b35e2438-e388-4a86-80b4-a1c758396e15}, !- Name
  {8809831c-0299-41a4-95c7-b76d6ec8ad3b}, !- Source Object
  3,                                      !- Outlet Port
  {c687db13-1646-46cf-ad28-d522f57fd375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e5eb9c5-bcdd-42b4-acd2-f99c35612322}, !- Handle
  {8739b648-04b9-4fde-aaf6-9f4f7ba9d1a9}, !- Name
  {c687db13-1646-46cf-ad28-d522f57fd375}, !- Source Object
  3,                                      !- Outlet Port
  {817dee46-070c-45f2-b029-ddb2f9bb60df}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {46adc944-d28c-4608-9000-92c029deaa97}, !- Handle
  Fan Constant Volume 53,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {860fe2f5-0419-4f5a-8e5f-dc80774a28ff}, !- Handle
  Coil Heating Electric 3,                !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {fa49ff52-89e5-4dee-8192-09d8f34dd3ee}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 3, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {cb07778f-a05c-4350-b33d-f57eb50a6664}, !- Supply Air Inlet Node Name
  {269ed570-2ca1-4adc-827d-e75367b599ad}, !- Secondary Air Inlet Node Name
  {aae47ca6-e1af-4fc8-904e-47c82e219902}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {46adc944-d28c-4608-9000-92c029deaa97}, !- Fan Name
  {860fe2f5-0419-4f5a-8e5f-dc80774a28ff}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8f70ec80-c6b5-4e35-ac43-09c546c3b714}, !- Handle
  Node 412,                               !- Name
  {aae47ca6-e1af-4fc8-904e-47c82e219902}, !- Inlet Port
  {16b73fe2-98c7-4981-9632-e4d1ed87a017}; !- Outlet Port

OS:Node,
  {9f8e5665-da37-4017-9bdc-830c1f69a1e5}, !- Handle
  Node 413,                               !- Name
  {b29b0321-8d75-4cdf-8bb3-9f1684697a58}, !- Inlet Port
  {3320cda4-4055-4ec4-858f-851b9519932c}; !- Outlet Port

OS:Connection,
  {16b73fe2-98c7-4981-9632-e4d1ed87a017}, !- Handle
  {91443125-26d5-43d7-bb33-83556c30fe7a}, !- Name
  {8f70ec80-c6b5-4e35-ac43-09c546c3b714}, !- Source Object
  3,                                      !- Outlet Port
  {d42b2662-ccf1-445b-9e62-259d0490a216}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b29b0321-8d75-4cdf-8bb3-9f1684697a58}, !- Handle
  {d0cd825b-f84b-4b8d-91d4-635da0905ddc}, !- Name
  {01e26faa-019b-4ee5-ae3a-4a04f585964b}, !- Source Object
  12,                                     !- Outlet Port
  {9f8e5665-da37-4017-9bdc-830c1f69a1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3320cda4-4055-4ec4-858f-851b9519932c}, !- Handle
  {c22c6f55-a3af-4150-bd11-a96a61f3bd1d}, !- Name
  {9f8e5665-da37-4017-9bdc-830c1f69a1e5}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0de2dbd5-2faa-4616-a17e-ce5767392668}, !- Handle
  Node 414,                               !- Name
  {ea5eec5c-40a4-4a3f-98bc-56eb458f5cc2}, !- Inlet Port
  {cb07778f-a05c-4350-b33d-f57eb50a6664}; !- Outlet Port

OS:Connection,
  {ea5eec5c-40a4-4a3f-98bc-56eb458f5cc2}, !- Handle
  {8b71c754-87fd-4930-a230-e5c9595e7c48}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  5,                                      !- Outlet Port
  {0de2dbd5-2faa-4616-a17e-ce5767392668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb07778f-a05c-4350-b33d-f57eb50a6664}, !- Handle
  {a6611f56-9e4d-4d3f-8d5a-3cf3dc6e6980}, !- Name
  {0de2dbd5-2faa-4616-a17e-ce5767392668}, !- Source Object
  3,                                      !- Outlet Port
  {fa49ff52-89e5-4dee-8192-09d8f34dd3ee}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {aae47ca6-e1af-4fc8-904e-47c82e219902}, !- Handle
  {74bf5b46-31ae-4049-951e-d837456e14a0}, !- Name
  {fa49ff52-89e5-4dee-8192-09d8f34dd3ee}, !- Source Object
  9,                                      !- Outlet Port
  {8f70ec80-c6b5-4e35-ac43-09c546c3b714}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b478dda1-1509-48f1-af3d-7c635c0ee6e9}, !- Handle
  Node 415,                               !- Name
  {87a5bc99-883d-433b-b6c1-83915d0e9c6c}, !- Inlet Port
  {269ed570-2ca1-4adc-827d-e75367b599ad}; !- Outlet Port

OS:Connection,
  {87a5bc99-883d-433b-b6c1-83915d0e9c6c}, !- Handle
  {dabac224-a324-4347-8866-b5c5ec0be4c7}, !- Name
  {b1e4e713-b9ba-482c-9fe7-49b5fd960334}, !- Source Object
  3,                                      !- Outlet Port
  {b478dda1-1509-48f1-af3d-7c635c0ee6e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {269ed570-2ca1-4adc-827d-e75367b599ad}, !- Handle
  {2ef739c6-454d-43cc-b355-76b2f9d8daee}, !- Name
  {b478dda1-1509-48f1-af3d-7c635c0ee6e9}, !- Source Object
  3,                                      !- Outlet Port
  {fa49ff52-89e5-4dee-8192-09d8f34dd3ee}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {03511c1e-0755-4e71-8cff-adc869755191}, !- Handle
  Fan Constant Volume 54,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {abbd0ead-a500-4af8-8fbf-5ffec1074803}, !- Handle
  Coil Heating Electric 4,                !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9cca0e3c-9fcd-4b61-8413-8e10fa24152d}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 4, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {c8d5d96a-6019-4711-97b5-950f0c8d8364}, !- Supply Air Inlet Node Name
  {40022aa4-31a4-4ab0-a26c-460e49065bb1}, !- Secondary Air Inlet Node Name
  {d70f6974-80be-425a-9c54-21c2bb66ea1e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {03511c1e-0755-4e71-8cff-adc869755191}, !- Fan Name
  {abbd0ead-a500-4af8-8fbf-5ffec1074803}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {24ef60b3-a908-4901-85a7-0faaac5d095f}, !- Handle
  Node 416,                               !- Name
  {d70f6974-80be-425a-9c54-21c2bb66ea1e}, !- Inlet Port
  {6ebede74-2f11-484b-8b65-45bcc0cf53c3}; !- Outlet Port

OS:Node,
  {2529ef11-e082-4a9d-a25a-a255b287e37b}, !- Handle
  Node 417,                               !- Name
  {58775acd-a6a7-4efb-9392-722207019cef}, !- Inlet Port
  {02edc7e7-34d4-4752-95e5-20ca09175a2e}; !- Outlet Port

OS:Connection,
  {6ebede74-2f11-484b-8b65-45bcc0cf53c3}, !- Handle
  {bad11c4a-3b5a-451a-b047-861de7ea2204}, !- Name
  {24ef60b3-a908-4901-85a7-0faaac5d095f}, !- Source Object
  3,                                      !- Outlet Port
  {d3604db3-ae0f-4e74-a16a-e17528c1c00f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58775acd-a6a7-4efb-9392-722207019cef}, !- Handle
  {a8086228-30ab-44aa-bb60-befb30977814}, !- Name
  {0432c981-c54c-40e4-8a1f-fed237e2a28c}, !- Source Object
  12,                                     !- Outlet Port
  {2529ef11-e082-4a9d-a25a-a255b287e37b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02edc7e7-34d4-4752-95e5-20ca09175a2e}, !- Handle
  {67161d14-7229-4620-93eb-a64564bcc1a0}, !- Name
  {2529ef11-e082-4a9d-a25a-a255b287e37b}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2c889982-1d16-4986-bc91-ec8f721f95a4}, !- Handle
  Node 418,                               !- Name
  {60b5ebad-adde-484d-b176-9c03350588e4}, !- Inlet Port
  {c8d5d96a-6019-4711-97b5-950f0c8d8364}; !- Outlet Port

OS:Connection,
  {60b5ebad-adde-484d-b176-9c03350588e4}, !- Handle
  {661ac69c-3c3e-40bd-b1af-2f9aab52e4b8}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  6,                                      !- Outlet Port
  {2c889982-1d16-4986-bc91-ec8f721f95a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8d5d96a-6019-4711-97b5-950f0c8d8364}, !- Handle
  {55a550ce-1c09-499c-829a-2d4ff6220996}, !- Name
  {2c889982-1d16-4986-bc91-ec8f721f95a4}, !- Source Object
  3,                                      !- Outlet Port
  {9cca0e3c-9fcd-4b61-8413-8e10fa24152d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d70f6974-80be-425a-9c54-21c2bb66ea1e}, !- Handle
  {604928fb-4e5b-4e5d-a78a-75820dba750b}, !- Name
  {9cca0e3c-9fcd-4b61-8413-8e10fa24152d}, !- Source Object
  9,                                      !- Outlet Port
  {24ef60b3-a908-4901-85a7-0faaac5d095f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1b90d31-8f7d-4133-89f8-e22db185ba9d}, !- Handle
  Node 419,                               !- Name
  {b7c5d906-3e79-4dea-8e15-66ce00834bdc}, !- Inlet Port
  {40022aa4-31a4-4ab0-a26c-460e49065bb1}; !- Outlet Port

OS:Connection,
  {b7c5d906-3e79-4dea-8e15-66ce00834bdc}, !- Handle
  {975fefa0-b0b6-459d-bb95-37cdc4d8921f}, !- Name
  {418fcfa7-b679-485f-b67e-3ece6d097272}, !- Source Object
  3,                                      !- Outlet Port
  {c1b90d31-8f7d-4133-89f8-e22db185ba9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40022aa4-31a4-4ab0-a26c-460e49065bb1}, !- Handle
  {411bbccf-c5df-4619-9de7-411fc1d2e0d8}, !- Name
  {c1b90d31-8f7d-4133-89f8-e22db185ba9d}, !- Source Object
  3,                                      !- Outlet Port
  {9cca0e3c-9fcd-4b61-8413-8e10fa24152d}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {bfa621ad-1edb-4089-9e31-cb60c91ec571}, !- Handle
  Fan Constant Volume 55,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {439d22e7-39d7-4886-96f4-8f9a7006747a}, !- Handle
  Coil Heating Electric 5,                !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2ed966a4-1685-456b-8dde-0bfbe2259a66}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 5, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d9a1163b-4e42-4116-ab14-01bf8a5314b5}, !- Supply Air Inlet Node Name
  {ed3c2081-04c1-4dee-b946-7f3816e21f4d}, !- Secondary Air Inlet Node Name
  {4f8e741f-ad12-4211-82d2-0335831324e2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {bfa621ad-1edb-4089-9e31-cb60c91ec571}, !- Fan Name
  {439d22e7-39d7-4886-96f4-8f9a7006747a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e3a9c543-e258-41c5-bf89-cbe316c50d12}, !- Handle
  Node 420,                               !- Name
  {4f8e741f-ad12-4211-82d2-0335831324e2}, !- Inlet Port
  {7766015c-f34a-4859-877a-407d4a3ad26f}; !- Outlet Port

OS:Node,
  {a3629a4b-8ec4-4999-8e75-55314ce25334}, !- Handle
  Node 421,                               !- Name
  {b8ef6199-813a-4012-9518-ff1471a88831}, !- Inlet Port
  {be7ba5e0-3d4f-4a4c-b6a5-96f11a24a089}; !- Outlet Port

OS:Connection,
  {7766015c-f34a-4859-877a-407d4a3ad26f}, !- Handle
  {52573b1d-6fac-4660-aa12-d0e317c802b4}, !- Name
  {e3a9c543-e258-41c5-bf89-cbe316c50d12}, !- Source Object
  3,                                      !- Outlet Port
  {3722ba12-59f5-4fe7-8651-9d494240e748}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8ef6199-813a-4012-9518-ff1471a88831}, !- Handle
  {148c414d-459d-45dc-9627-8d315e679a7d}, !- Name
  {05929b37-13b6-41e2-8281-6047029081af}, !- Source Object
  12,                                     !- Outlet Port
  {a3629a4b-8ec4-4999-8e75-55314ce25334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be7ba5e0-3d4f-4a4c-b6a5-96f11a24a089}, !- Handle
  {33f79ebc-03ae-48ed-9725-fa7e9015d090}, !- Name
  {a3629a4b-8ec4-4999-8e75-55314ce25334}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d33bf60d-5cca-48d2-ad69-ec6b3112fc8e}, !- Handle
  Node 422,                               !- Name
  {1b12b238-b877-4174-8a02-d0bf22ea35a1}, !- Inlet Port
  {d9a1163b-4e42-4116-ab14-01bf8a5314b5}; !- Outlet Port

OS:Connection,
  {1b12b238-b877-4174-8a02-d0bf22ea35a1}, !- Handle
  {25fa3231-3453-4863-af0e-9e7204bcb745}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  7,                                      !- Outlet Port
  {d33bf60d-5cca-48d2-ad69-ec6b3112fc8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9a1163b-4e42-4116-ab14-01bf8a5314b5}, !- Handle
  {9246ae58-c8a5-494d-b3dc-f0de3f1768f1}, !- Name
  {d33bf60d-5cca-48d2-ad69-ec6b3112fc8e}, !- Source Object
  3,                                      !- Outlet Port
  {2ed966a4-1685-456b-8dde-0bfbe2259a66}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4f8e741f-ad12-4211-82d2-0335831324e2}, !- Handle
  {b3981b07-83a6-48c0-87b5-d4429bcc536c}, !- Name
  {2ed966a4-1685-456b-8dde-0bfbe2259a66}, !- Source Object
  9,                                      !- Outlet Port
  {e3a9c543-e258-41c5-bf89-cbe316c50d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2cb8c0e-c3d9-4eba-97e4-295d3bb4a0d8}, !- Handle
  Node 423,                               !- Name
  {062d686f-c963-4dc3-9cff-233228193221}, !- Inlet Port
  {ed3c2081-04c1-4dee-b946-7f3816e21f4d}; !- Outlet Port

OS:Connection,
  {062d686f-c963-4dc3-9cff-233228193221}, !- Handle
  {ac9cb860-252f-4f13-a4c3-bd9103ad7bd4}, !- Name
  {d9d648cd-7995-4e51-bbdc-c58d0faa38d7}, !- Source Object
  3,                                      !- Outlet Port
  {e2cb8c0e-c3d9-4eba-97e4-295d3bb4a0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed3c2081-04c1-4dee-b946-7f3816e21f4d}, !- Handle
  {d76b88b5-d004-437c-a4cc-780e8e5daff4}, !- Name
  {e2cb8c0e-c3d9-4eba-97e4-295d3bb4a0d8}, !- Source Object
  3,                                      !- Outlet Port
  {2ed966a4-1685-456b-8dde-0bfbe2259a66}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1def5dbf-e38f-4586-bd74-4005aa4c846d}, !- Handle
  Fan Constant Volume 56,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9909c99f-fc7c-4cea-a72c-8698bec34be6}, !- Handle
  Coil Heating Electric 6,                !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f468e977-5804-4e45-b49a-fc0ada22d4b3}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 6, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {2e43046c-f048-42e5-ab19-ca9ce76191b8}, !- Supply Air Inlet Node Name
  {c922e6b3-8c52-492b-aedc-c76e02a64b5d}, !- Secondary Air Inlet Node Name
  {d4efec16-0c95-4631-8e8c-8435696db269}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1def5dbf-e38f-4586-bd74-4005aa4c846d}, !- Fan Name
  {9909c99f-fc7c-4cea-a72c-8698bec34be6}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {18b69b35-1859-4095-93b6-c82bf125e1f8}, !- Handle
  Node 424,                               !- Name
  {d4efec16-0c95-4631-8e8c-8435696db269}, !- Inlet Port
  {6f3a372b-cdc6-4e64-8691-c40d47ad7f64}; !- Outlet Port

OS:Node,
  {7a1ed4a5-49e8-4c8d-b9c3-b9e430ad98ef}, !- Handle
  Node 425,                               !- Name
  {78ac5f11-0260-42ab-92ab-3ed991099301}, !- Inlet Port
  {6d31ce1c-2846-4dee-a2f5-18a11f94f3e4}; !- Outlet Port

OS:Connection,
  {6f3a372b-cdc6-4e64-8691-c40d47ad7f64}, !- Handle
  {89f22f83-0988-4355-a7b7-38497eb4e78d}, !- Name
  {18b69b35-1859-4095-93b6-c82bf125e1f8}, !- Source Object
  3,                                      !- Outlet Port
  {a7299d11-449f-48af-b12b-042039149547}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78ac5f11-0260-42ab-92ab-3ed991099301}, !- Handle
  {f8ff8a27-87a2-42bb-af98-a7f1f0da8351}, !- Name
  {063249f4-d496-49eb-924d-374d5e7cc2af}, !- Source Object
  12,                                     !- Outlet Port
  {7a1ed4a5-49e8-4c8d-b9c3-b9e430ad98ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d31ce1c-2846-4dee-a2f5-18a11f94f3e4}, !- Handle
  {2a82da9e-2ee2-42df-abed-dd6e53297501}, !- Name
  {7a1ed4a5-49e8-4c8d-b9c3-b9e430ad98ef}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {dc4ac0ca-2f13-4c4b-89d0-361ab9c287a5}, !- Handle
  Node 426,                               !- Name
  {4aef6ece-2aea-48e9-a9c4-efab7d148448}, !- Inlet Port
  {2e43046c-f048-42e5-ab19-ca9ce76191b8}; !- Outlet Port

OS:Connection,
  {4aef6ece-2aea-48e9-a9c4-efab7d148448}, !- Handle
  {9b4c9e89-3306-4de8-8fef-459945bac602}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  8,                                      !- Outlet Port
  {dc4ac0ca-2f13-4c4b-89d0-361ab9c287a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e43046c-f048-42e5-ab19-ca9ce76191b8}, !- Handle
  {3b33273f-90b1-4a5a-808c-a43481e072e6}, !- Name
  {dc4ac0ca-2f13-4c4b-89d0-361ab9c287a5}, !- Source Object
  3,                                      !- Outlet Port
  {f468e977-5804-4e45-b49a-fc0ada22d4b3}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d4efec16-0c95-4631-8e8c-8435696db269}, !- Handle
  {207d08e5-d2c2-4108-af3d-78addc05e976}, !- Name
  {f468e977-5804-4e45-b49a-fc0ada22d4b3}, !- Source Object
  9,                                      !- Outlet Port
  {18b69b35-1859-4095-93b6-c82bf125e1f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68501620-4edf-4d13-b5cb-acb05b6955a7}, !- Handle
  Node 427,                               !- Name
  {2a2301ab-3897-450d-bab5-7b6ec1b5abcd}, !- Inlet Port
  {c922e6b3-8c52-492b-aedc-c76e02a64b5d}; !- Outlet Port

OS:Connection,
  {2a2301ab-3897-450d-bab5-7b6ec1b5abcd}, !- Handle
  {3fdc8832-ed39-418b-b5b5-82fb46ba8912}, !- Name
  {38612ee0-aac4-4668-905b-270ec000bdfe}, !- Source Object
  3,                                      !- Outlet Port
  {68501620-4edf-4d13-b5cb-acb05b6955a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c922e6b3-8c52-492b-aedc-c76e02a64b5d}, !- Handle
  {11d3aa05-d674-480b-9062-220ebce95641}, !- Name
  {68501620-4edf-4d13-b5cb-acb05b6955a7}, !- Source Object
  3,                                      !- Outlet Port
  {f468e977-5804-4e45-b49a-fc0ada22d4b3}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c1b0e1fb-72a2-41c1-8d20-8d9c64cb1fe9}, !- Handle
  Fan Constant Volume 57,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c834e5b0-b166-4a5b-aa9d-e38ffffe3cb8}, !- Handle
  Coil Heating Electric 7,                !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c6e5be3b-3e06-40be-8d48-688f2db83d2d}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 7, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {04a8c3d8-a928-4d4f-9472-6d82f409142f}, !- Supply Air Inlet Node Name
  {b56c8a4f-9e43-485b-98ad-c7b395f1d7be}, !- Secondary Air Inlet Node Name
  {90c4df3f-7216-4f41-a3d2-3650803c5979}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c1b0e1fb-72a2-41c1-8d20-8d9c64cb1fe9}, !- Fan Name
  {c834e5b0-b166-4a5b-aa9d-e38ffffe3cb8}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {13886a03-073e-484f-8d03-ae17de8c955c}, !- Handle
  Node 428,                               !- Name
  {90c4df3f-7216-4f41-a3d2-3650803c5979}, !- Inlet Port
  {1b72473c-301a-4685-bdc5-05cfa5c8ac10}; !- Outlet Port

OS:Node,
  {d052ebcd-be26-4b68-bf05-ae7db712e016}, !- Handle
  Node 429,                               !- Name
  {7e298013-9a06-4490-aa01-4d238fc6cf82}, !- Inlet Port
  {3fe07e8e-a9b6-44dd-b9c7-d635b3b7de81}; !- Outlet Port

OS:Connection,
  {1b72473c-301a-4685-bdc5-05cfa5c8ac10}, !- Handle
  {58e14c16-19cc-4429-99f1-d75d0fa3b70b}, !- Name
  {13886a03-073e-484f-8d03-ae17de8c955c}, !- Source Object
  3,                                      !- Outlet Port
  {ff7cb55d-0526-46d8-9ae5-b9869da2f9a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e298013-9a06-4490-aa01-4d238fc6cf82}, !- Handle
  {2c7c1f37-2d80-4b33-b2b6-646c955588ff}, !- Name
  {08234814-325a-4ad8-a1ad-1cb3360a02a8}, !- Source Object
  12,                                     !- Outlet Port
  {d052ebcd-be26-4b68-bf05-ae7db712e016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fe07e8e-a9b6-44dd-b9c7-d635b3b7de81}, !- Handle
  {9f0b2845-1435-4bc5-9782-9473fc83244c}, !- Name
  {d052ebcd-be26-4b68-bf05-ae7db712e016}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c582e1d7-fa08-4891-90c4-6513606a10ba}, !- Handle
  Node 430,                               !- Name
  {580cb8cf-5756-4fbe-b195-01dc4393ecab}, !- Inlet Port
  {04a8c3d8-a928-4d4f-9472-6d82f409142f}; !- Outlet Port

OS:Connection,
  {580cb8cf-5756-4fbe-b195-01dc4393ecab}, !- Handle
  {7b6aaca7-08b9-42c2-bdc2-610407af5a12}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  9,                                      !- Outlet Port
  {c582e1d7-fa08-4891-90c4-6513606a10ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04a8c3d8-a928-4d4f-9472-6d82f409142f}, !- Handle
  {fc42a140-5589-4086-8e03-f43a0d90fa2d}, !- Name
  {c582e1d7-fa08-4891-90c4-6513606a10ba}, !- Source Object
  3,                                      !- Outlet Port
  {c6e5be3b-3e06-40be-8d48-688f2db83d2d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {90c4df3f-7216-4f41-a3d2-3650803c5979}, !- Handle
  {b2f86f39-49ab-4b87-8754-af64dfd80bf0}, !- Name
  {c6e5be3b-3e06-40be-8d48-688f2db83d2d}, !- Source Object
  9,                                      !- Outlet Port
  {13886a03-073e-484f-8d03-ae17de8c955c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22f23216-9881-4c43-8e53-597850d496b3}, !- Handle
  Node 431,                               !- Name
  {5760b705-56df-4303-85b0-d90cbc904ba5}, !- Inlet Port
  {b56c8a4f-9e43-485b-98ad-c7b395f1d7be}; !- Outlet Port

OS:Connection,
  {5760b705-56df-4303-85b0-d90cbc904ba5}, !- Handle
  {c53042e1-c554-40f7-8ae1-e28a8776f171}, !- Name
  {adaef2ee-ac48-4b8b-9d4b-c044bba71e3b}, !- Source Object
  3,                                      !- Outlet Port
  {22f23216-9881-4c43-8e53-597850d496b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b56c8a4f-9e43-485b-98ad-c7b395f1d7be}, !- Handle
  {66cb4d0e-4857-490f-a9b8-b75682bdbbae}, !- Name
  {22f23216-9881-4c43-8e53-597850d496b3}, !- Source Object
  3,                                      !- Outlet Port
  {c6e5be3b-3e06-40be-8d48-688f2db83d2d}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {bfa68418-7917-4bd6-b92d-c9a1e9c8d151}, !- Handle
  Fan Constant Volume 58,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1dd75b64-0683-41d8-8c98-ee2e6c852de4}, !- Handle
  Coil Heating Electric 8,                !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {7e36005b-173b-47d0-b782-aa787ce06f6d}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 8, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {654a767a-1f06-4d44-81e6-a67069603b4a}, !- Supply Air Inlet Node Name
  {a419c860-ae1d-4196-8dda-8717f7d79666}, !- Secondary Air Inlet Node Name
  {f0022789-48a0-456e-a229-2921989fa849}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {bfa68418-7917-4bd6-b92d-c9a1e9c8d151}, !- Fan Name
  {1dd75b64-0683-41d8-8c98-ee2e6c852de4}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {371db813-74db-4ada-a92f-65a926ab3694}, !- Handle
  Node 432,                               !- Name
  {f0022789-48a0-456e-a229-2921989fa849}, !- Inlet Port
  {f0c85ad7-8b6b-44a4-95f5-6f25125d07b6}; !- Outlet Port

OS:Node,
  {bc766e9a-34b4-45be-8d65-ae91c55cc274}, !- Handle
  Node 433,                               !- Name
  {fe921395-501b-450d-9013-880d9356daa9}, !- Inlet Port
  {b3ebc288-c911-4c2f-bb34-1315eac52242}; !- Outlet Port

OS:Connection,
  {f0c85ad7-8b6b-44a4-95f5-6f25125d07b6}, !- Handle
  {309b9b20-8091-430b-8ec7-504b831baa39}, !- Name
  {371db813-74db-4ada-a92f-65a926ab3694}, !- Source Object
  3,                                      !- Outlet Port
  {ed94f8a4-d1ad-4a05-8334-5e98b50cb8b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe921395-501b-450d-9013-880d9356daa9}, !- Handle
  {244b8f9f-e186-4986-a4cd-b9ac4ba228af}, !- Name
  {08742bc1-8979-4724-af70-99413006803e}, !- Source Object
  12,                                     !- Outlet Port
  {bc766e9a-34b4-45be-8d65-ae91c55cc274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3ebc288-c911-4c2f-bb34-1315eac52242}, !- Handle
  {40f4f6af-683e-4a5e-8fd0-b44953e0eb61}, !- Name
  {bc766e9a-34b4-45be-8d65-ae91c55cc274}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {441d11a8-169d-4d47-800e-2493107e85fa}, !- Handle
  Node 434,                               !- Name
  {ad6df6dd-f237-4902-a72b-d83e5def974b}, !- Inlet Port
  {654a767a-1f06-4d44-81e6-a67069603b4a}; !- Outlet Port

OS:Connection,
  {ad6df6dd-f237-4902-a72b-d83e5def974b}, !- Handle
  {56a7d624-c212-47e5-9235-a365b0c56f2d}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  10,                                     !- Outlet Port
  {441d11a8-169d-4d47-800e-2493107e85fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {654a767a-1f06-4d44-81e6-a67069603b4a}, !- Handle
  {2d72e6c9-1129-44cd-8269-3fffa3e9e824}, !- Name
  {441d11a8-169d-4d47-800e-2493107e85fa}, !- Source Object
  3,                                      !- Outlet Port
  {7e36005b-173b-47d0-b782-aa787ce06f6d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f0022789-48a0-456e-a229-2921989fa849}, !- Handle
  {861f3036-d56c-4b1b-9035-8be79355de70}, !- Name
  {7e36005b-173b-47d0-b782-aa787ce06f6d}, !- Source Object
  9,                                      !- Outlet Port
  {371db813-74db-4ada-a92f-65a926ab3694}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a2949fd-181f-4866-8df7-4947ccdc8415}, !- Handle
  Node 435,                               !- Name
  {3802fe75-4104-4c79-b12a-a90a42693da1}, !- Inlet Port
  {a419c860-ae1d-4196-8dda-8717f7d79666}; !- Outlet Port

OS:Connection,
  {3802fe75-4104-4c79-b12a-a90a42693da1}, !- Handle
  {a434e917-6e78-42ff-8ca3-e86b55ef310c}, !- Name
  {72edf1c4-44b4-4acc-ba88-decfe6286d20}, !- Source Object
  3,                                      !- Outlet Port
  {3a2949fd-181f-4866-8df7-4947ccdc8415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a419c860-ae1d-4196-8dda-8717f7d79666}, !- Handle
  {fc161174-7794-4c41-add5-169cf1740d33}, !- Name
  {3a2949fd-181f-4866-8df7-4947ccdc8415}, !- Source Object
  3,                                      !- Outlet Port
  {7e36005b-173b-47d0-b782-aa787ce06f6d}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {601ad04e-e06e-46d5-80f7-6690bd52a34a}, !- Handle
  Fan Constant Volume 59,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {082d6cbf-f285-4666-9d5c-4f85f3fcb332}, !- Handle
  Coil Heating Electric 9,                !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f028ad61-bc88-45c5-ab85-90205b6bd8c1}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 9, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {6fc4ccb1-e1d9-4d65-9233-2e6ffd5d867e}, !- Supply Air Inlet Node Name
  {d142f2f8-264b-4f2b-9340-93935c1134bc}, !- Secondary Air Inlet Node Name
  {9d8df846-7ca9-47d0-acf4-8b49abf940fb}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {601ad04e-e06e-46d5-80f7-6690bd52a34a}, !- Fan Name
  {082d6cbf-f285-4666-9d5c-4f85f3fcb332}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {425bd296-d1ff-459d-8be2-b1e175d17774}, !- Handle
  Node 436,                               !- Name
  {9d8df846-7ca9-47d0-acf4-8b49abf940fb}, !- Inlet Port
  {1c59840b-952f-485c-9b76-6cd2b545e315}; !- Outlet Port

OS:Node,
  {1a2be9eb-a9af-44dd-9207-b72edbdc954c}, !- Handle
  Node 437,                               !- Name
  {6d7ce05f-3b19-4b56-b78b-63c0c8034d59}, !- Inlet Port
  {dee7b412-48cb-4c86-a09f-1ad8589b3bff}; !- Outlet Port

OS:Connection,
  {1c59840b-952f-485c-9b76-6cd2b545e315}, !- Handle
  {7ea2b2ee-061e-4df3-aa16-21cdc980e203}, !- Name
  {425bd296-d1ff-459d-8be2-b1e175d17774}, !- Source Object
  3,                                      !- Outlet Port
  {8f96a7fb-7ec3-4bd3-8b65-4917eb638c7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d7ce05f-3b19-4b56-b78b-63c0c8034d59}, !- Handle
  {025f8c52-2f75-43f2-b0d1-e6a4872b16d2}, !- Name
  {0958f8f2-dff5-427b-88fc-417db66d7c54}, !- Source Object
  12,                                     !- Outlet Port
  {1a2be9eb-a9af-44dd-9207-b72edbdc954c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dee7b412-48cb-4c86-a09f-1ad8589b3bff}, !- Handle
  {a2cd9340-4a28-4632-9f46-970f49bc040b}, !- Name
  {1a2be9eb-a9af-44dd-9207-b72edbdc954c}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d550df35-501a-4351-b8da-2b9a0a5d3d77}, !- Handle
  Node 438,                               !- Name
  {a13ef64e-6b4c-4ed3-bab1-947f34c9e8cf}, !- Inlet Port
  {6fc4ccb1-e1d9-4d65-9233-2e6ffd5d867e}; !- Outlet Port

OS:Connection,
  {a13ef64e-6b4c-4ed3-bab1-947f34c9e8cf}, !- Handle
  {c0a37394-a98e-423f-8c81-b021e86ccef0}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  11,                                     !- Outlet Port
  {d550df35-501a-4351-b8da-2b9a0a5d3d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fc4ccb1-e1d9-4d65-9233-2e6ffd5d867e}, !- Handle
  {cbd77b67-913d-4302-977b-bab2dc81c763}, !- Name
  {d550df35-501a-4351-b8da-2b9a0a5d3d77}, !- Source Object
  3,                                      !- Outlet Port
  {f028ad61-bc88-45c5-ab85-90205b6bd8c1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9d8df846-7ca9-47d0-acf4-8b49abf940fb}, !- Handle
  {73f5673d-bc46-4c10-ae06-33f5aa56b907}, !- Name
  {f028ad61-bc88-45c5-ab85-90205b6bd8c1}, !- Source Object
  9,                                      !- Outlet Port
  {425bd296-d1ff-459d-8be2-b1e175d17774}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eed160e2-9623-459f-93fd-a581dbdbe653}, !- Handle
  Node 439,                               !- Name
  {89c70c56-dc16-4f1a-bdd1-062adbcc3731}, !- Inlet Port
  {d142f2f8-264b-4f2b-9340-93935c1134bc}; !- Outlet Port

OS:Connection,
  {89c70c56-dc16-4f1a-bdd1-062adbcc3731}, !- Handle
  {e081b995-ecaf-41b2-98b3-66b4dc3902c3}, !- Name
  {b435609c-4da6-4d85-9b3f-e85413c0a9cc}, !- Source Object
  3,                                      !- Outlet Port
  {eed160e2-9623-459f-93fd-a581dbdbe653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d142f2f8-264b-4f2b-9340-93935c1134bc}, !- Handle
  {b9a029ab-252b-494b-ae13-17b3d24214f5}, !- Name
  {eed160e2-9623-459f-93fd-a581dbdbe653}, !- Source Object
  3,                                      !- Outlet Port
  {f028ad61-bc88-45c5-ab85-90205b6bd8c1}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e660e142-4656-45fe-afcc-52104d4c01e5}, !- Handle
  Fan Constant Volume 60,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {90685b2f-a3ee-43fc-aab9-317c58f7e150}, !- Handle
  Coil Heating Electric 10,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8247ab88-e5a7-4fe3-9c21-b3d341c2b405}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 10, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {fdd9f944-8e19-4642-bb92-85e5046142d8}, !- Supply Air Inlet Node Name
  {d7648c4c-af10-47a4-a193-88a5292dffab}, !- Secondary Air Inlet Node Name
  {ccb430c0-12aa-444c-ae61-42d3721b9a10}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e660e142-4656-45fe-afcc-52104d4c01e5}, !- Fan Name
  {90685b2f-a3ee-43fc-aab9-317c58f7e150}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {2b4a6ea9-a96c-4f90-979a-2d3e55443ba7}, !- Handle
  Node 440,                               !- Name
  {ccb430c0-12aa-444c-ae61-42d3721b9a10}, !- Inlet Port
  {e06fd454-6f2e-4408-964f-eb1c104c273d}; !- Outlet Port

OS:Node,
  {6ad1be6c-584f-4519-a4f4-071e6b51a6dc}, !- Handle
  Node 441,                               !- Name
  {e535fe01-c7ec-46de-a9d7-243052d343a6}, !- Inlet Port
  {5798e12f-4cec-4401-95f4-d66bb90f7ace}; !- Outlet Port

OS:Connection,
  {e06fd454-6f2e-4408-964f-eb1c104c273d}, !- Handle
  {9f67896c-8070-420c-8b9c-40a470d45df3}, !- Name
  {2b4a6ea9-a96c-4f90-979a-2d3e55443ba7}, !- Source Object
  3,                                      !- Outlet Port
  {8eb25459-d085-477d-b35a-d5529c760493}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e535fe01-c7ec-46de-a9d7-243052d343a6}, !- Handle
  {a7044651-e743-4867-9b22-13248e83d19e}, !- Name
  {098cdf5a-fdfa-43b0-ba66-69f7ce718450}, !- Source Object
  12,                                     !- Outlet Port
  {6ad1be6c-584f-4519-a4f4-071e6b51a6dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5798e12f-4cec-4401-95f4-d66bb90f7ace}, !- Handle
  {d5639803-0eae-4ec4-b877-1ec1c2d9196c}, !- Name
  {6ad1be6c-584f-4519-a4f4-071e6b51a6dc}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {58d6f96c-6cbe-4cfd-a18e-f754089848c3}, !- Handle
  Node 442,                               !- Name
  {3c4f9cd4-50e1-4748-bb8d-dd973fee5cdb}, !- Inlet Port
  {fdd9f944-8e19-4642-bb92-85e5046142d8}; !- Outlet Port

OS:Connection,
  {3c4f9cd4-50e1-4748-bb8d-dd973fee5cdb}, !- Handle
  {e05ff5b3-b02b-4e1f-90f2-899b098e9759}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  12,                                     !- Outlet Port
  {58d6f96c-6cbe-4cfd-a18e-f754089848c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdd9f944-8e19-4642-bb92-85e5046142d8}, !- Handle
  {61bbe348-4fdb-4ab4-80c1-a67a2fe9eb3a}, !- Name
  {58d6f96c-6cbe-4cfd-a18e-f754089848c3}, !- Source Object
  3,                                      !- Outlet Port
  {8247ab88-e5a7-4fe3-9c21-b3d341c2b405}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ccb430c0-12aa-444c-ae61-42d3721b9a10}, !- Handle
  {0d21872e-68fe-46f9-8543-c8c13d291025}, !- Name
  {8247ab88-e5a7-4fe3-9c21-b3d341c2b405}, !- Source Object
  9,                                      !- Outlet Port
  {2b4a6ea9-a96c-4f90-979a-2d3e55443ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdbb6bc9-ee5c-4ea3-88fa-ef17961a0171}, !- Handle
  Node 443,                               !- Name
  {5f35d79e-915e-4386-b769-173333b4b67f}, !- Inlet Port
  {d7648c4c-af10-47a4-a193-88a5292dffab}; !- Outlet Port

OS:Connection,
  {5f35d79e-915e-4386-b769-173333b4b67f}, !- Handle
  {48c675d7-9b71-46fc-90c1-a648091ffaa2}, !- Name
  {707692b1-9c63-4b3d-9e29-cb6db5536dae}, !- Source Object
  3,                                      !- Outlet Port
  {cdbb6bc9-ee5c-4ea3-88fa-ef17961a0171}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7648c4c-af10-47a4-a193-88a5292dffab}, !- Handle
  {074547ca-bf84-4f26-9073-d146e2fcee63}, !- Name
  {cdbb6bc9-ee5c-4ea3-88fa-ef17961a0171}, !- Source Object
  3,                                      !- Outlet Port
  {8247ab88-e5a7-4fe3-9c21-b3d341c2b405}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {8e662f15-2a96-4fec-81af-82e06cdbf548}, !- Handle
  Fan Constant Volume 61,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {19acb85e-b2d8-4dcd-80ce-2ceadd3a1f59}, !- Handle
  Coil Heating Electric 11,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4588c128-8e40-444b-960c-102f2bb59630}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 11, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {b06573c1-568e-4ae2-816a-3081d6d9f7e9}, !- Supply Air Inlet Node Name
  {1ac50532-9184-41c0-9f3b-0e1339232a17}, !- Secondary Air Inlet Node Name
  {a7e1c8bc-0949-4e0c-9d2a-330aaa5cd150}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {8e662f15-2a96-4fec-81af-82e06cdbf548}, !- Fan Name
  {19acb85e-b2d8-4dcd-80ce-2ceadd3a1f59}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {0e4bec40-5452-4e7f-bad8-f7e2d2655848}, !- Handle
  Node 444,                               !- Name
  {a7e1c8bc-0949-4e0c-9d2a-330aaa5cd150}, !- Inlet Port
  {d96350ae-245f-4001-a1cf-25e6a1adf960}; !- Outlet Port

OS:Node,
  {fc821c0b-7e17-4103-ae52-bcf549713184}, !- Handle
  Node 445,                               !- Name
  {b8543bcb-6dd6-4e52-94da-55053dc9e65d}, !- Inlet Port
  {d363cb25-84e6-4d8d-86d9-efef9ee6322a}; !- Outlet Port

OS:Connection,
  {d96350ae-245f-4001-a1cf-25e6a1adf960}, !- Handle
  {c8d50b26-0209-40b5-b58e-4e21feacff54}, !- Name
  {0e4bec40-5452-4e7f-bad8-f7e2d2655848}, !- Source Object
  3,                                      !- Outlet Port
  {14b180e2-120c-4128-8165-a99e5248f847}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8543bcb-6dd6-4e52-94da-55053dc9e65d}, !- Handle
  {324b8529-6d2e-4104-af2c-2c69946d3614}, !- Name
  {0a52d5fe-aad5-45ee-a29f-2f8d839fde76}, !- Source Object
  12,                                     !- Outlet Port
  {fc821c0b-7e17-4103-ae52-bcf549713184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d363cb25-84e6-4d8d-86d9-efef9ee6322a}, !- Handle
  {896ae598-c256-4140-a478-a9f5a231c37e}, !- Name
  {fc821c0b-7e17-4103-ae52-bcf549713184}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {215f7162-e2c5-4f87-8fe0-33bce85d52c4}, !- Handle
  Node 446,                               !- Name
  {90a69a2e-ff50-4095-bf8e-aa35e3377beb}, !- Inlet Port
  {b06573c1-568e-4ae2-816a-3081d6d9f7e9}; !- Outlet Port

OS:Connection,
  {90a69a2e-ff50-4095-bf8e-aa35e3377beb}, !- Handle
  {9c46b734-6678-4091-8862-4dd5566e5910}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  13,                                     !- Outlet Port
  {215f7162-e2c5-4f87-8fe0-33bce85d52c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b06573c1-568e-4ae2-816a-3081d6d9f7e9}, !- Handle
  {4eae613f-335f-4dd3-bfbe-6d5bf0ef211c}, !- Name
  {215f7162-e2c5-4f87-8fe0-33bce85d52c4}, !- Source Object
  3,                                      !- Outlet Port
  {4588c128-8e40-444b-960c-102f2bb59630}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a7e1c8bc-0949-4e0c-9d2a-330aaa5cd150}, !- Handle
  {904d0248-0c62-4950-a10e-967a30d545b1}, !- Name
  {4588c128-8e40-444b-960c-102f2bb59630}, !- Source Object
  9,                                      !- Outlet Port
  {0e4bec40-5452-4e7f-bad8-f7e2d2655848}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54a384c4-51d5-4411-b641-24cdd7159088}, !- Handle
  Node 447,                               !- Name
  {a6a58a12-5480-40e5-899e-8926b30d1a2c}, !- Inlet Port
  {1ac50532-9184-41c0-9f3b-0e1339232a17}; !- Outlet Port

OS:Connection,
  {a6a58a12-5480-40e5-899e-8926b30d1a2c}, !- Handle
  {970e189f-c006-495d-860f-db9b6f1f183b}, !- Name
  {92d7dcc1-f79a-411b-a372-2a0ffd57768f}, !- Source Object
  3,                                      !- Outlet Port
  {54a384c4-51d5-4411-b641-24cdd7159088}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ac50532-9184-41c0-9f3b-0e1339232a17}, !- Handle
  {d6d03fab-51ac-44cd-9dfb-353856b3d275}, !- Name
  {54a384c4-51d5-4411-b641-24cdd7159088}, !- Source Object
  3,                                      !- Outlet Port
  {4588c128-8e40-444b-960c-102f2bb59630}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7fd7dc72-1a98-4e66-8fbf-873c8b7259e7}, !- Handle
  Fan Constant Volume 62,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8c08215a-2adf-4d61-8ffa-03ce40a19e98}, !- Handle
  Coil Heating Electric 12,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {fa257d5b-940a-4b13-a4e2-1937dbe2563c}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 12, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {80e69666-15af-478c-b934-6110b8554273}, !- Supply Air Inlet Node Name
  {3b7cbd9b-ea77-49ab-8a89-5b667ebb914c}, !- Secondary Air Inlet Node Name
  {f2f9d37c-8a12-4aa9-97b6-32eb2c581f2f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7fd7dc72-1a98-4e66-8fbf-873c8b7259e7}, !- Fan Name
  {8c08215a-2adf-4d61-8ffa-03ce40a19e98}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {cc940f61-7d5b-474c-852a-af7e87a0dc55}, !- Handle
  Node 448,                               !- Name
  {f2f9d37c-8a12-4aa9-97b6-32eb2c581f2f}, !- Inlet Port
  {08ce2488-67fa-4802-8125-9331c4babd41}; !- Outlet Port

OS:Node,
  {7147209e-5b13-4fea-a420-78700fafc829}, !- Handle
  Node 449,                               !- Name
  {d3fa40d1-393b-4290-8d80-418c6745b44f}, !- Inlet Port
  {2cd9d820-0ae0-4f4a-9140-097f0028e420}; !- Outlet Port

OS:Connection,
  {08ce2488-67fa-4802-8125-9331c4babd41}, !- Handle
  {1d0fca59-7d75-45ff-97b1-b34c94fc33c2}, !- Name
  {cc940f61-7d5b-474c-852a-af7e87a0dc55}, !- Source Object
  3,                                      !- Outlet Port
  {b6981473-1df9-4471-8dc9-bccb4fb26990}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3fa40d1-393b-4290-8d80-418c6745b44f}, !- Handle
  {336e2f21-12e2-4dbf-9692-c09a3f37ba18}, !- Name
  {0ce85e31-8f28-4e39-a70d-3a0e0e1b0970}, !- Source Object
  12,                                     !- Outlet Port
  {7147209e-5b13-4fea-a420-78700fafc829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd9d820-0ae0-4f4a-9140-097f0028e420}, !- Handle
  {1f05ab63-995f-4374-b6ec-6addf13c27d2}, !- Name
  {7147209e-5b13-4fea-a420-78700fafc829}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {ee5f4b19-1cd3-46f1-b91b-2a5e02e23158}, !- Handle
  Node 450,                               !- Name
  {b6446741-7bfe-43ea-b6c8-00a15a1eb777}, !- Inlet Port
  {80e69666-15af-478c-b934-6110b8554273}; !- Outlet Port

OS:Connection,
  {b6446741-7bfe-43ea-b6c8-00a15a1eb777}, !- Handle
  {ff8cae1f-9845-4092-a88c-ad3e98ec9d51}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  14,                                     !- Outlet Port
  {ee5f4b19-1cd3-46f1-b91b-2a5e02e23158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e69666-15af-478c-b934-6110b8554273}, !- Handle
  {08be0c98-1d66-4a27-9e9d-37b2e8da314f}, !- Name
  {ee5f4b19-1cd3-46f1-b91b-2a5e02e23158}, !- Source Object
  3,                                      !- Outlet Port
  {fa257d5b-940a-4b13-a4e2-1937dbe2563c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f2f9d37c-8a12-4aa9-97b6-32eb2c581f2f}, !- Handle
  {0aedcaf0-c9d3-4b13-a7d9-6585c213bd14}, !- Name
  {fa257d5b-940a-4b13-a4e2-1937dbe2563c}, !- Source Object
  9,                                      !- Outlet Port
  {cc940f61-7d5b-474c-852a-af7e87a0dc55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9228ab5b-8e31-4c91-8f0f-f26538374d42}, !- Handle
  Node 451,                               !- Name
  {015604e0-85ce-438b-90d5-d4f1d9fbd113}, !- Inlet Port
  {3b7cbd9b-ea77-49ab-8a89-5b667ebb914c}; !- Outlet Port

OS:Connection,
  {015604e0-85ce-438b-90d5-d4f1d9fbd113}, !- Handle
  {500bb5ea-0243-48c2-92a0-f439de3eb27f}, !- Name
  {fde4dbcf-5f54-42f6-b545-afe090345fd3}, !- Source Object
  3,                                      !- Outlet Port
  {9228ab5b-8e31-4c91-8f0f-f26538374d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b7cbd9b-ea77-49ab-8a89-5b667ebb914c}, !- Handle
  {f5e8197c-4230-41f4-a34d-55e976359b45}, !- Name
  {9228ab5b-8e31-4c91-8f0f-f26538374d42}, !- Source Object
  3,                                      !- Outlet Port
  {fa257d5b-940a-4b13-a4e2-1937dbe2563c}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f5c6720d-0b21-4ff5-a8a7-e1f727fb7528}, !- Handle
  Fan Constant Volume 63,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ec0f4740-fee4-44bb-974c-3936a8daef09}, !- Handle
  Coil Heating Electric 13,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {aa55d8a3-a4f9-41a5-a715-38df77cfb33b}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 13, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {86586314-d3a4-4050-bbe0-3abb6bb69fbd}, !- Supply Air Inlet Node Name
  {ae5e31d7-94cb-4d7d-a268-09ffe49f709c}, !- Secondary Air Inlet Node Name
  {11a994af-4ec2-4404-8d98-21f7b8e61f6c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {f5c6720d-0b21-4ff5-a8a7-e1f727fb7528}, !- Fan Name
  {ec0f4740-fee4-44bb-974c-3936a8daef09}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {5f96ab76-908e-4598-90a6-22368002dfbb}, !- Handle
  Node 452,                               !- Name
  {11a994af-4ec2-4404-8d98-21f7b8e61f6c}, !- Inlet Port
  {35d0ba07-1152-44b2-ad25-5dd2e9782efe}; !- Outlet Port

OS:Node,
  {9a3afa11-c846-4ea0-8efe-c3afbe22a048}, !- Handle
  Node 453,                               !- Name
  {9b3274de-f74c-4465-a3a5-c8b6ce4dcf0f}, !- Inlet Port
  {6a1519e0-38e0-457e-9bce-5a4178fc9432}; !- Outlet Port

OS:Connection,
  {35d0ba07-1152-44b2-ad25-5dd2e9782efe}, !- Handle
  {ab490510-40f8-4578-8c66-7b73652bcd84}, !- Name
  {5f96ab76-908e-4598-90a6-22368002dfbb}, !- Source Object
  3,                                      !- Outlet Port
  {1152e580-4d82-40c6-b203-a585f9baf1ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b3274de-f74c-4465-a3a5-c8b6ce4dcf0f}, !- Handle
  {22ec5ba8-f2c5-4963-aa37-1aa5b404eb89}, !- Name
  {0d8f8b9f-5a2c-4053-b1b1-5f95d7e818f3}, !- Source Object
  12,                                     !- Outlet Port
  {9a3afa11-c846-4ea0-8efe-c3afbe22a048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a1519e0-38e0-457e-9bce-5a4178fc9432}, !- Handle
  {de19d92d-0537-4a2f-83bd-f449680df5d9}, !- Name
  {9a3afa11-c846-4ea0-8efe-c3afbe22a048}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4e69751e-da11-411f-aaca-80a13cc86cc3}, !- Handle
  Node 454,                               !- Name
  {d231ba47-a605-4c97-bf07-dfa1c471f968}, !- Inlet Port
  {86586314-d3a4-4050-bbe0-3abb6bb69fbd}; !- Outlet Port

OS:Connection,
  {d231ba47-a605-4c97-bf07-dfa1c471f968}, !- Handle
  {430ab701-825d-456f-90d6-ce91918dc3f2}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  15,                                     !- Outlet Port
  {4e69751e-da11-411f-aaca-80a13cc86cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86586314-d3a4-4050-bbe0-3abb6bb69fbd}, !- Handle
  {53829d0a-6c17-4b3d-ac05-b65ec75acb10}, !- Name
  {4e69751e-da11-411f-aaca-80a13cc86cc3}, !- Source Object
  3,                                      !- Outlet Port
  {aa55d8a3-a4f9-41a5-a715-38df77cfb33b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {11a994af-4ec2-4404-8d98-21f7b8e61f6c}, !- Handle
  {9d4aaca9-2024-454e-b77d-3221d94e77a2}, !- Name
  {aa55d8a3-a4f9-41a5-a715-38df77cfb33b}, !- Source Object
  9,                                      !- Outlet Port
  {5f96ab76-908e-4598-90a6-22368002dfbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da6f9f22-12c9-4528-b297-40f2be854085}, !- Handle
  Node 455,                               !- Name
  {7de34191-9d6f-4568-ba49-f424235bf99d}, !- Inlet Port
  {ae5e31d7-94cb-4d7d-a268-09ffe49f709c}; !- Outlet Port

OS:Connection,
  {7de34191-9d6f-4568-ba49-f424235bf99d}, !- Handle
  {a0a2b354-d04c-46e0-ad4a-43ad22db71a6}, !- Name
  {d2b45e54-b978-4760-bb08-464707ffa7e7}, !- Source Object
  3,                                      !- Outlet Port
  {da6f9f22-12c9-4528-b297-40f2be854085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae5e31d7-94cb-4d7d-a268-09ffe49f709c}, !- Handle
  {7e0c6f9f-de6b-4112-aaa7-05ccb0b6e5a7}, !- Name
  {da6f9f22-12c9-4528-b297-40f2be854085}, !- Source Object
  3,                                      !- Outlet Port
  {aa55d8a3-a4f9-41a5-a715-38df77cfb33b}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {05da27ff-9091-4908-bacf-b2946114f13e}, !- Handle
  Fan Constant Volume 64,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {86dd3be1-7506-4137-a392-dc0cb97eff35}, !- Handle
  Coil Heating Electric 14,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c1acaeec-07b4-4210-b6ee-d0dc75e5305d}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 14, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {bf23b673-bee5-40c5-97e9-ca95493dbc36}, !- Supply Air Inlet Node Name
  {9717f6c8-6de2-41f8-b038-1fb3728023b2}, !- Secondary Air Inlet Node Name
  {a0019fce-08f0-4e39-a0b5-45d6b5d8198a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {05da27ff-9091-4908-bacf-b2946114f13e}, !- Fan Name
  {86dd3be1-7506-4137-a392-dc0cb97eff35}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {84031af7-522a-4a00-a53d-b16200276607}, !- Handle
  Node 456,                               !- Name
  {a0019fce-08f0-4e39-a0b5-45d6b5d8198a}, !- Inlet Port
  {c338714b-94bf-4b73-8932-dbe6f8a8e88a}; !- Outlet Port

OS:Node,
  {f736ffb3-2a43-42b2-bc05-50a1225d7570}, !- Handle
  Node 457,                               !- Name
  {163146e9-3707-412e-871f-8008c3985444}, !- Inlet Port
  {295367e6-42a8-410e-82ed-0e648ff5648e}; !- Outlet Port

OS:Connection,
  {c338714b-94bf-4b73-8932-dbe6f8a8e88a}, !- Handle
  {11aaeac4-8415-49a9-af56-b3f5006b0b6f}, !- Name
  {84031af7-522a-4a00-a53d-b16200276607}, !- Source Object
  3,                                      !- Outlet Port
  {72e5caa0-86b8-4b7a-bc5e-4ed1d023fbce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {163146e9-3707-412e-871f-8008c3985444}, !- Handle
  {2642810f-e262-473d-a5f3-76e7f9503a55}, !- Name
  {0daa18ba-2920-4328-bad9-5593f9491182}, !- Source Object
  12,                                     !- Outlet Port
  {f736ffb3-2a43-42b2-bc05-50a1225d7570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {295367e6-42a8-410e-82ed-0e648ff5648e}, !- Handle
  {00f6d9d2-b2fb-4160-962f-40bcbe8771cc}, !- Name
  {f736ffb3-2a43-42b2-bc05-50a1225d7570}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {5914d61f-5653-474f-9ab9-718ae1851a53}, !- Handle
  Node 458,                               !- Name
  {119635d1-6a98-4cd0-8a4f-aa819e03f56b}, !- Inlet Port
  {bf23b673-bee5-40c5-97e9-ca95493dbc36}; !- Outlet Port

OS:Connection,
  {119635d1-6a98-4cd0-8a4f-aa819e03f56b}, !- Handle
  {e8073a94-fddf-4422-8eac-a4fe854ad7b7}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  16,                                     !- Outlet Port
  {5914d61f-5653-474f-9ab9-718ae1851a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf23b673-bee5-40c5-97e9-ca95493dbc36}, !- Handle
  {b539cf70-8bc9-42aa-ba7a-4a31c45811ff}, !- Name
  {5914d61f-5653-474f-9ab9-718ae1851a53}, !- Source Object
  3,                                      !- Outlet Port
  {c1acaeec-07b4-4210-b6ee-d0dc75e5305d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a0019fce-08f0-4e39-a0b5-45d6b5d8198a}, !- Handle
  {0fa9fc59-66d2-4d78-8e0f-9ae171d53911}, !- Name
  {c1acaeec-07b4-4210-b6ee-d0dc75e5305d}, !- Source Object
  9,                                      !- Outlet Port
  {84031af7-522a-4a00-a53d-b16200276607}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6de3713-cb74-490f-b575-59eb1ec0fe55}, !- Handle
  Node 459,                               !- Name
  {110ba63d-20c5-4d53-8d88-fa909f4d43b5}, !- Inlet Port
  {9717f6c8-6de2-41f8-b038-1fb3728023b2}; !- Outlet Port

OS:Connection,
  {110ba63d-20c5-4d53-8d88-fa909f4d43b5}, !- Handle
  {31f39254-e99f-4dde-b701-d6a6561eb2bd}, !- Name
  {01f41b5f-ba56-44ba-8056-073a828a00d0}, !- Source Object
  3,                                      !- Outlet Port
  {e6de3713-cb74-490f-b575-59eb1ec0fe55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9717f6c8-6de2-41f8-b038-1fb3728023b2}, !- Handle
  {da83ffb3-544f-4019-877a-db8f86f77766}, !- Name
  {e6de3713-cb74-490f-b575-59eb1ec0fe55}, !- Source Object
  3,                                      !- Outlet Port
  {c1acaeec-07b4-4210-b6ee-d0dc75e5305d}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5f241f97-eeb6-46bf-8ff5-f1f379ebff79}, !- Handle
  Fan Constant Volume 65,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {40af50ff-9872-4f86-a3e3-2a81471f9365}, !- Handle
  Coil Heating Electric 15,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {88909023-c39a-4d0d-bc0c-4a08992141c0}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 15, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {87215579-fdcb-490d-bfe4-f61283c26aad}, !- Supply Air Inlet Node Name
  {8226846b-f3dd-4078-8c53-ed40e1f6a381}, !- Secondary Air Inlet Node Name
  {7473ed04-0054-4d34-a8f3-f51fbe870c7d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {5f241f97-eeb6-46bf-8ff5-f1f379ebff79}, !- Fan Name
  {40af50ff-9872-4f86-a3e3-2a81471f9365}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {0f59c432-e2cf-4367-a96d-f49fac433193}, !- Handle
  Node 460,                               !- Name
  {7473ed04-0054-4d34-a8f3-f51fbe870c7d}, !- Inlet Port
  {f47b4975-76ba-4067-81e9-208ee90b8e54}; !- Outlet Port

OS:Node,
  {7c8faed1-8f8f-40c0-a830-3335ee451094}, !- Handle
  Node 461,                               !- Name
  {73918c8c-f92f-4345-8eaf-8bfd316a5f7e}, !- Inlet Port
  {2e8bb230-7770-4b25-971b-09b7f39fe33a}; !- Outlet Port

OS:Connection,
  {f47b4975-76ba-4067-81e9-208ee90b8e54}, !- Handle
  {090cd5bf-2be9-456d-8119-cc687fa44c8b}, !- Name
  {0f59c432-e2cf-4367-a96d-f49fac433193}, !- Source Object
  3,                                      !- Outlet Port
  {30a82be4-d077-4f91-bc0d-26bf8c798fbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73918c8c-f92f-4345-8eaf-8bfd316a5f7e}, !- Handle
  {d4160e98-d867-4657-8098-33fff9c37ac6}, !- Name
  {0e0beb56-44be-49a2-831d-27a94158f802}, !- Source Object
  12,                                     !- Outlet Port
  {7c8faed1-8f8f-40c0-a830-3335ee451094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e8bb230-7770-4b25-971b-09b7f39fe33a}, !- Handle
  {0e174640-d5e2-42a6-a699-9b8bd2ac28df}, !- Name
  {7c8faed1-8f8f-40c0-a830-3335ee451094}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {84dd7f38-5184-4fe1-a51f-3e2fd6d7dae5}, !- Handle
  Node 462,                               !- Name
  {088e181d-d26c-419e-ae30-e0632d7928cf}, !- Inlet Port
  {87215579-fdcb-490d-bfe4-f61283c26aad}; !- Outlet Port

OS:Connection,
  {088e181d-d26c-419e-ae30-e0632d7928cf}, !- Handle
  {b92c2feb-b6cd-4882-82e1-1ee585da0767}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  17,                                     !- Outlet Port
  {84dd7f38-5184-4fe1-a51f-3e2fd6d7dae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87215579-fdcb-490d-bfe4-f61283c26aad}, !- Handle
  {84a16600-1f53-41f2-abda-690da964f9a4}, !- Name
  {84dd7f38-5184-4fe1-a51f-3e2fd6d7dae5}, !- Source Object
  3,                                      !- Outlet Port
  {88909023-c39a-4d0d-bc0c-4a08992141c0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7473ed04-0054-4d34-a8f3-f51fbe870c7d}, !- Handle
  {6ffc07b0-cc95-4063-b604-06b25febe356}, !- Name
  {88909023-c39a-4d0d-bc0c-4a08992141c0}, !- Source Object
  9,                                      !- Outlet Port
  {0f59c432-e2cf-4367-a96d-f49fac433193}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e619d674-d820-43de-8801-7f7ddf1b0006}, !- Handle
  Node 463,                               !- Name
  {66563cde-61b3-4263-8ac3-e371f777862a}, !- Inlet Port
  {8226846b-f3dd-4078-8c53-ed40e1f6a381}; !- Outlet Port

OS:Connection,
  {66563cde-61b3-4263-8ac3-e371f777862a}, !- Handle
  {348c1b9b-7c24-4268-b4cb-4db9b7551e61}, !- Name
  {8664ab5a-589f-4091-a370-9c45e8b91945}, !- Source Object
  3,                                      !- Outlet Port
  {e619d674-d820-43de-8801-7f7ddf1b0006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8226846b-f3dd-4078-8c53-ed40e1f6a381}, !- Handle
  {ab43d9b6-a4b7-41e2-89c8-29e1887e90e9}, !- Name
  {e619d674-d820-43de-8801-7f7ddf1b0006}, !- Source Object
  3,                                      !- Outlet Port
  {88909023-c39a-4d0d-bc0c-4a08992141c0}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {558494a1-354f-4a8c-8dd3-87b405740d2a}, !- Handle
  Fan Constant Volume 66,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a22131fb-5e66-42fd-9180-5b35a8a39880}, !- Handle
  Coil Heating Electric 16,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {3b1c20cf-ce19-4973-b154-e96927765bb5}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 16, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e3b3b5a3-a2b7-4506-ad2d-f05a6a0b90d6}, !- Supply Air Inlet Node Name
  {34f1032a-df74-4d9c-9e7c-400752564d1a}, !- Secondary Air Inlet Node Name
  {9e728f9d-5874-437b-83c1-0ac99fe88c88}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {558494a1-354f-4a8c-8dd3-87b405740d2a}, !- Fan Name
  {a22131fb-5e66-42fd-9180-5b35a8a39880}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a2f48372-cb2e-4a27-b66a-3cbe7e0aa2fa}, !- Handle
  Node 464,                               !- Name
  {9e728f9d-5874-437b-83c1-0ac99fe88c88}, !- Inlet Port
  {6768a226-ac29-49d3-b921-99076b47aca9}; !- Outlet Port

OS:Node,
  {4a87d18d-1512-4709-a76d-229e262050d9}, !- Handle
  Node 465,                               !- Name
  {192ee740-bb4d-41f4-88ef-2fc0f5f90a4b}, !- Inlet Port
  {af340265-7cdf-4e99-9514-1d7f409a7a92}; !- Outlet Port

OS:Connection,
  {6768a226-ac29-49d3-b921-99076b47aca9}, !- Handle
  {f19b45df-d87e-4472-b307-174b99b134bd}, !- Name
  {a2f48372-cb2e-4a27-b66a-3cbe7e0aa2fa}, !- Source Object
  3,                                      !- Outlet Port
  {799b2168-e804-4696-a5d8-104d4bdaed5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {192ee740-bb4d-41f4-88ef-2fc0f5f90a4b}, !- Handle
  {c93e325e-933e-409c-97a1-926253f44535}, !- Name
  {0e51750c-3f0e-463e-9153-a4ac7098eb38}, !- Source Object
  12,                                     !- Outlet Port
  {4a87d18d-1512-4709-a76d-229e262050d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af340265-7cdf-4e99-9514-1d7f409a7a92}, !- Handle
  {a73e42d9-9257-4529-b093-cdae8bcf606b}, !- Name
  {4a87d18d-1512-4709-a76d-229e262050d9}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {fbc104f7-450d-4e5e-8f75-dc6b9f2b2f9f}, !- Handle
  Node 466,                               !- Name
  {931c77cd-ad5c-4448-85b4-11013b624fbf}, !- Inlet Port
  {e3b3b5a3-a2b7-4506-ad2d-f05a6a0b90d6}; !- Outlet Port

OS:Connection,
  {931c77cd-ad5c-4448-85b4-11013b624fbf}, !- Handle
  {eca6ab72-c5c0-483c-b2aa-704aa3a4cb81}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  18,                                     !- Outlet Port
  {fbc104f7-450d-4e5e-8f75-dc6b9f2b2f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b3b5a3-a2b7-4506-ad2d-f05a6a0b90d6}, !- Handle
  {3c012cf4-a284-4dc3-b55d-bb271a165aba}, !- Name
  {fbc104f7-450d-4e5e-8f75-dc6b9f2b2f9f}, !- Source Object
  3,                                      !- Outlet Port
  {3b1c20cf-ce19-4973-b154-e96927765bb5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9e728f9d-5874-437b-83c1-0ac99fe88c88}, !- Handle
  {2d68916f-17f5-4af1-8ce8-96dc9e1cfac9}, !- Name
  {3b1c20cf-ce19-4973-b154-e96927765bb5}, !- Source Object
  9,                                      !- Outlet Port
  {a2f48372-cb2e-4a27-b66a-3cbe7e0aa2fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {352c183f-ed5e-43a0-8814-ce6c6956d274}, !- Handle
  Node 467,                               !- Name
  {2717206c-2274-4fe3-9e99-c897724331d6}, !- Inlet Port
  {34f1032a-df74-4d9c-9e7c-400752564d1a}; !- Outlet Port

OS:Connection,
  {2717206c-2274-4fe3-9e99-c897724331d6}, !- Handle
  {7d1561fe-8915-4d95-b45d-519eb2197167}, !- Name
  {73ffb1c6-d9c3-474f-ad7a-6b3b1dc28e41}, !- Source Object
  3,                                      !- Outlet Port
  {352c183f-ed5e-43a0-8814-ce6c6956d274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34f1032a-df74-4d9c-9e7c-400752564d1a}, !- Handle
  {aba39d47-7f6f-4693-8ea7-50d119b70e43}, !- Name
  {352c183f-ed5e-43a0-8814-ce6c6956d274}, !- Source Object
  3,                                      !- Outlet Port
  {3b1c20cf-ce19-4973-b154-e96927765bb5}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b3d4258f-fbf4-4773-814a-62d8ea9f7250}, !- Handle
  Fan Constant Volume 67,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7057c744-4b5a-4502-8370-451b1f96211f}, !- Handle
  Coil Heating Electric 17,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {dcb42fed-57ef-411f-86cf-b3cc19293954}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 17, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {30e9023f-e2c0-4613-ba60-da8818280232}, !- Supply Air Inlet Node Name
  {1b760df1-e7bb-4fc5-89f0-d77e89b3d4c8}, !- Secondary Air Inlet Node Name
  {ff62d9a9-7c9a-4150-8030-cb3740296d2e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b3d4258f-fbf4-4773-814a-62d8ea9f7250}, !- Fan Name
  {7057c744-4b5a-4502-8370-451b1f96211f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {0a43ddfe-8158-4d5a-ad3c-b527c3e488cf}, !- Handle
  Node 468,                               !- Name
  {ff62d9a9-7c9a-4150-8030-cb3740296d2e}, !- Inlet Port
  {c9e90968-aaa6-4651-9eb8-e034172150fc}; !- Outlet Port

OS:Node,
  {ab98b22f-c1e3-41c4-af8c-2612411f6536}, !- Handle
  Node 469,                               !- Name
  {a8bef160-4098-438c-b154-2f8594bec7eb}, !- Inlet Port
  {4a7be0b0-aa51-459f-99c0-398d951242e4}; !- Outlet Port

OS:Connection,
  {c9e90968-aaa6-4651-9eb8-e034172150fc}, !- Handle
  {4d8d425d-8990-4339-a489-25af9f6c547c}, !- Name
  {0a43ddfe-8158-4d5a-ad3c-b527c3e488cf}, !- Source Object
  3,                                      !- Outlet Port
  {7fa680f1-d7d7-4efc-a757-483a3d3d4549}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8bef160-4098-438c-b154-2f8594bec7eb}, !- Handle
  {9759159f-a424-4cc2-8028-884cccc1572b}, !- Name
  {0f422f60-75a7-4f18-a95d-9aead2d3724a}, !- Source Object
  12,                                     !- Outlet Port
  {ab98b22f-c1e3-41c4-af8c-2612411f6536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a7be0b0-aa51-459f-99c0-398d951242e4}, !- Handle
  {e5f4709c-5e54-45eb-bb58-e5f9b00bd5f3}, !- Name
  {ab98b22f-c1e3-41c4-af8c-2612411f6536}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {dae3973d-81d0-4d61-b640-f3e5a9aa9e23}, !- Handle
  Node 470,                               !- Name
  {c99c00c3-395c-42e1-8bcb-6f7efc11d9d9}, !- Inlet Port
  {30e9023f-e2c0-4613-ba60-da8818280232}; !- Outlet Port

OS:Connection,
  {c99c00c3-395c-42e1-8bcb-6f7efc11d9d9}, !- Handle
  {0991ef36-96be-4f45-9f52-ef0136bad79e}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  19,                                     !- Outlet Port
  {dae3973d-81d0-4d61-b640-f3e5a9aa9e23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30e9023f-e2c0-4613-ba60-da8818280232}, !- Handle
  {938d649e-5e21-4be6-8135-bb366b44534f}, !- Name
  {dae3973d-81d0-4d61-b640-f3e5a9aa9e23}, !- Source Object
  3,                                      !- Outlet Port
  {dcb42fed-57ef-411f-86cf-b3cc19293954}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ff62d9a9-7c9a-4150-8030-cb3740296d2e}, !- Handle
  {457f0261-7feb-4c35-b995-bcb24a5053ed}, !- Name
  {dcb42fed-57ef-411f-86cf-b3cc19293954}, !- Source Object
  9,                                      !- Outlet Port
  {0a43ddfe-8158-4d5a-ad3c-b527c3e488cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3b4168b-2374-486c-80b7-29f39a9cf002}, !- Handle
  Node 471,                               !- Name
  {52924db9-9a24-4c15-9749-33573b1a85d6}, !- Inlet Port
  {1b760df1-e7bb-4fc5-89f0-d77e89b3d4c8}; !- Outlet Port

OS:Connection,
  {52924db9-9a24-4c15-9749-33573b1a85d6}, !- Handle
  {c6e7d4c8-6dba-4be1-b550-c9c40d71df26}, !- Name
  {9b265585-473a-4260-8c08-7616a0725e66}, !- Source Object
  3,                                      !- Outlet Port
  {e3b4168b-2374-486c-80b7-29f39a9cf002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b760df1-e7bb-4fc5-89f0-d77e89b3d4c8}, !- Handle
  {00f457dc-f971-449b-a30e-125b249e159f}, !- Name
  {e3b4168b-2374-486c-80b7-29f39a9cf002}, !- Source Object
  3,                                      !- Outlet Port
  {dcb42fed-57ef-411f-86cf-b3cc19293954}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9d588825-4dcc-428c-9cbf-549b50af5cdf}, !- Handle
  Fan Constant Volume 68,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d6f7ae61-e463-470e-8cdb-1375259501da}, !- Handle
  Coil Heating Electric 18,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {cedd0ae5-cc28-4fda-9b9f-7095c3f377ef}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 18, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e8c24234-db8e-4e5f-bf93-0c2c33a520ed}, !- Supply Air Inlet Node Name
  {97f2bdbe-3b9f-4d5a-9c37-9cbab0ef6ba8}, !- Secondary Air Inlet Node Name
  {97704861-8f94-4377-ba5d-ca6c3c4bef78}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {9d588825-4dcc-428c-9cbf-549b50af5cdf}, !- Fan Name
  {d6f7ae61-e463-470e-8cdb-1375259501da}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {0c8851aa-7d35-4f3e-bfa6-35a7c0623d1b}, !- Handle
  Node 472,                               !- Name
  {97704861-8f94-4377-ba5d-ca6c3c4bef78}, !- Inlet Port
  {478d9ea0-7907-43a9-9522-59a6a6066231}; !- Outlet Port

OS:Node,
  {87571f3f-9fee-435a-8e47-be1c0ef66459}, !- Handle
  Node 473,                               !- Name
  {dad37c77-e6af-4bfb-a207-d030ae9b6772}, !- Inlet Port
  {360b72e7-95f5-4a8a-bb1b-f6912616e289}; !- Outlet Port

OS:Connection,
  {478d9ea0-7907-43a9-9522-59a6a6066231}, !- Handle
  {b83fc2b3-981f-4ee3-8e70-a7430f63e8b7}, !- Name
  {0c8851aa-7d35-4f3e-bfa6-35a7c0623d1b}, !- Source Object
  3,                                      !- Outlet Port
  {22a166e0-666f-4496-9889-882df92adee7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dad37c77-e6af-4bfb-a207-d030ae9b6772}, !- Handle
  {3ed665be-e7f5-4f69-96dc-5f7ffb726373}, !- Name
  {1020e611-f0ee-482b-8192-22229bfc0524}, !- Source Object
  12,                                     !- Outlet Port
  {87571f3f-9fee-435a-8e47-be1c0ef66459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {360b72e7-95f5-4a8a-bb1b-f6912616e289}, !- Handle
  {5a45ca64-fe19-4007-89af-59c2712f0575}, !- Name
  {87571f3f-9fee-435a-8e47-be1c0ef66459}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {e0288f76-78f2-47c6-abe0-a5a273f41680}, !- Handle
  Node 474,                               !- Name
  {ce4260c0-0a3d-4f06-a163-b220deb96255}, !- Inlet Port
  {e8c24234-db8e-4e5f-bf93-0c2c33a520ed}; !- Outlet Port

OS:Connection,
  {ce4260c0-0a3d-4f06-a163-b220deb96255}, !- Handle
  {3ec4c4a0-1562-4a6b-b6ac-2e5f2ffbff91}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  20,                                     !- Outlet Port
  {e0288f76-78f2-47c6-abe0-a5a273f41680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8c24234-db8e-4e5f-bf93-0c2c33a520ed}, !- Handle
  {9cd3b135-db50-43f8-beef-a351c5360269}, !- Name
  {e0288f76-78f2-47c6-abe0-a5a273f41680}, !- Source Object
  3,                                      !- Outlet Port
  {cedd0ae5-cc28-4fda-9b9f-7095c3f377ef}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {97704861-8f94-4377-ba5d-ca6c3c4bef78}, !- Handle
  {c7a21ef2-ee2e-4baf-ad86-70b36c91d649}, !- Name
  {cedd0ae5-cc28-4fda-9b9f-7095c3f377ef}, !- Source Object
  9,                                      !- Outlet Port
  {0c8851aa-7d35-4f3e-bfa6-35a7c0623d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b2de33c-d20f-4988-9ad8-9d7ad82815c9}, !- Handle
  Node 592,                               !- Name
  {bafce184-97bf-4a0d-b10c-91a048a40032}, !- Inlet Port
  {97f2bdbe-3b9f-4d5a-9c37-9cbab0ef6ba8}; !- Outlet Port

OS:Connection,
  {bafce184-97bf-4a0d-b10c-91a048a40032}, !- Handle
  {8dec2177-9290-414e-a065-fcbc879adbda}, !- Name
  {8709ea03-b42d-4549-a8f8-94e06edda609}, !- Source Object
  3,                                      !- Outlet Port
  {8b2de33c-d20f-4988-9ad8-9d7ad82815c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97f2bdbe-3b9f-4d5a-9c37-9cbab0ef6ba8}, !- Handle
  {6299a892-7a6b-4fbe-bda4-948f8095ef95}, !- Name
  {8b2de33c-d20f-4988-9ad8-9d7ad82815c9}, !- Source Object
  3,                                      !- Outlet Port
  {cedd0ae5-cc28-4fda-9b9f-7095c3f377ef}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5d0ed5f1-a750-4f24-b0d3-f1c83dccf314}, !- Handle
  Fan Constant Volume 69,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {21777b00-9caa-4ff8-9585-8a528b43b22c}, !- Handle
  Coil Heating Electric 19,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {aa1e8df4-53e1-4aac-8b06-0ae425b93cba}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 19, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {93f8911a-b1d9-4166-b569-a83f8dce13e9}, !- Supply Air Inlet Node Name
  {fc88f95b-40cb-4b64-b748-ea89eea7a68d}, !- Secondary Air Inlet Node Name
  {37c1d2b7-3f88-4d7a-bea0-540514ce00b4}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {5d0ed5f1-a750-4f24-b0d3-f1c83dccf314}, !- Fan Name
  {21777b00-9caa-4ff8-9585-8a528b43b22c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {b4b06928-2971-4f96-b888-87835c924cb2}, !- Handle
  Node 593,                               !- Name
  {37c1d2b7-3f88-4d7a-bea0-540514ce00b4}, !- Inlet Port
  {0590fbcc-b328-4bd8-a4b1-c05d0d377cb6}; !- Outlet Port

OS:Node,
  {91a0cbb4-0a01-4462-a4a9-7f5800b3276b}, !- Handle
  Node 594,                               !- Name
  {f62bd7d0-fcc2-4aa8-be31-dede1f619457}, !- Inlet Port
  {f3a93e9d-b862-45de-9390-e30ea20c53f8}; !- Outlet Port

OS:Connection,
  {0590fbcc-b328-4bd8-a4b1-c05d0d377cb6}, !- Handle
  {0ec92d3f-8056-4f6e-9a03-39ab846fd6ed}, !- Name
  {b4b06928-2971-4f96-b888-87835c924cb2}, !- Source Object
  3,                                      !- Outlet Port
  {5fb5271d-8140-4bbc-9a40-5f6c3c9ef922}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f62bd7d0-fcc2-4aa8-be31-dede1f619457}, !- Handle
  {f2ea3105-e5a3-4407-a2f2-0c9228b05e0e}, !- Name
  {10cc2f39-0968-4143-8708-139349c9ed03}, !- Source Object
  12,                                     !- Outlet Port
  {91a0cbb4-0a01-4462-a4a9-7f5800b3276b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3a93e9d-b862-45de-9390-e30ea20c53f8}, !- Handle
  {4a6b3986-a702-4a21-bfbf-264f4a8e5b54}, !- Name
  {91a0cbb4-0a01-4462-a4a9-7f5800b3276b}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {42e1d605-35b9-465d-b02d-e355ab273214}, !- Handle
  Node 595,                               !- Name
  {e0cdad41-6570-4b2c-a205-74f8dc00d952}, !- Inlet Port
  {93f8911a-b1d9-4166-b569-a83f8dce13e9}; !- Outlet Port

OS:Connection,
  {e0cdad41-6570-4b2c-a205-74f8dc00d952}, !- Handle
  {62488f96-36fc-40b3-8e35-a115456f28e7}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  21,                                     !- Outlet Port
  {42e1d605-35b9-465d-b02d-e355ab273214}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93f8911a-b1d9-4166-b569-a83f8dce13e9}, !- Handle
  {ca58fd34-fad8-40ef-8f03-bf0c6fc09411}, !- Name
  {42e1d605-35b9-465d-b02d-e355ab273214}, !- Source Object
  3,                                      !- Outlet Port
  {aa1e8df4-53e1-4aac-8b06-0ae425b93cba}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {37c1d2b7-3f88-4d7a-bea0-540514ce00b4}, !- Handle
  {9889d6bb-a3ff-42b4-bb97-abb87166d076}, !- Name
  {aa1e8df4-53e1-4aac-8b06-0ae425b93cba}, !- Source Object
  9,                                      !- Outlet Port
  {b4b06928-2971-4f96-b888-87835c924cb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {208ea8e3-f72c-4a74-aaac-b92331f409ee}, !- Handle
  Node 596,                               !- Name
  {d4635aaa-a370-4527-8b10-0c7e35d82e9b}, !- Inlet Port
  {fc88f95b-40cb-4b64-b748-ea89eea7a68d}; !- Outlet Port

OS:Connection,
  {d4635aaa-a370-4527-8b10-0c7e35d82e9b}, !- Handle
  {16d682bc-674e-40ec-b7b1-dd54d4a94f76}, !- Name
  {ca4993c8-3969-46a1-8723-dc8fc7fddad8}, !- Source Object
  3,                                      !- Outlet Port
  {208ea8e3-f72c-4a74-aaac-b92331f409ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc88f95b-40cb-4b64-b748-ea89eea7a68d}, !- Handle
  {95c77450-bbda-4574-a0c5-4e806f3a6a09}, !- Name
  {208ea8e3-f72c-4a74-aaac-b92331f409ee}, !- Source Object
  3,                                      !- Outlet Port
  {aa1e8df4-53e1-4aac-8b06-0ae425b93cba}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c81493b8-6754-4672-9921-b994559d202b}, !- Handle
  Fan Constant Volume 70,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9601d85b-fe61-4881-ac0e-e0b9826657f4}, !- Handle
  Coil Heating Electric 20,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a103d2d8-92e9-4369-9de4-7b2687a90c7d}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 20, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d61d61b4-9546-4a56-9c38-72ea6b486380}, !- Supply Air Inlet Node Name
  {3ab34e54-d33d-49ad-8258-debcadd6a7d6}, !- Secondary Air Inlet Node Name
  {4ae88946-55e6-4c6f-9b9e-eb3239dad1cc}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c81493b8-6754-4672-9921-b994559d202b}, !- Fan Name
  {9601d85b-fe61-4881-ac0e-e0b9826657f4}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {7e5a7287-5f81-44d4-807b-8f1a0ead4396}, !- Handle
  Node 597,                               !- Name
  {4ae88946-55e6-4c6f-9b9e-eb3239dad1cc}, !- Inlet Port
  {7657571b-5017-4c11-bbdb-f12fa790a57c}; !- Outlet Port

OS:Node,
  {ee328fcf-82d2-441e-9778-48c920328bb8}, !- Handle
  Node 598,                               !- Name
  {c43a982e-f422-4d90-92ff-a929b3c64708}, !- Inlet Port
  {e4686500-f9a9-44d3-80a3-499eafac3035}; !- Outlet Port

OS:Connection,
  {7657571b-5017-4c11-bbdb-f12fa790a57c}, !- Handle
  {4be0fb08-f868-4e02-8572-8a844c0b5dee}, !- Name
  {7e5a7287-5f81-44d4-807b-8f1a0ead4396}, !- Source Object
  3,                                      !- Outlet Port
  {6961f60a-935f-4ebc-8d7f-7bd717728b06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c43a982e-f422-4d90-92ff-a929b3c64708}, !- Handle
  {d5c3a7d6-6f40-47ba-a216-9f5898174865}, !- Name
  {121afb7c-2fc5-4865-b92a-8996993e8f09}, !- Source Object
  12,                                     !- Outlet Port
  {ee328fcf-82d2-441e-9778-48c920328bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4686500-f9a9-44d3-80a3-499eafac3035}, !- Handle
  {d391f150-5401-44c6-8a61-9957bf3f242e}, !- Name
  {ee328fcf-82d2-441e-9778-48c920328bb8}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {6807c340-47ae-4ed6-ba55-eae42791e64f}, !- Handle
  Node 599,                               !- Name
  {9fea2824-aee6-4540-baff-ed7e9c989acb}, !- Inlet Port
  {d61d61b4-9546-4a56-9c38-72ea6b486380}; !- Outlet Port

OS:Connection,
  {9fea2824-aee6-4540-baff-ed7e9c989acb}, !- Handle
  {7e22c1fb-df69-4817-b5ab-34f7d85fe6e2}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  22,                                     !- Outlet Port
  {6807c340-47ae-4ed6-ba55-eae42791e64f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d61d61b4-9546-4a56-9c38-72ea6b486380}, !- Handle
  {2b15a4c3-9014-4091-a133-661079066908}, !- Name
  {6807c340-47ae-4ed6-ba55-eae42791e64f}, !- Source Object
  3,                                      !- Outlet Port
  {a103d2d8-92e9-4369-9de4-7b2687a90c7d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4ae88946-55e6-4c6f-9b9e-eb3239dad1cc}, !- Handle
  {73b95c67-1a88-4564-8942-9d7ff28f8dc4}, !- Name
  {a103d2d8-92e9-4369-9de4-7b2687a90c7d}, !- Source Object
  9,                                      !- Outlet Port
  {7e5a7287-5f81-44d4-807b-8f1a0ead4396}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa0f0294-e071-4863-942c-0fa3c7c87f07}, !- Handle
  Node 600,                               !- Name
  {8a46a4c7-a638-4030-8958-dd4b6d85c5c8}, !- Inlet Port
  {3ab34e54-d33d-49ad-8258-debcadd6a7d6}; !- Outlet Port

OS:Connection,
  {8a46a4c7-a638-4030-8958-dd4b6d85c5c8}, !- Handle
  {248858c6-854e-417a-b8d9-4bba7d3ed966}, !- Name
  {a2746a78-0832-4e39-98c3-8891d70fc79c}, !- Source Object
  3,                                      !- Outlet Port
  {fa0f0294-e071-4863-942c-0fa3c7c87f07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab34e54-d33d-49ad-8258-debcadd6a7d6}, !- Handle
  {8ee6e4c6-e419-41c9-b6f5-842823105124}, !- Name
  {fa0f0294-e071-4863-942c-0fa3c7c87f07}, !- Source Object
  3,                                      !- Outlet Port
  {a103d2d8-92e9-4369-9de4-7b2687a90c7d}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7015d2fc-a53c-4af3-955f-23ac4bde4b3e}, !- Handle
  Fan Constant Volume 71,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f54266a7-4916-4235-89f0-3ee62fbead22}, !- Handle
  Coil Heating Electric 21,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d43aa052-e4c0-4018-810a-6e0f1ba2c22f}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 21, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {470e683e-97bb-4880-bb2e-dbab83f4e67e}, !- Supply Air Inlet Node Name
  {4e958251-1da0-4f1e-93b7-ec14795484eb}, !- Secondary Air Inlet Node Name
  {b314a535-d7ce-4416-bf1a-49dec4684176}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7015d2fc-a53c-4af3-955f-23ac4bde4b3e}, !- Fan Name
  {f54266a7-4916-4235-89f0-3ee62fbead22}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c634ca29-f336-4e3f-a3c9-ba77a4b2ce49}, !- Handle
  Node 601,                               !- Name
  {b314a535-d7ce-4416-bf1a-49dec4684176}, !- Inlet Port
  {4bdde0dc-54a4-45a6-acc7-f6ea13e68e25}; !- Outlet Port

OS:Node,
  {39cc1bec-6cb2-42ea-a000-e8cabf64bd11}, !- Handle
  Node 602,                               !- Name
  {7f6569fa-da04-4881-9bd8-82284cdc1021}, !- Inlet Port
  {29b70d8a-eff8-4ad6-bfd4-86b91a6d64a5}; !- Outlet Port

OS:Connection,
  {4bdde0dc-54a4-45a6-acc7-f6ea13e68e25}, !- Handle
  {6ce0de4d-8a76-403c-bb12-dd25eeb15a92}, !- Name
  {c634ca29-f336-4e3f-a3c9-ba77a4b2ce49}, !- Source Object
  3,                                      !- Outlet Port
  {d5cc4932-43b9-4e9c-b47c-559a1b9fd08a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f6569fa-da04-4881-9bd8-82284cdc1021}, !- Handle
  {cbefb701-acad-4fea-95d9-c4c4f24b981d}, !- Name
  {128506f7-acab-40a9-a738-ddfe6148a8e2}, !- Source Object
  12,                                     !- Outlet Port
  {39cc1bec-6cb2-42ea-a000-e8cabf64bd11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29b70d8a-eff8-4ad6-bfd4-86b91a6d64a5}, !- Handle
  {d57c27dd-c1cf-4ed9-a50e-4927358f624c}, !- Name
  {39cc1bec-6cb2-42ea-a000-e8cabf64bd11}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {a2c8bfa7-b07f-4122-9983-b700979c1308}, !- Handle
  Node 603,                               !- Name
  {71eb9bd2-3b9f-4489-9603-6e80be1c712b}, !- Inlet Port
  {470e683e-97bb-4880-bb2e-dbab83f4e67e}; !- Outlet Port

OS:Connection,
  {71eb9bd2-3b9f-4489-9603-6e80be1c712b}, !- Handle
  {0db6c21d-5b2f-4971-849c-ff84ea67d2aa}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  23,                                     !- Outlet Port
  {a2c8bfa7-b07f-4122-9983-b700979c1308}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {470e683e-97bb-4880-bb2e-dbab83f4e67e}, !- Handle
  {17d03cb1-7690-4771-98b8-561172e1867c}, !- Name
  {a2c8bfa7-b07f-4122-9983-b700979c1308}, !- Source Object
  3,                                      !- Outlet Port
  {d43aa052-e4c0-4018-810a-6e0f1ba2c22f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b314a535-d7ce-4416-bf1a-49dec4684176}, !- Handle
  {a273251a-526b-4592-88b7-e3c9e9aab2da}, !- Name
  {d43aa052-e4c0-4018-810a-6e0f1ba2c22f}, !- Source Object
  9,                                      !- Outlet Port
  {c634ca29-f336-4e3f-a3c9-ba77a4b2ce49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc18762e-215b-4a68-841c-378ae53c9eab}, !- Handle
  Node 604,                               !- Name
  {dca4d7e0-3868-4e7d-a5cc-ec144b47a8a0}, !- Inlet Port
  {4e958251-1da0-4f1e-93b7-ec14795484eb}; !- Outlet Port

OS:Connection,
  {dca4d7e0-3868-4e7d-a5cc-ec144b47a8a0}, !- Handle
  {2ad875fb-d71b-438c-aa12-c09603e8b6a2}, !- Name
  {1085b794-ffa2-4736-825d-fc7d90c98abc}, !- Source Object
  3,                                      !- Outlet Port
  {fc18762e-215b-4a68-841c-378ae53c9eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e958251-1da0-4f1e-93b7-ec14795484eb}, !- Handle
  {e2c693d2-2e21-4508-8a42-b53eaad37a1a}, !- Name
  {fc18762e-215b-4a68-841c-378ae53c9eab}, !- Source Object
  3,                                      !- Outlet Port
  {d43aa052-e4c0-4018-810a-6e0f1ba2c22f}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c71bfb0d-9d67-4e75-8569-a28626dc381f}, !- Handle
  Fan Constant Volume 72,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ed0ddb49-d238-45f0-9279-c88c155e056a}, !- Handle
  Coil Heating Electric 22,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {35432ad4-906b-43e1-98d7-9c0ffab3cb36}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 22, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {24f5ee37-de6f-47b0-b0e2-fbd7c054b3c5}, !- Supply Air Inlet Node Name
  {ce8bc8ec-30eb-4383-b834-8c3f3a4486cb}, !- Secondary Air Inlet Node Name
  {c53bf60b-d930-4e8e-8236-1b6bfcb696fa}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c71bfb0d-9d67-4e75-8569-a28626dc381f}, !- Fan Name
  {ed0ddb49-d238-45f0-9279-c88c155e056a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {7428a3b1-6f99-4e22-98b1-7b79b67cd4d0}, !- Handle
  Node 605,                               !- Name
  {c53bf60b-d930-4e8e-8236-1b6bfcb696fa}, !- Inlet Port
  {2836bcb0-efdd-4695-856f-9ea26fc9b8ff}; !- Outlet Port

OS:Node,
  {d8ed44fd-542a-4be4-b575-208803d80844}, !- Handle
  Node 606,                               !- Name
  {76c3b0e7-e2af-4b0d-af60-dbab5232f6cc}, !- Inlet Port
  {65a5c5fc-f619-49bb-b166-d921d593ffe0}; !- Outlet Port

OS:Connection,
  {2836bcb0-efdd-4695-856f-9ea26fc9b8ff}, !- Handle
  {2df58f73-eee7-4e14-a54f-5f74e21242c3}, !- Name
  {7428a3b1-6f99-4e22-98b1-7b79b67cd4d0}, !- Source Object
  3,                                      !- Outlet Port
  {3fdc45e1-7638-4442-878c-2b3fd9d38127}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76c3b0e7-e2af-4b0d-af60-dbab5232f6cc}, !- Handle
  {3fef3c75-48be-4b9b-8090-c1c31028158d}, !- Name
  {13113fd4-7111-4e8a-a2e0-d8ede1ef949e}, !- Source Object
  12,                                     !- Outlet Port
  {d8ed44fd-542a-4be4-b575-208803d80844}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65a5c5fc-f619-49bb-b166-d921d593ffe0}, !- Handle
  {1f845c9e-7bd4-4819-bcb1-6696d1901308}, !- Name
  {d8ed44fd-542a-4be4-b575-208803d80844}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {edc7da3c-6f96-41ba-86aa-623de28aa790}, !- Handle
  Node 607,                               !- Name
  {72e3b1fb-fe90-4165-b3dc-41e58960babe}, !- Inlet Port
  {24f5ee37-de6f-47b0-b0e2-fbd7c054b3c5}; !- Outlet Port

OS:Connection,
  {72e3b1fb-fe90-4165-b3dc-41e58960babe}, !- Handle
  {fe8ac856-12aa-406f-b6b3-f450cfd5583b}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  24,                                     !- Outlet Port
  {edc7da3c-6f96-41ba-86aa-623de28aa790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24f5ee37-de6f-47b0-b0e2-fbd7c054b3c5}, !- Handle
  {e09af0e9-4817-4a18-9346-13cff43a734b}, !- Name
  {edc7da3c-6f96-41ba-86aa-623de28aa790}, !- Source Object
  3,                                      !- Outlet Port
  {35432ad4-906b-43e1-98d7-9c0ffab3cb36}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c53bf60b-d930-4e8e-8236-1b6bfcb696fa}, !- Handle
  {11869941-191c-404f-8382-a913b4fbd156}, !- Name
  {35432ad4-906b-43e1-98d7-9c0ffab3cb36}, !- Source Object
  9,                                      !- Outlet Port
  {7428a3b1-6f99-4e22-98b1-7b79b67cd4d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37d4d723-e32d-4e5f-966f-f4afef19f9cc}, !- Handle
  Node 608,                               !- Name
  {ce285d3f-d3e5-4965-83c3-b19c215892b0}, !- Inlet Port
  {ce8bc8ec-30eb-4383-b834-8c3f3a4486cb}; !- Outlet Port

OS:Connection,
  {ce285d3f-d3e5-4965-83c3-b19c215892b0}, !- Handle
  {5fb9c4cb-1827-45e9-80fe-171bc2797f0f}, !- Name
  {b652dcb8-2274-457b-8653-05be549ec71d}, !- Source Object
  3,                                      !- Outlet Port
  {37d4d723-e32d-4e5f-966f-f4afef19f9cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce8bc8ec-30eb-4383-b834-8c3f3a4486cb}, !- Handle
  {2cf378d8-f516-46e9-804c-f745bb4b3c93}, !- Name
  {37d4d723-e32d-4e5f-966f-f4afef19f9cc}, !- Source Object
  3,                                      !- Outlet Port
  {35432ad4-906b-43e1-98d7-9c0ffab3cb36}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {52b865ea-5ccf-482d-8a94-1baa6e7e24fe}, !- Handle
  Fan Constant Volume 73,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e42d1750-be0c-4139-ac67-943dcf042926}, !- Handle
  Coil Heating Electric 23,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {85cd360c-3e4b-4b09-9f46-35cb79ae1601}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 23, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {7a67e348-cd53-48fb-8ad1-4808e7438975}, !- Supply Air Inlet Node Name
  {336605c1-f540-4c03-afe2-f8cba0dff66a}, !- Secondary Air Inlet Node Name
  {d57fcff5-be6d-4928-9957-fe05d0be23e5}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {52b865ea-5ccf-482d-8a94-1baa6e7e24fe}, !- Fan Name
  {e42d1750-be0c-4139-ac67-943dcf042926}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {26fb86c1-94e6-478a-8220-4012f4465485}, !- Handle
  Node 609,                               !- Name
  {d57fcff5-be6d-4928-9957-fe05d0be23e5}, !- Inlet Port
  {e14185ef-3409-4ffd-9365-3a641b281be4}; !- Outlet Port

OS:Node,
  {41282598-322d-4647-84cd-ea2891e2e089}, !- Handle
  Node 610,                               !- Name
  {ad026325-ced9-479b-9fd5-cf0c4b773f7f}, !- Inlet Port
  {ecd8ca74-de28-478e-b780-9248abc870b6}; !- Outlet Port

OS:Connection,
  {e14185ef-3409-4ffd-9365-3a641b281be4}, !- Handle
  {e946aca1-57b8-4738-a3a5-3ee9a231a715}, !- Name
  {26fb86c1-94e6-478a-8220-4012f4465485}, !- Source Object
  3,                                      !- Outlet Port
  {b6d78e91-d7ba-4869-a404-37db7bb70edd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad026325-ced9-479b-9fd5-cf0c4b773f7f}, !- Handle
  {2784b7d7-1c5a-4d25-8a09-708002880fa3}, !- Name
  {154a9c01-7213-4461-a79e-2f0752bcecbf}, !- Source Object
  12,                                     !- Outlet Port
  {41282598-322d-4647-84cd-ea2891e2e089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecd8ca74-de28-478e-b780-9248abc870b6}, !- Handle
  {aee5c8dd-b082-4a02-9ffa-72b09ce06138}, !- Name
  {41282598-322d-4647-84cd-ea2891e2e089}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {e55b757a-2fec-4fda-8969-909470f26ab4}, !- Handle
  Node 611,                               !- Name
  {8928df1e-3b0b-4005-9d62-177e4a820ef8}, !- Inlet Port
  {7a67e348-cd53-48fb-8ad1-4808e7438975}; !- Outlet Port

OS:Connection,
  {8928df1e-3b0b-4005-9d62-177e4a820ef8}, !- Handle
  {293dbab2-12e5-4889-913a-37b9eee51337}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  25,                                     !- Outlet Port
  {e55b757a-2fec-4fda-8969-909470f26ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a67e348-cd53-48fb-8ad1-4808e7438975}, !- Handle
  {00c8fe93-de51-44f7-b7fc-9919b2067fc5}, !- Name
  {e55b757a-2fec-4fda-8969-909470f26ab4}, !- Source Object
  3,                                      !- Outlet Port
  {85cd360c-3e4b-4b09-9f46-35cb79ae1601}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d57fcff5-be6d-4928-9957-fe05d0be23e5}, !- Handle
  {6eae0e7d-4fac-49ca-abaa-52199346bb45}, !- Name
  {85cd360c-3e4b-4b09-9f46-35cb79ae1601}, !- Source Object
  9,                                      !- Outlet Port
  {26fb86c1-94e6-478a-8220-4012f4465485}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d8e001f-83c6-4064-b6b5-10b2764a35b1}, !- Handle
  Node 612,                               !- Name
  {cfb37eb3-1848-422a-a8d3-9856780eaed6}, !- Inlet Port
  {336605c1-f540-4c03-afe2-f8cba0dff66a}; !- Outlet Port

OS:Connection,
  {cfb37eb3-1848-422a-a8d3-9856780eaed6}, !- Handle
  {45411ee5-45f6-4774-97b6-7560ad48a01b}, !- Name
  {062315ba-29e1-42d3-912a-869e0e1ac6f3}, !- Source Object
  3,                                      !- Outlet Port
  {9d8e001f-83c6-4064-b6b5-10b2764a35b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {336605c1-f540-4c03-afe2-f8cba0dff66a}, !- Handle
  {f0868668-db49-4ad0-8154-b435f627d682}, !- Name
  {9d8e001f-83c6-4064-b6b5-10b2764a35b1}, !- Source Object
  3,                                      !- Outlet Port
  {85cd360c-3e4b-4b09-9f46-35cb79ae1601}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {17bfb5ba-d44e-4cdc-a195-a5453b92861c}, !- Handle
  Fan Constant Volume 74,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {409f41b9-a3d7-4888-ba49-0d7078f60a6b}, !- Handle
  Coil Heating Electric 24,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {eb2b7ba1-6904-44f2-b48e-87c1dbb9408d}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 24, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {275981bd-82a2-4764-a000-d96057dd4f93}, !- Supply Air Inlet Node Name
  {350dc0a1-7826-4069-be7d-5a10324a9de9}, !- Secondary Air Inlet Node Name
  {35a74bb7-2743-4b2e-bb7b-2574e3c3df02}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {17bfb5ba-d44e-4cdc-a195-a5453b92861c}, !- Fan Name
  {409f41b9-a3d7-4888-ba49-0d7078f60a6b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a09d1211-9696-4b3e-a9ea-acdf27b56268}, !- Handle
  Node 613,                               !- Name
  {35a74bb7-2743-4b2e-bb7b-2574e3c3df02}, !- Inlet Port
  {f3c9f7de-be6c-46c1-a6ce-f528fb55082e}; !- Outlet Port

OS:Node,
  {e34d6374-05b5-4bda-aee9-6e61639c8edd}, !- Handle
  Node 614,                               !- Name
  {6fcede68-5bd6-43e8-95b6-c09ca67d752f}, !- Inlet Port
  {4539a46e-4896-47f3-a8a6-2bba259660ea}; !- Outlet Port

OS:Connection,
  {f3c9f7de-be6c-46c1-a6ce-f528fb55082e}, !- Handle
  {1b23c8e0-acf8-4131-906c-86b1e86989cb}, !- Name
  {a09d1211-9696-4b3e-a9ea-acdf27b56268}, !- Source Object
  3,                                      !- Outlet Port
  {89fad9b6-3130-4644-bb09-45b3c6ffdb42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fcede68-5bd6-43e8-95b6-c09ca67d752f}, !- Handle
  {db7a1ae2-1b0d-4f09-93bf-d46c1e44156d}, !- Name
  {15b4eb06-7ea6-4fb8-96f2-c8868d1e5738}, !- Source Object
  12,                                     !- Outlet Port
  {e34d6374-05b5-4bda-aee9-6e61639c8edd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4539a46e-4896-47f3-a8a6-2bba259660ea}, !- Handle
  {4ec5e10e-61a9-4071-9581-b72a937341a1}, !- Name
  {e34d6374-05b5-4bda-aee9-6e61639c8edd}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {8a8d2220-cf76-4063-bcdd-9320a2789326}, !- Handle
  Node 615,                               !- Name
  {25788e80-8102-4282-bd28-95406475e43d}, !- Inlet Port
  {275981bd-82a2-4764-a000-d96057dd4f93}; !- Outlet Port

OS:Connection,
  {25788e80-8102-4282-bd28-95406475e43d}, !- Handle
  {aac5a889-eb37-4ac6-bfd7-a1a2df836c5f}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  26,                                     !- Outlet Port
  {8a8d2220-cf76-4063-bcdd-9320a2789326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {275981bd-82a2-4764-a000-d96057dd4f93}, !- Handle
  {49fbc10f-fa83-48d5-a1b1-7aa2a035e7f3}, !- Name
  {8a8d2220-cf76-4063-bcdd-9320a2789326}, !- Source Object
  3,                                      !- Outlet Port
  {eb2b7ba1-6904-44f2-b48e-87c1dbb9408d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {35a74bb7-2743-4b2e-bb7b-2574e3c3df02}, !- Handle
  {4090fc0e-654b-484c-8a7f-2da42b605799}, !- Name
  {eb2b7ba1-6904-44f2-b48e-87c1dbb9408d}, !- Source Object
  9,                                      !- Outlet Port
  {a09d1211-9696-4b3e-a9ea-acdf27b56268}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {748f9837-6464-496b-bce7-ba1ec0756886}, !- Handle
  Node 616,                               !- Name
  {bb207cee-f2c7-497d-8183-32a7f79c065f}, !- Inlet Port
  {350dc0a1-7826-4069-be7d-5a10324a9de9}; !- Outlet Port

OS:Connection,
  {bb207cee-f2c7-497d-8183-32a7f79c065f}, !- Handle
  {ac2de1f8-5eb5-47c0-adbf-c831807e7136}, !- Name
  {2a2f8931-d9ef-4484-9f81-db1024e3a7ff}, !- Source Object
  3,                                      !- Outlet Port
  {748f9837-6464-496b-bce7-ba1ec0756886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {350dc0a1-7826-4069-be7d-5a10324a9de9}, !- Handle
  {d79fefe8-c57b-43f8-a949-b8c9b634ed65}, !- Name
  {748f9837-6464-496b-bce7-ba1ec0756886}, !- Source Object
  3,                                      !- Outlet Port
  {eb2b7ba1-6904-44f2-b48e-87c1dbb9408d}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6d3bca46-8736-4124-98b3-4fa017bca664}, !- Handle
  Fan Constant Volume 75,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {21d3f668-6cf6-4bce-a0d7-8da5030d2d84}, !- Handle
  Coil Heating Electric 25,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {1b569136-6c51-4d75-b35b-c8885611dda8}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 25, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {69356a15-3c75-4340-becc-2fa4fb550ee8}, !- Supply Air Inlet Node Name
  {3dd19556-c423-44bb-910c-88743228a213}, !- Secondary Air Inlet Node Name
  {16fd7f4d-2357-4315-a365-3f401b1308a3}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6d3bca46-8736-4124-98b3-4fa017bca664}, !- Fan Name
  {21d3f668-6cf6-4bce-a0d7-8da5030d2d84}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {612e01cd-ef92-41d3-9f77-273fd8488254}, !- Handle
  Node 617,                               !- Name
  {16fd7f4d-2357-4315-a365-3f401b1308a3}, !- Inlet Port
  {a045245f-1630-4512-bf05-0936c4a5b05d}; !- Outlet Port

OS:Node,
  {bb93e5c2-e2da-4b62-b399-f95cc13ae4d2}, !- Handle
  Node 618,                               !- Name
  {ca7f9945-301b-45b8-b7a0-225e61e2b39f}, !- Inlet Port
  {230d2c3e-b632-4e63-bf82-637c1f30ca5c}; !- Outlet Port

OS:Connection,
  {a045245f-1630-4512-bf05-0936c4a5b05d}, !- Handle
  {912467ea-13bc-4d3d-b2e8-140423bdb377}, !- Name
  {612e01cd-ef92-41d3-9f77-273fd8488254}, !- Source Object
  3,                                      !- Outlet Port
  {918ebe7f-5201-42d2-bb4f-7c157cb2964e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca7f9945-301b-45b8-b7a0-225e61e2b39f}, !- Handle
  {232dac03-6ca3-4256-be7f-3bbd73d5e74e}, !- Name
  {15ca72e9-5e45-4b4c-b1c7-a2518ec85202}, !- Source Object
  12,                                     !- Outlet Port
  {bb93e5c2-e2da-4b62-b399-f95cc13ae4d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {230d2c3e-b632-4e63-bf82-637c1f30ca5c}, !- Handle
  {7ad30e6c-4503-4885-81d6-5cb091e30f5e}, !- Name
  {bb93e5c2-e2da-4b62-b399-f95cc13ae4d2}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {720d5959-5235-4335-abac-9ce4fabb437d}, !- Handle
  Node 619,                               !- Name
  {9d868b77-eed7-4264-8f1a-0890caee218f}, !- Inlet Port
  {69356a15-3c75-4340-becc-2fa4fb550ee8}; !- Outlet Port

OS:Connection,
  {9d868b77-eed7-4264-8f1a-0890caee218f}, !- Handle
  {4013c35e-e8a6-4b4d-987f-848c956c707a}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  27,                                     !- Outlet Port
  {720d5959-5235-4335-abac-9ce4fabb437d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69356a15-3c75-4340-becc-2fa4fb550ee8}, !- Handle
  {e601c258-1b37-4519-a9e2-699de5119287}, !- Name
  {720d5959-5235-4335-abac-9ce4fabb437d}, !- Source Object
  3,                                      !- Outlet Port
  {1b569136-6c51-4d75-b35b-c8885611dda8}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {16fd7f4d-2357-4315-a365-3f401b1308a3}, !- Handle
  {3ef82e5d-f27c-4607-ae41-2d93e3b276d5}, !- Name
  {1b569136-6c51-4d75-b35b-c8885611dda8}, !- Source Object
  9,                                      !- Outlet Port
  {612e01cd-ef92-41d3-9f77-273fd8488254}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b73ea43f-83cc-471f-9fdc-0e8b32016252}, !- Handle
  Node 620,                               !- Name
  {83055933-9d93-4457-9a20-dfb591d8be77}, !- Inlet Port
  {3dd19556-c423-44bb-910c-88743228a213}; !- Outlet Port

OS:Connection,
  {83055933-9d93-4457-9a20-dfb591d8be77}, !- Handle
  {806df42d-a217-423b-a129-e7a3792e3188}, !- Name
  {91503cc8-f802-4229-aef5-8dc35aa54656}, !- Source Object
  3,                                      !- Outlet Port
  {b73ea43f-83cc-471f-9fdc-0e8b32016252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dd19556-c423-44bb-910c-88743228a213}, !- Handle
  {f292c7ca-9742-4ca1-967d-645a603a9752}, !- Name
  {b73ea43f-83cc-471f-9fdc-0e8b32016252}, !- Source Object
  3,                                      !- Outlet Port
  {1b569136-6c51-4d75-b35b-c8885611dda8}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {bd8f13c2-9a47-44d2-adee-3be21302296c}, !- Handle
  Fan Constant Volume 76,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {97e4aada-33bd-48ee-82df-20aef77b3c6e}, !- Handle
  Coil Heating Electric 26,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {87fc6096-64c4-4b3f-b73e-fe5d90da4ff5}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 26, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {cce5dea2-9da1-401f-963b-683897668765}, !- Supply Air Inlet Node Name
  {a30ef7c1-1a4e-4750-b2e6-dd8352a11986}, !- Secondary Air Inlet Node Name
  {f7c17464-01b5-44e7-9067-f88977806864}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {bd8f13c2-9a47-44d2-adee-3be21302296c}, !- Fan Name
  {97e4aada-33bd-48ee-82df-20aef77b3c6e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {baca1fb9-4fe4-43c8-ad02-3e630566c2c3}, !- Handle
  Node 621,                               !- Name
  {f7c17464-01b5-44e7-9067-f88977806864}, !- Inlet Port
  {60791f6f-dc87-466b-b6f1-ec2737bfc6f2}; !- Outlet Port

OS:Node,
  {3dac3e8a-c905-4df4-90bf-3ce32571eacc}, !- Handle
  Node 622,                               !- Name
  {622dec58-1b90-4feb-9ffb-6a8277159143}, !- Inlet Port
  {20b531f6-1da2-42d3-9db7-4b8b485a2cbf}; !- Outlet Port

OS:Connection,
  {60791f6f-dc87-466b-b6f1-ec2737bfc6f2}, !- Handle
  {aa7cf71f-59ba-49bc-8abc-336c3ae06b5c}, !- Name
  {baca1fb9-4fe4-43c8-ad02-3e630566c2c3}, !- Source Object
  3,                                      !- Outlet Port
  {6397ec04-32e1-4f29-b978-afb6782ee772}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {622dec58-1b90-4feb-9ffb-6a8277159143}, !- Handle
  {1537bee9-b31b-4906-ac51-5c2c83e7e7b4}, !- Name
  {188fbc21-3f76-4c67-b7e0-8364e9dfd412}, !- Source Object
  12,                                     !- Outlet Port
  {3dac3e8a-c905-4df4-90bf-3ce32571eacc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20b531f6-1da2-42d3-9db7-4b8b485a2cbf}, !- Handle
  {f4638d27-e2a8-4ec3-8f95-df5a63ff208a}, !- Name
  {3dac3e8a-c905-4df4-90bf-3ce32571eacc}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {1ad6e098-d066-4a9a-bf60-e78c7366dab4}, !- Handle
  Node 623,                               !- Name
  {b0ff7293-0645-48a0-8f21-eeb2affc5c7a}, !- Inlet Port
  {cce5dea2-9da1-401f-963b-683897668765}; !- Outlet Port

OS:Connection,
  {b0ff7293-0645-48a0-8f21-eeb2affc5c7a}, !- Handle
  {33b709cd-ce3a-4a84-9f7d-70a2e3576525}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  28,                                     !- Outlet Port
  {1ad6e098-d066-4a9a-bf60-e78c7366dab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cce5dea2-9da1-401f-963b-683897668765}, !- Handle
  {6f2b40b1-0c57-4a0d-a794-4ba3adf5433f}, !- Name
  {1ad6e098-d066-4a9a-bf60-e78c7366dab4}, !- Source Object
  3,                                      !- Outlet Port
  {87fc6096-64c4-4b3f-b73e-fe5d90da4ff5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f7c17464-01b5-44e7-9067-f88977806864}, !- Handle
  {3f4951af-7737-4e40-8a85-5bf66928757f}, !- Name
  {87fc6096-64c4-4b3f-b73e-fe5d90da4ff5}, !- Source Object
  9,                                      !- Outlet Port
  {baca1fb9-4fe4-43c8-ad02-3e630566c2c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c61bc76e-3a99-491f-bb2a-2412e49ecd72}, !- Handle
  Node 624,                               !- Name
  {d4d1ebf7-6bbe-4b47-bc7e-5bf4cc4e940c}, !- Inlet Port
  {a30ef7c1-1a4e-4750-b2e6-dd8352a11986}; !- Outlet Port

OS:Connection,
  {d4d1ebf7-6bbe-4b47-bc7e-5bf4cc4e940c}, !- Handle
  {d311fe1f-c702-4a3b-90ea-3d929ef4381f}, !- Name
  {d7220d9b-15a1-44a4-9a35-bda4b2bf4cad}, !- Source Object
  3,                                      !- Outlet Port
  {c61bc76e-3a99-491f-bb2a-2412e49ecd72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a30ef7c1-1a4e-4750-b2e6-dd8352a11986}, !- Handle
  {023d471e-c2c7-4aaa-a8ad-9b91e0a529e7}, !- Name
  {c61bc76e-3a99-491f-bb2a-2412e49ecd72}, !- Source Object
  3,                                      !- Outlet Port
  {87fc6096-64c4-4b3f-b73e-fe5d90da4ff5}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {a88edec5-1579-4db3-a4fe-fa268ed9e2d2}, !- Handle
  Fan Constant Volume 77,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ac2daa21-b448-438a-a70c-29b2e873599e}, !- Handle
  Coil Heating Electric 27,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {59e27207-43a3-43c4-a21e-0b7279d9ae4f}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 27, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {07509f29-e061-444f-8974-490ceab5c837}, !- Supply Air Inlet Node Name
  {ed41b5cd-314a-44f1-959e-c6ff4e2c4f51}, !- Secondary Air Inlet Node Name
  {28f873d4-30ec-4672-955b-9f96fe041794}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a88edec5-1579-4db3-a4fe-fa268ed9e2d2}, !- Fan Name
  {ac2daa21-b448-438a-a70c-29b2e873599e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e5d00f80-4c9d-48d3-aeed-5e64cce39c0e}, !- Handle
  Node 625,                               !- Name
  {28f873d4-30ec-4672-955b-9f96fe041794}, !- Inlet Port
  {1576550f-42a3-4850-bc19-d417a4652958}; !- Outlet Port

OS:Node,
  {0dca5a37-6569-4a79-8156-2641f2f6a899}, !- Handle
  Node 626,                               !- Name
  {1089991f-d35c-447f-961d-ea421b5df1a0}, !- Inlet Port
  {a35231b5-9663-46af-82a2-c32971a92a8a}; !- Outlet Port

OS:Connection,
  {1576550f-42a3-4850-bc19-d417a4652958}, !- Handle
  {cda3a51a-8a0e-469e-acc2-f3f7cb6992af}, !- Name
  {e5d00f80-4c9d-48d3-aeed-5e64cce39c0e}, !- Source Object
  3,                                      !- Outlet Port
  {71d40993-065f-40f3-9d02-ed3b8ce49ca4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1089991f-d35c-447f-961d-ea421b5df1a0}, !- Handle
  {a8def697-ced8-4ecf-a7ff-d9c3cff4a3df}, !- Name
  {1b44ade7-a8f6-44b4-bb65-50a6b0dbec0c}, !- Source Object
  12,                                     !- Outlet Port
  {0dca5a37-6569-4a79-8156-2641f2f6a899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a35231b5-9663-46af-82a2-c32971a92a8a}, !- Handle
  {c4d8890e-7807-43f2-9533-0c91c035ac01}, !- Name
  {0dca5a37-6569-4a79-8156-2641f2f6a899}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {afe29d11-3edf-4a39-8537-b00ffb109a79}, !- Handle
  Node 627,                               !- Name
  {ef2c9b33-50b3-4286-943a-a55079c05a0d}, !- Inlet Port
  {07509f29-e061-444f-8974-490ceab5c837}; !- Outlet Port

OS:Connection,
  {ef2c9b33-50b3-4286-943a-a55079c05a0d}, !- Handle
  {5add5654-5b00-47d4-8726-4a20b791c2a6}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  29,                                     !- Outlet Port
  {afe29d11-3edf-4a39-8537-b00ffb109a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07509f29-e061-444f-8974-490ceab5c837}, !- Handle
  {43d3f1f1-7cf8-438a-891b-aa7ad09c07a5}, !- Name
  {afe29d11-3edf-4a39-8537-b00ffb109a79}, !- Source Object
  3,                                      !- Outlet Port
  {59e27207-43a3-43c4-a21e-0b7279d9ae4f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {28f873d4-30ec-4672-955b-9f96fe041794}, !- Handle
  {52b9fcc8-970d-4aed-abb7-0dec7889368a}, !- Name
  {59e27207-43a3-43c4-a21e-0b7279d9ae4f}, !- Source Object
  9,                                      !- Outlet Port
  {e5d00f80-4c9d-48d3-aeed-5e64cce39c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7160140-4e77-4308-a1c4-e96c844ad67e}, !- Handle
  Node 628,                               !- Name
  {330d13ce-0baa-4c7d-8833-d05a45d7ea83}, !- Inlet Port
  {ed41b5cd-314a-44f1-959e-c6ff4e2c4f51}; !- Outlet Port

OS:Connection,
  {330d13ce-0baa-4c7d-8833-d05a45d7ea83}, !- Handle
  {74c538dc-0472-4a76-b388-84773101dc02}, !- Name
  {79956bea-735d-4e5c-9abe-4619acdd6c2f}, !- Source Object
  3,                                      !- Outlet Port
  {e7160140-4e77-4308-a1c4-e96c844ad67e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed41b5cd-314a-44f1-959e-c6ff4e2c4f51}, !- Handle
  {17f358f7-3b50-44c4-971b-8e5b4169f00c}, !- Name
  {e7160140-4e77-4308-a1c4-e96c844ad67e}, !- Source Object
  3,                                      !- Outlet Port
  {59e27207-43a3-43c4-a21e-0b7279d9ae4f}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {34343d0e-fdc0-4427-9d22-075cfc97b749}, !- Handle
  Fan Constant Volume 78,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e2a5f636-6b49-4e2a-b434-c86fd9894ea1}, !- Handle
  Coil Heating Electric 28,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {fa52ba74-2533-4684-8a37-97e58d26ca5e}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 28, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {aee07299-bf04-4d61-9316-c116bb04554e}, !- Supply Air Inlet Node Name
  {20f12cb1-f146-4960-b762-7154a46aa79b}, !- Secondary Air Inlet Node Name
  {f1358f6e-6cfd-4d07-9e21-a476526058a2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {34343d0e-fdc0-4427-9d22-075cfc97b749}, !- Fan Name
  {e2a5f636-6b49-4e2a-b434-c86fd9894ea1}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {7a121d87-3fc3-4089-87d6-7b8fecfc2244}, !- Handle
  Node 629,                               !- Name
  {f1358f6e-6cfd-4d07-9e21-a476526058a2}, !- Inlet Port
  {130a3721-f757-442e-a951-3be2cbd9ae2c}; !- Outlet Port

OS:Node,
  {a9513f3d-0422-43b3-913c-338be5a381d2}, !- Handle
  Node 630,                               !- Name
  {1acddc06-226a-4055-ae0c-98e93f4427f8}, !- Inlet Port
  {ac1c2f07-1018-46ee-96ed-b7f57afdf75a}; !- Outlet Port

OS:Connection,
  {130a3721-f757-442e-a951-3be2cbd9ae2c}, !- Handle
  {9761b26c-54fe-4680-a65a-0a3e2895d916}, !- Name
  {7a121d87-3fc3-4089-87d6-7b8fecfc2244}, !- Source Object
  3,                                      !- Outlet Port
  {ae82bb98-e57d-48db-a820-ba5635bd8ead}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1acddc06-226a-4055-ae0c-98e93f4427f8}, !- Handle
  {b240aa8e-2339-4890-a4a9-4a688168990e}, !- Name
  {1bb6d77d-67df-45ac-b9ef-8c73df8a804d}, !- Source Object
  12,                                     !- Outlet Port
  {a9513f3d-0422-43b3-913c-338be5a381d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac1c2f07-1018-46ee-96ed-b7f57afdf75a}, !- Handle
  {b233f3d6-83d4-414f-91c7-e50f82a4135a}, !- Name
  {a9513f3d-0422-43b3-913c-338be5a381d2}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {c8425464-bfe4-4d77-ad50-4f77cbd72cb0}, !- Handle
  Node 631,                               !- Name
  {e0fe42e2-10ee-4582-8500-4ed32a840d2e}, !- Inlet Port
  {aee07299-bf04-4d61-9316-c116bb04554e}; !- Outlet Port

OS:Connection,
  {e0fe42e2-10ee-4582-8500-4ed32a840d2e}, !- Handle
  {24f63b73-8ce7-46e4-99ee-181bb5c71d45}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  30,                                     !- Outlet Port
  {c8425464-bfe4-4d77-ad50-4f77cbd72cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aee07299-bf04-4d61-9316-c116bb04554e}, !- Handle
  {72b353b3-6fa3-4fe9-8694-e9693d55be6e}, !- Name
  {c8425464-bfe4-4d77-ad50-4f77cbd72cb0}, !- Source Object
  3,                                      !- Outlet Port
  {fa52ba74-2533-4684-8a37-97e58d26ca5e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f1358f6e-6cfd-4d07-9e21-a476526058a2}, !- Handle
  {faec6769-17e3-447f-adaa-4cad42b7dc57}, !- Name
  {fa52ba74-2533-4684-8a37-97e58d26ca5e}, !- Source Object
  9,                                      !- Outlet Port
  {7a121d87-3fc3-4089-87d6-7b8fecfc2244}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22badf6d-a949-4e71-aafa-f0c7c46db417}, !- Handle
  Node 632,                               !- Name
  {e1e9c234-a2ce-4d02-8017-dd2433b983d7}, !- Inlet Port
  {20f12cb1-f146-4960-b762-7154a46aa79b}; !- Outlet Port

OS:Connection,
  {e1e9c234-a2ce-4d02-8017-dd2433b983d7}, !- Handle
  {9f6018db-fd33-42fc-9d10-945b639e36a2}, !- Name
  {db6a4272-dfef-42ec-8a50-e4ebba2336fa}, !- Source Object
  3,                                      !- Outlet Port
  {22badf6d-a949-4e71-aafa-f0c7c46db417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f12cb1-f146-4960-b762-7154a46aa79b}, !- Handle
  {764e4211-d195-4bc6-9f20-f164487c8ef3}, !- Name
  {22badf6d-a949-4e71-aafa-f0c7c46db417}, !- Source Object
  3,                                      !- Outlet Port
  {fa52ba74-2533-4684-8a37-97e58d26ca5e}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {adef6a72-b252-43c7-ac80-9e48e2015f0c}, !- Handle
  Fan Constant Volume 79,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {39b2c943-7a9b-481d-a458-244b3fc3501f}, !- Handle
  Coil Heating Electric 29,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c180c891-a54c-4694-b26f-bfa6f13107c6}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 29, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {81c3a4b4-06cd-4909-b49d-33289c8bba7f}, !- Supply Air Inlet Node Name
  {317469a9-bcda-47b7-96a5-089db7061c5d}, !- Secondary Air Inlet Node Name
  {7e50bd15-9bfe-4cdd-95fe-ed31b842fbb8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {adef6a72-b252-43c7-ac80-9e48e2015f0c}, !- Fan Name
  {39b2c943-7a9b-481d-a458-244b3fc3501f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {cef7edd7-549e-4a00-941d-f99431397b5b}, !- Handle
  Node 633,                               !- Name
  {7e50bd15-9bfe-4cdd-95fe-ed31b842fbb8}, !- Inlet Port
  {6fd5c66a-8344-4cb7-9c92-ab1771382228}; !- Outlet Port

OS:Node,
  {eacaaf16-00a4-4c23-97fe-ebb1f4e74a51}, !- Handle
  Node 634,                               !- Name
  {e09c9984-804f-4699-aaac-ef8185c46106}, !- Inlet Port
  {791d3e8e-cbfe-4ba7-9cda-6985e6bb0bb7}; !- Outlet Port

OS:Connection,
  {6fd5c66a-8344-4cb7-9c92-ab1771382228}, !- Handle
  {e92a652a-25e8-4d8e-8d21-839c81017b2e}, !- Name
  {cef7edd7-549e-4a00-941d-f99431397b5b}, !- Source Object
  3,                                      !- Outlet Port
  {021cde3e-a693-4505-b01d-c68010a414ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e09c9984-804f-4699-aaac-ef8185c46106}, !- Handle
  {f9781ac2-b01e-44b1-b588-e6ab3ea0bffd}, !- Name
  {1d6852c4-9433-433e-84fc-8be252cdb5fd}, !- Source Object
  12,                                     !- Outlet Port
  {eacaaf16-00a4-4c23-97fe-ebb1f4e74a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {791d3e8e-cbfe-4ba7-9cda-6985e6bb0bb7}, !- Handle
  {48d950c5-48a7-481e-95d5-5539ed572a42}, !- Name
  {eacaaf16-00a4-4c23-97fe-ebb1f4e74a51}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {692f9223-064b-46ae-98bb-c613eb0c5cd9}, !- Handle
  Node 635,                               !- Name
  {a0fea81c-b389-4663-8073-ae9839d4402f}, !- Inlet Port
  {81c3a4b4-06cd-4909-b49d-33289c8bba7f}; !- Outlet Port

OS:Connection,
  {a0fea81c-b389-4663-8073-ae9839d4402f}, !- Handle
  {8b3f06d5-7e60-4bcd-963c-85880fdfabb5}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  31,                                     !- Outlet Port
  {692f9223-064b-46ae-98bb-c613eb0c5cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81c3a4b4-06cd-4909-b49d-33289c8bba7f}, !- Handle
  {2b5d359f-a9a5-405e-bce7-193426266614}, !- Name
  {692f9223-064b-46ae-98bb-c613eb0c5cd9}, !- Source Object
  3,                                      !- Outlet Port
  {c180c891-a54c-4694-b26f-bfa6f13107c6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7e50bd15-9bfe-4cdd-95fe-ed31b842fbb8}, !- Handle
  {c0b694ff-63d8-4884-bc9e-39ffd380ed47}, !- Name
  {c180c891-a54c-4694-b26f-bfa6f13107c6}, !- Source Object
  9,                                      !- Outlet Port
  {cef7edd7-549e-4a00-941d-f99431397b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be74d5a9-91e6-4e97-9832-b3b0bed29ebd}, !- Handle
  Node 636,                               !- Name
  {40ac7a35-3f2c-4a2c-8d97-69fb195566a3}, !- Inlet Port
  {317469a9-bcda-47b7-96a5-089db7061c5d}; !- Outlet Port

OS:Connection,
  {40ac7a35-3f2c-4a2c-8d97-69fb195566a3}, !- Handle
  {8e9941b3-7afd-4408-af83-58657086b178}, !- Name
  {007fd6d5-8eac-44f2-b506-c15257af5eb6}, !- Source Object
  3,                                      !- Outlet Port
  {be74d5a9-91e6-4e97-9832-b3b0bed29ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {317469a9-bcda-47b7-96a5-089db7061c5d}, !- Handle
  {3c0ce61c-0908-4c16-abb9-8b20e85c9c1e}, !- Name
  {be74d5a9-91e6-4e97-9832-b3b0bed29ebd}, !- Source Object
  3,                                      !- Outlet Port
  {c180c891-a54c-4694-b26f-bfa6f13107c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {aceab95a-2a04-42bf-a1a0-9923fe7a51fc}, !- Handle
  Fan Constant Volume 80,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {522af333-5b7e-47d1-b201-4cf272497b93}, !- Handle
  Coil Heating Electric 30,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b5309486-a726-430a-9614-40bc81322f94}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 30, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {06fd93c5-0538-48ee-bdf4-afb2cd2cddcb}, !- Supply Air Inlet Node Name
  {0144a267-57fe-421d-a84a-29bce671c9a8}, !- Secondary Air Inlet Node Name
  {3403ed57-1213-4a72-bfc7-9a082d3866cf}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {aceab95a-2a04-42bf-a1a0-9923fe7a51fc}, !- Fan Name
  {522af333-5b7e-47d1-b201-4cf272497b93}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {60e88c0b-0aa7-46c1-bc74-4d3580024b2e}, !- Handle
  Node 637,                               !- Name
  {3403ed57-1213-4a72-bfc7-9a082d3866cf}, !- Inlet Port
  {8ef62b3f-e795-49ce-83d9-f381511d648c}; !- Outlet Port

OS:Node,
  {49e9ec85-6bf2-4bb9-ad32-d6f511d2c0b2}, !- Handle
  Node 638,                               !- Name
  {1e722f88-7329-42a9-bde9-b440a1eb1ab9}, !- Inlet Port
  {e9c828f8-f9f9-482a-b6e5-c8f14b533fcb}; !- Outlet Port

OS:Connection,
  {8ef62b3f-e795-49ce-83d9-f381511d648c}, !- Handle
  {4b926387-214d-4439-a6bc-798d340695ed}, !- Name
  {60e88c0b-0aa7-46c1-bc74-4d3580024b2e}, !- Source Object
  3,                                      !- Outlet Port
  {4e03f7f9-33d3-4596-bd7d-d3a968496e4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e722f88-7329-42a9-bde9-b440a1eb1ab9}, !- Handle
  {5e248f97-57d4-4f20-b219-b0b53a1d4893}, !- Name
  {1d73b68b-1ed4-4752-8b8f-6a82922be682}, !- Source Object
  12,                                     !- Outlet Port
  {49e9ec85-6bf2-4bb9-ad32-d6f511d2c0b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9c828f8-f9f9-482a-b6e5-c8f14b533fcb}, !- Handle
  {110772ab-d577-488b-a93e-416bac575616}, !- Name
  {49e9ec85-6bf2-4bb9-ad32-d6f511d2c0b2}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {dcbdd74e-7f72-466d-a90d-d18e3346d3c1}, !- Handle
  Node 639,                               !- Name
  {21ea1ede-f6bc-49e0-9a3e-d1b4e58841b1}, !- Inlet Port
  {06fd93c5-0538-48ee-bdf4-afb2cd2cddcb}; !- Outlet Port

OS:Connection,
  {21ea1ede-f6bc-49e0-9a3e-d1b4e58841b1}, !- Handle
  {05e8b530-c8c9-431e-8c94-a6a53e1710b6}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  32,                                     !- Outlet Port
  {dcbdd74e-7f72-466d-a90d-d18e3346d3c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06fd93c5-0538-48ee-bdf4-afb2cd2cddcb}, !- Handle
  {0f292ae2-cdb3-4102-af77-262e97533d47}, !- Name
  {dcbdd74e-7f72-466d-a90d-d18e3346d3c1}, !- Source Object
  3,                                      !- Outlet Port
  {b5309486-a726-430a-9614-40bc81322f94}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3403ed57-1213-4a72-bfc7-9a082d3866cf}, !- Handle
  {e876b676-4e5e-476f-9232-2763c3395434}, !- Name
  {b5309486-a726-430a-9614-40bc81322f94}, !- Source Object
  9,                                      !- Outlet Port
  {60e88c0b-0aa7-46c1-bc74-4d3580024b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e4dea2e-8229-4950-99b4-bad876c9dcf3}, !- Handle
  Node 640,                               !- Name
  {0d617b59-cccc-4efb-9602-c808ece772f5}, !- Inlet Port
  {0144a267-57fe-421d-a84a-29bce671c9a8}; !- Outlet Port

OS:Connection,
  {0d617b59-cccc-4efb-9602-c808ece772f5}, !- Handle
  {eeb8529e-6a06-4eba-9beb-a64d00e6071a}, !- Name
  {eae91299-4351-4e83-958a-d9d1d918295d}, !- Source Object
  3,                                      !- Outlet Port
  {7e4dea2e-8229-4950-99b4-bad876c9dcf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0144a267-57fe-421d-a84a-29bce671c9a8}, !- Handle
  {6eead287-be77-4cad-8638-14c4eaa6a761}, !- Name
  {7e4dea2e-8229-4950-99b4-bad876c9dcf3}, !- Source Object
  3,                                      !- Outlet Port
  {b5309486-a726-430a-9614-40bc81322f94}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {8de0009c-3af2-4b99-b136-3a7809e7552f}, !- Handle
  Fan Constant Volume 81,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3f88cde9-a024-4d68-8b61-092e3695ebf1}, !- Handle
  Coil Heating Electric 31,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {98c212e7-c17d-43bb-a66f-e0c316986dd6}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 31, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {9f76d1ec-788a-400b-8d78-71911e42f6df}, !- Supply Air Inlet Node Name
  {c98a6cd8-a153-4e73-bcf5-86d0bc989431}, !- Secondary Air Inlet Node Name
  {f90a6122-52aa-440e-9915-f95d2bf4f659}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {8de0009c-3af2-4b99-b136-3a7809e7552f}, !- Fan Name
  {3f88cde9-a024-4d68-8b61-092e3695ebf1}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {145d61b5-365d-4092-b1ab-719815ed6000}, !- Handle
  Node 641,                               !- Name
  {f90a6122-52aa-440e-9915-f95d2bf4f659}, !- Inlet Port
  {dcc502f5-3b7a-4276-89fd-ba76faec48f2}; !- Outlet Port

OS:Node,
  {55aa79a0-089e-4bef-815a-56fc1fa98a5c}, !- Handle
  Node 642,                               !- Name
  {f010b629-e792-48d2-b31f-aee50cb0d5fc}, !- Inlet Port
  {10526092-4520-4004-a705-984f469945d6}; !- Outlet Port

OS:Connection,
  {dcc502f5-3b7a-4276-89fd-ba76faec48f2}, !- Handle
  {e82a8ffa-b933-4682-baa8-7e82aaa16d31}, !- Name
  {145d61b5-365d-4092-b1ab-719815ed6000}, !- Source Object
  3,                                      !- Outlet Port
  {79b4e3b5-499e-42a5-bb72-3508e0e1da60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f010b629-e792-48d2-b31f-aee50cb0d5fc}, !- Handle
  {2be85552-9573-4d28-b20e-9a4f2e131ede}, !- Name
  {21e0a945-67d7-4777-82d9-b86ca64c783f}, !- Source Object
  12,                                     !- Outlet Port
  {55aa79a0-089e-4bef-815a-56fc1fa98a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10526092-4520-4004-a705-984f469945d6}, !- Handle
  {81833300-a987-4168-9ff1-5751a311e7bc}, !- Name
  {55aa79a0-089e-4bef-815a-56fc1fa98a5c}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {af921f58-74b9-4c08-8e98-66d44edb0f09}, !- Handle
  Node 643,                               !- Name
  {87810e67-0193-446f-8818-5e76c9afd287}, !- Inlet Port
  {9f76d1ec-788a-400b-8d78-71911e42f6df}; !- Outlet Port

OS:Connection,
  {87810e67-0193-446f-8818-5e76c9afd287}, !- Handle
  {6d558497-7871-49b5-85b7-6fee13f04db9}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  33,                                     !- Outlet Port
  {af921f58-74b9-4c08-8e98-66d44edb0f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f76d1ec-788a-400b-8d78-71911e42f6df}, !- Handle
  {6565d435-4b9c-47e7-b99f-e8d5bb3b19b2}, !- Name
  {af921f58-74b9-4c08-8e98-66d44edb0f09}, !- Source Object
  3,                                      !- Outlet Port
  {98c212e7-c17d-43bb-a66f-e0c316986dd6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f90a6122-52aa-440e-9915-f95d2bf4f659}, !- Handle
  {1a1c4a5b-e43e-499f-992d-e1e07b49a79d}, !- Name
  {98c212e7-c17d-43bb-a66f-e0c316986dd6}, !- Source Object
  9,                                      !- Outlet Port
  {145d61b5-365d-4092-b1ab-719815ed6000}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7afd70b6-d98c-43b2-9a2a-51b82724ecf2}, !- Handle
  Node 644,                               !- Name
  {04e6d53d-9ab5-46ea-a0ec-d77cc22128d3}, !- Inlet Port
  {c98a6cd8-a153-4e73-bcf5-86d0bc989431}; !- Outlet Port

OS:Connection,
  {04e6d53d-9ab5-46ea-a0ec-d77cc22128d3}, !- Handle
  {15861277-ff95-4eef-bb0d-a9a2fbcac442}, !- Name
  {8e603f8d-8e44-46f4-9437-5ca9f7eeb25b}, !- Source Object
  3,                                      !- Outlet Port
  {7afd70b6-d98c-43b2-9a2a-51b82724ecf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c98a6cd8-a153-4e73-bcf5-86d0bc989431}, !- Handle
  {5ed0d84c-1006-4023-ab3c-59f7e0060eb5}, !- Name
  {7afd70b6-d98c-43b2-9a2a-51b82724ecf2}, !- Source Object
  3,                                      !- Outlet Port
  {98c212e7-c17d-43bb-a66f-e0c316986dd6}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e2cfbf7f-5f66-4078-8ce2-c6b3e533e769}, !- Handle
  Fan Constant Volume 82,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {38080e77-6abb-4aec-8480-a66317708c37}, !- Handle
  Coil Heating Electric 32,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {051924b3-ed38-4d33-8c99-10b84c28979f}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 32, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {20ba0eac-be71-4d67-bcd0-8a3a6f3b59e7}, !- Supply Air Inlet Node Name
  {9b4585ae-b17d-4134-93cf-70242bf3e8dc}, !- Secondary Air Inlet Node Name
  {1e42ef4e-b07f-4835-9528-fca3f87d316e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e2cfbf7f-5f66-4078-8ce2-c6b3e533e769}, !- Fan Name
  {38080e77-6abb-4aec-8480-a66317708c37}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4d72113f-7f08-4b2f-9b37-a55a98c40f87}, !- Handle
  Node 645,                               !- Name
  {1e42ef4e-b07f-4835-9528-fca3f87d316e}, !- Inlet Port
  {2636c803-f79f-429e-b2a7-9b2324ac8109}; !- Outlet Port

OS:Node,
  {de972333-0b02-401f-bc68-4b7f8b76a1d1}, !- Handle
  Node 646,                               !- Name
  {64b2b4e3-5f15-4acf-96f6-ab7c8847d8fa}, !- Inlet Port
  {12cade9f-7382-4cb9-955a-e2248edaa5b9}; !- Outlet Port

OS:Connection,
  {2636c803-f79f-429e-b2a7-9b2324ac8109}, !- Handle
  {eec37b2b-0f86-4b83-bcd7-9b47225ff844}, !- Name
  {4d72113f-7f08-4b2f-9b37-a55a98c40f87}, !- Source Object
  3,                                      !- Outlet Port
  {739c0359-6762-4f9e-b5ab-1ce5341e5d1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64b2b4e3-5f15-4acf-96f6-ab7c8847d8fa}, !- Handle
  {0abed787-960a-4ab7-8826-0106e6528418}, !- Name
  {22fb601d-bd58-477c-b7e1-aca8c3e4b9f0}, !- Source Object
  12,                                     !- Outlet Port
  {de972333-0b02-401f-bc68-4b7f8b76a1d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12cade9f-7382-4cb9-955a-e2248edaa5b9}, !- Handle
  {ae6b6637-3a98-4fcc-aa55-9a39f56b03d6}, !- Name
  {de972333-0b02-401f-bc68-4b7f8b76a1d1}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {d7b7c8e9-86e0-4f96-9cc7-0fbd5de9cefc}, !- Handle
  Node 647,                               !- Name
  {0a1c1c29-750e-4ddb-ad6b-55fdbffc90e9}, !- Inlet Port
  {20ba0eac-be71-4d67-bcd0-8a3a6f3b59e7}; !- Outlet Port

OS:Connection,
  {0a1c1c29-750e-4ddb-ad6b-55fdbffc90e9}, !- Handle
  {b02a1e6f-2d3a-4a94-9e83-b1472523ac74}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  34,                                     !- Outlet Port
  {d7b7c8e9-86e0-4f96-9cc7-0fbd5de9cefc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ba0eac-be71-4d67-bcd0-8a3a6f3b59e7}, !- Handle
  {b904fd8b-0133-41ed-9954-e356ce16c6cd}, !- Name
  {d7b7c8e9-86e0-4f96-9cc7-0fbd5de9cefc}, !- Source Object
  3,                                      !- Outlet Port
  {051924b3-ed38-4d33-8c99-10b84c28979f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {1e42ef4e-b07f-4835-9528-fca3f87d316e}, !- Handle
  {9494cf06-78b9-44c8-bceb-e617caba0314}, !- Name
  {051924b3-ed38-4d33-8c99-10b84c28979f}, !- Source Object
  9,                                      !- Outlet Port
  {4d72113f-7f08-4b2f-9b37-a55a98c40f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b564b2cb-d17f-4540-a431-30038dc6d281}, !- Handle
  Node 648,                               !- Name
  {55a2c56b-9b5c-4b7a-82c5-fc73da44c613}, !- Inlet Port
  {9b4585ae-b17d-4134-93cf-70242bf3e8dc}; !- Outlet Port

OS:Connection,
  {55a2c56b-9b5c-4b7a-82c5-fc73da44c613}, !- Handle
  {d9f170f6-032c-4f49-9789-27dd105a4b6e}, !- Name
  {3fc26a81-fc34-44c7-96fe-418f75adc4c0}, !- Source Object
  3,                                      !- Outlet Port
  {b564b2cb-d17f-4540-a431-30038dc6d281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b4585ae-b17d-4134-93cf-70242bf3e8dc}, !- Handle
  {f3cd61aa-3c8a-4a4a-91f4-a9c2b709aff5}, !- Name
  {b564b2cb-d17f-4540-a431-30038dc6d281}, !- Source Object
  3,                                      !- Outlet Port
  {051924b3-ed38-4d33-8c99-10b84c28979f}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d9fe4542-50d8-4306-a8f8-2e59bc60caa1}, !- Handle
  Fan Constant Volume 83,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e34660a1-669f-4d6f-9c25-d976fa24d220}, !- Handle
  Coil Heating Electric 33,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {e40b0747-d497-4e10-9388-d22ce193598f}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 33, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {712235ee-0861-4df4-b906-23fa11259660}, !- Supply Air Inlet Node Name
  {ef76d428-1521-4b1a-bfea-d3e3991b1335}, !- Secondary Air Inlet Node Name
  {8d8cddd2-6764-4465-955f-2ab51d9238a7}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d9fe4542-50d8-4306-a8f8-2e59bc60caa1}, !- Fan Name
  {e34660a1-669f-4d6f-9c25-d976fa24d220}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6e5039b2-9694-4bbf-baaa-986e8bbea4b5}, !- Handle
  Node 649,                               !- Name
  {8d8cddd2-6764-4465-955f-2ab51d9238a7}, !- Inlet Port
  {b39e2cfa-7567-44f3-8e69-ecade06c8515}; !- Outlet Port

OS:Node,
  {7cc67ad4-9ad1-48ad-ac14-7f19d071c380}, !- Handle
  Node 650,                               !- Name
  {241ccdb4-6f9c-4b1d-9548-213eab2c8f65}, !- Inlet Port
  {3379031a-6431-451b-ace8-3de762fb5249}; !- Outlet Port

OS:Connection,
  {b39e2cfa-7567-44f3-8e69-ecade06c8515}, !- Handle
  {9dde3250-c008-4220-baf5-877d17c1718e}, !- Name
  {6e5039b2-9694-4bbf-baaa-986e8bbea4b5}, !- Source Object
  3,                                      !- Outlet Port
  {dca780d3-fb6a-404f-9412-b18f03f7b6ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {241ccdb4-6f9c-4b1d-9548-213eab2c8f65}, !- Handle
  {0dec7189-ea47-4a10-a61b-00c9b99271c2}, !- Name
  {23278fdc-9066-4508-b9a0-c258b5b6c6b2}, !- Source Object
  12,                                     !- Outlet Port
  {7cc67ad4-9ad1-48ad-ac14-7f19d071c380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3379031a-6431-451b-ace8-3de762fb5249}, !- Handle
  {446bf404-05ef-4603-afda-7c22eddd5760}, !- Name
  {7cc67ad4-9ad1-48ad-ac14-7f19d071c380}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {d6a934f0-bbb7-4cae-aae8-19d2161b9045}, !- Handle
  Node 651,                               !- Name
  {61169829-1fa4-44c2-87b2-22e559f93ba9}, !- Inlet Port
  {712235ee-0861-4df4-b906-23fa11259660}; !- Outlet Port

OS:Connection,
  {61169829-1fa4-44c2-87b2-22e559f93ba9}, !- Handle
  {92176ff2-c7c2-44ab-adc3-8aab7a87473a}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  35,                                     !- Outlet Port
  {d6a934f0-bbb7-4cae-aae8-19d2161b9045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {712235ee-0861-4df4-b906-23fa11259660}, !- Handle
  {55f5f8f2-4b2b-4588-af82-fad49170b06f}, !- Name
  {d6a934f0-bbb7-4cae-aae8-19d2161b9045}, !- Source Object
  3,                                      !- Outlet Port
  {e40b0747-d497-4e10-9388-d22ce193598f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8d8cddd2-6764-4465-955f-2ab51d9238a7}, !- Handle
  {9575d13e-0060-4e86-9f71-0153e525bce9}, !- Name
  {e40b0747-d497-4e10-9388-d22ce193598f}, !- Source Object
  9,                                      !- Outlet Port
  {6e5039b2-9694-4bbf-baaa-986e8bbea4b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28095f82-2dec-455b-8254-d391ff0b4455}, !- Handle
  Node 652,                               !- Name
  {d6073567-ffee-4992-8e10-ed8efaf81316}, !- Inlet Port
  {ef76d428-1521-4b1a-bfea-d3e3991b1335}; !- Outlet Port

OS:Connection,
  {d6073567-ffee-4992-8e10-ed8efaf81316}, !- Handle
  {35ae9504-2ed9-4fba-8ed5-6ee33d3dff04}, !- Name
  {72fe5737-8f24-4099-831b-6e0177d69dec}, !- Source Object
  3,                                      !- Outlet Port
  {28095f82-2dec-455b-8254-d391ff0b4455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef76d428-1521-4b1a-bfea-d3e3991b1335}, !- Handle
  {c1100456-7d83-4219-b2fc-4cc7f5b0d006}, !- Name
  {28095f82-2dec-455b-8254-d391ff0b4455}, !- Source Object
  3,                                      !- Outlet Port
  {e40b0747-d497-4e10-9388-d22ce193598f}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e9c292a1-253a-40b5-a9c2-9e3a9546dca0}, !- Handle
  Fan Constant Volume 84,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {de420aa1-f6b8-4ac7-93c9-2acce04272dd}, !- Handle
  Coil Heating Electric 34,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4aaa7838-c5c1-4292-b704-49249c97f039}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 34, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {2e0065fa-019f-4239-a164-4372d5a7c9f1}, !- Supply Air Inlet Node Name
  {c8510da4-2b55-4378-8262-dd948f4a35e8}, !- Secondary Air Inlet Node Name
  {58de35eb-3b0c-47a0-8f6f-adf6939ea598}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e9c292a1-253a-40b5-a9c2-9e3a9546dca0}, !- Fan Name
  {de420aa1-f6b8-4ac7-93c9-2acce04272dd}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ffc3f1a7-7ad7-4924-8b08-6e48c19b7414}, !- Handle
  Node 653,                               !- Name
  {58de35eb-3b0c-47a0-8f6f-adf6939ea598}, !- Inlet Port
  {e1a98970-452a-4f89-b91d-7505272d0219}; !- Outlet Port

OS:Node,
  {d6805b8c-5dba-4b1a-a2a1-70d192ea9842}, !- Handle
  Node 654,                               !- Name
  {95b15f4d-81af-4166-939a-68257e4325dd}, !- Inlet Port
  {62ba186b-c6e3-464c-bf4c-0efc2194d5c2}; !- Outlet Port

OS:Connection,
  {e1a98970-452a-4f89-b91d-7505272d0219}, !- Handle
  {9c72ae05-6be5-4f41-a190-c49e6647011e}, !- Name
  {ffc3f1a7-7ad7-4924-8b08-6e48c19b7414}, !- Source Object
  3,                                      !- Outlet Port
  {dd393ec2-338b-499d-8588-389e4abaf23a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95b15f4d-81af-4166-939a-68257e4325dd}, !- Handle
  {e54e17e4-3676-4c6b-b05f-ca89a49c207e}, !- Name
  {233b4e0e-5841-441d-b1d4-3a881c8836d1}, !- Source Object
  12,                                     !- Outlet Port
  {d6805b8c-5dba-4b1a-a2a1-70d192ea9842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62ba186b-c6e3-464c-bf4c-0efc2194d5c2}, !- Handle
  {040174d3-0952-4b02-bf63-bd25e83cb251}, !- Name
  {d6805b8c-5dba-4b1a-a2a1-70d192ea9842}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {c21687c5-556d-4891-be82-a69183f4aeef}, !- Handle
  Node 655,                               !- Name
  {98f98847-f649-4365-acae-d99ad19fa2fa}, !- Inlet Port
  {2e0065fa-019f-4239-a164-4372d5a7c9f1}; !- Outlet Port

OS:Connection,
  {98f98847-f649-4365-acae-d99ad19fa2fa}, !- Handle
  {da4d1f55-4fc5-4d49-b65a-23c66f922bb4}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  36,                                     !- Outlet Port
  {c21687c5-556d-4891-be82-a69183f4aeef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e0065fa-019f-4239-a164-4372d5a7c9f1}, !- Handle
  {addfadcb-b7bc-45dd-80e7-7509e9f2535a}, !- Name
  {c21687c5-556d-4891-be82-a69183f4aeef}, !- Source Object
  3,                                      !- Outlet Port
  {4aaa7838-c5c1-4292-b704-49249c97f039}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {58de35eb-3b0c-47a0-8f6f-adf6939ea598}, !- Handle
  {88a9dd6c-9c79-4d03-818a-6a7d091fe8e6}, !- Name
  {4aaa7838-c5c1-4292-b704-49249c97f039}, !- Source Object
  9,                                      !- Outlet Port
  {ffc3f1a7-7ad7-4924-8b08-6e48c19b7414}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7160858-4843-4cc8-8427-c8caca2d78f5}, !- Handle
  Node 656,                               !- Name
  {a1465f91-b653-4460-9e9f-ebf73fd42dab}, !- Inlet Port
