  {c8510da4-2b55-4378-8262-dd948f4a35e8}; !- Outlet Port

OS:Connection,
  {a1465f91-b653-4460-9e9f-ebf73fd42dab}, !- Handle
  {2e10f0bd-1b3d-4c79-af4f-296c5c34edbf}, !- Name
  {a89d3a99-4fe1-44db-b84d-895e7685c8ed}, !- Source Object
  3,                                      !- Outlet Port
  {c7160858-4843-4cc8-8427-c8caca2d78f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8510da4-2b55-4378-8262-dd948f4a35e8}, !- Handle
  {a467f1b9-cf25-41b5-9af7-c2d3d0e6f9de}, !- Name
  {c7160858-4843-4cc8-8427-c8caca2d78f5}, !- Source Object
  3,                                      !- Outlet Port
  {4aaa7838-c5c1-4292-b704-49249c97f039}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {eceadfdf-2293-4866-befe-05caf67c1d66}, !- Handle
  Fan Constant Volume 85,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {62348ead-8f08-4c43-9bb6-07188445024c}, !- Handle
  Coil Heating Electric 35,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {5e9c86b2-28f1-4191-807b-816a22c6c438}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 35, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {8f3fed52-6c6f-49b2-8e84-b1d0b4369868}, !- Supply Air Inlet Node Name
  {a33c2e01-fd30-4e21-89c0-f14c7e0448ca}, !- Secondary Air Inlet Node Name
  {d99befaf-4e01-46d0-ba64-e3b340ec7722}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {eceadfdf-2293-4866-befe-05caf67c1d66}, !- Fan Name
  {62348ead-8f08-4c43-9bb6-07188445024c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {5e4c685b-bf12-413f-8e0e-aab44590d65c}, !- Handle
  Node 657,                               !- Name
  {d99befaf-4e01-46d0-ba64-e3b340ec7722}, !- Inlet Port
  {d611211c-f31c-4e50-a1d2-e14928a06384}; !- Outlet Port

OS:Node,
  {d4ea9936-30cf-4cd8-9d57-6f98189166db}, !- Handle
  Node 658,                               !- Name
  {7dbaad39-e031-4997-9d55-c087c587b516}, !- Inlet Port
  {950ac6c3-b0af-481d-b9a3-5d4b3f8ff792}; !- Outlet Port

OS:Connection,
  {d611211c-f31c-4e50-a1d2-e14928a06384}, !- Handle
  {d2d665bb-f439-4040-9d7d-ca7160336c28}, !- Name
  {5e4c685b-bf12-413f-8e0e-aab44590d65c}, !- Source Object
  3,                                      !- Outlet Port
  {63378943-513b-4da0-bc06-c4ffb742b7bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7dbaad39-e031-4997-9d55-c087c587b516}, !- Handle
  {0580a601-1e7b-4a50-b62f-4a552eee2ff9}, !- Name
  {242cf0fe-7f63-4224-9ced-26c095be7f53}, !- Source Object
  12,                                     !- Outlet Port
  {d4ea9936-30cf-4cd8-9d57-6f98189166db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {950ac6c3-b0af-481d-b9a3-5d4b3f8ff792}, !- Handle
  {3faa12ae-0a14-4343-8d14-9ea1f225de31}, !- Name
  {d4ea9936-30cf-4cd8-9d57-6f98189166db}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {07002ba0-7d4c-48a9-b20e-2bdce7a87132}, !- Handle
  Node 659,                               !- Name
  {e8821e2c-968f-48cb-baec-84c5246780ed}, !- Inlet Port
  {8f3fed52-6c6f-49b2-8e84-b1d0b4369868}; !- Outlet Port

OS:Connection,
  {e8821e2c-968f-48cb-baec-84c5246780ed}, !- Handle
  {00e5fa19-3d1a-40ae-9a22-efa8866ca32f}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  37,                                     !- Outlet Port
  {07002ba0-7d4c-48a9-b20e-2bdce7a87132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f3fed52-6c6f-49b2-8e84-b1d0b4369868}, !- Handle
  {922f903f-f37b-4b05-aad9-c23b3c550280}, !- Name
  {07002ba0-7d4c-48a9-b20e-2bdce7a87132}, !- Source Object
  3,                                      !- Outlet Port
  {5e9c86b2-28f1-4191-807b-816a22c6c438}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d99befaf-4e01-46d0-ba64-e3b340ec7722}, !- Handle
  {d80ae6a5-2da8-489f-8bfc-3d50d6254115}, !- Name
  {5e9c86b2-28f1-4191-807b-816a22c6c438}, !- Source Object
  9,                                      !- Outlet Port
  {5e4c685b-bf12-413f-8e0e-aab44590d65c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a8fb086-d68f-45b6-acad-e6eae9f6cddb}, !- Handle
  Node 660,                               !- Name
  {00bebb59-4d01-43a0-8ea3-3fa055977472}, !- Inlet Port
  {a33c2e01-fd30-4e21-89c0-f14c7e0448ca}; !- Outlet Port

OS:Connection,
  {00bebb59-4d01-43a0-8ea3-3fa055977472}, !- Handle
  {ef6ae0b4-452b-42b5-9022-5caebe8e7642}, !- Name
  {823c6356-46c6-446b-b537-8a4efc159ac5}, !- Source Object
  3,                                      !- Outlet Port
  {5a8fb086-d68f-45b6-acad-e6eae9f6cddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a33c2e01-fd30-4e21-89c0-f14c7e0448ca}, !- Handle
  {ea78b423-7c37-419f-822e-255163d5dc1f}, !- Name
  {5a8fb086-d68f-45b6-acad-e6eae9f6cddb}, !- Source Object
  3,                                      !- Outlet Port
  {5e9c86b2-28f1-4191-807b-816a22c6c438}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5e7f2f66-6e4c-4ec5-b444-1373b1e440a3}, !- Handle
  Fan Constant Volume 86,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d107738f-b92c-4558-9426-bb8428ff29ac}, !- Handle
  Coil Heating Electric 36,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8bcef5e4-5604-43b3-9371-306666e3a198}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 36, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {f65a4ae0-9a77-4b65-ba98-d7318560de59}, !- Supply Air Inlet Node Name
  {195400e6-641b-4818-b931-99529ac8f78b}, !- Secondary Air Inlet Node Name
  {5f94f36f-be19-4d70-8ff1-544a526fa60d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {5e7f2f66-6e4c-4ec5-b444-1373b1e440a3}, !- Fan Name
  {d107738f-b92c-4558-9426-bb8428ff29ac}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {708b9f91-1acb-4be9-8300-1b61b0668f96}, !- Handle
  Node 661,                               !- Name
  {5f94f36f-be19-4d70-8ff1-544a526fa60d}, !- Inlet Port
  {f364a138-4cd4-450c-aee3-beb0e35d9b39}; !- Outlet Port

OS:Node,
  {d510ba78-38f9-4050-a639-5080ebbc5839}, !- Handle
  Node 662,                               !- Name
  {2c6b434d-b496-488e-8931-c245ff2a0bd5}, !- Inlet Port
  {6ac6147c-142a-4f3a-aca2-cf5b5ef907c1}; !- Outlet Port

OS:Connection,
  {f364a138-4cd4-450c-aee3-beb0e35d9b39}, !- Handle
  {c6a4ccad-496a-4061-8164-ed2a5b645bbc}, !- Name
  {708b9f91-1acb-4be9-8300-1b61b0668f96}, !- Source Object
  3,                                      !- Outlet Port
  {2d916545-8404-4327-b7c3-fe6d3b01b4cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c6b434d-b496-488e-8931-c245ff2a0bd5}, !- Handle
  {fb3eaf19-d105-40fd-bbbc-56b0ed772a3d}, !- Name
  {25606a2a-8908-4640-83f6-bd5318308393}, !- Source Object
  12,                                     !- Outlet Port
  {d510ba78-38f9-4050-a639-5080ebbc5839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ac6147c-142a-4f3a-aca2-cf5b5ef907c1}, !- Handle
  {b65ec9b2-40fc-4a14-b709-0a0883066d55}, !- Name
  {d510ba78-38f9-4050-a639-5080ebbc5839}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {0ba458cb-4a46-4281-98b2-30be4f72a2b3}, !- Handle
  Node 663,                               !- Name
  {ef28c433-3c13-48d5-b5ed-e1b733f5ee7b}, !- Inlet Port
  {f65a4ae0-9a77-4b65-ba98-d7318560de59}; !- Outlet Port

OS:Connection,
  {ef28c433-3c13-48d5-b5ed-e1b733f5ee7b}, !- Handle
  {33454f93-20b7-4888-9d0e-af68e0608586}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  38,                                     !- Outlet Port
  {0ba458cb-4a46-4281-98b2-30be4f72a2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f65a4ae0-9a77-4b65-ba98-d7318560de59}, !- Handle
  {b8aa4933-69c3-41c9-922b-939e25ad0587}, !- Name
  {0ba458cb-4a46-4281-98b2-30be4f72a2b3}, !- Source Object
  3,                                      !- Outlet Port
  {8bcef5e4-5604-43b3-9371-306666e3a198}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5f94f36f-be19-4d70-8ff1-544a526fa60d}, !- Handle
  {defbbe4d-ff4d-4923-b0cd-3fbc90b6d19e}, !- Name
  {8bcef5e4-5604-43b3-9371-306666e3a198}, !- Source Object
  9,                                      !- Outlet Port
  {708b9f91-1acb-4be9-8300-1b61b0668f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b1f636f-5524-4b1f-a961-ad5c7f4eec54}, !- Handle
  Node 664,                               !- Name
  {dba1892f-4973-41c6-a612-6f2c933f33e9}, !- Inlet Port
  {195400e6-641b-4818-b931-99529ac8f78b}; !- Outlet Port

OS:Connection,
  {dba1892f-4973-41c6-a612-6f2c933f33e9}, !- Handle
  {79c43b45-89c7-4e15-8f91-46ca6e3c91ab}, !- Name
  {59377c32-6e02-4923-a3a9-170d1bc401de}, !- Source Object
  3,                                      !- Outlet Port
  {5b1f636f-5524-4b1f-a961-ad5c7f4eec54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {195400e6-641b-4818-b931-99529ac8f78b}, !- Handle
  {684192cc-82a3-408c-b099-730a53089a8d}, !- Name
  {5b1f636f-5524-4b1f-a961-ad5c7f4eec54}, !- Source Object
  3,                                      !- Outlet Port
  {8bcef5e4-5604-43b3-9371-306666e3a198}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d8609c7d-7c99-4a01-ac21-f65db1f707af}, !- Handle
  Fan Constant Volume 87,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4e58b962-a284-4d22-a688-70108160a412}, !- Handle
  Coil Heating Electric 37,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a716846c-367c-49c9-83d6-63652522b97c}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 37, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {696f2b4c-5cab-4b67-a145-bcb2851942df}, !- Supply Air Inlet Node Name
  {8ef4a033-6cb2-49f9-be78-76e72996eece}, !- Secondary Air Inlet Node Name
  {e1ff5524-7c60-4e9a-a33b-87f058bcb1af}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d8609c7d-7c99-4a01-ac21-f65db1f707af}, !- Fan Name
  {4e58b962-a284-4d22-a688-70108160a412}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3432fd47-9621-4665-bc66-c0667847835b}, !- Handle
  Node 665,                               !- Name
  {e1ff5524-7c60-4e9a-a33b-87f058bcb1af}, !- Inlet Port
  {5a484d3f-22e4-49d5-9229-49f1bbfc0136}; !- Outlet Port

OS:Node,
  {2d550e83-2ccb-481e-bc1e-efae3d2c7153}, !- Handle
  Node 666,                               !- Name
  {a9db31c3-79fe-431b-9eb5-2c58d4c8e1a9}, !- Inlet Port
  {4dde68d4-934e-4ed1-827c-2f5abb85babb}; !- Outlet Port

OS:Connection,
  {5a484d3f-22e4-49d5-9229-49f1bbfc0136}, !- Handle
  {6931fc65-0dce-4e14-b495-9ac9fb4029b6}, !- Name
  {3432fd47-9621-4665-bc66-c0667847835b}, !- Source Object
  3,                                      !- Outlet Port
  {24e9f0e7-291c-4718-acb7-63c7bf2d1c88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9db31c3-79fe-431b-9eb5-2c58d4c8e1a9}, !- Handle
  {72110cef-846c-4210-8e8e-c63c6c05d254}, !- Name
  {2794d8d6-c25d-4a2f-8ab8-e98df924d4dd}, !- Source Object
  12,                                     !- Outlet Port
  {2d550e83-2ccb-481e-bc1e-efae3d2c7153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dde68d4-934e-4ed1-827c-2f5abb85babb}, !- Handle
  {fa8d4155-ddce-4af1-b229-e5a146af3d37}, !- Name
  {2d550e83-2ccb-481e-bc1e-efae3d2c7153}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {2d9142ae-de3d-4da0-adba-54e3bdd09346}, !- Handle
  Node 667,                               !- Name
  {41f858d8-4035-4f57-9cc1-7c5e20d1752a}, !- Inlet Port
  {696f2b4c-5cab-4b67-a145-bcb2851942df}; !- Outlet Port

OS:Connection,
  {41f858d8-4035-4f57-9cc1-7c5e20d1752a}, !- Handle
  {c72e7cbe-0d46-4ccf-b126-15842cb40fc1}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  39,                                     !- Outlet Port
  {2d9142ae-de3d-4da0-adba-54e3bdd09346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {696f2b4c-5cab-4b67-a145-bcb2851942df}, !- Handle
  {42fab4d1-5031-4678-8e6f-6725df62133c}, !- Name
  {2d9142ae-de3d-4da0-adba-54e3bdd09346}, !- Source Object
  3,                                      !- Outlet Port
  {a716846c-367c-49c9-83d6-63652522b97c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e1ff5524-7c60-4e9a-a33b-87f058bcb1af}, !- Handle
  {35eda14e-1d54-409c-bea4-e5357974aa58}, !- Name
  {a716846c-367c-49c9-83d6-63652522b97c}, !- Source Object
  9,                                      !- Outlet Port
  {3432fd47-9621-4665-bc66-c0667847835b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4237fe4e-14d3-47b1-8ecf-d77b873c4ef1}, !- Handle
  Node 668,                               !- Name
  {4b2621a3-0411-4e0a-b23b-57e501dba7f0}, !- Inlet Port
  {8ef4a033-6cb2-49f9-be78-76e72996eece}; !- Outlet Port

OS:Connection,
  {4b2621a3-0411-4e0a-b23b-57e501dba7f0}, !- Handle
  {9ab8aff1-49ed-46e3-a519-40cec22a6c05}, !- Name
  {550eb46d-e151-4f6c-93b0-21639e09a5f4}, !- Source Object
  3,                                      !- Outlet Port
  {4237fe4e-14d3-47b1-8ecf-d77b873c4ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ef4a033-6cb2-49f9-be78-76e72996eece}, !- Handle
  {37fe0b8b-548d-4082-af51-9160265bc5fb}, !- Name
  {4237fe4e-14d3-47b1-8ecf-d77b873c4ef1}, !- Source Object
  3,                                      !- Outlet Port
  {a716846c-367c-49c9-83d6-63652522b97c}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7e95ad7c-4d77-47c0-bc44-a43ef4a8e2a7}, !- Handle
  Fan Constant Volume 88,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {079e3f0f-7fab-4816-ae6e-a89c35994806}, !- Handle
  Coil Heating Electric 38,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4fb37624-3679-4d10-b5c0-2152417d0cdc}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 38, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {0523bdc8-ef52-4165-b2a5-c5772f50a027}, !- Supply Air Inlet Node Name
  {fbb073c9-156d-4f5b-bff8-1d637d35f403}, !- Secondary Air Inlet Node Name
  {4069a36b-fa7c-4529-878b-13d806c73bd4}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7e95ad7c-4d77-47c0-bc44-a43ef4a8e2a7}, !- Fan Name
  {079e3f0f-7fab-4816-ae6e-a89c35994806}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {88456e96-8c2d-4f5b-ba01-3b60d65fa341}, !- Handle
  Node 669,                               !- Name
  {4069a36b-fa7c-4529-878b-13d806c73bd4}, !- Inlet Port
  {39dec8dc-c09b-4c97-adea-84cf55f5cdd2}; !- Outlet Port

OS:Node,
  {9d9aa9af-c413-4fb4-b859-05607681dac4}, !- Handle
  Node 670,                               !- Name
  {31d9966d-bb4c-47d0-ad41-b4a89f675426}, !- Inlet Port
  {e64b71a5-05c5-43eb-8652-265f700d9eb7}; !- Outlet Port

OS:Connection,
  {39dec8dc-c09b-4c97-adea-84cf55f5cdd2}, !- Handle
  {90c02da4-b236-4f72-a6ec-f70c8846520e}, !- Name
  {88456e96-8c2d-4f5b-ba01-3b60d65fa341}, !- Source Object
  3,                                      !- Outlet Port
  {56d942e7-84ae-4ad8-b435-a580f600bbc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31d9966d-bb4c-47d0-ad41-b4a89f675426}, !- Handle
  {cbce99b7-1802-45a2-bbe6-9775ab580901}, !- Name
  {27e6058c-1b58-48a0-8c4c-974acec86f76}, !- Source Object
  12,                                     !- Outlet Port
  {9d9aa9af-c413-4fb4-b859-05607681dac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e64b71a5-05c5-43eb-8652-265f700d9eb7}, !- Handle
  {3f840c9a-565a-44a7-a3ca-c3a7036bf182}, !- Name
  {9d9aa9af-c413-4fb4-b859-05607681dac4}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {dd54c7ca-621e-4b67-bad9-cd26ad51eb38}, !- Handle
  Node 671,                               !- Name
  {1d0d243c-b0ae-4596-aa97-dd546b041b2b}, !- Inlet Port
  {0523bdc8-ef52-4165-b2a5-c5772f50a027}; !- Outlet Port

OS:Connection,
  {1d0d243c-b0ae-4596-aa97-dd546b041b2b}, !- Handle
  {56f71641-56db-40d4-b19c-f652ee8b7c30}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  40,                                     !- Outlet Port
  {dd54c7ca-621e-4b67-bad9-cd26ad51eb38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0523bdc8-ef52-4165-b2a5-c5772f50a027}, !- Handle
  {b9b703b8-3bf7-4a27-8758-7d0e03a6f1b9}, !- Name
  {dd54c7ca-621e-4b67-bad9-cd26ad51eb38}, !- Source Object
  3,                                      !- Outlet Port
  {4fb37624-3679-4d10-b5c0-2152417d0cdc}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4069a36b-fa7c-4529-878b-13d806c73bd4}, !- Handle
  {00df39c8-8fad-4e36-ac7a-38b696a50564}, !- Name
  {4fb37624-3679-4d10-b5c0-2152417d0cdc}, !- Source Object
  9,                                      !- Outlet Port
  {88456e96-8c2d-4f5b-ba01-3b60d65fa341}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f719b36-38e2-4f05-8058-40c85dede8c4}, !- Handle
  Node 672,                               !- Name
  {c7f24701-aea9-4a57-a881-7b19995b917a}, !- Inlet Port
  {fbb073c9-156d-4f5b-bff8-1d637d35f403}; !- Outlet Port

OS:Connection,
  {c7f24701-aea9-4a57-a881-7b19995b917a}, !- Handle
  {1525d8b3-4b8a-40c5-b513-0d6831281393}, !- Name
  {41f8becc-fb78-48b9-9047-0287915c6984}, !- Source Object
  3,                                      !- Outlet Port
  {6f719b36-38e2-4f05-8058-40c85dede8c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbb073c9-156d-4f5b-bff8-1d637d35f403}, !- Handle
  {6982e4c5-a7d5-4039-b081-6e09a13f1c81}, !- Name
  {6f719b36-38e2-4f05-8058-40c85dede8c4}, !- Source Object
  3,                                      !- Outlet Port
  {4fb37624-3679-4d10-b5c0-2152417d0cdc}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {ed2deb06-7859-4fc4-b8ff-f478f036e18c}, !- Handle
  Fan Constant Volume 89,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3cc09c95-d13c-47f5-960e-e314a889b640}, !- Handle
  Coil Heating Electric 39,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {441b7af0-4774-43df-8e69-c5b445f8d761}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 39, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {83af46f7-3e99-4e69-b2b2-4d23cfa25004}, !- Supply Air Inlet Node Name
  {54075762-a1df-426f-b6e8-2eaf309cdfc9}, !- Secondary Air Inlet Node Name
  {8172a146-9b74-4aca-b62d-a06d09c00271}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ed2deb06-7859-4fc4-b8ff-f478f036e18c}, !- Fan Name
  {3cc09c95-d13c-47f5-960e-e314a889b640}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a7204f1f-9b10-491f-9dd3-ec0986725b5a}, !- Handle
  Node 673,                               !- Name
  {8172a146-9b74-4aca-b62d-a06d09c00271}, !- Inlet Port
  {461fb9cf-058d-4675-9980-675b3d6c5096}; !- Outlet Port

OS:Node,
  {a1b6fedd-9c7d-40c9-96d6-3864cc4a82d8}, !- Handle
  Node 674,                               !- Name
  {149380ce-c737-49f0-9b77-265d863c4cae}, !- Inlet Port
  {8a5070ce-6e13-46dd-819d-79b2ef9b1cb9}; !- Outlet Port

OS:Connection,
  {461fb9cf-058d-4675-9980-675b3d6c5096}, !- Handle
  {75b73de2-2715-4e29-a045-45aa610402fa}, !- Name
  {a7204f1f-9b10-491f-9dd3-ec0986725b5a}, !- Source Object
  3,                                      !- Outlet Port
  {59fafc2f-2157-4921-b737-526c369926ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {149380ce-c737-49f0-9b77-265d863c4cae}, !- Handle
  {359501cf-31ee-4ace-b928-57bbcabc4e34}, !- Name
  {286e8313-b998-4b4a-955c-9f867c76cb9f}, !- Source Object
  12,                                     !- Outlet Port
  {a1b6fedd-9c7d-40c9-96d6-3864cc4a82d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a5070ce-6e13-46dd-819d-79b2ef9b1cb9}, !- Handle
  {89813d0b-dd19-48b2-9666-d56eb598b779}, !- Name
  {a1b6fedd-9c7d-40c9-96d6-3864cc4a82d8}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {da28008b-58b3-4791-b070-a3271d42823b}, !- Handle
  Node 675,                               !- Name
  {ee1aa056-fe9b-4bca-94ce-8cff82ffb384}, !- Inlet Port
  {83af46f7-3e99-4e69-b2b2-4d23cfa25004}; !- Outlet Port

OS:Connection,
  {ee1aa056-fe9b-4bca-94ce-8cff82ffb384}, !- Handle
  {a3d91d7a-b7d9-4464-ba3f-f738423c9483}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  41,                                     !- Outlet Port
  {da28008b-58b3-4791-b070-a3271d42823b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83af46f7-3e99-4e69-b2b2-4d23cfa25004}, !- Handle
  {f9ca0d3e-b3d2-4432-b1c5-5015a031d06e}, !- Name
  {da28008b-58b3-4791-b070-a3271d42823b}, !- Source Object
  3,                                      !- Outlet Port
  {441b7af0-4774-43df-8e69-c5b445f8d761}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8172a146-9b74-4aca-b62d-a06d09c00271}, !- Handle
  {9c3f967e-965c-42d2-9e73-68a74b2389bc}, !- Name
  {441b7af0-4774-43df-8e69-c5b445f8d761}, !- Source Object
  9,                                      !- Outlet Port
  {a7204f1f-9b10-491f-9dd3-ec0986725b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f26a4816-c212-4d07-ac98-b0fae039467c}, !- Handle
  Node 676,                               !- Name
  {6df7c750-1a41-459d-8034-24f49593c590}, !- Inlet Port
  {54075762-a1df-426f-b6e8-2eaf309cdfc9}; !- Outlet Port

OS:Connection,
  {6df7c750-1a41-459d-8034-24f49593c590}, !- Handle
  {304f8166-04f9-4b20-8c11-e7b6ccef1a75}, !- Name
  {ea75f1a8-4bae-4a00-b58f-493d4b0c89eb}, !- Source Object
  3,                                      !- Outlet Port
  {f26a4816-c212-4d07-ac98-b0fae039467c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54075762-a1df-426f-b6e8-2eaf309cdfc9}, !- Handle
  {c183826e-357a-42d6-b7aa-03672a4fef26}, !- Name
  {f26a4816-c212-4d07-ac98-b0fae039467c}, !- Source Object
  3,                                      !- Outlet Port
  {441b7af0-4774-43df-8e69-c5b445f8d761}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {ebc9e01b-cde5-4faf-8d48-1d6a93bc894b}, !- Handle
  Fan Constant Volume 90,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {01d652f2-7f72-485f-bfc4-97d1deb06b74}, !- Handle
  Coil Heating Electric 40,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {51a8141c-606c-49b9-b543-6e6da5222907}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 40, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a7df6df2-c530-4228-9204-05db9c021daa}, !- Supply Air Inlet Node Name
  {efec28c6-7efe-4336-82bb-eaea5a5ad5ff}, !- Secondary Air Inlet Node Name
  {df71d775-55ed-4040-896e-7926cb601d68}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ebc9e01b-cde5-4faf-8d48-1d6a93bc894b}, !- Fan Name
  {01d652f2-7f72-485f-bfc4-97d1deb06b74}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e0eadd09-8bef-4e72-b38a-cb401ec71acb}, !- Handle
  Node 677,                               !- Name
  {df71d775-55ed-4040-896e-7926cb601d68}, !- Inlet Port
  {b2c1c896-c6da-4142-8b43-5d932c971095}; !- Outlet Port

OS:Node,
  {36a1847b-4287-4327-af58-90b7671ca556}, !- Handle
  Node 678,                               !- Name
  {563cc555-5615-4ac9-bf52-a22b276d961f}, !- Inlet Port
  {7b47d47f-61e1-482e-945c-cc31e8a65282}; !- Outlet Port

OS:Connection,
  {b2c1c896-c6da-4142-8b43-5d932c971095}, !- Handle
  {2557c769-e538-426f-82df-4bb7fd875a1f}, !- Name
  {e0eadd09-8bef-4e72-b38a-cb401ec71acb}, !- Source Object
  3,                                      !- Outlet Port
  {3e72a457-1a90-42c6-a8a8-82644d91d6e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {563cc555-5615-4ac9-bf52-a22b276d961f}, !- Handle
  {6f06fcbe-186b-44f9-9378-2451cd2a11dd}, !- Name
  {297701b0-3bba-41f5-92d0-35037814d7dc}, !- Source Object
  12,                                     !- Outlet Port
  {36a1847b-4287-4327-af58-90b7671ca556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b47d47f-61e1-482e-945c-cc31e8a65282}, !- Handle
  {0ddaaf1d-fee2-47a0-a610-41357c3f5d29}, !- Name
  {36a1847b-4287-4327-af58-90b7671ca556}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {9b6b0456-5f31-4cff-b0c3-ae50758c6322}, !- Handle
  Node 679,                               !- Name
  {973b50d9-1971-42d9-bc33-6012044e5b5d}, !- Inlet Port
  {a7df6df2-c530-4228-9204-05db9c021daa}; !- Outlet Port

OS:Connection,
  {973b50d9-1971-42d9-bc33-6012044e5b5d}, !- Handle
  {a752f62f-2fac-4144-9026-7d6b6f70ce45}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  42,                                     !- Outlet Port
  {9b6b0456-5f31-4cff-b0c3-ae50758c6322}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7df6df2-c530-4228-9204-05db9c021daa}, !- Handle
  {77a0fc9e-8097-4786-8dd6-da314f700d2e}, !- Name
  {9b6b0456-5f31-4cff-b0c3-ae50758c6322}, !- Source Object
  3,                                      !- Outlet Port
  {51a8141c-606c-49b9-b543-6e6da5222907}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {df71d775-55ed-4040-896e-7926cb601d68}, !- Handle
  {ee18fe13-41ad-4c87-ba3b-1e4243eee8d7}, !- Name
  {51a8141c-606c-49b9-b543-6e6da5222907}, !- Source Object
  9,                                      !- Outlet Port
  {e0eadd09-8bef-4e72-b38a-cb401ec71acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32811398-07de-4ba5-aa7a-596f4bd658e0}, !- Handle
  Node 680,                               !- Name
  {44078d24-b634-4019-9de1-f208928048d2}, !- Inlet Port
  {efec28c6-7efe-4336-82bb-eaea5a5ad5ff}; !- Outlet Port

OS:Connection,
  {44078d24-b634-4019-9de1-f208928048d2}, !- Handle
  {b1715760-aaf7-418a-a25b-9120f3e47df3}, !- Name
  {5958c832-e34d-452f-9fb7-89c0fdfba1c9}, !- Source Object
  3,                                      !- Outlet Port
  {32811398-07de-4ba5-aa7a-596f4bd658e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efec28c6-7efe-4336-82bb-eaea5a5ad5ff}, !- Handle
  {b8a4027d-76cf-4c08-b989-05561b1ebdaa}, !- Name
  {32811398-07de-4ba5-aa7a-596f4bd658e0}, !- Source Object
  3,                                      !- Outlet Port
  {51a8141c-606c-49b9-b543-6e6da5222907}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {4b499948-1e14-4ebe-86a9-7c93a0a90f7d}, !- Handle
  Fan Constant Volume 91,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0b2fe89d-68ab-4736-a36a-cf300dcbe044}, !- Handle
  Coil Heating Electric 41,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {0e285c7b-1026-4e05-a8e0-81bb53e9e3d0}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 41, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {dcd028e1-bfa0-4815-9ced-fdbbc681d85d}, !- Supply Air Inlet Node Name
  {b6cfcdb4-af8e-406c-b978-336d18241fd8}, !- Secondary Air Inlet Node Name
  {d6b0d70d-fec6-4e9b-8f94-c73254ecbc29}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4b499948-1e14-4ebe-86a9-7c93a0a90f7d}, !- Fan Name
  {0b2fe89d-68ab-4736-a36a-cf300dcbe044}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ef5d2a8b-66f4-4da0-8835-df47d8366223}, !- Handle
  Node 681,                               !- Name
  {d6b0d70d-fec6-4e9b-8f94-c73254ecbc29}, !- Inlet Port
  {1874e1f8-1698-4b0a-a89f-5618498c597c}; !- Outlet Port

OS:Node,
  {0695f5bd-a69c-498e-b8c5-d76c69490bd8}, !- Handle
  Node 682,                               !- Name
  {eb734ed8-8bfb-40b2-be01-04bea88d38c3}, !- Inlet Port
  {ceba745f-07d6-4595-9aad-d424d64cb0e9}; !- Outlet Port

OS:Connection,
  {1874e1f8-1698-4b0a-a89f-5618498c597c}, !- Handle
  {bad26e38-2cff-45cf-bd2c-fa4bb2274e9d}, !- Name
  {ef5d2a8b-66f4-4da0-8835-df47d8366223}, !- Source Object
  3,                                      !- Outlet Port
  {96665bdd-b7a9-42b3-867a-5b9e4bd347a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb734ed8-8bfb-40b2-be01-04bea88d38c3}, !- Handle
  {d271ed87-6c41-4909-8e78-e595fc07f685}, !- Name
  {29cfc4a0-c178-479e-924b-4406c86e727f}, !- Source Object
  12,                                     !- Outlet Port
  {0695f5bd-a69c-498e-b8c5-d76c69490bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceba745f-07d6-4595-9aad-d424d64cb0e9}, !- Handle
  {95252016-33a5-4915-b8a6-6dd1b95e4589}, !- Name
  {0695f5bd-a69c-498e-b8c5-d76c69490bd8}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {e6f74850-34ac-4d74-945d-ba3b04b6202a}, !- Handle
  Node 683,                               !- Name
  {61e27141-41ac-42fe-94a9-0e322eac1104}, !- Inlet Port
  {dcd028e1-bfa0-4815-9ced-fdbbc681d85d}; !- Outlet Port

OS:Connection,
  {61e27141-41ac-42fe-94a9-0e322eac1104}, !- Handle
  {796536f5-d20c-4d7a-9d9f-b862d4962a4e}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  43,                                     !- Outlet Port
  {e6f74850-34ac-4d74-945d-ba3b04b6202a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcd028e1-bfa0-4815-9ced-fdbbc681d85d}, !- Handle
  {e0ba6ee0-232c-4492-a8f6-95c99d10aa7b}, !- Name
  {e6f74850-34ac-4d74-945d-ba3b04b6202a}, !- Source Object
  3,                                      !- Outlet Port
  {0e285c7b-1026-4e05-a8e0-81bb53e9e3d0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d6b0d70d-fec6-4e9b-8f94-c73254ecbc29}, !- Handle
  {4a8364e1-e7c6-4b07-8e17-564d6b3c0193}, !- Name
  {0e285c7b-1026-4e05-a8e0-81bb53e9e3d0}, !- Source Object
  9,                                      !- Outlet Port
  {ef5d2a8b-66f4-4da0-8835-df47d8366223}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c76495b-f4b8-46ca-a7b7-399f638178c8}, !- Handle
  Node 684,                               !- Name
  {8c82f6bf-e403-4aa5-be61-92115fe1c6d4}, !- Inlet Port
  {b6cfcdb4-af8e-406c-b978-336d18241fd8}; !- Outlet Port

OS:Connection,
  {8c82f6bf-e403-4aa5-be61-92115fe1c6d4}, !- Handle
  {ebc6a7d0-7f85-416b-ae31-598b7f5ea04e}, !- Name
  {ba09e427-2afe-4d96-a4e4-7c694fb4da06}, !- Source Object
  3,                                      !- Outlet Port
  {6c76495b-f4b8-46ca-a7b7-399f638178c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6cfcdb4-af8e-406c-b978-336d18241fd8}, !- Handle
  {4cd7e4c2-79c3-4381-9a5b-3726f3c356f2}, !- Name
  {6c76495b-f4b8-46ca-a7b7-399f638178c8}, !- Source Object
  3,                                      !- Outlet Port
  {0e285c7b-1026-4e05-a8e0-81bb53e9e3d0}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {cf7beafb-af59-424d-8b43-94aa786056e8}, !- Handle
  Fan Constant Volume 92,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f9149317-3eb6-49f2-961e-2618b0c948f2}, !- Handle
  Coil Heating Electric 42,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {7ea3642c-0a8b-484e-a1cb-21aa1e9bde7b}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 42, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {bccc21f3-7ca0-4cb5-982a-c6e41fb9ec5e}, !- Supply Air Inlet Node Name
  {ec9d3d8c-b874-48a5-a35b-1643d6743547}, !- Secondary Air Inlet Node Name
  {9b37401a-b4d0-4ba2-86f9-8e0d0b18b01c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {cf7beafb-af59-424d-8b43-94aa786056e8}, !- Fan Name
  {f9149317-3eb6-49f2-961e-2618b0c948f2}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6732ae10-8055-45c1-a3a8-71bf0fcfbdef}, !- Handle
  Node 697,                               !- Name
  {9b37401a-b4d0-4ba2-86f9-8e0d0b18b01c}, !- Inlet Port
  {1d5bd30e-138f-42e9-923b-826d75fcc192}; !- Outlet Port

OS:Node,
  {34695497-add6-42db-b443-c4ab2546a499}, !- Handle
  Node 698,                               !- Name
  {61a2ee2c-2b2f-45d0-8ff1-a16f6d693ab7}, !- Inlet Port
  {91df1326-df08-458d-84f7-f32fe35f2da7}; !- Outlet Port

OS:Connection,
  {1d5bd30e-138f-42e9-923b-826d75fcc192}, !- Handle
  {193b17e3-7fb4-4aa9-85b4-2ccb3121f368}, !- Name
  {6732ae10-8055-45c1-a3a8-71bf0fcfbdef}, !- Source Object
  3,                                      !- Outlet Port
  {fdd1ca7f-9888-45c7-95da-b608f1693d38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61a2ee2c-2b2f-45d0-8ff1-a16f6d693ab7}, !- Handle
  {04dd4436-f3e2-478d-9f0b-eb5d9e4c44a0}, !- Name
  {2b178287-d3ba-4e09-9d85-d619c5faef01}, !- Source Object
  12,                                     !- Outlet Port
  {34695497-add6-42db-b443-c4ab2546a499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91df1326-df08-458d-84f7-f32fe35f2da7}, !- Handle
  {b3b322cf-c3b3-414a-a693-4db4b709b946}, !- Name
  {34695497-add6-42db-b443-c4ab2546a499}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {bfee46cd-6375-4cef-8439-1f7f76aceed1}, !- Handle
  Node 699,                               !- Name
  {6f43c90f-3304-47e9-ad28-614bc228f60a}, !- Inlet Port
  {bccc21f3-7ca0-4cb5-982a-c6e41fb9ec5e}; !- Outlet Port

OS:Connection,
  {6f43c90f-3304-47e9-ad28-614bc228f60a}, !- Handle
  {efb570e5-a250-4caa-adb8-e0806ad7f3a3}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  44,                                     !- Outlet Port
  {bfee46cd-6375-4cef-8439-1f7f76aceed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bccc21f3-7ca0-4cb5-982a-c6e41fb9ec5e}, !- Handle
  {e2e609f0-777d-4832-8900-8fd1e1aa61d6}, !- Name
  {bfee46cd-6375-4cef-8439-1f7f76aceed1}, !- Source Object
  3,                                      !- Outlet Port
  {7ea3642c-0a8b-484e-a1cb-21aa1e9bde7b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9b37401a-b4d0-4ba2-86f9-8e0d0b18b01c}, !- Handle
  {702378a6-05aa-4847-94d1-9fa35ef5d3fa}, !- Name
  {7ea3642c-0a8b-484e-a1cb-21aa1e9bde7b}, !- Source Object
  9,                                      !- Outlet Port
  {6732ae10-8055-45c1-a3a8-71bf0fcfbdef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1515da2-91b5-4b58-b73e-b30edc56a94b}, !- Handle
  Node 700,                               !- Name
  {f2bb2576-1a0f-4fe5-8c9e-b0e458130e08}, !- Inlet Port
  {ec9d3d8c-b874-48a5-a35b-1643d6743547}; !- Outlet Port

OS:Connection,
  {f2bb2576-1a0f-4fe5-8c9e-b0e458130e08}, !- Handle
  {ebc098e6-84fa-41da-9a65-1ee4264b81ac}, !- Name
  {e46e34e0-3079-4c79-9187-40edf454c087}, !- Source Object
  3,                                      !- Outlet Port
  {c1515da2-91b5-4b58-b73e-b30edc56a94b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec9d3d8c-b874-48a5-a35b-1643d6743547}, !- Handle
  {72edd971-3567-47f3-b287-48a061c5c2f4}, !- Name
  {c1515da2-91b5-4b58-b73e-b30edc56a94b}, !- Source Object
  3,                                      !- Outlet Port
  {7ea3642c-0a8b-484e-a1cb-21aa1e9bde7b}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {88ed9a04-2aea-4e27-a181-33ecf6ed3fdf}, !- Handle
  Fan Constant Volume 93,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4a78bbb3-deec-4d79-b6c9-07dcd8b438f2}, !- Handle
  Coil Heating Electric 43,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {07a524ec-607f-40ee-b9d1-8fb02fe584ac}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 43, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {55146136-6e56-4108-94b8-b1ba6adf67ca}, !- Supply Air Inlet Node Name
  {6e91f56d-1897-4574-8d64-c4066c2dfe04}, !- Secondary Air Inlet Node Name
  {4f999f37-a416-49ee-8752-275abd62bef6}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {88ed9a04-2aea-4e27-a181-33ecf6ed3fdf}, !- Fan Name
  {4a78bbb3-deec-4d79-b6c9-07dcd8b438f2}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f8ab6cb9-0d1f-43e9-adc2-36ee23d300e9}, !- Handle
  Node 701,                               !- Name
  {4f999f37-a416-49ee-8752-275abd62bef6}, !- Inlet Port
  {6ba513fb-b70b-4091-82b8-a49a14b12336}; !- Outlet Port

OS:Node,
  {4325b859-5477-4efa-b2d3-1c7f926d14e7}, !- Handle
  Node 705,                               !- Name
  {f3a6accc-5d43-4459-8687-f01f4150117a}, !- Inlet Port
  {260dfcd9-a835-49c7-a323-4413261b8243}; !- Outlet Port

OS:Connection,
  {6ba513fb-b70b-4091-82b8-a49a14b12336}, !- Handle
  {393da1d1-3644-4484-8071-3728cf317bb0}, !- Name
  {f8ab6cb9-0d1f-43e9-adc2-36ee23d300e9}, !- Source Object
  3,                                      !- Outlet Port
  {2e09970c-6f99-4be3-ac90-3f14a28b9f0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3a6accc-5d43-4459-8687-f01f4150117a}, !- Handle
  {fe51495f-b60e-4944-8230-254c792ad8e7}, !- Name
  {2b28a1d6-62db-444e-a200-2afd73d04058}, !- Source Object
  12,                                     !- Outlet Port
  {4325b859-5477-4efa-b2d3-1c7f926d14e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {260dfcd9-a835-49c7-a323-4413261b8243}, !- Handle
  {a99213e1-835e-4167-8524-1539b24ca3d7}, !- Name
  {4325b859-5477-4efa-b2d3-1c7f926d14e7}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {9187855d-d908-40c0-946b-351db6ae1e2e}, !- Handle
  Node 706,                               !- Name
  {4166e6c6-3aaa-438d-a4c8-1262644442e9}, !- Inlet Port
  {55146136-6e56-4108-94b8-b1ba6adf67ca}; !- Outlet Port

OS:Connection,
  {4166e6c6-3aaa-438d-a4c8-1262644442e9}, !- Handle
  {c806760c-0f53-4442-aad9-e4180ee76249}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  45,                                     !- Outlet Port
  {9187855d-d908-40c0-946b-351db6ae1e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55146136-6e56-4108-94b8-b1ba6adf67ca}, !- Handle
  {74193733-0936-41fa-92d3-0f12b2de94a5}, !- Name
  {9187855d-d908-40c0-946b-351db6ae1e2e}, !- Source Object
  3,                                      !- Outlet Port
  {07a524ec-607f-40ee-b9d1-8fb02fe584ac}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4f999f37-a416-49ee-8752-275abd62bef6}, !- Handle
  {a8ab0f16-023b-422b-9b62-fe645b9a4b04}, !- Name
  {07a524ec-607f-40ee-b9d1-8fb02fe584ac}, !- Source Object
  9,                                      !- Outlet Port
  {f8ab6cb9-0d1f-43e9-adc2-36ee23d300e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9803751-d66a-446e-86fc-c5e0a9a5ebb1}, !- Handle
  Node 707,                               !- Name
  {f651b302-5888-45a0-9789-de0b9e214003}, !- Inlet Port
  {6e91f56d-1897-4574-8d64-c4066c2dfe04}; !- Outlet Port

OS:Connection,
  {f651b302-5888-45a0-9789-de0b9e214003}, !- Handle
  {a329e0ec-1fec-4c89-a7a1-fbc253934c7e}, !- Name
  {f0d9c57c-1322-44c6-aee7-f819aa403c6a}, !- Source Object
  3,                                      !- Outlet Port
  {c9803751-d66a-446e-86fc-c5e0a9a5ebb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e91f56d-1897-4574-8d64-c4066c2dfe04}, !- Handle
  {0211335b-b801-4aa5-a12c-93b525def446}, !- Name
  {c9803751-d66a-446e-86fc-c5e0a9a5ebb1}, !- Source Object
  3,                                      !- Outlet Port
  {07a524ec-607f-40ee-b9d1-8fb02fe584ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {71e04e09-6ce2-4f63-8e4e-46ec99a36196}, !- Handle
  Fan Constant Volume 94,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8190fe86-d1dc-4b45-b0fb-5177d56992f4}, !- Handle
  Coil Heating Electric 44,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9455a07c-4524-421b-a6e6-dade8fddd84d}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 44, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {c8f23f8e-fe50-41f7-b2df-209aef649061}, !- Supply Air Inlet Node Name
  {be3db348-6c54-4368-a007-ab9fa323ace9}, !- Secondary Air Inlet Node Name
  {24246099-188d-4399-8043-106807801ff8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {71e04e09-6ce2-4f63-8e4e-46ec99a36196}, !- Fan Name
  {8190fe86-d1dc-4b45-b0fb-5177d56992f4}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {86aa0d65-2c4c-45c5-bb68-5121e972abc7}, !- Handle
  Node 708,                               !- Name
  {24246099-188d-4399-8043-106807801ff8}, !- Inlet Port
  {4b511ed0-65cb-417c-937e-b81f1b6246fb}; !- Outlet Port

OS:Node,
  {f8213e8f-e5ce-4dc9-bc9e-643ce88e3850}, !- Handle
  Node 709,                               !- Name
  {f5a54f3e-1720-45b0-bd3c-cdb59f2db295}, !- Inlet Port
  {d64ac2d8-3d0f-437b-8d68-a8cdd07175f2}; !- Outlet Port

OS:Connection,
  {4b511ed0-65cb-417c-937e-b81f1b6246fb}, !- Handle
  {0be4935e-324c-4549-bfa9-e96339a0e4f5}, !- Name
  {86aa0d65-2c4c-45c5-bb68-5121e972abc7}, !- Source Object
  3,                                      !- Outlet Port
  {2054b096-b255-4099-88b8-d2e1fd86b749}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5a54f3e-1720-45b0-bd3c-cdb59f2db295}, !- Handle
  {252a35bc-9282-4ef8-bbc4-cc8f46a4a341}, !- Name
  {2bae02c1-06a6-4ebe-b1ed-686022d6927d}, !- Source Object
  12,                                     !- Outlet Port
  {f8213e8f-e5ce-4dc9-bc9e-643ce88e3850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d64ac2d8-3d0f-437b-8d68-a8cdd07175f2}, !- Handle
  {1e166523-9753-4878-aa90-cf1d71d0ffc5}, !- Name
  {f8213e8f-e5ce-4dc9-bc9e-643ce88e3850}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {5c2fb607-5480-40d5-94df-e6b13a45e4b1}, !- Handle
  Node 710,                               !- Name
  {a3e0b018-e2ed-4ca6-830b-7648681f1cfd}, !- Inlet Port
  {c8f23f8e-fe50-41f7-b2df-209aef649061}; !- Outlet Port

OS:Connection,
  {a3e0b018-e2ed-4ca6-830b-7648681f1cfd}, !- Handle
  {e1067ec5-ede8-4773-98b2-78666c49f019}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  46,                                     !- Outlet Port
  {5c2fb607-5480-40d5-94df-e6b13a45e4b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8f23f8e-fe50-41f7-b2df-209aef649061}, !- Handle
  {49b95bd9-0b47-4832-bd22-d6513550d920}, !- Name
  {5c2fb607-5480-40d5-94df-e6b13a45e4b1}, !- Source Object
  3,                                      !- Outlet Port
  {9455a07c-4524-421b-a6e6-dade8fddd84d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {24246099-188d-4399-8043-106807801ff8}, !- Handle
  {47744c0e-c929-46cd-a7ed-5140e14dadcf}, !- Name
  {9455a07c-4524-421b-a6e6-dade8fddd84d}, !- Source Object
  9,                                      !- Outlet Port
  {86aa0d65-2c4c-45c5-bb68-5121e972abc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8febb0c6-a02c-4da7-a6d7-cc637a5c5aae}, !- Handle
  Node 711,                               !- Name
  {4603902a-82a3-4e8a-9f71-f63912adc5ec}, !- Inlet Port
  {be3db348-6c54-4368-a007-ab9fa323ace9}; !- Outlet Port

OS:Connection,
  {4603902a-82a3-4e8a-9f71-f63912adc5ec}, !- Handle
  {c5c93196-64c3-4028-b68c-71d0135f0c46}, !- Name
  {b1a3bc5c-0ada-46cf-882d-2df7dcf3f4e6}, !- Source Object
  3,                                      !- Outlet Port
  {8febb0c6-a02c-4da7-a6d7-cc637a5c5aae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be3db348-6c54-4368-a007-ab9fa323ace9}, !- Handle
  {d973bb3e-5068-4617-a69e-a1a2661a8320}, !- Name
  {8febb0c6-a02c-4da7-a6d7-cc637a5c5aae}, !- Source Object
  3,                                      !- Outlet Port
  {9455a07c-4524-421b-a6e6-dade8fddd84d}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {4d5ab52d-0b39-4cbd-b907-e9936a113365}, !- Handle
  Fan Constant Volume 95,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e63327e8-bd50-4657-853c-fa0726db03ac}, !- Handle
  Coil Heating Electric 45,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ae37cf3e-6d26-4f3b-b216-c3c90baa595a}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 45, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {0f327753-1148-434c-96b6-256379d9b3f8}, !- Supply Air Inlet Node Name
  {159fb07d-a7b7-4025-85f4-5d701a33ab14}, !- Secondary Air Inlet Node Name
  {192088e5-abaf-4053-83b0-0e24d2e1c36c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4d5ab52d-0b39-4cbd-b907-e9936a113365}, !- Fan Name
  {e63327e8-bd50-4657-853c-fa0726db03ac}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a3ae9d69-2b26-4a2e-808a-da0645bb3557}, !- Handle
  Node 712,                               !- Name
  {192088e5-abaf-4053-83b0-0e24d2e1c36c}, !- Inlet Port
  {163e476e-40ca-4fde-8812-a2bffdbcc813}; !- Outlet Port

OS:Node,
  {f0dc6dec-0abf-4639-b34b-ee832295daa7}, !- Handle
  Node 713,                               !- Name
  {47481427-5ff0-4b70-baeb-c4c534806ccd}, !- Inlet Port
  {b2978279-1005-4942-99a3-7d6992324553}; !- Outlet Port

OS:Connection,
  {163e476e-40ca-4fde-8812-a2bffdbcc813}, !- Handle
  {838e3f48-d605-4368-b487-938af607aa91}, !- Name
  {a3ae9d69-2b26-4a2e-808a-da0645bb3557}, !- Source Object
  3,                                      !- Outlet Port
  {b87af46b-8f22-47bf-b3eb-72832478e025}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47481427-5ff0-4b70-baeb-c4c534806ccd}, !- Handle
  {c05a4190-4663-45dc-84a7-f5fe2006c720}, !- Name
  {2c5506c5-d35c-4e79-98a8-7d8f05a3b69a}, !- Source Object
  12,                                     !- Outlet Port
  {f0dc6dec-0abf-4639-b34b-ee832295daa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2978279-1005-4942-99a3-7d6992324553}, !- Handle
  {39efb1a1-d3eb-4144-854e-a448a39ba05c}, !- Name
  {f0dc6dec-0abf-4639-b34b-ee832295daa7}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {bc0ae9c4-0c03-43a7-8692-1a234bf14006}, !- Handle
  Node 714,                               !- Name
  {a2071bd6-869d-46ef-859e-c0598456b414}, !- Inlet Port
  {0f327753-1148-434c-96b6-256379d9b3f8}; !- Outlet Port

OS:Connection,
  {a2071bd6-869d-46ef-859e-c0598456b414}, !- Handle
  {2e20fcbd-822a-4019-abd9-097730080c55}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  47,                                     !- Outlet Port
  {bc0ae9c4-0c03-43a7-8692-1a234bf14006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f327753-1148-434c-96b6-256379d9b3f8}, !- Handle
  {c9ddf1cc-60c1-47e7-ba34-81e68a267bbe}, !- Name
  {bc0ae9c4-0c03-43a7-8692-1a234bf14006}, !- Source Object
  3,                                      !- Outlet Port
  {ae37cf3e-6d26-4f3b-b216-c3c90baa595a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {192088e5-abaf-4053-83b0-0e24d2e1c36c}, !- Handle
  {4de2638d-69e5-46d5-8ca2-ad3267010237}, !- Name
  {ae37cf3e-6d26-4f3b-b216-c3c90baa595a}, !- Source Object
  9,                                      !- Outlet Port
  {a3ae9d69-2b26-4a2e-808a-da0645bb3557}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {507af797-b0fa-43eb-a087-85be3a5d567f}, !- Handle
  Node 715,                               !- Name
  {31a4d325-5404-4b37-961e-499f5ab59647}, !- Inlet Port
  {159fb07d-a7b7-4025-85f4-5d701a33ab14}; !- Outlet Port

OS:Connection,
  {31a4d325-5404-4b37-961e-499f5ab59647}, !- Handle
  {ed4db91d-8c2b-4492-9b52-917de717204e}, !- Name
  {b088fef4-6482-4abe-a40d-62ce28776d0a}, !- Source Object
  3,                                      !- Outlet Port
  {507af797-b0fa-43eb-a087-85be3a5d567f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {159fb07d-a7b7-4025-85f4-5d701a33ab14}, !- Handle
  {4217718a-7d6c-4e0d-9955-80ccb8b82269}, !- Name
  {507af797-b0fa-43eb-a087-85be3a5d567f}, !- Source Object
  3,                                      !- Outlet Port
  {ae37cf3e-6d26-4f3b-b216-c3c90baa595a}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c43e5008-5773-40e3-b3e3-a138ba515e8f}, !- Handle
  Fan Constant Volume 96,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {445d9c9c-30a1-4fdf-8e06-f8ce6c144c94}, !- Handle
  Coil Heating Electric 46,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {46d32d3a-b989-4e59-8f96-a85206e7af54}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 46, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {252af3cc-84f8-4103-a03e-b5d616950925}, !- Supply Air Inlet Node Name
  {17ab6e43-6bf9-4319-bc20-4f625b766d15}, !- Secondary Air Inlet Node Name
  {2ad404f8-9ce8-4b7c-b752-3dac85c35b75}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c43e5008-5773-40e3-b3e3-a138ba515e8f}, !- Fan Name
  {445d9c9c-30a1-4fdf-8e06-f8ce6c144c94}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {7347fb30-8dce-49c1-82b8-d3716abaa916}, !- Handle
  Node 718,                               !- Name
  {2ad404f8-9ce8-4b7c-b752-3dac85c35b75}, !- Inlet Port
  {2f348ad4-5570-4a30-a739-39146b23df23}; !- Outlet Port

OS:Node,
  {11a242d7-d933-47d1-b4c8-6f497d29ca3c}, !- Handle
  Node 719,                               !- Name
  {da971881-972e-4167-8650-e567bc11f949}, !- Inlet Port
  {d01dd05d-4918-455d-b318-c30113962465}; !- Outlet Port

OS:Connection,
  {2f348ad4-5570-4a30-a739-39146b23df23}, !- Handle
  {d11faeca-e8ff-4a6d-b6ba-6d20f6c80a3c}, !- Name
  {7347fb30-8dce-49c1-82b8-d3716abaa916}, !- Source Object
  3,                                      !- Outlet Port
  {488d6d42-7ca3-4e8a-a0a3-2d8a55882c64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da971881-972e-4167-8650-e567bc11f949}, !- Handle
  {556f2ff9-060f-449e-8ae1-f9eee3842ac9}, !- Name
  {2ce51ef7-31a9-4f2b-85d1-659589f80598}, !- Source Object
  12,                                     !- Outlet Port
  {11a242d7-d933-47d1-b4c8-6f497d29ca3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d01dd05d-4918-455d-b318-c30113962465}, !- Handle
  {b6c32947-ad3c-4b21-a317-dbcd19a0b838}, !- Name
  {11a242d7-d933-47d1-b4c8-6f497d29ca3c}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {fe4ca9e8-ddf2-4284-80ff-d7ec1d25227e}, !- Handle
  Node 720,                               !- Name
  {f2c8cd15-87cb-40d2-9258-49ac5573e6f0}, !- Inlet Port
  {252af3cc-84f8-4103-a03e-b5d616950925}; !- Outlet Port

OS:Connection,
  {f2c8cd15-87cb-40d2-9258-49ac5573e6f0}, !- Handle
  {752031f8-d012-413d-bf19-a4323fa26ac6}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  48,                                     !- Outlet Port
  {fe4ca9e8-ddf2-4284-80ff-d7ec1d25227e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {252af3cc-84f8-4103-a03e-b5d616950925}, !- Handle
  {51be1503-53cc-4b36-9425-23bdd26fe6a1}, !- Name
  {fe4ca9e8-ddf2-4284-80ff-d7ec1d25227e}, !- Source Object
  3,                                      !- Outlet Port
  {46d32d3a-b989-4e59-8f96-a85206e7af54}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2ad404f8-9ce8-4b7c-b752-3dac85c35b75}, !- Handle
  {5bcf9161-a304-4784-8406-f653688e18b4}, !- Name
  {46d32d3a-b989-4e59-8f96-a85206e7af54}, !- Source Object
  9,                                      !- Outlet Port
  {7347fb30-8dce-49c1-82b8-d3716abaa916}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6966673-b287-4017-bbc0-9d0cffb10b53}, !- Handle
  Node 721,                               !- Name
  {784707f9-4899-42f7-86d5-3a58d556f4e5}, !- Inlet Port
  {17ab6e43-6bf9-4319-bc20-4f625b766d15}; !- Outlet Port

OS:Connection,
  {784707f9-4899-42f7-86d5-3a58d556f4e5}, !- Handle
  {4ef5922f-a1ac-4e14-94db-62e1ed6dd179}, !- Name
  {c23787d8-d438-4fe2-9c71-891801035f63}, !- Source Object
  3,                                      !- Outlet Port
  {a6966673-b287-4017-bbc0-9d0cffb10b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17ab6e43-6bf9-4319-bc20-4f625b766d15}, !- Handle
  {d436291f-8b61-4665-a854-729974a637ad}, !- Name
  {a6966673-b287-4017-bbc0-9d0cffb10b53}, !- Source Object
  3,                                      !- Outlet Port
  {46d32d3a-b989-4e59-8f96-a85206e7af54}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {40c97090-5594-41af-93fc-9800f7593cad}, !- Handle
  Fan Constant Volume 97,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b2934eb1-f42e-4c61-8c3d-4de03962096a}, !- Handle
  Coil Heating Electric 47,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {1bb2e61a-005a-47da-91de-d6e1c054eed6}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 47, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {3f88fb55-9714-4de6-8ebf-34628f42a880}, !- Supply Air Inlet Node Name
  {3edcd04b-4c11-4dd8-b5e7-1e984554c2c2}, !- Secondary Air Inlet Node Name
  {480761d4-d7c0-42d4-a4ca-00dc21ceb866}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {40c97090-5594-41af-93fc-9800f7593cad}, !- Fan Name
  {b2934eb1-f42e-4c61-8c3d-4de03962096a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {212b93a3-c71f-47f4-9483-ec839f8fbfea}, !- Handle
  Node 722,                               !- Name
  {480761d4-d7c0-42d4-a4ca-00dc21ceb866}, !- Inlet Port
  {c1d88855-95b8-4774-afa0-59e226e2baaa}; !- Outlet Port

OS:Node,
  {9f835256-a40a-4032-bf4c-7ff37fcd116f}, !- Handle
  Node 723,                               !- Name
  {de7ca0fa-2f68-4af5-a431-c9556404fcb9}, !- Inlet Port
  {bf0e99f8-6d01-4ca5-a5f9-306ca183918a}; !- Outlet Port

OS:Connection,
  {c1d88855-95b8-4774-afa0-59e226e2baaa}, !- Handle
  {4504fdd6-65d1-4b4b-88c1-bb926d86c60c}, !- Name
  {212b93a3-c71f-47f4-9483-ec839f8fbfea}, !- Source Object
  3,                                      !- Outlet Port
  {2235e012-39a7-46f1-baa6-cfae82840a23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de7ca0fa-2f68-4af5-a431-c9556404fcb9}, !- Handle
  {1d95a9db-595c-401b-b9f9-d0754ca81aed}, !- Name
  {3162999a-8c47-4fef-a161-d61b04828606}, !- Source Object
  12,                                     !- Outlet Port
  {9f835256-a40a-4032-bf4c-7ff37fcd116f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf0e99f8-6d01-4ca5-a5f9-306ca183918a}, !- Handle
  {40f385e1-6ebc-445b-8240-0566a1010df2}, !- Name
  {9f835256-a40a-4032-bf4c-7ff37fcd116f}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {3a797a56-e644-4108-8de8-034eea98adab}, !- Handle
  Node 724,                               !- Name
  {588c355a-9f1f-4148-8faf-7fd7b901bf4c}, !- Inlet Port
  {3f88fb55-9714-4de6-8ebf-34628f42a880}; !- Outlet Port

OS:Connection,
  {588c355a-9f1f-4148-8faf-7fd7b901bf4c}, !- Handle
  {55b4666c-74e5-4ade-b497-678ec1c4bd16}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  49,                                     !- Outlet Port
  {3a797a56-e644-4108-8de8-034eea98adab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f88fb55-9714-4de6-8ebf-34628f42a880}, !- Handle
  {bf2ab52a-86b1-422b-8320-f26f7434dc0c}, !- Name
  {3a797a56-e644-4108-8de8-034eea98adab}, !- Source Object
  3,                                      !- Outlet Port
  {1bb2e61a-005a-47da-91de-d6e1c054eed6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {480761d4-d7c0-42d4-a4ca-00dc21ceb866}, !- Handle
  {c277c8c1-d1a9-411a-a1a7-d09452afc085}, !- Name
  {1bb2e61a-005a-47da-91de-d6e1c054eed6}, !- Source Object
  9,                                      !- Outlet Port
  {212b93a3-c71f-47f4-9483-ec839f8fbfea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77c91b95-70f5-48f8-9c1a-f113564d9ab6}, !- Handle
  Node 725,                               !- Name
  {92bf96c1-78bb-40da-b043-54be085be2b1}, !- Inlet Port
  {3edcd04b-4c11-4dd8-b5e7-1e984554c2c2}; !- Outlet Port

OS:Connection,
  {92bf96c1-78bb-40da-b043-54be085be2b1}, !- Handle
  {f55ffcad-a01f-490e-b097-e2e6fad17ce6}, !- Name
  {fda7f1a7-e8d8-47c2-b1f9-5541107dbbcd}, !- Source Object
  3,                                      !- Outlet Port
  {77c91b95-70f5-48f8-9c1a-f113564d9ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3edcd04b-4c11-4dd8-b5e7-1e984554c2c2}, !- Handle
  {2e92efe3-3c49-4248-b27d-72f534a0a2ea}, !- Name
  {77c91b95-70f5-48f8-9c1a-f113564d9ab6}, !- Source Object
  3,                                      !- Outlet Port
  {1bb2e61a-005a-47da-91de-d6e1c054eed6}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {51a550bc-5dce-45be-8634-c5b4fe329708}, !- Handle
  Fan Constant Volume 98,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e1286a02-ef56-44d8-bf02-c50ee5500db7}, !- Handle
  Coil Heating Electric 48,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {be7cb77a-f1b4-4288-9f6d-0a1434d9d9f8}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 48, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d7b48aa5-1193-4daf-a777-b8dcafcdd46f}, !- Supply Air Inlet Node Name
  {b56e20a0-9cb2-4789-899a-edb3880bc7ab}, !- Secondary Air Inlet Node Name
  {7d6661c8-bb5f-4bf4-ba5a-3c1c71358db7}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {51a550bc-5dce-45be-8634-c5b4fe329708}, !- Fan Name
  {e1286a02-ef56-44d8-bf02-c50ee5500db7}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {2dcbd5cf-b1d6-4b7b-a582-1db17043bb0f}, !- Handle
  Node 726,                               !- Name
  {7d6661c8-bb5f-4bf4-ba5a-3c1c71358db7}, !- Inlet Port
  {a989c7dc-7560-437e-bf75-2ab1b58ec9d7}; !- Outlet Port

OS:Node,
  {4e3ebf72-91d2-457e-a5ea-fab75e04ff55}, !- Handle
  Node 727,                               !- Name
  {615d69f8-5349-472b-ab6f-9ec9b350336d}, !- Inlet Port
  {2cfd5bda-d07b-4e28-bbbc-fedbefec8375}; !- Outlet Port

OS:Connection,
  {a989c7dc-7560-437e-bf75-2ab1b58ec9d7}, !- Handle
  {1417925c-5bce-402f-ad24-c31c723f6d00}, !- Name
  {2dcbd5cf-b1d6-4b7b-a582-1db17043bb0f}, !- Source Object
  3,                                      !- Outlet Port
  {3f9f7760-90bc-4b4c-b406-5163f840bb29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {615d69f8-5349-472b-ab6f-9ec9b350336d}, !- Handle
  {05856e7d-e3ca-444c-9584-714d5e8ae0fa}, !- Name
  {328162fe-bbe0-4c34-830a-c2588e8ffa52}, !- Source Object
  12,                                     !- Outlet Port
  {4e3ebf72-91d2-457e-a5ea-fab75e04ff55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cfd5bda-d07b-4e28-bbbc-fedbefec8375}, !- Handle
  {e6e5bf5b-76d5-4874-9f01-509c81c51148}, !- Name
  {4e3ebf72-91d2-457e-a5ea-fab75e04ff55}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {aa1db22c-073b-4e0c-ba6c-5375038b5596}, !- Handle
  Node 728,                               !- Name
  {4573eaf4-f62f-4bb2-ba3f-2fc9ca5480dc}, !- Inlet Port
  {d7b48aa5-1193-4daf-a777-b8dcafcdd46f}; !- Outlet Port

OS:Connection,
  {4573eaf4-f62f-4bb2-ba3f-2fc9ca5480dc}, !- Handle
  {93717c59-9b35-485c-9adb-c695910d1669}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  50,                                     !- Outlet Port
  {aa1db22c-073b-4e0c-ba6c-5375038b5596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7b48aa5-1193-4daf-a777-b8dcafcdd46f}, !- Handle
  {c6871b0e-8b98-4238-82f0-2ffe5a7ba2dc}, !- Name
  {aa1db22c-073b-4e0c-ba6c-5375038b5596}, !- Source Object
  3,                                      !- Outlet Port
  {be7cb77a-f1b4-4288-9f6d-0a1434d9d9f8}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7d6661c8-bb5f-4bf4-ba5a-3c1c71358db7}, !- Handle
  {73f33b27-e1a0-4e05-8b20-7b15ee6ff830}, !- Name
  {be7cb77a-f1b4-4288-9f6d-0a1434d9d9f8}, !- Source Object
  9,                                      !- Outlet Port
  {2dcbd5cf-b1d6-4b7b-a582-1db17043bb0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32d45f8c-f777-4b19-8521-3b7f6ab00fbc}, !- Handle
  Node 729,                               !- Name
  {ec600aa4-3f67-4217-9713-80c8f434992f}, !- Inlet Port
  {b56e20a0-9cb2-4789-899a-edb3880bc7ab}; !- Outlet Port

OS:Connection,
  {ec600aa4-3f67-4217-9713-80c8f434992f}, !- Handle
  {52099279-d80b-4060-8534-831109ff6d6b}, !- Name
  {a0a2b7e7-ada3-4301-9845-874df8935d6e}, !- Source Object
  3,                                      !- Outlet Port
  {32d45f8c-f777-4b19-8521-3b7f6ab00fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b56e20a0-9cb2-4789-899a-edb3880bc7ab}, !- Handle
  {cdfda23c-c98a-427f-b20f-56b6a620eb6c}, !- Name
  {32d45f8c-f777-4b19-8521-3b7f6ab00fbc}, !- Source Object
  3,                                      !- Outlet Port
  {be7cb77a-f1b4-4288-9f6d-0a1434d9d9f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {56bbe193-6e76-42b1-b121-2faa03dee863}, !- Handle
  Fan Constant Volume 99,                 !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a8a5f01e-a048-472c-a4f4-564271ef2ec5}, !- Handle
  Coil Heating Electric 49,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {67c42f46-8430-4345-bfe1-116a54bbfb2c}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 49, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {ffbff3eb-1718-464a-9f5d-7939830fb076}, !- Supply Air Inlet Node Name
  {46cece31-b0a2-4d7d-9724-80b0cf81a8e7}, !- Secondary Air Inlet Node Name
  {7840f06e-2daa-4e91-b005-cfe711363c0e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {56bbe193-6e76-42b1-b121-2faa03dee863}, !- Fan Name
  {a8a5f01e-a048-472c-a4f4-564271ef2ec5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {33827ef3-bb3d-421c-9c84-22ac62b55900}, !- Handle
  Node 730,                               !- Name
  {7840f06e-2daa-4e91-b005-cfe711363c0e}, !- Inlet Port
  {98f5dfaa-c54a-4a44-862b-980faed48a19}; !- Outlet Port

OS:Node,
  {f7f126e7-28fc-450b-8489-3b40c92e6981}, !- Handle
  Node 731,                               !- Name
  {e6f51b64-d6eb-4138-88db-72c114e8ce89}, !- Inlet Port
  {780900b1-5912-4e12-b131-5d8dfeb33067}; !- Outlet Port

OS:Connection,
  {98f5dfaa-c54a-4a44-862b-980faed48a19}, !- Handle
  {9a6b7d88-e381-4df6-926b-8180fd4d1faf}, !- Name
  {33827ef3-bb3d-421c-9c84-22ac62b55900}, !- Source Object
  3,                                      !- Outlet Port
  {355f211a-7db3-4a2d-9b13-afe8700dea4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6f51b64-d6eb-4138-88db-72c114e8ce89}, !- Handle
  {72a0731f-5b56-4eb4-b2b5-b13b172e5aad}, !- Name
  {3698c6c1-eab5-4cb7-a10a-61e3cb43c215}, !- Source Object
  12,                                     !- Outlet Port
  {f7f126e7-28fc-450b-8489-3b40c92e6981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {780900b1-5912-4e12-b131-5d8dfeb33067}, !- Handle
  {2fe69cbc-706f-4b69-91c6-ce1944c4b9d2}, !- Name
  {f7f126e7-28fc-450b-8489-3b40c92e6981}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {27ad8d9d-a7e3-49f1-bf20-ccdea165ee8a}, !- Handle
  Node 732,                               !- Name
  {424b2c05-133c-4fdc-91f4-809c11e8152e}, !- Inlet Port
  {ffbff3eb-1718-464a-9f5d-7939830fb076}; !- Outlet Port

OS:Connection,
  {424b2c05-133c-4fdc-91f4-809c11e8152e}, !- Handle
  {91abcea9-ce5e-42d0-ada4-f013ea57ac02}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  51,                                     !- Outlet Port
  {27ad8d9d-a7e3-49f1-bf20-ccdea165ee8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffbff3eb-1718-464a-9f5d-7939830fb076}, !- Handle
  {f275a5a0-15b0-4895-b9dd-794ec9701847}, !- Name
  {27ad8d9d-a7e3-49f1-bf20-ccdea165ee8a}, !- Source Object
  3,                                      !- Outlet Port
  {67c42f46-8430-4345-bfe1-116a54bbfb2c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7840f06e-2daa-4e91-b005-cfe711363c0e}, !- Handle
  {5d5c6c64-39e7-4cbc-9fe5-314fa1e26a63}, !- Name
  {67c42f46-8430-4345-bfe1-116a54bbfb2c}, !- Source Object
  9,                                      !- Outlet Port
  {33827ef3-bb3d-421c-9c84-22ac62b55900}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f153193-743f-4387-a121-3a827c0281af}, !- Handle
  Node 733,                               !- Name
  {0cafb3f3-c194-403c-95af-3f091b6ac847}, !- Inlet Port
  {46cece31-b0a2-4d7d-9724-80b0cf81a8e7}; !- Outlet Port

OS:Connection,
  {0cafb3f3-c194-403c-95af-3f091b6ac847}, !- Handle
  {924904d7-6326-4264-8481-523050f63892}, !- Name
  {86e9db5d-eb2e-499c-a8b0-ab33533e8005}, !- Source Object
  3,                                      !- Outlet Port
  {8f153193-743f-4387-a121-3a827c0281af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46cece31-b0a2-4d7d-9724-80b0cf81a8e7}, !- Handle
  {28cba240-c734-4c50-889b-0c8bc52f82b5}, !- Name
  {8f153193-743f-4387-a121-3a827c0281af}, !- Source Object
  3,                                      !- Outlet Port
  {67c42f46-8430-4345-bfe1-116a54bbfb2c}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {96ae3cd5-6bc2-4f48-9d08-595cd756a551}, !- Handle
  Fan Constant Volume 100,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {51cba2cc-53c1-45e8-9e15-39b1f30bb25b}, !- Handle
  Coil Heating Electric 50,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {7bbb2479-5597-4b5d-a4b7-29ce7499c09f}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 50, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {bdbe9e2a-408c-4e92-abe2-7bdd924e15a6}, !- Supply Air Inlet Node Name
  {a9f75f48-1487-4925-b4c7-6f82c8cf79d1}, !- Secondary Air Inlet Node Name
  {9c456c29-28f3-4a08-8a60-4029a61f9f13}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {96ae3cd5-6bc2-4f48-9d08-595cd756a551}, !- Fan Name
  {51cba2cc-53c1-45e8-9e15-39b1f30bb25b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {10eb4a3b-fd82-4db0-9b40-686e4455553d}, !- Handle
  Node 734,                               !- Name
  {9c456c29-28f3-4a08-8a60-4029a61f9f13}, !- Inlet Port
  {4d47a858-f575-4e14-95d0-09b6b0c7b1a5}; !- Outlet Port

OS:Node,
  {82802854-0b57-4234-be66-0fcef7e98053}, !- Handle
  Node 735,                               !- Name
  {a4faa088-d1d7-4d61-979e-2af26246b87b}, !- Inlet Port
  {6aa9ecd8-2520-44be-908e-70b77744c235}; !- Outlet Port

OS:Connection,
  {4d47a858-f575-4e14-95d0-09b6b0c7b1a5}, !- Handle
  {cafed162-6dda-4014-8304-47cc90055b7a}, !- Name
  {10eb4a3b-fd82-4db0-9b40-686e4455553d}, !- Source Object
  3,                                      !- Outlet Port
  {e41d9e0f-0a7d-41f0-9d94-279ced3a8f1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4faa088-d1d7-4d61-979e-2af26246b87b}, !- Handle
  {08e66a3f-f513-43ee-b208-0073a24b8b03}, !- Name
  {376e3170-3612-491d-87e5-4a7682534123}, !- Source Object
  12,                                     !- Outlet Port
  {82802854-0b57-4234-be66-0fcef7e98053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aa9ecd8-2520-44be-908e-70b77744c235}, !- Handle
  {f25fb459-ac31-408f-97d2-cf65eb661fd2}, !- Name
  {82802854-0b57-4234-be66-0fcef7e98053}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {057893c6-4c4d-4b19-8c2b-4c6ea125e761}, !- Handle
  Node 736,                               !- Name
  {8a951f25-2e4d-464a-9939-695c3d6e5abc}, !- Inlet Port
  {bdbe9e2a-408c-4e92-abe2-7bdd924e15a6}; !- Outlet Port

OS:Connection,
  {8a951f25-2e4d-464a-9939-695c3d6e5abc}, !- Handle
  {d49d4b00-e443-4dfb-82bb-bfaec047c4bd}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  52,                                     !- Outlet Port
  {057893c6-4c4d-4b19-8c2b-4c6ea125e761}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdbe9e2a-408c-4e92-abe2-7bdd924e15a6}, !- Handle
  {e6bcd467-20ef-487e-a9d6-f8d6c518ad63}, !- Name
  {057893c6-4c4d-4b19-8c2b-4c6ea125e761}, !- Source Object
  3,                                      !- Outlet Port
  {7bbb2479-5597-4b5d-a4b7-29ce7499c09f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9c456c29-28f3-4a08-8a60-4029a61f9f13}, !- Handle
  {75524fc3-045f-462c-b284-59d571e6fe15}, !- Name
  {7bbb2479-5597-4b5d-a4b7-29ce7499c09f}, !- Source Object
  9,                                      !- Outlet Port
  {10eb4a3b-fd82-4db0-9b40-686e4455553d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fb71a66-3a1a-40e9-9eb5-04160d34bfeb}, !- Handle
  Node 737,                               !- Name
  {00f58bc0-3bc7-4591-b18f-4e909e5e2323}, !- Inlet Port
  {a9f75f48-1487-4925-b4c7-6f82c8cf79d1}; !- Outlet Port

OS:Connection,
  {00f58bc0-3bc7-4591-b18f-4e909e5e2323}, !- Handle
  {2cb95fa1-b253-4569-b364-042c42d3d391}, !- Name
  {d42a794e-8d8a-4894-8de7-e3118b313090}, !- Source Object
  3,                                      !- Outlet Port
  {6fb71a66-3a1a-40e9-9eb5-04160d34bfeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9f75f48-1487-4925-b4c7-6f82c8cf79d1}, !- Handle
  {3d40f3ad-718c-46b7-807c-4b8e70257a9c}, !- Name
  {6fb71a66-3a1a-40e9-9eb5-04160d34bfeb}, !- Source Object
  3,                                      !- Outlet Port
  {7bbb2479-5597-4b5d-a4b7-29ce7499c09f}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f1a50011-c474-4c51-a22a-d2356e27d61e}, !- Handle
  Fan Constant Volume 101,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {83dd7fdb-7cd9-4716-beb7-f6e0f8ae12ff}, !- Handle
  Coil Heating Electric 51,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {51c9364c-8f80-4ca2-9931-3d3bc6dbfb36}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 51, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {302ffc9e-9ead-4c66-a9b3-36af4c385986}, !- Supply Air Inlet Node Name
  {74675ab5-3de0-4f50-909b-c56d539e1366}, !- Secondary Air Inlet Node Name
  {a9e3b128-ca3e-4061-9f53-4c53b2d09d74}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {f1a50011-c474-4c51-a22a-d2356e27d61e}, !- Fan Name
  {83dd7fdb-7cd9-4716-beb7-f6e0f8ae12ff}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e0a4f148-68b2-430c-8c36-5d40f5df95f7}, !- Handle
  Node 738,                               !- Name
  {a9e3b128-ca3e-4061-9f53-4c53b2d09d74}, !- Inlet Port
  {80e7ff46-fe2a-4f9f-aa38-85cc80b3f7eb}; !- Outlet Port

OS:Node,
  {e931401e-dc30-4e2d-9e81-32bbd8eaa2b6}, !- Handle
  Node 739,                               !- Name
  {8bac187e-fd31-4778-9941-7405dd8691b3}, !- Inlet Port
  {e9e7c557-5f6a-4ceb-89ea-5501a06f1c42}; !- Outlet Port

OS:Connection,
  {80e7ff46-fe2a-4f9f-aa38-85cc80b3f7eb}, !- Handle
  {ba87082f-be9e-477c-89aa-3d869fd10405}, !- Name
  {e0a4f148-68b2-430c-8c36-5d40f5df95f7}, !- Source Object
  3,                                      !- Outlet Port
  {a448d163-12dc-4cf6-9b82-2d82ecde5cff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bac187e-fd31-4778-9941-7405dd8691b3}, !- Handle
  {fff72c8d-afef-4444-b8ee-ee1856ee948f}, !- Name
  {3930695b-2d38-492c-8cf0-c1faf655144b}, !- Source Object
  12,                                     !- Outlet Port
  {e931401e-dc30-4e2d-9e81-32bbd8eaa2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9e7c557-5f6a-4ceb-89ea-5501a06f1c42}, !- Handle
  {d52e438f-35d1-4941-b1ad-1009da913dad}, !- Name
  {e931401e-dc30-4e2d-9e81-32bbd8eaa2b6}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {15bac01e-1d34-4a1f-a496-54a133e71209}, !- Handle
  Node 740,                               !- Name
  {8ffd9452-3039-4fdd-ad1d-07c4f351d28a}, !- Inlet Port
  {302ffc9e-9ead-4c66-a9b3-36af4c385986}; !- Outlet Port

OS:Connection,
  {8ffd9452-3039-4fdd-ad1d-07c4f351d28a}, !- Handle
  {45bf0a43-6791-4c1f-97f8-a9890200ad79}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  53,                                     !- Outlet Port
  {15bac01e-1d34-4a1f-a496-54a133e71209}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {302ffc9e-9ead-4c66-a9b3-36af4c385986}, !- Handle
  {43634d75-169d-4e12-8247-3859b60a06c6}, !- Name
  {15bac01e-1d34-4a1f-a496-54a133e71209}, !- Source Object
  3,                                      !- Outlet Port
  {51c9364c-8f80-4ca2-9931-3d3bc6dbfb36}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a9e3b128-ca3e-4061-9f53-4c53b2d09d74}, !- Handle
  {41a49cb1-dc1a-4ce0-a745-c9d8ba404620}, !- Name
  {51c9364c-8f80-4ca2-9931-3d3bc6dbfb36}, !- Source Object
  9,                                      !- Outlet Port
  {e0a4f148-68b2-430c-8c36-5d40f5df95f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b5bbe9f-1d01-47d8-8887-401059466d94}, !- Handle
  Node 741,                               !- Name
  {9393176f-2310-40bd-9073-1fae6a70cff1}, !- Inlet Port
  {74675ab5-3de0-4f50-909b-c56d539e1366}; !- Outlet Port

OS:Connection,
  {9393176f-2310-40bd-9073-1fae6a70cff1}, !- Handle
  {7681703b-4db2-4cd8-b347-39ed1ea2dd15}, !- Name
  {855bcd8f-b4ba-4115-b3b6-b8f1c422cc54}, !- Source Object
  3,                                      !- Outlet Port
  {5b5bbe9f-1d01-47d8-8887-401059466d94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74675ab5-3de0-4f50-909b-c56d539e1366}, !- Handle
  {882e1d55-ca8d-4aba-821a-aeacae8ce2fe}, !- Name
  {5b5bbe9f-1d01-47d8-8887-401059466d94}, !- Source Object
  3,                                      !- Outlet Port
  {51c9364c-8f80-4ca2-9931-3d3bc6dbfb36}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {11316af2-6ecb-4a1d-a7a5-5d8b9e91fdc1}, !- Handle
  Fan Constant Volume 102,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {be3331cd-9857-4319-8b2b-c7dc3a3b8874}, !- Handle
  Coil Heating Electric 52,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f20d0e8f-3a90-45d2-89fa-0add669b0a1c}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 52, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e98cffc4-b4ca-41e7-8f13-6ff697269a4c}, !- Supply Air Inlet Node Name
  {ecc0d7ac-3939-40dd-9f5a-5035f89219a7}, !- Secondary Air Inlet Node Name
  {88c0619b-da68-4b30-b7be-ef17c3b735e8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {11316af2-6ecb-4a1d-a7a5-5d8b9e91fdc1}, !- Fan Name
  {be3331cd-9857-4319-8b2b-c7dc3a3b8874}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {b05c32c5-bfd3-4f71-aa6d-602bcfd69029}, !- Handle
  Node 742,                               !- Name
  {88c0619b-da68-4b30-b7be-ef17c3b735e8}, !- Inlet Port
  {2b3a0cff-66fc-450a-842e-bf17ff352d46}; !- Outlet Port

OS:Node,
  {3ac92b2b-7aab-455c-b46b-71b15fa2ea92}, !- Handle
  Node 743,                               !- Name
  {93974cca-3ebe-4d6b-97e8-f38a322983c1}, !- Inlet Port
  {a0385777-2926-4093-8273-84b7e6108148}; !- Outlet Port

OS:Connection,
  {2b3a0cff-66fc-450a-842e-bf17ff352d46}, !- Handle
  {1d99bb31-615c-4b3f-85ed-ac533628be1d}, !- Name
  {b05c32c5-bfd3-4f71-aa6d-602bcfd69029}, !- Source Object
  3,                                      !- Outlet Port
  {f7bc910e-7fe6-4c4f-ba1a-c25c3e9cb180}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93974cca-3ebe-4d6b-97e8-f38a322983c1}, !- Handle
  {ee7dc726-88af-4b08-9bc6-13462e97d990}, !- Name
  {39f6e3ad-20e6-4498-9626-5a7bab55a146}, !- Source Object
  12,                                     !- Outlet Port
  {3ac92b2b-7aab-455c-b46b-71b15fa2ea92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0385777-2926-4093-8273-84b7e6108148}, !- Handle
  {9ac75a13-21bf-4d4d-bee0-ea879c8e9016}, !- Name
  {3ac92b2b-7aab-455c-b46b-71b15fa2ea92}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {f3af4672-4c49-41ec-8694-d5f39b19edc3}, !- Handle
  Node 744,                               !- Name
  {85a3efe3-2e2b-4d71-9015-ffe422a68185}, !- Inlet Port
  {e98cffc4-b4ca-41e7-8f13-6ff697269a4c}; !- Outlet Port

OS:Connection,
  {85a3efe3-2e2b-4d71-9015-ffe422a68185}, !- Handle
  {6f79d05d-3b50-44b9-9a85-e39175a046a6}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  54,                                     !- Outlet Port
  {f3af4672-4c49-41ec-8694-d5f39b19edc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e98cffc4-b4ca-41e7-8f13-6ff697269a4c}, !- Handle
  {7642e030-9928-4aa5-9cc8-60d96671b9f8}, !- Name
  {f3af4672-4c49-41ec-8694-d5f39b19edc3}, !- Source Object
  3,                                      !- Outlet Port
  {f20d0e8f-3a90-45d2-89fa-0add669b0a1c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {88c0619b-da68-4b30-b7be-ef17c3b735e8}, !- Handle
  {07169866-308b-4d47-a931-24348e6f7b36}, !- Name
  {f20d0e8f-3a90-45d2-89fa-0add669b0a1c}, !- Source Object
  9,                                      !- Outlet Port
  {b05c32c5-bfd3-4f71-aa6d-602bcfd69029}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acbe43a2-235c-4334-ac71-ef410eddb911}, !- Handle
  Node 745,                               !- Name
  {73028724-6510-4520-9813-a97f1cb9ea19}, !- Inlet Port
  {ecc0d7ac-3939-40dd-9f5a-5035f89219a7}; !- Outlet Port

OS:Connection,
  {73028724-6510-4520-9813-a97f1cb9ea19}, !- Handle
  {9fc92f47-d386-41b6-849a-3cc392ca65d7}, !- Name
  {e518e532-36e8-462c-bbe1-bda82adccbdf}, !- Source Object
  3,                                      !- Outlet Port
  {acbe43a2-235c-4334-ac71-ef410eddb911}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecc0d7ac-3939-40dd-9f5a-5035f89219a7}, !- Handle
  {d643b63f-fc7d-4587-8a33-c52420a50a22}, !- Name
  {acbe43a2-235c-4334-ac71-ef410eddb911}, !- Source Object
  3,                                      !- Outlet Port
  {f20d0e8f-3a90-45d2-89fa-0add669b0a1c}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7ed69c69-0d09-44df-9bac-a2c81c859502}, !- Handle
  Fan Constant Volume 103,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c06fbac1-cc21-4204-855f-dc727491789b}, !- Handle
  Coil Heating Electric 53,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {1ab66d81-f98d-49d6-95cd-b7636e824a32}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 53, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {be82b0db-d71d-46a6-988a-09fad0ac4b39}, !- Supply Air Inlet Node Name
  {71335386-0cd6-4512-a00f-2053a4c52f9e}, !- Secondary Air Inlet Node Name
  {b2bd0fa4-76a7-4368-b04d-2e8cb55f6962}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7ed69c69-0d09-44df-9bac-a2c81c859502}, !- Fan Name
  {c06fbac1-cc21-4204-855f-dc727491789b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a0b024d2-67c6-4430-ae6f-6a4ca2dac8b4}, !- Handle
  Node 746,                               !- Name
  {b2bd0fa4-76a7-4368-b04d-2e8cb55f6962}, !- Inlet Port
  {aceb8c9e-f95b-48fb-87f3-485cab99513a}; !- Outlet Port

OS:Node,
  {630acf33-24c6-4989-b602-19ad35d673f3}, !- Handle
  Node 747,                               !- Name
  {91b904e7-d0df-4fce-8f87-ed290974ee22}, !- Inlet Port
  {47257856-6cb8-46d2-bf06-2cb09fc1ac9f}; !- Outlet Port

OS:Connection,
  {aceb8c9e-f95b-48fb-87f3-485cab99513a}, !- Handle
  {c073f119-3e5f-4a00-a135-968c5bfc48bf}, !- Name
  {a0b024d2-67c6-4430-ae6f-6a4ca2dac8b4}, !- Source Object
  3,                                      !- Outlet Port
  {da6aa6f7-1f4d-43c7-b1ee-c298d6fca91d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91b904e7-d0df-4fce-8f87-ed290974ee22}, !- Handle
  {cc2476e4-7e88-4e95-be74-6653cfba3d6c}, !- Name
  {3a87269a-59ae-4686-8417-cb54116d2750}, !- Source Object
  12,                                     !- Outlet Port
  {630acf33-24c6-4989-b602-19ad35d673f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47257856-6cb8-46d2-bf06-2cb09fc1ac9f}, !- Handle
  {30d41609-902d-4a94-9197-631229579d3d}, !- Name
  {630acf33-24c6-4989-b602-19ad35d673f3}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {8b9e85a8-42ff-41c5-a6d3-7ddf15480626}, !- Handle
  Node 748,                               !- Name
  {3c89d0ec-09fe-40c1-9cdf-4c36fe293b34}, !- Inlet Port
  {be82b0db-d71d-46a6-988a-09fad0ac4b39}; !- Outlet Port

OS:Connection,
  {3c89d0ec-09fe-40c1-9cdf-4c36fe293b34}, !- Handle
  {0cfacc6c-70f8-4666-a5e8-74961b253a40}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  55,                                     !- Outlet Port
  {8b9e85a8-42ff-41c5-a6d3-7ddf15480626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be82b0db-d71d-46a6-988a-09fad0ac4b39}, !- Handle
  {4809a716-e5fe-419e-a43c-88ed4d384451}, !- Name
  {8b9e85a8-42ff-41c5-a6d3-7ddf15480626}, !- Source Object
  3,                                      !- Outlet Port
  {1ab66d81-f98d-49d6-95cd-b7636e824a32}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b2bd0fa4-76a7-4368-b04d-2e8cb55f6962}, !- Handle
  {7d7ca935-1da1-408c-97ee-9b998e45f688}, !- Name
  {1ab66d81-f98d-49d6-95cd-b7636e824a32}, !- Source Object
  9,                                      !- Outlet Port
  {a0b024d2-67c6-4430-ae6f-6a4ca2dac8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0418a85b-5945-4da3-a78e-18729af258b4}, !- Handle
  Node 749,                               !- Name
  {ff1e6a5b-717d-4e11-ba6f-ecb12fae2c96}, !- Inlet Port
  {71335386-0cd6-4512-a00f-2053a4c52f9e}; !- Outlet Port

OS:Connection,
  {ff1e6a5b-717d-4e11-ba6f-ecb12fae2c96}, !- Handle
  {23143ee2-6439-4e69-85e0-23fdfdcdcd5c}, !- Name
  {0a888e58-1a87-4d8c-bdc1-d89934f19fec}, !- Source Object
  3,                                      !- Outlet Port
  {0418a85b-5945-4da3-a78e-18729af258b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71335386-0cd6-4512-a00f-2053a4c52f9e}, !- Handle
  {a0cb686c-4619-4428-8244-3e4d1875523d}, !- Name
  {0418a85b-5945-4da3-a78e-18729af258b4}, !- Source Object
  3,                                      !- Outlet Port
  {1ab66d81-f98d-49d6-95cd-b7636e824a32}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {eced9506-112a-4c63-b736-2650744c9bd2}, !- Handle
  Fan Constant Volume 104,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {bebbc841-1848-4ba2-b8c6-409e522b301a}, !- Handle
  Coil Heating Electric 54,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ed516b20-69e7-42ab-afa2-487ac609e09d}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 54, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {1719280f-42d5-44a3-9e8f-ceb7d090aaa6}, !- Supply Air Inlet Node Name
  {6381afd2-9fb8-4f34-a45b-42d0e99f9649}, !- Secondary Air Inlet Node Name
  {79f5e4d8-d61f-49d8-bd5d-47d714fd0cca}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {eced9506-112a-4c63-b736-2650744c9bd2}, !- Fan Name
  {bebbc841-1848-4ba2-b8c6-409e522b301a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {7be61e1d-4e6b-419d-b627-2de593c4008e}, !- Handle
  Node 750,                               !- Name
  {79f5e4d8-d61f-49d8-bd5d-47d714fd0cca}, !- Inlet Port
  {1ce50b77-7499-4fdc-aea0-d42dd1f625d7}; !- Outlet Port

OS:Node,
  {9c780f44-987d-49ee-b5b9-ae1d3ae6ef6a}, !- Handle
  Node 751,                               !- Name
  {e28eabab-c35e-442f-ae74-3aa81abce863}, !- Inlet Port
  {0b305ffe-b277-476b-925a-4b89a8376c27}; !- Outlet Port

OS:Connection,
  {1ce50b77-7499-4fdc-aea0-d42dd1f625d7}, !- Handle
  {2547758c-e31a-4813-a474-45ab1ddad5df}, !- Name
  {7be61e1d-4e6b-419d-b627-2de593c4008e}, !- Source Object
  3,                                      !- Outlet Port
  {dc41f45d-6d59-45fc-a9d1-32a96a097c9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e28eabab-c35e-442f-ae74-3aa81abce863}, !- Handle
  {777bc908-7f11-4abd-b08f-b827b10065dd}, !- Name
  {3c211590-91b7-4155-8ff4-adf4e5d6cb11}, !- Source Object
  12,                                     !- Outlet Port
  {9c780f44-987d-49ee-b5b9-ae1d3ae6ef6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b305ffe-b277-476b-925a-4b89a8376c27}, !- Handle
  {5689ba9c-9a7e-4c62-ac72-0c2f084d81a2}, !- Name
  {9c780f44-987d-49ee-b5b9-ae1d3ae6ef6a}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {2b184704-76ea-411e-bb1a-fa5418dd63f8}, !- Handle
  Node 752,                               !- Name
  {b3ba11f0-d3bf-4e99-9a18-2c239abf123a}, !- Inlet Port
  {1719280f-42d5-44a3-9e8f-ceb7d090aaa6}; !- Outlet Port

OS:Connection,
  {b3ba11f0-d3bf-4e99-9a18-2c239abf123a}, !- Handle
  {065235fc-71c3-4436-9d59-1688c09577ed}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  56,                                     !- Outlet Port
  {2b184704-76ea-411e-bb1a-fa5418dd63f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1719280f-42d5-44a3-9e8f-ceb7d090aaa6}, !- Handle
  {9a7e8eed-8531-41a2-9854-a82d53f8e1e5}, !- Name
  {2b184704-76ea-411e-bb1a-fa5418dd63f8}, !- Source Object
  3,                                      !- Outlet Port
  {ed516b20-69e7-42ab-afa2-487ac609e09d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {79f5e4d8-d61f-49d8-bd5d-47d714fd0cca}, !- Handle
  {9452ee29-7402-4b1c-8f30-a6f2df97638a}, !- Name
  {ed516b20-69e7-42ab-afa2-487ac609e09d}, !- Source Object
  9,                                      !- Outlet Port
  {7be61e1d-4e6b-419d-b627-2de593c4008e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7433cf9c-8c1c-490a-867f-32fdeda80a45}, !- Handle
  Node 753,                               !- Name
  {469062f2-9aad-4636-9de4-297571669bf9}, !- Inlet Port
  {6381afd2-9fb8-4f34-a45b-42d0e99f9649}; !- Outlet Port

OS:Connection,
  {469062f2-9aad-4636-9de4-297571669bf9}, !- Handle
  {357988d3-accc-485b-8d38-32be08be078e}, !- Name
  {afde674e-5a97-4e7f-9d10-cd1e74db94bc}, !- Source Object
  3,                                      !- Outlet Port
  {7433cf9c-8c1c-490a-867f-32fdeda80a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6381afd2-9fb8-4f34-a45b-42d0e99f9649}, !- Handle
  {0201de97-ce21-4463-9069-1456fda75d34}, !- Name
  {7433cf9c-8c1c-490a-867f-32fdeda80a45}, !- Source Object
  3,                                      !- Outlet Port
  {ed516b20-69e7-42ab-afa2-487ac609e09d}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c46b4d59-6742-44ae-9787-3760046386d1}, !- Handle
  Fan Constant Volume 105,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d241829f-e6b7-4b62-8332-f90bd31dbe06}, !- Handle
  Coil Heating Electric 55,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {3c252052-8c88-4c29-a80a-cd9603d79116}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 55, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {35a0c8b5-0c5b-4eea-b478-e262c1c982a4}, !- Supply Air Inlet Node Name
  {8308ab5a-a17e-4577-add8-ecb2a5ba981d}, !- Secondary Air Inlet Node Name
  {41b4054e-feeb-4205-8351-6d815e8f8d11}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c46b4d59-6742-44ae-9787-3760046386d1}, !- Fan Name
  {d241829f-e6b7-4b62-8332-f90bd31dbe06}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6b6859a9-699e-4cc9-97a3-ad494f0392f4}, !- Handle
  Node 754,                               !- Name
  {41b4054e-feeb-4205-8351-6d815e8f8d11}, !- Inlet Port
  {8e2e3922-513a-47e4-94c4-460ec0449f36}; !- Outlet Port

OS:Node,
  {f6bcf1a4-b827-4c01-a185-d89c20600e1d}, !- Handle
  Node 755,                               !- Name
  {4ad92064-7a73-411e-b28f-d33dfc098a53}, !- Inlet Port
  {c701f5da-b421-4f77-8573-30274b7ad9d3}; !- Outlet Port

OS:Connection,
  {8e2e3922-513a-47e4-94c4-460ec0449f36}, !- Handle
  {21fdf3c5-2a81-489c-a1ef-b61a71a499fe}, !- Name
  {6b6859a9-699e-4cc9-97a3-ad494f0392f4}, !- Source Object
  3,                                      !- Outlet Port
  {4c3be8ea-f1df-4be8-9cdc-e8bbb3cf2dee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ad92064-7a73-411e-b28f-d33dfc098a53}, !- Handle
  {fde83e59-6851-4688-afae-3e87a596b8ce}, !- Name
  {3ca303fb-b287-492a-8b52-a0b7f13fa9e1}, !- Source Object
  12,                                     !- Outlet Port
  {f6bcf1a4-b827-4c01-a185-d89c20600e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c701f5da-b421-4f77-8573-30274b7ad9d3}, !- Handle
  {c8800d5e-26ef-48d2-b16c-8822a1e1639a}, !- Name
  {f6bcf1a4-b827-4c01-a185-d89c20600e1d}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {11e5bd43-cf27-4003-8fed-3ed11c71719b}, !- Handle
  Node 756,                               !- Name
  {a01012d3-c226-4bcc-801f-c9917366cfdf}, !- Inlet Port
  {35a0c8b5-0c5b-4eea-b478-e262c1c982a4}; !- Outlet Port

OS:Connection,
  {a01012d3-c226-4bcc-801f-c9917366cfdf}, !- Handle
  {6d2ce328-125b-4863-b03f-e9fd0265e322}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  57,                                     !- Outlet Port
  {11e5bd43-cf27-4003-8fed-3ed11c71719b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35a0c8b5-0c5b-4eea-b478-e262c1c982a4}, !- Handle
  {64ca412a-6be8-40bb-aad4-cd664e06cfc2}, !- Name
  {11e5bd43-cf27-4003-8fed-3ed11c71719b}, !- Source Object
  3,                                      !- Outlet Port
  {3c252052-8c88-4c29-a80a-cd9603d79116}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {41b4054e-feeb-4205-8351-6d815e8f8d11}, !- Handle
  {d183ccd6-025a-4b55-a0d2-1d898cd80206}, !- Name
  {3c252052-8c88-4c29-a80a-cd9603d79116}, !- Source Object
  9,                                      !- Outlet Port
  {6b6859a9-699e-4cc9-97a3-ad494f0392f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8773298d-5e5c-4e3c-aab7-1a6728de041c}, !- Handle
  Node 757,                               !- Name
  {4032a5d7-66dd-4bc4-9496-596cbfe46a23}, !- Inlet Port
  {8308ab5a-a17e-4577-add8-ecb2a5ba981d}; !- Outlet Port

OS:Connection,
  {4032a5d7-66dd-4bc4-9496-596cbfe46a23}, !- Handle
  {ae0a9d3c-5ae2-448a-bd72-387946c66e69}, !- Name
  {7d4f8b35-9603-4aab-aa1d-b474bf357a4d}, !- Source Object
  3,                                      !- Outlet Port
  {8773298d-5e5c-4e3c-aab7-1a6728de041c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8308ab5a-a17e-4577-add8-ecb2a5ba981d}, !- Handle
  {5e3b70d4-4944-449d-aa57-20d8b80c2f75}, !- Name
  {8773298d-5e5c-4e3c-aab7-1a6728de041c}, !- Source Object
  3,                                      !- Outlet Port
  {3c252052-8c88-4c29-a80a-cd9603d79116}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0346249f-7bfa-458c-8438-c778d33f0f14}, !- Handle
  Fan Constant Volume 106,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {55ec9498-af96-4300-beb7-f7c0b7c5096d}, !- Handle
  Coil Heating Electric 56,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f20b5d17-0ca1-4f29-9181-f4cd74bb51f9}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 56, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {55e2764e-8c37-44ec-bfb6-616e10eb34c1}, !- Supply Air Inlet Node Name
  {504bfd8f-e864-4ab9-a8bc-c6c0c45ce742}, !- Secondary Air Inlet Node Name
  {2b293787-cd60-4b1b-8e4f-b3684a527d8d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {0346249f-7bfa-458c-8438-c778d33f0f14}, !- Fan Name
  {55ec9498-af96-4300-beb7-f7c0b7c5096d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {da6a3ad9-7d19-4886-b9da-7b8899ec9b6b}, !- Handle
  Node 758,                               !- Name
  {2b293787-cd60-4b1b-8e4f-b3684a527d8d}, !- Inlet Port
  {f579bdda-ede4-437d-855b-9db289b55dff}; !- Outlet Port

OS:Node,
  {8c4fb25b-243a-4e78-8af1-285188409640}, !- Handle
  Node 759,                               !- Name
  {3320e513-0cde-4115-b7d6-f35e2cccad5f}, !- Inlet Port
  {722ba926-ed25-431b-95e7-6a3ead011970}; !- Outlet Port

OS:Connection,
  {f579bdda-ede4-437d-855b-9db289b55dff}, !- Handle
  {59ae900c-5aef-4b28-a362-83679735a911}, !- Name
  {da6a3ad9-7d19-4886-b9da-7b8899ec9b6b}, !- Source Object
  3,                                      !- Outlet Port
  {41d128ae-b0fc-495e-a1a6-56d3ddfd10a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3320e513-0cde-4115-b7d6-f35e2cccad5f}, !- Handle
  {281a17bf-3317-40fb-9ae9-5e64cc3478cd}, !- Name
  {3ed28af9-7811-4f6d-8553-19f02e7daf4a}, !- Source Object
  12,                                     !- Outlet Port
  {8c4fb25b-243a-4e78-8af1-285188409640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {722ba926-ed25-431b-95e7-6a3ead011970}, !- Handle
  {e3f994e7-4730-485c-bd25-239cdcfa3964}, !- Name
  {8c4fb25b-243a-4e78-8af1-285188409640}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  58;                                     !- Inlet Port

OS:Node,
  {75ee8b7b-cfeb-4901-9ba1-32b726a76d61}, !- Handle
  Node 760,                               !- Name
  {55432e49-9348-40f3-93bd-1e7432c46033}, !- Inlet Port
  {55e2764e-8c37-44ec-bfb6-616e10eb34c1}; !- Outlet Port

OS:Connection,
  {55432e49-9348-40f3-93bd-1e7432c46033}, !- Handle
  {62cb4111-46c2-4328-b7f1-6ac141f6f38f}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  58,                                     !- Outlet Port
  {75ee8b7b-cfeb-4901-9ba1-32b726a76d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55e2764e-8c37-44ec-bfb6-616e10eb34c1}, !- Handle
  {6e2d0220-8555-4055-94ba-cc3cc43e8511}, !- Name
  {75ee8b7b-cfeb-4901-9ba1-32b726a76d61}, !- Source Object
  3,                                      !- Outlet Port
  {f20b5d17-0ca1-4f29-9181-f4cd74bb51f9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2b293787-cd60-4b1b-8e4f-b3684a527d8d}, !- Handle
  {18d8104b-b830-4cc1-a365-5a70193d0c7c}, !- Name
  {f20b5d17-0ca1-4f29-9181-f4cd74bb51f9}, !- Source Object
  9,                                      !- Outlet Port
  {da6a3ad9-7d19-4886-b9da-7b8899ec9b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01c1f027-8222-44cf-99e9-f2cd9e111015}, !- Handle
  Node 761,                               !- Name
  {66b05430-44a0-4503-adeb-cbecc3f436f8}, !- Inlet Port
  {504bfd8f-e864-4ab9-a8bc-c6c0c45ce742}; !- Outlet Port

OS:Connection,
  {66b05430-44a0-4503-adeb-cbecc3f436f8}, !- Handle
  {f355107d-72e3-4f70-a2b7-3d71743d826b}, !- Name
  {5df3cd76-2a19-45c1-84c0-c71c3f51b822}, !- Source Object
  3,                                      !- Outlet Port
  {01c1f027-8222-44cf-99e9-f2cd9e111015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {504bfd8f-e864-4ab9-a8bc-c6c0c45ce742}, !- Handle
  {a3cc288b-d99b-4524-8d74-7a2861bbf2e2}, !- Name
  {01c1f027-8222-44cf-99e9-f2cd9e111015}, !- Source Object
  3,                                      !- Outlet Port
  {f20b5d17-0ca1-4f29-9181-f4cd74bb51f9}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f6af5ee0-d883-4eb6-8d47-e495ad83f399}, !- Handle
  Fan Constant Volume 107,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e17e91f3-f6c3-497b-a439-5def879d7762}, !- Handle
  Coil Heating Electric 57,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f07e81d2-a552-4dab-bf72-2c5d92691bfc}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 57, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {2af42688-2092-4091-95f1-dae22a89bdde}, !- Supply Air Inlet Node Name
  {3e178271-3d6e-4665-b35f-657aed4188ef}, !- Secondary Air Inlet Node Name
  {0d2023a8-d6fc-4505-8b5e-90cab0dc4124}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {f6af5ee0-d883-4eb6-8d47-e495ad83f399}, !- Fan Name
  {e17e91f3-f6c3-497b-a439-5def879d7762}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {81af61dd-839e-4463-ae1f-27eea1f1fe7d}, !- Handle
  Node 762,                               !- Name
  {0d2023a8-d6fc-4505-8b5e-90cab0dc4124}, !- Inlet Port
  {002ee5a1-3e03-49bc-bdee-5e05a60745ad}; !- Outlet Port

OS:Node,
  {63c5224f-6907-492f-a147-f1a3b74ea84c}, !- Handle
  Node 763,                               !- Name
  {5ba71d2a-ccca-41de-a55a-44e3822b4cbb}, !- Inlet Port
  {c827f86f-6a0c-4db6-871f-65f8ba7feea4}; !- Outlet Port

OS:Connection,
  {002ee5a1-3e03-49bc-bdee-5e05a60745ad}, !- Handle
  {7e3032fe-ae1c-459b-a15d-7918aeea9b87}, !- Name
  {81af61dd-839e-4463-ae1f-27eea1f1fe7d}, !- Source Object
  3,                                      !- Outlet Port
  {be1575a0-4cb6-44b3-ac51-92cfd75f32cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ba71d2a-ccca-41de-a55a-44e3822b4cbb}, !- Handle
  {087c7528-a88e-4969-a28d-3c20fc577a66}, !- Name
  {3f2f51ca-2722-4ce2-871a-8fde3f6e092e}, !- Source Object
  12,                                     !- Outlet Port
  {63c5224f-6907-492f-a147-f1a3b74ea84c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c827f86f-6a0c-4db6-871f-65f8ba7feea4}, !- Handle
  {38706136-1ca3-498a-ac7d-2f003fc6fc72}, !- Name
  {63c5224f-6907-492f-a147-f1a3b74ea84c}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  59;                                     !- Inlet Port

OS:Node,
  {3f22979b-d8ee-4dd8-a457-ba5300ab2fe2}, !- Handle
  Node 764,                               !- Name
  {a1698aba-6c3d-487a-83c6-193aed2f26f3}, !- Inlet Port
  {2af42688-2092-4091-95f1-dae22a89bdde}; !- Outlet Port

OS:Connection,
  {a1698aba-6c3d-487a-83c6-193aed2f26f3}, !- Handle
  {f8eb8a99-4518-4003-a612-abd6a82c200a}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  59,                                     !- Outlet Port
  {3f22979b-d8ee-4dd8-a457-ba5300ab2fe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af42688-2092-4091-95f1-dae22a89bdde}, !- Handle
  {41e18b44-1fdf-4761-8de1-0eed73a2f96e}, !- Name
  {3f22979b-d8ee-4dd8-a457-ba5300ab2fe2}, !- Source Object
  3,                                      !- Outlet Port
  {f07e81d2-a552-4dab-bf72-2c5d92691bfc}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0d2023a8-d6fc-4505-8b5e-90cab0dc4124}, !- Handle
  {c29a30a9-fc8f-4067-b783-d61cc282b9ac}, !- Name
  {f07e81d2-a552-4dab-bf72-2c5d92691bfc}, !- Source Object
  9,                                      !- Outlet Port
  {81af61dd-839e-4463-ae1f-27eea1f1fe7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58826840-9e13-4d10-8c2c-10f18f105be8}, !- Handle
  Node 765,                               !- Name
  {3bd7d0dc-e641-4381-abd9-3c25ea460c06}, !- Inlet Port
  {3e178271-3d6e-4665-b35f-657aed4188ef}; !- Outlet Port

OS:Connection,
  {3bd7d0dc-e641-4381-abd9-3c25ea460c06}, !- Handle
  {987c0681-6805-4ef5-8b6b-cc53e52572c5}, !- Name
  {cb381122-8cc0-4781-9a4c-15eb7e4247c0}, !- Source Object
  3,                                      !- Outlet Port
  {58826840-9e13-4d10-8c2c-10f18f105be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e178271-3d6e-4665-b35f-657aed4188ef}, !- Handle
  {69adca26-fa04-47d4-9226-780ef3b22a5c}, !- Name
  {58826840-9e13-4d10-8c2c-10f18f105be8}, !- Source Object
  3,                                      !- Outlet Port
  {f07e81d2-a552-4dab-bf72-2c5d92691bfc}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {88443812-a181-469a-97c0-5176411c5605}, !- Handle
  Fan Constant Volume 108,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0a4d1510-c3fc-4676-bbde-d8159e99b9f8}, !- Handle
  Coil Heating Electric 58,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2fce3d19-658b-4159-9a43-4bec9df676cc}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 58, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {5a48cdbc-b547-4559-9484-69ae049a1fed}, !- Supply Air Inlet Node Name
  {4b7a1571-e621-4c34-a046-b4eb87cd8a19}, !- Secondary Air Inlet Node Name
  {ac876dee-3d3e-4289-8b7d-7f774cfe443f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {88443812-a181-469a-97c0-5176411c5605}, !- Fan Name
  {0a4d1510-c3fc-4676-bbde-d8159e99b9f8}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {481f9898-583e-49d9-9ea1-024391ec1760}, !- Handle
  Node 766,                               !- Name
  {ac876dee-3d3e-4289-8b7d-7f774cfe443f}, !- Inlet Port
  {c47953aa-dc0c-4b7c-ab29-05d3e0fbe9e0}; !- Outlet Port

OS:Node,
  {dc0c223a-3abf-4688-a218-3aba5c200916}, !- Handle
  Node 767,                               !- Name
  {104ecb22-2675-413e-8b4e-5b6ed4ac04fb}, !- Inlet Port
  {a3f8b67a-9ab5-4b22-b214-59cde3abf7ca}; !- Outlet Port

OS:Connection,
  {c47953aa-dc0c-4b7c-ab29-05d3e0fbe9e0}, !- Handle
  {370b73b6-4f51-483a-b4b6-1bdbe76d69f0}, !- Name
  {481f9898-583e-49d9-9ea1-024391ec1760}, !- Source Object
  3,                                      !- Outlet Port
  {05e96535-efb4-4ea5-811a-ab84ce9ce1b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {104ecb22-2675-413e-8b4e-5b6ed4ac04fb}, !- Handle
  {3c478429-a848-42d5-89ff-2f8398c2d786}, !- Name
  {410e92ef-185a-42c3-9b28-08d9707de47d}, !- Source Object
  12,                                     !- Outlet Port
  {dc0c223a-3abf-4688-a218-3aba5c200916}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3f8b67a-9ab5-4b22-b214-59cde3abf7ca}, !- Handle
  {03ac28f4-8277-4da5-9e7d-5f81fd2dcf6e}, !- Name
  {dc0c223a-3abf-4688-a218-3aba5c200916}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  60;                                     !- Inlet Port

OS:Node,
  {474dc73e-a162-4c2b-b963-173101b042ae}, !- Handle
  Node 768,                               !- Name
  {c807352d-5f11-4111-8987-4309e21bd9f0}, !- Inlet Port
  {5a48cdbc-b547-4559-9484-69ae049a1fed}; !- Outlet Port

OS:Connection,
  {c807352d-5f11-4111-8987-4309e21bd9f0}, !- Handle
  {abe64d08-fa69-4c14-b1b2-a8628bc77a97}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  60,                                     !- Outlet Port
  {474dc73e-a162-4c2b-b963-173101b042ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a48cdbc-b547-4559-9484-69ae049a1fed}, !- Handle
  {3059f4d6-b30a-4f78-b458-81b92ddbf66a}, !- Name
  {474dc73e-a162-4c2b-b963-173101b042ae}, !- Source Object
  3,                                      !- Outlet Port
  {2fce3d19-658b-4159-9a43-4bec9df676cc}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ac876dee-3d3e-4289-8b7d-7f774cfe443f}, !- Handle
  {ea752660-ab07-4854-bd19-05959d707742}, !- Name
  {2fce3d19-658b-4159-9a43-4bec9df676cc}, !- Source Object
  9,                                      !- Outlet Port
  {481f9898-583e-49d9-9ea1-024391ec1760}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c09d50f-f10e-4fdf-9806-d0977add2697}, !- Handle
  Node 769,                               !- Name
  {f6c39bd3-1d25-4ba7-b0d3-27a6a47791d6}, !- Inlet Port
  {4b7a1571-e621-4c34-a046-b4eb87cd8a19}; !- Outlet Port

OS:Connection,
  {f6c39bd3-1d25-4ba7-b0d3-27a6a47791d6}, !- Handle
  {47419b0d-f048-434b-a41e-c5304b4f25bd}, !- Name
  {e5463998-a348-41fb-941f-85ad37e29ca7}, !- Source Object
  3,                                      !- Outlet Port
  {5c09d50f-f10e-4fdf-9806-d0977add2697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b7a1571-e621-4c34-a046-b4eb87cd8a19}, !- Handle
  {bf919203-962d-479f-8f81-faa1e62c6fe3}, !- Name
  {5c09d50f-f10e-4fdf-9806-d0977add2697}, !- Source Object
  3,                                      !- Outlet Port
  {2fce3d19-658b-4159-9a43-4bec9df676cc}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {02266b25-0fe0-4b12-9214-6cb3b3cbe66a}, !- Handle
  Fan Constant Volume 109,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7ca7e707-c66e-46cd-aad2-f9cea985a00e}, !- Handle
  Coil Heating Electric 59,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ec57a20a-a6be-4339-9543-01c09bc15520}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 59, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {6250d9c1-a4fa-4120-bfef-6d412b1ca33d}, !- Supply Air Inlet Node Name
  {1500f022-4f45-4233-9609-5bdae4e13934}, !- Secondary Air Inlet Node Name
  {f47b5661-8e7b-43c5-a3fa-fd3445df48f9}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {02266b25-0fe0-4b12-9214-6cb3b3cbe66a}, !- Fan Name
  {7ca7e707-c66e-46cd-aad2-f9cea985a00e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ef63141c-1e9a-4ed5-9c89-27926ce7ab07}, !- Handle
  Node 770,                               !- Name
  {f47b5661-8e7b-43c5-a3fa-fd3445df48f9}, !- Inlet Port
  {5353566e-1e77-4c7b-a445-fa5bb579f31c}; !- Outlet Port

OS:Node,
  {5d8c7536-3ee2-49cb-a034-44564a7dca17}, !- Handle
  Node 771,                               !- Name
  {0e16c9e3-740c-4d3b-a4c9-f83498a9bd9d}, !- Inlet Port
  {6f598296-2b15-4689-aedf-95c68da71ef3}; !- Outlet Port

OS:Connection,
  {5353566e-1e77-4c7b-a445-fa5bb579f31c}, !- Handle
  {4776bd02-8dc4-47aa-9ae2-521dc5efcf3c}, !- Name
  {ef63141c-1e9a-4ed5-9c89-27926ce7ab07}, !- Source Object
  3,                                      !- Outlet Port
  {182bf218-0626-4b32-992b-ae072a3ceaf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e16c9e3-740c-4d3b-a4c9-f83498a9bd9d}, !- Handle
  {bd04f43f-608e-49a4-a6f9-8529de334c97}, !- Name
  {4356e535-0418-45ee-8c7a-ed7845771832}, !- Source Object
  12,                                     !- Outlet Port
  {5d8c7536-3ee2-49cb-a034-44564a7dca17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f598296-2b15-4689-aedf-95c68da71ef3}, !- Handle
  {dde0c0a6-4654-439b-ba53-2a030fe3ac7d}, !- Name
  {5d8c7536-3ee2-49cb-a034-44564a7dca17}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {d092b73c-8887-410a-847d-91651251fa29}, !- Handle
  Node 772,                               !- Name
  {77086b4f-1949-4500-9881-cff5c61bf183}, !- Inlet Port
  {6250d9c1-a4fa-4120-bfef-6d412b1ca33d}; !- Outlet Port

OS:Connection,
  {77086b4f-1949-4500-9881-cff5c61bf183}, !- Handle
  {a43abbda-623c-4a11-9750-5d616606b971}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  61,                                     !- Outlet Port
  {d092b73c-8887-410a-847d-91651251fa29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6250d9c1-a4fa-4120-bfef-6d412b1ca33d}, !- Handle
  {39e6041a-b683-4b85-8765-e4309efc4241}, !- Name
  {d092b73c-8887-410a-847d-91651251fa29}, !- Source Object
  3,                                      !- Outlet Port
  {ec57a20a-a6be-4339-9543-01c09bc15520}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f47b5661-8e7b-43c5-a3fa-fd3445df48f9}, !- Handle
  {15262086-3a65-46d0-923c-fd9cc739de9b}, !- Name
  {ec57a20a-a6be-4339-9543-01c09bc15520}, !- Source Object
  9,                                      !- Outlet Port
  {ef63141c-1e9a-4ed5-9c89-27926ce7ab07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {887858d3-ef82-456b-8b1c-9bb97136ed62}, !- Handle
  Node 773,                               !- Name
  {b8895aa7-7610-47c3-b939-04d621958cbd}, !- Inlet Port
  {1500f022-4f45-4233-9609-5bdae4e13934}; !- Outlet Port

OS:Connection,
  {b8895aa7-7610-47c3-b939-04d621958cbd}, !- Handle
  {757ed040-8894-4055-8d2f-4faa55b5a094}, !- Name
  {308b5809-eb33-48c6-9f58-ecbc7df03192}, !- Source Object
  3,                                      !- Outlet Port
  {887858d3-ef82-456b-8b1c-9bb97136ed62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1500f022-4f45-4233-9609-5bdae4e13934}, !- Handle
  {373050de-2b90-48ee-a496-7098fcb5ab96}, !- Name
  {887858d3-ef82-456b-8b1c-9bb97136ed62}, !- Source Object
  3,                                      !- Outlet Port
  {ec57a20a-a6be-4339-9543-01c09bc15520}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {27273727-8d73-478b-b0f5-ec720c6d17ab}, !- Handle
  Fan Constant Volume 110,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b585b320-29e1-4398-a83f-a623b32c6247}, !- Handle
  Coil Heating Electric 60,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b2870d4d-cb22-4bea-8890-1f2f0e8542f1}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 60, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {8b0dc71f-3411-4636-ba6c-c4d8751333c7}, !- Supply Air Inlet Node Name
  {e431dd7e-a1bd-4015-9cc7-4504e4c2f3f1}, !- Secondary Air Inlet Node Name
  {12b57b8c-1e23-4f28-9369-871471957394}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {27273727-8d73-478b-b0f5-ec720c6d17ab}, !- Fan Name
  {b585b320-29e1-4398-a83f-a623b32c6247}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {80401586-b658-4e46-a150-edba1ec139bd}, !- Handle
  Node 774,                               !- Name
  {12b57b8c-1e23-4f28-9369-871471957394}, !- Inlet Port
  {cea4b84c-f0c8-443a-b9a3-70cb49bb5921}; !- Outlet Port

OS:Node,
  {de7237dd-d218-49cc-85c6-ae1b9f8be8e3}, !- Handle
  Node 775,                               !- Name
  {c2f0345e-f900-422a-94a8-a4ce983555dc}, !- Inlet Port
  {28d447d0-7b7d-42f1-ada1-50d54a27f4b4}; !- Outlet Port

OS:Connection,
  {cea4b84c-f0c8-443a-b9a3-70cb49bb5921}, !- Handle
  {1e81687e-3784-416a-9a60-a1bc4329e9ff}, !- Name
  {80401586-b658-4e46-a150-edba1ec139bd}, !- Source Object
  3,                                      !- Outlet Port
  {aa81e7e9-4215-4649-ab12-c955117388eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2f0345e-f900-422a-94a8-a4ce983555dc}, !- Handle
  {beba66fe-37ed-4433-8ae0-c7121435aa56}, !- Name
  {43765131-bc0c-43a6-ae99-bc61519a5119}, !- Source Object
  12,                                     !- Outlet Port
  {de7237dd-d218-49cc-85c6-ae1b9f8be8e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28d447d0-7b7d-42f1-ada1-50d54a27f4b4}, !- Handle
  {9efeba22-9e93-4b8a-936e-94b729d615fd}, !- Name
  {de7237dd-d218-49cc-85c6-ae1b9f8be8e3}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {b584e95a-74d1-4216-ac46-4022ed7e58f2}, !- Handle
  Node 776,                               !- Name
  {565a4b1d-a071-44bf-b893-1540727487f6}, !- Inlet Port
  {8b0dc71f-3411-4636-ba6c-c4d8751333c7}; !- Outlet Port

OS:Connection,
  {565a4b1d-a071-44bf-b893-1540727487f6}, !- Handle
  {acdb2ae7-eca1-49ad-9fe3-e78c2d5c5474}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  62,                                     !- Outlet Port
  {b584e95a-74d1-4216-ac46-4022ed7e58f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b0dc71f-3411-4636-ba6c-c4d8751333c7}, !- Handle
  {7808103e-b5a5-4187-8986-000c0a2e7375}, !- Name
  {b584e95a-74d1-4216-ac46-4022ed7e58f2}, !- Source Object
  3,                                      !- Outlet Port
  {b2870d4d-cb22-4bea-8890-1f2f0e8542f1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {12b57b8c-1e23-4f28-9369-871471957394}, !- Handle
  {419407b7-9423-43de-ae8e-0c2683bcafb3}, !- Name
  {b2870d4d-cb22-4bea-8890-1f2f0e8542f1}, !- Source Object
  9,                                      !- Outlet Port
  {80401586-b658-4e46-a150-edba1ec139bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {557588ed-1214-46a3-99ef-1b0b6eb39f09}, !- Handle
  Node 777,                               !- Name
  {6d1ef287-1621-436c-81c7-050518921c69}, !- Inlet Port
  {e431dd7e-a1bd-4015-9cc7-4504e4c2f3f1}; !- Outlet Port

OS:Connection,
  {6d1ef287-1621-436c-81c7-050518921c69}, !- Handle
  {92409fbd-2972-4c9d-80cd-cf04cdce8c7d}, !- Name
  {c18a378d-3a93-4a9f-b518-b258a8b4bb1c}, !- Source Object
  3,                                      !- Outlet Port
  {557588ed-1214-46a3-99ef-1b0b6eb39f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e431dd7e-a1bd-4015-9cc7-4504e4c2f3f1}, !- Handle
  {a18292f2-6c82-4af7-aa00-0860013da2d7}, !- Name
  {557588ed-1214-46a3-99ef-1b0b6eb39f09}, !- Source Object
  3,                                      !- Outlet Port
  {b2870d4d-cb22-4bea-8890-1f2f0e8542f1}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9b6bee6a-1e94-4b68-917f-68be88cbde69}, !- Handle
  Fan Constant Volume 111,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {84173192-1a43-489c-8e82-79de60a6bc8e}, !- Handle
  Coil Heating Electric 61,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ab7ff4b6-025a-4820-9118-4ff98066fb2d}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 61, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a3b7eaa1-9d65-4fda-88db-360fd0244acd}, !- Supply Air Inlet Node Name
  {11173d16-9867-4a4f-9b2d-c4c81bd39af3}, !- Secondary Air Inlet Node Name
  {927e26b5-7f7a-4ca8-baf4-267bb84f44dd}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {9b6bee6a-1e94-4b68-917f-68be88cbde69}, !- Fan Name
  {84173192-1a43-489c-8e82-79de60a6bc8e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c0d5a526-13d7-4b81-8dee-0d68f7005e7c}, !- Handle
  Node 778,                               !- Name
  {927e26b5-7f7a-4ca8-baf4-267bb84f44dd}, !- Inlet Port
  {bf024930-6803-4773-a0d8-d2a74e38a382}; !- Outlet Port

OS:Node,
  {ac71f236-3068-4c54-8c01-34f25c5610d2}, !- Handle
  Node 779,                               !- Name
  {30e8a93e-1b53-4007-a144-3c3964526c6e}, !- Inlet Port
  {11b54c43-6a22-4020-96e3-c8009e674602}; !- Outlet Port

OS:Connection,
  {bf024930-6803-4773-a0d8-d2a74e38a382}, !- Handle
  {70943efd-73bf-4b27-9eb3-1adf8b44597f}, !- Name
  {c0d5a526-13d7-4b81-8dee-0d68f7005e7c}, !- Source Object
  3,                                      !- Outlet Port
  {7ff2aa94-c6b4-43e8-9262-a4322fcf4eb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30e8a93e-1b53-4007-a144-3c3964526c6e}, !- Handle
  {4e39443c-60b9-459d-92a4-d26ca40db9c1}, !- Name
  {45f46371-adf7-44fb-b3af-e3ea966cdd37}, !- Source Object
  12,                                     !- Outlet Port
  {ac71f236-3068-4c54-8c01-34f25c5610d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b54c43-6a22-4020-96e3-c8009e674602}, !- Handle
  {9a627f5e-3ea3-430d-ad10-4cb9a2688c91}, !- Name
  {ac71f236-3068-4c54-8c01-34f25c5610d2}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  63;                                     !- Inlet Port

OS:Node,
  {9db824a7-d607-4c31-83d6-26476ac5bfb2}, !- Handle
  Node 780,                               !- Name
  {71a5dd6b-dd88-4565-8187-e3521a8da7ce}, !- Inlet Port
  {a3b7eaa1-9d65-4fda-88db-360fd0244acd}; !- Outlet Port

OS:Connection,
  {71a5dd6b-dd88-4565-8187-e3521a8da7ce}, !- Handle
  {0f3bdca1-922c-4a63-b2bc-79dfa9274832}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  63,                                     !- Outlet Port
  {9db824a7-d607-4c31-83d6-26476ac5bfb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3b7eaa1-9d65-4fda-88db-360fd0244acd}, !- Handle
  {67fa3b13-5297-4a65-af24-25fdadee1268}, !- Name
  {9db824a7-d607-4c31-83d6-26476ac5bfb2}, !- Source Object
  3,                                      !- Outlet Port
  {ab7ff4b6-025a-4820-9118-4ff98066fb2d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {927e26b5-7f7a-4ca8-baf4-267bb84f44dd}, !- Handle
  {9fbb66d3-bf26-480e-9451-7e46f7b5cddf}, !- Name
  {ab7ff4b6-025a-4820-9118-4ff98066fb2d}, !- Source Object
  9,                                      !- Outlet Port
  {c0d5a526-13d7-4b81-8dee-0d68f7005e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33c21742-093c-4cbf-a1b5-46a133e52477}, !- Handle
  Node 781,                               !- Name
  {77ff0b4d-34e1-476b-a4e5-e5bce40d1afa}, !- Inlet Port
  {11173d16-9867-4a4f-9b2d-c4c81bd39af3}; !- Outlet Port

OS:Connection,
  {77ff0b4d-34e1-476b-a4e5-e5bce40d1afa}, !- Handle
  {87447452-a3c0-4381-8131-bf3e228bd619}, !- Name
  {8ea16eba-9c72-4db7-bc22-841eaef234e0}, !- Source Object
  3,                                      !- Outlet Port
  {33c21742-093c-4cbf-a1b5-46a133e52477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11173d16-9867-4a4f-9b2d-c4c81bd39af3}, !- Handle
  {858cde54-2ca0-4b3d-9084-fdd558d340cc}, !- Name
  {33c21742-093c-4cbf-a1b5-46a133e52477}, !- Source Object
  3,                                      !- Outlet Port
  {ab7ff4b6-025a-4820-9118-4ff98066fb2d}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b9aba1fb-3ce2-45ad-a556-977e75906ede}, !- Handle
  Fan Constant Volume 112,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c45cba1d-ae71-476a-8ab6-608b935d3459}, !- Handle
  Coil Heating Electric 62,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d5f1b6fa-dc04-4f66-ad30-61e7924089f0}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 62, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {6f7adfa2-f0f4-42a5-9eac-cbf54891f142}, !- Supply Air Inlet Node Name
  {5e202bfc-aba2-42dd-8780-5ea9d5e05faa}, !- Secondary Air Inlet Node Name
  {24dc26b4-0698-4d64-a0c4-b990f87dd9f8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b9aba1fb-3ce2-45ad-a556-977e75906ede}, !- Fan Name
  {c45cba1d-ae71-476a-8ab6-608b935d3459}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {5610146c-f0ba-4545-b543-3994bb46eca7}, !- Handle
  Node 782,                               !- Name
  {24dc26b4-0698-4d64-a0c4-b990f87dd9f8}, !- Inlet Port
  {9792e5f3-e0f2-442b-b666-f4652ba45c0f}; !- Outlet Port

OS:Node,
  {42ce6159-6526-45ce-a6bc-c1fb734d2f46}, !- Handle
  Node 783,                               !- Name
  {02791bd8-709b-4f82-9f1e-5359be031c77}, !- Inlet Port
  {349f1ce3-23d0-4fd2-a62f-aa36d7e0157a}; !- Outlet Port

OS:Connection,
  {9792e5f3-e0f2-442b-b666-f4652ba45c0f}, !- Handle
  {ad73b7f3-16fc-4a41-ac0e-3458ba93f674}, !- Name
  {5610146c-f0ba-4545-b543-3994bb46eca7}, !- Source Object
  3,                                      !- Outlet Port
  {46a00542-0097-4840-94bb-151af64c2010}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02791bd8-709b-4f82-9f1e-5359be031c77}, !- Handle
  {d446a658-4484-40ee-b80b-f6d45b66620b}, !- Name
  {4650d73f-6bcc-4d0b-913c-3de3d8c27e29}, !- Source Object
  12,                                     !- Outlet Port
  {42ce6159-6526-45ce-a6bc-c1fb734d2f46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {349f1ce3-23d0-4fd2-a62f-aa36d7e0157a}, !- Handle
  {9cc6dbc8-0dd9-4e73-928e-f6e21c590408}, !- Name
  {42ce6159-6526-45ce-a6bc-c1fb734d2f46}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  64;                                     !- Inlet Port

OS:Node,
  {bfb171b4-adb6-4130-9be4-38806441987c}, !- Handle
  Node 784,                               !- Name
  {4b8c56da-4e79-46bc-93df-4b9bf23c14bc}, !- Inlet Port
  {6f7adfa2-f0f4-42a5-9eac-cbf54891f142}; !- Outlet Port

OS:Connection,
  {4b8c56da-4e79-46bc-93df-4b9bf23c14bc}, !- Handle
  {5aecc580-53f9-4375-9763-bc691c6248b3}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  64,                                     !- Outlet Port
  {bfb171b4-adb6-4130-9be4-38806441987c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f7adfa2-f0f4-42a5-9eac-cbf54891f142}, !- Handle
  {85179986-d36f-42d6-b3c0-e95395d3c1a1}, !- Name
  {bfb171b4-adb6-4130-9be4-38806441987c}, !- Source Object
  3,                                      !- Outlet Port
  {d5f1b6fa-dc04-4f66-ad30-61e7924089f0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {24dc26b4-0698-4d64-a0c4-b990f87dd9f8}, !- Handle
  {80a2756f-5517-4d96-9dbf-5425325488cc}, !- Name
  {d5f1b6fa-dc04-4f66-ad30-61e7924089f0}, !- Source Object
  9,                                      !- Outlet Port
  {5610146c-f0ba-4545-b543-3994bb46eca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d503791-f8d3-41bc-8a7e-70a217a74d8d}, !- Handle
  Node 785,                               !- Name
  {f1cef5e4-2dd1-45e7-8737-3c52960cb51f}, !- Inlet Port
  {5e202bfc-aba2-42dd-8780-5ea9d5e05faa}; !- Outlet Port

OS:Connection,
  {f1cef5e4-2dd1-45e7-8737-3c52960cb51f}, !- Handle
  {1276ec66-21cb-4967-a27e-3be6754e510e}, !- Name
  {1c203d42-bc82-41c2-a63c-d72750489d1b}, !- Source Object
  3,                                      !- Outlet Port
  {1d503791-f8d3-41bc-8a7e-70a217a74d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e202bfc-aba2-42dd-8780-5ea9d5e05faa}, !- Handle
  {3060ec7f-d3fe-45d8-b979-dd9ea439ffeb}, !- Name
  {1d503791-f8d3-41bc-8a7e-70a217a74d8d}, !- Source Object
  3,                                      !- Outlet Port
  {d5f1b6fa-dc04-4f66-ad30-61e7924089f0}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c902d329-6ad3-42f7-94b0-c60448bcefb3}, !- Handle
  Fan Constant Volume 113,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {db971980-d33c-428c-956e-ab77f6406d34}, !- Handle
  Coil Heating Electric 63,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {e9f47f35-f4bb-42ba-bec5-7330658bbd7b}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 63, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {2c733fcc-08cf-4d72-8cf4-c328e4001b62}, !- Supply Air Inlet Node Name
  {3b69d675-178d-42ba-8e25-f62a60d37a26}, !- Secondary Air Inlet Node Name
  {72acb4c0-8153-4d86-92a7-477c04b4060f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c902d329-6ad3-42f7-94b0-c60448bcefb3}, !- Fan Name
  {db971980-d33c-428c-956e-ab77f6406d34}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8bc2509d-56ce-4a98-aec5-03a109343024}, !- Handle
  Node 786,                               !- Name
  {72acb4c0-8153-4d86-92a7-477c04b4060f}, !- Inlet Port
  {4f02b668-7424-48f2-984b-ce7b7face11d}; !- Outlet Port

OS:Node,
  {f12071a2-443d-4ab6-bd06-74169a62e9a4}, !- Handle
  Node 787,                               !- Name
  {199160ff-5409-4eb8-b39c-ce6299072be9}, !- Inlet Port
  {c164a4cb-b1c7-4d99-aad5-3611dc909bad}; !- Outlet Port

OS:Connection,
  {4f02b668-7424-48f2-984b-ce7b7face11d}, !- Handle
  {55b99737-ed41-45a5-a20a-e13ec525ff5a}, !- Name
  {8bc2509d-56ce-4a98-aec5-03a109343024}, !- Source Object
  3,                                      !- Outlet Port
  {c60ccff6-4f18-4960-8108-5d3898d0be9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {199160ff-5409-4eb8-b39c-ce6299072be9}, !- Handle
  {83758dbe-4a4e-4c48-b7c8-22b9858bff84}, !- Name
  {4708d553-901a-4515-9743-69a82a7f5856}, !- Source Object
  12,                                     !- Outlet Port
  {f12071a2-443d-4ab6-bd06-74169a62e9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c164a4cb-b1c7-4d99-aad5-3611dc909bad}, !- Handle
  {e14d0023-6a90-4194-992d-29a52c2256b8}, !- Name
  {f12071a2-443d-4ab6-bd06-74169a62e9a4}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  65;                                     !- Inlet Port

OS:Node,
  {6ae99465-0bad-44a9-b090-c02f913ac636}, !- Handle
  Node 788,                               !- Name
  {f8f37448-ea7a-464d-9c19-8b00593b9ea0}, !- Inlet Port
  {2c733fcc-08cf-4d72-8cf4-c328e4001b62}; !- Outlet Port

OS:Connection,
  {f8f37448-ea7a-464d-9c19-8b00593b9ea0}, !- Handle
  {8c734595-a6d8-4509-b4be-2e99e2bb716d}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  65,                                     !- Outlet Port
  {6ae99465-0bad-44a9-b090-c02f913ac636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c733fcc-08cf-4d72-8cf4-c328e4001b62}, !- Handle
  {d8952938-457a-4b69-80ed-d54ab8545035}, !- Name
  {6ae99465-0bad-44a9-b090-c02f913ac636}, !- Source Object
  3,                                      !- Outlet Port
  {e9f47f35-f4bb-42ba-bec5-7330658bbd7b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {72acb4c0-8153-4d86-92a7-477c04b4060f}, !- Handle
  {ebc95b6a-a597-44fd-8def-6a0d4b965cf4}, !- Name
  {e9f47f35-f4bb-42ba-bec5-7330658bbd7b}, !- Source Object
  9,                                      !- Outlet Port
  {8bc2509d-56ce-4a98-aec5-03a109343024}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8ec7643-725a-4be5-9da0-6cbc06fbc6b7}, !- Handle
  Node 789,                               !- Name
  {b7719535-efc7-4dc4-b015-6ea6f8e16493}, !- Inlet Port
  {3b69d675-178d-42ba-8e25-f62a60d37a26}; !- Outlet Port

OS:Connection,
  {b7719535-efc7-4dc4-b015-6ea6f8e16493}, !- Handle
  {47b4eedd-7de1-480a-a4db-28a8d0c2401b}, !- Name
  {15cd68f6-2337-4602-bd2a-8dfa09f931ad}, !- Source Object
  3,                                      !- Outlet Port
  {f8ec7643-725a-4be5-9da0-6cbc06fbc6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b69d675-178d-42ba-8e25-f62a60d37a26}, !- Handle
  {268a8d6e-69ce-43fe-a7cc-97eeb206466a}, !- Name
  {f8ec7643-725a-4be5-9da0-6cbc06fbc6b7}, !- Source Object
  3,                                      !- Outlet Port
  {e9f47f35-f4bb-42ba-bec5-7330658bbd7b}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6dbf921b-cf57-4b56-a5aa-dcb723357cce}, !- Handle
  Fan Constant Volume 114,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b68a7c3c-e64a-4361-8e3c-17fda5497cfa}, !- Handle
  Coil Heating Electric 64,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {82a0cbe5-97cd-4dd6-84d3-488338e153f9}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 64, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {171aa997-7d96-4dba-b7c0-5b9946f3cbcc}, !- Supply Air Inlet Node Name
  {283746a1-fa5c-4891-b802-a0e79772bb4f}, !- Secondary Air Inlet Node Name
  {6c70b2c8-d03b-43e3-93a9-480c31760dc6}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6dbf921b-cf57-4b56-a5aa-dcb723357cce}, !- Fan Name
  {b68a7c3c-e64a-4361-8e3c-17fda5497cfa}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {279184be-3302-4b14-9239-814c79de1d9f}, !- Handle
  Node 790,                               !- Name
  {6c70b2c8-d03b-43e3-93a9-480c31760dc6}, !- Inlet Port
  {f445c65f-01a7-4ed2-9f10-79a70ca334fd}; !- Outlet Port

OS:Node,
  {6203c9da-22c1-47cd-a370-c970d644d2bd}, !- Handle
  Node 791,                               !- Name
  {23cb392a-976a-47cf-b2e7-608f19aec48c}, !- Inlet Port
  {60716522-454b-48f8-a158-49d3c2e9a766}; !- Outlet Port

OS:Connection,
  {f445c65f-01a7-4ed2-9f10-79a70ca334fd}, !- Handle
  {4db03fca-e293-4cdc-8efa-ba356d0c40fc}, !- Name
  {279184be-3302-4b14-9239-814c79de1d9f}, !- Source Object
  3,                                      !- Outlet Port
  {d8086fd7-9cba-4898-8a3e-cd0f4f52d5e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23cb392a-976a-47cf-b2e7-608f19aec48c}, !- Handle
  {07bf9332-30bf-4289-87a2-3ddd3c254791}, !- Name
  {477b6df6-d76e-4131-92e0-365b6b880441}, !- Source Object
  12,                                     !- Outlet Port
  {6203c9da-22c1-47cd-a370-c970d644d2bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60716522-454b-48f8-a158-49d3c2e9a766}, !- Handle
  {aed10733-fcaa-46b9-8a9a-ee137c11adcd}, !- Name
  {6203c9da-22c1-47cd-a370-c970d644d2bd}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  66;                                     !- Inlet Port

OS:Node,
  {61ccfc44-9e6f-480f-af84-626ff16af00f}, !- Handle
  Node 792,                               !- Name
  {c62e2edb-09e5-40bb-9c9a-ac8261f175dc}, !- Inlet Port
  {171aa997-7d96-4dba-b7c0-5b9946f3cbcc}; !- Outlet Port

OS:Connection,
  {c62e2edb-09e5-40bb-9c9a-ac8261f175dc}, !- Handle
  {8d8388c3-c3a0-438d-ad5d-82d1919da4b7}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  66,                                     !- Outlet Port
  {61ccfc44-9e6f-480f-af84-626ff16af00f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {171aa997-7d96-4dba-b7c0-5b9946f3cbcc}, !- Handle
  {214bcdf4-5f39-4f3e-aa2e-a54a7a679d86}, !- Name
  {61ccfc44-9e6f-480f-af84-626ff16af00f}, !- Source Object
  3,                                      !- Outlet Port
  {82a0cbe5-97cd-4dd6-84d3-488338e153f9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6c70b2c8-d03b-43e3-93a9-480c31760dc6}, !- Handle
  {82eecbc8-5742-4347-8ab2-32407191db8c}, !- Name
  {82a0cbe5-97cd-4dd6-84d3-488338e153f9}, !- Source Object
  9,                                      !- Outlet Port
  {279184be-3302-4b14-9239-814c79de1d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32e06a5f-5329-4143-9be4-fe5048a5b701}, !- Handle
  Node 793,                               !- Name
  {67f5e422-6c1b-4981-99dd-9e2dab2a01dd}, !- Inlet Port
  {283746a1-fa5c-4891-b802-a0e79772bb4f}; !- Outlet Port

OS:Connection,
  {67f5e422-6c1b-4981-99dd-9e2dab2a01dd}, !- Handle
  {5d1f4f92-2821-43c9-ab90-5a1a30b808a5}, !- Name
  {69cb2586-3d03-4565-862c-0a953438606d}, !- Source Object
  3,                                      !- Outlet Port
  {32e06a5f-5329-4143-9be4-fe5048a5b701}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {283746a1-fa5c-4891-b802-a0e79772bb4f}, !- Handle
  {dd3502b1-2bce-413e-9bbb-05b1144f11c6}, !- Name
  {32e06a5f-5329-4143-9be4-fe5048a5b701}, !- Source Object
  3,                                      !- Outlet Port
  {82a0cbe5-97cd-4dd6-84d3-488338e153f9}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1048e0cf-43ca-4fd9-aa68-ae3d1d0c5085}, !- Handle
  Fan Constant Volume 115,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f82ff1c1-d39e-45e6-b3c0-aa2735d94f65}, !- Handle
  Coil Heating Electric 65,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {45f0253b-ee70-41df-8516-5cd4e9feb3f7}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 65, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {134bb734-7a6b-4df3-b48f-7173681871a3}, !- Supply Air Inlet Node Name
  {9627c517-5124-4e8f-9273-7e3258f3bb84}, !- Secondary Air Inlet Node Name
  {0425b91c-cc88-48fb-9ad1-df2c4aa76127}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1048e0cf-43ca-4fd9-aa68-ae3d1d0c5085}, !- Fan Name
  {f82ff1c1-d39e-45e6-b3c0-aa2735d94f65}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e6a20213-7197-4b93-ae3c-5ec9ea6cedd6}, !- Handle
  Node 794,                               !- Name
  {0425b91c-cc88-48fb-9ad1-df2c4aa76127}, !- Inlet Port
  {3ad80bf9-912c-492f-aba9-14bd9cdbcf8c}; !- Outlet Port

OS:Node,
  {eea480b0-1202-48b7-91a1-ae4a355f3860}, !- Handle
  Node 795,                               !- Name
  {d723b585-2325-4836-8501-6654c7774873}, !- Inlet Port
  {93a3b203-3208-47fc-8b14-d26d8e9d1603}; !- Outlet Port

OS:Connection,
  {3ad80bf9-912c-492f-aba9-14bd9cdbcf8c}, !- Handle
  {5e8783ba-518b-4e26-8691-08100bd644e2}, !- Name
  {e6a20213-7197-4b93-ae3c-5ec9ea6cedd6}, !- Source Object
  3,                                      !- Outlet Port
  {ce2ae3a2-e1b7-4fc3-9f6e-0a046019da38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d723b585-2325-4836-8501-6654c7774873}, !- Handle
  {ee74a59d-dc09-43d7-9b91-f451a5ed2413}, !- Name
  {49de1b09-e838-443c-b7d7-494040f9c06b}, !- Source Object
  12,                                     !- Outlet Port
  {eea480b0-1202-48b7-91a1-ae4a355f3860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93a3b203-3208-47fc-8b14-d26d8e9d1603}, !- Handle
  {ba543d0d-bc86-47ca-8dbf-1db537b520b0}, !- Name
  {eea480b0-1202-48b7-91a1-ae4a355f3860}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  67;                                     !- Inlet Port

OS:Node,
  {c7d48dde-0a46-4cd5-8f64-671d4a12b8cf}, !- Handle
  Node 796,                               !- Name
  {5efa342d-d5d8-43e5-99e2-817480c8206c}, !- Inlet Port
  {134bb734-7a6b-4df3-b48f-7173681871a3}; !- Outlet Port

OS:Connection,
  {5efa342d-d5d8-43e5-99e2-817480c8206c}, !- Handle
  {ce28c166-7ec6-4a83-8e7d-74a366dfbae8}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  67,                                     !- Outlet Port
  {c7d48dde-0a46-4cd5-8f64-671d4a12b8cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {134bb734-7a6b-4df3-b48f-7173681871a3}, !- Handle
  {5ea34238-2472-45d4-895d-963903bc2a45}, !- Name
  {c7d48dde-0a46-4cd5-8f64-671d4a12b8cf}, !- Source Object
  3,                                      !- Outlet Port
  {45f0253b-ee70-41df-8516-5cd4e9feb3f7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0425b91c-cc88-48fb-9ad1-df2c4aa76127}, !- Handle
  {f1f56145-fb4a-4cd5-8289-ed34abe9efe9}, !- Name
  {45f0253b-ee70-41df-8516-5cd4e9feb3f7}, !- Source Object
  9,                                      !- Outlet Port
  {e6a20213-7197-4b93-ae3c-5ec9ea6cedd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b33b4b6-8063-4e9e-afb4-49f6e1336195}, !- Handle
  Node 797,                               !- Name
  {f9544bdd-28f7-477b-8cc1-fa649dc7f28d}, !- Inlet Port
  {9627c517-5124-4e8f-9273-7e3258f3bb84}; !- Outlet Port

OS:Connection,
  {f9544bdd-28f7-477b-8cc1-fa649dc7f28d}, !- Handle
  {eca411d9-fb74-417c-8972-e3d87b7eb111}, !- Name
  {1e211c3a-0438-4321-b934-5bf315fce6fd}, !- Source Object
  3,                                      !- Outlet Port
  {4b33b4b6-8063-4e9e-afb4-49f6e1336195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9627c517-5124-4e8f-9273-7e3258f3bb84}, !- Handle
  {51ad1837-e0b3-405f-b6de-4c4ba307301a}, !- Name
  {4b33b4b6-8063-4e9e-afb4-49f6e1336195}, !- Source Object
  3,                                      !- Outlet Port
  {45f0253b-ee70-41df-8516-5cd4e9feb3f7}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {acc0c8d9-d38e-40c4-b122-075bff38d802}, !- Handle
  Fan Constant Volume 116,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fa4b285e-2dfe-4420-aacd-66ce860c3fb2}, !- Handle
  Coil Heating Electric 66,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {dd981337-c902-486f-bf00-4be3a68c0505}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 66, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {6cab52cd-5d0e-4044-87c0-30657638c8fe}, !- Supply Air Inlet Node Name
  {c8a9edcf-3320-49ea-a92c-7052d1ff3df4}, !- Secondary Air Inlet Node Name
  {879db472-64a6-4676-ba30-318812dbe7bb}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {acc0c8d9-d38e-40c4-b122-075bff38d802}, !- Fan Name
  {fa4b285e-2dfe-4420-aacd-66ce860c3fb2}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {33a40139-44a1-41f5-9d81-5404c7be073c}, !- Handle
  Node 798,                               !- Name
  {879db472-64a6-4676-ba30-318812dbe7bb}, !- Inlet Port
  {4bd4d1ee-5f9e-4720-aec3-123620746acf}; !- Outlet Port

OS:Node,
  {cb514734-a413-4dd2-b745-ca13d6c82973}, !- Handle
  Node 799,                               !- Name
  {e1b2ec63-ceed-414b-b6da-93560bca3581}, !- Inlet Port
  {9ec684e5-cf4a-4ed4-8371-0a92819377b2}; !- Outlet Port

OS:Connection,
  {4bd4d1ee-5f9e-4720-aec3-123620746acf}, !- Handle
  {5e7464bd-6069-410e-b982-ade0f3c36eb6}, !- Name
  {33a40139-44a1-41f5-9d81-5404c7be073c}, !- Source Object
  3,                                      !- Outlet Port
  {6f8c5922-41ca-4650-a851-0e4c515ef472}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1b2ec63-ceed-414b-b6da-93560bca3581}, !- Handle
  {9bf58f7a-a2b1-4468-86a5-46ae0547d47f}, !- Name
  {4a6a02d6-1472-4bee-bf29-0f9abca18dff}, !- Source Object
  12,                                     !- Outlet Port
  {cb514734-a413-4dd2-b745-ca13d6c82973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec684e5-cf4a-4ed4-8371-0a92819377b2}, !- Handle
  {d8c9ea35-43a8-482d-8885-20d8bc74d33d}, !- Name
  {cb514734-a413-4dd2-b745-ca13d6c82973}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  68;                                     !- Inlet Port

OS:Node,
  {689aaa5a-3877-4346-b67f-1068eb3030a8}, !- Handle
  Node 800,                               !- Name
  {573a8f78-29d7-450e-8025-768fa740ecca}, !- Inlet Port
  {6cab52cd-5d0e-4044-87c0-30657638c8fe}; !- Outlet Port

OS:Connection,
  {573a8f78-29d7-450e-8025-768fa740ecca}, !- Handle
  {016b88d0-0a8c-44fa-a01f-5fcc2e560814}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  68,                                     !- Outlet Port
  {689aaa5a-3877-4346-b67f-1068eb3030a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cab52cd-5d0e-4044-87c0-30657638c8fe}, !- Handle
  {0733b95f-3218-487d-8497-210904a08e89}, !- Name
  {689aaa5a-3877-4346-b67f-1068eb3030a8}, !- Source Object
  3,                                      !- Outlet Port
  {dd981337-c902-486f-bf00-4be3a68c0505}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {879db472-64a6-4676-ba30-318812dbe7bb}, !- Handle
  {090dd9dc-b5e8-4247-b85a-a63065aca6c2}, !- Name
  {dd981337-c902-486f-bf00-4be3a68c0505}, !- Source Object
  9,                                      !- Outlet Port
  {33a40139-44a1-41f5-9d81-5404c7be073c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5880b82b-cbf7-4f13-96d4-8337296c9418}, !- Handle
  Node 801,                               !- Name
  {fae12dd3-a98f-4ad3-86cc-e75d0d4ca49c}, !- Inlet Port
  {c8a9edcf-3320-49ea-a92c-7052d1ff3df4}; !- Outlet Port

OS:Connection,
  {fae12dd3-a98f-4ad3-86cc-e75d0d4ca49c}, !- Handle
  {ac1935ee-a7c9-41c8-a336-a3625e4e7013}, !- Name
  {36727b33-7ece-4add-9820-389c74e1eea9}, !- Source Object
  3,                                      !- Outlet Port
  {5880b82b-cbf7-4f13-96d4-8337296c9418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a9edcf-3320-49ea-a92c-7052d1ff3df4}, !- Handle
  {b34899ca-c0bc-4502-abe8-0d1b25062348}, !- Name
  {5880b82b-cbf7-4f13-96d4-8337296c9418}, !- Source Object
  3,                                      !- Outlet Port
  {dd981337-c902-486f-bf00-4be3a68c0505}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2f8c5779-5daf-490a-8cbd-dbc14c3a3817}, !- Handle
  Fan Constant Volume 117,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {943cd290-94bc-4912-923c-752d8170ada6}, !- Handle
  Coil Heating Electric 67,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d8c109ba-b0c8-4f4c-b7be-1f07852e5db8}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 67, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {5066a59e-506c-4a5e-86af-2802dc8bf984}, !- Supply Air Inlet Node Name
  {d102b022-a804-425f-a8a5-24d315a0ed51}, !- Secondary Air Inlet Node Name
  {67f4d031-d226-4fbb-aec5-6d6dd980c370}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {2f8c5779-5daf-490a-8cbd-dbc14c3a3817}, !- Fan Name
  {943cd290-94bc-4912-923c-752d8170ada6}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {1bd29abd-9085-4e39-acc3-cd5e8b050987}, !- Handle
  Node 802,                               !- Name
  {67f4d031-d226-4fbb-aec5-6d6dd980c370}, !- Inlet Port
  {8129a49c-3327-4044-95b6-d5c994e3a34b}; !- Outlet Port

OS:Node,
  {787bcd50-641d-49f9-9b85-143108ec888c}, !- Handle
  Node 803,                               !- Name
  {b84247b3-3b4f-4b9f-8e01-ba0ec9cada9b}, !- Inlet Port
  {b4966e03-1dcf-4086-913c-9f531a368ba4}; !- Outlet Port

OS:Connection,
  {8129a49c-3327-4044-95b6-d5c994e3a34b}, !- Handle
  {0b200c24-6ea3-4d80-b77e-d97af5e2ecd7}, !- Name
  {1bd29abd-9085-4e39-acc3-cd5e8b050987}, !- Source Object
  3,                                      !- Outlet Port
  {be401f21-759b-4e6a-9498-e69bf2430139}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b84247b3-3b4f-4b9f-8e01-ba0ec9cada9b}, !- Handle
  {4a1e18ef-ac55-4f14-a715-c2c9c941db5b}, !- Name
  {4bca9275-372e-4e3f-8ebb-5358db02d2bf}, !- Source Object
  12,                                     !- Outlet Port
  {787bcd50-641d-49f9-9b85-143108ec888c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4966e03-1dcf-4086-913c-9f531a368ba4}, !- Handle
  {58d0473a-79c2-4850-b946-a247de68dcf1}, !- Name
  {787bcd50-641d-49f9-9b85-143108ec888c}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  69;                                     !- Inlet Port

OS:Node,
  {21c04c44-b74b-4a45-ba34-d095f92ddb06}, !- Handle
  Node 804,                               !- Name
  {86d5a03c-a8c2-4b00-a99c-8ab2a4071277}, !- Inlet Port
  {5066a59e-506c-4a5e-86af-2802dc8bf984}; !- Outlet Port

OS:Connection,
  {86d5a03c-a8c2-4b00-a99c-8ab2a4071277}, !- Handle
  {d74f817d-b9fb-433b-ab36-b4dbb4ca7716}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  69,                                     !- Outlet Port
  {21c04c44-b74b-4a45-ba34-d095f92ddb06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5066a59e-506c-4a5e-86af-2802dc8bf984}, !- Handle
  {09d6e342-e5c8-4ec3-a514-36809339d932}, !- Name
  {21c04c44-b74b-4a45-ba34-d095f92ddb06}, !- Source Object
  3,                                      !- Outlet Port
  {d8c109ba-b0c8-4f4c-b7be-1f07852e5db8}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {67f4d031-d226-4fbb-aec5-6d6dd980c370}, !- Handle
  {09a5f9e9-83cd-4245-89a3-c2811e8fa112}, !- Name
  {d8c109ba-b0c8-4f4c-b7be-1f07852e5db8}, !- Source Object
  9,                                      !- Outlet Port
  {1bd29abd-9085-4e39-acc3-cd5e8b050987}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c0f9b23-741b-4622-83d8-fb6b96e3f3af}, !- Handle
  Node 805,                               !- Name
  {a245e497-11cb-47d5-83fb-2e6135a0a154}, !- Inlet Port
  {d102b022-a804-425f-a8a5-24d315a0ed51}; !- Outlet Port

OS:Connection,
  {a245e497-11cb-47d5-83fb-2e6135a0a154}, !- Handle
  {0eea24b9-026b-43d9-a705-084e92b33503}, !- Name
  {7afe272c-44ea-42c1-ae3a-b7f408fa7a16}, !- Source Object
  3,                                      !- Outlet Port
  {5c0f9b23-741b-4622-83d8-fb6b96e3f3af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d102b022-a804-425f-a8a5-24d315a0ed51}, !- Handle
  {60efe462-6c0d-471f-85fc-fdd3941c466b}, !- Name
  {5c0f9b23-741b-4622-83d8-fb6b96e3f3af}, !- Source Object
  3,                                      !- Outlet Port
  {d8c109ba-b0c8-4f4c-b7be-1f07852e5db8}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3bc62e42-115d-40d9-bc39-962d6db6a379}, !- Handle
  Fan Constant Volume 118,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {56f0185f-81db-4f48-9186-7028daaa8d7f}, !- Handle
  Coil Heating Electric 68,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8f1851e1-b671-451d-b70b-0d28c85ff43b}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 68, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {4907cc24-ebca-4f4c-a607-14213172a7b8}, !- Supply Air Inlet Node Name
  {17567ffd-c961-4f18-99a1-48e06db58061}, !- Secondary Air Inlet Node Name
  {70f96d8c-f52d-4cb7-a060-07e9831a6d14}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {3bc62e42-115d-40d9-bc39-962d6db6a379}, !- Fan Name
  {56f0185f-81db-4f48-9186-7028daaa8d7f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f5f48116-4ee0-4c09-bfa1-655a31976af2}, !- Handle
  Node 806,                               !- Name
  {70f96d8c-f52d-4cb7-a060-07e9831a6d14}, !- Inlet Port
  {a8595f57-2f44-407e-ad6a-3f5b91c4148c}; !- Outlet Port

OS:Node,
  {75e75522-6011-46fd-8349-420e53053b0a}, !- Handle
  Node 807,                               !- Name
  {8efdc327-b1e1-4de1-882f-7c8d2274c556}, !- Inlet Port
  {ca86fcab-5e47-4d21-8661-c938efaf8bc8}; !- Outlet Port

OS:Connection,
  {a8595f57-2f44-407e-ad6a-3f5b91c4148c}, !- Handle
  {00544a70-85e1-4f1a-a61b-ae1fb7a87f66}, !- Name
  {f5f48116-4ee0-4c09-bfa1-655a31976af2}, !- Source Object
  3,                                      !- Outlet Port
  {919995e7-86cc-4a9f-81d7-131426fb7e0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8efdc327-b1e1-4de1-882f-7c8d2274c556}, !- Handle
  {904ca4df-dbe6-4c40-bff4-5460f548eb1d}, !- Name
  {4c784d34-3928-447a-8cfa-caf9d6cd50cd}, !- Source Object
  12,                                     !- Outlet Port
  {75e75522-6011-46fd-8349-420e53053b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca86fcab-5e47-4d21-8661-c938efaf8bc8}, !- Handle
  {ebc07927-932d-4595-b436-9ff2ed6059ea}, !- Name
  {75e75522-6011-46fd-8349-420e53053b0a}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {5da2803b-61f9-44ec-9831-5a60bdc192e9}, !- Handle
  Node 808,                               !- Name
  {aa4b78c7-9c8b-4435-bb8b-5062e7c11d52}, !- Inlet Port
  {4907cc24-ebca-4f4c-a607-14213172a7b8}; !- Outlet Port

OS:Connection,
  {aa4b78c7-9c8b-4435-bb8b-5062e7c11d52}, !- Handle
  {983cc15e-6c07-4320-85cb-cfd2375253a0}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  70,                                     !- Outlet Port
  {5da2803b-61f9-44ec-9831-5a60bdc192e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4907cc24-ebca-4f4c-a607-14213172a7b8}, !- Handle
  {480b20d2-c32b-44cc-b923-b58463cf039c}, !- Name
  {5da2803b-61f9-44ec-9831-5a60bdc192e9}, !- Source Object
  3,                                      !- Outlet Port
  {8f1851e1-b671-451d-b70b-0d28c85ff43b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {70f96d8c-f52d-4cb7-a060-07e9831a6d14}, !- Handle
  {f7a8b963-9ae5-4bad-b544-c66280a136fe}, !- Name
  {8f1851e1-b671-451d-b70b-0d28c85ff43b}, !- Source Object
  9,                                      !- Outlet Port
  {f5f48116-4ee0-4c09-bfa1-655a31976af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d559a2de-13c9-4733-bd78-34e1694e93bd}, !- Handle
  Node 809,                               !- Name
  {6e30ea1e-53b3-4cf1-8a50-742016a81182}, !- Inlet Port
  {17567ffd-c961-4f18-99a1-48e06db58061}; !- Outlet Port

OS:Connection,
  {6e30ea1e-53b3-4cf1-8a50-742016a81182}, !- Handle
  {df3d524d-b41a-41e5-87d4-395beb211c5b}, !- Name
  {84b4f3cb-5186-4d44-a586-91389ebc7bc3}, !- Source Object
  3,                                      !- Outlet Port
  {d559a2de-13c9-4733-bd78-34e1694e93bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17567ffd-c961-4f18-99a1-48e06db58061}, !- Handle
  {cb72a8f8-49f9-4766-808d-790b741c8493}, !- Name
  {d559a2de-13c9-4733-bd78-34e1694e93bd}, !- Source Object
  3,                                      !- Outlet Port
  {8f1851e1-b671-451d-b70b-0d28c85ff43b}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {cc8f78c1-9124-4e3f-8161-666d44c21f24}, !- Handle
  Fan Constant Volume 119,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {054d532b-961d-4b9a-9095-ae45c42bab2c}, !- Handle
  Coil Heating Electric 69,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f4216bfd-d5ce-418f-9023-0ef7e17655b6}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 69, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {abb5694f-7a59-495b-9b8f-602acb646e0d}, !- Supply Air Inlet Node Name
  {727446a1-1b14-4dbc-ad31-5383258cc37c}, !- Secondary Air Inlet Node Name
  {456d64cd-ba11-4e53-bb37-4ce09615b9e6}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {cc8f78c1-9124-4e3f-8161-666d44c21f24}, !- Fan Name
  {054d532b-961d-4b9a-9095-ae45c42bab2c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {9dc4eff6-d666-4a96-b017-68b19944b10f}, !- Handle
  Node 810,                               !- Name
  {456d64cd-ba11-4e53-bb37-4ce09615b9e6}, !- Inlet Port
  {b69c29a3-756f-48a4-b3fc-f25c4e7595ca}; !- Outlet Port

OS:Node,
  {ffbc1541-263a-4001-aa1d-e7a53bceaa52}, !- Handle
  Node 811,                               !- Name
  {6966decf-882b-4190-a2e0-263955be72ed}, !- Inlet Port
  {c3f80df2-4ebc-43fe-b0a6-c9696eebc59a}; !- Outlet Port

OS:Connection,
  {b69c29a3-756f-48a4-b3fc-f25c4e7595ca}, !- Handle
  {5a7e5014-e6d4-4ec9-b627-c8df3b1bea6a}, !- Name
  {9dc4eff6-d666-4a96-b017-68b19944b10f}, !- Source Object
  3,                                      !- Outlet Port
  {7b7a8c62-fe3a-45aa-85b7-1ea7f70ddc4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6966decf-882b-4190-a2e0-263955be72ed}, !- Handle
  {ea5a34d2-9871-4fe2-a2e0-755fc7f26b53}, !- Name
  {4c99e8d3-47f5-4a70-98f2-61a79ecad19c}, !- Source Object
  12,                                     !- Outlet Port
  {ffbc1541-263a-4001-aa1d-e7a53bceaa52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3f80df2-4ebc-43fe-b0a6-c9696eebc59a}, !- Handle
  {8f35ac68-c13a-4636-85ef-ec2db2a05353}, !- Name
  {ffbc1541-263a-4001-aa1d-e7a53bceaa52}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  71;                                     !- Inlet Port

OS:Node,
  {2332a7b2-6f8c-4f7e-96f4-78ea24ae1913}, !- Handle
  Node 812,                               !- Name
  {226c5dd6-c752-4191-aa66-fe653eca120d}, !- Inlet Port
  {abb5694f-7a59-495b-9b8f-602acb646e0d}; !- Outlet Port

OS:Connection,
  {226c5dd6-c752-4191-aa66-fe653eca120d}, !- Handle
  {db782cfd-0660-4a09-8955-7dfdcdf883d9}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  71,                                     !- Outlet Port
  {2332a7b2-6f8c-4f7e-96f4-78ea24ae1913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abb5694f-7a59-495b-9b8f-602acb646e0d}, !- Handle
  {6cf62ef6-659e-468f-84c4-e304d2382f49}, !- Name
  {2332a7b2-6f8c-4f7e-96f4-78ea24ae1913}, !- Source Object
  3,                                      !- Outlet Port
  {f4216bfd-d5ce-418f-9023-0ef7e17655b6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {456d64cd-ba11-4e53-bb37-4ce09615b9e6}, !- Handle
  {301a1091-1821-43a3-9fff-4e5551af119f}, !- Name
  {f4216bfd-d5ce-418f-9023-0ef7e17655b6}, !- Source Object
  9,                                      !- Outlet Port
  {9dc4eff6-d666-4a96-b017-68b19944b10f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87421532-45b4-40f6-9264-c58aa3677330}, !- Handle
  Node 813,                               !- Name
  {bbf6aec7-b685-40fd-91b7-89561b4b93df}, !- Inlet Port
  {727446a1-1b14-4dbc-ad31-5383258cc37c}; !- Outlet Port

OS:Connection,
  {bbf6aec7-b685-40fd-91b7-89561b4b93df}, !- Handle
  {08b7645c-dc32-4285-9f86-8c2361797cce}, !- Name
  {308a5aa1-f3ea-4e6c-97fd-679702f738ed}, !- Source Object
  3,                                      !- Outlet Port
  {87421532-45b4-40f6-9264-c58aa3677330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {727446a1-1b14-4dbc-ad31-5383258cc37c}, !- Handle
  {1f0c8c67-9a48-4f19-9031-5828b13e574b}, !- Name
  {87421532-45b4-40f6-9264-c58aa3677330}, !- Source Object
  3,                                      !- Outlet Port
  {f4216bfd-d5ce-418f-9023-0ef7e17655b6}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1ec622f6-8a77-476a-bbb5-7cd8b8425e81}, !- Handle
  Fan Constant Volume 120,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2e16d895-128e-482c-8dd4-4ea793b5ff35}, !- Handle
  Coil Heating Electric 70,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {432e25f5-799a-43d1-8d04-bd957fe854d6}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 70, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {83a89b4a-4212-4887-8b2b-7efe4be42a08}, !- Supply Air Inlet Node Name
  {1af42a9b-5fb4-49b0-8c35-45203ad162ab}, !- Secondary Air Inlet Node Name
  {6cf83455-5f9e-42ee-932c-cd265a49dded}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1ec622f6-8a77-476a-bbb5-7cd8b8425e81}, !- Fan Name
  {2e16d895-128e-482c-8dd4-4ea793b5ff35}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e14ead15-9ab9-4b65-95db-96c16317be18}, !- Handle
  Node 814,                               !- Name
  {6cf83455-5f9e-42ee-932c-cd265a49dded}, !- Inlet Port
  {25ffcc83-b388-49f9-9409-367e5ce7036c}; !- Outlet Port

OS:Node,
  {d173e54d-842e-4b47-a5b5-38b4fbdbecd2}, !- Handle
  Node 815,                               !- Name
  {b6082833-8353-479d-baf9-bd0bfc10dd59}, !- Inlet Port
  {a7e21e18-4d97-489b-896e-48c82aa6ca2d}; !- Outlet Port

OS:Connection,
  {25ffcc83-b388-49f9-9409-367e5ce7036c}, !- Handle
  {a1c723c1-8048-44fd-b33b-b7712073465c}, !- Name
  {e14ead15-9ab9-4b65-95db-96c16317be18}, !- Source Object
  3,                                      !- Outlet Port
  {5318d815-5508-4fe3-be36-0b5249beb836}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6082833-8353-479d-baf9-bd0bfc10dd59}, !- Handle
  {1325137e-5336-4387-affa-189794280145}, !- Name
  {4cc0590d-d798-4f02-93c6-9aa8e33cd6a9}, !- Source Object
  12,                                     !- Outlet Port
  {d173e54d-842e-4b47-a5b5-38b4fbdbecd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7e21e18-4d97-489b-896e-48c82aa6ca2d}, !- Handle
  {8a1d8f05-fd07-4298-b02c-377d2785d34d}, !- Name
  {d173e54d-842e-4b47-a5b5-38b4fbdbecd2}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  72;                                     !- Inlet Port

OS:Node,
  {9f0ad638-8667-48ed-a61d-eb93feae3c10}, !- Handle
  Node 816,                               !- Name
  {7d193341-de2f-40e6-ae03-ad1844b25ac0}, !- Inlet Port
  {83a89b4a-4212-4887-8b2b-7efe4be42a08}; !- Outlet Port

OS:Connection,
  {7d193341-de2f-40e6-ae03-ad1844b25ac0}, !- Handle
  {2eba502e-2453-43db-b13e-156e4bc30070}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  72,                                     !- Outlet Port
  {9f0ad638-8667-48ed-a61d-eb93feae3c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a89b4a-4212-4887-8b2b-7efe4be42a08}, !- Handle
  {d84016f6-7973-4a3c-8138-ced12561dff7}, !- Name
  {9f0ad638-8667-48ed-a61d-eb93feae3c10}, !- Source Object
  3,                                      !- Outlet Port
  {432e25f5-799a-43d1-8d04-bd957fe854d6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6cf83455-5f9e-42ee-932c-cd265a49dded}, !- Handle
  {2748fb0f-6c78-4146-8c30-7157eada89eb}, !- Name
  {432e25f5-799a-43d1-8d04-bd957fe854d6}, !- Source Object
  9,                                      !- Outlet Port
  {e14ead15-9ab9-4b65-95db-96c16317be18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {030e874a-c58b-4f40-a08c-0b29feb0fc9d}, !- Handle
  Node 817,                               !- Name
  {e29a4328-a915-42a6-ba2d-c386a628559a}, !- Inlet Port
  {1af42a9b-5fb4-49b0-8c35-45203ad162ab}; !- Outlet Port

OS:Connection,
  {e29a4328-a915-42a6-ba2d-c386a628559a}, !- Handle
  {7294894e-0c2e-437c-b1a5-0e6b33c231e1}, !- Name
  {656a0947-ae3c-4064-8b11-8eaf7c0d08fd}, !- Source Object
  3,                                      !- Outlet Port
  {030e874a-c58b-4f40-a08c-0b29feb0fc9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1af42a9b-5fb4-49b0-8c35-45203ad162ab}, !- Handle
  {bf7ffe30-ed7f-41e5-a6c3-9dbd05776081}, !- Name
  {030e874a-c58b-4f40-a08c-0b29feb0fc9d}, !- Source Object
  3,                                      !- Outlet Port
  {432e25f5-799a-43d1-8d04-bd957fe854d6}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5ce6c66a-6d96-4aec-ac42-66f29a647ab0}, !- Handle
  Fan Constant Volume 121,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {cd4bd4c8-df3c-46e9-868a-c0a96b5b4441}, !- Handle
  Coil Heating Electric 71,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {093350fe-e329-4041-a577-df01d8879667}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 71, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {b69a79c7-67c2-42fd-ba3d-e8dcdee4d04c}, !- Supply Air Inlet Node Name
  {b58ba102-0a6d-401f-bfdf-cb58cdeca08f}, !- Secondary Air Inlet Node Name
  {98df9446-36b2-4ec0-bc14-03c3b6e274e2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {5ce6c66a-6d96-4aec-ac42-66f29a647ab0}, !- Fan Name
  {cd4bd4c8-df3c-46e9-868a-c0a96b5b4441}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {30966726-fc3f-41dc-8bbe-185b315264d3}, !- Handle
  Node 818,                               !- Name
  {98df9446-36b2-4ec0-bc14-03c3b6e274e2}, !- Inlet Port
  {ba4bc168-b64d-4cf2-ac2e-d5c42c6234d8}; !- Outlet Port

OS:Node,
  {17b3015b-dd30-4997-af31-ee178668bc1a}, !- Handle
  Node 819,                               !- Name
  {934cde54-8b1b-4bce-bfbd-ffc15bea61f0}, !- Inlet Port
  {946ee79c-2a4b-4e6e-8631-76e74cef5a98}; !- Outlet Port

OS:Connection,
  {ba4bc168-b64d-4cf2-ac2e-d5c42c6234d8}, !- Handle
  {4ecbc3c6-4a6a-47f4-81d0-72c0ba5d3123}, !- Name
  {30966726-fc3f-41dc-8bbe-185b315264d3}, !- Source Object
  3,                                      !- Outlet Port
  {0cc24962-625c-4b71-bde4-625e21bf0bad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {934cde54-8b1b-4bce-bfbd-ffc15bea61f0}, !- Handle
  {4e952401-01d6-40dd-b90a-a15c5005a8d7}, !- Name
  {4d061099-c3d9-48fa-996d-631f508aca17}, !- Source Object
  12,                                     !- Outlet Port
  {17b3015b-dd30-4997-af31-ee178668bc1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {946ee79c-2a4b-4e6e-8631-76e74cef5a98}, !- Handle
  {ee543d99-1d3f-49d7-ac66-e279f833c7b2}, !- Name
  {17b3015b-dd30-4997-af31-ee178668bc1a}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  73;                                     !- Inlet Port

OS:Node,
  {f23b27b3-5038-47d0-88ab-c7c840bfbf6c}, !- Handle
  Node 820,                               !- Name
  {ab08eab5-79bc-4b9c-aa57-45260fd135cd}, !- Inlet Port
  {b69a79c7-67c2-42fd-ba3d-e8dcdee4d04c}; !- Outlet Port

OS:Connection,
  {ab08eab5-79bc-4b9c-aa57-45260fd135cd}, !- Handle
  {4fb7ec39-ba7e-4dd6-827f-05b8f7a76826}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  73,                                     !- Outlet Port
  {f23b27b3-5038-47d0-88ab-c7c840bfbf6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b69a79c7-67c2-42fd-ba3d-e8dcdee4d04c}, !- Handle
  {e6f9e321-15ce-4d64-83e1-010d30e36f6a}, !- Name
  {f23b27b3-5038-47d0-88ab-c7c840bfbf6c}, !- Source Object
  3,                                      !- Outlet Port
  {093350fe-e329-4041-a577-df01d8879667}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {98df9446-36b2-4ec0-bc14-03c3b6e274e2}, !- Handle
  {e31e4530-ec94-4dd4-a26f-762ba72384e0}, !- Name
  {093350fe-e329-4041-a577-df01d8879667}, !- Source Object
  9,                                      !- Outlet Port
  {30966726-fc3f-41dc-8bbe-185b315264d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb3dfbea-2c46-4c26-99f8-8fbcefbe1cd9}, !- Handle
  Node 821,                               !- Name
  {29c48dcc-a4a8-452b-9426-a2b1aff61183}, !- Inlet Port
  {b58ba102-0a6d-401f-bfdf-cb58cdeca08f}; !- Outlet Port

OS:Connection,
  {29c48dcc-a4a8-452b-9426-a2b1aff61183}, !- Handle
  {5f02319d-9493-4d92-9e93-da488c5bdc57}, !- Name
  {4ecdb374-21cc-469c-8a44-1bf9d3f94830}, !- Source Object
  3,                                      !- Outlet Port
  {bb3dfbea-2c46-4c26-99f8-8fbcefbe1cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b58ba102-0a6d-401f-bfdf-cb58cdeca08f}, !- Handle
  {cf7b1cc6-5ce8-4db3-b6b7-f5fd239092ac}, !- Name
  {bb3dfbea-2c46-4c26-99f8-8fbcefbe1cd9}, !- Source Object
  3,                                      !- Outlet Port
  {093350fe-e329-4041-a577-df01d8879667}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {aa485681-910e-4f85-8d4d-ba930c3fc5d3}, !- Handle
  Fan Constant Volume 122,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2a3e893d-35c0-48aa-bd7f-c6edaf564a76}, !- Handle
  Coil Heating Electric 72,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6dc68ba2-13a7-44cb-89e0-e699b788d806}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 72, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {09293069-3b80-4906-8dcd-7d9c35308c3f}, !- Supply Air Inlet Node Name
  {d94b277c-105d-452c-b6e8-10f67126aa10}, !- Secondary Air Inlet Node Name
  {cb7ca628-d159-4dba-b191-aa9c7289ef61}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {aa485681-910e-4f85-8d4d-ba930c3fc5d3}, !- Fan Name
  {2a3e893d-35c0-48aa-bd7f-c6edaf564a76}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {46cf6195-bade-4fff-92fe-cbe4955b05d0}, !- Handle
  Node 822,                               !- Name
  {cb7ca628-d159-4dba-b191-aa9c7289ef61}, !- Inlet Port
  {e201ff0d-7a3d-4abc-935c-03319c6afafd}; !- Outlet Port

OS:Node,
  {0053c7fb-9d9d-47c5-b744-6e3c6d500402}, !- Handle
  Node 823,                               !- Name
  {392c642e-5627-4984-9d31-257773510aeb}, !- Inlet Port
  {220921ee-9972-470a-a71b-39b6b7b5c259}; !- Outlet Port

OS:Connection,
  {e201ff0d-7a3d-4abc-935c-03319c6afafd}, !- Handle
  {4513b3e4-3439-47a2-a84e-0f17181a80e3}, !- Name
  {46cf6195-bade-4fff-92fe-cbe4955b05d0}, !- Source Object
  3,                                      !- Outlet Port
  {47d3505c-b112-42ba-8aba-dfc72971272c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {392c642e-5627-4984-9d31-257773510aeb}, !- Handle
  {614f3303-e9a1-4208-8de8-0471b68810a8}, !- Name
  {4ef98a18-7e92-4570-9971-af7dc4db47a5}, !- Source Object
  12,                                     !- Outlet Port
  {0053c7fb-9d9d-47c5-b744-6e3c6d500402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {220921ee-9972-470a-a71b-39b6b7b5c259}, !- Handle
  {62f1dba7-3f8e-4e07-a6d0-3ca978399934}, !- Name
  {0053c7fb-9d9d-47c5-b744-6e3c6d500402}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  74;                                     !- Inlet Port

OS:Node,
  {e52ac090-f0dd-4326-8c1a-bf62d69ea7d8}, !- Handle
  Node 824,                               !- Name
  {2175e086-8954-47d2-bd8f-5b8fe98da3e5}, !- Inlet Port
  {09293069-3b80-4906-8dcd-7d9c35308c3f}; !- Outlet Port

OS:Connection,
  {2175e086-8954-47d2-bd8f-5b8fe98da3e5}, !- Handle
  {e1c312e8-d8fa-4b38-b7cf-8d0c7e217208}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  74,                                     !- Outlet Port
  {e52ac090-f0dd-4326-8c1a-bf62d69ea7d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09293069-3b80-4906-8dcd-7d9c35308c3f}, !- Handle
  {d563321b-9679-41a2-8734-153885b91b09}, !- Name
  {e52ac090-f0dd-4326-8c1a-bf62d69ea7d8}, !- Source Object
  3,                                      !- Outlet Port
  {6dc68ba2-13a7-44cb-89e0-e699b788d806}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {cb7ca628-d159-4dba-b191-aa9c7289ef61}, !- Handle
  {349777de-04a6-474e-a69f-1891e43177b6}, !- Name
  {6dc68ba2-13a7-44cb-89e0-e699b788d806}, !- Source Object
  9,                                      !- Outlet Port
  {46cf6195-bade-4fff-92fe-cbe4955b05d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d52faa4-b242-455a-a409-8e962417a52d}, !- Handle
  Node 825,                               !- Name
  {289fe923-0dde-489a-b406-6d9e88d8bfc3}, !- Inlet Port
  {d94b277c-105d-452c-b6e8-10f67126aa10}; !- Outlet Port

OS:Connection,
  {289fe923-0dde-489a-b406-6d9e88d8bfc3}, !- Handle
  {42e486f3-6c2b-44c4-bb59-40458b7ba17b}, !- Name
  {aa2e3962-7376-45c3-9f9d-200018a99209}, !- Source Object
  3,                                      !- Outlet Port
  {3d52faa4-b242-455a-a409-8e962417a52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d94b277c-105d-452c-b6e8-10f67126aa10}, !- Handle
  {0584b3ff-3803-43df-8dc0-071717e6873c}, !- Name
  {3d52faa4-b242-455a-a409-8e962417a52d}, !- Source Object
  3,                                      !- Outlet Port
  {6dc68ba2-13a7-44cb-89e0-e699b788d806}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {34b50e52-46c1-4982-a979-7968fa3e9114}, !- Handle
  Fan Constant Volume 123,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8e5068c0-53f1-425b-9e35-4c06bc523798}, !- Handle
  Coil Heating Electric 73,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a07d5c82-f69a-4588-b08b-06d65e9aeceb}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 73, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {97d8d32e-b26f-4533-956e-b66ed511c180}, !- Supply Air Inlet Node Name
  {e53b60ed-54b6-420d-8606-e61bf841dbbe}, !- Secondary Air Inlet Node Name
  {06d73d40-417b-4b2e-b70b-e66acda2644b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {34b50e52-46c1-4982-a979-7968fa3e9114}, !- Fan Name
  {8e5068c0-53f1-425b-9e35-4c06bc523798}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4114d7c3-377a-4f5b-9799-0fa4a9736765}, !- Handle
  Node 826,                               !- Name
  {06d73d40-417b-4b2e-b70b-e66acda2644b}, !- Inlet Port
  {828356ef-0997-4e10-bb56-4e200d27750b}; !- Outlet Port

OS:Node,
  {8f5782d2-fdf1-4eee-9fb3-e9d1eea3fcd9}, !- Handle
  Node 827,                               !- Name
  {478737c7-4cda-4a8b-81f7-c5bb2d6f091a}, !- Inlet Port
  {9a5fa83f-7e2b-4802-972f-b91019efd0c4}; !- Outlet Port

OS:Connection,
  {828356ef-0997-4e10-bb56-4e200d27750b}, !- Handle
  {06646363-fe20-4e7b-ade5-b773b7396a9d}, !- Name
  {4114d7c3-377a-4f5b-9799-0fa4a9736765}, !- Source Object
  3,                                      !- Outlet Port
  {ec14840b-97e3-4c57-8293-8295717c8955}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {478737c7-4cda-4a8b-81f7-c5bb2d6f091a}, !- Handle
  {a9d20181-4b44-41c8-b3a0-6a984b90ae30}, !- Name
  {4f3d7f0b-125e-4053-a29c-31ade217b37c}, !- Source Object
  12,                                     !- Outlet Port
  {8f5782d2-fdf1-4eee-9fb3-e9d1eea3fcd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a5fa83f-7e2b-4802-972f-b91019efd0c4}, !- Handle
  {cdc3d85b-6bbc-4d23-9030-fe13f22d6458}, !- Name
  {8f5782d2-fdf1-4eee-9fb3-e9d1eea3fcd9}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  75;                                     !- Inlet Port

OS:Node,
  {a99e05b2-c2eb-4cea-b2a5-0e3bedccc428}, !- Handle
  Node 828,                               !- Name
  {91561a49-3250-4341-a49c-f1a92bbdd581}, !- Inlet Port
  {97d8d32e-b26f-4533-956e-b66ed511c180}; !- Outlet Port

OS:Connection,
  {91561a49-3250-4341-a49c-f1a92bbdd581}, !- Handle
  {44125cc0-3a09-433a-b7bc-02d15283b0eb}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  75,                                     !- Outlet Port
  {a99e05b2-c2eb-4cea-b2a5-0e3bedccc428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97d8d32e-b26f-4533-956e-b66ed511c180}, !- Handle
  {f601d80c-92af-43d8-a5e8-c45d40f456e8}, !- Name
  {a99e05b2-c2eb-4cea-b2a5-0e3bedccc428}, !- Source Object
  3,                                      !- Outlet Port
  {a07d5c82-f69a-4588-b08b-06d65e9aeceb}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {06d73d40-417b-4b2e-b70b-e66acda2644b}, !- Handle
  {b9435671-ecfc-44fb-9ca7-f10fc88b132c}, !- Name
  {a07d5c82-f69a-4588-b08b-06d65e9aeceb}, !- Source Object
  9,                                      !- Outlet Port
  {4114d7c3-377a-4f5b-9799-0fa4a9736765}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d22c37e-d628-4f73-b412-0f414f3994a2}, !- Handle
  Node 829,                               !- Name
  {aaac41a0-bf9e-4f30-9c84-2955d5db436d}, !- Inlet Port
  {e53b60ed-54b6-420d-8606-e61bf841dbbe}; !- Outlet Port

OS:Connection,
  {aaac41a0-bf9e-4f30-9c84-2955d5db436d}, !- Handle
  {030a7876-1b15-4d19-87f1-06d41645c49a}, !- Name
  {ef6e2a05-68b0-4575-a4c0-bd9364799441}, !- Source Object
  3,                                      !- Outlet Port
  {0d22c37e-d628-4f73-b412-0f414f3994a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e53b60ed-54b6-420d-8606-e61bf841dbbe}, !- Handle
  {52fba64e-eb1f-4ba6-af53-b5bd67cbe8b3}, !- Name
  {0d22c37e-d628-4f73-b412-0f414f3994a2}, !- Source Object
  3,                                      !- Outlet Port
  {a07d5c82-f69a-4588-b08b-06d65e9aeceb}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {503f6422-952f-43a0-a61d-026a081f6958}, !- Handle
  Fan Constant Volume 124,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4d1fd283-b9a8-48f6-a81e-f86da396573d}, !- Handle
  Coil Heating Electric 74,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8a5fcb96-5242-4196-b0b7-c1736d632e0c}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 74, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a606ff0b-bb17-4642-a638-7ded66747fb7}, !- Supply Air Inlet Node Name
  {973fa636-d714-44e2-99f9-a64562adbf9c}, !- Secondary Air Inlet Node Name
  {a02e3bbb-e4df-44f6-a9c6-32ca6fb4eb5f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {503f6422-952f-43a0-a61d-026a081f6958}, !- Fan Name
  {4d1fd283-b9a8-48f6-a81e-f86da396573d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {9dc180c8-5f3e-4bee-89f7-2715b36fd2cf}, !- Handle
  Node 830,                               !- Name
  {a02e3bbb-e4df-44f6-a9c6-32ca6fb4eb5f}, !- Inlet Port
  {4bfd4e86-382b-4300-940e-03bf8e5cd6b0}; !- Outlet Port

OS:Node,
  {4eec6fc8-402f-41ea-9bfd-7db2a1c88f5a}, !- Handle
  Node 831,                               !- Name
  {53027401-3a71-4078-97fc-d4e93d159967}, !- Inlet Port
  {28cce4b1-ef6c-4644-94cb-68e383fd9cfb}; !- Outlet Port

OS:Connection,
  {4bfd4e86-382b-4300-940e-03bf8e5cd6b0}, !- Handle
  {c3689ed0-9f5b-4109-9bd6-8f54466d6009}, !- Name
  {9dc180c8-5f3e-4bee-89f7-2715b36fd2cf}, !- Source Object
  3,                                      !- Outlet Port
  {9f106a03-cdfb-492a-9472-71c1430acc85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53027401-3a71-4078-97fc-d4e93d159967}, !- Handle
  {9dee7058-9f27-4489-9495-b8193c29f0d4}, !- Name
  {52677e05-8c25-45dd-859d-9680405accf5}, !- Source Object
  12,                                     !- Outlet Port
  {4eec6fc8-402f-41ea-9bfd-7db2a1c88f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28cce4b1-ef6c-4644-94cb-68e383fd9cfb}, !- Handle
  {3cfb1683-6169-4675-8a62-2b9045c4e1f4}, !- Name
  {4eec6fc8-402f-41ea-9bfd-7db2a1c88f5a}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  76;                                     !- Inlet Port

OS:Node,
  {09b64720-5277-4d09-adbd-ee56fb0c0d73}, !- Handle
  Node 832,                               !- Name
  {ac0d430b-3d28-4ac2-a1e5-ec804132a520}, !- Inlet Port
  {a606ff0b-bb17-4642-a638-7ded66747fb7}; !- Outlet Port

OS:Connection,
  {ac0d430b-3d28-4ac2-a1e5-ec804132a520}, !- Handle
  {070b0026-27aa-41ce-9b33-8b0045f508a6}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  76,                                     !- Outlet Port
  {09b64720-5277-4d09-adbd-ee56fb0c0d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a606ff0b-bb17-4642-a638-7ded66747fb7}, !- Handle
  {26f6a992-210d-4466-9cab-e77e4369f82b}, !- Name
  {09b64720-5277-4d09-adbd-ee56fb0c0d73}, !- Source Object
  3,                                      !- Outlet Port
  {8a5fcb96-5242-4196-b0b7-c1736d632e0c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a02e3bbb-e4df-44f6-a9c6-32ca6fb4eb5f}, !- Handle
  {db6adffe-f665-46f7-88c8-9bbc402b5b0a}, !- Name
  {8a5fcb96-5242-4196-b0b7-c1736d632e0c}, !- Source Object
  9,                                      !- Outlet Port
  {9dc180c8-5f3e-4bee-89f7-2715b36fd2cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f312b652-78e9-4cdd-885b-cc7c9c7063b9}, !- Handle
  Node 833,                               !- Name
  {0a753570-d455-4fa0-bf9d-4753ddde9623}, !- Inlet Port
  {973fa636-d714-44e2-99f9-a64562adbf9c}; !- Outlet Port

OS:Connection,
  {0a753570-d455-4fa0-bf9d-4753ddde9623}, !- Handle
  {e67d2555-bbb3-413f-91bc-bb0708126e66}, !- Name
  {50e01049-74a9-444b-ae4f-02cddd5813fe}, !- Source Object
  3,                                      !- Outlet Port
  {f312b652-78e9-4cdd-885b-cc7c9c7063b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {973fa636-d714-44e2-99f9-a64562adbf9c}, !- Handle
  {98ff76cd-50ef-47d7-a5ac-199896a0091b}, !- Name
  {f312b652-78e9-4cdd-885b-cc7c9c7063b9}, !- Source Object
  3,                                      !- Outlet Port
  {8a5fcb96-5242-4196-b0b7-c1736d632e0c}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {69f98918-a2b6-468d-a1bf-f48fde79dd86}, !- Handle
  Fan Constant Volume 125,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1df20b33-fd84-4048-843b-498dc16f5f06}, !- Handle
  Coil Heating Electric 75,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {595ccea1-1b87-4579-86b8-04012e4ceb67}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 75, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {b6fe3cc4-7942-47e4-827d-106c46166c4b}, !- Supply Air Inlet Node Name
  {3f6bf9cf-88c2-4b9d-bad1-b2d015474fb2}, !- Secondary Air Inlet Node Name
  {81180bd6-1962-4430-8f8f-48b776a0fbc1}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {69f98918-a2b6-468d-a1bf-f48fde79dd86}, !- Fan Name
  {1df20b33-fd84-4048-843b-498dc16f5f06}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4c9e6daf-a3ee-47c1-ab4d-da25e61513bd}, !- Handle
  Node 834,                               !- Name
  {81180bd6-1962-4430-8f8f-48b776a0fbc1}, !- Inlet Port
  {9c467cb1-bff1-4efb-9897-cb1045a79737}; !- Outlet Port

OS:Node,
  {2c0db9c5-16be-4680-b31e-82e360a86ff4}, !- Handle
  Node 835,                               !- Name
  {db2b6101-dbe9-4c15-9c8c-fb9b47086b96}, !- Inlet Port
  {37d1dded-32d7-4888-a56e-e3aa3f7278af}; !- Outlet Port

OS:Connection,
  {9c467cb1-bff1-4efb-9897-cb1045a79737}, !- Handle
  {5ec2de0f-e8c2-4cfb-a135-51f2fd00e88a}, !- Name
  {4c9e6daf-a3ee-47c1-ab4d-da25e61513bd}, !- Source Object
  3,                                      !- Outlet Port
  {ac5e8ac5-7d55-4665-85b1-28c1b6fe9503}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db2b6101-dbe9-4c15-9c8c-fb9b47086b96}, !- Handle
  {f8728263-18a9-4ec5-ad8e-c9a5885e9b04}, !- Name
  {55480ba9-e0a1-4759-85ab-8448ce54ceb3}, !- Source Object
  12,                                     !- Outlet Port
  {2c0db9c5-16be-4680-b31e-82e360a86ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d1dded-32d7-4888-a56e-e3aa3f7278af}, !- Handle
  {8ceae0bd-1eb4-4675-83fb-50a23437211f}, !- Name
  {2c0db9c5-16be-4680-b31e-82e360a86ff4}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  77;                                     !- Inlet Port

OS:Node,
  {b7584086-5332-4dc2-b176-66d19d6ff845}, !- Handle
  Node 836,                               !- Name
  {e87b7b86-1b7e-4dbe-8fcc-e878b1f9b583}, !- Inlet Port
  {b6fe3cc4-7942-47e4-827d-106c46166c4b}; !- Outlet Port

OS:Connection,
  {e87b7b86-1b7e-4dbe-8fcc-e878b1f9b583}, !- Handle
  {111e7868-481e-479d-abdb-4ca9a1db8e35}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  77,                                     !- Outlet Port
  {b7584086-5332-4dc2-b176-66d19d6ff845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6fe3cc4-7942-47e4-827d-106c46166c4b}, !- Handle
  {e748d1c6-3e64-4ad3-a411-0201eef200da}, !- Name
  {b7584086-5332-4dc2-b176-66d19d6ff845}, !- Source Object
  3,                                      !- Outlet Port
  {595ccea1-1b87-4579-86b8-04012e4ceb67}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {81180bd6-1962-4430-8f8f-48b776a0fbc1}, !- Handle
  {677ed879-ce90-4008-a6eb-29d3b63246eb}, !- Name
  {595ccea1-1b87-4579-86b8-04012e4ceb67}, !- Source Object
  9,                                      !- Outlet Port
  {4c9e6daf-a3ee-47c1-ab4d-da25e61513bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {740794ec-a12a-4896-86d1-5381adfcd13e}, !- Handle
  Node 837,                               !- Name
  {56c128c4-5365-4401-a272-5a1791e04301}, !- Inlet Port
  {3f6bf9cf-88c2-4b9d-bad1-b2d015474fb2}; !- Outlet Port

OS:Connection,
  {56c128c4-5365-4401-a272-5a1791e04301}, !- Handle
  {6d08095a-e31d-4ff3-9c1e-d8c18487a292}, !- Name
  {25bcdb56-7075-4b3f-8712-2bc9fc166c51}, !- Source Object
  3,                                      !- Outlet Port
  {740794ec-a12a-4896-86d1-5381adfcd13e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f6bf9cf-88c2-4b9d-bad1-b2d015474fb2}, !- Handle
  {8260a5ed-c2d9-4197-a70c-ff4a28d822c6}, !- Name
  {740794ec-a12a-4896-86d1-5381adfcd13e}, !- Source Object
  3,                                      !- Outlet Port
  {595ccea1-1b87-4579-86b8-04012e4ceb67}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {44de0ae0-f188-4792-bb27-cf076a772d86}, !- Handle
  Fan Constant Volume 126,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f3c1726e-a462-4505-bdbb-5280b374f2d6}, !- Handle
  Coil Heating Electric 76,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {cf23828d-5ee9-4343-93f6-953db9df42c5}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 76, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {ed9f7be9-b2b4-444f-a90d-399e7be14474}, !- Supply Air Inlet Node Name
  {13fbebee-bf92-46f1-8f78-ac05f8407145}, !- Secondary Air Inlet Node Name
  {a6043c31-f658-4e82-8c1f-a93cf864b845}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {44de0ae0-f188-4792-bb27-cf076a772d86}, !- Fan Name
  {f3c1726e-a462-4505-bdbb-5280b374f2d6}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {fc4c3b04-c0c9-4d24-b264-70082198dfaf}, !- Handle
  Node 838,                               !- Name
  {a6043c31-f658-4e82-8c1f-a93cf864b845}, !- Inlet Port
  {8b04a33c-7422-48c3-bc84-ad6869a8eda2}; !- Outlet Port

OS:Node,
  {4fbf7cbe-ab4f-4a1f-b61f-baa0ede5642e}, !- Handle
  Node 839,                               !- Name
  {49aa9bdc-aa2f-4e1c-9b7d-1bbe41a80e78}, !- Inlet Port
  {1a788d1a-0e12-4c6c-a178-1b55fd48e1ef}; !- Outlet Port

OS:Connection,
  {8b04a33c-7422-48c3-bc84-ad6869a8eda2}, !- Handle
  {ed0d23d8-9901-422b-97c4-fd1f4b05b3ec}, !- Name
  {fc4c3b04-c0c9-4d24-b264-70082198dfaf}, !- Source Object
  3,                                      !- Outlet Port
  {d09742df-4b36-4682-a2f6-6ca8a87f286c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49aa9bdc-aa2f-4e1c-9b7d-1bbe41a80e78}, !- Handle
  {af5f2af9-fb1c-42b0-8f8e-108403bc789e}, !- Name
  {556e5e51-188c-4c91-b765-afe9732aa5ef}, !- Source Object
  12,                                     !- Outlet Port
  {4fbf7cbe-ab4f-4a1f-b61f-baa0ede5642e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a788d1a-0e12-4c6c-a178-1b55fd48e1ef}, !- Handle
  {f9515682-1595-4f8d-a3de-51d790342956}, !- Name
  {4fbf7cbe-ab4f-4a1f-b61f-baa0ede5642e}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  78;                                     !- Inlet Port

OS:Node,
  {576bb089-6b88-4e47-85eb-d7e82c138b15}, !- Handle
  Node 840,                               !- Name
  {48c91659-c534-4b26-a381-59e1ce4945ad}, !- Inlet Port
  {ed9f7be9-b2b4-444f-a90d-399e7be14474}; !- Outlet Port

OS:Connection,
  {48c91659-c534-4b26-a381-59e1ce4945ad}, !- Handle
  {80376f79-7767-4c4c-b8b4-e35eb78286e0}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  78,                                     !- Outlet Port
  {576bb089-6b88-4e47-85eb-d7e82c138b15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed9f7be9-b2b4-444f-a90d-399e7be14474}, !- Handle
  {718eaf17-7e96-4f30-9e28-efe75831fc21}, !- Name
  {576bb089-6b88-4e47-85eb-d7e82c138b15}, !- Source Object
  3,                                      !- Outlet Port
  {cf23828d-5ee9-4343-93f6-953db9df42c5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a6043c31-f658-4e82-8c1f-a93cf864b845}, !- Handle
  {782b2d28-6267-48ed-b4ac-2b13600bcdc0}, !- Name
  {cf23828d-5ee9-4343-93f6-953db9df42c5}, !- Source Object
  9,                                      !- Outlet Port
  {fc4c3b04-c0c9-4d24-b264-70082198dfaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {906bc200-3d31-440a-95cb-865fd7a6c5d4}, !- Handle
  Node 841,                               !- Name
  {9c347cc8-e2c2-4554-95b8-0cf0f1ca02d6}, !- Inlet Port
  {13fbebee-bf92-46f1-8f78-ac05f8407145}; !- Outlet Port

OS:Connection,
  {9c347cc8-e2c2-4554-95b8-0cf0f1ca02d6}, !- Handle
  {52df34d3-a9a3-46d2-bb54-94352f95b1bf}, !- Name
  {bd6e4470-61eb-487c-912c-841c644141e2}, !- Source Object
  3,                                      !- Outlet Port
  {906bc200-3d31-440a-95cb-865fd7a6c5d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13fbebee-bf92-46f1-8f78-ac05f8407145}, !- Handle
  {c44b3dcb-36cb-46b3-99b8-4a897bb52d81}, !- Name
  {906bc200-3d31-440a-95cb-865fd7a6c5d4}, !- Source Object
  3,                                      !- Outlet Port
  {cf23828d-5ee9-4343-93f6-953db9df42c5}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5bb7ec2f-be1b-4113-8b57-953a78ae7af5}, !- Handle
  Fan Constant Volume 127,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5722eb16-0cda-4d06-9a54-612f7b78d93e}, !- Handle
  Coil Heating Electric 77,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {598e028c-62d2-4727-a754-fb11b0909845}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 77, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {85d2ee5b-cf84-48b0-85df-0922b03a0049}, !- Supply Air Inlet Node Name
  {9649db2e-5834-4e34-9a8e-13caa47c03df}, !- Secondary Air Inlet Node Name
  {4c64789c-e86a-46d0-bcc2-717841d6a101}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {5bb7ec2f-be1b-4113-8b57-953a78ae7af5}, !- Fan Name
  {5722eb16-0cda-4d06-9a54-612f7b78d93e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e5a8c957-008a-4ac1-a499-e364db4207ab}, !- Handle
  Node 842,                               !- Name
  {4c64789c-e86a-46d0-bcc2-717841d6a101}, !- Inlet Port
  {7102a182-9343-4628-9ebd-66ec5daf14ec}; !- Outlet Port

OS:Node,
  {2c7678a3-db06-4bc6-bd76-1a7d7fc243c5}, !- Handle
  Node 843,                               !- Name
  {be48fb12-2048-4c6b-a95c-052d98862389}, !- Inlet Port
  {f3f17b8c-08ea-4807-96cb-6c7c59836662}; !- Outlet Port

OS:Connection,
  {7102a182-9343-4628-9ebd-66ec5daf14ec}, !- Handle
  {4f62ea5b-0ae5-47ba-bdcc-417690d08d11}, !- Name
  {e5a8c957-008a-4ac1-a499-e364db4207ab}, !- Source Object
  3,                                      !- Outlet Port
  {3e30bde9-6f5e-4202-8b5b-105dcc4fa9d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be48fb12-2048-4c6b-a95c-052d98862389}, !- Handle
  {8fba2b01-0221-4497-af05-c0171e5ab88a}, !- Name
  {557afed8-594f-4ea4-93a6-f6a8ed50ed9b}, !- Source Object
  12,                                     !- Outlet Port
  {2c7678a3-db06-4bc6-bd76-1a7d7fc243c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f17b8c-08ea-4807-96cb-6c7c59836662}, !- Handle
  {c5961927-c14a-48fd-a7a7-cbd78465ef81}, !- Name
  {2c7678a3-db06-4bc6-bd76-1a7d7fc243c5}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  79;                                     !- Inlet Port

OS:Node,
  {f3b0361c-993c-4336-8c56-6145067996d8}, !- Handle
  Node 844,                               !- Name
  {6ac91af1-5aca-4cf1-a369-fa974087f59d}, !- Inlet Port
  {85d2ee5b-cf84-48b0-85df-0922b03a0049}; !- Outlet Port

OS:Connection,
  {6ac91af1-5aca-4cf1-a369-fa974087f59d}, !- Handle
  {54c4a269-0d88-4956-896d-e15fe0fa96af}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  79,                                     !- Outlet Port
  {f3b0361c-993c-4336-8c56-6145067996d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d2ee5b-cf84-48b0-85df-0922b03a0049}, !- Handle
  {4952b7d8-77b3-4b03-937c-9b3c69acd0c4}, !- Name
  {f3b0361c-993c-4336-8c56-6145067996d8}, !- Source Object
  3,                                      !- Outlet Port
  {598e028c-62d2-4727-a754-fb11b0909845}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4c64789c-e86a-46d0-bcc2-717841d6a101}, !- Handle
  {9fb90b23-6864-4450-943f-7bd0b87c725a}, !- Name
  {598e028c-62d2-4727-a754-fb11b0909845}, !- Source Object
  9,                                      !- Outlet Port
  {e5a8c957-008a-4ac1-a499-e364db4207ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5dfa0e23-0604-4b5b-bc32-f422c140b51c}, !- Handle
  Node 845,                               !- Name
  {8dcc998e-9472-42ae-aabb-c900ab6c8bb5}, !- Inlet Port
  {9649db2e-5834-4e34-9a8e-13caa47c03df}; !- Outlet Port

OS:Connection,
  {8dcc998e-9472-42ae-aabb-c900ab6c8bb5}, !- Handle
  {49ea7528-ff09-46f0-b1c6-730e15d2c8b2}, !- Name
  {f7b8360d-51f4-4eb2-93b5-0919e988e6fe}, !- Source Object
  3,                                      !- Outlet Port
  {5dfa0e23-0604-4b5b-bc32-f422c140b51c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9649db2e-5834-4e34-9a8e-13caa47c03df}, !- Handle
  {aeee5c26-f56c-4b89-9f8f-783eb35d9b5b}, !- Name
  {5dfa0e23-0604-4b5b-bc32-f422c140b51c}, !- Source Object
  3,                                      !- Outlet Port
  {598e028c-62d2-4727-a754-fb11b0909845}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7f8900f8-2a58-4524-8d6a-d1a35327987f}, !- Handle
  Fan Constant Volume 128,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {cfb52ffb-33cb-48bf-b360-138455ec7d91}, !- Handle
  Coil Heating Electric 78,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {3d774883-8569-4b3c-984a-103168f39e36}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 78, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {f1e43d9b-e400-4e73-9eae-b6e65087904d}, !- Supply Air Inlet Node Name
  {3833de5e-f802-48eb-8377-d594d71712d8}, !- Secondary Air Inlet Node Name
  {b2f041dd-2233-430a-b8a3-a2c1bf9507f7}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7f8900f8-2a58-4524-8d6a-d1a35327987f}, !- Fan Name
  {cfb52ffb-33cb-48bf-b360-138455ec7d91}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d3ac3d64-9437-47ec-97aa-c0f7853859f2}, !- Handle
  Node 846,                               !- Name
  {b2f041dd-2233-430a-b8a3-a2c1bf9507f7}, !- Inlet Port
  {ce1a6387-869b-4be0-a99b-2ddaf47cde6a}; !- Outlet Port

OS:Node,
  {9f2187c2-ca0a-4c4b-b718-6af0b3d52d60}, !- Handle
  Node 847,                               !- Name
  {2b3f6eb0-8a07-4f58-a287-53ff4f880f21}, !- Inlet Port
  {ea64f704-c49f-41a7-810e-6500e2d129a2}; !- Outlet Port

OS:Connection,
  {ce1a6387-869b-4be0-a99b-2ddaf47cde6a}, !- Handle
  {005eb2d8-70ae-43c4-8572-b1b4c9871966}, !- Name
  {d3ac3d64-9437-47ec-97aa-c0f7853859f2}, !- Source Object
  3,                                      !- Outlet Port
  {5f7043e5-9951-4709-9e12-fe635434fd1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b3f6eb0-8a07-4f58-a287-53ff4f880f21}, !- Handle
  {525c0cf8-939a-4eb7-9f57-3cdbcdb529d7}, !- Name
  {56cf9cdd-06b7-43c0-baf5-7b9a5bce7311}, !- Source Object
  12,                                     !- Outlet Port
  {9f2187c2-ca0a-4c4b-b718-6af0b3d52d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea64f704-c49f-41a7-810e-6500e2d129a2}, !- Handle
  {f49f885e-d3a7-4aa4-b534-595ba916b489}, !- Name
  {9f2187c2-ca0a-4c4b-b718-6af0b3d52d60}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  80;                                     !- Inlet Port

OS:Node,
  {ffa42c6b-4446-4f46-8e32-a24938d90bee}, !- Handle
  Node 848,                               !- Name
  {dcd155d0-47c2-49f3-a1bc-8a0dffc8be4e}, !- Inlet Port
  {f1e43d9b-e400-4e73-9eae-b6e65087904d}; !- Outlet Port

OS:Connection,
  {dcd155d0-47c2-49f3-a1bc-8a0dffc8be4e}, !- Handle
  {50678f1d-6ee8-43f1-9fbb-37d3abd89139}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  80,                                     !- Outlet Port
  {ffa42c6b-4446-4f46-8e32-a24938d90bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1e43d9b-e400-4e73-9eae-b6e65087904d}, !- Handle
  {ef1e8ae8-6283-4f81-bc5a-9da65ad98b35}, !- Name
  {ffa42c6b-4446-4f46-8e32-a24938d90bee}, !- Source Object
  3,                                      !- Outlet Port
  {3d774883-8569-4b3c-984a-103168f39e36}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b2f041dd-2233-430a-b8a3-a2c1bf9507f7}, !- Handle
  {b969bb29-32aa-4a62-8a5b-b0cb8859acea}, !- Name
  {3d774883-8569-4b3c-984a-103168f39e36}, !- Source Object
  9,                                      !- Outlet Port
  {d3ac3d64-9437-47ec-97aa-c0f7853859f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01654ac1-c26f-47ba-9c8a-1a94ac68ed20}, !- Handle
  Node 849,                               !- Name
  {bd0149f2-e759-4c0b-8922-5e73dc77ef77}, !- Inlet Port
  {3833de5e-f802-48eb-8377-d594d71712d8}; !- Outlet Port

OS:Connection,
  {bd0149f2-e759-4c0b-8922-5e73dc77ef77}, !- Handle
  {9dcb1dbc-61ba-4912-9275-435b721db997}, !- Name
  {6be7cb2b-0b71-4ef3-8465-baf5022d9e0c}, !- Source Object
  3,                                      !- Outlet Port
  {01654ac1-c26f-47ba-9c8a-1a94ac68ed20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3833de5e-f802-48eb-8377-d594d71712d8}, !- Handle
  {8503ece7-5388-4bad-9faa-9026bbbb11ab}, !- Name
  {01654ac1-c26f-47ba-9c8a-1a94ac68ed20}, !- Source Object
  3,                                      !- Outlet Port
  {3d774883-8569-4b3c-984a-103168f39e36}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6b42a22f-ce9f-4cea-b152-1e5f24136034}, !- Handle
  Fan Constant Volume 129,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {83679554-efba-4d93-9d52-8713ee4e70db}, !- Handle
  Coil Heating Electric 79,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {76f8ddf4-ad83-4105-a236-6c537e8a3f9b}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 79, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {f4fe3a18-acd8-401f-a29c-9a0505674516}, !- Supply Air Inlet Node Name
  {45ca8989-2d70-4872-a077-02e99e2f5b02}, !- Secondary Air Inlet Node Name
  {83c6fe36-78a1-41c3-9838-91025fc23940}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6b42a22f-ce9f-4cea-b152-1e5f24136034}, !- Fan Name
  {83679554-efba-4d93-9d52-8713ee4e70db}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {47a564ce-a8a3-466b-8814-101eb6b0f4d0}, !- Handle
  Node 850,                               !- Name
  {83c6fe36-78a1-41c3-9838-91025fc23940}, !- Inlet Port
  {4a758c03-124f-4f3c-ba8b-0c4426d063de}; !- Outlet Port

OS:Node,
  {3868ee8d-3d6a-4a8b-85b4-9afe3134a1f4}, !- Handle
  Node 851,                               !- Name
  {83878559-d05d-4ced-ba8f-9bf1d142db39}, !- Inlet Port
  {8d893d52-10a2-4390-9f66-e550cdc870c5}; !- Outlet Port

OS:Connection,
  {4a758c03-124f-4f3c-ba8b-0c4426d063de}, !- Handle
  {b7ce4895-eb24-4159-a098-f9e4157017f4}, !- Name
  {47a564ce-a8a3-466b-8814-101eb6b0f4d0}, !- Source Object
  3,                                      !- Outlet Port
  {ca2bd0af-c6d4-408c-9507-c1fd4794c0cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83878559-d05d-4ced-ba8f-9bf1d142db39}, !- Handle
  {f2a7a20c-ec27-446d-b590-9b3c83a3deed}, !- Name
  {57274731-ec35-439d-ab18-6b1eb7fe2678}, !- Source Object
  12,                                     !- Outlet Port
  {3868ee8d-3d6a-4a8b-85b4-9afe3134a1f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d893d52-10a2-4390-9f66-e550cdc870c5}, !- Handle
  {348698b0-cefa-4c12-904e-82097e0c8c4a}, !- Name
  {3868ee8d-3d6a-4a8b-85b4-9afe3134a1f4}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  81;                                     !- Inlet Port

OS:Node,
  {a37005df-f720-4fe6-afd2-402fb130bbf0}, !- Handle
  Node 852,                               !- Name
  {d1dc06ee-76a0-4b1b-8c26-7f31838780b6}, !- Inlet Port
  {f4fe3a18-acd8-401f-a29c-9a0505674516}; !- Outlet Port

OS:Connection,
  {d1dc06ee-76a0-4b1b-8c26-7f31838780b6}, !- Handle
  {bc0903a2-f7d4-4881-9577-855f250e35c8}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  81,                                     !- Outlet Port
  {a37005df-f720-4fe6-afd2-402fb130bbf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4fe3a18-acd8-401f-a29c-9a0505674516}, !- Handle
  {9df15890-b477-4864-a44a-e19e8764865c}, !- Name
  {a37005df-f720-4fe6-afd2-402fb130bbf0}, !- Source Object
  3,                                      !- Outlet Port
  {76f8ddf4-ad83-4105-a236-6c537e8a3f9b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {83c6fe36-78a1-41c3-9838-91025fc23940}, !- Handle
  {b009c7f0-142e-46b3-8098-8ae6bae1257e}, !- Name
  {76f8ddf4-ad83-4105-a236-6c537e8a3f9b}, !- Source Object
  9,                                      !- Outlet Port
  {47a564ce-a8a3-466b-8814-101eb6b0f4d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2591f78-f96c-4fbb-893f-2b51537cc00d}, !- Handle
  Node 853,                               !- Name
  {49658b4f-2f7d-4cf2-a30b-d4d0f1fc0aeb}, !- Inlet Port
  {45ca8989-2d70-4872-a077-02e99e2f5b02}; !- Outlet Port

OS:Connection,
  {49658b4f-2f7d-4cf2-a30b-d4d0f1fc0aeb}, !- Handle
  {612df2be-210a-40bb-829f-9ff5f0a41814}, !- Name
  {b5496ee9-57a7-415b-9ad0-f7e2641b0e1d}, !- Source Object
  3,                                      !- Outlet Port
  {d2591f78-f96c-4fbb-893f-2b51537cc00d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45ca8989-2d70-4872-a077-02e99e2f5b02}, !- Handle
  {eb60fb59-6347-4b89-927d-c87f8b9f964d}, !- Name
  {d2591f78-f96c-4fbb-893f-2b51537cc00d}, !- Source Object
  3,                                      !- Outlet Port
  {76f8ddf4-ad83-4105-a236-6c537e8a3f9b}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6fb62254-7e0f-417a-9087-2c845d5ea70e}, !- Handle
  Fan Constant Volume 130,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4a584fc5-245b-4990-9251-70b9186a02e8}, !- Handle
  Coil Heating Electric 80,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d707e267-acd0-4bfe-b7a9-0ace6e6004c5}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 80, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a1c3f032-d85f-4cd4-b2b2-aa71d5898ba3}, !- Supply Air Inlet Node Name
  {7d6dd2b1-7e0d-40d0-8b0a-1fad3b1ccecd}, !- Secondary Air Inlet Node Name
  {c8e0d723-476a-4b4a-8d7f-332b682dbd70}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6fb62254-7e0f-417a-9087-2c845d5ea70e}, !- Fan Name
  {4a584fc5-245b-4990-9251-70b9186a02e8}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {111db5b9-2b3a-4bba-9924-d7c39cb42aa1}, !- Handle
  Node 854,                               !- Name
  {c8e0d723-476a-4b4a-8d7f-332b682dbd70}, !- Inlet Port
  {ff1a7a6f-24f8-4a26-a6e1-513b8ea7f662}; !- Outlet Port

OS:Node,
  {6017b05d-1e37-493b-abab-5325b14d17f1}, !- Handle
  Node 855,                               !- Name
  {ef3c5366-94af-4f29-b333-103bdb4379c9}, !- Inlet Port
  {b406f95d-9eb1-41d1-93d1-b462320680e6}; !- Outlet Port

OS:Connection,
  {ff1a7a6f-24f8-4a26-a6e1-513b8ea7f662}, !- Handle
  {a827def8-05f8-474b-ac87-8970422330c8}, !- Name
  {111db5b9-2b3a-4bba-9924-d7c39cb42aa1}, !- Source Object
  3,                                      !- Outlet Port
  {dd319b35-ec79-4daa-bc99-a50f78b7e70f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef3c5366-94af-4f29-b333-103bdb4379c9}, !- Handle
  {038f1df2-b4c7-4894-aae8-68c20c6baafb}, !- Name
  {5839b832-f15f-4673-bc2f-9d7867c14900}, !- Source Object
  12,                                     !- Outlet Port
  {6017b05d-1e37-493b-abab-5325b14d17f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b406f95d-9eb1-41d1-93d1-b462320680e6}, !- Handle
  {9e5a396e-f01e-4ace-8928-6029a8e26002}, !- Name
  {6017b05d-1e37-493b-abab-5325b14d17f1}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  82;                                     !- Inlet Port

OS:Node,
  {1fc64d90-f3f3-4a7c-b63f-338693f33fe0}, !- Handle
  Node 856,                               !- Name
  {6bdd82ff-c1ec-4c40-92f2-2fdfb8251e9e}, !- Inlet Port
  {a1c3f032-d85f-4cd4-b2b2-aa71d5898ba3}; !- Outlet Port

OS:Connection,
  {6bdd82ff-c1ec-4c40-92f2-2fdfb8251e9e}, !- Handle
  {ce9636ce-d2f0-49e9-aa26-d0bdaf818b2b}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  82,                                     !- Outlet Port
  {1fc64d90-f3f3-4a7c-b63f-338693f33fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1c3f032-d85f-4cd4-b2b2-aa71d5898ba3}, !- Handle
  {ec8c15bf-96b3-4491-a518-4298f368debd}, !- Name
  {1fc64d90-f3f3-4a7c-b63f-338693f33fe0}, !- Source Object
  3,                                      !- Outlet Port
  {d707e267-acd0-4bfe-b7a9-0ace6e6004c5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c8e0d723-476a-4b4a-8d7f-332b682dbd70}, !- Handle
  {c24f6b58-5521-4cdc-8c90-c5a7a3f33331}, !- Name
  {d707e267-acd0-4bfe-b7a9-0ace6e6004c5}, !- Source Object
  9,                                      !- Outlet Port
  {111db5b9-2b3a-4bba-9924-d7c39cb42aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8387c206-7277-454a-8c01-63bd3ade47fe}, !- Handle
  Node 857,                               !- Name
  {35af05e8-61e6-4a96-b160-17c087499f8a}, !- Inlet Port
  {7d6dd2b1-7e0d-40d0-8b0a-1fad3b1ccecd}; !- Outlet Port

OS:Connection,
  {35af05e8-61e6-4a96-b160-17c087499f8a}, !- Handle
  {74a3ed67-d8d6-4fb3-bc82-8f648d4ed62e}, !- Name
  {a80a0403-8e2f-4bf9-947e-b063ccf867b6}, !- Source Object
  3,                                      !- Outlet Port
  {8387c206-7277-454a-8c01-63bd3ade47fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d6dd2b1-7e0d-40d0-8b0a-1fad3b1ccecd}, !- Handle
  {dacf004b-cb2c-4887-ac3e-ccb90f05e218}, !- Name
  {8387c206-7277-454a-8c01-63bd3ade47fe}, !- Source Object
  3,                                      !- Outlet Port
  {d707e267-acd0-4bfe-b7a9-0ace6e6004c5}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b9b77f40-57ef-4be5-8fcb-2ef8a7b80647}, !- Handle
  Fan Constant Volume 131,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0fc61d12-ed75-4699-8427-f0b7af2efe9b}, !- Handle
  Coil Heating Electric 81,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9154ab37-d4b0-4c35-ae35-f3cfaa641603}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 81, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a55a32b4-5bb7-4402-a23d-b0dc6842696c}, !- Supply Air Inlet Node Name
  {dfac6dc3-bbf3-44d6-bbb4-0bac6fe3d5d9}, !- Secondary Air Inlet Node Name
  {e05234bd-ad92-4f64-b342-ba0221057c7d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b9b77f40-57ef-4be5-8fcb-2ef8a7b80647}, !- Fan Name
  {0fc61d12-ed75-4699-8427-f0b7af2efe9b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {7c4391fe-7331-425c-be10-11de10347805}, !- Handle
  Node 858,                               !- Name
  {e05234bd-ad92-4f64-b342-ba0221057c7d}, !- Inlet Port
  {424ba896-3512-420d-b1c8-730c66133bd5}; !- Outlet Port

OS:Node,
  {01fc5783-64c0-42af-b993-e2065a5f89ec}, !- Handle
  Node 859,                               !- Name
  {63060d31-0c95-407e-9e04-670e253ee974}, !- Inlet Port
  {cf955a27-993d-4876-b565-19321b4fd791}; !- Outlet Port

OS:Connection,
  {424ba896-3512-420d-b1c8-730c66133bd5}, !- Handle
  {ea9aa9d6-d350-49e6-9120-510acb5af162}, !- Name
  {7c4391fe-7331-425c-be10-11de10347805}, !- Source Object
  3,                                      !- Outlet Port
  {ec01fa9a-f32f-43ea-adeb-4e97c561b308}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63060d31-0c95-407e-9e04-670e253ee974}, !- Handle
  {4fca3026-c753-42b6-a6ec-aefc7d2578b8}, !- Name
  {58467e14-d513-4c4e-8a7a-dc3f8535fafd}, !- Source Object
  12,                                     !- Outlet Port
  {01fc5783-64c0-42af-b993-e2065a5f89ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf955a27-993d-4876-b565-19321b4fd791}, !- Handle
  {c5a23f00-5e3f-40ac-9f93-2d340283c1ab}, !- Name
  {01fc5783-64c0-42af-b993-e2065a5f89ec}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  83;                                     !- Inlet Port

OS:Node,
  {d47ed7e6-c3ae-46e9-92f1-b7697e2cc842}, !- Handle
  Node 860,                               !- Name
  {793a456f-b796-45ed-9c19-d7ad020022e0}, !- Inlet Port
  {a55a32b4-5bb7-4402-a23d-b0dc6842696c}; !- Outlet Port

OS:Connection,
  {793a456f-b796-45ed-9c19-d7ad020022e0}, !- Handle
  {f8a9b8cf-b874-470b-bfc0-8af0a4a302e1}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  83,                                     !- Outlet Port
  {d47ed7e6-c3ae-46e9-92f1-b7697e2cc842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a55a32b4-5bb7-4402-a23d-b0dc6842696c}, !- Handle
  {8b7fe573-bb94-4f69-8deb-5817457e4e6b}, !- Name
  {d47ed7e6-c3ae-46e9-92f1-b7697e2cc842}, !- Source Object
  3,                                      !- Outlet Port
  {9154ab37-d4b0-4c35-ae35-f3cfaa641603}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e05234bd-ad92-4f64-b342-ba0221057c7d}, !- Handle
  {c8bef289-0c2d-458f-8839-9bd1cf3f9621}, !- Name
  {9154ab37-d4b0-4c35-ae35-f3cfaa641603}, !- Source Object
  9,                                      !- Outlet Port
  {7c4391fe-7331-425c-be10-11de10347805}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f890f9cf-2d73-44f5-b205-465551a4e26c}, !- Handle
  Node 861,                               !- Name
  {a8a02603-bd22-4aa5-aab8-193a19df915b}, !- Inlet Port
  {dfac6dc3-bbf3-44d6-bbb4-0bac6fe3d5d9}; !- Outlet Port

OS:Connection,
  {a8a02603-bd22-4aa5-aab8-193a19df915b}, !- Handle
  {70f0cb4e-9d33-46f7-9e3f-02d9b633cafa}, !- Name
  {03c0ba8c-6ecd-4906-879a-383c4307f3ad}, !- Source Object
  3,                                      !- Outlet Port
  {f890f9cf-2d73-44f5-b205-465551a4e26c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfac6dc3-bbf3-44d6-bbb4-0bac6fe3d5d9}, !- Handle
  {0dc7aa1f-3bc5-475e-81d7-9164c7425360}, !- Name
  {f890f9cf-2d73-44f5-b205-465551a4e26c}, !- Source Object
  3,                                      !- Outlet Port
  {9154ab37-d4b0-4c35-ae35-f3cfaa641603}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d8117db2-75d0-43b8-95e2-518627feb713}, !- Handle
  Fan Constant Volume 132,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {854cac19-85d6-404a-8451-2ccc5b0e88c7}, !- Handle
  Coil Heating Electric 82,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {dd142a5a-67f0-4a63-ab8e-627ffd89d48e}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 82, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {ce9d0c06-0e53-4033-a82f-d91314eda52b}, !- Supply Air Inlet Node Name
  {9184dc22-8836-4a1b-a3ba-6640f7605866}, !- Secondary Air Inlet Node Name
  {375401bc-62d5-43ac-a660-7977c4b6544b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d8117db2-75d0-43b8-95e2-518627feb713}, !- Fan Name
  {854cac19-85d6-404a-8451-2ccc5b0e88c7}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4894fd6d-3791-4777-9999-a370401d0684}, !- Handle
  Node 862,                               !- Name
  {375401bc-62d5-43ac-a660-7977c4b6544b}, !- Inlet Port
  {ad18a18f-ed97-4ff5-ab2f-6256c186d672}; !- Outlet Port

OS:Node,
  {38c22f45-0178-4a9d-8835-ef6681583543}, !- Handle
  Node 863,                               !- Name
  {f2becdbc-67f4-4e6b-a426-49c1225e5d72}, !- Inlet Port
  {2d112d29-e87c-43f0-8da8-d6d388c166cd}; !- Outlet Port

OS:Connection,
  {ad18a18f-ed97-4ff5-ab2f-6256c186d672}, !- Handle
  {8461714a-3947-4b8c-a808-08d74b143cff}, !- Name
  {4894fd6d-3791-4777-9999-a370401d0684}, !- Source Object
  3,                                      !- Outlet Port
  {31a11a4c-2e45-4a7d-a1b4-634d02609f26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2becdbc-67f4-4e6b-a426-49c1225e5d72}, !- Handle
  {9ab1ad44-3a5b-466d-b3b8-129f88863a27}, !- Name
  {5b05feba-2a6d-450a-a8f9-097c6e8249f3}, !- Source Object
  12,                                     !- Outlet Port
  {38c22f45-0178-4a9d-8835-ef6681583543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d112d29-e87c-43f0-8da8-d6d388c166cd}, !- Handle
  {e33fa169-9a1b-45f1-be91-afcc9e85be0d}, !- Name
  {38c22f45-0178-4a9d-8835-ef6681583543}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  84;                                     !- Inlet Port

OS:Node,
  {478e4eb9-39d3-46b1-9753-ee394fb22f82}, !- Handle
  Node 864,                               !- Name
  {7f2ce79f-ca78-4af3-8e9e-4b95eb863674}, !- Inlet Port
  {ce9d0c06-0e53-4033-a82f-d91314eda52b}; !- Outlet Port

OS:Connection,
  {7f2ce79f-ca78-4af3-8e9e-4b95eb863674}, !- Handle
  {a8286df5-abaf-4b2f-9ccf-58c83466a6d4}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  84,                                     !- Outlet Port
  {478e4eb9-39d3-46b1-9753-ee394fb22f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce9d0c06-0e53-4033-a82f-d91314eda52b}, !- Handle
  {e8916803-8516-4573-9682-30a34c03f928}, !- Name
  {478e4eb9-39d3-46b1-9753-ee394fb22f82}, !- Source Object
  3,                                      !- Outlet Port
  {dd142a5a-67f0-4a63-ab8e-627ffd89d48e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {375401bc-62d5-43ac-a660-7977c4b6544b}, !- Handle
  {f1d2cdbd-ff5b-49cf-8d69-ac74a42f1ff6}, !- Name
  {dd142a5a-67f0-4a63-ab8e-627ffd89d48e}, !- Source Object
  9,                                      !- Outlet Port
  {4894fd6d-3791-4777-9999-a370401d0684}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {959159bf-e233-40f6-8659-6e4a42344d2c}, !- Handle
  Node 865,                               !- Name
  {468c0797-90ac-48ff-9757-10bf2f5f1efa}, !- Inlet Port
  {9184dc22-8836-4a1b-a3ba-6640f7605866}; !- Outlet Port

OS:Connection,
  {468c0797-90ac-48ff-9757-10bf2f5f1efa}, !- Handle
  {c432cdf4-ed5a-4c34-a357-df2cca340f79}, !- Name
  {93c6f8c4-44e7-45f3-ab04-06bd678c9762}, !- Source Object
  3,                                      !- Outlet Port
  {959159bf-e233-40f6-8659-6e4a42344d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9184dc22-8836-4a1b-a3ba-6640f7605866}, !- Handle
  {373c0581-db7b-4aa7-b379-9e197b1e22f1}, !- Name
  {959159bf-e233-40f6-8659-6e4a42344d2c}, !- Source Object
  3,                                      !- Outlet Port
  {dd142a5a-67f0-4a63-ab8e-627ffd89d48e}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7f385632-99e2-4907-afb4-d101672719b5}, !- Handle
  Fan Constant Volume 133,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3295b0d2-3eb0-48ce-a8cf-ae285ab1d384}, !- Handle
  Coil Heating Electric 83,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ce1379d8-ef88-4602-b4f4-1e68328f4a7d}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 83, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {69dfd013-ce4e-4614-a7a5-0d0622304342}, !- Supply Air Inlet Node Name
  {5ce79bd5-135c-45d4-89d1-1145d1d8b4a9}, !- Secondary Air Inlet Node Name
  {7b7bb7a8-106a-40ef-a57d-672b3094d542}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7f385632-99e2-4907-afb4-d101672719b5}, !- Fan Name
  {3295b0d2-3eb0-48ce-a8cf-ae285ab1d384}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {39b28945-bea1-4a48-9d3e-1a2a9634e6af}, !- Handle
  Node 866,                               !- Name
  {7b7bb7a8-106a-40ef-a57d-672b3094d542}, !- Inlet Port
  {62758b4c-c91a-4992-a678-337384411393}; !- Outlet Port

OS:Node,
  {84cece00-d1c7-4a34-a1ef-d548449c41cd}, !- Handle
  Node 867,                               !- Name
  {bd810e41-1153-4691-8f72-2f34e49db5bf}, !- Inlet Port
  {9d7c9620-b6f3-4794-b0b7-3c069292b94d}; !- Outlet Port

OS:Connection,
  {62758b4c-c91a-4992-a678-337384411393}, !- Handle
  {db17411e-9e1a-45c7-8f5a-1ed76194d19d}, !- Name
  {39b28945-bea1-4a48-9d3e-1a2a9634e6af}, !- Source Object
  3,                                      !- Outlet Port
  {f092c754-041c-4ec7-a96d-5743ebc9311a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd810e41-1153-4691-8f72-2f34e49db5bf}, !- Handle
  {9164f2f1-fa75-4273-980f-a4758579a9f2}, !- Name
  {5dce2f86-8148-43be-9882-008960eacb1e}, !- Source Object
  12,                                     !- Outlet Port
  {84cece00-d1c7-4a34-a1ef-d548449c41cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d7c9620-b6f3-4794-b0b7-3c069292b94d}, !- Handle
  {375adfaa-5439-43b9-86f3-9e7e959698a3}, !- Name
  {84cece00-d1c7-4a34-a1ef-d548449c41cd}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  85;                                     !- Inlet Port

OS:Node,
  {abb2fa0c-bcaf-4c09-af0f-10c8da35b3b4}, !- Handle
  Node 868,                               !- Name
  {a6f35be6-8fe3-4b6e-aa05-da4ed76856a8}, !- Inlet Port
  {69dfd013-ce4e-4614-a7a5-0d0622304342}; !- Outlet Port

OS:Connection,
  {a6f35be6-8fe3-4b6e-aa05-da4ed76856a8}, !- Handle
  {ad2f9284-5efe-4522-b1b8-634e0f881a20}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  85,                                     !- Outlet Port
  {abb2fa0c-bcaf-4c09-af0f-10c8da35b3b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69dfd013-ce4e-4614-a7a5-0d0622304342}, !- Handle
  {ba93119f-080b-48b0-8e55-78aa14dce7e2}, !- Name
  {abb2fa0c-bcaf-4c09-af0f-10c8da35b3b4}, !- Source Object
  3,                                      !- Outlet Port
  {ce1379d8-ef88-4602-b4f4-1e68328f4a7d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7b7bb7a8-106a-40ef-a57d-672b3094d542}, !- Handle
  {50063640-72cd-431d-8707-207443ec688b}, !- Name
  {ce1379d8-ef88-4602-b4f4-1e68328f4a7d}, !- Source Object
  9,                                      !- Outlet Port
  {39b28945-bea1-4a48-9d3e-1a2a9634e6af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7370224d-7910-427f-b2e6-4563d1558fea}, !- Handle
  Node 869,                               !- Name
  {9a5955ab-403e-44b7-bf77-d1d6420288e1}, !- Inlet Port
  {5ce79bd5-135c-45d4-89d1-1145d1d8b4a9}; !- Outlet Port

OS:Connection,
  {9a5955ab-403e-44b7-bf77-d1d6420288e1}, !- Handle
  {cb879d89-cffb-419f-955a-d5e9fdcf3544}, !- Name
  {a8a462bd-5a46-4ae3-a5c9-7bb0ca931267}, !- Source Object
  3,                                      !- Outlet Port
  {7370224d-7910-427f-b2e6-4563d1558fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ce79bd5-135c-45d4-89d1-1145d1d8b4a9}, !- Handle
  {0477bfdd-051d-4faf-887b-e81a876af0a7}, !- Name
  {7370224d-7910-427f-b2e6-4563d1558fea}, !- Source Object
  3,                                      !- Outlet Port
  {ce1379d8-ef88-4602-b4f4-1e68328f4a7d}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {84e3a06b-cea9-4ca8-81d9-21adac8d1558}, !- Handle
  Fan Constant Volume 134,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b45d02f8-b6ce-49dd-ad03-ddda5006e184}, !- Handle
  Coil Heating Electric 84,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {33a92527-3a86-430e-a598-59985863db07}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 84, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {75d4fecb-ec04-4932-9060-faf8827614d4}, !- Supply Air Inlet Node Name
  {5e16f110-49ef-4b7e-aff3-0ed7e17b865b}, !- Secondary Air Inlet Node Name
  {9da7946d-7778-42cf-91df-b50076754075}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {84e3a06b-cea9-4ca8-81d9-21adac8d1558}, !- Fan Name
  {b45d02f8-b6ce-49dd-ad03-ddda5006e184}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d40aec8c-507b-44c7-a3aa-ffd54b0e6dae}, !- Handle
  Node 870,                               !- Name
  {9da7946d-7778-42cf-91df-b50076754075}, !- Inlet Port
  {c417f16a-7413-434d-96c5-481e3a0e5759}; !- Outlet Port

OS:Node,
  {11c356c3-b725-4c35-abcd-ed3191840a5b}, !- Handle
  Node 871,                               !- Name
  {cf2da7b6-21b0-4548-b936-8e9aa1033f72}, !- Inlet Port
  {f3a482f8-5dcf-4b44-b4b7-38bcbee364e3}; !- Outlet Port

OS:Connection,
  {c417f16a-7413-434d-96c5-481e3a0e5759}, !- Handle
  {e726df32-4dc7-403e-b72c-939b2d866b57}, !- Name
  {d40aec8c-507b-44c7-a3aa-ffd54b0e6dae}, !- Source Object
  3,                                      !- Outlet Port
  {18328fb3-4ae6-4cb0-9ad4-34cc8c1271a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf2da7b6-21b0-4548-b936-8e9aa1033f72}, !- Handle
  {cf718cac-ae93-444a-b32a-e6b637f055f7}, !- Name
  {5e3aa80b-74e5-40f2-b4cb-5ba1f9e1325a}, !- Source Object
  12,                                     !- Outlet Port
  {11c356c3-b725-4c35-abcd-ed3191840a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3a482f8-5dcf-4b44-b4b7-38bcbee364e3}, !- Handle
  {edd9c95d-4439-4110-8147-3be3b30be9fe}, !- Name
  {11c356c3-b725-4c35-abcd-ed3191840a5b}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  86;                                     !- Inlet Port

OS:Node,
  {6838d882-9681-495c-9b08-9a48fc2bf49d}, !- Handle
  Node 872,                               !- Name
  {ddf08d1c-1c8b-4596-b68a-ae71ff90ecaf}, !- Inlet Port
  {75d4fecb-ec04-4932-9060-faf8827614d4}; !- Outlet Port

OS:Connection,
  {ddf08d1c-1c8b-4596-b68a-ae71ff90ecaf}, !- Handle
  {4f96c504-3110-4e64-9ff2-31b40cd62d75}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  86,                                     !- Outlet Port
  {6838d882-9681-495c-9b08-9a48fc2bf49d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d4fecb-ec04-4932-9060-faf8827614d4}, !- Handle
  {fda87d92-76c3-43e0-a49c-3873615f4a67}, !- Name
  {6838d882-9681-495c-9b08-9a48fc2bf49d}, !- Source Object
  3,                                      !- Outlet Port
  {33a92527-3a86-430e-a598-59985863db07}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9da7946d-7778-42cf-91df-b50076754075}, !- Handle
  {74f5f049-857d-4f21-a268-5eeabc918f0c}, !- Name
  {33a92527-3a86-430e-a598-59985863db07}, !- Source Object
  9,                                      !- Outlet Port
  {d40aec8c-507b-44c7-a3aa-ffd54b0e6dae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4afee86c-8b89-4edb-b989-36bef38940fb}, !- Handle
  Node 873,                               !- Name
  {5e1f87c9-8434-4c98-8dae-779b0832f3a2}, !- Inlet Port
  {5e16f110-49ef-4b7e-aff3-0ed7e17b865b}; !- Outlet Port

OS:Connection,
  {5e1f87c9-8434-4c98-8dae-779b0832f3a2}, !- Handle
  {accd03b6-1fbe-4d22-b41b-25d561d2e8a7}, !- Name
  {ad88c3c4-b747-4fee-a37f-98dabaa3fae4}, !- Source Object
  3,                                      !- Outlet Port
  {4afee86c-8b89-4edb-b989-36bef38940fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e16f110-49ef-4b7e-aff3-0ed7e17b865b}, !- Handle
  {309647b1-fbd2-48f1-aaec-0596699d0fa6}, !- Name
  {4afee86c-8b89-4edb-b989-36bef38940fb}, !- Source Object
  3,                                      !- Outlet Port
  {33a92527-3a86-430e-a598-59985863db07}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b788602f-aa33-45d3-8384-dd19818d4d44}, !- Handle
  Fan Constant Volume 135,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {142b1a95-f47f-407f-84b6-d5365b26b52f}, !- Handle
  Coil Heating Electric 85,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2e7e090f-2e5d-4386-84ab-6605c151758a}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 85, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e0135a3d-0b16-4471-b53c-c4b640535acb}, !- Supply Air Inlet Node Name
  {f2580a1c-25e5-479d-b4a8-8e0743c7214f}, !- Secondary Air Inlet Node Name
  {162d0855-cd92-449f-a1b3-b29f1cb7f1cb}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b788602f-aa33-45d3-8384-dd19818d4d44}, !- Fan Name
  {142b1a95-f47f-407f-84b6-d5365b26b52f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3805dccd-3d73-4416-944f-e0b30a8cf107}, !- Handle
  Node 874,                               !- Name
  {162d0855-cd92-449f-a1b3-b29f1cb7f1cb}, !- Inlet Port
  {61459770-8711-4549-b841-4379e59e5487}; !- Outlet Port

OS:Node,
  {8567043b-2184-4139-9a01-4982b904e428}, !- Handle
  Node 875,                               !- Name
  {5ea81026-3331-417c-85c0-cce7b8a95125}, !- Inlet Port
  {a4c47c06-1c0d-4240-abae-866c097e99f5}; !- Outlet Port

OS:Connection,
  {61459770-8711-4549-b841-4379e59e5487}, !- Handle
  {a3d4b642-cfae-4c73-bc31-7ceb1902e3b7}, !- Name
  {3805dccd-3d73-4416-944f-e0b30a8cf107}, !- Source Object
  3,                                      !- Outlet Port
  {a3b61cba-4e44-4044-8c85-9327e184eccd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ea81026-3331-417c-85c0-cce7b8a95125}, !- Handle
  {5352cac8-6032-4f9a-8e7e-f05ca87f61f3}, !- Name
  {601ff6bf-df1d-4226-afc3-99c7d3a38b5a}, !- Source Object
  12,                                     !- Outlet Port
  {8567043b-2184-4139-9a01-4982b904e428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4c47c06-1c0d-4240-abae-866c097e99f5}, !- Handle
  {edd09d9d-8eea-45fa-b300-dff8747a473c}, !- Name
  {8567043b-2184-4139-9a01-4982b904e428}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  87;                                     !- Inlet Port

OS:Node,
  {715a8b00-c191-4a60-b859-31f92ebdafb4}, !- Handle
  Node 876,                               !- Name
  {1e0c84ed-2e2d-4f28-b053-a428012cc301}, !- Inlet Port
  {e0135a3d-0b16-4471-b53c-c4b640535acb}; !- Outlet Port

OS:Connection,
  {1e0c84ed-2e2d-4f28-b053-a428012cc301}, !- Handle
  {505e5ea4-ae0f-4782-b37e-be2ad7caa39d}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  87,                                     !- Outlet Port
  {715a8b00-c191-4a60-b859-31f92ebdafb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0135a3d-0b16-4471-b53c-c4b640535acb}, !- Handle
  {8847257b-bcd0-447e-8478-45d23e77f27c}, !- Name
  {715a8b00-c191-4a60-b859-31f92ebdafb4}, !- Source Object
  3,                                      !- Outlet Port
  {2e7e090f-2e5d-4386-84ab-6605c151758a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {162d0855-cd92-449f-a1b3-b29f1cb7f1cb}, !- Handle
  {9baf62e8-0fde-481e-a0b2-890a186a7f57}, !- Name
  {2e7e090f-2e5d-4386-84ab-6605c151758a}, !- Source Object
  9,                                      !- Outlet Port
  {3805dccd-3d73-4416-944f-e0b30a8cf107}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9f9316f-92f7-4ba7-993e-cc001514c8af}, !- Handle
  Node 877,                               !- Name
  {cc734986-278f-41bb-9b51-318f72075ffd}, !- Inlet Port
  {f2580a1c-25e5-479d-b4a8-8e0743c7214f}; !- Outlet Port

OS:Connection,
  {cc734986-278f-41bb-9b51-318f72075ffd}, !- Handle
  {7ff130d0-ffd3-4ee2-b0fe-c50ca0e62546}, !- Name
  {0829d994-7529-4390-9073-7f6730f89487}, !- Source Object
  3,                                      !- Outlet Port
  {d9f9316f-92f7-4ba7-993e-cc001514c8af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2580a1c-25e5-479d-b4a8-8e0743c7214f}, !- Handle
  {ec7f1d03-f700-4134-a81d-09d54ff58085}, !- Name
  {d9f9316f-92f7-4ba7-993e-cc001514c8af}, !- Source Object
  3,                                      !- Outlet Port
  {2e7e090f-2e5d-4386-84ab-6605c151758a}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {de12f6d2-d825-49c8-899b-97d98eef7c90}, !- Handle
  Fan Constant Volume 136,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a13f68af-0341-4125-b806-422127d86c17}, !- Handle
  Coil Heating Electric 86,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {e94ab2a7-c140-46c8-b0ae-6436c3ceb437}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 86, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {090399f1-129b-4170-a9ed-b5ec010d2f85}, !- Supply Air Inlet Node Name
  {15416b8f-451d-4207-8c37-b2fcb230e571}, !- Secondary Air Inlet Node Name
  {2e6216e4-d28c-466d-9b8a-9efa84916d46}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {de12f6d2-d825-49c8-899b-97d98eef7c90}, !- Fan Name
  {a13f68af-0341-4125-b806-422127d86c17}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f6c72e57-9e5b-4988-9ab5-a3dfbd1fbeb5}, !- Handle
  Node 878,                               !- Name
  {2e6216e4-d28c-466d-9b8a-9efa84916d46}, !- Inlet Port
  {d9691e20-29fd-411b-adcb-f849c8089d52}; !- Outlet Port

OS:Node,
  {2985ce0a-0f65-455e-838f-a56ed2a3f178}, !- Handle
  Node 879,                               !- Name
  {6ca0479b-9567-4b3d-bd16-c12e67851181}, !- Inlet Port
  {74acce10-0cc9-43f4-8459-64ba2948c287}; !- Outlet Port

OS:Connection,
  {d9691e20-29fd-411b-adcb-f849c8089d52}, !- Handle
  {4c617b95-243e-4d3b-8ab8-49c0fff66b15}, !- Name
  {f6c72e57-9e5b-4988-9ab5-a3dfbd1fbeb5}, !- Source Object
  3,                                      !- Outlet Port
  {2b07ec29-ac32-41a6-8414-af0ff1b1c765}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ca0479b-9567-4b3d-bd16-c12e67851181}, !- Handle
  {f9ec729a-7c16-496d-b35f-cc29c81b834c}, !- Name
  {603bc465-70cf-4b65-9ad0-8ec78bfc7c80}, !- Source Object
  12,                                     !- Outlet Port
  {2985ce0a-0f65-455e-838f-a56ed2a3f178}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74acce10-0cc9-43f4-8459-64ba2948c287}, !- Handle
  {b555ef65-be1e-45bf-975b-ad503656e62d}, !- Name
  {2985ce0a-0f65-455e-838f-a56ed2a3f178}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  88;                                     !- Inlet Port

OS:Node,
  {b8e87da4-3907-4c69-8898-edd889485e8d}, !- Handle
  Node 880,                               !- Name
  {4858e4ba-3706-48a6-9be0-21a136e21972}, !- Inlet Port
  {090399f1-129b-4170-a9ed-b5ec010d2f85}; !- Outlet Port

OS:Connection,
  {4858e4ba-3706-48a6-9be0-21a136e21972}, !- Handle
  {69d7610e-dd35-42cb-9100-009989acf168}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  88,                                     !- Outlet Port
  {b8e87da4-3907-4c69-8898-edd889485e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {090399f1-129b-4170-a9ed-b5ec010d2f85}, !- Handle
  {bc4697b7-aa8e-4d3c-82fa-ec77f0b03cec}, !- Name
  {b8e87da4-3907-4c69-8898-edd889485e8d}, !- Source Object
  3,                                      !- Outlet Port
  {e94ab2a7-c140-46c8-b0ae-6436c3ceb437}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2e6216e4-d28c-466d-9b8a-9efa84916d46}, !- Handle
  {4a0069fe-f72c-4ff6-8bb2-957d871afc5e}, !- Name
  {e94ab2a7-c140-46c8-b0ae-6436c3ceb437}, !- Source Object
  9,                                      !- Outlet Port
  {f6c72e57-9e5b-4988-9ab5-a3dfbd1fbeb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ce49178-be01-458f-a81e-29e92a51693b}, !- Handle
  Node 881,                               !- Name
  {3c5e875e-21d3-4a96-bc86-9e10e22f8286}, !- Inlet Port
  {15416b8f-451d-4207-8c37-b2fcb230e571}; !- Outlet Port

OS:Connection,
  {3c5e875e-21d3-4a96-bc86-9e10e22f8286}, !- Handle
  {0072b02e-e75c-4365-b79c-e33314bf81b5}, !- Name
  {fb0c5061-8477-4fe5-9618-3e14e7b76f24}, !- Source Object
  3,                                      !- Outlet Port
  {5ce49178-be01-458f-a81e-29e92a51693b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15416b8f-451d-4207-8c37-b2fcb230e571}, !- Handle
  {91b1644b-b2de-4006-8295-9495bec7ad51}, !- Name
  {5ce49178-be01-458f-a81e-29e92a51693b}, !- Source Object
  3,                                      !- Outlet Port
  {e94ab2a7-c140-46c8-b0ae-6436c3ceb437}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e35e3cca-38cf-4520-9e87-7b6a8052f613}, !- Handle
  Fan Constant Volume 137,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4508606e-7c96-4be7-b6a7-5fd6777f1ab3}, !- Handle
  Coil Heating Electric 87,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d7693623-f466-4d7d-aceb-030de4682af4}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 87, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {7027a7aa-2786-425d-8d6c-0b9988d35928}, !- Supply Air Inlet Node Name
  {016a125a-2838-4d78-8f81-103adbf8c8ce}, !- Secondary Air Inlet Node Name
  {12c9890c-3c29-41f3-a723-7d4fd76fa804}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e35e3cca-38cf-4520-9e87-7b6a8052f613}, !- Fan Name
  {4508606e-7c96-4be7-b6a7-5fd6777f1ab3}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {443f9ce9-a6f0-4475-9f47-a32469db8b53}, !- Handle
  Node 882,                               !- Name
  {12c9890c-3c29-41f3-a723-7d4fd76fa804}, !- Inlet Port
  {09f5b7e2-725e-48e7-b0b4-9d5c93ea3518}; !- Outlet Port

OS:Node,
  {5926ef19-d579-4e25-b6b3-3288918364ee}, !- Handle
  Node 883,                               !- Name
  {f94772a9-6941-4541-b385-9298312090e8}, !- Inlet Port
  {0c86dfdd-9f01-4c0f-868d-26d66e14c45b}; !- Outlet Port

OS:Connection,
  {09f5b7e2-725e-48e7-b0b4-9d5c93ea3518}, !- Handle
  {d96390fc-e1a6-49fa-8800-77c24a21e403}, !- Name
  {443f9ce9-a6f0-4475-9f47-a32469db8b53}, !- Source Object
  3,                                      !- Outlet Port
  {4e9fec7a-f7a5-4dd7-9ed0-2ba4f3f9dfc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f94772a9-6941-4541-b385-9298312090e8}, !- Handle
  {5c311eb9-c4a0-4a4d-b5b5-b878588783c6}, !- Name
  {61820149-5296-4f17-89a4-3705e9bba06c}, !- Source Object
  12,                                     !- Outlet Port
  {5926ef19-d579-4e25-b6b3-3288918364ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c86dfdd-9f01-4c0f-868d-26d66e14c45b}, !- Handle
  {cec99e07-4dc9-442f-83c7-cf8a9b6571bf}, !- Name
  {5926ef19-d579-4e25-b6b3-3288918364ee}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  89;                                     !- Inlet Port

OS:Node,
  {99469988-b23c-423d-bac5-52aa711c7658}, !- Handle
  Node 884,                               !- Name
  {b38b77cc-700c-482b-bec3-61daaec051fb}, !- Inlet Port
  {7027a7aa-2786-425d-8d6c-0b9988d35928}; !- Outlet Port

OS:Connection,
  {b38b77cc-700c-482b-bec3-61daaec051fb}, !- Handle
  {445bda96-416d-4269-b2a9-064e92a13c43}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  89,                                     !- Outlet Port
  {99469988-b23c-423d-bac5-52aa711c7658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7027a7aa-2786-425d-8d6c-0b9988d35928}, !- Handle
  {5bc3b5c6-fc7e-479c-8f24-7e0dca611d8a}, !- Name
  {99469988-b23c-423d-bac5-52aa711c7658}, !- Source Object
  3,                                      !- Outlet Port
  {d7693623-f466-4d7d-aceb-030de4682af4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {12c9890c-3c29-41f3-a723-7d4fd76fa804}, !- Handle
  {3e312bc9-f426-4cec-9ea9-2bf0a2ddb0f0}, !- Name
  {d7693623-f466-4d7d-aceb-030de4682af4}, !- Source Object
  9,                                      !- Outlet Port
  {443f9ce9-a6f0-4475-9f47-a32469db8b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb050469-f59c-413c-83b1-3d510ae64251}, !- Handle
  Node 885,                               !- Name
  {65d582e8-e333-4af8-b54a-90a507b199f3}, !- Inlet Port
  {016a125a-2838-4d78-8f81-103adbf8c8ce}; !- Outlet Port

OS:Connection,
  {65d582e8-e333-4af8-b54a-90a507b199f3}, !- Handle
  {6347dc6d-3be2-43b4-b38f-5469b7e2bfe5}, !- Name
  {5127a34d-e1ae-44fb-bd6e-4954203d7f30}, !- Source Object
  3,                                      !- Outlet Port
  {eb050469-f59c-413c-83b1-3d510ae64251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {016a125a-2838-4d78-8f81-103adbf8c8ce}, !- Handle
  {7e5fb3c3-c190-4d72-bfd1-d524dec17c8a}, !- Name
  {eb050469-f59c-413c-83b1-3d510ae64251}, !- Source Object
  3,                                      !- Outlet Port
  {d7693623-f466-4d7d-aceb-030de4682af4}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {cd52ec20-45cf-40b7-a0bc-f45abef00da7}, !- Handle
  Fan Constant Volume 138,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {cda04dca-babe-4d46-b549-b51a4eeb2e0f}, !- Handle
  Coil Heating Electric 88,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f33c905e-847e-4a4a-abd7-b9565003a1ba}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 88, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {52f5c885-5552-41f7-9cc7-a449b758bfa9}, !- Supply Air Inlet Node Name
  {33aabbde-b533-47b4-91c1-0a05cff893b2}, !- Secondary Air Inlet Node Name
  {bd981c4a-3072-4773-bf83-1fff0f625567}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {cd52ec20-45cf-40b7-a0bc-f45abef00da7}, !- Fan Name
  {cda04dca-babe-4d46-b549-b51a4eeb2e0f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a6496a61-cb94-40fe-9696-cfa1809cd818}, !- Handle
  Node 886,                               !- Name
  {bd981c4a-3072-4773-bf83-1fff0f625567}, !- Inlet Port
  {5a16110d-851c-42d3-bedb-2d8a28da5836}; !- Outlet Port

OS:Node,
  {74d525ea-d45c-4a69-b3c1-3c950457d7da}, !- Handle
  Node 887,                               !- Name
  {b5151e21-2e2e-4008-a92a-1b3b19b40811}, !- Inlet Port
  {05df262e-2dbb-4096-8677-de368d4ae35c}; !- Outlet Port

OS:Connection,
  {5a16110d-851c-42d3-bedb-2d8a28da5836}, !- Handle
  {a7b413c8-d29a-4a0b-8ccb-a6ff8cf78dfc}, !- Name
  {a6496a61-cb94-40fe-9696-cfa1809cd818}, !- Source Object
  3,                                      !- Outlet Port
  {552a3ba0-8d75-4b05-aefa-5415a75069ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5151e21-2e2e-4008-a92a-1b3b19b40811}, !- Handle
  {bafdcd13-8bc5-44ce-a060-1e681aea6a25}, !- Name
  {61829cb3-ccf1-436d-8648-430d771b405a}, !- Source Object
  12,                                     !- Outlet Port
  {74d525ea-d45c-4a69-b3c1-3c950457d7da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05df262e-2dbb-4096-8677-de368d4ae35c}, !- Handle
  {13fcfd70-9527-46b8-8c78-3530befbe3c2}, !- Name
  {74d525ea-d45c-4a69-b3c1-3c950457d7da}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  90;                                     !- Inlet Port

OS:Node,
  {316e5bb8-62a4-4b1b-b218-41a897f2f2be}, !- Handle
  Node 888,                               !- Name
  {da0111d2-aaca-473a-9acd-7cb8cb536da4}, !- Inlet Port
  {52f5c885-5552-41f7-9cc7-a449b758bfa9}; !- Outlet Port

OS:Connection,
  {da0111d2-aaca-473a-9acd-7cb8cb536da4}, !- Handle
  {fd92d4f0-0129-4bd6-b875-7e95aa906263}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  90,                                     !- Outlet Port
  {316e5bb8-62a4-4b1b-b218-41a897f2f2be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52f5c885-5552-41f7-9cc7-a449b758bfa9}, !- Handle
  {ea075cf7-6e7a-485d-b18a-e5fc390e698c}, !- Name
  {316e5bb8-62a4-4b1b-b218-41a897f2f2be}, !- Source Object
  3,                                      !- Outlet Port
  {f33c905e-847e-4a4a-abd7-b9565003a1ba}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {bd981c4a-3072-4773-bf83-1fff0f625567}, !- Handle
  {f12a849c-cb74-43c4-9c38-a910925b0e4b}, !- Name
  {f33c905e-847e-4a4a-abd7-b9565003a1ba}, !- Source Object
  9,                                      !- Outlet Port
  {a6496a61-cb94-40fe-9696-cfa1809cd818}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34174c6c-1519-4a47-9aee-6395b3b39041}, !- Handle
  Node 889,                               !- Name
  {d78ab564-b159-431d-9838-221fb1091d8c}, !- Inlet Port
  {33aabbde-b533-47b4-91c1-0a05cff893b2}; !- Outlet Port

OS:Connection,
  {d78ab564-b159-431d-9838-221fb1091d8c}, !- Handle
  {1768c320-f26c-4094-9d1c-967d181ebfd9}, !- Name
  {c53d8bec-b2d6-414f-a078-34c2de1846d4}, !- Source Object
  3,                                      !- Outlet Port
  {34174c6c-1519-4a47-9aee-6395b3b39041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33aabbde-b533-47b4-91c1-0a05cff893b2}, !- Handle
  {fb9cc498-a87b-48ba-855e-52348e7c2b77}, !- Name
  {34174c6c-1519-4a47-9aee-6395b3b39041}, !- Source Object
  3,                                      !- Outlet Port
  {f33c905e-847e-4a4a-abd7-b9565003a1ba}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {75004598-5d9c-43f6-8ed0-d5bc0a3810cb}, !- Handle
  Fan Constant Volume 139,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f13c14ad-3b2a-43ca-89eb-61bcf0796915}, !- Handle
  Coil Heating Electric 89,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c4d11d68-b1a8-477a-b10f-fca77d7b2b51}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 89, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d62195f8-677b-4442-8b93-dee75a70b798}, !- Supply Air Inlet Node Name
  {3949f518-ae9c-497d-b554-d5c0d5b8164e}, !- Secondary Air Inlet Node Name
  {f9de21b9-ffbd-4080-a9b7-596d11972d5f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {75004598-5d9c-43f6-8ed0-d5bc0a3810cb}, !- Fan Name
  {f13c14ad-3b2a-43ca-89eb-61bcf0796915}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d4c0ac3f-8f10-46dd-95a3-f77d902daa41}, !- Handle
  Node 890,                               !- Name
  {f9de21b9-ffbd-4080-a9b7-596d11972d5f}, !- Inlet Port
  {3cfdff0f-d485-48f8-b3fd-8ae38fab2634}; !- Outlet Port

OS:Node,
  {db9b3803-b8dd-4749-85a8-dedf1b48bc23}, !- Handle
  Node 891,                               !- Name
  {11552de8-3fff-414b-9bb8-2a7c1bab1a9c}, !- Inlet Port
  {73aad6da-980e-4590-aad2-11fbab87f200}; !- Outlet Port

OS:Connection,
  {3cfdff0f-d485-48f8-b3fd-8ae38fab2634}, !- Handle
  {8d77f32f-8d09-4c2b-bbaf-0d02b921e5d4}, !- Name
  {d4c0ac3f-8f10-46dd-95a3-f77d902daa41}, !- Source Object
  3,                                      !- Outlet Port
  {48e89784-54dd-4ded-9aa7-8266f6a6a189}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11552de8-3fff-414b-9bb8-2a7c1bab1a9c}, !- Handle
  {12538499-17de-43fe-86ca-b4d52a3539e6}, !- Name
  {619ce0ef-94a9-4719-8620-80bf0f8abff3}, !- Source Object
  12,                                     !- Outlet Port
  {db9b3803-b8dd-4749-85a8-dedf1b48bc23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73aad6da-980e-4590-aad2-11fbab87f200}, !- Handle
  {29897dae-8e8a-4c43-8046-4f4c012a64fc}, !- Name
  {db9b3803-b8dd-4749-85a8-dedf1b48bc23}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  91;                                     !- Inlet Port

OS:Node,
  {991ebffa-6d19-4a86-8b6e-4e05e634d507}, !- Handle
  Node 892,                               !- Name
  {0e7c533d-f805-43fb-a53e-54d06e190894}, !- Inlet Port
  {d62195f8-677b-4442-8b93-dee75a70b798}; !- Outlet Port

OS:Connection,
  {0e7c533d-f805-43fb-a53e-54d06e190894}, !- Handle
  {e342f1ca-d208-4071-8550-70d2e11d43d2}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  91,                                     !- Outlet Port
  {991ebffa-6d19-4a86-8b6e-4e05e634d507}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d62195f8-677b-4442-8b93-dee75a70b798}, !- Handle
  {61e70097-b048-41fe-8066-b2f9ef28d065}, !- Name
  {991ebffa-6d19-4a86-8b6e-4e05e634d507}, !- Source Object
  3,                                      !- Outlet Port
  {c4d11d68-b1a8-477a-b10f-fca77d7b2b51}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f9de21b9-ffbd-4080-a9b7-596d11972d5f}, !- Handle
  {5d21c05b-aa70-4e52-bbcf-3dbaeae12b00}, !- Name
  {c4d11d68-b1a8-477a-b10f-fca77d7b2b51}, !- Source Object
  9,                                      !- Outlet Port
  {d4c0ac3f-8f10-46dd-95a3-f77d902daa41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ecb43b6-1fb3-4ede-a9b9-61f0d3b80f57}, !- Handle
  Node 893,                               !- Name
  {1159daa6-abdd-4e50-a2ae-e106760c3fe4}, !- Inlet Port
  {3949f518-ae9c-497d-b554-d5c0d5b8164e}; !- Outlet Port

OS:Connection,
  {1159daa6-abdd-4e50-a2ae-e106760c3fe4}, !- Handle
  {919cfe17-9f13-4b39-b0e9-b88c0abdd49b}, !- Name
  {c1b4a889-8da0-459c-9b70-50bd6d66aec4}, !- Source Object
  3,                                      !- Outlet Port
  {9ecb43b6-1fb3-4ede-a9b9-61f0d3b80f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3949f518-ae9c-497d-b554-d5c0d5b8164e}, !- Handle
  {79d1cb6a-5dd0-4cd7-89a1-8c70b1008f00}, !- Name
  {9ecb43b6-1fb3-4ede-a9b9-61f0d3b80f57}, !- Source Object
  3,                                      !- Outlet Port
  {c4d11d68-b1a8-477a-b10f-fca77d7b2b51}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {eceb5fba-22fd-4717-8a83-2a3e904c2b8f}, !- Handle
  Fan Constant Volume 140,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a7ebd5b6-2302-45e0-90ec-2475a22e429f}, !- Handle
  Coil Heating Electric 90,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {41db70df-3ae2-439a-874d-22f100817c32}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 90, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {ce0e5369-8b6e-4b56-b8cf-fd5f91e42b1b}, !- Supply Air Inlet Node Name
  {fd0889df-49ae-4717-a89a-bea409d0843d}, !- Secondary Air Inlet Node Name
  {73a9ebc9-3899-4c26-879a-8ec3d9b3f8a1}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {eceb5fba-22fd-4717-8a83-2a3e904c2b8f}, !- Fan Name
  {a7ebd5b6-2302-45e0-90ec-2475a22e429f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {0369a814-f91f-426c-a7b6-166ffd3d4966}, !- Handle
  Node 894,                               !- Name
  {73a9ebc9-3899-4c26-879a-8ec3d9b3f8a1}, !- Inlet Port
  {61ee8106-fba1-4e35-9e57-dc7730c9a140}; !- Outlet Port

OS:Node,
  {d161d66a-f2d9-4069-a8a5-9f8ddb1429d9}, !- Handle
  Node 895,                               !- Name
  {ba8feffb-2f19-48ea-85c1-3cea3ea43e01}, !- Inlet Port
  {a2e5b77d-3ce9-4456-91b3-1654333aeaed}; !- Outlet Port

OS:Connection,
  {61ee8106-fba1-4e35-9e57-dc7730c9a140}, !- Handle
  {71ba6bbe-f632-49e0-8109-95ea88ea96a3}, !- Name
  {0369a814-f91f-426c-a7b6-166ffd3d4966}, !- Source Object
  3,                                      !- Outlet Port
  {5bc766aa-3161-4850-b701-1acee651f8f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba8feffb-2f19-48ea-85c1-3cea3ea43e01}, !- Handle
  {2539935f-9295-4b00-9f0c-74e0cae58394}, !- Name
  {62f2130d-e5ad-4ba3-a7e7-42e6e6b621e9}, !- Source Object
  12,                                     !- Outlet Port
  {d161d66a-f2d9-4069-a8a5-9f8ddb1429d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2e5b77d-3ce9-4456-91b3-1654333aeaed}, !- Handle
  {7214ac3d-3f05-4a3a-9359-ddc0717b8d31}, !- Name
  {d161d66a-f2d9-4069-a8a5-9f8ddb1429d9}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  92;                                     !- Inlet Port

OS:Node,
  {7925ffcf-521d-4309-ab37-5617093f2648}, !- Handle
  Node 896,                               !- Name
  {41bb8361-2903-43fb-9e70-b808ebd77134}, !- Inlet Port
  {ce0e5369-8b6e-4b56-b8cf-fd5f91e42b1b}; !- Outlet Port

OS:Connection,
  {41bb8361-2903-43fb-9e70-b808ebd77134}, !- Handle
  {98de83ae-690a-44ab-82af-7d0e2e15a78c}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  92,                                     !- Outlet Port
  {7925ffcf-521d-4309-ab37-5617093f2648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce0e5369-8b6e-4b56-b8cf-fd5f91e42b1b}, !- Handle
  {3eec8d3b-8ddc-4951-9d7e-f3acc5288a30}, !- Name
  {7925ffcf-521d-4309-ab37-5617093f2648}, !- Source Object
  3,                                      !- Outlet Port
  {41db70df-3ae2-439a-874d-22f100817c32}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {73a9ebc9-3899-4c26-879a-8ec3d9b3f8a1}, !- Handle
  {69dfff32-6957-44f3-8e80-54a9f8fae29a}, !- Name
  {41db70df-3ae2-439a-874d-22f100817c32}, !- Source Object
  9,                                      !- Outlet Port
  {0369a814-f91f-426c-a7b6-166ffd3d4966}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b745a5cc-27e2-4493-996a-a70996be355f}, !- Handle
  Node 897,                               !- Name
  {00340ed1-0966-49d7-9033-4384c76eaa75}, !- Inlet Port
  {fd0889df-49ae-4717-a89a-bea409d0843d}; !- Outlet Port

OS:Connection,
  {00340ed1-0966-49d7-9033-4384c76eaa75}, !- Handle
  {4b1c1e9d-2a6e-4478-a634-f7bb876af46c}, !- Name
  {01287453-1e8d-48e8-9a07-bf607927686f}, !- Source Object
  3,                                      !- Outlet Port
  {b745a5cc-27e2-4493-996a-a70996be355f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd0889df-49ae-4717-a89a-bea409d0843d}, !- Handle
  {b677d7e2-aa89-4ed0-9119-67ba5ee5986c}, !- Name
  {b745a5cc-27e2-4493-996a-a70996be355f}, !- Source Object
  3,                                      !- Outlet Port
  {41db70df-3ae2-439a-874d-22f100817c32}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {38e442da-1a92-43eb-9d79-1103b8018f89}, !- Handle
  Fan Constant Volume 141,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fd2b3ba2-748b-4eca-8b24-a0e2e5133d3a}, !- Handle
  Coil Heating Electric 91,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2992c947-debd-4c97-a95f-fa83cc80e582}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 91, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {065b758e-a8ac-4eb3-acc0-dc54767224d8}, !- Supply Air Inlet Node Name
  {aed893b2-9487-4b75-bb80-185525ff5e17}, !- Secondary Air Inlet Node Name
  {8d88e37e-599e-4c7a-bc61-c2139f11d61e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {38e442da-1a92-43eb-9d79-1103b8018f89}, !- Fan Name
  {fd2b3ba2-748b-4eca-8b24-a0e2e5133d3a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {1d1c26dc-9887-4ab0-bac5-4dac9ae1d0cf}, !- Handle
  Node 898,                               !- Name
  {8d88e37e-599e-4c7a-bc61-c2139f11d61e}, !- Inlet Port
  {4d100f5a-b803-4972-a182-273359c31cbf}; !- Outlet Port

OS:Node,
  {e58fce44-58c6-46a8-921d-115d4f291a2e}, !- Handle
  Node 899,                               !- Name
  {5b2313c7-7838-44aa-ad60-ca214676bf5c}, !- Inlet Port
  {9506132d-bc79-4797-81c8-40167aca683c}; !- Outlet Port

OS:Connection,
  {4d100f5a-b803-4972-a182-273359c31cbf}, !- Handle
  {3c0008b6-bfef-4a30-8368-1dc20b984144}, !- Name
  {1d1c26dc-9887-4ab0-bac5-4dac9ae1d0cf}, !- Source Object
  3,                                      !- Outlet Port
  {fd55ec35-c176-4016-9924-e39af0623a09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b2313c7-7838-44aa-ad60-ca214676bf5c}, !- Handle
  {cc7b5bcd-ef2a-4f85-8146-64d820a120d8}, !- Name
  {64536e6e-bca6-4dab-84fd-92bf4f72cb42}, !- Source Object
  12,                                     !- Outlet Port
  {e58fce44-58c6-46a8-921d-115d4f291a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9506132d-bc79-4797-81c8-40167aca683c}, !- Handle
  {dbe46bcf-1240-430b-9eb3-3d415a807e1e}, !- Name
  {e58fce44-58c6-46a8-921d-115d4f291a2e}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  93;                                     !- Inlet Port

OS:Node,
  {999da4c0-7279-4e56-b24f-9dc3b998a1b2}, !- Handle
  Node 900,                               !- Name
  {e91780b7-6974-4ec2-99fa-b07d0dc11ca7}, !- Inlet Port
  {065b758e-a8ac-4eb3-acc0-dc54767224d8}; !- Outlet Port

OS:Connection,
  {e91780b7-6974-4ec2-99fa-b07d0dc11ca7}, !- Handle
  {2df7ae92-d75a-4e90-b188-fa461c1ec35b}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  93,                                     !- Outlet Port
  {999da4c0-7279-4e56-b24f-9dc3b998a1b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {065b758e-a8ac-4eb3-acc0-dc54767224d8}, !- Handle
  {e8c0a432-5083-4feb-a71c-eb15e2ccf61a}, !- Name
  {999da4c0-7279-4e56-b24f-9dc3b998a1b2}, !- Source Object
  3,                                      !- Outlet Port
  {2992c947-debd-4c97-a95f-fa83cc80e582}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8d88e37e-599e-4c7a-bc61-c2139f11d61e}, !- Handle
  {1516ec8b-d8c9-4c1a-84b7-b3be7316240c}, !- Name
  {2992c947-debd-4c97-a95f-fa83cc80e582}, !- Source Object
  9,                                      !- Outlet Port
  {1d1c26dc-9887-4ab0-bac5-4dac9ae1d0cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b32db5a-c549-42e1-b3cb-f6d65f9ec4b6}, !- Handle
  Node 901,                               !- Name
  {de843a07-b87e-4834-baec-bdf429dac182}, !- Inlet Port
  {aed893b2-9487-4b75-bb80-185525ff5e17}; !- Outlet Port

OS:Connection,
  {de843a07-b87e-4834-baec-bdf429dac182}, !- Handle
  {91b250d1-7eb7-4f4a-9c27-fed8a143e889}, !- Name
  {601f602d-635e-4ea8-b557-24581f0ea4d3}, !- Source Object
  3,                                      !- Outlet Port
  {3b32db5a-c549-42e1-b3cb-f6d65f9ec4b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed893b2-9487-4b75-bb80-185525ff5e17}, !- Handle
  {62f06126-29e8-4d8f-b148-10036486b653}, !- Name
  {3b32db5a-c549-42e1-b3cb-f6d65f9ec4b6}, !- Source Object
  3,                                      !- Outlet Port
  {2992c947-debd-4c97-a95f-fa83cc80e582}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {8f45f0d1-1971-4337-abd6-c2ec982619d7}, !- Handle
  Fan Constant Volume 142,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8f9cdd98-75a6-48c0-a385-3f939978484d}, !- Handle
  Coil Heating Electric 92,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a40694c3-40e9-4b13-b291-9a4cf342d37f}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 92, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {c0f83f43-fa0b-42db-b9cf-7671389776e7}, !- Supply Air Inlet Node Name
  {bdd98dae-e961-43f0-af9b-edb220491fa3}, !- Secondary Air Inlet Node Name
  {f0a4b532-4294-451e-b2c2-b4f8b8681569}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {8f45f0d1-1971-4337-abd6-c2ec982619d7}, !- Fan Name
  {8f9cdd98-75a6-48c0-a385-3f939978484d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3840be9b-170c-4cad-8a53-23f22d2cc0a2}, !- Handle
  Node 902,                               !- Name
  {f0a4b532-4294-451e-b2c2-b4f8b8681569}, !- Inlet Port
  {d70c22a6-f2d8-48c5-8a2e-a706c19bc54a}; !- Outlet Port

OS:Node,
  {b1a39f90-7a2a-43c6-970e-0684d1d6ab72}, !- Handle
  Node 903,                               !- Name
  {bf9c1e1c-3242-4d71-8f17-3bbe56f85756}, !- Inlet Port
  {59716700-9623-42e8-92dc-cd1b422e0418}; !- Outlet Port

OS:Connection,
  {d70c22a6-f2d8-48c5-8a2e-a706c19bc54a}, !- Handle
  {9a7b351c-6abf-441a-9cb5-07c4586a52fc}, !- Name
  {3840be9b-170c-4cad-8a53-23f22d2cc0a2}, !- Source Object
  3,                                      !- Outlet Port
  {597f053c-ed9b-4b70-9bb4-d2f6ba03e567}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf9c1e1c-3242-4d71-8f17-3bbe56f85756}, !- Handle
  {af3d1eb0-feea-441d-9a7d-cf3f5111bf19}, !- Name
  {645ae8c6-ba20-46ee-a68f-c4e6a2f24591}, !- Source Object
  12,                                     !- Outlet Port
  {b1a39f90-7a2a-43c6-970e-0684d1d6ab72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59716700-9623-42e8-92dc-cd1b422e0418}, !- Handle
  {77762036-8b11-4485-8390-3a263a29d1be}, !- Name
  {b1a39f90-7a2a-43c6-970e-0684d1d6ab72}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  94;                                     !- Inlet Port

OS:Node,
  {25d576f5-1804-476f-a0a8-9e6eca7fc732}, !- Handle
  Node 904,                               !- Name
  {44c19747-5b10-4018-9765-5efc13d4838e}, !- Inlet Port
  {c0f83f43-fa0b-42db-b9cf-7671389776e7}; !- Outlet Port

OS:Connection,
  {44c19747-5b10-4018-9765-5efc13d4838e}, !- Handle
  {1457cabe-4d1d-451e-a91c-3708cc20cf9b}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  94,                                     !- Outlet Port
  {25d576f5-1804-476f-a0a8-9e6eca7fc732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0f83f43-fa0b-42db-b9cf-7671389776e7}, !- Handle
  {8ba1f919-e4cc-4a4d-b2c3-391c95a2f71c}, !- Name
  {25d576f5-1804-476f-a0a8-9e6eca7fc732}, !- Source Object
  3,                                      !- Outlet Port
  {a40694c3-40e9-4b13-b291-9a4cf342d37f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f0a4b532-4294-451e-b2c2-b4f8b8681569}, !- Handle
  {0cc1df18-eb16-4b69-a002-92fa55667d35}, !- Name
  {a40694c3-40e9-4b13-b291-9a4cf342d37f}, !- Source Object
  9,                                      !- Outlet Port
  {3840be9b-170c-4cad-8a53-23f22d2cc0a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae2f8e5e-e5fe-4572-84cf-366bea996543}, !- Handle
  Node 905,                               !- Name
  {02eec82c-ab85-4126-9033-8d2cb286aec6}, !- Inlet Port
  {bdd98dae-e961-43f0-af9b-edb220491fa3}; !- Outlet Port

OS:Connection,
  {02eec82c-ab85-4126-9033-8d2cb286aec6}, !- Handle
  {d98470bf-cc93-4bbb-96ed-3c8ba408dd60}, !- Name
  {f58a1fb6-c6f3-4b9e-8299-a329b6c4404b}, !- Source Object
  3,                                      !- Outlet Port
  {ae2f8e5e-e5fe-4572-84cf-366bea996543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdd98dae-e961-43f0-af9b-edb220491fa3}, !- Handle
  {347442cc-0348-43e6-82b8-c089b3de0d0f}, !- Name
  {ae2f8e5e-e5fe-4572-84cf-366bea996543}, !- Source Object
  3,                                      !- Outlet Port
  {a40694c3-40e9-4b13-b291-9a4cf342d37f}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {511d1be4-8162-462f-91eb-1ab9ba9a4381}, !- Handle
  Fan Constant Volume 143,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c1b538ac-a92f-462c-9782-d06edbc35059}, !- Handle
  Coil Heating Electric 93,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a1e00494-af18-4bce-beb4-b3a9aa2e999d}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 93, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {832fb680-eff3-4cad-b54c-e45cf3f61f3d}, !- Supply Air Inlet Node Name
  {a55e305f-c2ee-4bee-9f9a-b1c4c21c045b}, !- Secondary Air Inlet Node Name
  {64a7985c-9e81-4fce-9abf-dc3edb0c2404}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {511d1be4-8162-462f-91eb-1ab9ba9a4381}, !- Fan Name
  {c1b538ac-a92f-462c-9782-d06edbc35059}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a634fe9b-78a0-42e6-9c1b-646b02d617b8}, !- Handle
  Node 906,                               !- Name
  {64a7985c-9e81-4fce-9abf-dc3edb0c2404}, !- Inlet Port
  {904ae99a-d703-436a-8eb7-af631ff30bc5}; !- Outlet Port

OS:Node,
  {7d930b24-65a6-45fe-82db-a0562dc5510d}, !- Handle
  Node 907,                               !- Name
  {633986a7-b19e-4536-8ab8-97f1fdc908e1}, !- Inlet Port
  {d12de2f6-53e1-45b5-8ac4-ffd7bb59a4fd}; !- Outlet Port

OS:Connection,
  {904ae99a-d703-436a-8eb7-af631ff30bc5}, !- Handle
  {54855939-133f-4460-a4ee-b560aafd7af1}, !- Name
  {a634fe9b-78a0-42e6-9c1b-646b02d617b8}, !- Source Object
  3,                                      !- Outlet Port
  {40eb5323-c681-48b1-8edc-d84f78292890}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {633986a7-b19e-4536-8ab8-97f1fdc908e1}, !- Handle
  {16c6ccb7-79dd-4d20-b364-0af7c17f7563}, !- Name
  {661b90c5-c06a-442d-8d6b-1666d01f1a6a}, !- Source Object
  12,                                     !- Outlet Port
  {7d930b24-65a6-45fe-82db-a0562dc5510d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d12de2f6-53e1-45b5-8ac4-ffd7bb59a4fd}, !- Handle
  {8a7adcec-ded4-46e5-9764-25f755c3a28e}, !- Name
  {7d930b24-65a6-45fe-82db-a0562dc5510d}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  95;                                     !- Inlet Port

OS:Node,
  {4ad11dd6-4ed8-431c-8e85-0eecb3f0c3da}, !- Handle
  Node 908,                               !- Name
  {09027aa2-16d6-4442-9696-70be46e3dfb7}, !- Inlet Port
  {832fb680-eff3-4cad-b54c-e45cf3f61f3d}; !- Outlet Port

OS:Connection,
  {09027aa2-16d6-4442-9696-70be46e3dfb7}, !- Handle
  {383a0e7e-e3b8-4a6d-908a-2526268f5351}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  95,                                     !- Outlet Port
  {4ad11dd6-4ed8-431c-8e85-0eecb3f0c3da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {832fb680-eff3-4cad-b54c-e45cf3f61f3d}, !- Handle
  {1c5d1f12-a540-4869-af94-c36c9cac0dd3}, !- Name
  {4ad11dd6-4ed8-431c-8e85-0eecb3f0c3da}, !- Source Object
  3,                                      !- Outlet Port
  {a1e00494-af18-4bce-beb4-b3a9aa2e999d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {64a7985c-9e81-4fce-9abf-dc3edb0c2404}, !- Handle
  {8736b70f-f086-4563-93f9-8c67cd568045}, !- Name
  {a1e00494-af18-4bce-beb4-b3a9aa2e999d}, !- Source Object
  9,                                      !- Outlet Port
  {a634fe9b-78a0-42e6-9c1b-646b02d617b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d714e28-5218-4377-bb7e-276001b80f27}, !- Handle
  Node 909,                               !- Name
  {4319c2e9-a7c9-4dd0-8ab4-b4b3263588b1}, !- Inlet Port
  {a55e305f-c2ee-4bee-9f9a-b1c4c21c045b}; !- Outlet Port

OS:Connection,
  {4319c2e9-a7c9-4dd0-8ab4-b4b3263588b1}, !- Handle
  {04bc6639-83cc-47fd-915f-018cbd929152}, !- Name
  {07a4c6bc-fa52-4c2f-9615-f5442573330a}, !- Source Object
  3,                                      !- Outlet Port
  {6d714e28-5218-4377-bb7e-276001b80f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a55e305f-c2ee-4bee-9f9a-b1c4c21c045b}, !- Handle
  {094b4e4d-7922-406e-8409-7be8bb617805}, !- Name
  {6d714e28-5218-4377-bb7e-276001b80f27}, !- Source Object
  3,                                      !- Outlet Port
  {a1e00494-af18-4bce-beb4-b3a9aa2e999d}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f511afe0-c81e-40e3-850a-6acdb8a95c5b}, !- Handle
  Fan Constant Volume 144,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {21fa114b-63b5-414b-aef9-c34c614403bb}, !- Handle
  Coil Heating Electric 94,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {3e79bfd0-b5c6-4adb-92e3-282df70d8a18}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 94, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {289cf185-6765-4094-9226-fe278d98b811}, !- Supply Air Inlet Node Name
  {93149491-7577-40fe-8f7a-df25950f6e61}, !- Secondary Air Inlet Node Name
  {b9b58d8c-2852-4c64-9d6c-ef2906aea90b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {f511afe0-c81e-40e3-850a-6acdb8a95c5b}, !- Fan Name
  {21fa114b-63b5-414b-aef9-c34c614403bb}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6d99fc66-5bb4-4b8e-8ba5-6191c34c1d70}, !- Handle
  Node 910,                               !- Name
  {b9b58d8c-2852-4c64-9d6c-ef2906aea90b}, !- Inlet Port
  {58b6c844-4983-4434-973b-877ddc8c8cca}; !- Outlet Port

OS:Node,
  {edfb67d0-f108-4668-aede-77e6a9fe08d5}, !- Handle
  Node 911,                               !- Name
  {b54e9f66-8bcb-4e43-9c3e-c1c2d4ca5b14}, !- Inlet Port
  {0dab6c60-9f88-4c8a-b790-743308226e84}; !- Outlet Port

OS:Connection,
  {58b6c844-4983-4434-973b-877ddc8c8cca}, !- Handle
  {4128540c-1906-4e54-addd-618e653a5e74}, !- Name
  {6d99fc66-5bb4-4b8e-8ba5-6191c34c1d70}, !- Source Object
  3,                                      !- Outlet Port
  {58ae04bb-332b-4e7a-a4c1-3454e73ce2e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b54e9f66-8bcb-4e43-9c3e-c1c2d4ca5b14}, !- Handle
  {4b4937aa-dcda-4f1c-b71b-2e83b8a17ac6}, !- Name
  {6776f97b-a2dc-442b-8adb-b6920a18717f}, !- Source Object
  12,                                     !- Outlet Port
  {edfb67d0-f108-4668-aede-77e6a9fe08d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dab6c60-9f88-4c8a-b790-743308226e84}, !- Handle
  {110bf1ea-e51a-4315-be80-164d881934a1}, !- Name
  {edfb67d0-f108-4668-aede-77e6a9fe08d5}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  96;                                     !- Inlet Port

OS:Node,
  {8620709a-8586-4322-a017-3b2a9f857627}, !- Handle
  Node 912,                               !- Name
  {d4b62be9-4e50-49e9-a984-64d357318055}, !- Inlet Port
  {289cf185-6765-4094-9226-fe278d98b811}; !- Outlet Port

OS:Connection,
  {d4b62be9-4e50-49e9-a984-64d357318055}, !- Handle
  {bd6ffab6-1a71-4f7a-9a5a-393d0ad3f47f}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  96,                                     !- Outlet Port
  {8620709a-8586-4322-a017-3b2a9f857627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {289cf185-6765-4094-9226-fe278d98b811}, !- Handle
  {4ef799ae-2b0f-4af9-866f-b8ffef257ff0}, !- Name
  {8620709a-8586-4322-a017-3b2a9f857627}, !- Source Object
  3,                                      !- Outlet Port
  {3e79bfd0-b5c6-4adb-92e3-282df70d8a18}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b9b58d8c-2852-4c64-9d6c-ef2906aea90b}, !- Handle
  {e6e04649-74aa-45b9-9b1a-9dc17674b58e}, !- Name
  {3e79bfd0-b5c6-4adb-92e3-282df70d8a18}, !- Source Object
  9,                                      !- Outlet Port
  {6d99fc66-5bb4-4b8e-8ba5-6191c34c1d70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5974ac8-ba40-4be8-9948-bdbfe659c49c}, !- Handle
  Node 913,                               !- Name
  {434f95aa-b5f0-4e42-8f17-7d600414b624}, !- Inlet Port
  {93149491-7577-40fe-8f7a-df25950f6e61}; !- Outlet Port

OS:Connection,
  {434f95aa-b5f0-4e42-8f17-7d600414b624}, !- Handle
  {463eefec-6caf-4fb2-b794-387191d388f1}, !- Name
  {de767adc-e998-490a-99fb-f2cc1583599b}, !- Source Object
  3,                                      !- Outlet Port
  {e5974ac8-ba40-4be8-9948-bdbfe659c49c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93149491-7577-40fe-8f7a-df25950f6e61}, !- Handle
  {4a78f01b-93cf-4b61-bfb5-3c5d632639ab}, !- Name
  {e5974ac8-ba40-4be8-9948-bdbfe659c49c}, !- Source Object
  3,                                      !- Outlet Port
  {3e79bfd0-b5c6-4adb-92e3-282df70d8a18}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {54208698-b23b-4354-af69-199c1aaebe38}, !- Handle
  Fan Constant Volume 145,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a8801c33-e295-43f2-85f5-143e9c154906}, !- Handle
  Coil Heating Electric 95,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {13fb592a-0615-4271-ae91-5d40a8155220}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 95, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {f4c615e9-fd22-42aa-9d98-bcbc9cc9a222}, !- Supply Air Inlet Node Name
  {39bc0f4a-cbda-45fe-b195-39a05e9a6217}, !- Secondary Air Inlet Node Name
  {c3540e5c-06ee-4ca0-9969-96fde578a103}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {54208698-b23b-4354-af69-199c1aaebe38}, !- Fan Name
  {a8801c33-e295-43f2-85f5-143e9c154906}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4d175f6d-43b9-444e-8057-a0deedc7af48}, !- Handle
  Node 914,                               !- Name
  {c3540e5c-06ee-4ca0-9969-96fde578a103}, !- Inlet Port
  {9eb400b4-4d46-4a87-9722-23f9d5a9f796}; !- Outlet Port

OS:Node,
  {68937357-c20e-47b2-908c-0ae02413b670}, !- Handle
  Node 915,                               !- Name
  {b59d2d69-69f7-47b0-abeb-6d93b5406170}, !- Inlet Port
  {f9adbcb0-896c-4007-bc56-16c8df6f26ed}; !- Outlet Port

OS:Connection,
  {9eb400b4-4d46-4a87-9722-23f9d5a9f796}, !- Handle
  {3505e002-0af3-4024-be14-ed42ee3a07af}, !- Name
  {4d175f6d-43b9-444e-8057-a0deedc7af48}, !- Source Object
  3,                                      !- Outlet Port
  {af1ec0ff-3033-4ecd-94ee-80de9667a28b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b59d2d69-69f7-47b0-abeb-6d93b5406170}, !- Handle
  {3c963579-e279-4b02-9a16-21f17723d271}, !- Name
  {68f87751-74ac-46c5-8c81-2c8511217e19}, !- Source Object
  12,                                     !- Outlet Port
  {68937357-c20e-47b2-908c-0ae02413b670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9adbcb0-896c-4007-bc56-16c8df6f26ed}, !- Handle
  {e7bf15e3-b6a4-4ffc-a7f0-ff5803f25498}, !- Name
  {68937357-c20e-47b2-908c-0ae02413b670}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  97;                                     !- Inlet Port

OS:Node,
  {b7ba8880-147a-48e8-9a58-353692df5b08}, !- Handle
  Node 916,                               !- Name
  {d5b30880-203e-4ebf-98f2-33c874d3cc7c}, !- Inlet Port
  {f4c615e9-fd22-42aa-9d98-bcbc9cc9a222}; !- Outlet Port

OS:Connection,
  {d5b30880-203e-4ebf-98f2-33c874d3cc7c}, !- Handle
  {152f18a3-f75d-4bdf-b23a-0494fa9d25ad}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  97,                                     !- Outlet Port
  {b7ba8880-147a-48e8-9a58-353692df5b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4c615e9-fd22-42aa-9d98-bcbc9cc9a222}, !- Handle
  {0d6b9d0f-a9fb-4efd-a6db-0fe74c2b5142}, !- Name
  {b7ba8880-147a-48e8-9a58-353692df5b08}, !- Source Object
  3,                                      !- Outlet Port
  {13fb592a-0615-4271-ae91-5d40a8155220}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c3540e5c-06ee-4ca0-9969-96fde578a103}, !- Handle
  {59ab8c1d-8281-4558-9cb7-3c27a1a6be3a}, !- Name
  {13fb592a-0615-4271-ae91-5d40a8155220}, !- Source Object
  9,                                      !- Outlet Port
  {4d175f6d-43b9-444e-8057-a0deedc7af48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f64b518a-c0a3-41bb-84e6-e6014dea8d40}, !- Handle
  Node 917,                               !- Name
  {5dac3379-2dd1-4c11-ad6e-249ae77f0cb5}, !- Inlet Port
  {39bc0f4a-cbda-45fe-b195-39a05e9a6217}; !- Outlet Port

OS:Connection,
  {5dac3379-2dd1-4c11-ad6e-249ae77f0cb5}, !- Handle
  {b6b4d856-d788-4f90-a892-9903655b53e0}, !- Name
  {1b56936a-01ce-4277-9362-44b0815c7578}, !- Source Object
  3,                                      !- Outlet Port
  {f64b518a-c0a3-41bb-84e6-e6014dea8d40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39bc0f4a-cbda-45fe-b195-39a05e9a6217}, !- Handle
  {b38445c4-ce68-4b09-9f3b-8e586fceb708}, !- Name
  {f64b518a-c0a3-41bb-84e6-e6014dea8d40}, !- Source Object
  3,                                      !- Outlet Port
  {13fb592a-0615-4271-ae91-5d40a8155220}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {99bdb750-1c26-4f06-9f69-3af6a7525453}, !- Handle
  Fan Constant Volume 146,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {aba77a65-fb3e-4c94-9da3-7a561f14a82b}, !- Handle
  Coil Heating Electric 96,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {63591bce-6c04-4f47-9f4a-d03f7b82c30c}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 96, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {4be88e57-3251-483d-bd2c-d31a331b4162}, !- Supply Air Inlet Node Name
  {4b348e66-a5e2-4178-9518-568b32288f52}, !- Secondary Air Inlet Node Name
  {8d3e9abf-3911-4026-8494-b37bcb5cc58e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {99bdb750-1c26-4f06-9f69-3af6a7525453}, !- Fan Name
  {aba77a65-fb3e-4c94-9da3-7a561f14a82b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {087aa4e4-c542-44e8-889a-e650c7c311be}, !- Handle
  Node 918,                               !- Name
  {8d3e9abf-3911-4026-8494-b37bcb5cc58e}, !- Inlet Port
  {68caf5e4-2568-4c5c-8327-c3cdc1fe53f0}; !- Outlet Port

OS:Node,
  {9cadf1b5-52ef-470b-8df0-4c1e84e21cbd}, !- Handle
  Node 919,                               !- Name
  {eee92e85-f702-47f6-8dcf-21e1c0b550b9}, !- Inlet Port
  {92dabe50-fea6-421a-98a6-f1afd5f096f2}; !- Outlet Port

OS:Connection,
  {68caf5e4-2568-4c5c-8327-c3cdc1fe53f0}, !- Handle
  {1808f0a8-2671-4006-92c2-97d733d78845}, !- Name
  {087aa4e4-c542-44e8-889a-e650c7c311be}, !- Source Object
  3,                                      !- Outlet Port
  {21581ce0-45f4-4dc2-9a44-b8b5af8e908a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eee92e85-f702-47f6-8dcf-21e1c0b550b9}, !- Handle
  {0262150f-85ba-4eee-9fbe-293bbf5460be}, !- Name
  {6941e12e-5c2b-49ae-838e-fec4ee2eea5d}, !- Source Object
  12,                                     !- Outlet Port
  {9cadf1b5-52ef-470b-8df0-4c1e84e21cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92dabe50-fea6-421a-98a6-f1afd5f096f2}, !- Handle
  {bbe60a0d-b497-4632-b520-d51167d31cd8}, !- Name
  {9cadf1b5-52ef-470b-8df0-4c1e84e21cbd}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  98;                                     !- Inlet Port

OS:Node,
  {df23fe5f-3edc-4de3-8aa6-c11d31831eea}, !- Handle
  Node 920,                               !- Name
  {85a20c68-4bc7-4a0f-aa84-1446211585fb}, !- Inlet Port
  {4be88e57-3251-483d-bd2c-d31a331b4162}; !- Outlet Port

OS:Connection,
  {85a20c68-4bc7-4a0f-aa84-1446211585fb}, !- Handle
  {6fc0c170-7423-40db-bf73-fa9273708952}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  98,                                     !- Outlet Port
  {df23fe5f-3edc-4de3-8aa6-c11d31831eea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4be88e57-3251-483d-bd2c-d31a331b4162}, !- Handle
  {530cf3ca-cfb8-448e-8bc4-db7661bcde76}, !- Name
  {df23fe5f-3edc-4de3-8aa6-c11d31831eea}, !- Source Object
  3,                                      !- Outlet Port
  {63591bce-6c04-4f47-9f4a-d03f7b82c30c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8d3e9abf-3911-4026-8494-b37bcb5cc58e}, !- Handle
  {370e082c-f634-443b-b00d-fa31f502babe}, !- Name
  {63591bce-6c04-4f47-9f4a-d03f7b82c30c}, !- Source Object
  9,                                      !- Outlet Port
  {087aa4e4-c542-44e8-889a-e650c7c311be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cff3d63b-10c7-410c-adf8-6af1874b53af}, !- Handle
  Node 921,                               !- Name
  {47ccf42e-8438-443f-9427-c727beaf22c7}, !- Inlet Port
  {4b348e66-a5e2-4178-9518-568b32288f52}; !- Outlet Port

OS:Connection,
  {47ccf42e-8438-443f-9427-c727beaf22c7}, !- Handle
  {8e704a3b-d456-461b-84c3-4db1ed0dcfe8}, !- Name
  {554cdfb5-6269-4ace-b5ba-a59c45c1a041}, !- Source Object
  3,                                      !- Outlet Port
  {cff3d63b-10c7-410c-adf8-6af1874b53af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b348e66-a5e2-4178-9518-568b32288f52}, !- Handle
  {82635f3a-6aeb-4bfc-937c-80fa41f189c0}, !- Name
  {cff3d63b-10c7-410c-adf8-6af1874b53af}, !- Source Object
  3,                                      !- Outlet Port
  {63591bce-6c04-4f47-9f4a-d03f7b82c30c}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5b4775ec-663c-4278-b6ec-3e49495e76d0}, !- Handle
  Fan Constant Volume 147,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a8a0018b-7c36-4c22-a2b7-a737c11e2fd2}, !- Handle
  Coil Heating Electric 97,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6cf74786-0816-4ee2-9465-6eff9f88252f}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 97, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {91181a9f-a506-47ac-b141-d6a471de65e9}, !- Supply Air Inlet Node Name
  {623805c8-81e8-44e9-aacb-81f9a819d7a9}, !- Secondary Air Inlet Node Name
  {fd641226-bff3-4600-84f9-21b6a1a4bfe5}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {5b4775ec-663c-4278-b6ec-3e49495e76d0}, !- Fan Name
  {a8a0018b-7c36-4c22-a2b7-a737c11e2fd2}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e6fdda0e-6bd5-4f81-9ca9-9808f1982f34}, !- Handle
  Node 922,                               !- Name
  {fd641226-bff3-4600-84f9-21b6a1a4bfe5}, !- Inlet Port
  {c230c84f-27fc-4c51-9855-7e8bbcad77f4}; !- Outlet Port

OS:Node,
  {b920eebf-c56c-4e22-aba4-8c171254695f}, !- Handle
  Node 923,                               !- Name
  {5d319df2-0a2c-4d67-a320-1e963de8098c}, !- Inlet Port
  {b6309295-784a-43cf-87f6-986542b223ea}; !- Outlet Port

OS:Connection,
  {c230c84f-27fc-4c51-9855-7e8bbcad77f4}, !- Handle
  {0619e3ea-dbf3-4aa3-9cd5-9d405b2af96e}, !- Name
  {e6fdda0e-6bd5-4f81-9ca9-9808f1982f34}, !- Source Object
  3,                                      !- Outlet Port
  {93fc57fd-b700-44e4-b1ac-599db00f94cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d319df2-0a2c-4d67-a320-1e963de8098c}, !- Handle
  {7418b2d2-ba9f-45ca-847c-35d01421f979}, !- Name
  {6a2e37d2-5346-42cf-96e0-60738fee6898}, !- Source Object
  12,                                     !- Outlet Port
  {b920eebf-c56c-4e22-aba4-8c171254695f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6309295-784a-43cf-87f6-986542b223ea}, !- Handle
  {4945f86b-4a9f-4849-91ce-0599d421ca54}, !- Name
  {b920eebf-c56c-4e22-aba4-8c171254695f}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  99;                                     !- Inlet Port

OS:Node,
  {7dfdf543-e752-4c54-97e1-cdacdd19b307}, !- Handle
  Node 924,                               !- Name
  {235d2a78-eecc-41ec-bc9e-677ec0d07fa4}, !- Inlet Port
  {91181a9f-a506-47ac-b141-d6a471de65e9}; !- Outlet Port

OS:Connection,
  {235d2a78-eecc-41ec-bc9e-677ec0d07fa4}, !- Handle
  {70dce26c-e0a9-4f14-99b6-d022e2e3285e}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  99,                                     !- Outlet Port
  {7dfdf543-e752-4c54-97e1-cdacdd19b307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91181a9f-a506-47ac-b141-d6a471de65e9}, !- Handle
  {2d338e2b-e74d-4305-adb9-30e790e1e2de}, !- Name
  {7dfdf543-e752-4c54-97e1-cdacdd19b307}, !- Source Object
  3,                                      !- Outlet Port
  {6cf74786-0816-4ee2-9465-6eff9f88252f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {fd641226-bff3-4600-84f9-21b6a1a4bfe5}, !- Handle
  {ecfc68fa-8cb2-491b-935f-8537e5c3f304}, !- Name
  {6cf74786-0816-4ee2-9465-6eff9f88252f}, !- Source Object
  9,                                      !- Outlet Port
  {e6fdda0e-6bd5-4f81-9ca9-9808f1982f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a609ca36-3bcb-4799-a5f7-ffbbc399e115}, !- Handle
  Node 925,                               !- Name
  {26c1988f-93b2-460d-9d55-e9f7c840eb4a}, !- Inlet Port
  {623805c8-81e8-44e9-aacb-81f9a819d7a9}; !- Outlet Port

OS:Connection,
  {26c1988f-93b2-460d-9d55-e9f7c840eb4a}, !- Handle
  {d92a2c23-8bb1-4d08-8b6c-b8cd43966a9f}, !- Name
  {e13fdfa6-8c1f-4666-9a19-d2059823a11f}, !- Source Object
  3,                                      !- Outlet Port
  {a609ca36-3bcb-4799-a5f7-ffbbc399e115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623805c8-81e8-44e9-aacb-81f9a819d7a9}, !- Handle
  {5cea25ef-d08d-4218-888b-fc7b2056a423}, !- Name
  {a609ca36-3bcb-4799-a5f7-ffbbc399e115}, !- Source Object
  3,                                      !- Outlet Port
  {6cf74786-0816-4ee2-9465-6eff9f88252f}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6502598b-e197-44c6-9f51-ae378ce4d0f9}, !- Handle
  Fan Constant Volume 148,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f09ab172-6018-4ff8-829d-d1aa26862b64}, !- Handle
  Coil Heating Electric 98,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {e6fef6bf-f2a9-4684-9f40-c55f237b4c72}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 98, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {3bfba31c-1327-4c8b-a9dd-f93e103a0fbb}, !- Supply Air Inlet Node Name
  {e4b53c05-e041-4609-ada4-756d19b6c020}, !- Secondary Air Inlet Node Name
  {64696087-9b68-42e2-94b4-fa5afaa160ee}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6502598b-e197-44c6-9f51-ae378ce4d0f9}, !- Fan Name
  {f09ab172-6018-4ff8-829d-d1aa26862b64}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {583e1507-048e-4c3a-8c6c-b16d1bba09d2}, !- Handle
  Node 926,                               !- Name
  {64696087-9b68-42e2-94b4-fa5afaa160ee}, !- Inlet Port
  {ef760948-888d-4538-a936-e90445b81745}; !- Outlet Port

OS:Node,
  {0d3b5c64-d59b-489c-a425-b5c27ba0f2c6}, !- Handle
  Node 927,                               !- Name
  {ef6c395b-8fe0-454b-91b5-fc5637d8443c}, !- Inlet Port
  {c917d87c-8358-4de6-9fdc-3ee5f65d4b1e}; !- Outlet Port

OS:Connection,
  {ef760948-888d-4538-a936-e90445b81745}, !- Handle
  {a7feb4f3-4479-46b7-b6b8-e15f675975e4}, !- Name
  {583e1507-048e-4c3a-8c6c-b16d1bba09d2}, !- Source Object
  3,                                      !- Outlet Port
  {7fa3a5bb-39c5-40d2-a761-2d7ec377de3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef6c395b-8fe0-454b-91b5-fc5637d8443c}, !- Handle
  {4e285dc6-e065-4133-b53a-3bb8ddcf619a}, !- Name
  {6ab1a837-87b6-4512-86cc-8cfd5895c491}, !- Source Object
  12,                                     !- Outlet Port
  {0d3b5c64-d59b-489c-a425-b5c27ba0f2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c917d87c-8358-4de6-9fdc-3ee5f65d4b1e}, !- Handle
  {25633248-2958-4094-8052-694cf0d6060b}, !- Name
  {0d3b5c64-d59b-489c-a425-b5c27ba0f2c6}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  100;                                    !- Inlet Port

OS:Node,
  {9590c599-7feb-4284-9568-ef6e6448a5e0}, !- Handle
  Node 928,                               !- Name
  {571891e3-b8ca-4553-9257-4de909ee6ee9}, !- Inlet Port
  {3bfba31c-1327-4c8b-a9dd-f93e103a0fbb}; !- Outlet Port

OS:Connection,
  {571891e3-b8ca-4553-9257-4de909ee6ee9}, !- Handle
  {dd010720-5e4b-4764-a399-3c756a9fe702}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  100,                                    !- Outlet Port
  {9590c599-7feb-4284-9568-ef6e6448a5e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bfba31c-1327-4c8b-a9dd-f93e103a0fbb}, !- Handle
  {7a8d8b0c-70e6-4369-849f-712d4b93cabf}, !- Name
  {9590c599-7feb-4284-9568-ef6e6448a5e0}, !- Source Object
  3,                                      !- Outlet Port
  {e6fef6bf-f2a9-4684-9f40-c55f237b4c72}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {64696087-9b68-42e2-94b4-fa5afaa160ee}, !- Handle
  {2a44450a-164e-4b94-aa4c-e185a8c78bae}, !- Name
  {e6fef6bf-f2a9-4684-9f40-c55f237b4c72}, !- Source Object
  9,                                      !- Outlet Port
  {583e1507-048e-4c3a-8c6c-b16d1bba09d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f78c459-a0cd-4590-b4a3-e9baa3bdc4e1}, !- Handle
  Node 929,                               !- Name
  {7dd15c36-f870-4f45-8898-478c3336f6ee}, !- Inlet Port
  {e4b53c05-e041-4609-ada4-756d19b6c020}; !- Outlet Port

OS:Connection,
  {7dd15c36-f870-4f45-8898-478c3336f6ee}, !- Handle
  {4e84a476-2e13-4276-9103-0905b0b7de29}, !- Name
  {9b405ca6-1896-43ed-b350-8ee66d3ba6a4}, !- Source Object
  3,                                      !- Outlet Port
  {3f78c459-a0cd-4590-b4a3-e9baa3bdc4e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b53c05-e041-4609-ada4-756d19b6c020}, !- Handle
  {a16e1526-6ae4-44db-889d-d77a18364ce3}, !- Name
  {3f78c459-a0cd-4590-b4a3-e9baa3bdc4e1}, !- Source Object
  3,                                      !- Outlet Port
  {e6fef6bf-f2a9-4684-9f40-c55f237b4c72}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {44373ee3-61dd-4814-b36c-266781a8589c}, !- Handle
  Fan Constant Volume 149,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b00d7af8-7608-44a8-a1d4-dcd56199b98b}, !- Handle
  Coil Heating Electric 99,               !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {def739f1-87ed-49b9-9943-830c593237c0}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 99, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a66860ad-71f7-4bd3-b027-89192fd090bc}, !- Supply Air Inlet Node Name
  {aa2ebccf-a7ab-4b51-9b63-7b4ee17c1068}, !- Secondary Air Inlet Node Name
  {fedadef4-f18e-4681-b9a3-5ddfbe4014f8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {44373ee3-61dd-4814-b36c-266781a8589c}, !- Fan Name
  {b00d7af8-7608-44a8-a1d4-dcd56199b98b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d3fb8ffd-f5d8-4559-a55d-d7edaa486409}, !- Handle
  Node 930,                               !- Name
  {fedadef4-f18e-4681-b9a3-5ddfbe4014f8}, !- Inlet Port
  {e6384d27-17a4-452d-a018-7a1dadd3c2e1}; !- Outlet Port

OS:Node,
  {e5d4b31c-3ba4-460e-9a67-88262996adf2}, !- Handle
  Node 931,                               !- Name
  {9c68e865-0a49-4bc8-9330-d8b649593d3d}, !- Inlet Port
  {808418c8-4ddd-4171-afb3-e5973b72a5d9}; !- Outlet Port

OS:Connection,
  {e6384d27-17a4-452d-a018-7a1dadd3c2e1}, !- Handle
  {cc76f0a1-dc69-4723-8ab6-2acbbec90b0b}, !- Name
  {d3fb8ffd-f5d8-4559-a55d-d7edaa486409}, !- Source Object
  3,                                      !- Outlet Port
  {735c1b7f-a9aa-47a7-8ec5-e983c5df4447}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c68e865-0a49-4bc8-9330-d8b649593d3d}, !- Handle
  {ed53d840-c701-4971-972b-2ab2d038195f}, !- Name
  {6c360549-543e-47e6-ac6d-e6092fb8200d}, !- Source Object
  12,                                     !- Outlet Port
  {e5d4b31c-3ba4-460e-9a67-88262996adf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {808418c8-4ddd-4171-afb3-e5973b72a5d9}, !- Handle
  {e5d4d70a-51c5-413e-817e-ca7d5adbefd1}, !- Name
  {e5d4b31c-3ba4-460e-9a67-88262996adf2}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  101;                                    !- Inlet Port

OS:Node,
  {821d2eb6-50ae-45cc-a0ff-7ee2bdde17bd}, !- Handle
  Node 932,                               !- Name
  {85890d30-2acb-4a9a-aed1-18022ea7a2a3}, !- Inlet Port
  {a66860ad-71f7-4bd3-b027-89192fd090bc}; !- Outlet Port

OS:Connection,
  {85890d30-2acb-4a9a-aed1-18022ea7a2a3}, !- Handle
  {c081b311-07d1-47c7-b4cb-94de1f0f9802}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  101,                                    !- Outlet Port
  {821d2eb6-50ae-45cc-a0ff-7ee2bdde17bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a66860ad-71f7-4bd3-b027-89192fd090bc}, !- Handle
  {423e0816-2d21-44e3-82c4-c8992ab8994d}, !- Name
  {821d2eb6-50ae-45cc-a0ff-7ee2bdde17bd}, !- Source Object
  3,                                      !- Outlet Port
  {def739f1-87ed-49b9-9943-830c593237c0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {fedadef4-f18e-4681-b9a3-5ddfbe4014f8}, !- Handle
  {1577b2de-ed96-4136-a48d-106152125811}, !- Name
  {def739f1-87ed-49b9-9943-830c593237c0}, !- Source Object
  9,                                      !- Outlet Port
  {d3fb8ffd-f5d8-4559-a55d-d7edaa486409}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d22c639-7283-49b7-908d-55db3f7c5104}, !- Handle
  Node 933,                               !- Name
  {9045f7d3-f4ad-4785-9eed-af3d1aab3df1}, !- Inlet Port
  {aa2ebccf-a7ab-4b51-9b63-7b4ee17c1068}; !- Outlet Port

OS:Connection,
  {9045f7d3-f4ad-4785-9eed-af3d1aab3df1}, !- Handle
  {40356303-2a71-4a49-b613-05a4b254f33e}, !- Name
  {6f1e0154-aff6-4d92-8d41-2c5c6e03d406}, !- Source Object
  3,                                      !- Outlet Port
  {4d22c639-7283-49b7-908d-55db3f7c5104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa2ebccf-a7ab-4b51-9b63-7b4ee17c1068}, !- Handle
  {fc9ee3ba-9c82-4ed1-972f-22c23b6e707b}, !- Name
  {4d22c639-7283-49b7-908d-55db3f7c5104}, !- Source Object
  3,                                      !- Outlet Port
  {def739f1-87ed-49b9-9943-830c593237c0}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7d5e26ac-8fd4-4063-b657-ed0be254742c}, !- Handle
  Fan Constant Volume 150,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a8b4bb47-9088-4965-a7fd-b62bd1d53809}, !- Handle
  Coil Heating Electric 100,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {665a6a9e-8a2c-4094-a659-92dfa7756aff}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 100, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
