  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a443ab30-1259-4fc2-bc27-c1df5e13ac8f}, !- Supply Air Inlet Node Name
  {0d6cdbca-9774-4523-88c6-5b6399a5de89}, !- Secondary Air Inlet Node Name
  {2f0dfd45-2d04-4289-97c2-05016b597499}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7d5e26ac-8fd4-4063-b657-ed0be254742c}, !- Fan Name
  {a8b4bb47-9088-4965-a7fd-b62bd1d53809}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {03a65c44-f257-44b0-9655-fe60892e1814}, !- Handle
  Node 934,                               !- Name
  {2f0dfd45-2d04-4289-97c2-05016b597499}, !- Inlet Port
  {89ad8e8e-7477-47e7-9343-c04c3b2bdb3a}; !- Outlet Port

OS:Node,
  {2441d307-a921-4bfa-be67-b67ace384396}, !- Handle
  Node 935,                               !- Name
  {11e816fe-d1c0-40e5-afc7-597b690038b9}, !- Inlet Port
  {4f53cae0-0db7-4c2d-89a4-5d2939c7cc68}; !- Outlet Port

OS:Connection,
  {89ad8e8e-7477-47e7-9343-c04c3b2bdb3a}, !- Handle
  {401459d2-860b-4d18-a67e-56125e8fd6e7}, !- Name
  {03a65c44-f257-44b0-9655-fe60892e1814}, !- Source Object
  3,                                      !- Outlet Port
  {6c236004-48c7-4bc6-8229-b3c807b11778}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11e816fe-d1c0-40e5-afc7-597b690038b9}, !- Handle
  {1a84ad9f-71da-42ec-9448-d5ce137ab24a}, !- Name
  {6d702d7b-63d9-4738-b9e3-1af55bd947b4}, !- Source Object
  12,                                     !- Outlet Port
  {2441d307-a921-4bfa-be67-b67ace384396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f53cae0-0db7-4c2d-89a4-5d2939c7cc68}, !- Handle
  {b7d19e67-eb91-4d0f-b8f5-5ce0f026c0da}, !- Name
  {2441d307-a921-4bfa-be67-b67ace384396}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  102;                                    !- Inlet Port

OS:Node,
  {4c469557-5ac7-43f8-be88-46b7602ca05f}, !- Handle
  Node 936,                               !- Name
  {21d32844-f363-4ddd-9d89-1c07d345ad57}, !- Inlet Port
  {a443ab30-1259-4fc2-bc27-c1df5e13ac8f}; !- Outlet Port

OS:Connection,
  {21d32844-f363-4ddd-9d89-1c07d345ad57}, !- Handle
  {3fa8c264-bc3c-4068-9341-8037b947f0fb}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  102,                                    !- Outlet Port
  {4c469557-5ac7-43f8-be88-46b7602ca05f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a443ab30-1259-4fc2-bc27-c1df5e13ac8f}, !- Handle
  {88b706fb-d0e1-4bb6-8067-27788960794a}, !- Name
  {4c469557-5ac7-43f8-be88-46b7602ca05f}, !- Source Object
  3,                                      !- Outlet Port
  {665a6a9e-8a2c-4094-a659-92dfa7756aff}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2f0dfd45-2d04-4289-97c2-05016b597499}, !- Handle
  {d836122f-fee3-4e24-9734-c97a9c1969d7}, !- Name
  {665a6a9e-8a2c-4094-a659-92dfa7756aff}, !- Source Object
  9,                                      !- Outlet Port
  {03a65c44-f257-44b0-9655-fe60892e1814}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2704393-bf79-4e4e-9313-2c397b77de5c}, !- Handle
  Node 937,                               !- Name
  {3bd146bb-58ca-4064-a3ba-1ed18ceedd76}, !- Inlet Port
  {0d6cdbca-9774-4523-88c6-5b6399a5de89}; !- Outlet Port

OS:Connection,
  {3bd146bb-58ca-4064-a3ba-1ed18ceedd76}, !- Handle
  {3ce63b04-d368-4793-bb42-9b26a216e6f0}, !- Name
  {c98a2c59-ae30-428b-a851-c0b2309c5dae}, !- Source Object
  3,                                      !- Outlet Port
  {b2704393-bf79-4e4e-9313-2c397b77de5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d6cdbca-9774-4523-88c6-5b6399a5de89}, !- Handle
  {cd6d8fba-c816-4418-a075-5c652e3726a3}, !- Name
  {b2704393-bf79-4e4e-9313-2c397b77de5c}, !- Source Object
  3,                                      !- Outlet Port
  {665a6a9e-8a2c-4094-a659-92dfa7756aff}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {52d898ff-01e0-4775-b6d4-13b227a5cb16}, !- Handle
  Fan Constant Volume 151,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0c19d57f-0d1b-4e23-b657-5372ae3449b0}, !- Handle
  Coil Heating Electric 101,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a438f6bc-ab36-44f6-815f-e5a27b4693de}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 101, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {b5d6866e-96a8-406c-a835-a3ecfc80083f}, !- Supply Air Inlet Node Name
  {e2aaaf73-ad64-4627-9d0a-2cd4a06f83c0}, !- Secondary Air Inlet Node Name
  {8f63f741-be6f-405a-b65e-f4124ab9b6b3}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {52d898ff-01e0-4775-b6d4-13b227a5cb16}, !- Fan Name
  {0c19d57f-0d1b-4e23-b657-5372ae3449b0}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {2d088a80-a2e9-4ddb-b1b4-917eee3b54de}, !- Handle
  Node 938,                               !- Name
  {8f63f741-be6f-405a-b65e-f4124ab9b6b3}, !- Inlet Port
  {d3fa2e26-11d0-4e0f-9d18-16bd6e29a64f}; !- Outlet Port

OS:Node,
  {d71f7fbd-b197-411c-8ee8-6cf797bf2eae}, !- Handle
  Node 939,                               !- Name
  {97942dc0-8652-441c-9b6f-41077b8fbcde}, !- Inlet Port
  {b0d6d13e-4a67-4f6e-8ae5-d4dc74b534a7}; !- Outlet Port

OS:Connection,
  {d3fa2e26-11d0-4e0f-9d18-16bd6e29a64f}, !- Handle
  {115d6ba5-57ce-467e-84e8-3bd81a2baa5c}, !- Name
  {2d088a80-a2e9-4ddb-b1b4-917eee3b54de}, !- Source Object
  3,                                      !- Outlet Port
  {da63047c-f999-4d7a-97c7-50bd0915ac49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97942dc0-8652-441c-9b6f-41077b8fbcde}, !- Handle
  {279d2e93-77cd-43b4-9509-15494a59faa2}, !- Name
  {6eb969e9-342e-4e0c-b4c7-82719997a291}, !- Source Object
  12,                                     !- Outlet Port
  {d71f7fbd-b197-411c-8ee8-6cf797bf2eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0d6d13e-4a67-4f6e-8ae5-d4dc74b534a7}, !- Handle
  {5eda24ee-675b-44cd-880c-2f225a8eafea}, !- Name
  {d71f7fbd-b197-411c-8ee8-6cf797bf2eae}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  103;                                    !- Inlet Port

OS:Node,
  {0a23116e-5f44-490d-abfb-b488a3cb1a58}, !- Handle
  Node 940,                               !- Name
  {97c14e6e-9248-4526-8916-1d956b2a6b10}, !- Inlet Port
  {b5d6866e-96a8-406c-a835-a3ecfc80083f}; !- Outlet Port

OS:Connection,
  {97c14e6e-9248-4526-8916-1d956b2a6b10}, !- Handle
  {61218ee8-6567-41b4-9958-d0e07e166183}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  103,                                    !- Outlet Port
  {0a23116e-5f44-490d-abfb-b488a3cb1a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5d6866e-96a8-406c-a835-a3ecfc80083f}, !- Handle
  {fa490db8-d1d8-4e81-923f-d5a167d190d4}, !- Name
  {0a23116e-5f44-490d-abfb-b488a3cb1a58}, !- Source Object
  3,                                      !- Outlet Port
  {a438f6bc-ab36-44f6-815f-e5a27b4693de}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8f63f741-be6f-405a-b65e-f4124ab9b6b3}, !- Handle
  {81f22b47-454e-4fc0-a8e4-abb1e6f6f834}, !- Name
  {a438f6bc-ab36-44f6-815f-e5a27b4693de}, !- Source Object
  9,                                      !- Outlet Port
  {2d088a80-a2e9-4ddb-b1b4-917eee3b54de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f540fd09-d39f-44fb-84fc-f50ac9bd45d8}, !- Handle
  Node 941,                               !- Name
  {1fa54b92-d89e-4395-bed5-520ee610cea6}, !- Inlet Port
  {e2aaaf73-ad64-4627-9d0a-2cd4a06f83c0}; !- Outlet Port

OS:Connection,
  {1fa54b92-d89e-4395-bed5-520ee610cea6}, !- Handle
  {fee93fcd-b148-4a4e-b949-10d069d74bc3}, !- Name
  {0aad3b86-b871-48c7-9084-82ff26d44480}, !- Source Object
  3,                                      !- Outlet Port
  {f540fd09-d39f-44fb-84fc-f50ac9bd45d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2aaaf73-ad64-4627-9d0a-2cd4a06f83c0}, !- Handle
  {8c81a1ec-21d8-4d76-b4b3-f29498919afa}, !- Name
  {f540fd09-d39f-44fb-84fc-f50ac9bd45d8}, !- Source Object
  3,                                      !- Outlet Port
  {a438f6bc-ab36-44f6-815f-e5a27b4693de}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1aa100ef-ff97-40f1-af58-91cb0ee5e886}, !- Handle
  Fan Constant Volume 152,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d0d3b20a-fcdd-4b49-9954-5736d8406be3}, !- Handle
  Coil Heating Electric 102,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {25cde33e-19df-427b-8342-b825a042fa6a}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 102, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {fb23742c-178a-4e79-b49d-ecc876beac98}, !- Supply Air Inlet Node Name
  {2dd960a7-e706-4bf6-a039-7a53f455e8cc}, !- Secondary Air Inlet Node Name
  {b5b2036e-1d7b-4de4-a2e9-f876f6a7e02b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1aa100ef-ff97-40f1-af58-91cb0ee5e886}, !- Fan Name
  {d0d3b20a-fcdd-4b49-9954-5736d8406be3}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {18caa444-1895-4a47-9716-10837001a3a3}, !- Handle
  Node 942,                               !- Name
  {b5b2036e-1d7b-4de4-a2e9-f876f6a7e02b}, !- Inlet Port
  {381f2893-fbfb-4b87-83d2-6f77c607b777}; !- Outlet Port

OS:Node,
  {8c3a119d-2f0a-4c48-b65c-6f19df0cbb7e}, !- Handle
  Node 943,                               !- Name
  {0c8e7f88-ac67-4f9b-bd04-041eb8352c4d}, !- Inlet Port
  {14518af7-a0bd-4669-96b8-c1e4b21d29e5}; !- Outlet Port

OS:Connection,
  {381f2893-fbfb-4b87-83d2-6f77c607b777}, !- Handle
  {228d115f-5577-4d67-b242-6557a092138f}, !- Name
  {18caa444-1895-4a47-9716-10837001a3a3}, !- Source Object
  3,                                      !- Outlet Port
  {d9a74ff6-1fc6-4318-a6a8-c85496e83725}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c8e7f88-ac67-4f9b-bd04-041eb8352c4d}, !- Handle
  {8d1c0347-409c-412a-ac30-11365ff4ce76}, !- Name
  {712423de-1380-49b0-8b62-c87a02d76d05}, !- Source Object
  12,                                     !- Outlet Port
  {8c3a119d-2f0a-4c48-b65c-6f19df0cbb7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14518af7-a0bd-4669-96b8-c1e4b21d29e5}, !- Handle
  {8e351028-448e-41de-bc74-a5bf549feffd}, !- Name
  {8c3a119d-2f0a-4c48-b65c-6f19df0cbb7e}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  104;                                    !- Inlet Port

OS:Node,
  {18f25e61-2ca4-4945-acb3-f5e398012b71}, !- Handle
  Node 944,                               !- Name
  {c933a259-cc6c-4f48-bf3b-ec0595de4f23}, !- Inlet Port
  {fb23742c-178a-4e79-b49d-ecc876beac98}; !- Outlet Port

OS:Connection,
  {c933a259-cc6c-4f48-bf3b-ec0595de4f23}, !- Handle
  {1847fc6c-3652-433b-9c4a-bb576a08fdfe}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  104,                                    !- Outlet Port
  {18f25e61-2ca4-4945-acb3-f5e398012b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb23742c-178a-4e79-b49d-ecc876beac98}, !- Handle
  {a4025d95-c1dd-4bdc-a4ff-272e8690e0c3}, !- Name
  {18f25e61-2ca4-4945-acb3-f5e398012b71}, !- Source Object
  3,                                      !- Outlet Port
  {25cde33e-19df-427b-8342-b825a042fa6a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b5b2036e-1d7b-4de4-a2e9-f876f6a7e02b}, !- Handle
  {4adc49bb-74de-4adc-9de2-9823703accfb}, !- Name
  {25cde33e-19df-427b-8342-b825a042fa6a}, !- Source Object
  9,                                      !- Outlet Port
  {18caa444-1895-4a47-9716-10837001a3a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62463284-e0d5-4dae-8851-d4b8b93e8ba1}, !- Handle
  Node 945,                               !- Name
  {4567f2c9-7d55-4f4a-853c-b33933a2e91f}, !- Inlet Port
  {2dd960a7-e706-4bf6-a039-7a53f455e8cc}; !- Outlet Port

OS:Connection,
  {4567f2c9-7d55-4f4a-853c-b33933a2e91f}, !- Handle
  {59f516fa-14cb-439c-be8c-1c934216ef90}, !- Name
  {873a5613-4aa3-471d-a9cd-ce948c2b2731}, !- Source Object
  3,                                      !- Outlet Port
  {62463284-e0d5-4dae-8851-d4b8b93e8ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dd960a7-e706-4bf6-a039-7a53f455e8cc}, !- Handle
  {bc007eb7-6c93-4558-8a40-08d6b6ddda11}, !- Name
  {62463284-e0d5-4dae-8851-d4b8b93e8ba1}, !- Source Object
  3,                                      !- Outlet Port
  {25cde33e-19df-427b-8342-b825a042fa6a}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {66306d91-38a8-4a02-aabc-90a9d62dea91}, !- Handle
  Fan Constant Volume 153,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {456b180d-3d6c-460e-a53b-b04a57f40642}, !- Handle
  Coil Heating Electric 103,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c87a9541-342c-4595-b3e7-d46c79e706c9}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 103, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {b4054119-a775-43e4-a490-7add2dbfee48}, !- Supply Air Inlet Node Name
  {1ab4e234-5afa-42d9-9b70-caf4cd60ffc7}, !- Secondary Air Inlet Node Name
  {eaf05af9-c0c5-404d-9e12-09d431800520}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {66306d91-38a8-4a02-aabc-90a9d62dea91}, !- Fan Name
  {456b180d-3d6c-460e-a53b-b04a57f40642}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {1a8aa841-3e1b-42fb-8b20-8190079e5a6d}, !- Handle
  Node 946,                               !- Name
  {eaf05af9-c0c5-404d-9e12-09d431800520}, !- Inlet Port
  {6fa9dd8e-0604-4a3f-b321-95b45f1cbf22}; !- Outlet Port

OS:Node,
  {86714979-0704-454b-95c9-b1a644dd2937}, !- Handle
  Node 947,                               !- Name
  {e20ccd0d-3bac-48e0-813f-8b697886b04a}, !- Inlet Port
  {8db7da77-525a-4991-8c0b-ab4b225f8d73}; !- Outlet Port

OS:Connection,
  {6fa9dd8e-0604-4a3f-b321-95b45f1cbf22}, !- Handle
  {e4a7e2a9-b03f-4c83-9c33-8888082bf9f6}, !- Name
  {1a8aa841-3e1b-42fb-8b20-8190079e5a6d}, !- Source Object
  3,                                      !- Outlet Port
  {fbada55e-87ae-44a0-8baf-061d706802d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e20ccd0d-3bac-48e0-813f-8b697886b04a}, !- Handle
  {db8b6f94-6ff8-45c3-86a2-cb2c2e5459f4}, !- Name
  {71d4f742-7ade-47c8-93d4-590f3d276204}, !- Source Object
  12,                                     !- Outlet Port
  {86714979-0704-454b-95c9-b1a644dd2937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8db7da77-525a-4991-8c0b-ab4b225f8d73}, !- Handle
  {ff9e36e5-1936-4297-b099-a847f498144e}, !- Name
  {86714979-0704-454b-95c9-b1a644dd2937}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  105;                                    !- Inlet Port

OS:Node,
  {4f5f0f0f-4672-4e47-8d01-a3f8b3ad3a8f}, !- Handle
  Node 948,                               !- Name
  {68ccc1d7-f323-480e-913c-8d3d3307f4cc}, !- Inlet Port
  {b4054119-a775-43e4-a490-7add2dbfee48}; !- Outlet Port

OS:Connection,
  {68ccc1d7-f323-480e-913c-8d3d3307f4cc}, !- Handle
  {51312e98-9567-4025-90d0-acf01a805927}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  105,                                    !- Outlet Port
  {4f5f0f0f-4672-4e47-8d01-a3f8b3ad3a8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4054119-a775-43e4-a490-7add2dbfee48}, !- Handle
  {d53967b7-ab71-47d9-955c-08d41387a514}, !- Name
  {4f5f0f0f-4672-4e47-8d01-a3f8b3ad3a8f}, !- Source Object
  3,                                      !- Outlet Port
  {c87a9541-342c-4595-b3e7-d46c79e706c9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {eaf05af9-c0c5-404d-9e12-09d431800520}, !- Handle
  {b8c87dae-b163-47e9-bccc-d99143acdcb1}, !- Name
  {c87a9541-342c-4595-b3e7-d46c79e706c9}, !- Source Object
  9,                                      !- Outlet Port
  {1a8aa841-3e1b-42fb-8b20-8190079e5a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0db0c58-c734-4344-9080-98ec43b43eb2}, !- Handle
  Node 949,                               !- Name
  {503a8c00-f19f-40db-93cb-d858b5c1f416}, !- Inlet Port
  {1ab4e234-5afa-42d9-9b70-caf4cd60ffc7}; !- Outlet Port

OS:Connection,
  {503a8c00-f19f-40db-93cb-d858b5c1f416}, !- Handle
  {4b4fee37-d0b5-43c9-a587-e7b862ac06ef}, !- Name
  {a2ddd764-c667-4515-8f04-ba1377e92b72}, !- Source Object
  3,                                      !- Outlet Port
  {f0db0c58-c734-4344-9080-98ec43b43eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ab4e234-5afa-42d9-9b70-caf4cd60ffc7}, !- Handle
  {1635de0a-1d87-46a3-8c14-e090fd134313}, !- Name
  {f0db0c58-c734-4344-9080-98ec43b43eb2}, !- Source Object
  3,                                      !- Outlet Port
  {c87a9541-342c-4595-b3e7-d46c79e706c9}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f24a53ff-0c32-4c2b-8ac7-1337f0a46938}, !- Handle
  Fan Constant Volume 154,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {104d0c2e-9aad-4dce-9ed9-68b3f112cc55}, !- Handle
  Coil Heating Electric 104,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {58ac423d-6af1-475e-851e-9375e291e5c9}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 104, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {5203dd8e-2c9e-4989-87f6-4fc58af37238}, !- Supply Air Inlet Node Name
  {65d0a3d1-17e7-4dae-a2ea-93b77c52fd7b}, !- Secondary Air Inlet Node Name
  {d2e4b6a7-71a8-4138-bead-13226d082d21}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {f24a53ff-0c32-4c2b-8ac7-1337f0a46938}, !- Fan Name
  {104d0c2e-9aad-4dce-9ed9-68b3f112cc55}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {5f4b622d-bc6a-4575-b729-fcfcee5c46df}, !- Handle
  Node 950,                               !- Name
  {d2e4b6a7-71a8-4138-bead-13226d082d21}, !- Inlet Port
  {ed2e32e6-8227-416b-8d51-b1dfef3e52a9}; !- Outlet Port

OS:Node,
  {4b0f754a-465f-4099-8ebc-d0bdd81c5353}, !- Handle
  Node 951,                               !- Name
  {d3c11566-6105-46d4-9385-5708b3a1f997}, !- Inlet Port
  {56c00277-efce-46c0-ba9d-877254f692a3}; !- Outlet Port

OS:Connection,
  {ed2e32e6-8227-416b-8d51-b1dfef3e52a9}, !- Handle
  {8be16a29-4c02-454c-b747-8cf1a9219458}, !- Name
  {5f4b622d-bc6a-4575-b729-fcfcee5c46df}, !- Source Object
  3,                                      !- Outlet Port
  {eab05a2e-ab1d-4834-9518-1a698eb73f37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3c11566-6105-46d4-9385-5708b3a1f997}, !- Handle
  {8119791c-72a9-4c1e-b9cc-91a596f2e895}, !- Name
  {731ab5b5-4883-458e-93ad-8ecf5c8b0879}, !- Source Object
  12,                                     !- Outlet Port
  {4b0f754a-465f-4099-8ebc-d0bdd81c5353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56c00277-efce-46c0-ba9d-877254f692a3}, !- Handle
  {d21d7dbe-c75d-4f45-830e-fdd44f4dfde9}, !- Name
  {4b0f754a-465f-4099-8ebc-d0bdd81c5353}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  106;                                    !- Inlet Port

OS:Node,
  {41a32b7c-db4c-429d-8856-e7e3ecf1f805}, !- Handle
  Node 952,                               !- Name
  {b3eb7f4c-2b0d-4eab-832a-b45d0f4065be}, !- Inlet Port
  {5203dd8e-2c9e-4989-87f6-4fc58af37238}; !- Outlet Port

OS:Connection,
  {b3eb7f4c-2b0d-4eab-832a-b45d0f4065be}, !- Handle
  {57f8c037-f1f5-4372-b216-be48bbeba5ce}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  106,                                    !- Outlet Port
  {41a32b7c-db4c-429d-8856-e7e3ecf1f805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5203dd8e-2c9e-4989-87f6-4fc58af37238}, !- Handle
  {f1cd018e-0150-48c4-8dd1-cf84f962bc41}, !- Name
  {41a32b7c-db4c-429d-8856-e7e3ecf1f805}, !- Source Object
  3,                                      !- Outlet Port
  {58ac423d-6af1-475e-851e-9375e291e5c9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d2e4b6a7-71a8-4138-bead-13226d082d21}, !- Handle
  {b50f41e9-ad3a-4b3c-bc42-1d1353405aeb}, !- Name
  {58ac423d-6af1-475e-851e-9375e291e5c9}, !- Source Object
  9,                                      !- Outlet Port
  {5f4b622d-bc6a-4575-b729-fcfcee5c46df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5695432-4340-4fe8-a381-1bc858c44b3f}, !- Handle
  Node 953,                               !- Name
  {28580dae-38bb-410c-a3f5-90d234e07aab}, !- Inlet Port
  {65d0a3d1-17e7-4dae-a2ea-93b77c52fd7b}; !- Outlet Port

OS:Connection,
  {28580dae-38bb-410c-a3f5-90d234e07aab}, !- Handle
  {882e7668-104d-4985-9ed8-bdadfc277ebd}, !- Name
  {41bc5da4-9f60-4bc4-bfbe-a0afd7ab27b1}, !- Source Object
  3,                                      !- Outlet Port
  {d5695432-4340-4fe8-a381-1bc858c44b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d0a3d1-17e7-4dae-a2ea-93b77c52fd7b}, !- Handle
  {c1c9b717-f14f-42f6-9aef-c720ed727b34}, !- Name
  {d5695432-4340-4fe8-a381-1bc858c44b3f}, !- Source Object
  3,                                      !- Outlet Port
  {58ac423d-6af1-475e-851e-9375e291e5c9}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d4d7d84c-9916-4438-b06f-7395e244364a}, !- Handle
  Fan Constant Volume 155,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8b5161bb-a835-44c2-a076-dac97af914ac}, !- Handle
  Coil Heating Electric 105,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {36932478-b45a-4d35-90bf-a0c16b591528}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 105, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {4aa19801-4e0c-45bb-9d49-21e4eb18f22b}, !- Supply Air Inlet Node Name
  {2e9e865d-445b-4b4b-b8ce-29055406c779}, !- Secondary Air Inlet Node Name
  {4a01a62f-85cf-45ed-a802-85a30a6076ca}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d4d7d84c-9916-4438-b06f-7395e244364a}, !- Fan Name
  {8b5161bb-a835-44c2-a076-dac97af914ac}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {408ad1d8-fb14-4d89-af25-cfba817e1846}, !- Handle
  Node 954,                               !- Name
  {4a01a62f-85cf-45ed-a802-85a30a6076ca}, !- Inlet Port
  {b658816c-2187-4b88-bce3-f43159c66df2}; !- Outlet Port

OS:Node,
  {07bcfd1c-aae9-42ef-8aae-748a0ae0edfd}, !- Handle
  Node 955,                               !- Name
  {4e574fb6-85ca-4083-9fa4-cf62f08ecee2}, !- Inlet Port
  {f9cd2ddf-1130-4638-a4e7-9d9bdb9b8bfc}; !- Outlet Port

OS:Connection,
  {b658816c-2187-4b88-bce3-f43159c66df2}, !- Handle
  {49f5e709-1a37-4339-955b-61675b2d6dee}, !- Name
  {408ad1d8-fb14-4d89-af25-cfba817e1846}, !- Source Object
  3,                                      !- Outlet Port
  {5bcc7f55-0436-4f2f-af6d-c95fba2c8e51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e574fb6-85ca-4083-9fa4-cf62f08ecee2}, !- Handle
  {87537844-9ed0-40c4-8f84-35b1f18b6fcd}, !- Name
  {73ec458b-3d19-4c44-97e4-77cdbf55e0c5}, !- Source Object
  12,                                     !- Outlet Port
  {07bcfd1c-aae9-42ef-8aae-748a0ae0edfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9cd2ddf-1130-4638-a4e7-9d9bdb9b8bfc}, !- Handle
  {847aecf7-022b-4d04-bb7d-abfa05270bb5}, !- Name
  {07bcfd1c-aae9-42ef-8aae-748a0ae0edfd}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  107;                                    !- Inlet Port

OS:Node,
  {35728a36-77a1-4c85-a439-4efa1047c2a1}, !- Handle
  Node 956,                               !- Name
  {08d50c2e-d8c6-4338-a42f-befb8e8fa7a2}, !- Inlet Port
  {4aa19801-4e0c-45bb-9d49-21e4eb18f22b}; !- Outlet Port

OS:Connection,
  {08d50c2e-d8c6-4338-a42f-befb8e8fa7a2}, !- Handle
  {ef5adf33-1a2f-45d2-a411-e54cfb0897d6}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  107,                                    !- Outlet Port
  {35728a36-77a1-4c85-a439-4efa1047c2a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aa19801-4e0c-45bb-9d49-21e4eb18f22b}, !- Handle
  {29306ace-c57d-4485-aa54-f8868b1180fa}, !- Name
  {35728a36-77a1-4c85-a439-4efa1047c2a1}, !- Source Object
  3,                                      !- Outlet Port
  {36932478-b45a-4d35-90bf-a0c16b591528}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4a01a62f-85cf-45ed-a802-85a30a6076ca}, !- Handle
  {6e5f6960-3fdb-46c4-a7a1-8014f7ddb2bf}, !- Name
  {36932478-b45a-4d35-90bf-a0c16b591528}, !- Source Object
  9,                                      !- Outlet Port
  {408ad1d8-fb14-4d89-af25-cfba817e1846}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7337cdd5-1d22-4093-b030-8a4028574837}, !- Handle
  Node 957,                               !- Name
  {9d1c1bcb-d534-4c4c-84a3-04ec31f10ba4}, !- Inlet Port
  {2e9e865d-445b-4b4b-b8ce-29055406c779}; !- Outlet Port

OS:Connection,
  {9d1c1bcb-d534-4c4c-84a3-04ec31f10ba4}, !- Handle
  {b40ab6a5-f287-495e-892d-a5d4812f372a}, !- Name
  {e76a68e9-bd62-45fc-ad6b-722717906ee7}, !- Source Object
  3,                                      !- Outlet Port
  {7337cdd5-1d22-4093-b030-8a4028574837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e9e865d-445b-4b4b-b8ce-29055406c779}, !- Handle
  {9c37af24-72fa-439a-96f3-cb7d2daa9238}, !- Name
  {7337cdd5-1d22-4093-b030-8a4028574837}, !- Source Object
  3,                                      !- Outlet Port
  {36932478-b45a-4d35-90bf-a0c16b591528}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {98588794-9128-400e-9632-351f6ff6fb15}, !- Handle
  Fan Constant Volume 156,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f1dd5383-1411-459e-ae4f-4b017f3fd6b2}, !- Handle
  Coil Heating Electric 106,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2c0516ad-3bdc-40e5-b117-4b5ba6baa4eb}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 106, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {3f9988ad-291c-4eea-b1af-8e055ef8dcdc}, !- Supply Air Inlet Node Name
  {b5ff0b74-1ef2-4629-a05b-b17ee831c0ac}, !- Secondary Air Inlet Node Name
  {fb362d18-2bdb-4760-aec3-6e03d12fd66f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {98588794-9128-400e-9632-351f6ff6fb15}, !- Fan Name
  {f1dd5383-1411-459e-ae4f-4b017f3fd6b2}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {790a1a71-09d0-4b7b-a6f1-e3ab373cc560}, !- Handle
  Node 958,                               !- Name
  {fb362d18-2bdb-4760-aec3-6e03d12fd66f}, !- Inlet Port
  {ebaaa746-1870-469b-a94e-2b7ef06e7850}; !- Outlet Port

OS:Node,
  {1a25b883-2fb6-4374-87a3-d040ac84f9cf}, !- Handle
  Node 959,                               !- Name
  {5198125a-e126-4072-a2f0-b4c9689566e8}, !- Inlet Port
  {9e02149f-267e-4153-af17-79b59add7dfe}; !- Outlet Port

OS:Connection,
  {ebaaa746-1870-469b-a94e-2b7ef06e7850}, !- Handle
  {f658cdcc-9dce-4940-b9b5-92841055dd6b}, !- Name
  {790a1a71-09d0-4b7b-a6f1-e3ab373cc560}, !- Source Object
  3,                                      !- Outlet Port
  {960da2a7-9b6c-4aba-adaf-6ef96227df56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5198125a-e126-4072-a2f0-b4c9689566e8}, !- Handle
  {6829cf2c-ac67-4326-97e6-ca90296ea469}, !- Name
  {75640195-643c-4656-b0a0-e58ce4e271be}, !- Source Object
  12,                                     !- Outlet Port
  {1a25b883-2fb6-4374-87a3-d040ac84f9cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e02149f-267e-4153-af17-79b59add7dfe}, !- Handle
  {a77f09dc-6283-4e5f-8941-4d7556ef4b64}, !- Name
  {1a25b883-2fb6-4374-87a3-d040ac84f9cf}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  108;                                    !- Inlet Port

OS:Node,
  {77e90535-8c5e-4b40-a5c9-29181c8f0e58}, !- Handle
  Node 960,                               !- Name
  {18c09393-aa70-4efd-bdf7-e28ab58352b8}, !- Inlet Port
  {3f9988ad-291c-4eea-b1af-8e055ef8dcdc}; !- Outlet Port

OS:Connection,
  {18c09393-aa70-4efd-bdf7-e28ab58352b8}, !- Handle
  {aaae14d9-5e3b-4b3f-9ef7-e6aced63130d}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  108,                                    !- Outlet Port
  {77e90535-8c5e-4b40-a5c9-29181c8f0e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f9988ad-291c-4eea-b1af-8e055ef8dcdc}, !- Handle
  {3a4e673a-cd66-4e17-b548-9496ba81df5e}, !- Name
  {77e90535-8c5e-4b40-a5c9-29181c8f0e58}, !- Source Object
  3,                                      !- Outlet Port
  {2c0516ad-3bdc-40e5-b117-4b5ba6baa4eb}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {fb362d18-2bdb-4760-aec3-6e03d12fd66f}, !- Handle
  {9ede9d5e-fcfa-4b0a-9d28-f870ff41be28}, !- Name
  {2c0516ad-3bdc-40e5-b117-4b5ba6baa4eb}, !- Source Object
  9,                                      !- Outlet Port
  {790a1a71-09d0-4b7b-a6f1-e3ab373cc560}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {487acbf3-d675-4df5-80f1-4a8500df8cf7}, !- Handle
  Node 961,                               !- Name
  {eb1bab84-6420-454f-8467-159d611e9026}, !- Inlet Port
  {b5ff0b74-1ef2-4629-a05b-b17ee831c0ac}; !- Outlet Port

OS:Connection,
  {eb1bab84-6420-454f-8467-159d611e9026}, !- Handle
  {2f3a43e0-141b-4eba-915b-f8628b408049}, !- Name
  {60e1ae8b-eadd-49b7-88bc-77e00a09e264}, !- Source Object
  3,                                      !- Outlet Port
  {487acbf3-d675-4df5-80f1-4a8500df8cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5ff0b74-1ef2-4629-a05b-b17ee831c0ac}, !- Handle
  {443b1d09-655c-4cc2-826e-a3dbd93b130e}, !- Name
  {487acbf3-d675-4df5-80f1-4a8500df8cf7}, !- Source Object
  3,                                      !- Outlet Port
  {2c0516ad-3bdc-40e5-b117-4b5ba6baa4eb}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {04600b16-58a4-4821-972b-348b5d166650}, !- Handle
  Fan Constant Volume 157,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {19bf69b3-fc40-489c-b819-92ac3a0ec264}, !- Handle
  Coil Heating Electric 107,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {89fbe474-0002-451f-82d3-24f395156a9f}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 107, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {abc49011-6add-45cb-88e6-981f0fbb49dc}, !- Supply Air Inlet Node Name
  {fd33b2be-502f-4ad5-a54a-8c5a65b05bf2}, !- Secondary Air Inlet Node Name
  {53b29524-f74e-4b22-8347-733b26e34776}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {04600b16-58a4-4821-972b-348b5d166650}, !- Fan Name
  {19bf69b3-fc40-489c-b819-92ac3a0ec264}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a88f3092-e0a3-4096-800f-5e90661f38e1}, !- Handle
  Node 962,                               !- Name
  {53b29524-f74e-4b22-8347-733b26e34776}, !- Inlet Port
  {93365c9d-0177-41ff-b555-68416b945b69}; !- Outlet Port

OS:Node,
  {e6f4dbfa-352c-4c6d-ac31-b7fc4b89d68b}, !- Handle
  Node 963,                               !- Name
  {536e9d8d-3e66-4d2b-a232-da8354742dc8}, !- Inlet Port
  {83c74811-a8b1-45d1-9adf-3f54b9c645e2}; !- Outlet Port

OS:Connection,
  {93365c9d-0177-41ff-b555-68416b945b69}, !- Handle
  {7cec7329-c176-4d67-9b68-0ddce75978f3}, !- Name
  {a88f3092-e0a3-4096-800f-5e90661f38e1}, !- Source Object
  3,                                      !- Outlet Port
  {7d990fc2-1a03-4577-b99f-988327cc6914}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {536e9d8d-3e66-4d2b-a232-da8354742dc8}, !- Handle
  {bcf00203-d80b-4a6b-9a52-920c2bc179a4}, !- Name
  {78602913-35a4-41e5-836c-0efc65c45faa}, !- Source Object
  12,                                     !- Outlet Port
  {e6f4dbfa-352c-4c6d-ac31-b7fc4b89d68b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83c74811-a8b1-45d1-9adf-3f54b9c645e2}, !- Handle
  {d08c442b-5dd4-4abf-be52-c029388bd6bd}, !- Name
  {e6f4dbfa-352c-4c6d-ac31-b7fc4b89d68b}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  109;                                    !- Inlet Port

OS:Node,
  {e6cf057a-fe45-4c24-928d-72dc891edafc}, !- Handle
  Node 966,                               !- Name
  {6e470b25-f998-4f23-b8ba-a3c6c01bcac7}, !- Inlet Port
  {abc49011-6add-45cb-88e6-981f0fbb49dc}; !- Outlet Port

OS:Connection,
  {6e470b25-f998-4f23-b8ba-a3c6c01bcac7}, !- Handle
  {1370c8f7-a994-4a00-858f-0753cd2706c9}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  109,                                    !- Outlet Port
  {e6cf057a-fe45-4c24-928d-72dc891edafc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abc49011-6add-45cb-88e6-981f0fbb49dc}, !- Handle
  {7c5c15fc-5851-47ee-b5c0-f11386ba369f}, !- Name
  {e6cf057a-fe45-4c24-928d-72dc891edafc}, !- Source Object
  3,                                      !- Outlet Port
  {89fbe474-0002-451f-82d3-24f395156a9f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {53b29524-f74e-4b22-8347-733b26e34776}, !- Handle
  {c94dd2d5-52d5-4caa-b7ee-9726af471605}, !- Name
  {89fbe474-0002-451f-82d3-24f395156a9f}, !- Source Object
  9,                                      !- Outlet Port
  {a88f3092-e0a3-4096-800f-5e90661f38e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6417081-4138-4e20-b33f-d645992469b4}, !- Handle
  Node 967,                               !- Name
  {d41a2e4a-bde0-4aa5-b257-7883a2089637}, !- Inlet Port
  {fd33b2be-502f-4ad5-a54a-8c5a65b05bf2}; !- Outlet Port

OS:Connection,
  {d41a2e4a-bde0-4aa5-b257-7883a2089637}, !- Handle
  {6290d93f-c817-4f0a-a8ba-be75655eee06}, !- Name
  {c0e5b6a7-ba7f-4d78-b6eb-c82c2adc1772}, !- Source Object
  3,                                      !- Outlet Port
  {b6417081-4138-4e20-b33f-d645992469b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd33b2be-502f-4ad5-a54a-8c5a65b05bf2}, !- Handle
  {267bb4e3-efe9-468a-a44d-dcf1648a7cc5}, !- Name
  {b6417081-4138-4e20-b33f-d645992469b4}, !- Source Object
  3,                                      !- Outlet Port
  {89fbe474-0002-451f-82d3-24f395156a9f}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {ea864b0b-6fee-4427-bfc7-470dfc6492d0}, !- Handle
  Fan Constant Volume 158,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {cdf46439-da68-4680-b817-33753522d937}, !- Handle
  Coil Heating Electric 108,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {fe360a94-1a50-4b32-9686-c9b5f9ea21b6}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 108, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {1c48cedc-a568-4d7b-8125-15bbfe6a72ac}, !- Supply Air Inlet Node Name
  {c8d0798e-224c-4e8a-a3ae-bec8edc8f596}, !- Secondary Air Inlet Node Name
  {b5cf0135-fd15-495d-b8d0-09bb9602eb44}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ea864b0b-6fee-4427-bfc7-470dfc6492d0}, !- Fan Name
  {cdf46439-da68-4680-b817-33753522d937}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8d605339-8865-4bad-8ae3-45dbad63a9a9}, !- Handle
  Node 968,                               !- Name
  {b5cf0135-fd15-495d-b8d0-09bb9602eb44}, !- Inlet Port
  {1d000659-2165-4fda-bef2-4ea9c8fbeb87}; !- Outlet Port

OS:Node,
  {8304ca5c-6807-457a-a23b-7865f2e88a6d}, !- Handle
  Node 969,                               !- Name
  {71440dee-d71d-4de3-9201-c92e39aae885}, !- Inlet Port
  {b08e7baa-10ef-4754-9d46-2fba7d0be3df}; !- Outlet Port

OS:Connection,
  {1d000659-2165-4fda-bef2-4ea9c8fbeb87}, !- Handle
  {7c8694ab-f13b-4006-bda9-95754a44001e}, !- Name
  {8d605339-8865-4bad-8ae3-45dbad63a9a9}, !- Source Object
  3,                                      !- Outlet Port
  {fb1de2c0-32e9-4efb-8075-8dec1b9fddba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71440dee-d71d-4de3-9201-c92e39aae885}, !- Handle
  {6fe985cd-8532-44ac-bc57-17ae95ad7a94}, !- Name
  {7a20571e-b8fc-4e6b-8457-2738de873041}, !- Source Object
  12,                                     !- Outlet Port
  {8304ca5c-6807-457a-a23b-7865f2e88a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b08e7baa-10ef-4754-9d46-2fba7d0be3df}, !- Handle
  {1109aa97-91b7-4d85-bb0c-6b096551d2ca}, !- Name
  {8304ca5c-6807-457a-a23b-7865f2e88a6d}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  110;                                    !- Inlet Port

OS:Node,
  {400ff2ce-3345-4c94-a153-257dbacf9059}, !- Handle
  Node 970,                               !- Name
  {35d39321-c395-4256-8aa0-986e59ccfc82}, !- Inlet Port
  {1c48cedc-a568-4d7b-8125-15bbfe6a72ac}; !- Outlet Port

OS:Connection,
  {35d39321-c395-4256-8aa0-986e59ccfc82}, !- Handle
  {acc8056b-cec2-41a7-953e-fe4f02afb3f9}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  110,                                    !- Outlet Port
  {400ff2ce-3345-4c94-a153-257dbacf9059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c48cedc-a568-4d7b-8125-15bbfe6a72ac}, !- Handle
  {60498609-6c0f-44b9-94ff-0fd0cdabe75e}, !- Name
  {400ff2ce-3345-4c94-a153-257dbacf9059}, !- Source Object
  3,                                      !- Outlet Port
  {fe360a94-1a50-4b32-9686-c9b5f9ea21b6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b5cf0135-fd15-495d-b8d0-09bb9602eb44}, !- Handle
  {35bc04f5-8857-4c4a-9713-a8d978c5f358}, !- Name
  {fe360a94-1a50-4b32-9686-c9b5f9ea21b6}, !- Source Object
  9,                                      !- Outlet Port
  {8d605339-8865-4bad-8ae3-45dbad63a9a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a051b23-8983-46b4-ab6a-820d7c65be0c}, !- Handle
  Node 971,                               !- Name
  {20652428-d98d-4860-925b-b7f8f509cc7e}, !- Inlet Port
  {c8d0798e-224c-4e8a-a3ae-bec8edc8f596}; !- Outlet Port

OS:Connection,
  {20652428-d98d-4860-925b-b7f8f509cc7e}, !- Handle
  {ade923e8-baa4-48fb-9787-1a1e7fd0f213}, !- Name
  {5da7ea66-f518-4776-8359-f8451492dc10}, !- Source Object
  3,                                      !- Outlet Port
  {5a051b23-8983-46b4-ab6a-820d7c65be0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8d0798e-224c-4e8a-a3ae-bec8edc8f596}, !- Handle
  {6f4e3151-a816-482c-8f0e-2994a9f69af7}, !- Name
  {5a051b23-8983-46b4-ab6a-820d7c65be0c}, !- Source Object
  3,                                      !- Outlet Port
  {fe360a94-1a50-4b32-9686-c9b5f9ea21b6}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2b215fcc-a89e-4984-810d-504235b88576}, !- Handle
  Fan Constant Volume 159,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {82c5448c-0c93-497b-a3ef-dfce7edb562b}, !- Handle
  Coil Heating Electric 109,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {204aaf36-4efc-40f7-a08b-5c3b8c008fbb}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 109, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {42ff2e13-1dd0-4901-b7c2-810b6500ec62}, !- Supply Air Inlet Node Name
  {b0d8a940-8ce1-48f2-9b60-e9d840094fb2}, !- Secondary Air Inlet Node Name
  {f6f9d831-a655-44cf-bef4-e8871556f421}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {2b215fcc-a89e-4984-810d-504235b88576}, !- Fan Name
  {82c5448c-0c93-497b-a3ef-dfce7edb562b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ab8e666b-5c39-4964-8c46-7fb341a8b129}, !- Handle
  Node 972,                               !- Name
  {f6f9d831-a655-44cf-bef4-e8871556f421}, !- Inlet Port
  {9fca950f-b512-40e2-a055-294de7b30f2d}; !- Outlet Port

OS:Node,
  {cf2f3b20-3e6d-4897-b888-7bdcb7ed2fa7}, !- Handle
  Node 973,                               !- Name
  {4ca6def7-82dd-4f51-9f21-561c9d2ec05a}, !- Inlet Port
  {cb548dda-3e59-4baf-a7ad-fb58b71c01b1}; !- Outlet Port

OS:Connection,
  {9fca950f-b512-40e2-a055-294de7b30f2d}, !- Handle
  {302d6fbd-1c40-4cea-8963-9583b47e1fcc}, !- Name
  {ab8e666b-5c39-4964-8c46-7fb341a8b129}, !- Source Object
  3,                                      !- Outlet Port
  {bcf24b92-4651-492e-ad5f-c5378193d536}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ca6def7-82dd-4f51-9f21-561c9d2ec05a}, !- Handle
  {fc474602-5ba6-4fe1-beb6-910d27bfa9c1}, !- Name
  {7a9749ed-e615-4bde-b79e-28854c6d7ed0}, !- Source Object
  12,                                     !- Outlet Port
  {cf2f3b20-3e6d-4897-b888-7bdcb7ed2fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb548dda-3e59-4baf-a7ad-fb58b71c01b1}, !- Handle
  {c3b0aea0-1c34-4fb5-9223-acee329209d0}, !- Name
  {cf2f3b20-3e6d-4897-b888-7bdcb7ed2fa7}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  111;                                    !- Inlet Port

OS:Node,
  {319088d5-874b-4d47-9c63-638c1b42fc97}, !- Handle
  Node 974,                               !- Name
  {bd8102fa-dc71-4726-a39d-0cace639aa64}, !- Inlet Port
  {42ff2e13-1dd0-4901-b7c2-810b6500ec62}; !- Outlet Port

OS:Connection,
  {bd8102fa-dc71-4726-a39d-0cace639aa64}, !- Handle
  {78544c23-4683-45c4-bc15-6debcb05eff1}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  111,                                    !- Outlet Port
  {319088d5-874b-4d47-9c63-638c1b42fc97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ff2e13-1dd0-4901-b7c2-810b6500ec62}, !- Handle
  {4bf387c1-7be5-449b-85c9-9a2f17d1122b}, !- Name
  {319088d5-874b-4d47-9c63-638c1b42fc97}, !- Source Object
  3,                                      !- Outlet Port
  {204aaf36-4efc-40f7-a08b-5c3b8c008fbb}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f6f9d831-a655-44cf-bef4-e8871556f421}, !- Handle
  {4a0b3d5a-3d94-4767-b7fc-dca324ed05b7}, !- Name
  {204aaf36-4efc-40f7-a08b-5c3b8c008fbb}, !- Source Object
  9,                                      !- Outlet Port
  {ab8e666b-5c39-4964-8c46-7fb341a8b129}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4628d56a-3b5d-4365-8a0f-94b34f162c9c}, !- Handle
  Node 975,                               !- Name
  {554670e9-9d24-4d03-8033-2815f7628bc2}, !- Inlet Port
  {b0d8a940-8ce1-48f2-9b60-e9d840094fb2}; !- Outlet Port

OS:Connection,
  {554670e9-9d24-4d03-8033-2815f7628bc2}, !- Handle
  {d79ee9ad-111f-45f5-ab09-6004ddb50496}, !- Name
  {c93de479-9cad-44de-b440-9ad674e4f6de}, !- Source Object
  3,                                      !- Outlet Port
  {4628d56a-3b5d-4365-8a0f-94b34f162c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0d8a940-8ce1-48f2-9b60-e9d840094fb2}, !- Handle
  {651ca5e6-45d3-4387-948e-b7c12630a66e}, !- Name
  {4628d56a-3b5d-4365-8a0f-94b34f162c9c}, !- Source Object
  3,                                      !- Outlet Port
  {204aaf36-4efc-40f7-a08b-5c3b8c008fbb}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {285f863a-7238-462f-892f-a78460d7d80e}, !- Handle
  Fan Constant Volume 160,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {189002ac-9fba-4938-824f-31a5d96d17f9}, !- Handle
  Coil Heating Electric 110,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {55bf1425-8cff-44fd-ac4d-e652f5ff89d9}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 110, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {3b2dbcc2-b8be-4b83-89da-1a56dc08792c}, !- Supply Air Inlet Node Name
  {6d296840-62b4-4939-a48c-4ca1f8a3357e}, !- Secondary Air Inlet Node Name
  {9a1ca4eb-b970-4643-ae9c-673ea4d56ac5}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {285f863a-7238-462f-892f-a78460d7d80e}, !- Fan Name
  {189002ac-9fba-4938-824f-31a5d96d17f9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d4362bb3-f5f9-466f-b65d-f8676dca8c2b}, !- Handle
  Node 976,                               !- Name
  {9a1ca4eb-b970-4643-ae9c-673ea4d56ac5}, !- Inlet Port
  {74554554-72ae-4ade-bab8-aca468a36d8b}; !- Outlet Port

OS:Node,
  {c310900b-7364-45b4-aa65-6b39c08c9bf4}, !- Handle
  Node 977,                               !- Name
  {8f46c2d1-d47b-4084-8029-4b07684d6bc2}, !- Inlet Port
  {41e9bb03-5461-4c4c-9d13-511920bd1629}; !- Outlet Port

OS:Connection,
  {74554554-72ae-4ade-bab8-aca468a36d8b}, !- Handle
  {870d7265-1d3b-46f3-a25f-70a8f36b6dee}, !- Name
  {d4362bb3-f5f9-466f-b65d-f8676dca8c2b}, !- Source Object
  3,                                      !- Outlet Port
  {de468855-b00b-4d5d-bd05-a10c2c0402cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f46c2d1-d47b-4084-8029-4b07684d6bc2}, !- Handle
  {67c81e5a-abf0-4008-b957-8430f68cb3aa}, !- Name
  {7c135725-0b1c-48d8-8a93-4ebf837ea7cd}, !- Source Object
  12,                                     !- Outlet Port
  {c310900b-7364-45b4-aa65-6b39c08c9bf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41e9bb03-5461-4c4c-9d13-511920bd1629}, !- Handle
  {2f4a040b-627b-49bb-8653-2b04ec6e04bf}, !- Name
  {c310900b-7364-45b4-aa65-6b39c08c9bf4}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  112;                                    !- Inlet Port

OS:Node,
  {d763fd03-44f0-499a-8024-c7b8f94698f8}, !- Handle
  Node 978,                               !- Name
  {1a95ad2e-dbfa-41f3-83ef-7f8401ee250b}, !- Inlet Port
  {3b2dbcc2-b8be-4b83-89da-1a56dc08792c}; !- Outlet Port

OS:Connection,
  {1a95ad2e-dbfa-41f3-83ef-7f8401ee250b}, !- Handle
  {35918bf1-841b-49f9-8f9c-48918251c9d2}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  112,                                    !- Outlet Port
  {d763fd03-44f0-499a-8024-c7b8f94698f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b2dbcc2-b8be-4b83-89da-1a56dc08792c}, !- Handle
  {d8baee77-8d8a-4467-97bc-ece8ff11d8eb}, !- Name
  {d763fd03-44f0-499a-8024-c7b8f94698f8}, !- Source Object
  3,                                      !- Outlet Port
  {55bf1425-8cff-44fd-ac4d-e652f5ff89d9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9a1ca4eb-b970-4643-ae9c-673ea4d56ac5}, !- Handle
  {ec5a2481-f22d-49fb-baeb-aed226096ab1}, !- Name
  {55bf1425-8cff-44fd-ac4d-e652f5ff89d9}, !- Source Object
  9,                                      !- Outlet Port
  {d4362bb3-f5f9-466f-b65d-f8676dca8c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e3893a6-4a27-4db5-a173-998500e7de4e}, !- Handle
  Node 979,                               !- Name
  {c824cc76-80f8-4096-8333-693aa6d434b7}, !- Inlet Port
  {6d296840-62b4-4939-a48c-4ca1f8a3357e}; !- Outlet Port

OS:Connection,
  {c824cc76-80f8-4096-8333-693aa6d434b7}, !- Handle
  {f6b98550-5241-4385-91b5-40036499dd58}, !- Name
  {1b8834b4-d60a-433b-b84d-cacf2dbe0b27}, !- Source Object
  3,                                      !- Outlet Port
  {6e3893a6-4a27-4db5-a173-998500e7de4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d296840-62b4-4939-a48c-4ca1f8a3357e}, !- Handle
  {8997f67a-76f7-46a1-8d86-a9b1aa960979}, !- Name
  {6e3893a6-4a27-4db5-a173-998500e7de4e}, !- Source Object
  3,                                      !- Outlet Port
  {55bf1425-8cff-44fd-ac4d-e652f5ff89d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0cc0e16f-83d1-4b2c-8c55-25f91d4885bf}, !- Handle
  Fan Constant Volume 161,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1c326fd7-083d-41ae-a3cf-ac47b73ea7e6}, !- Handle
  Coil Heating Electric 111,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {7d8a3f07-f4ad-40e4-9bc2-ace2093ba629}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 111, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {fec4800d-e7e1-480d-b00f-191f48ecff78}, !- Supply Air Inlet Node Name
  {eed9f266-d6a7-4123-9b16-5b603fee85ce}, !- Secondary Air Inlet Node Name
  {54e58c96-a152-4a4b-ae47-d49ed906124c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {0cc0e16f-83d1-4b2c-8c55-25f91d4885bf}, !- Fan Name
  {1c326fd7-083d-41ae-a3cf-ac47b73ea7e6}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c9d4f31d-3bf1-4ad5-88f3-5078c8dda76d}, !- Handle
  Node 980,                               !- Name
  {54e58c96-a152-4a4b-ae47-d49ed906124c}, !- Inlet Port
  {790a8a95-168f-4217-91cb-e23d2dbd305d}; !- Outlet Port

OS:Node,
  {4adb25af-1258-4c4f-9e38-a3e23d9adf6a}, !- Handle
  Node 981,                               !- Name
  {3a6637d6-f195-4caa-9dc3-7dc13ae73570}, !- Inlet Port
  {36e1b923-6272-41ce-8073-806c61dc0648}; !- Outlet Port

OS:Connection,
  {790a8a95-168f-4217-91cb-e23d2dbd305d}, !- Handle
  {17f70f54-e587-4745-b8c9-607e7bf75c13}, !- Name
  {c9d4f31d-3bf1-4ad5-88f3-5078c8dda76d}, !- Source Object
  3,                                      !- Outlet Port
  {bf4d314d-c958-4887-b052-522c6f454cd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a6637d6-f195-4caa-9dc3-7dc13ae73570}, !- Handle
  {507a1a4a-7317-46a3-907d-20f08007cac4}, !- Name
  {7da5374f-fb76-4c23-89c9-533c90966372}, !- Source Object
  12,                                     !- Outlet Port
  {4adb25af-1258-4c4f-9e38-a3e23d9adf6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36e1b923-6272-41ce-8073-806c61dc0648}, !- Handle
  {e80a8cab-b143-425b-996d-5eb228980db4}, !- Name
  {4adb25af-1258-4c4f-9e38-a3e23d9adf6a}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  113;                                    !- Inlet Port

OS:Node,
  {cf72cea9-4155-4d81-a619-40d4393a8d91}, !- Handle
  Node 982,                               !- Name
  {5a449dc1-ea17-48c2-808b-7a0dcc4fd5ee}, !- Inlet Port
  {fec4800d-e7e1-480d-b00f-191f48ecff78}; !- Outlet Port

OS:Connection,
  {5a449dc1-ea17-48c2-808b-7a0dcc4fd5ee}, !- Handle
  {82379572-6ffa-4e8e-8613-097592e092e9}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  113,                                    !- Outlet Port
  {cf72cea9-4155-4d81-a619-40d4393a8d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fec4800d-e7e1-480d-b00f-191f48ecff78}, !- Handle
  {674fa2db-8db6-401b-a213-c6bce4c0b5fb}, !- Name
  {cf72cea9-4155-4d81-a619-40d4393a8d91}, !- Source Object
  3,                                      !- Outlet Port
  {7d8a3f07-f4ad-40e4-9bc2-ace2093ba629}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {54e58c96-a152-4a4b-ae47-d49ed906124c}, !- Handle
  {c4e8b057-3bc3-4ec6-9bb4-718f96f16323}, !- Name
  {7d8a3f07-f4ad-40e4-9bc2-ace2093ba629}, !- Source Object
  9,                                      !- Outlet Port
  {c9d4f31d-3bf1-4ad5-88f3-5078c8dda76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfe504a1-ac16-4f2e-a2b4-8fc99d5ffc74}, !- Handle
  Node 983,                               !- Name
  {8a21cdf7-73d8-4e13-b12b-35b210aea586}, !- Inlet Port
  {eed9f266-d6a7-4123-9b16-5b603fee85ce}; !- Outlet Port

OS:Connection,
  {8a21cdf7-73d8-4e13-b12b-35b210aea586}, !- Handle
  {72439c0d-e8bf-4692-b2a1-54bf9d2934db}, !- Name
  {3e7032dc-7224-4105-9e44-c9dce2636304}, !- Source Object
  3,                                      !- Outlet Port
  {cfe504a1-ac16-4f2e-a2b4-8fc99d5ffc74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eed9f266-d6a7-4123-9b16-5b603fee85ce}, !- Handle
  {93a15633-6086-481d-bd42-03b7fd09e7a3}, !- Name
  {cfe504a1-ac16-4f2e-a2b4-8fc99d5ffc74}, !- Source Object
  3,                                      !- Outlet Port
  {7d8a3f07-f4ad-40e4-9bc2-ace2093ba629}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {a5dc49cd-92d2-449c-83e9-ba0f1542db3d}, !- Handle
  Fan Constant Volume 162,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {66f7dd31-d834-4198-b7bf-5b7525dbcc65}, !- Handle
  Coil Heating Electric 112,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6912e441-9ded-4b7c-8893-3d8cb18fce25}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 112, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d55e8f62-c9d5-43a0-ae07-9030f6b90645}, !- Supply Air Inlet Node Name
  {8f2838f1-4d7f-4f8f-9557-41eb86021dbf}, !- Secondary Air Inlet Node Name
  {5ca3efbc-da2a-4682-878b-19ff8a0f7c8f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a5dc49cd-92d2-449c-83e9-ba0f1542db3d}, !- Fan Name
  {66f7dd31-d834-4198-b7bf-5b7525dbcc65}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {1e96e4e5-5696-44db-929e-2474f7b80919}, !- Handle
  Node 984,                               !- Name
  {5ca3efbc-da2a-4682-878b-19ff8a0f7c8f}, !- Inlet Port
  {440bfaa9-749d-4d72-82e1-f98a71daf284}; !- Outlet Port

OS:Node,
  {ff67adcd-28b5-4717-8c0f-11b9f99370fb}, !- Handle
  Node 985,                               !- Name
  {14ccbbb8-ec37-45d0-945d-99c553000eec}, !- Inlet Port
  {be5f0031-f157-42a7-93c1-d886091de3a9}; !- Outlet Port

OS:Connection,
  {440bfaa9-749d-4d72-82e1-f98a71daf284}, !- Handle
  {42bde660-0c79-452f-8867-ccfa459fb6d9}, !- Name
  {1e96e4e5-5696-44db-929e-2474f7b80919}, !- Source Object
  3,                                      !- Outlet Port
  {3ec330af-3db1-45dd-9a91-5ef5c6a28482}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14ccbbb8-ec37-45d0-945d-99c553000eec}, !- Handle
  {c92fc3c4-f12a-4ebc-a232-d15aaaa82c01}, !- Name
  {7de20c4d-4564-4b61-a3a1-113f0120a0cc}, !- Source Object
  12,                                     !- Outlet Port
  {ff67adcd-28b5-4717-8c0f-11b9f99370fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5f0031-f157-42a7-93c1-d886091de3a9}, !- Handle
  {a3edea6c-b71b-4b5e-abda-5c96a4ef7a6d}, !- Name
  {ff67adcd-28b5-4717-8c0f-11b9f99370fb}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  114;                                    !- Inlet Port

OS:Node,
  {d7fab2c8-4bc1-4e8d-996f-7b532cdb1919}, !- Handle
  Node 986,                               !- Name
  {927daec7-3bde-4a22-8c3a-ed09814ec368}, !- Inlet Port
  {d55e8f62-c9d5-43a0-ae07-9030f6b90645}; !- Outlet Port

OS:Connection,
  {927daec7-3bde-4a22-8c3a-ed09814ec368}, !- Handle
  {3c308b18-4e81-4db9-87e7-5884c58b1197}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  114,                                    !- Outlet Port
  {d7fab2c8-4bc1-4e8d-996f-7b532cdb1919}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d55e8f62-c9d5-43a0-ae07-9030f6b90645}, !- Handle
  {df93c4ab-b37c-415c-8888-89539e78adb4}, !- Name
  {d7fab2c8-4bc1-4e8d-996f-7b532cdb1919}, !- Source Object
  3,                                      !- Outlet Port
  {6912e441-9ded-4b7c-8893-3d8cb18fce25}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5ca3efbc-da2a-4682-878b-19ff8a0f7c8f}, !- Handle
  {9fbbe9a2-4d11-4dcc-907e-0cf0f9c0e8b4}, !- Name
  {6912e441-9ded-4b7c-8893-3d8cb18fce25}, !- Source Object
  9,                                      !- Outlet Port
  {1e96e4e5-5696-44db-929e-2474f7b80919}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6370f306-e215-4807-b024-8a2b8727efa1}, !- Handle
  Node 987,                               !- Name
  {f4e57d6f-b55f-4391-9584-a962fc9a49e5}, !- Inlet Port
  {8f2838f1-4d7f-4f8f-9557-41eb86021dbf}; !- Outlet Port

OS:Connection,
  {f4e57d6f-b55f-4391-9584-a962fc9a49e5}, !- Handle
  {543df795-263c-4b67-b968-d43d921002a7}, !- Name
  {62e06fcd-2959-4987-b4b1-798968bc7acc}, !- Source Object
  3,                                      !- Outlet Port
  {6370f306-e215-4807-b024-8a2b8727efa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f2838f1-4d7f-4f8f-9557-41eb86021dbf}, !- Handle
  {955a89a4-5984-46f6-875f-07d7be8c2dff}, !- Name
  {6370f306-e215-4807-b024-8a2b8727efa1}, !- Source Object
  3,                                      !- Outlet Port
  {6912e441-9ded-4b7c-8893-3d8cb18fce25}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2f174de4-cba1-4c14-9546-39b59ebd6977}, !- Handle
  Fan Constant Volume 163,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f512305f-7092-4d7c-b7ef-e0637d926d83}, !- Handle
  Coil Heating Electric 113,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {537c7ddf-9a88-438d-84eb-e96e6ae198e0}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 113, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {912b79f0-f1de-4e50-8089-f023ae6636ba}, !- Supply Air Inlet Node Name
  {5d77b402-0a28-453e-88cf-2d30e1c2f790}, !- Secondary Air Inlet Node Name
  {1c30c682-5914-4b9b-9a5d-ee32b77f2554}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {2f174de4-cba1-4c14-9546-39b59ebd6977}, !- Fan Name
  {f512305f-7092-4d7c-b7ef-e0637d926d83}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {39e0cd0e-52f4-4399-924d-a8e7fd2ae708}, !- Handle
  Node 988,                               !- Name
  {1c30c682-5914-4b9b-9a5d-ee32b77f2554}, !- Inlet Port
  {98926b10-b098-4816-9862-6cb6da8becaa}; !- Outlet Port

OS:Node,
  {43730c6f-5069-49e5-b039-5e0a0ae3b019}, !- Handle
  Node 989,                               !- Name
  {810fb504-1b3e-4519-8bcc-e036c22a551d}, !- Inlet Port
  {34cda697-3066-4129-8c54-ba59f5289189}; !- Outlet Port

OS:Connection,
  {98926b10-b098-4816-9862-6cb6da8becaa}, !- Handle
  {f716631a-3d5b-46ef-81d1-cb05e01f1ce3}, !- Name
  {39e0cd0e-52f4-4399-924d-a8e7fd2ae708}, !- Source Object
  3,                                      !- Outlet Port
  {6895ed1a-ff11-4678-b0a7-4b65752e6330}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {810fb504-1b3e-4519-8bcc-e036c22a551d}, !- Handle
  {c91807b7-f521-41eb-9d68-004525f747eb}, !- Name
  {7e45c062-bd80-4f0a-a6d4-602c3c6c810c}, !- Source Object
  12,                                     !- Outlet Port
  {43730c6f-5069-49e5-b039-5e0a0ae3b019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34cda697-3066-4129-8c54-ba59f5289189}, !- Handle
  {0a682937-62c0-48d3-a7c0-d7a91c6ac9a0}, !- Name
  {43730c6f-5069-49e5-b039-5e0a0ae3b019}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  115;                                    !- Inlet Port

OS:Node,
  {ec036491-a396-4d50-8d25-8cd944d31fb4}, !- Handle
  Node 990,                               !- Name
  {a18ce55d-d7b8-4279-8143-7a54f0dc6653}, !- Inlet Port
  {912b79f0-f1de-4e50-8089-f023ae6636ba}; !- Outlet Port

OS:Connection,
  {a18ce55d-d7b8-4279-8143-7a54f0dc6653}, !- Handle
  {49394d40-e1b7-4018-8267-052dc99fa463}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  115,                                    !- Outlet Port
  {ec036491-a396-4d50-8d25-8cd944d31fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {912b79f0-f1de-4e50-8089-f023ae6636ba}, !- Handle
  {6d2fef68-0463-40f3-b5e6-77ca9dc116c7}, !- Name
  {ec036491-a396-4d50-8d25-8cd944d31fb4}, !- Source Object
  3,                                      !- Outlet Port
  {537c7ddf-9a88-438d-84eb-e96e6ae198e0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {1c30c682-5914-4b9b-9a5d-ee32b77f2554}, !- Handle
  {7de8a9f2-35ad-4149-bbca-b7c8cec30301}, !- Name
  {537c7ddf-9a88-438d-84eb-e96e6ae198e0}, !- Source Object
  9,                                      !- Outlet Port
  {39e0cd0e-52f4-4399-924d-a8e7fd2ae708}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1639b83c-a7f6-438e-b2fd-23b0ff65831b}, !- Handle
  Node 991,                               !- Name
  {8e2c2fb4-b3df-49f8-a8c4-0c97a40b12c7}, !- Inlet Port
  {5d77b402-0a28-453e-88cf-2d30e1c2f790}; !- Outlet Port

OS:Connection,
  {8e2c2fb4-b3df-49f8-a8c4-0c97a40b12c7}, !- Handle
  {c2cddc72-9b14-4214-a2ae-bd67e4303067}, !- Name
  {4cefaeed-e011-4c95-b300-44d40722d792}, !- Source Object
  3,                                      !- Outlet Port
  {1639b83c-a7f6-438e-b2fd-23b0ff65831b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d77b402-0a28-453e-88cf-2d30e1c2f790}, !- Handle
  {49867b63-d33c-4dfc-a728-bfc787c26a5a}, !- Name
  {1639b83c-a7f6-438e-b2fd-23b0ff65831b}, !- Source Object
  3,                                      !- Outlet Port
  {537c7ddf-9a88-438d-84eb-e96e6ae198e0}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0503b44e-8b9b-4ffc-afa4-83aea07b66b6}, !- Handle
  Fan Constant Volume 164,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a75152ba-058f-41b6-ac5c-91ae03ddcc9a}, !- Handle
  Coil Heating Electric 114,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4374b5d3-2ea8-4f8a-8a11-5461cae5a32f}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 114, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {ef3ecc03-7d34-418e-ae67-9e49feda803d}, !- Supply Air Inlet Node Name
  {7373099c-864c-4318-9ee8-0537567e3bd4}, !- Secondary Air Inlet Node Name
  {e9d41846-b73f-4100-9947-f0610d990c8a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {0503b44e-8b9b-4ffc-afa4-83aea07b66b6}, !- Fan Name
  {a75152ba-058f-41b6-ac5c-91ae03ddcc9a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e2d853bd-e528-4b8d-8045-6b925a4ba028}, !- Handle
  Node 992,                               !- Name
  {e9d41846-b73f-4100-9947-f0610d990c8a}, !- Inlet Port
  {d38cc1f5-6102-46f5-96b4-7683b6688397}; !- Outlet Port

OS:Node,
  {b0f00860-89c5-4959-aaf7-4f72a81b764a}, !- Handle
  Node 993,                               !- Name
  {f6eb158e-deb6-4f16-9e77-458fbc76623f}, !- Inlet Port
  {f9731432-46b2-44ad-8348-21134d2406c9}; !- Outlet Port

OS:Connection,
  {d38cc1f5-6102-46f5-96b4-7683b6688397}, !- Handle
  {e4eba457-2a44-4a0f-8e82-ffbb25b4415c}, !- Name
  {e2d853bd-e528-4b8d-8045-6b925a4ba028}, !- Source Object
  3,                                      !- Outlet Port
  {b56797ca-c8b6-4416-b5cf-b17fe3b30b0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6eb158e-deb6-4f16-9e77-458fbc76623f}, !- Handle
  {0830ee96-4071-4eaf-911b-01e17db7102e}, !- Name
  {7e682ade-672a-4ad8-8ac7-a7158cceeaa3}, !- Source Object
  12,                                     !- Outlet Port
  {b0f00860-89c5-4959-aaf7-4f72a81b764a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9731432-46b2-44ad-8348-21134d2406c9}, !- Handle
  {93b5e506-139c-4058-a1da-faad4972a107}, !- Name
  {b0f00860-89c5-4959-aaf7-4f72a81b764a}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  116;                                    !- Inlet Port

OS:Node,
  {2040ef79-dd49-497f-8107-936acd58cfd9}, !- Handle
  Node 994,                               !- Name
  {ab6222b9-2f85-4e1f-9d7e-58b2752f20e5}, !- Inlet Port
  {ef3ecc03-7d34-418e-ae67-9e49feda803d}; !- Outlet Port

OS:Connection,
  {ab6222b9-2f85-4e1f-9d7e-58b2752f20e5}, !- Handle
  {33d90df8-3298-4e76-aba1-d6d931625a85}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  116,                                    !- Outlet Port
  {2040ef79-dd49-497f-8107-936acd58cfd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef3ecc03-7d34-418e-ae67-9e49feda803d}, !- Handle
  {dd8b3357-e649-44fe-9120-e71b1e7379fc}, !- Name
  {2040ef79-dd49-497f-8107-936acd58cfd9}, !- Source Object
  3,                                      !- Outlet Port
  {4374b5d3-2ea8-4f8a-8a11-5461cae5a32f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e9d41846-b73f-4100-9947-f0610d990c8a}, !- Handle
  {b5d36f0c-7caa-4fc9-98f7-c8cdcb0927df}, !- Name
  {4374b5d3-2ea8-4f8a-8a11-5461cae5a32f}, !- Source Object
  9,                                      !- Outlet Port
  {e2d853bd-e528-4b8d-8045-6b925a4ba028}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8ef033a-b4b7-4e43-b656-9cae77bc3a20}, !- Handle
  Node 995,                               !- Name
  {fecd2ede-0652-4600-91c2-693f5c1fa9ce}, !- Inlet Port
  {7373099c-864c-4318-9ee8-0537567e3bd4}; !- Outlet Port

OS:Connection,
  {fecd2ede-0652-4600-91c2-693f5c1fa9ce}, !- Handle
  {cbba366e-c563-4936-99c8-7bfa203ece2a}, !- Name
  {1f544b98-858b-4cb9-8295-ea9b33fc95a9}, !- Source Object
  3,                                      !- Outlet Port
  {c8ef033a-b4b7-4e43-b656-9cae77bc3a20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7373099c-864c-4318-9ee8-0537567e3bd4}, !- Handle
  {6ddd067d-f516-4a7e-afa9-4e1a8f809e61}, !- Name
  {c8ef033a-b4b7-4e43-b656-9cae77bc3a20}, !- Source Object
  3,                                      !- Outlet Port
  {4374b5d3-2ea8-4f8a-8a11-5461cae5a32f}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {4d337db9-59a3-43b7-a075-b941752285c9}, !- Handle
  Fan Constant Volume 165,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5173451d-b7ab-4c94-b9b0-a1d737861e6d}, !- Handle
  Coil Heating Electric 115,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b6f8987f-4e59-4fa9-91c9-e1d5b03e08c1}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 115, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {87cebc93-485f-4731-a65b-4e9272db44bb}, !- Supply Air Inlet Node Name
  {1ba746d8-c175-4550-b3a2-fa8a41d58824}, !- Secondary Air Inlet Node Name
  {44ac4814-7c4b-4f65-b264-4c8a679da9b9}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4d337db9-59a3-43b7-a075-b941752285c9}, !- Fan Name
  {5173451d-b7ab-4c94-b9b0-a1d737861e6d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {57298fb9-c4b3-4e2b-8acc-de92f8c7730f}, !- Handle
  Node 996,                               !- Name
  {44ac4814-7c4b-4f65-b264-4c8a679da9b9}, !- Inlet Port
  {3fe35955-ebef-46b5-90f4-bafc24499a5d}; !- Outlet Port

OS:Node,
  {c031fd40-1d50-4d02-b6bf-e5a667dd8d0a}, !- Handle
  Node 997,                               !- Name
  {80db7fbe-de30-4085-b65e-d808f0ce75d7}, !- Inlet Port
  {32008d65-1dfa-4641-8f22-2d5b7ffafd1c}; !- Outlet Port

OS:Connection,
  {3fe35955-ebef-46b5-90f4-bafc24499a5d}, !- Handle
  {b7d3ebeb-1735-42af-9c13-fd86cfc94557}, !- Name
  {57298fb9-c4b3-4e2b-8acc-de92f8c7730f}, !- Source Object
  3,                                      !- Outlet Port
  {fd07e7d2-3957-4a83-9fb7-9d6f52a8a5ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80db7fbe-de30-4085-b65e-d808f0ce75d7}, !- Handle
  {6236524d-e4af-4135-91cd-86cf6ce7386f}, !- Name
  {7f80e3ef-f1ff-42e8-b535-2289c4aa61b5}, !- Source Object
  12,                                     !- Outlet Port
  {c031fd40-1d50-4d02-b6bf-e5a667dd8d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32008d65-1dfa-4641-8f22-2d5b7ffafd1c}, !- Handle
  {7f3a669b-de86-4f21-b10c-e139359c2fd1}, !- Name
  {c031fd40-1d50-4d02-b6bf-e5a667dd8d0a}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  117;                                    !- Inlet Port

OS:Node,
  {c1f16d33-2535-4071-8baf-01de376a3f2d}, !- Handle
  Node 998,                               !- Name
  {a28aa80c-1ffe-4702-9f14-4a8aeeaa440e}, !- Inlet Port
  {87cebc93-485f-4731-a65b-4e9272db44bb}; !- Outlet Port

OS:Connection,
  {a28aa80c-1ffe-4702-9f14-4a8aeeaa440e}, !- Handle
  {e3d172e6-2531-4e46-9b70-408a66f46841}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  117,                                    !- Outlet Port
  {c1f16d33-2535-4071-8baf-01de376a3f2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87cebc93-485f-4731-a65b-4e9272db44bb}, !- Handle
  {a3ae2db6-e747-429a-9161-3c275a52ec3a}, !- Name
  {c1f16d33-2535-4071-8baf-01de376a3f2d}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8987f-4e59-4fa9-91c9-e1d5b03e08c1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {44ac4814-7c4b-4f65-b264-4c8a679da9b9}, !- Handle
  {46da416f-cc55-4880-9906-1d981c2241c4}, !- Name
  {b6f8987f-4e59-4fa9-91c9-e1d5b03e08c1}, !- Source Object
  9,                                      !- Outlet Port
  {57298fb9-c4b3-4e2b-8acc-de92f8c7730f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54012685-60bd-45ad-9c4a-a7c4542a81ed}, !- Handle
  Node 999,                               !- Name
  {e52182ba-f26b-4698-83ae-288f42cf5929}, !- Inlet Port
  {1ba746d8-c175-4550-b3a2-fa8a41d58824}; !- Outlet Port

OS:Connection,
  {e52182ba-f26b-4698-83ae-288f42cf5929}, !- Handle
  {baa7d621-fc82-48c8-a8f8-04313c12d7f9}, !- Name
  {17595c2e-b599-4a2c-b77d-63ff04521bbb}, !- Source Object
  3,                                      !- Outlet Port
  {54012685-60bd-45ad-9c4a-a7c4542a81ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ba746d8-c175-4550-b3a2-fa8a41d58824}, !- Handle
  {024a0b05-8ff9-4dc4-a95d-3dc16eb801bf}, !- Name
  {54012685-60bd-45ad-9c4a-a7c4542a81ed}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8987f-4e59-4fa9-91c9-e1d5b03e08c1}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {bdd37978-cf0e-4111-8607-e79bb4c9233e}, !- Handle
  Fan Constant Volume 166,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3d20de97-60fb-4609-9a74-c95bf2e75988}, !- Handle
  Coil Heating Electric 116,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {5fe0e844-5b25-424b-9422-bcdd5ebfa399}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 116, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {21eac949-6baf-41a1-9125-d1b20ef56e03}, !- Supply Air Inlet Node Name
  {675c558b-411c-4b55-8846-c90cd51d53a2}, !- Secondary Air Inlet Node Name
  {a8d6ef1d-32cf-4ba3-8c65-1f1f2212af85}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {bdd37978-cf0e-4111-8607-e79bb4c9233e}, !- Fan Name
  {3d20de97-60fb-4609-9a74-c95bf2e75988}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {19d6fd2e-a9cc-4bb0-a7c0-c100c4277de6}, !- Handle
  Node 1000,                              !- Name
  {a8d6ef1d-32cf-4ba3-8c65-1f1f2212af85}, !- Inlet Port
  {8d30ca13-31fd-4e9e-9ec0-d24cf8338241}; !- Outlet Port

OS:Node,
  {a9c0a438-1206-42c6-b0ca-f3788b941b3e}, !- Handle
  Node 1001,                              !- Name
  {5e5beef3-757d-4a85-b3d0-aea4feea3f8f}, !- Inlet Port
  {523f1ae5-71dc-402a-ae53-a815a262d43d}; !- Outlet Port

OS:Connection,
  {8d30ca13-31fd-4e9e-9ec0-d24cf8338241}, !- Handle
  {df068816-3b52-40c1-82c0-652d77aa715e}, !- Name
  {19d6fd2e-a9cc-4bb0-a7c0-c100c4277de6}, !- Source Object
  3,                                      !- Outlet Port
  {aac21c7c-3c2b-4452-a1f4-b1a6c9f9e878}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e5beef3-757d-4a85-b3d0-aea4feea3f8f}, !- Handle
  {794e89d3-0e95-4577-a883-80dee565a686}, !- Name
  {8114f011-b64e-4472-b221-e4b3a201c8c9}, !- Source Object
  12,                                     !- Outlet Port
  {a9c0a438-1206-42c6-b0ca-f3788b941b3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {523f1ae5-71dc-402a-ae53-a815a262d43d}, !- Handle
  {214283c3-0152-4884-a524-b6f87c932f6a}, !- Name
  {a9c0a438-1206-42c6-b0ca-f3788b941b3e}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  118;                                    !- Inlet Port

OS:Node,
  {014c6ccb-80a5-4873-be07-30f468e3b836}, !- Handle
  Node 1002,                              !- Name
  {e56448c4-03bb-4f0e-9b8f-14a2d32015b9}, !- Inlet Port
  {21eac949-6baf-41a1-9125-d1b20ef56e03}; !- Outlet Port

OS:Connection,
  {e56448c4-03bb-4f0e-9b8f-14a2d32015b9}, !- Handle
  {024ceb75-d23f-42ee-8def-9ff4d4e08eb0}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  118,                                    !- Outlet Port
  {014c6ccb-80a5-4873-be07-30f468e3b836}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21eac949-6baf-41a1-9125-d1b20ef56e03}, !- Handle
  {fa6a146d-75aa-42e3-a954-69a7d57c6d4f}, !- Name
  {014c6ccb-80a5-4873-be07-30f468e3b836}, !- Source Object
  3,                                      !- Outlet Port
  {5fe0e844-5b25-424b-9422-bcdd5ebfa399}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a8d6ef1d-32cf-4ba3-8c65-1f1f2212af85}, !- Handle
  {46eacfbd-fa71-498a-b8ee-0f0902b87199}, !- Name
  {5fe0e844-5b25-424b-9422-bcdd5ebfa399}, !- Source Object
  9,                                      !- Outlet Port
  {19d6fd2e-a9cc-4bb0-a7c0-c100c4277de6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34308819-4e48-479b-8fce-c4a67599f84e}, !- Handle
  Node 1003,                              !- Name
  {86ce5c02-448b-42e5-b7b1-52c3c460bb52}, !- Inlet Port
  {675c558b-411c-4b55-8846-c90cd51d53a2}; !- Outlet Port

OS:Connection,
  {86ce5c02-448b-42e5-b7b1-52c3c460bb52}, !- Handle
  {96cd24cb-4eab-45c4-ae41-3659b9d3ece0}, !- Name
  {1eb09935-f2e0-4999-a11a-d052dff149a4}, !- Source Object
  3,                                      !- Outlet Port
  {34308819-4e48-479b-8fce-c4a67599f84e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {675c558b-411c-4b55-8846-c90cd51d53a2}, !- Handle
  {ccdc3c0a-9077-41a5-b67d-1679406cb73a}, !- Name
  {34308819-4e48-479b-8fce-c4a67599f84e}, !- Source Object
  3,                                      !- Outlet Port
  {5fe0e844-5b25-424b-9422-bcdd5ebfa399}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {836be21d-895b-4a72-a8fc-ab5bd86c195d}, !- Handle
  Fan Constant Volume 167,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0f6c94da-3149-44bf-9b15-70b3a293dfb8}, !- Handle
  Coil Heating Electric 117,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {51efb589-d5d0-415b-986d-e1f9820c8bed}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 117, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {fa9c291a-7cf4-4a89-8926-ebe75ee0307b}, !- Supply Air Inlet Node Name
  {04452c01-22e3-4c3d-8305-38be79a97580}, !- Secondary Air Inlet Node Name
  {bbe6a612-cca3-4597-bf6f-3b3dce9fa57a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {836be21d-895b-4a72-a8fc-ab5bd86c195d}, !- Fan Name
  {0f6c94da-3149-44bf-9b15-70b3a293dfb8}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4dbb7e6c-39be-4204-bb34-9188f3c204dc}, !- Handle
  Node 1004,                              !- Name
  {bbe6a612-cca3-4597-bf6f-3b3dce9fa57a}, !- Inlet Port
  {0a656abf-663e-42fc-afec-71245a5da562}; !- Outlet Port

OS:Node,
  {3485cd61-ff25-45ed-bb3e-e22fc0b3a07f}, !- Handle
  Node 1005,                              !- Name
  {e1ee5681-f594-4e2d-a371-715966908105}, !- Inlet Port
  {e92fa9d9-4501-401a-bf95-e1c9bb172a9f}; !- Outlet Port

OS:Connection,
  {0a656abf-663e-42fc-afec-71245a5da562}, !- Handle
  {7f07e3bd-3592-479d-a4c1-b5ba18905183}, !- Name
  {4dbb7e6c-39be-4204-bb34-9188f3c204dc}, !- Source Object
  3,                                      !- Outlet Port
  {8ae17ea4-3076-4cae-950b-76f0fd65a3a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1ee5681-f594-4e2d-a371-715966908105}, !- Handle
  {57b5c7ba-dcc7-4993-9d1b-9fdcd6e59096}, !- Name
  {83489f39-ec78-44f6-a069-04f3d6fd2bc7}, !- Source Object
  12,                                     !- Outlet Port
  {3485cd61-ff25-45ed-bb3e-e22fc0b3a07f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e92fa9d9-4501-401a-bf95-e1c9bb172a9f}, !- Handle
  {0b3bcd1e-73c6-440d-83e2-cc06a67b455e}, !- Name
  {3485cd61-ff25-45ed-bb3e-e22fc0b3a07f}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  119;                                    !- Inlet Port

OS:Node,
  {b82f39ef-14f3-471b-8e89-7a8f0e404cab}, !- Handle
  Node 1006,                              !- Name
  {742aee77-a4fa-4354-8bf1-eeef74e400c9}, !- Inlet Port
  {fa9c291a-7cf4-4a89-8926-ebe75ee0307b}; !- Outlet Port

OS:Connection,
  {742aee77-a4fa-4354-8bf1-eeef74e400c9}, !- Handle
  {d9b56ed4-8e44-4d19-8726-9759fc49c311}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  119,                                    !- Outlet Port
  {b82f39ef-14f3-471b-8e89-7a8f0e404cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa9c291a-7cf4-4a89-8926-ebe75ee0307b}, !- Handle
  {fb793e67-e144-4905-94ce-177ca0de5c03}, !- Name
  {b82f39ef-14f3-471b-8e89-7a8f0e404cab}, !- Source Object
  3,                                      !- Outlet Port
  {51efb589-d5d0-415b-986d-e1f9820c8bed}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {bbe6a612-cca3-4597-bf6f-3b3dce9fa57a}, !- Handle
  {168b5594-9dd9-42fb-b3a1-70efa63891c0}, !- Name
  {51efb589-d5d0-415b-986d-e1f9820c8bed}, !- Source Object
  9,                                      !- Outlet Port
  {4dbb7e6c-39be-4204-bb34-9188f3c204dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ba9ac2d-babb-4b9a-9c9c-dab6ee90278d}, !- Handle
  Node 1007,                              !- Name
  {31f0cdbe-a45f-426f-8ab8-88bc261ec447}, !- Inlet Port
  {04452c01-22e3-4c3d-8305-38be79a97580}; !- Outlet Port

OS:Connection,
  {31f0cdbe-a45f-426f-8ab8-88bc261ec447}, !- Handle
  {fc738e63-e050-49bf-bd2b-e8241c581eb5}, !- Name
  {2999aef1-baef-449c-a9ff-33f4ec4b91fc}, !- Source Object
  3,                                      !- Outlet Port
  {8ba9ac2d-babb-4b9a-9c9c-dab6ee90278d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04452c01-22e3-4c3d-8305-38be79a97580}, !- Handle
  {b5b498a1-d4bf-4996-8500-3497f2c07f48}, !- Name
  {8ba9ac2d-babb-4b9a-9c9c-dab6ee90278d}, !- Source Object
  3,                                      !- Outlet Port
  {51efb589-d5d0-415b-986d-e1f9820c8bed}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9dadf307-05e4-47e4-95ce-ee2e555d3afb}, !- Handle
  Fan Constant Volume 168,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9a16251f-e274-4a9d-b964-972f63139885}, !- Handle
  Coil Heating Electric 118,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {87cf7697-4b72-4e3c-a9d6-dad8077f7698}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 118, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a76eb2c4-8391-4e9f-a4f9-e3ec6a0e9652}, !- Supply Air Inlet Node Name
  {4883e35e-05bc-40c3-b84b-276e35672845}, !- Secondary Air Inlet Node Name
  {33f6cf05-8687-4426-89a1-6b763e765062}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {9dadf307-05e4-47e4-95ce-ee2e555d3afb}, !- Fan Name
  {9a16251f-e274-4a9d-b964-972f63139885}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4b91400c-e8af-443a-ace1-e981ff3127e7}, !- Handle
  Node 1008,                              !- Name
  {33f6cf05-8687-4426-89a1-6b763e765062}, !- Inlet Port
  {aa1c76f9-d4a8-48ba-9db4-1ccfabcc0da5}; !- Outlet Port

OS:Node,
  {54a2c29a-b5cc-4442-91fd-b71b0a086976}, !- Handle
  Node 1009,                              !- Name
  {36a33671-1c76-48d2-b5ec-5d158492cf93}, !- Inlet Port
  {b377b3bd-a82c-4ff3-a419-b13c25cc2727}; !- Outlet Port

OS:Connection,
  {aa1c76f9-d4a8-48ba-9db4-1ccfabcc0da5}, !- Handle
  {f8489dd0-5e80-48f7-bd20-6f47df40c8f8}, !- Name
  {4b91400c-e8af-443a-ace1-e981ff3127e7}, !- Source Object
  3,                                      !- Outlet Port
  {85c8129d-2c07-4417-91ac-b009820cf164}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36a33671-1c76-48d2-b5ec-5d158492cf93}, !- Handle
  {e6e9d772-4cf7-4d39-8375-0c485c5e15b1}, !- Name
  {83e94dbe-9e9b-4627-b6e9-1254d8be5045}, !- Source Object
  12,                                     !- Outlet Port
  {54a2c29a-b5cc-4442-91fd-b71b0a086976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b377b3bd-a82c-4ff3-a419-b13c25cc2727}, !- Handle
  {e6a8237b-035e-45c2-a9bf-15228cbf464a}, !- Name
  {54a2c29a-b5cc-4442-91fd-b71b0a086976}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  120;                                    !- Inlet Port

OS:Node,
  {bac325c7-78ae-46a1-a4d9-f588aebe7395}, !- Handle
  Node 1010,                              !- Name
  {a7abfb3d-0332-423b-b698-e97ee2642dcd}, !- Inlet Port
  {a76eb2c4-8391-4e9f-a4f9-e3ec6a0e9652}; !- Outlet Port

OS:Connection,
  {a7abfb3d-0332-423b-b698-e97ee2642dcd}, !- Handle
  {d8044f1b-e6f9-4adf-98a1-4358499cc55f}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  120,                                    !- Outlet Port
  {bac325c7-78ae-46a1-a4d9-f588aebe7395}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a76eb2c4-8391-4e9f-a4f9-e3ec6a0e9652}, !- Handle
  {4c5096eb-fc84-4bac-abea-60e6c27c6ce5}, !- Name
  {bac325c7-78ae-46a1-a4d9-f588aebe7395}, !- Source Object
  3,                                      !- Outlet Port
  {87cf7697-4b72-4e3c-a9d6-dad8077f7698}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {33f6cf05-8687-4426-89a1-6b763e765062}, !- Handle
  {d19dca62-1561-4736-9a0b-2cc2489c6c8b}, !- Name
  {87cf7697-4b72-4e3c-a9d6-dad8077f7698}, !- Source Object
  9,                                      !- Outlet Port
  {4b91400c-e8af-443a-ace1-e981ff3127e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e89ab07b-b438-4190-91e7-5474ecbb10bf}, !- Handle
  Node 1011,                              !- Name
  {1900eb38-0445-453d-b829-a64b8c92a0c3}, !- Inlet Port
  {4883e35e-05bc-40c3-b84b-276e35672845}; !- Outlet Port

OS:Connection,
  {1900eb38-0445-453d-b829-a64b8c92a0c3}, !- Handle
  {89072c1f-a48c-4a6f-90ba-8cfee35b628d}, !- Name
  {29ecbbe0-f31d-4289-a5ec-0c3d45af2a2d}, !- Source Object
  3,                                      !- Outlet Port
  {e89ab07b-b438-4190-91e7-5474ecbb10bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4883e35e-05bc-40c3-b84b-276e35672845}, !- Handle
  {352220e4-52a8-4bf6-855d-6fc0378e6ca3}, !- Name
  {e89ab07b-b438-4190-91e7-5474ecbb10bf}, !- Source Object
  3,                                      !- Outlet Port
  {87cf7697-4b72-4e3c-a9d6-dad8077f7698}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {afb4eb2b-75a8-4afd-9738-437da63fcdda}, !- Handle
  Fan Constant Volume 169,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {70343708-281f-41dd-8b40-35abeb96a241}, !- Handle
  Coil Heating Electric 119,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2dea3656-b065-4c34-bd0f-897825f5c547}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 119, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {1576dc28-b781-48a1-8879-e8a9a91da0a7}, !- Supply Air Inlet Node Name
  {ee8dc201-59b8-4120-80cf-7b8a8cc4e001}, !- Secondary Air Inlet Node Name
  {5db0689a-37c9-497d-8dd7-d59ae1134306}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {afb4eb2b-75a8-4afd-9738-437da63fcdda}, !- Fan Name
  {70343708-281f-41dd-8b40-35abeb96a241}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {18427295-7f2f-426e-a6fd-b3d592a574f8}, !- Handle
  Node 1012,                              !- Name
  {5db0689a-37c9-497d-8dd7-d59ae1134306}, !- Inlet Port
  {2bf606d7-b368-4479-9e32-c4395a5aa174}; !- Outlet Port

OS:Node,
  {dc991525-0ff5-4a69-a7e2-cb7339aebc0a}, !- Handle
  Node 1013,                              !- Name
  {1481f3e6-1175-4911-a53c-604946695e54}, !- Inlet Port
  {13602e29-455d-494e-bb36-72131aae9181}; !- Outlet Port

OS:Connection,
  {2bf606d7-b368-4479-9e32-c4395a5aa174}, !- Handle
  {37c1c029-ea9f-4cf4-8f05-042b71c095c7}, !- Name
  {18427295-7f2f-426e-a6fd-b3d592a574f8}, !- Source Object
  3,                                      !- Outlet Port
  {cd5c105c-15e1-47a6-b9c2-c90e56131fd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1481f3e6-1175-4911-a53c-604946695e54}, !- Handle
  {5939bb7a-0648-400a-b31d-25c278833812}, !- Name
  {84fee6d6-d6b9-4653-aacd-1e238b689887}, !- Source Object
  12,                                     !- Outlet Port
  {dc991525-0ff5-4a69-a7e2-cb7339aebc0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13602e29-455d-494e-bb36-72131aae9181}, !- Handle
  {486a7587-2ba4-45ca-876c-a046e0532554}, !- Name
  {dc991525-0ff5-4a69-a7e2-cb7339aebc0a}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  121;                                    !- Inlet Port

OS:Node,
  {3db48972-f520-4766-8d70-2058a541fa6c}, !- Handle
  Node 1014,                              !- Name
  {421cc92a-470e-4999-9a88-c80dc3aa0b98}, !- Inlet Port
  {1576dc28-b781-48a1-8879-e8a9a91da0a7}; !- Outlet Port

OS:Connection,
  {421cc92a-470e-4999-9a88-c80dc3aa0b98}, !- Handle
  {9898e060-144e-4259-88fb-9c15ddcd06cf}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  121,                                    !- Outlet Port
  {3db48972-f520-4766-8d70-2058a541fa6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1576dc28-b781-48a1-8879-e8a9a91da0a7}, !- Handle
  {92b59372-0847-4938-8e17-a1a9ed0c6c01}, !- Name
  {3db48972-f520-4766-8d70-2058a541fa6c}, !- Source Object
  3,                                      !- Outlet Port
  {2dea3656-b065-4c34-bd0f-897825f5c547}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5db0689a-37c9-497d-8dd7-d59ae1134306}, !- Handle
  {2fb57948-37e3-4a12-b573-23e58bd03dbe}, !- Name
  {2dea3656-b065-4c34-bd0f-897825f5c547}, !- Source Object
  9,                                      !- Outlet Port
  {18427295-7f2f-426e-a6fd-b3d592a574f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e63a4dc6-e033-45b9-a6fc-e6db7fcc6a39}, !- Handle
  Node 1015,                              !- Name
  {17aad028-ac9b-4ae6-94b1-27d4fefd8739}, !- Inlet Port
  {ee8dc201-59b8-4120-80cf-7b8a8cc4e001}; !- Outlet Port

OS:Connection,
  {17aad028-ac9b-4ae6-94b1-27d4fefd8739}, !- Handle
  {560bb068-dc63-4012-a32c-71034c1f267a}, !- Name
  {6205af9a-deaf-45c7-808b-adf386356dd3}, !- Source Object
  3,                                      !- Outlet Port
  {e63a4dc6-e033-45b9-a6fc-e6db7fcc6a39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee8dc201-59b8-4120-80cf-7b8a8cc4e001}, !- Handle
  {39f79aed-53a6-49bc-99b7-984e6d6cc6df}, !- Name
  {e63a4dc6-e033-45b9-a6fc-e6db7fcc6a39}, !- Source Object
  3,                                      !- Outlet Port
  {2dea3656-b065-4c34-bd0f-897825f5c547}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {33d7b131-af1e-4036-b19e-9d3147634faa}, !- Handle
  Fan Constant Volume 170,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {45d5bd3d-08bf-48cb-b7aa-e69f71fb65e5}, !- Handle
  Coil Heating Electric 120,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b0bbefdc-6703-4d30-a033-65a58fba8176}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 120, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {4102307e-7a2a-4656-b4a0-3bdeb874bf2f}, !- Supply Air Inlet Node Name
  {fe5fdf72-c6bd-48ea-b03f-a1ecb37beb1b}, !- Secondary Air Inlet Node Name
  {19236dba-c677-4c96-8ba5-a5847614d2ea}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {33d7b131-af1e-4036-b19e-9d3147634faa}, !- Fan Name
  {45d5bd3d-08bf-48cb-b7aa-e69f71fb65e5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3919d14f-2912-48c1-8d11-56c2139d77b6}, !- Handle
  Node 1016,                              !- Name
  {19236dba-c677-4c96-8ba5-a5847614d2ea}, !- Inlet Port
  {af0e0fae-b207-4191-a10c-a684b91a4beb}; !- Outlet Port

OS:Node,
  {bacaf5ee-7476-4674-817c-b420608904c9}, !- Handle
  Node 1017,                              !- Name
  {35967f3d-9036-4061-aa51-ffa6769dbc87}, !- Inlet Port
  {fbed5c71-d79f-496f-8305-0e0fff360a9b}; !- Outlet Port

OS:Connection,
  {af0e0fae-b207-4191-a10c-a684b91a4beb}, !- Handle
  {54f6f6d1-9a3e-47f2-891a-eafb204d8d94}, !- Name
  {3919d14f-2912-48c1-8d11-56c2139d77b6}, !- Source Object
  3,                                      !- Outlet Port
  {0ba5ca5c-ddbd-4c72-9bc8-3dbfd952112f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35967f3d-9036-4061-aa51-ffa6769dbc87}, !- Handle
  {b043998f-8d7a-4969-9de4-a2f6fba74e32}, !- Name
  {8633f084-7759-44f7-8383-fb1d20d2a9da}, !- Source Object
  12,                                     !- Outlet Port
  {bacaf5ee-7476-4674-817c-b420608904c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbed5c71-d79f-496f-8305-0e0fff360a9b}, !- Handle
  {6c39c4d4-9628-494c-b819-182306fcad34}, !- Name
  {bacaf5ee-7476-4674-817c-b420608904c9}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  122;                                    !- Inlet Port

OS:Node,
  {98e82219-97fd-4bc9-8c3d-653cbcf0c8dd}, !- Handle
  Node 1018,                              !- Name
  {bb6ad3a7-192f-4b02-9778-97dc9e019589}, !- Inlet Port
  {4102307e-7a2a-4656-b4a0-3bdeb874bf2f}; !- Outlet Port

OS:Connection,
  {bb6ad3a7-192f-4b02-9778-97dc9e019589}, !- Handle
  {6864a152-b140-491b-bad6-97576908f663}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  122,                                    !- Outlet Port
  {98e82219-97fd-4bc9-8c3d-653cbcf0c8dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4102307e-7a2a-4656-b4a0-3bdeb874bf2f}, !- Handle
  {f06b3030-24c1-447b-be55-1aced60814b3}, !- Name
  {98e82219-97fd-4bc9-8c3d-653cbcf0c8dd}, !- Source Object
  3,                                      !- Outlet Port
  {b0bbefdc-6703-4d30-a033-65a58fba8176}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {19236dba-c677-4c96-8ba5-a5847614d2ea}, !- Handle
  {cf0c7778-ac8f-488c-a2d8-33771f6d47e2}, !- Name
  {b0bbefdc-6703-4d30-a033-65a58fba8176}, !- Source Object
  9,                                      !- Outlet Port
  {3919d14f-2912-48c1-8d11-56c2139d77b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7fe63fd9-52b4-419b-89f0-01f57dcbe0ff}, !- Handle
  Node 1019,                              !- Name
  {9500c6a1-a22e-4698-8dbc-18817fae2985}, !- Inlet Port
  {fe5fdf72-c6bd-48ea-b03f-a1ecb37beb1b}; !- Outlet Port

OS:Connection,
  {9500c6a1-a22e-4698-8dbc-18817fae2985}, !- Handle
  {e2350e41-c43d-4db8-8a5b-672e2a49b2de}, !- Name
  {14e4314f-3bde-42ee-9c8f-7d93d0da66a9}, !- Source Object
  3,                                      !- Outlet Port
  {7fe63fd9-52b4-419b-89f0-01f57dcbe0ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe5fdf72-c6bd-48ea-b03f-a1ecb37beb1b}, !- Handle
  {418bb550-272a-468f-9aba-707562d0e38d}, !- Name
  {7fe63fd9-52b4-419b-89f0-01f57dcbe0ff}, !- Source Object
  3,                                      !- Outlet Port
  {b0bbefdc-6703-4d30-a033-65a58fba8176}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b1d881b3-4602-4804-b456-e431121ab744}, !- Handle
  Fan Constant Volume 171,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0b21b880-4e42-449b-a89a-de0e20058e52}, !- Handle
  Coil Heating Electric 121,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {432ba441-72f4-4c7e-91a9-bc955ecc4c38}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 121, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {98adaad5-7b11-4a35-b7b6-54fcd2d8a136}, !- Supply Air Inlet Node Name
  {da0994d6-6532-45a0-9968-a9c731d9fee5}, !- Secondary Air Inlet Node Name
  {eeaf6f04-32d6-4f66-9287-c5d2bbf08367}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b1d881b3-4602-4804-b456-e431121ab744}, !- Fan Name
  {0b21b880-4e42-449b-a89a-de0e20058e52}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {06c9fb36-95f3-4902-914c-4528c23122a1}, !- Handle
  Node 1020,                              !- Name
  {eeaf6f04-32d6-4f66-9287-c5d2bbf08367}, !- Inlet Port
  {1217e32d-7c8b-481c-9414-016f5acc57c7}; !- Outlet Port

OS:Node,
  {46746eea-5d2c-4c12-bec0-760c0f14e4b2}, !- Handle
  Node 1021,                              !- Name
  {e5b295f9-277c-4765-b105-1dd507f5525f}, !- Inlet Port
  {f40cdc7e-6bc4-4293-9bd1-4c2d67b1a476}; !- Outlet Port

OS:Connection,
  {1217e32d-7c8b-481c-9414-016f5acc57c7}, !- Handle
  {7c312503-1950-4f28-a292-65f6914f9703}, !- Name
  {06c9fb36-95f3-4902-914c-4528c23122a1}, !- Source Object
  3,                                      !- Outlet Port
  {90bb4dde-6555-4788-8627-0548be72c269}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5b295f9-277c-4765-b105-1dd507f5525f}, !- Handle
  {bb15cfbf-9ce6-4c65-a57d-ac53205cdeb2}, !- Name
  {87305609-1979-4f5b-9808-ccd2fe980abb}, !- Source Object
  12,                                     !- Outlet Port
  {46746eea-5d2c-4c12-bec0-760c0f14e4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f40cdc7e-6bc4-4293-9bd1-4c2d67b1a476}, !- Handle
  {af685b92-ebb9-4c98-8738-e1f7846791e6}, !- Name
  {46746eea-5d2c-4c12-bec0-760c0f14e4b2}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  123;                                    !- Inlet Port

OS:Node,
  {1afcb236-90ea-42ea-8781-5479c0746b58}, !- Handle
  Node 1022,                              !- Name
  {66453eb5-87a8-4c8b-9667-1c294f435997}, !- Inlet Port
  {98adaad5-7b11-4a35-b7b6-54fcd2d8a136}; !- Outlet Port

OS:Connection,
  {66453eb5-87a8-4c8b-9667-1c294f435997}, !- Handle
  {03c577d3-77e9-44ea-a051-6df74e16934d}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  123,                                    !- Outlet Port
  {1afcb236-90ea-42ea-8781-5479c0746b58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98adaad5-7b11-4a35-b7b6-54fcd2d8a136}, !- Handle
  {b072464e-b44b-4ffb-b1e1-1f42175395e0}, !- Name
  {1afcb236-90ea-42ea-8781-5479c0746b58}, !- Source Object
  3,                                      !- Outlet Port
  {432ba441-72f4-4c7e-91a9-bc955ecc4c38}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {eeaf6f04-32d6-4f66-9287-c5d2bbf08367}, !- Handle
  {6dbd3be5-4ec5-48d1-b192-bd52ba9a00b1}, !- Name
  {432ba441-72f4-4c7e-91a9-bc955ecc4c38}, !- Source Object
  9,                                      !- Outlet Port
  {06c9fb36-95f3-4902-914c-4528c23122a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {defacf6e-8b6a-484f-bb08-3267c794f180}, !- Handle
  Node 1023,                              !- Name
  {c02688b6-f895-40f2-9803-62c3682bfcf7}, !- Inlet Port
  {da0994d6-6532-45a0-9968-a9c731d9fee5}; !- Outlet Port

OS:Connection,
  {c02688b6-f895-40f2-9803-62c3682bfcf7}, !- Handle
  {470034b4-d023-433a-98ca-c7474dfc8d3d}, !- Name
  {457e1c9b-ba76-44bb-85bb-d353b044efab}, !- Source Object
  3,                                      !- Outlet Port
  {defacf6e-8b6a-484f-bb08-3267c794f180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da0994d6-6532-45a0-9968-a9c731d9fee5}, !- Handle
  {17a96db0-6b72-4307-b3e1-bdaccbbae95d}, !- Name
  {defacf6e-8b6a-484f-bb08-3267c794f180}, !- Source Object
  3,                                      !- Outlet Port
  {432ba441-72f4-4c7e-91a9-bc955ecc4c38}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {4823e578-e984-4d15-8f43-36b9a28d27da}, !- Handle
  Fan Constant Volume 172,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {46833242-1892-4fd0-9ff0-381e0f68120e}, !- Handle
  Coil Heating Electric 122,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {51953e39-5ccb-4183-95b3-fae05af3f9b1}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 122, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {ef216512-269c-427e-9411-386531f341f6}, !- Supply Air Inlet Node Name
  {0037c16e-0472-4c4c-b93b-d7497673a35c}, !- Secondary Air Inlet Node Name
  {f0f2e557-4ec9-4ced-bc7e-d8b34cf6f69e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4823e578-e984-4d15-8f43-36b9a28d27da}, !- Fan Name
  {46833242-1892-4fd0-9ff0-381e0f68120e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {025f9efd-b39e-4b80-aec8-9a1157fd0ca2}, !- Handle
  Node 1024,                              !- Name
  {f0f2e557-4ec9-4ced-bc7e-d8b34cf6f69e}, !- Inlet Port
  {913ef64f-ef67-42a1-8b53-031643a865ee}; !- Outlet Port

OS:Node,
  {8aedd292-40ca-4589-b808-d8356562c382}, !- Handle
  Node 1025,                              !- Name
  {5e01b043-8932-4baf-9102-ea5ef4329156}, !- Inlet Port
  {58b78bc3-c4ef-427a-b46d-0e92637db735}; !- Outlet Port

OS:Connection,
  {913ef64f-ef67-42a1-8b53-031643a865ee}, !- Handle
  {65f21bd4-716c-4168-9160-d4d5ccbc7231}, !- Name
  {025f9efd-b39e-4b80-aec8-9a1157fd0ca2}, !- Source Object
  3,                                      !- Outlet Port
  {5edc4706-0877-48a8-8fae-60472b5ca837}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e01b043-8932-4baf-9102-ea5ef4329156}, !- Handle
  {10b3512b-3acd-4755-be73-6a93a096d3cc}, !- Name
  {87c8facb-c4cc-4044-a306-83cb3bba2170}, !- Source Object
  12,                                     !- Outlet Port
  {8aedd292-40ca-4589-b808-d8356562c382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58b78bc3-c4ef-427a-b46d-0e92637db735}, !- Handle
  {bd39dbb1-5a47-463d-940e-7c0a9a00261e}, !- Name
  {8aedd292-40ca-4589-b808-d8356562c382}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  124;                                    !- Inlet Port

OS:Node,
  {70988e42-3b92-4e6e-9871-b7b6ab4bda7f}, !- Handle
  Node 1026,                              !- Name
  {471a5f71-9e99-4304-83f6-c1146c5a0e17}, !- Inlet Port
  {ef216512-269c-427e-9411-386531f341f6}; !- Outlet Port

OS:Connection,
  {471a5f71-9e99-4304-83f6-c1146c5a0e17}, !- Handle
  {d8ddfc6d-7ba8-49fb-b541-2be0b7fe2c56}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  124,                                    !- Outlet Port
  {70988e42-3b92-4e6e-9871-b7b6ab4bda7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef216512-269c-427e-9411-386531f341f6}, !- Handle
  {a9834185-25af-427c-afc1-9be148ca6719}, !- Name
  {70988e42-3b92-4e6e-9871-b7b6ab4bda7f}, !- Source Object
  3,                                      !- Outlet Port
  {51953e39-5ccb-4183-95b3-fae05af3f9b1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f0f2e557-4ec9-4ced-bc7e-d8b34cf6f69e}, !- Handle
  {91254812-b3a7-4bc1-a0c2-1b0f718a13d7}, !- Name
  {51953e39-5ccb-4183-95b3-fae05af3f9b1}, !- Source Object
  9,                                      !- Outlet Port
  {025f9efd-b39e-4b80-aec8-9a1157fd0ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb7a129e-9ed8-43f6-a956-689face049ac}, !- Handle
  Node 1027,                              !- Name
  {728252b0-c6e5-447a-9505-a3653b87bc42}, !- Inlet Port
  {0037c16e-0472-4c4c-b93b-d7497673a35c}; !- Outlet Port

OS:Connection,
  {728252b0-c6e5-447a-9505-a3653b87bc42}, !- Handle
  {7184bef7-8537-4c71-a271-a7a9046523cb}, !- Name
  {d5099541-57a3-45da-8232-7e01af9a336b}, !- Source Object
  3,                                      !- Outlet Port
  {eb7a129e-9ed8-43f6-a956-689face049ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0037c16e-0472-4c4c-b93b-d7497673a35c}, !- Handle
  {cf787acc-e800-4cca-a211-4f16396e0fc8}, !- Name
  {eb7a129e-9ed8-43f6-a956-689face049ac}, !- Source Object
  3,                                      !- Outlet Port
  {51953e39-5ccb-4183-95b3-fae05af3f9b1}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d1aa5cb8-84be-43e9-b06f-3f92e1f0da4c}, !- Handle
  Fan Constant Volume 173,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f38a1b54-a81a-49d4-9557-4d4a805de670}, !- Handle
  Coil Heating Electric 123,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9db7a233-45e9-4e62-a629-42b2c1a2b9f6}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 123, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e8cbc3e9-454d-4aa3-b6a3-78f39905bf36}, !- Supply Air Inlet Node Name
  {fe8b958a-d6be-4f86-975c-ca6f4e889b96}, !- Secondary Air Inlet Node Name
  {15213ed4-eabe-4c0a-a4ec-1ea9cdc2e92f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d1aa5cb8-84be-43e9-b06f-3f92e1f0da4c}, !- Fan Name
  {f38a1b54-a81a-49d4-9557-4d4a805de670}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {94c0d69e-c903-4830-94d5-2f54e395491f}, !- Handle
  Node 1028,                              !- Name
  {15213ed4-eabe-4c0a-a4ec-1ea9cdc2e92f}, !- Inlet Port
  {a4108e8d-d36c-41e3-9e30-68cd61d5bca5}; !- Outlet Port

OS:Node,
  {37026640-b32c-4c21-89ad-b05a192ad450}, !- Handle
  Node 1029,                              !- Name
  {01d60c59-ba07-4877-b9e1-c22a81a13a6d}, !- Inlet Port
  {4811d132-06bf-49dd-86fc-86b960ffc8db}; !- Outlet Port

OS:Connection,
  {a4108e8d-d36c-41e3-9e30-68cd61d5bca5}, !- Handle
  {8dcc9614-09b9-4829-978b-740c9b2e702f}, !- Name
  {94c0d69e-c903-4830-94d5-2f54e395491f}, !- Source Object
  3,                                      !- Outlet Port
  {fb42f4f8-9dad-487b-b8d6-e521dfa5829e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01d60c59-ba07-4877-b9e1-c22a81a13a6d}, !- Handle
  {3b85bf2d-8f48-46e4-b332-6dacb3a07f98}, !- Name
  {8a1ef7ba-a766-4080-a53b-b2173fc905a5}, !- Source Object
  12,                                     !- Outlet Port
  {37026640-b32c-4c21-89ad-b05a192ad450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4811d132-06bf-49dd-86fc-86b960ffc8db}, !- Handle
  {53722848-8011-4cba-a3ec-6d602fcccda5}, !- Name
  {37026640-b32c-4c21-89ad-b05a192ad450}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  125;                                    !- Inlet Port

OS:Node,
  {85d4a24a-ee88-43b3-99d8-4b921f90c97b}, !- Handle
  Node 1030,                              !- Name
  {2d9710b0-17bb-4388-9568-5315324db73f}, !- Inlet Port
  {e8cbc3e9-454d-4aa3-b6a3-78f39905bf36}; !- Outlet Port

OS:Connection,
  {2d9710b0-17bb-4388-9568-5315324db73f}, !- Handle
  {bcfad200-4d85-45cb-9cd9-c9c3b0f924ae}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  125,                                    !- Outlet Port
  {85d4a24a-ee88-43b3-99d8-4b921f90c97b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8cbc3e9-454d-4aa3-b6a3-78f39905bf36}, !- Handle
  {7d190e4c-9409-4f99-9581-e7d00e49e678}, !- Name
  {85d4a24a-ee88-43b3-99d8-4b921f90c97b}, !- Source Object
  3,                                      !- Outlet Port
  {9db7a233-45e9-4e62-a629-42b2c1a2b9f6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {15213ed4-eabe-4c0a-a4ec-1ea9cdc2e92f}, !- Handle
  {08ec3d23-f1af-4a86-a26d-301f2778bb25}, !- Name
  {9db7a233-45e9-4e62-a629-42b2c1a2b9f6}, !- Source Object
  9,                                      !- Outlet Port
  {94c0d69e-c903-4830-94d5-2f54e395491f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f595b2e-969d-4ecd-b3ff-89eca670ace5}, !- Handle
  Node 1031,                              !- Name
  {f7a44cb9-3bc0-4a5a-a604-1515f62b175d}, !- Inlet Port
  {fe8b958a-d6be-4f86-975c-ca6f4e889b96}; !- Outlet Port

OS:Connection,
  {f7a44cb9-3bc0-4a5a-a604-1515f62b175d}, !- Handle
  {506f90c7-72da-480a-a3de-8e1ab2c45ab6}, !- Name
  {03c81a5a-06e6-4910-a5c8-23b1e7f39925}, !- Source Object
  3,                                      !- Outlet Port
  {5f595b2e-969d-4ecd-b3ff-89eca670ace5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe8b958a-d6be-4f86-975c-ca6f4e889b96}, !- Handle
  {83949a15-e0ba-4f4c-aa7e-b709a1e5d112}, !- Name
  {5f595b2e-969d-4ecd-b3ff-89eca670ace5}, !- Source Object
  3,                                      !- Outlet Port
  {9db7a233-45e9-4e62-a629-42b2c1a2b9f6}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {dffca355-a125-4282-96d1-2ef62627096e}, !- Handle
  Fan Constant Volume 174,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {cb708300-e3a8-4e58-8fc0-9d68f0cd668c}, !- Handle
  Coil Heating Electric 124,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b4e3aa9b-bfad-40ea-b276-c33370595c3d}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 124, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {220faffc-0536-43c4-9829-8d753d861d8f}, !- Supply Air Inlet Node Name
  {6cdc8aec-4e66-4336-9403-4923a5f3b5d6}, !- Secondary Air Inlet Node Name
  {0983fefc-26ba-4ea7-8a85-b44bc6dd64af}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {dffca355-a125-4282-96d1-2ef62627096e}, !- Fan Name
  {cb708300-e3a8-4e58-8fc0-9d68f0cd668c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {97e16f2c-94b8-499d-a7eb-5b5dfce94187}, !- Handle
  Node 1032,                              !- Name
  {0983fefc-26ba-4ea7-8a85-b44bc6dd64af}, !- Inlet Port
  {632c29f0-3b34-4447-b1a0-5f12d6333a77}; !- Outlet Port

OS:Node,
  {0ef3e316-c0f9-4962-b33c-b1a2386b1e7d}, !- Handle
  Node 1033,                              !- Name
  {bc22ae09-1d7b-4737-aa66-7f44ff693ae3}, !- Inlet Port
  {f99d752b-3ba2-4314-86aa-c230b04a6b0a}; !- Outlet Port

OS:Connection,
  {632c29f0-3b34-4447-b1a0-5f12d6333a77}, !- Handle
  {5116d3c5-9284-4e31-88c9-2dee04466948}, !- Name
  {97e16f2c-94b8-499d-a7eb-5b5dfce94187}, !- Source Object
  3,                                      !- Outlet Port
  {10097677-b38d-4499-b445-bffd98ebcfd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc22ae09-1d7b-4737-aa66-7f44ff693ae3}, !- Handle
  {744c8b84-b947-44d9-9b6e-0310b1f29d74}, !- Name
  {8ac388f0-c707-49ff-9001-3b62f773f83c}, !- Source Object
  12,                                     !- Outlet Port
  {0ef3e316-c0f9-4962-b33c-b1a2386b1e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f99d752b-3ba2-4314-86aa-c230b04a6b0a}, !- Handle
  {c0f0a63a-59c5-485c-a67f-9ea3c494920d}, !- Name
  {0ef3e316-c0f9-4962-b33c-b1a2386b1e7d}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  126;                                    !- Inlet Port

OS:Node,
  {29f1bb48-c41d-4176-9665-e2719eaa67ec}, !- Handle
  Node 1034,                              !- Name
  {d560b01c-f40e-4fcc-8e08-e20c1e609dbb}, !- Inlet Port
  {220faffc-0536-43c4-9829-8d753d861d8f}; !- Outlet Port

OS:Connection,
  {d560b01c-f40e-4fcc-8e08-e20c1e609dbb}, !- Handle
  {8ceea430-602f-4251-91c1-eba0bbc7da39}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  126,                                    !- Outlet Port
  {29f1bb48-c41d-4176-9665-e2719eaa67ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {220faffc-0536-43c4-9829-8d753d861d8f}, !- Handle
  {de4ebda5-34ac-4ba5-913a-921c262b2679}, !- Name
  {29f1bb48-c41d-4176-9665-e2719eaa67ec}, !- Source Object
  3,                                      !- Outlet Port
  {b4e3aa9b-bfad-40ea-b276-c33370595c3d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0983fefc-26ba-4ea7-8a85-b44bc6dd64af}, !- Handle
  {3bbccdc8-f96b-476e-8d19-038e60bb37cb}, !- Name
  {b4e3aa9b-bfad-40ea-b276-c33370595c3d}, !- Source Object
  9,                                      !- Outlet Port
  {97e16f2c-94b8-499d-a7eb-5b5dfce94187}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d973396-0f54-44fe-99c6-bd588385507c}, !- Handle
  Node 1035,                              !- Name
  {188a661b-a22d-4d51-bd3e-a1e6f9231f48}, !- Inlet Port
  {6cdc8aec-4e66-4336-9403-4923a5f3b5d6}; !- Outlet Port

OS:Connection,
  {188a661b-a22d-4d51-bd3e-a1e6f9231f48}, !- Handle
  {a60442ba-927b-4c6f-a9d0-28239f7b8a23}, !- Name
  {63d79649-0e9b-420e-8523-754f0e59cdbb}, !- Source Object
  3,                                      !- Outlet Port
  {9d973396-0f54-44fe-99c6-bd588385507c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cdc8aec-4e66-4336-9403-4923a5f3b5d6}, !- Handle
  {154b89eb-5b94-4ffc-a0f4-1b77b0e1dacf}, !- Name
  {9d973396-0f54-44fe-99c6-bd588385507c}, !- Source Object
  3,                                      !- Outlet Port
  {b4e3aa9b-bfad-40ea-b276-c33370595c3d}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1d521633-5df2-4f0e-9b59-0d76be6e3d62}, !- Handle
  Fan Constant Volume 175,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {42c742b5-81a0-4709-a18e-30256b0d2191}, !- Handle
  Coil Heating Electric 125,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {42e9725a-a547-4301-9ef0-c0d359ca884c}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 125, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {8b8f0f0e-9974-4c4c-911e-05f2636e7cc7}, !- Supply Air Inlet Node Name
  {24c78e46-6509-42b4-a66d-9eb4c1ebfc00}, !- Secondary Air Inlet Node Name
  {5a2aa03c-2595-46ab-985d-fa38b703e9f2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1d521633-5df2-4f0e-9b59-0d76be6e3d62}, !- Fan Name
  {42c742b5-81a0-4709-a18e-30256b0d2191}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {318c3802-be2d-4f54-a2e5-9df95d1129d4}, !- Handle
  Node 1036,                              !- Name
  {5a2aa03c-2595-46ab-985d-fa38b703e9f2}, !- Inlet Port
  {81cb112f-f2e7-477e-9c8a-ba49fb01bf17}; !- Outlet Port

OS:Node,
  {29551e97-3fa7-4efa-8b54-7c087fb328df}, !- Handle
  Node 1037,                              !- Name
  {65ea2e06-743f-4f79-8d98-035362a0d869}, !- Inlet Port
  {1212685f-f89f-499d-ac77-24cb9251456f}; !- Outlet Port

OS:Connection,
  {81cb112f-f2e7-477e-9c8a-ba49fb01bf17}, !- Handle
  {31408530-66ff-46ab-956c-5933d03064b7}, !- Name
  {318c3802-be2d-4f54-a2e5-9df95d1129d4}, !- Source Object
  3,                                      !- Outlet Port
  {9282f9b7-c3df-454e-a170-344accd6aeb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65ea2e06-743f-4f79-8d98-035362a0d869}, !- Handle
  {c65cd57d-6d34-497d-8503-c20e7c042437}, !- Name
  {8bef50a5-3f7a-415a-9139-6a64cfc84ebd}, !- Source Object
  12,                                     !- Outlet Port
  {29551e97-3fa7-4efa-8b54-7c087fb328df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1212685f-f89f-499d-ac77-24cb9251456f}, !- Handle
  {f0de8ee8-fb72-47df-b1c0-42aa98b0c6b0}, !- Name
  {29551e97-3fa7-4efa-8b54-7c087fb328df}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  127;                                    !- Inlet Port

OS:Node,
  {7f0c0dc8-5362-4fa5-b9fa-eba87e76e194}, !- Handle
  Node 1038,                              !- Name
  {c0950273-8f67-45d1-8477-3ebac44a46d7}, !- Inlet Port
  {8b8f0f0e-9974-4c4c-911e-05f2636e7cc7}; !- Outlet Port

OS:Connection,
  {c0950273-8f67-45d1-8477-3ebac44a46d7}, !- Handle
  {888bfb6b-2327-45ac-8249-ab67f6d9586d}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  127,                                    !- Outlet Port
  {7f0c0dc8-5362-4fa5-b9fa-eba87e76e194}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b8f0f0e-9974-4c4c-911e-05f2636e7cc7}, !- Handle
  {98da8f4a-a894-46e2-8107-6be930eacebe}, !- Name
  {7f0c0dc8-5362-4fa5-b9fa-eba87e76e194}, !- Source Object
  3,                                      !- Outlet Port
  {42e9725a-a547-4301-9ef0-c0d359ca884c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5a2aa03c-2595-46ab-985d-fa38b703e9f2}, !- Handle
  {5a1cc38e-cad2-438c-9da8-4714aeb7b89d}, !- Name
  {42e9725a-a547-4301-9ef0-c0d359ca884c}, !- Source Object
  9,                                      !- Outlet Port
  {318c3802-be2d-4f54-a2e5-9df95d1129d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ec07e1a-daeb-49ba-895d-06527d9a93e7}, !- Handle
  Node 1039,                              !- Name
  {4c06da6b-e4c0-42a9-8c28-1318fe885dc2}, !- Inlet Port
  {24c78e46-6509-42b4-a66d-9eb4c1ebfc00}; !- Outlet Port

OS:Connection,
  {4c06da6b-e4c0-42a9-8c28-1318fe885dc2}, !- Handle
  {7fde2da3-6129-4df2-add8-52b956e4264a}, !- Name
  {00c8a4f0-15c9-4d62-b72f-d27040506ed9}, !- Source Object
  3,                                      !- Outlet Port
  {9ec07e1a-daeb-49ba-895d-06527d9a93e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24c78e46-6509-42b4-a66d-9eb4c1ebfc00}, !- Handle
  {9c5e4bfc-6d94-4847-b10e-797f619c5dc5}, !- Name
  {9ec07e1a-daeb-49ba-895d-06527d9a93e7}, !- Source Object
  3,                                      !- Outlet Port
  {42e9725a-a547-4301-9ef0-c0d359ca884c}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {357367c7-bf7c-4373-81df-ae738f8e54d5}, !- Handle
  Fan Constant Volume 176,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ac2368d2-6bc8-4a74-8f0e-0cf5d64473b7}, !- Handle
  Coil Heating Electric 126,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a77c118e-021e-4650-a42a-0f5e2ba87a62}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 126, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {72b609b2-1d39-488a-8846-d75a1a799fce}, !- Supply Air Inlet Node Name
  {ab845f13-7905-4472-a453-82a780d5ace7}, !- Secondary Air Inlet Node Name
  {e5d33f56-fb57-4a8a-8a08-38fe476aab8b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {357367c7-bf7c-4373-81df-ae738f8e54d5}, !- Fan Name
  {ac2368d2-6bc8-4a74-8f0e-0cf5d64473b7}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4d8e2ff4-e55c-44b0-a39b-62112471d108}, !- Handle
  Node 1040,                              !- Name
  {e5d33f56-fb57-4a8a-8a08-38fe476aab8b}, !- Inlet Port
  {19f7d6d7-9d1d-4a7f-91d9-51b77fcad5f0}; !- Outlet Port

OS:Node,
  {3a390950-79c3-4599-a0af-06a42d4cb03b}, !- Handle
  Node 1041,                              !- Name
  {a9d80a45-617e-404c-8d4a-aa2c789803b9}, !- Inlet Port
  {de742fbb-4bb3-462d-a9a7-236f413fd39a}; !- Outlet Port

OS:Connection,
  {19f7d6d7-9d1d-4a7f-91d9-51b77fcad5f0}, !- Handle
  {ad981de0-7be7-4d9c-b8e2-2e065cf83164}, !- Name
  {4d8e2ff4-e55c-44b0-a39b-62112471d108}, !- Source Object
  3,                                      !- Outlet Port
  {d92588b9-bb49-4ec8-b4f3-97ce2a03b8fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9d80a45-617e-404c-8d4a-aa2c789803b9}, !- Handle
  {9bd958ce-8f36-4db2-aab9-70d84ed19c66}, !- Name
  {8d9a2d02-3b91-4314-bdc1-70ad0b4f912f}, !- Source Object
  12,                                     !- Outlet Port
  {3a390950-79c3-4599-a0af-06a42d4cb03b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de742fbb-4bb3-462d-a9a7-236f413fd39a}, !- Handle
  {17f69e61-3b13-4dcd-8df2-82db9b842ce7}, !- Name
  {3a390950-79c3-4599-a0af-06a42d4cb03b}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  128;                                    !- Inlet Port

OS:Node,
  {8089ce7e-cd19-4d6f-80cf-b53a438bbeef}, !- Handle
  Node 1042,                              !- Name
  {e8935447-ea8b-4942-9a7a-46965be13ca8}, !- Inlet Port
  {72b609b2-1d39-488a-8846-d75a1a799fce}; !- Outlet Port

OS:Connection,
  {e8935447-ea8b-4942-9a7a-46965be13ca8}, !- Handle
  {54773239-db80-4873-a9b9-aa6f099cf8c2}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  128,                                    !- Outlet Port
  {8089ce7e-cd19-4d6f-80cf-b53a438bbeef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72b609b2-1d39-488a-8846-d75a1a799fce}, !- Handle
  {b956fdc1-d615-43de-bb58-fad1beaf2e8d}, !- Name
  {8089ce7e-cd19-4d6f-80cf-b53a438bbeef}, !- Source Object
  3,                                      !- Outlet Port
  {a77c118e-021e-4650-a42a-0f5e2ba87a62}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e5d33f56-fb57-4a8a-8a08-38fe476aab8b}, !- Handle
  {a6a31a74-f159-43d6-91b9-bf4dc76e3a6c}, !- Name
  {a77c118e-021e-4650-a42a-0f5e2ba87a62}, !- Source Object
  9,                                      !- Outlet Port
  {4d8e2ff4-e55c-44b0-a39b-62112471d108}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4415a09d-b125-4b29-bdfc-0a4bb863ab44}, !- Handle
  Node 1043,                              !- Name
  {8a23a400-d602-498a-ac01-208ef7ab4445}, !- Inlet Port
  {ab845f13-7905-4472-a453-82a780d5ace7}; !- Outlet Port

OS:Connection,
  {8a23a400-d602-498a-ac01-208ef7ab4445}, !- Handle
  {8128e8f6-a07f-466d-a88e-f01106d8f8a2}, !- Name
  {3dedcd13-bd3f-4adb-b5fa-430d2adc42f0}, !- Source Object
  3,                                      !- Outlet Port
  {4415a09d-b125-4b29-bdfc-0a4bb863ab44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab845f13-7905-4472-a453-82a780d5ace7}, !- Handle
  {d4a0d598-6975-4119-899c-8bfd2dbf1d5e}, !- Name
  {4415a09d-b125-4b29-bdfc-0a4bb863ab44}, !- Source Object
  3,                                      !- Outlet Port
  {a77c118e-021e-4650-a42a-0f5e2ba87a62}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {826225f1-0011-45c1-96c8-19cf86e5159f}, !- Handle
  Fan Constant Volume 177,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ad248e33-bc83-4157-85b1-8c48fbea284d}, !- Handle
  Coil Heating Electric 127,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {945161d8-aec5-4bc0-b805-27e55c8ec6e0}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 127, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {1e74a538-0e52-4835-9f41-67d1f7c7dc27}, !- Supply Air Inlet Node Name
  {bdaae8ff-0a03-40a2-8a4c-f46e81e64df2}, !- Secondary Air Inlet Node Name
  {9f8a5540-757a-4ed8-9a3c-cfef87498fc8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {826225f1-0011-45c1-96c8-19cf86e5159f}, !- Fan Name
  {ad248e33-bc83-4157-85b1-8c48fbea284d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6f98d735-1960-48c8-b15e-bd4b977db2a7}, !- Handle
  Node 1044,                              !- Name
  {9f8a5540-757a-4ed8-9a3c-cfef87498fc8}, !- Inlet Port
  {64695b91-251b-4aa4-8f46-d890445c2c97}; !- Outlet Port

OS:Node,
  {664fc281-b3f5-4c1c-bbe3-8cf27b8b58f4}, !- Handle
  Node 1045,                              !- Name
  {506c9c25-2ae4-4f26-a894-554a85803579}, !- Inlet Port
  {21dc6b2b-05ce-4d60-a9b4-ae9e9378b801}; !- Outlet Port

OS:Connection,
  {64695b91-251b-4aa4-8f46-d890445c2c97}, !- Handle
  {3f29483d-563d-4fa6-9991-ccfbfbd34ca3}, !- Name
  {6f98d735-1960-48c8-b15e-bd4b977db2a7}, !- Source Object
  3,                                      !- Outlet Port
  {9ba60502-abea-46de-829b-801a45efe97d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {506c9c25-2ae4-4f26-a894-554a85803579}, !- Handle
  {f0e544f2-9e6c-4e74-a1d1-8bd6e93bf053}, !- Name
  {8e062efd-13dd-42b8-badc-6c97b0264114}, !- Source Object
  12,                                     !- Outlet Port
  {664fc281-b3f5-4c1c-bbe3-8cf27b8b58f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21dc6b2b-05ce-4d60-a9b4-ae9e9378b801}, !- Handle
  {28ec6f50-c9af-42d1-8b3e-4ff60cb6845e}, !- Name
  {664fc281-b3f5-4c1c-bbe3-8cf27b8b58f4}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  129;                                    !- Inlet Port

OS:Node,
  {224c3564-f9e4-4c5c-8d54-0aea84b32779}, !- Handle
  Node 1046,                              !- Name
  {c2f2779d-82a9-4bb6-822e-b59f02c12c7e}, !- Inlet Port
  {1e74a538-0e52-4835-9f41-67d1f7c7dc27}; !- Outlet Port

OS:Connection,
  {c2f2779d-82a9-4bb6-822e-b59f02c12c7e}, !- Handle
  {f80f2d73-d95f-4f25-848d-fabfe63be401}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  129,                                    !- Outlet Port
  {224c3564-f9e4-4c5c-8d54-0aea84b32779}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e74a538-0e52-4835-9f41-67d1f7c7dc27}, !- Handle
  {06191c8b-1bf6-491f-8daf-0c49b01cf140}, !- Name
  {224c3564-f9e4-4c5c-8d54-0aea84b32779}, !- Source Object
  3,                                      !- Outlet Port
  {945161d8-aec5-4bc0-b805-27e55c8ec6e0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9f8a5540-757a-4ed8-9a3c-cfef87498fc8}, !- Handle
  {8cee2f34-2c47-4211-819a-74695c066a02}, !- Name
  {945161d8-aec5-4bc0-b805-27e55c8ec6e0}, !- Source Object
  9,                                      !- Outlet Port
  {6f98d735-1960-48c8-b15e-bd4b977db2a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f59ea10-9352-492b-b992-5229964d6aeb}, !- Handle
  Node 1047,                              !- Name
  {edf05911-8c67-48aa-a913-185580abaaef}, !- Inlet Port
  {bdaae8ff-0a03-40a2-8a4c-f46e81e64df2}; !- Outlet Port

OS:Connection,
  {edf05911-8c67-48aa-a913-185580abaaef}, !- Handle
  {d9756336-7423-467d-80e3-4a8aeda87911}, !- Name
  {06cb5d13-bbda-488c-aed7-db1d31f8406a}, !- Source Object
  3,                                      !- Outlet Port
  {6f59ea10-9352-492b-b992-5229964d6aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdaae8ff-0a03-40a2-8a4c-f46e81e64df2}, !- Handle
  {6ab8bd3f-a321-49c7-b480-9c1deb6d8854}, !- Name
  {6f59ea10-9352-492b-b992-5229964d6aeb}, !- Source Object
  3,                                      !- Outlet Port
  {945161d8-aec5-4bc0-b805-27e55c8ec6e0}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {dcd52d0d-b847-4cbf-848c-4a82cea37254}, !- Handle
  Fan Constant Volume 178,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {611e443f-aa28-453e-ad09-cda35398ebc3}, !- Handle
  Coil Heating Electric 128,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {3ec9719b-e791-45e4-b6de-7c7a0a77fb3b}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 128, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {04b90c23-72af-4a1f-a123-ba2162337561}, !- Supply Air Inlet Node Name
  {1e752bbc-4aa5-4e6e-a2cf-fee557262ece}, !- Secondary Air Inlet Node Name
  {b930f3e6-f37c-4e43-ab05-1d981a0c63ef}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {dcd52d0d-b847-4cbf-848c-4a82cea37254}, !- Fan Name
  {611e443f-aa28-453e-ad09-cda35398ebc3}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {9efb0def-2526-421e-bfe1-2d41171919da}, !- Handle
  Node 1048,                              !- Name
  {b930f3e6-f37c-4e43-ab05-1d981a0c63ef}, !- Inlet Port
  {f336a48f-e88b-47c0-85cb-940284ce67d2}; !- Outlet Port

OS:Node,
  {92a312e2-3d40-4843-a3f7-83e35276908c}, !- Handle
  Node 1049,                              !- Name
  {dfa71f05-4f56-4eb6-b115-2569eb56a013}, !- Inlet Port
  {b0f3677d-ee12-4f49-a692-04448c076afe}; !- Outlet Port

OS:Connection,
  {f336a48f-e88b-47c0-85cb-940284ce67d2}, !- Handle
  {d4777187-f70a-4601-bae3-01528ab6acdc}, !- Name
  {9efb0def-2526-421e-bfe1-2d41171919da}, !- Source Object
  3,                                      !- Outlet Port
  {8a4359a0-9aa4-4ab8-b7a1-d36ef89e0f4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfa71f05-4f56-4eb6-b115-2569eb56a013}, !- Handle
  {0c3c09f4-a8cd-42d1-b215-db2cdabcb182}, !- Name
  {8fa97d49-3c66-47f3-b3b8-a7a6e2f8f116}, !- Source Object
  12,                                     !- Outlet Port
  {92a312e2-3d40-4843-a3f7-83e35276908c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0f3677d-ee12-4f49-a692-04448c076afe}, !- Handle
  {d5e14546-0c55-4adf-bfb5-c53e6978d2ee}, !- Name
  {92a312e2-3d40-4843-a3f7-83e35276908c}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  130;                                    !- Inlet Port

OS:Node,
  {24f52aac-bc5a-4154-b089-6539a78a57be}, !- Handle
  Node 1050,                              !- Name
  {2162a2c1-6b92-40f0-a675-dccebb28b075}, !- Inlet Port
  {04b90c23-72af-4a1f-a123-ba2162337561}; !- Outlet Port

OS:Connection,
  {2162a2c1-6b92-40f0-a675-dccebb28b075}, !- Handle
  {5566c2c8-04bd-4515-b162-7cccf1b54824}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  130,                                    !- Outlet Port
  {24f52aac-bc5a-4154-b089-6539a78a57be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04b90c23-72af-4a1f-a123-ba2162337561}, !- Handle
  {90a27a54-d858-4db3-88f7-634e7cf2e43f}, !- Name
  {24f52aac-bc5a-4154-b089-6539a78a57be}, !- Source Object
  3,                                      !- Outlet Port
  {3ec9719b-e791-45e4-b6de-7c7a0a77fb3b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b930f3e6-f37c-4e43-ab05-1d981a0c63ef}, !- Handle
  {9520a361-a6b2-4950-a35e-77ca3f72eb18}, !- Name
  {3ec9719b-e791-45e4-b6de-7c7a0a77fb3b}, !- Source Object
  9,                                      !- Outlet Port
  {9efb0def-2526-421e-bfe1-2d41171919da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {034c6b9b-1761-408e-b341-f284562d7add}, !- Handle
  Node 1051,                              !- Name
  {9ebcdb5a-f358-4972-8261-6ac12ff0966d}, !- Inlet Port
  {1e752bbc-4aa5-4e6e-a2cf-fee557262ece}; !- Outlet Port

OS:Connection,
  {9ebcdb5a-f358-4972-8261-6ac12ff0966d}, !- Handle
  {44d93af9-eb29-4ed9-9bb4-0ae913a6cc73}, !- Name
  {5827f95f-8a44-4359-8e60-968a1793124f}, !- Source Object
  3,                                      !- Outlet Port
  {034c6b9b-1761-408e-b341-f284562d7add}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e752bbc-4aa5-4e6e-a2cf-fee557262ece}, !- Handle
  {3ed63b42-74ea-4d94-83c4-c03af3e12cf7}, !- Name
  {034c6b9b-1761-408e-b341-f284562d7add}, !- Source Object
  3,                                      !- Outlet Port
  {3ec9719b-e791-45e4-b6de-7c7a0a77fb3b}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {efe97de5-6fe0-4545-9420-45fa2e005019}, !- Handle
  Fan Constant Volume 179,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {00eec44d-4a15-43b1-a033-205c5a9c24dd}, !- Handle
  Coil Heating Electric 129,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {5985e15a-09d4-46b8-ba72-34e6112c0e18}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 129, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {0cca4e8b-80ea-4b31-b72b-192189d0c729}, !- Supply Air Inlet Node Name
  {bd284a6a-ce14-42ae-9270-2864a9ba3dc3}, !- Secondary Air Inlet Node Name
  {8f140c47-b7a3-4ad8-b6d6-cfe7b93836d5}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {efe97de5-6fe0-4545-9420-45fa2e005019}, !- Fan Name
  {00eec44d-4a15-43b1-a033-205c5a9c24dd}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8d5b3b21-6734-4a9d-86f0-85f53dcf8eac}, !- Handle
  Node 1052,                              !- Name
  {8f140c47-b7a3-4ad8-b6d6-cfe7b93836d5}, !- Inlet Port
  {ae22bc34-cf88-40ed-ba75-b060f0a04a09}; !- Outlet Port

OS:Node,
  {ed87a025-ee31-4328-8063-11674ef3efc8}, !- Handle
  Node 1053,                              !- Name
  {b7bc46a0-c9e6-460a-8e0f-ff30aec65b95}, !- Inlet Port
  {3ca282c4-5822-4b18-9e07-e03e23b54afb}; !- Outlet Port

OS:Connection,
  {ae22bc34-cf88-40ed-ba75-b060f0a04a09}, !- Handle
  {66bb9c3a-121a-4a1a-a1e3-9b22face79b7}, !- Name
  {8d5b3b21-6734-4a9d-86f0-85f53dcf8eac}, !- Source Object
  3,                                      !- Outlet Port
  {803c444f-5af0-41b8-ae38-3ecc454ae6ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7bc46a0-c9e6-460a-8e0f-ff30aec65b95}, !- Handle
  {62b06d62-74a2-4851-927f-737e550e3d67}, !- Name
  {8fd68d9c-2da5-4cb8-bd99-ca8b1591bd17}, !- Source Object
  12,                                     !- Outlet Port
  {ed87a025-ee31-4328-8063-11674ef3efc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ca282c4-5822-4b18-9e07-e03e23b54afb}, !- Handle
  {c5c7ef58-19ad-4be8-a814-b496b73c500d}, !- Name
  {ed87a025-ee31-4328-8063-11674ef3efc8}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  131;                                    !- Inlet Port

OS:Node,
  {4af42902-1c88-48ac-952f-766dcef6056c}, !- Handle
  Node 1054,                              !- Name
  {1a94e38b-1fc1-4257-93ff-a8ec35be4310}, !- Inlet Port
  {0cca4e8b-80ea-4b31-b72b-192189d0c729}; !- Outlet Port

OS:Connection,
  {1a94e38b-1fc1-4257-93ff-a8ec35be4310}, !- Handle
  {2e5a2e3a-062c-445c-a578-8aed6c1ae56b}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  131,                                    !- Outlet Port
  {4af42902-1c88-48ac-952f-766dcef6056c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cca4e8b-80ea-4b31-b72b-192189d0c729}, !- Handle
  {5838c98c-67d2-4c25-b162-b966694c1050}, !- Name
  {4af42902-1c88-48ac-952f-766dcef6056c}, !- Source Object
  3,                                      !- Outlet Port
  {5985e15a-09d4-46b8-ba72-34e6112c0e18}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8f140c47-b7a3-4ad8-b6d6-cfe7b93836d5}, !- Handle
  {3e3f087b-0132-4b70-8cee-8edeb019f5ca}, !- Name
  {5985e15a-09d4-46b8-ba72-34e6112c0e18}, !- Source Object
  9,                                      !- Outlet Port
  {8d5b3b21-6734-4a9d-86f0-85f53dcf8eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdbd116e-30b8-438c-bba3-f4010551f9c5}, !- Handle
  Node 1055,                              !- Name
  {ea248216-d6bf-4378-8e30-f58787ae44ee}, !- Inlet Port
  {bd284a6a-ce14-42ae-9270-2864a9ba3dc3}; !- Outlet Port

OS:Connection,
  {ea248216-d6bf-4378-8e30-f58787ae44ee}, !- Handle
  {bdd2b223-cab7-4982-b5fc-d4dbcd2d1352}, !- Name
  {e32e49be-472a-4940-90ec-d1a9eac9774b}, !- Source Object
  3,                                      !- Outlet Port
  {fdbd116e-30b8-438c-bba3-f4010551f9c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd284a6a-ce14-42ae-9270-2864a9ba3dc3}, !- Handle
  {cf62685c-2947-4386-adf6-c501e1bcdd2c}, !- Name
  {fdbd116e-30b8-438c-bba3-f4010551f9c5}, !- Source Object
  3,                                      !- Outlet Port
  {5985e15a-09d4-46b8-ba72-34e6112c0e18}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3878b608-1bd7-4572-a18a-a0676c97d08c}, !- Handle
  Fan Constant Volume 180,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a235f28e-8791-406b-b7ab-af1afe3d4759}, !- Handle
  Coil Heating Electric 130,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d3ac4e96-5909-4324-b982-1c28bca247c1}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 130, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {49195ec7-e28f-4793-8ea0-8ec48abd614d}, !- Supply Air Inlet Node Name
  {04653607-7958-46ca-94d9-759bc2e02d39}, !- Secondary Air Inlet Node Name
  {c9f1a4cb-0708-4f76-94f7-b0e4e3fb6ebb}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {3878b608-1bd7-4572-a18a-a0676c97d08c}, !- Fan Name
  {a235f28e-8791-406b-b7ab-af1afe3d4759}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6ca71eeb-cb8d-4c8c-b9ca-221f77e18a0d}, !- Handle
  Node 1056,                              !- Name
  {c9f1a4cb-0708-4f76-94f7-b0e4e3fb6ebb}, !- Inlet Port
  {1b0b6c6f-11a1-4ea6-bc31-9bc7c955720b}; !- Outlet Port

OS:Node,
  {ccc6bd76-c1a2-4bfd-a632-eb48384c84ed}, !- Handle
  Node 1057,                              !- Name
  {b391de57-bc2a-4b08-91cf-b6ba12246364}, !- Inlet Port
  {3b94437c-e428-4746-8c63-6e0ef8e3daf6}; !- Outlet Port

OS:Connection,
  {1b0b6c6f-11a1-4ea6-bc31-9bc7c955720b}, !- Handle
  {27664c31-94df-4a94-9276-20b9b38261cd}, !- Name
  {6ca71eeb-cb8d-4c8c-b9ca-221f77e18a0d}, !- Source Object
  3,                                      !- Outlet Port
  {398623fd-3cf1-408d-b2f3-65b109d987a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b391de57-bc2a-4b08-91cf-b6ba12246364}, !- Handle
  {d1311ac8-094a-456a-b8df-da249f16f8c1}, !- Name
  {90254d44-5bac-46f4-a369-ceb2f80d8ea7}, !- Source Object
  12,                                     !- Outlet Port
  {ccc6bd76-c1a2-4bfd-a632-eb48384c84ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b94437c-e428-4746-8c63-6e0ef8e3daf6}, !- Handle
  {9aed29f8-0ba6-4682-9722-088addf01416}, !- Name
  {ccc6bd76-c1a2-4bfd-a632-eb48384c84ed}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  132;                                    !- Inlet Port

OS:Node,
  {50cf5bb7-b130-49f7-9d75-c610d7424917}, !- Handle
  Node 1058,                              !- Name
  {1bcfb19a-273c-4e7d-9fef-12565c23f378}, !- Inlet Port
  {49195ec7-e28f-4793-8ea0-8ec48abd614d}; !- Outlet Port

OS:Connection,
  {1bcfb19a-273c-4e7d-9fef-12565c23f378}, !- Handle
  {395e77c0-ab28-4909-94e1-b6d2e0e49c5e}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  132,                                    !- Outlet Port
  {50cf5bb7-b130-49f7-9d75-c610d7424917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49195ec7-e28f-4793-8ea0-8ec48abd614d}, !- Handle
  {0ecfd07b-4eee-4b42-bd28-d2d8cc24de11}, !- Name
  {50cf5bb7-b130-49f7-9d75-c610d7424917}, !- Source Object
  3,                                      !- Outlet Port
  {d3ac4e96-5909-4324-b982-1c28bca247c1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c9f1a4cb-0708-4f76-94f7-b0e4e3fb6ebb}, !- Handle
  {53364cc1-d23c-452a-a276-268a11653f59}, !- Name
  {d3ac4e96-5909-4324-b982-1c28bca247c1}, !- Source Object
  9,                                      !- Outlet Port
  {6ca71eeb-cb8d-4c8c-b9ca-221f77e18a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50c5e03b-ddfe-41fd-8405-4ef380d7d177}, !- Handle
  Node 1059,                              !- Name
  {563f3433-262e-46da-889d-9a1e3c3761ba}, !- Inlet Port
  {04653607-7958-46ca-94d9-759bc2e02d39}; !- Outlet Port

OS:Connection,
  {563f3433-262e-46da-889d-9a1e3c3761ba}, !- Handle
  {ed5b30e1-5e07-4730-9802-76ea38a4cf3a}, !- Name
  {36230e76-fe79-4948-b286-1125c7be8531}, !- Source Object
  3,                                      !- Outlet Port
  {50c5e03b-ddfe-41fd-8405-4ef380d7d177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04653607-7958-46ca-94d9-759bc2e02d39}, !- Handle
  {f54f8f51-a2cf-4269-b75c-9f51709da14c}, !- Name
  {50c5e03b-ddfe-41fd-8405-4ef380d7d177}, !- Source Object
  3,                                      !- Outlet Port
  {d3ac4e96-5909-4324-b982-1c28bca247c1}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e8dfcc85-ed43-4ce1-bab7-665533b00b7f}, !- Handle
  Fan Constant Volume 181,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {73c02174-bfa9-4ab0-b075-b84cc57f6983}, !- Handle
  Coil Heating Electric 131,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {43ab8582-da85-4f87-91f0-7254d4b9e9f1}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 131, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {3a332733-e408-4e4c-951f-4e3be5b24f07}, !- Supply Air Inlet Node Name
  {7c025bf2-92af-4a5f-b8fc-47df9af807b7}, !- Secondary Air Inlet Node Name
  {f1dd8aad-a040-429e-92a1-19f4eb859140}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e8dfcc85-ed43-4ce1-bab7-665533b00b7f}, !- Fan Name
  {73c02174-bfa9-4ab0-b075-b84cc57f6983}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {18926885-385c-4e05-95ca-0ee2d204e284}, !- Handle
  Node 1060,                              !- Name
  {f1dd8aad-a040-429e-92a1-19f4eb859140}, !- Inlet Port
  {505561d9-6904-4f0c-af2c-554b6c2826ad}; !- Outlet Port

OS:Node,
  {f7af15b0-ac6c-438f-b96f-568724a4409c}, !- Handle
  Node 1061,                              !- Name
  {39701a5d-6a0f-4ba0-acbb-e2ac1a98351c}, !- Inlet Port
  {25025c10-38d4-4a05-8a09-c43c87bae736}; !- Outlet Port

OS:Connection,
  {505561d9-6904-4f0c-af2c-554b6c2826ad}, !- Handle
  {1cc5df1f-654c-402e-8577-e6f59e2b55da}, !- Name
  {18926885-385c-4e05-95ca-0ee2d204e284}, !- Source Object
  3,                                      !- Outlet Port
  {97b5b4c5-1179-4ab9-b502-7f3292a1a28b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39701a5d-6a0f-4ba0-acbb-e2ac1a98351c}, !- Handle
  {ca497aea-9018-43b4-8ebd-0e53b56139f6}, !- Name
  {9040b27b-3a6c-4135-8803-a7434e5ff555}, !- Source Object
  12,                                     !- Outlet Port
  {f7af15b0-ac6c-438f-b96f-568724a4409c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25025c10-38d4-4a05-8a09-c43c87bae736}, !- Handle
  {e5e3521a-1169-4daf-aff4-deddea65b238}, !- Name
  {f7af15b0-ac6c-438f-b96f-568724a4409c}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  133;                                    !- Inlet Port

OS:Node,
  {902b2a04-916e-4f92-8eed-bfd6c1f92c0d}, !- Handle
  Node 1062,                              !- Name
  {221139c3-ff43-496e-a2d7-a358d959c660}, !- Inlet Port
  {3a332733-e408-4e4c-951f-4e3be5b24f07}; !- Outlet Port

OS:Connection,
  {221139c3-ff43-496e-a2d7-a358d959c660}, !- Handle
  {3316d81f-1afc-451c-bf50-e51673a1e632}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  133,                                    !- Outlet Port
  {902b2a04-916e-4f92-8eed-bfd6c1f92c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a332733-e408-4e4c-951f-4e3be5b24f07}, !- Handle
  {3f5a96ec-0d79-41a2-9095-f20d7b5936c6}, !- Name
  {902b2a04-916e-4f92-8eed-bfd6c1f92c0d}, !- Source Object
  3,                                      !- Outlet Port
  {43ab8582-da85-4f87-91f0-7254d4b9e9f1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f1dd8aad-a040-429e-92a1-19f4eb859140}, !- Handle
  {eb6f8272-63c8-494d-8378-7daad2c7e427}, !- Name
  {43ab8582-da85-4f87-91f0-7254d4b9e9f1}, !- Source Object
  9,                                      !- Outlet Port
  {18926885-385c-4e05-95ca-0ee2d204e284}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ea34e52-0377-4a95-bda9-6bd6a2fe2e93}, !- Handle
  Node 1063,                              !- Name
  {6f5e29eb-15bc-4173-97c2-eb3094b21788}, !- Inlet Port
  {7c025bf2-92af-4a5f-b8fc-47df9af807b7}; !- Outlet Port

OS:Connection,
  {6f5e29eb-15bc-4173-97c2-eb3094b21788}, !- Handle
  {a7cbc87e-cc80-4721-8157-ee573c3119a1}, !- Name
  {bff504d8-8862-4100-bdf7-78dde2c6b345}, !- Source Object
  3,                                      !- Outlet Port
  {5ea34e52-0377-4a95-bda9-6bd6a2fe2e93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c025bf2-92af-4a5f-b8fc-47df9af807b7}, !- Handle
  {41a91641-a559-4102-b67f-2855ce91db74}, !- Name
  {5ea34e52-0377-4a95-bda9-6bd6a2fe2e93}, !- Source Object
  3,                                      !- Outlet Port
  {43ab8582-da85-4f87-91f0-7254d4b9e9f1}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {fa466294-8b62-40d7-98ef-ba8e23de9fee}, !- Handle
  Fan Constant Volume 182,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f07d801d-6def-4a77-8bb6-dd6fa5079c48}, !- Handle
  Coil Heating Electric 132,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d1a8475c-c568-48b2-918d-00def88619ef}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 132, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e2d042a8-0ce4-4c23-b9ee-485f8e4b11a3}, !- Supply Air Inlet Node Name
  {3feab503-b316-47a0-bec0-f35d6c0e64f0}, !- Secondary Air Inlet Node Name
  {33c9ca57-f1d0-4cad-a7d5-502c22df1ae1}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {fa466294-8b62-40d7-98ef-ba8e23de9fee}, !- Fan Name
  {f07d801d-6def-4a77-8bb6-dd6fa5079c48}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {7363beba-c537-4af8-98c2-c623d19ca607}, !- Handle
  Node 1064,                              !- Name
  {33c9ca57-f1d0-4cad-a7d5-502c22df1ae1}, !- Inlet Port
  {0e1e7e76-1a0f-4f5c-9b01-205aaa562f13}; !- Outlet Port

OS:Node,
  {8a8f240e-db9a-4d0b-9085-48fbdfca4031}, !- Handle
  Node 1065,                              !- Name
  {050bba8b-9ad1-48a8-94bc-623c6d551bb7}, !- Inlet Port
  {500b07d9-ffe6-45eb-ad9d-d1b2a5ee86e8}; !- Outlet Port

OS:Connection,
  {0e1e7e76-1a0f-4f5c-9b01-205aaa562f13}, !- Handle
  {cc15401a-ad49-4e87-904d-642793e3ca05}, !- Name
  {7363beba-c537-4af8-98c2-c623d19ca607}, !- Source Object
  3,                                      !- Outlet Port
  {fbd1972c-6712-4693-a5d2-465de5c724ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {050bba8b-9ad1-48a8-94bc-623c6d551bb7}, !- Handle
  {bb7aaa7c-8fb0-4552-abc5-fd3f7e731e9e}, !- Name
  {91529b9c-a349-4ed1-a050-74f63851b910}, !- Source Object
  12,                                     !- Outlet Port
  {8a8f240e-db9a-4d0b-9085-48fbdfca4031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {500b07d9-ffe6-45eb-ad9d-d1b2a5ee86e8}, !- Handle
  {c67e2b04-4236-4b67-a1ae-2dfd85b496d7}, !- Name
  {8a8f240e-db9a-4d0b-9085-48fbdfca4031}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  134;                                    !- Inlet Port

OS:Node,
  {2c4168f1-e337-4044-bd70-da88c6e6f39b}, !- Handle
  Node 1066,                              !- Name
  {5afdc98d-9f51-4a06-8fba-817748b8dddd}, !- Inlet Port
  {e2d042a8-0ce4-4c23-b9ee-485f8e4b11a3}; !- Outlet Port

OS:Connection,
  {5afdc98d-9f51-4a06-8fba-817748b8dddd}, !- Handle
  {4ca13ac9-aba6-4859-aae0-465edddd6269}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  134,                                    !- Outlet Port
  {2c4168f1-e337-4044-bd70-da88c6e6f39b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2d042a8-0ce4-4c23-b9ee-485f8e4b11a3}, !- Handle
  {443d0cdd-a66b-4f59-9b6c-12598679a0a6}, !- Name
  {2c4168f1-e337-4044-bd70-da88c6e6f39b}, !- Source Object
  3,                                      !- Outlet Port
  {d1a8475c-c568-48b2-918d-00def88619ef}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {33c9ca57-f1d0-4cad-a7d5-502c22df1ae1}, !- Handle
  {e6eb077b-2e05-4234-a3d3-26a7542101ed}, !- Name
  {d1a8475c-c568-48b2-918d-00def88619ef}, !- Source Object
  9,                                      !- Outlet Port
  {7363beba-c537-4af8-98c2-c623d19ca607}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08af23b6-43b2-4c36-8a3e-daa829cf1d17}, !- Handle
  Node 1067,                              !- Name
  {7cdac4a9-f728-4067-b2f0-158fe89855f0}, !- Inlet Port
  {3feab503-b316-47a0-bec0-f35d6c0e64f0}; !- Outlet Port

OS:Connection,
  {7cdac4a9-f728-4067-b2f0-158fe89855f0}, !- Handle
  {6ed30226-1eef-423b-ae13-c8f761872ea1}, !- Name
  {5537ecb3-1518-45d5-a94f-10ea905f4701}, !- Source Object
  3,                                      !- Outlet Port
  {08af23b6-43b2-4c36-8a3e-daa829cf1d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3feab503-b316-47a0-bec0-f35d6c0e64f0}, !- Handle
  {ab07634c-a66b-4ca7-8870-c57b379837a9}, !- Name
  {08af23b6-43b2-4c36-8a3e-daa829cf1d17}, !- Source Object
  3,                                      !- Outlet Port
  {d1a8475c-c568-48b2-918d-00def88619ef}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e06bf927-d56f-4f0b-99f3-568c2a5e75be}, !- Handle
  Fan Constant Volume 183,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {789f6dcd-7b30-463d-8452-2d7c29c2e9b2}, !- Handle
  Coil Heating Electric 133,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4384ab6a-5034-4aaf-8837-3b0726a78cc2}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 133, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e61da6f1-266d-4c05-a840-34378ec25066}, !- Supply Air Inlet Node Name
  {b23eb84a-03bd-4ce3-ac66-943464b04baa}, !- Secondary Air Inlet Node Name
  {03d18125-25c8-43b1-ada3-3578e25258df}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e06bf927-d56f-4f0b-99f3-568c2a5e75be}, !- Fan Name
  {789f6dcd-7b30-463d-8452-2d7c29c2e9b2}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ad76a4a9-80fa-4688-83fb-00d9f7cb273e}, !- Handle
  Node 1068,                              !- Name
  {03d18125-25c8-43b1-ada3-3578e25258df}, !- Inlet Port
  {99696b6c-17fc-4805-85ed-d59ac0d8d41b}; !- Outlet Port

OS:Node,
  {b9e8c3d6-e85d-481b-b729-7ca0ad6876fd}, !- Handle
  Node 1069,                              !- Name
  {9bc23317-6ed5-4bc8-a717-fecbf69d1d3e}, !- Inlet Port
  {9142b411-4dd1-406c-8821-ad5a844819a0}; !- Outlet Port

OS:Connection,
  {99696b6c-17fc-4805-85ed-d59ac0d8d41b}, !- Handle
  {ad93d696-347d-4e48-af50-cd01876dfdb8}, !- Name
  {ad76a4a9-80fa-4688-83fb-00d9f7cb273e}, !- Source Object
  3,                                      !- Outlet Port
  {b880b190-642a-4616-95ad-a632959545bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9bc23317-6ed5-4bc8-a717-fecbf69d1d3e}, !- Handle
  {4b1fabc7-5135-406c-b692-4d3e859f29e6}, !- Name
  {91d8dee2-9fdc-4906-b9db-354f6775e4d2}, !- Source Object
  12,                                     !- Outlet Port
  {b9e8c3d6-e85d-481b-b729-7ca0ad6876fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9142b411-4dd1-406c-8821-ad5a844819a0}, !- Handle
  {d226c62c-4d40-41d5-80e1-bc7d2da2dd40}, !- Name
  {b9e8c3d6-e85d-481b-b729-7ca0ad6876fd}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  135;                                    !- Inlet Port

OS:Node,
  {eb691262-e146-4241-a9c3-72115610371b}, !- Handle
  Node 1070,                              !- Name
  {447a6958-1ea6-4074-82cc-664308990d78}, !- Inlet Port
  {e61da6f1-266d-4c05-a840-34378ec25066}; !- Outlet Port

OS:Connection,
  {447a6958-1ea6-4074-82cc-664308990d78}, !- Handle
  {8f6bf09f-8657-45ec-aeff-62cb8db7f173}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  135,                                    !- Outlet Port
  {eb691262-e146-4241-a9c3-72115610371b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e61da6f1-266d-4c05-a840-34378ec25066}, !- Handle
  {f413d829-b8e1-4972-a7de-f36691a9fa2a}, !- Name
  {eb691262-e146-4241-a9c3-72115610371b}, !- Source Object
  3,                                      !- Outlet Port
  {4384ab6a-5034-4aaf-8837-3b0726a78cc2}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {03d18125-25c8-43b1-ada3-3578e25258df}, !- Handle
  {1cfa43cc-9050-4840-87ae-4b7664bd67e4}, !- Name
  {4384ab6a-5034-4aaf-8837-3b0726a78cc2}, !- Source Object
  9,                                      !- Outlet Port
  {ad76a4a9-80fa-4688-83fb-00d9f7cb273e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60dc25d8-cabe-4535-99f0-389df69f03ed}, !- Handle
  Node 1071,                              !- Name
  {04dff4a6-b7be-427b-a46b-c0843e2368bd}, !- Inlet Port
  {b23eb84a-03bd-4ce3-ac66-943464b04baa}; !- Outlet Port

OS:Connection,
  {04dff4a6-b7be-427b-a46b-c0843e2368bd}, !- Handle
  {cb190f36-1565-43e4-a734-449a99c5c87a}, !- Name
  {9ed881d7-0d0b-4d3e-887f-ec547a6312b2}, !- Source Object
  3,                                      !- Outlet Port
  {60dc25d8-cabe-4535-99f0-389df69f03ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b23eb84a-03bd-4ce3-ac66-943464b04baa}, !- Handle
  {d6bc999c-34e3-40bb-83ec-a25d33cd1547}, !- Name
  {60dc25d8-cabe-4535-99f0-389df69f03ed}, !- Source Object
  3,                                      !- Outlet Port
  {4384ab6a-5034-4aaf-8837-3b0726a78cc2}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6f23a37c-2be8-41f0-84f7-7e0e177648cb}, !- Handle
  Fan Constant Volume 184,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {685b5046-48a2-4874-88d9-0a8aa616fc11}, !- Handle
  Coil Heating Electric 134,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f4afdd8e-36c7-4207-905a-a5f70ead0fad}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 134, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {1fba0abf-f4c6-4303-9216-da0fcbd38c8d}, !- Supply Air Inlet Node Name
  {47a00cdf-2000-4e42-b206-0ac84f035fb4}, !- Secondary Air Inlet Node Name
  {14adca4f-9f1f-4456-b3d3-0d2e15e0c4ae}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6f23a37c-2be8-41f0-84f7-7e0e177648cb}, !- Fan Name
  {685b5046-48a2-4874-88d9-0a8aa616fc11}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {1c8838fb-86f5-4900-9785-6cdf7edf39f1}, !- Handle
  Node 1072,                              !- Name
  {14adca4f-9f1f-4456-b3d3-0d2e15e0c4ae}, !- Inlet Port
  {11b2e9fb-81b5-4188-8c2e-b2058f1edb2e}; !- Outlet Port

OS:Node,
  {13b9dd47-c947-4775-8f6a-05b63a99548f}, !- Handle
  Node 1073,                              !- Name
  {8bfc30c4-bb43-4c35-8c83-7e7d38cf32c7}, !- Inlet Port
  {1f2cca34-45a1-47a8-b505-df691d600f2e}; !- Outlet Port

OS:Connection,
  {11b2e9fb-81b5-4188-8c2e-b2058f1edb2e}, !- Handle
  {5583b800-1af2-421c-a66b-94408fd51d54}, !- Name
  {1c8838fb-86f5-4900-9785-6cdf7edf39f1}, !- Source Object
  3,                                      !- Outlet Port
  {acf72b78-a810-4a03-b196-d92d5f2ec399}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bfc30c4-bb43-4c35-8c83-7e7d38cf32c7}, !- Handle
  {fac9e8f6-fa4a-4eec-b153-cde7cb6bc07d}, !- Name
  {9375bde7-73e1-4134-9669-bbea0eb85153}, !- Source Object
  12,                                     !- Outlet Port
  {13b9dd47-c947-4775-8f6a-05b63a99548f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f2cca34-45a1-47a8-b505-df691d600f2e}, !- Handle
  {72bc52e5-f683-4a49-b5e2-5a296f1d7601}, !- Name
  {13b9dd47-c947-4775-8f6a-05b63a99548f}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  136;                                    !- Inlet Port

OS:Node,
  {ab8004b0-5bcb-492b-ad05-84c21f20fd14}, !- Handle
  Node 1074,                              !- Name
  {01ae123f-dd4c-4544-b58d-2b3322a08a14}, !- Inlet Port
  {1fba0abf-f4c6-4303-9216-da0fcbd38c8d}; !- Outlet Port

OS:Connection,
  {01ae123f-dd4c-4544-b58d-2b3322a08a14}, !- Handle
  {f8d6d67c-d6d1-4904-ac91-36980a95a837}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  136,                                    !- Outlet Port
  {ab8004b0-5bcb-492b-ad05-84c21f20fd14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fba0abf-f4c6-4303-9216-da0fcbd38c8d}, !- Handle
  {adf4588a-048c-4e18-962c-5bb162179e4a}, !- Name
  {ab8004b0-5bcb-492b-ad05-84c21f20fd14}, !- Source Object
  3,                                      !- Outlet Port
  {f4afdd8e-36c7-4207-905a-a5f70ead0fad}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {14adca4f-9f1f-4456-b3d3-0d2e15e0c4ae}, !- Handle
  {5af60b01-133d-4028-9e93-3a900c22f906}, !- Name
  {f4afdd8e-36c7-4207-905a-a5f70ead0fad}, !- Source Object
  9,                                      !- Outlet Port
  {1c8838fb-86f5-4900-9785-6cdf7edf39f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8d46fcf-5594-4755-ab22-463eb1d27a9c}, !- Handle
  Node 1075,                              !- Name
  {c129ea1a-3934-4a48-a7ee-3cb8cb3263ee}, !- Inlet Port
  {47a00cdf-2000-4e42-b206-0ac84f035fb4}; !- Outlet Port

OS:Connection,
  {c129ea1a-3934-4a48-a7ee-3cb8cb3263ee}, !- Handle
  {fecb3886-ecfd-4136-a07d-df2e80adc9fb}, !- Name
  {4307261c-d9b4-4917-976b-6cf712e50673}, !- Source Object
  3,                                      !- Outlet Port
  {a8d46fcf-5594-4755-ab22-463eb1d27a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47a00cdf-2000-4e42-b206-0ac84f035fb4}, !- Handle
  {33de4edd-686b-4e0f-9464-4a4d789c8f19}, !- Name
  {a8d46fcf-5594-4755-ab22-463eb1d27a9c}, !- Source Object
  3,                                      !- Outlet Port
  {f4afdd8e-36c7-4207-905a-a5f70ead0fad}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5af9ba28-c16b-4bc5-955f-d6083471b220}, !- Handle
  Fan Constant Volume 185,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {da3a4c2a-35c4-4a81-b45a-ef6200dd83d9}, !- Handle
  Coil Heating Electric 135,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {7f78f857-3648-45f2-9aea-03554a139e77}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 135, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a43e1721-69d3-42aa-93f3-8d589fcc8e26}, !- Supply Air Inlet Node Name
  {149b936c-f225-4579-b833-9b29d96104ea}, !- Secondary Air Inlet Node Name
  {301bf853-7acc-440a-8779-e9798f083e8f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {5af9ba28-c16b-4bc5-955f-d6083471b220}, !- Fan Name
  {da3a4c2a-35c4-4a81-b45a-ef6200dd83d9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {32e9425b-1b09-4529-988f-c8d57cfc3b41}, !- Handle
  Node 1076,                              !- Name
  {301bf853-7acc-440a-8779-e9798f083e8f}, !- Inlet Port
  {d71350e9-b3db-4f2a-a6e3-dbacf870c527}; !- Outlet Port

OS:Node,
  {15d1930b-b8ce-4fd8-b27e-6e9142646375}, !- Handle
  Node 1077,                              !- Name
  {f39c921f-cc32-4c5a-a155-fdf9dcf29753}, !- Inlet Port
  {83f4a553-7c8d-4952-af92-87c69315116d}; !- Outlet Port

OS:Connection,
  {d71350e9-b3db-4f2a-a6e3-dbacf870c527}, !- Handle
  {cf955066-6ff4-4f82-991b-657d9494e93a}, !- Name
  {32e9425b-1b09-4529-988f-c8d57cfc3b41}, !- Source Object
  3,                                      !- Outlet Port
  {cb4d4b6b-bb8a-4a26-a6c3-52b85c6517ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f39c921f-cc32-4c5a-a155-fdf9dcf29753}, !- Handle
  {6566c0f9-9b58-4c8c-ae9f-33b60b1197b4}, !- Name
  {957e1979-4b5b-4ef6-acbd-68d002ec95df}, !- Source Object
  12,                                     !- Outlet Port
  {15d1930b-b8ce-4fd8-b27e-6e9142646375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f4a553-7c8d-4952-af92-87c69315116d}, !- Handle
  {fc3302a2-4ce0-4df5-a067-120829e9e1e9}, !- Name
  {15d1930b-b8ce-4fd8-b27e-6e9142646375}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  137;                                    !- Inlet Port

OS:Node,
  {e66286a7-0c54-4afa-a1f3-6513e0631501}, !- Handle
  Node 1078,                              !- Name
  {f3fe5c39-64f7-4eb9-a877-c201dbc3e1a0}, !- Inlet Port
  {a43e1721-69d3-42aa-93f3-8d589fcc8e26}; !- Outlet Port

OS:Connection,
  {f3fe5c39-64f7-4eb9-a877-c201dbc3e1a0}, !- Handle
  {ae5a6409-32fe-43ee-973a-99ebdfec3d3e}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  137,                                    !- Outlet Port
  {e66286a7-0c54-4afa-a1f3-6513e0631501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a43e1721-69d3-42aa-93f3-8d589fcc8e26}, !- Handle
  {a963b005-0cb3-472a-8a90-d1be52035294}, !- Name
  {e66286a7-0c54-4afa-a1f3-6513e0631501}, !- Source Object
  3,                                      !- Outlet Port
  {7f78f857-3648-45f2-9aea-03554a139e77}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {301bf853-7acc-440a-8779-e9798f083e8f}, !- Handle
  {0b7952d1-e3b0-4f2e-91c0-da8af77f5228}, !- Name
  {7f78f857-3648-45f2-9aea-03554a139e77}, !- Source Object
  9,                                      !- Outlet Port
  {32e9425b-1b09-4529-988f-c8d57cfc3b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dccf93bb-0de4-4c52-97f9-d3c991130120}, !- Handle
  Node 1079,                              !- Name
  {f81859b2-5087-4d16-880e-104c6c04cb76}, !- Inlet Port
  {149b936c-f225-4579-b833-9b29d96104ea}; !- Outlet Port

OS:Connection,
  {f81859b2-5087-4d16-880e-104c6c04cb76}, !- Handle
  {54c58d51-5eae-4517-a780-dea86b0bb7a6}, !- Name
  {bde2188e-d5d6-4e69-828a-7bdcabcbfad8}, !- Source Object
  3,                                      !- Outlet Port
  {dccf93bb-0de4-4c52-97f9-d3c991130120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {149b936c-f225-4579-b833-9b29d96104ea}, !- Handle
  {adf2b80d-a3a2-44fe-8e20-06426a95c58a}, !- Name
  {dccf93bb-0de4-4c52-97f9-d3c991130120}, !- Source Object
  3,                                      !- Outlet Port
  {7f78f857-3648-45f2-9aea-03554a139e77}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {81ab7a07-2888-4b84-b697-12e21ff1198f}, !- Handle
  Fan Constant Volume 186,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3fa89d59-f3dd-49c6-b313-a97c1cbb7c31}, !- Handle
  Coil Heating Electric 136,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {0b60f3e1-1328-4931-a2f0-6f03213b1634}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 136, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {22b4273b-53b9-4684-8ee7-4725b562f8ee}, !- Supply Air Inlet Node Name
  {9e1093da-55d0-4923-8c40-3dcdf58bd148}, !- Secondary Air Inlet Node Name
  {6736bd3d-1729-48e9-ad8a-53e396dfbd78}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {81ab7a07-2888-4b84-b697-12e21ff1198f}, !- Fan Name
  {3fa89d59-f3dd-49c6-b313-a97c1cbb7c31}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {bf757395-b02d-4978-8425-56a41ebaa31f}, !- Handle
  Node 1080,                              !- Name
  {6736bd3d-1729-48e9-ad8a-53e396dfbd78}, !- Inlet Port
  {e20c3a5f-4dff-45f0-a9a9-69b0f7a8ec0b}; !- Outlet Port

OS:Node,
  {b6c702bd-cf32-4984-91be-fd120928d152}, !- Handle
  Node 1081,                              !- Name
  {3f329472-d70b-4966-8463-eff33c269fbb}, !- Inlet Port
  {91098af0-7af9-45fe-8748-22e81d3bb1e5}; !- Outlet Port

OS:Connection,
  {e20c3a5f-4dff-45f0-a9a9-69b0f7a8ec0b}, !- Handle
  {1dc7c617-a715-4193-be54-ac84a7cb1a51}, !- Name
  {bf757395-b02d-4978-8425-56a41ebaa31f}, !- Source Object
  3,                                      !- Outlet Port
  {de66809c-d333-4bc1-aeae-759096dde4aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f329472-d70b-4966-8463-eff33c269fbb}, !- Handle
  {5aae6e41-71d6-454d-be8f-92a4c34db6d2}, !- Name
  {9606065c-6290-44c3-9cf1-e4e2f81ea32b}, !- Source Object
  12,                                     !- Outlet Port
  {b6c702bd-cf32-4984-91be-fd120928d152}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91098af0-7af9-45fe-8748-22e81d3bb1e5}, !- Handle
  {84fcfaa5-d03e-48b1-9853-77e56d83bc0f}, !- Name
  {b6c702bd-cf32-4984-91be-fd120928d152}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  138;                                    !- Inlet Port

OS:Node,
  {237edd2a-9301-4b1c-bed9-a5ac723c2e22}, !- Handle
  Node 1082,                              !- Name
  {35937b71-31ee-45df-a3a1-681958319f01}, !- Inlet Port
  {22b4273b-53b9-4684-8ee7-4725b562f8ee}; !- Outlet Port

OS:Connection,
  {35937b71-31ee-45df-a3a1-681958319f01}, !- Handle
  {082e0de0-379b-45bc-9ecd-0e2aad437d08}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  138,                                    !- Outlet Port
  {237edd2a-9301-4b1c-bed9-a5ac723c2e22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b4273b-53b9-4684-8ee7-4725b562f8ee}, !- Handle
  {c42ad98e-5a9c-4eb8-8a39-b7d9adcf7cf8}, !- Name
  {237edd2a-9301-4b1c-bed9-a5ac723c2e22}, !- Source Object
  3,                                      !- Outlet Port
  {0b60f3e1-1328-4931-a2f0-6f03213b1634}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6736bd3d-1729-48e9-ad8a-53e396dfbd78}, !- Handle
  {2d720b5f-34a0-4b6c-9f1b-961212cfd4f2}, !- Name
  {0b60f3e1-1328-4931-a2f0-6f03213b1634}, !- Source Object
  9,                                      !- Outlet Port
  {bf757395-b02d-4978-8425-56a41ebaa31f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13512356-9092-4916-b7b9-d8faa199b5a4}, !- Handle
  Node 1083,                              !- Name
  {6d0a64f5-18a3-49b6-a5dc-9038e55561f4}, !- Inlet Port
  {9e1093da-55d0-4923-8c40-3dcdf58bd148}; !- Outlet Port

OS:Connection,
  {6d0a64f5-18a3-49b6-a5dc-9038e55561f4}, !- Handle
  {75271b4b-1b0c-454f-b7a7-b110b3395bd2}, !- Name
  {87d0a0a3-b92f-4d44-bb65-c7236e863993}, !- Source Object
  3,                                      !- Outlet Port
  {13512356-9092-4916-b7b9-d8faa199b5a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e1093da-55d0-4923-8c40-3dcdf58bd148}, !- Handle
  {18a94e58-681a-4ef9-a0f0-74af69c938d6}, !- Name
  {13512356-9092-4916-b7b9-d8faa199b5a4}, !- Source Object
  3,                                      !- Outlet Port
  {0b60f3e1-1328-4931-a2f0-6f03213b1634}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {df04cfa2-435f-4555-a9aa-666acc62e278}, !- Handle
  Fan Constant Volume 187,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {da160445-63fe-406e-83d6-77dd641d53f3}, !- Handle
  Coil Heating Electric 137,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {7837ddac-d0ca-4542-884e-beb3c6528936}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 137, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {183f36e8-c2ea-4fb3-82d6-75759e832f87}, !- Supply Air Inlet Node Name
  {5cd35082-32bd-49dd-9fbb-5ff99452689b}, !- Secondary Air Inlet Node Name
  {51b3ed1e-da27-4552-8912-2fdd16c2546d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {df04cfa2-435f-4555-a9aa-666acc62e278}, !- Fan Name
  {da160445-63fe-406e-83d6-77dd641d53f3}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {881625f6-4824-461e-839a-63674c9fb0c0}, !- Handle
  Node 1084,                              !- Name
  {51b3ed1e-da27-4552-8912-2fdd16c2546d}, !- Inlet Port
  {64634c3a-4ef6-459f-ad23-14ec4e092940}; !- Outlet Port

OS:Node,
  {40981178-5ca8-4449-acbf-00d4930e3a68}, !- Handle
  Node 1085,                              !- Name
  {714cf7a2-9b8f-4e2d-bf72-5868f54d5e83}, !- Inlet Port
  {4d9d686b-037a-4337-b0d2-dbb100523af2}; !- Outlet Port

OS:Connection,
  {64634c3a-4ef6-459f-ad23-14ec4e092940}, !- Handle
  {854ea992-e986-470c-a328-4f7849d1eab4}, !- Name
  {881625f6-4824-461e-839a-63674c9fb0c0}, !- Source Object
  3,                                      !- Outlet Port
  {e4f504ca-abed-4b59-86a3-eb8b7dde9eb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {714cf7a2-9b8f-4e2d-bf72-5868f54d5e83}, !- Handle
  {6ce33f79-d62b-456b-a21a-79d0a77626de}, !- Name
  {96c896e5-b421-4a01-a21d-59c604474bb1}, !- Source Object
  12,                                     !- Outlet Port
  {40981178-5ca8-4449-acbf-00d4930e3a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d9d686b-037a-4337-b0d2-dbb100523af2}, !- Handle
  {a8d7a911-9f23-46e4-bfb3-ca29cf48bc25}, !- Name
  {40981178-5ca8-4449-acbf-00d4930e3a68}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  139;                                    !- Inlet Port

OS:Node,
  {841c36b4-ffaa-4566-8a4f-ff326e66b71e}, !- Handle
  Node 1086,                              !- Name
  {c7e935f3-d877-4d79-ac22-e17c7baeb80b}, !- Inlet Port
  {183f36e8-c2ea-4fb3-82d6-75759e832f87}; !- Outlet Port

OS:Connection,
  {c7e935f3-d877-4d79-ac22-e17c7baeb80b}, !- Handle
  {e2fe4899-d378-4890-97cf-b8b24efbb35e}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  139,                                    !- Outlet Port
  {841c36b4-ffaa-4566-8a4f-ff326e66b71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {183f36e8-c2ea-4fb3-82d6-75759e832f87}, !- Handle
  {c7c2910c-e048-406a-b32a-db87c19fb05a}, !- Name
  {841c36b4-ffaa-4566-8a4f-ff326e66b71e}, !- Source Object
  3,                                      !- Outlet Port
  {7837ddac-d0ca-4542-884e-beb3c6528936}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {51b3ed1e-da27-4552-8912-2fdd16c2546d}, !- Handle
  {428fb1b7-ec37-4f1d-9525-3bcd08098100}, !- Name
  {7837ddac-d0ca-4542-884e-beb3c6528936}, !- Source Object
  9,                                      !- Outlet Port
  {881625f6-4824-461e-839a-63674c9fb0c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46b7f915-f0fd-4353-8ced-6bde9c94cf15}, !- Handle
  Node 1087,                              !- Name
  {8424cd9b-7076-40c6-ab4e-96cf35eb37c8}, !- Inlet Port
  {5cd35082-32bd-49dd-9fbb-5ff99452689b}; !- Outlet Port

OS:Connection,
  {8424cd9b-7076-40c6-ab4e-96cf35eb37c8}, !- Handle
  {4b8ecb11-a9cc-437e-b4f0-ec2743571710}, !- Name
  {c0a46bd0-20ce-4758-bdd2-c44aa25406c5}, !- Source Object
  3,                                      !- Outlet Port
  {46b7f915-f0fd-4353-8ced-6bde9c94cf15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cd35082-32bd-49dd-9fbb-5ff99452689b}, !- Handle
  {c2e5207b-e53d-4885-b823-a72bf5746fd0}, !- Name
  {46b7f915-f0fd-4353-8ced-6bde9c94cf15}, !- Source Object
  3,                                      !- Outlet Port
  {7837ddac-d0ca-4542-884e-beb3c6528936}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {ceb0150c-5484-4487-aaae-1bb99af66c26}, !- Handle
  Fan Constant Volume 188,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {439633bb-c60a-4812-a75c-4e1d1d3d49c8}, !- Handle
  Coil Heating Electric 138,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {47ebb869-5f5c-48cd-8dc4-327d40285ee1}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 138, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {4140cf47-95db-4e20-9e62-63d6330d15a5}, !- Supply Air Inlet Node Name
  {3825ed99-dfe5-4cd0-b3d4-34aa1e818c84}, !- Secondary Air Inlet Node Name
  {7c6f893f-8bc1-4636-8818-0b15d5327e59}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ceb0150c-5484-4487-aaae-1bb99af66c26}, !- Fan Name
  {439633bb-c60a-4812-a75c-4e1d1d3d49c8}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {88beb072-a4d6-48bb-84c8-794b488057f1}, !- Handle
  Node 1088,                              !- Name
  {7c6f893f-8bc1-4636-8818-0b15d5327e59}, !- Inlet Port
  {8ba50e34-b4c2-4176-91f1-f48f1228284f}; !- Outlet Port

OS:Node,
  {b28250ce-fb37-4199-904d-792ebf26bf86}, !- Handle
  Node 1089,                              !- Name
  {184fe5fa-26a2-43d8-8568-819161c934e7}, !- Inlet Port
  {bc5de004-7f02-4942-ad40-ce46258bd5ae}; !- Outlet Port

OS:Connection,
  {8ba50e34-b4c2-4176-91f1-f48f1228284f}, !- Handle
  {99d4bf0b-a88b-409d-a284-51ceb550ce57}, !- Name
  {88beb072-a4d6-48bb-84c8-794b488057f1}, !- Source Object
  3,                                      !- Outlet Port
  {bcc4fa64-9353-4a1b-8f8b-b4f738455c76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {184fe5fa-26a2-43d8-8568-819161c934e7}, !- Handle
  {1fab2663-3017-420f-b982-dcddae4f515b}, !- Name
  {9712eb6b-59db-45ac-8d3c-2a67edf957fd}, !- Source Object
  12,                                     !- Outlet Port
  {b28250ce-fb37-4199-904d-792ebf26bf86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc5de004-7f02-4942-ad40-ce46258bd5ae}, !- Handle
  {ef596db5-7081-4475-ba0f-c0c487b7be52}, !- Name
  {b28250ce-fb37-4199-904d-792ebf26bf86}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  140;                                    !- Inlet Port

OS:Node,
  {6a88864f-25c8-4101-be65-45b77bc9e106}, !- Handle
  Node 1090,                              !- Name
  {2dbead74-f7de-4588-899f-55b94bbdee72}, !- Inlet Port
  {4140cf47-95db-4e20-9e62-63d6330d15a5}; !- Outlet Port

OS:Connection,
  {2dbead74-f7de-4588-899f-55b94bbdee72}, !- Handle
  {cb31639c-bc35-4fdd-bfc8-4a4f69b45c53}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  140,                                    !- Outlet Port
  {6a88864f-25c8-4101-be65-45b77bc9e106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4140cf47-95db-4e20-9e62-63d6330d15a5}, !- Handle
  {fc55cee6-da02-4539-8a84-20981233d733}, !- Name
  {6a88864f-25c8-4101-be65-45b77bc9e106}, !- Source Object
  3,                                      !- Outlet Port
  {47ebb869-5f5c-48cd-8dc4-327d40285ee1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7c6f893f-8bc1-4636-8818-0b15d5327e59}, !- Handle
  {d2b6c832-d2dc-4bc1-adb9-97774ee2c28a}, !- Name
  {47ebb869-5f5c-48cd-8dc4-327d40285ee1}, !- Source Object
  9,                                      !- Outlet Port
  {88beb072-a4d6-48bb-84c8-794b488057f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fd90eb4-d737-4e58-97f5-b53b4628ece7}, !- Handle
  Node 1091,                              !- Name
  {b76916df-5fc9-4570-9843-f30a2fe3caa0}, !- Inlet Port
  {3825ed99-dfe5-4cd0-b3d4-34aa1e818c84}; !- Outlet Port

OS:Connection,
  {b76916df-5fc9-4570-9843-f30a2fe3caa0}, !- Handle
  {d8745e16-a18a-4c4a-9cd3-82748f2f93b1}, !- Name
  {8aa6d971-2f5c-47e1-bed0-b0b75bf397f8}, !- Source Object
  3,                                      !- Outlet Port
  {6fd90eb4-d737-4e58-97f5-b53b4628ece7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3825ed99-dfe5-4cd0-b3d4-34aa1e818c84}, !- Handle
  {2d85c6aa-448b-41cf-8004-b73d24d56385}, !- Name
  {6fd90eb4-d737-4e58-97f5-b53b4628ece7}, !- Source Object
  3,                                      !- Outlet Port
  {47ebb869-5f5c-48cd-8dc4-327d40285ee1}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {eb75f264-fe00-41da-90df-33a07325b491}, !- Handle
  Fan Constant Volume 189,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7369f042-8656-401c-8d2b-b2bf9feff450}, !- Handle
  Coil Heating Electric 139,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {3100aa82-1096-42f8-b780-b0b0d6c32ba1}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 139, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {f831ecad-84ef-497a-910d-d9ffdbfdadf0}, !- Supply Air Inlet Node Name
  {d8887976-1176-4b3e-a059-cf52593eba1f}, !- Secondary Air Inlet Node Name
  {6f77d94e-880d-4841-a57a-ed24b143a603}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {eb75f264-fe00-41da-90df-33a07325b491}, !- Fan Name
  {7369f042-8656-401c-8d2b-b2bf9feff450}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {fbf24fa2-2f32-4ded-83c4-c9988a5422df}, !- Handle
  Node 1092,                              !- Name
  {6f77d94e-880d-4841-a57a-ed24b143a603}, !- Inlet Port
  {d3afcf67-8573-4ed4-bc42-e258c5730352}; !- Outlet Port

OS:Node,
  {37e3b39e-198a-49f7-ac74-3f4040b676fe}, !- Handle
  Node 1093,                              !- Name
  {00e0558a-63e9-4875-a642-7ec5992323d0}, !- Inlet Port
  {fbdb9a2a-8e11-4d19-8f3d-1957f3210f86}; !- Outlet Port

OS:Connection,
  {d3afcf67-8573-4ed4-bc42-e258c5730352}, !- Handle
  {4a9ba1b1-fc3f-4b24-a97e-2511c7c63b74}, !- Name
  {fbf24fa2-2f32-4ded-83c4-c9988a5422df}, !- Source Object
  3,                                      !- Outlet Port
  {1daad3d4-14de-4861-a095-2eba5f5d59d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00e0558a-63e9-4875-a642-7ec5992323d0}, !- Handle
  {efcf2c93-f14d-49e9-892f-f98705b0fb03}, !- Name
  {9751407e-a75d-4f3f-b2eb-65f983cf3c27}, !- Source Object
  12,                                     !- Outlet Port
  {37e3b39e-198a-49f7-ac74-3f4040b676fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbdb9a2a-8e11-4d19-8f3d-1957f3210f86}, !- Handle
  {f1eff0d5-4801-486c-8e49-24681f0bd12c}, !- Name
  {37e3b39e-198a-49f7-ac74-3f4040b676fe}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  141;                                    !- Inlet Port

OS:Node,
  {e2ed233f-443d-4bcc-bc50-39ebba7bb515}, !- Handle
  Node 1094,                              !- Name
  {dca874f1-222e-405c-a833-631a0dbdcd4f}, !- Inlet Port
  {f831ecad-84ef-497a-910d-d9ffdbfdadf0}; !- Outlet Port

OS:Connection,
  {dca874f1-222e-405c-a833-631a0dbdcd4f}, !- Handle
  {35d71231-7924-46e9-9a25-c7e5b374b591}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  141,                                    !- Outlet Port
  {e2ed233f-443d-4bcc-bc50-39ebba7bb515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f831ecad-84ef-497a-910d-d9ffdbfdadf0}, !- Handle
  {0802da91-524e-4df5-8ad7-c7b1e2674997}, !- Name
  {e2ed233f-443d-4bcc-bc50-39ebba7bb515}, !- Source Object
  3,                                      !- Outlet Port
  {3100aa82-1096-42f8-b780-b0b0d6c32ba1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6f77d94e-880d-4841-a57a-ed24b143a603}, !- Handle
  {39bdcd4f-b5e9-4949-8b06-3fc9bdd4935a}, !- Name
  {3100aa82-1096-42f8-b780-b0b0d6c32ba1}, !- Source Object
  9,                                      !- Outlet Port
  {fbf24fa2-2f32-4ded-83c4-c9988a5422df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d5ceaa0-14dd-4bfe-9853-b04ae7f55987}, !- Handle
  Node 1095,                              !- Name
  {54bffa25-19a6-4362-a9a4-68a877a44aea}, !- Inlet Port
  {d8887976-1176-4b3e-a059-cf52593eba1f}; !- Outlet Port

OS:Connection,
  {54bffa25-19a6-4362-a9a4-68a877a44aea}, !- Handle
  {60317f70-b9b0-42f3-82e6-207f2a4139e8}, !- Name
  {702fc02b-a366-457d-952a-e508b4d2bc19}, !- Source Object
  3,                                      !- Outlet Port
  {5d5ceaa0-14dd-4bfe-9853-b04ae7f55987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8887976-1176-4b3e-a059-cf52593eba1f}, !- Handle
  {ce086c3f-5813-4730-9166-0bb57bcd4848}, !- Name
  {5d5ceaa0-14dd-4bfe-9853-b04ae7f55987}, !- Source Object
  3,                                      !- Outlet Port
  {3100aa82-1096-42f8-b780-b0b0d6c32ba1}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {298c9564-bd48-46aa-837d-c7abfea26740}, !- Handle
  Fan Constant Volume 190,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {850fff2c-c89c-488b-be7a-33a08306061e}, !- Handle
  Coil Heating Electric 140,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {e340ffaa-1e0f-4950-bd79-9c3bfafb02e9}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 140, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {74288a92-4b6c-4108-806a-d48050ef23f7}, !- Supply Air Inlet Node Name
  {eec89f77-aa35-4496-be97-6f279f1f2a4b}, !- Secondary Air Inlet Node Name
  {0833fc57-365c-483a-933a-7287d98e8c96}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {298c9564-bd48-46aa-837d-c7abfea26740}, !- Fan Name
  {850fff2c-c89c-488b-be7a-33a08306061e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e8918bef-5c0c-44eb-b21c-b96867d32b14}, !- Handle
  Node 1096,                              !- Name
  {0833fc57-365c-483a-933a-7287d98e8c96}, !- Inlet Port
  {aeea62c1-183e-444f-a9cd-476ebefdcf3f}; !- Outlet Port

OS:Node,
  {7a77b01b-f45e-43f5-95a4-8cc33f9c8b2e}, !- Handle
  Node 1097,                              !- Name
  {d43d4bda-5c3b-4a0b-ba10-37d2b26a6b1e}, !- Inlet Port
  {226a9906-c745-4195-8d5f-884ad9e27d26}; !- Outlet Port

OS:Connection,
  {aeea62c1-183e-444f-a9cd-476ebefdcf3f}, !- Handle
  {e30721ec-7fe6-4208-84a1-c34e17e0e28c}, !- Name
  {e8918bef-5c0c-44eb-b21c-b96867d32b14}, !- Source Object
  3,                                      !- Outlet Port
  {f789518a-32f3-48dd-b799-fbaf647c74af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d43d4bda-5c3b-4a0b-ba10-37d2b26a6b1e}, !- Handle
  {26f91940-bafb-4c7d-9513-ff48e0e8bce8}, !- Name
  {97c3838e-9b1e-4038-a83a-37a6bb7d01e9}, !- Source Object
  12,                                     !- Outlet Port
  {7a77b01b-f45e-43f5-95a4-8cc33f9c8b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {226a9906-c745-4195-8d5f-884ad9e27d26}, !- Handle
  {4e922665-5d85-4e40-a952-cad34a454b56}, !- Name
  {7a77b01b-f45e-43f5-95a4-8cc33f9c8b2e}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  142;                                    !- Inlet Port

OS:Node,
  {30a91757-08e8-4c2c-8829-86eec1831b2d}, !- Handle
  Node 1098,                              !- Name
  {cbdecace-a921-45c1-9d79-85164768c1b6}, !- Inlet Port
  {74288a92-4b6c-4108-806a-d48050ef23f7}; !- Outlet Port

OS:Connection,
  {cbdecace-a921-45c1-9d79-85164768c1b6}, !- Handle
  {120b604b-c10c-48dd-b96d-4392f8fa127c}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  142,                                    !- Outlet Port
  {30a91757-08e8-4c2c-8829-86eec1831b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74288a92-4b6c-4108-806a-d48050ef23f7}, !- Handle
  {7cd1339f-d7e6-4b9d-a8d3-34b68ee8c838}, !- Name
  {30a91757-08e8-4c2c-8829-86eec1831b2d}, !- Source Object
  3,                                      !- Outlet Port
  {e340ffaa-1e0f-4950-bd79-9c3bfafb02e9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0833fc57-365c-483a-933a-7287d98e8c96}, !- Handle
  {66529798-66a1-42bf-8b49-f98a50fd8b60}, !- Name
  {e340ffaa-1e0f-4950-bd79-9c3bfafb02e9}, !- Source Object
  9,                                      !- Outlet Port
  {e8918bef-5c0c-44eb-b21c-b96867d32b14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f012bf0c-3e13-466b-a931-e06df79ad1e6}, !- Handle
  Node 1099,                              !- Name
  {d78a6102-fba1-4494-9ecd-11d844fb2634}, !- Inlet Port
  {eec89f77-aa35-4496-be97-6f279f1f2a4b}; !- Outlet Port

OS:Connection,
  {d78a6102-fba1-4494-9ecd-11d844fb2634}, !- Handle
  {fa184e12-cfc5-45fa-9f80-21300c6d3bc6}, !- Name
  {0d6305ab-b901-4855-9f72-a7dd5493c124}, !- Source Object
  3,                                      !- Outlet Port
  {f012bf0c-3e13-466b-a931-e06df79ad1e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eec89f77-aa35-4496-be97-6f279f1f2a4b}, !- Handle
  {fec22046-cbf1-46f5-9a24-538945712e15}, !- Name
  {f012bf0c-3e13-466b-a931-e06df79ad1e6}, !- Source Object
  3,                                      !- Outlet Port
  {e340ffaa-1e0f-4950-bd79-9c3bfafb02e9}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {01f1b956-3d8f-4497-aa6c-d0dce6e3a037}, !- Handle
  Fan Constant Volume 191,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {074e41ef-efa6-4caf-813f-9938ff7af16c}, !- Handle
  Coil Heating Electric 141,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d4d28018-f0d6-4137-a4d6-0c11a95b2fc7}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 141, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {bfa4520d-5ace-4f18-8c21-b80bf6b7f9d8}, !- Supply Air Inlet Node Name
  {ed9fd270-e79c-4bef-96d3-dad78bdd2c27}, !- Secondary Air Inlet Node Name
  {930939e4-4c1c-4fe5-a022-1d57ad51b8c1}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {01f1b956-3d8f-4497-aa6c-d0dce6e3a037}, !- Fan Name
  {074e41ef-efa6-4caf-813f-9938ff7af16c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {b1357c71-0855-4ddc-a505-c6f52572c4c8}, !- Handle
  Node 1100,                              !- Name
  {930939e4-4c1c-4fe5-a022-1d57ad51b8c1}, !- Inlet Port
  {64537793-48a1-4988-8c59-904c3279974f}; !- Outlet Port

OS:Node,
  {412a370a-f715-49eb-b0b4-263a03b42ac0}, !- Handle
  Node 1101,                              !- Name
  {2e39c7e4-69e6-493a-8018-e91428195b63}, !- Inlet Port
  {ccc0ead0-bde7-4138-b314-627dd4c6b32a}; !- Outlet Port

OS:Connection,
  {64537793-48a1-4988-8c59-904c3279974f}, !- Handle
  {0f90814a-1b81-4911-adaf-6ac29e1fe848}, !- Name
  {b1357c71-0855-4ddc-a505-c6f52572c4c8}, !- Source Object
  3,                                      !- Outlet Port
  {49c6b450-98a1-49c9-919f-f44c20df70e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e39c7e4-69e6-493a-8018-e91428195b63}, !- Handle
  {4a0663df-7ad3-48ba-8f98-2029d7717fd1}, !- Name
  {9b07a682-675d-46d6-bff5-bc77c2c51594}, !- Source Object
  12,                                     !- Outlet Port
  {412a370a-f715-49eb-b0b4-263a03b42ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccc0ead0-bde7-4138-b314-627dd4c6b32a}, !- Handle
  {3a9a44fd-261f-447e-bfba-f5e73c390467}, !- Name
  {412a370a-f715-49eb-b0b4-263a03b42ac0}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  143;                                    !- Inlet Port

OS:Node,
  {5a3754c3-574f-40a4-b108-39a8abe2b74e}, !- Handle
  Node 1102,                              !- Name
  {1cfe57db-b209-44c2-a1d0-eabfc70436b9}, !- Inlet Port
  {bfa4520d-5ace-4f18-8c21-b80bf6b7f9d8}; !- Outlet Port

OS:Connection,
  {1cfe57db-b209-44c2-a1d0-eabfc70436b9}, !- Handle
  {896c9007-74fb-4646-b64d-9d39dedbb53b}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  143,                                    !- Outlet Port
  {5a3754c3-574f-40a4-b108-39a8abe2b74e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfa4520d-5ace-4f18-8c21-b80bf6b7f9d8}, !- Handle
  {c04c163e-e4c3-4777-92d2-b580c78b563a}, !- Name
  {5a3754c3-574f-40a4-b108-39a8abe2b74e}, !- Source Object
  3,                                      !- Outlet Port
  {d4d28018-f0d6-4137-a4d6-0c11a95b2fc7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {930939e4-4c1c-4fe5-a022-1d57ad51b8c1}, !- Handle
  {36b263b3-e183-469e-96a3-28d231772951}, !- Name
  {d4d28018-f0d6-4137-a4d6-0c11a95b2fc7}, !- Source Object
  9,                                      !- Outlet Port
  {b1357c71-0855-4ddc-a505-c6f52572c4c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5a9c64e-5226-43cb-84a1-57280e973f09}, !- Handle
  Node 1103,                              !- Name
  {072ad3f3-5b66-4758-8362-7401d656258f}, !- Inlet Port
  {ed9fd270-e79c-4bef-96d3-dad78bdd2c27}; !- Outlet Port

OS:Connection,
  {072ad3f3-5b66-4758-8362-7401d656258f}, !- Handle
  {7b8bc1e0-fbfe-486b-b67a-0799d8fd9a96}, !- Name
  {0da74b04-f3c0-48ad-9335-720c6ccb9017}, !- Source Object
  3,                                      !- Outlet Port
  {f5a9c64e-5226-43cb-84a1-57280e973f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed9fd270-e79c-4bef-96d3-dad78bdd2c27}, !- Handle
  {9c5b23e7-5a8e-4b0f-ad15-4b81e2db29e7}, !- Name
  {f5a9c64e-5226-43cb-84a1-57280e973f09}, !- Source Object
  3,                                      !- Outlet Port
  {d4d28018-f0d6-4137-a4d6-0c11a95b2fc7}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5b5d5cf7-1bf0-4a72-a851-52a6c61dc40c}, !- Handle
  Fan Constant Volume 192,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {48853413-a584-4eb6-8dd9-9e4735a4b74c}, !- Handle
  Coil Heating Electric 142,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {63b85da2-3aa0-4d23-8ec6-2d512198f188}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 142, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {8784887d-99ad-46ab-a5ea-57d2bf1fbaad}, !- Supply Air Inlet Node Name
  {f4763cdf-99b5-421f-a507-046385ebded9}, !- Secondary Air Inlet Node Name
  {041b94f2-b845-4348-86e5-50d573a13b8a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {5b5d5cf7-1bf0-4a72-a851-52a6c61dc40c}, !- Fan Name
  {48853413-a584-4eb6-8dd9-9e4735a4b74c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {461c6304-99bf-4f60-9805-51b260dda4ba}, !- Handle
  Node 1104,                              !- Name
  {041b94f2-b845-4348-86e5-50d573a13b8a}, !- Inlet Port
  {6cf54f4a-896c-47e0-9436-e7c0eb04025e}; !- Outlet Port

OS:Node,
  {135ce7da-39d0-41e8-8b6c-2ccf08dc2607}, !- Handle
  Node 1105,                              !- Name
  {86ef51c1-56f6-4137-afcb-55225a8e8c53}, !- Inlet Port
  {87ea881c-e63d-4280-8003-5a8770d37703}; !- Outlet Port

OS:Connection,
  {6cf54f4a-896c-47e0-9436-e7c0eb04025e}, !- Handle
  {579fd852-a722-4fe3-8c40-6d174488f8d2}, !- Name
  {461c6304-99bf-4f60-9805-51b260dda4ba}, !- Source Object
  3,                                      !- Outlet Port
  {8b7d2939-f871-42b5-8b12-96251b773891}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86ef51c1-56f6-4137-afcb-55225a8e8c53}, !- Handle
  {03db827b-e85e-4d6d-8f40-f1a92d7f5ecb}, !- Name
  {9b9d9c97-2be3-434f-9a9e-9df60807b652}, !- Source Object
  12,                                     !- Outlet Port
  {135ce7da-39d0-41e8-8b6c-2ccf08dc2607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87ea881c-e63d-4280-8003-5a8770d37703}, !- Handle
  {f73b8f73-f151-4ded-843a-3d2a8b4f3f2a}, !- Name
  {135ce7da-39d0-41e8-8b6c-2ccf08dc2607}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  144;                                    !- Inlet Port

OS:Node,
  {24d352a5-3896-4c72-9535-529921df7908}, !- Handle
  Node 1106,                              !- Name
  {2c770a91-7afc-4291-9702-435701763890}, !- Inlet Port
  {8784887d-99ad-46ab-a5ea-57d2bf1fbaad}; !- Outlet Port

OS:Connection,
  {2c770a91-7afc-4291-9702-435701763890}, !- Handle
  {f66d15a8-2393-4e97-9458-206638b860a9}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  144,                                    !- Outlet Port
  {24d352a5-3896-4c72-9535-529921df7908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8784887d-99ad-46ab-a5ea-57d2bf1fbaad}, !- Handle
  {81702b30-06b3-4951-918a-70ec91a9fee0}, !- Name
  {24d352a5-3896-4c72-9535-529921df7908}, !- Source Object
  3,                                      !- Outlet Port
  {63b85da2-3aa0-4d23-8ec6-2d512198f188}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {041b94f2-b845-4348-86e5-50d573a13b8a}, !- Handle
  {e4de3281-9316-4cd7-8fe2-fff3ca319f4f}, !- Name
  {63b85da2-3aa0-4d23-8ec6-2d512198f188}, !- Source Object
  9,                                      !- Outlet Port
  {461c6304-99bf-4f60-9805-51b260dda4ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14756dbc-20c1-4f4c-932d-78f5519629e4}, !- Handle
  Node 1107,                              !- Name
  {f4534e9a-d823-481e-b87f-bb7f0ef242e4}, !- Inlet Port
  {f4763cdf-99b5-421f-a507-046385ebded9}; !- Outlet Port

OS:Connection,
  {f4534e9a-d823-481e-b87f-bb7f0ef242e4}, !- Handle
  {5cb7cb1f-8a5a-49e5-a441-f22a321d8b8b}, !- Name
  {8817828a-b65b-418d-9779-c638611ee210}, !- Source Object
  3,                                      !- Outlet Port
  {14756dbc-20c1-4f4c-932d-78f5519629e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4763cdf-99b5-421f-a507-046385ebded9}, !- Handle
  {3a30c6cf-14cb-4478-b987-584546a50351}, !- Name
  {14756dbc-20c1-4f4c-932d-78f5519629e4}, !- Source Object
  3,                                      !- Outlet Port
  {63b85da2-3aa0-4d23-8ec6-2d512198f188}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {dbe5c9f3-9579-416f-9a4b-ec1ee5c2e87b}, !- Handle
  Fan Constant Volume 193,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4b317fe0-8313-489d-b4e2-ea0fcb1447c3}, !- Handle
  Coil Heating Electric 143,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {5999aacf-ab34-4e5e-a8ae-3bb52e50ce68}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 143, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {6ee64fc3-1d3f-48c7-95c5-a2089db9e448}, !- Supply Air Inlet Node Name
  {e4983bd4-d87f-438d-932b-baf666820681}, !- Secondary Air Inlet Node Name
  {2a3af3cd-77c2-4bec-8beb-e57342af000f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {dbe5c9f3-9579-416f-9a4b-ec1ee5c2e87b}, !- Fan Name
  {4b317fe0-8313-489d-b4e2-ea0fcb1447c3}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3bb55076-9df2-4b5a-bbc8-0b49f8d00513}, !- Handle
  Node 1108,                              !- Name
  {2a3af3cd-77c2-4bec-8beb-e57342af000f}, !- Inlet Port
  {397c07be-b6ee-43ef-9898-e25b3a682dd1}; !- Outlet Port

OS:Node,
  {a379f6f7-6640-4fe4-b3bf-322afebef2b0}, !- Handle
  Node 1109,                              !- Name
  {c3da5104-9630-4867-8bd9-8d642a83900f}, !- Inlet Port
  {57b7439d-4370-4e72-baf1-15770707252e}; !- Outlet Port

OS:Connection,
  {397c07be-b6ee-43ef-9898-e25b3a682dd1}, !- Handle
  {a2fa1a28-e319-4647-b868-1da4293217bf}, !- Name
  {3bb55076-9df2-4b5a-bbc8-0b49f8d00513}, !- Source Object
  3,                                      !- Outlet Port
  {a39f91c3-cce9-4085-a31e-0b2447069c9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3da5104-9630-4867-8bd9-8d642a83900f}, !- Handle
  {5b14d56a-c0fc-4925-80df-4bfebfc69e24}, !- Name
  {9c4633f3-1fdb-41df-b9c2-72838aaf7464}, !- Source Object
  12,                                     !- Outlet Port
  {a379f6f7-6640-4fe4-b3bf-322afebef2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57b7439d-4370-4e72-baf1-15770707252e}, !- Handle
  {7aa46138-87dd-40fb-9262-f5f2b32bb5f3}, !- Name
  {a379f6f7-6640-4fe4-b3bf-322afebef2b0}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  145;                                    !- Inlet Port

OS:Node,
  {dc89705d-58de-4ff9-bfd9-3190c4492b05}, !- Handle
  Node 1110,                              !- Name
  {03efdf93-ffff-43b3-a675-a7894a2b771d}, !- Inlet Port
  {6ee64fc3-1d3f-48c7-95c5-a2089db9e448}; !- Outlet Port

OS:Connection,
  {03efdf93-ffff-43b3-a675-a7894a2b771d}, !- Handle
  {74a775ae-81b3-4128-8d3b-0ab8ab067259}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  145,                                    !- Outlet Port
  {dc89705d-58de-4ff9-bfd9-3190c4492b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ee64fc3-1d3f-48c7-95c5-a2089db9e448}, !- Handle
  {069443fc-daf8-45d9-b3b2-e50cb4d93426}, !- Name
  {dc89705d-58de-4ff9-bfd9-3190c4492b05}, !- Source Object
  3,                                      !- Outlet Port
  {5999aacf-ab34-4e5e-a8ae-3bb52e50ce68}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2a3af3cd-77c2-4bec-8beb-e57342af000f}, !- Handle
  {39150779-89ee-470e-a3e2-504fc455454a}, !- Name
  {5999aacf-ab34-4e5e-a8ae-3bb52e50ce68}, !- Source Object
  9,                                      !- Outlet Port
  {3bb55076-9df2-4b5a-bbc8-0b49f8d00513}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7577019-c9b7-49f2-807f-0fb2f4363cec}, !- Handle
  Node 1111,                              !- Name
  {633db2ff-ffc4-40a9-a35d-f189b2a88c44}, !- Inlet Port
  {e4983bd4-d87f-438d-932b-baf666820681}; !- Outlet Port

OS:Connection,
  {633db2ff-ffc4-40a9-a35d-f189b2a88c44}, !- Handle
  {b1ac3abb-667c-444f-94db-7306cad3f47e}, !- Name
  {55d4c7c1-96d2-46fd-8c3b-0194bacea209}, !- Source Object
  3,                                      !- Outlet Port
  {d7577019-c9b7-49f2-807f-0fb2f4363cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4983bd4-d87f-438d-932b-baf666820681}, !- Handle
  {5c6bda33-1cba-4668-9ed1-d265eb54431d}, !- Name
  {d7577019-c9b7-49f2-807f-0fb2f4363cec}, !- Source Object
  3,                                      !- Outlet Port
  {5999aacf-ab34-4e5e-a8ae-3bb52e50ce68}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c3b33551-ec2e-4452-aca9-237e3707725c}, !- Handle
  Fan Constant Volume 194,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e6903a74-8521-446c-8679-3a999b613eb4}, !- Handle
  Coil Heating Electric 144,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {7340b16e-2aca-4783-9b89-685d913df7f5}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 144, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {b083c9f5-39f5-4c7a-85a2-6cfd1a1089b1}, !- Supply Air Inlet Node Name
  {d08c7b95-b3fe-4ffe-890e-2722f8aab76c}, !- Secondary Air Inlet Node Name
  {74765cf3-0e05-4fdb-a244-f23f986444a3}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c3b33551-ec2e-4452-aca9-237e3707725c}, !- Fan Name
  {e6903a74-8521-446c-8679-3a999b613eb4}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6e657dbc-d389-4e4e-9c99-17766ee60781}, !- Handle
  Node 1112,                              !- Name
  {74765cf3-0e05-4fdb-a244-f23f986444a3}, !- Inlet Port
  {6a42ae06-138d-4c5c-9eb2-d90f11a0bc8c}; !- Outlet Port

OS:Node,
  {4a7cee02-4aa6-4e85-bc36-6d837908d97d}, !- Handle
  Node 1113,                              !- Name
  {7704e0f6-0a0f-45b7-8cf1-deea60e10d87}, !- Inlet Port
  {f6cdfce1-9f2f-4339-a6e2-ce106495f133}; !- Outlet Port

OS:Connection,
  {6a42ae06-138d-4c5c-9eb2-d90f11a0bc8c}, !- Handle
  {e5fb9aa3-7d78-4c98-96a3-f5b5a8f3405d}, !- Name
  {6e657dbc-d389-4e4e-9c99-17766ee60781}, !- Source Object
  3,                                      !- Outlet Port
  {42fcb8cf-5210-4b6f-840c-095613609596}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7704e0f6-0a0f-45b7-8cf1-deea60e10d87}, !- Handle
  {8f72f9db-072c-45d2-8092-bbb854c0cda1}, !- Name
  {9ca78ad3-a19d-49e5-90e4-aa3ac4808a71}, !- Source Object
  12,                                     !- Outlet Port
  {4a7cee02-4aa6-4e85-bc36-6d837908d97d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6cdfce1-9f2f-4339-a6e2-ce106495f133}, !- Handle
  {93e77bf1-e642-4455-837d-3455210445d4}, !- Name
  {4a7cee02-4aa6-4e85-bc36-6d837908d97d}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  146;                                    !- Inlet Port

OS:Node,
  {7c100815-d070-4783-9e2c-2afddd2da6b8}, !- Handle
  Node 1114,                              !- Name
  {4a26013f-d1d8-4279-a275-cf589071ae35}, !- Inlet Port
  {b083c9f5-39f5-4c7a-85a2-6cfd1a1089b1}; !- Outlet Port

OS:Connection,
  {4a26013f-d1d8-4279-a275-cf589071ae35}, !- Handle
  {bc837d32-9d35-4ab1-9500-ed69a74267ab}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  146,                                    !- Outlet Port
  {7c100815-d070-4783-9e2c-2afddd2da6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b083c9f5-39f5-4c7a-85a2-6cfd1a1089b1}, !- Handle
  {b99b649b-95bc-4326-b910-e940ad7a78b3}, !- Name
  {7c100815-d070-4783-9e2c-2afddd2da6b8}, !- Source Object
  3,                                      !- Outlet Port
  {7340b16e-2aca-4783-9b89-685d913df7f5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {74765cf3-0e05-4fdb-a244-f23f986444a3}, !- Handle
  {1f702a3c-dcda-4f09-b8cc-66f4c69d53fd}, !- Name
  {7340b16e-2aca-4783-9b89-685d913df7f5}, !- Source Object
  9,                                      !- Outlet Port
  {6e657dbc-d389-4e4e-9c99-17766ee60781}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {959dc2df-81fc-462f-9a1b-54bf51479354}, !- Handle
  Node 1115,                              !- Name
  {6fdc6b57-48a5-475b-b96c-bc56b6702704}, !- Inlet Port
  {d08c7b95-b3fe-4ffe-890e-2722f8aab76c}; !- Outlet Port

OS:Connection,
  {6fdc6b57-48a5-475b-b96c-bc56b6702704}, !- Handle
  {7d5430aa-d4c2-44aa-8bbe-f0e6b26f0cb4}, !- Name
  {1d8739a3-7e75-4e2c-87cc-8f0a4eb23703}, !- Source Object
  3,                                      !- Outlet Port
  {959dc2df-81fc-462f-9a1b-54bf51479354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d08c7b95-b3fe-4ffe-890e-2722f8aab76c}, !- Handle
  {703da11e-0f8e-45ab-91d4-24b3d64c682b}, !- Name
  {959dc2df-81fc-462f-9a1b-54bf51479354}, !- Source Object
  3,                                      !- Outlet Port
  {7340b16e-2aca-4783-9b89-685d913df7f5}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {81850bcb-abd2-400f-bd7b-5277c5322bca}, !- Handle
  Fan Constant Volume 195,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {210af37e-7f4c-4a85-9db1-f8396e01c940}, !- Handle
  Coil Heating Electric 145,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2d3c28dc-a678-411d-a2d9-d1a92331b149}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 145, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {0e629a91-8c0a-46da-89b6-67688fe28afd}, !- Supply Air Inlet Node Name
  {1cd683f2-3aff-422f-8ba9-f72750e72bde}, !- Secondary Air Inlet Node Name
  {517fd7c9-c5d8-455e-9c04-1263251d7603}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {81850bcb-abd2-400f-bd7b-5277c5322bca}, !- Fan Name
  {210af37e-7f4c-4a85-9db1-f8396e01c940}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {58ec1307-287b-47bc-99ec-47e5c9d2eb5a}, !- Handle
  Node 1116,                              !- Name
  {517fd7c9-c5d8-455e-9c04-1263251d7603}, !- Inlet Port
  {aa043da1-0fd5-4ed2-ac81-2d82abaf7034}; !- Outlet Port

OS:Node,
  {eef85794-5ca9-4e3a-8819-2f87118ef1d4}, !- Handle
  Node 1117,                              !- Name
  {5058880f-b571-46c5-b658-92695e3b63ab}, !- Inlet Port
  {65ad2cd5-9334-4d25-b958-000f465beafc}; !- Outlet Port

OS:Connection,
  {aa043da1-0fd5-4ed2-ac81-2d82abaf7034}, !- Handle
  {baea0251-2d2e-4c5b-8586-38833c2ee995}, !- Name
  {58ec1307-287b-47bc-99ec-47e5c9d2eb5a}, !- Source Object
  3,                                      !- Outlet Port
  {db9846a5-73aa-45fe-9d48-ce17d10c477d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5058880f-b571-46c5-b658-92695e3b63ab}, !- Handle
  {8b94f283-6067-44a3-b352-2a140d571e50}, !- Name
  {9ce7584a-3710-4228-927e-4edf004cf489}, !- Source Object
  12,                                     !- Outlet Port
  {eef85794-5ca9-4e3a-8819-2f87118ef1d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65ad2cd5-9334-4d25-b958-000f465beafc}, !- Handle
  {ac27944e-860b-46a8-a34c-343d71fb7876}, !- Name
  {eef85794-5ca9-4e3a-8819-2f87118ef1d4}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  147;                                    !- Inlet Port

OS:Node,
  {d6ad195e-e1d1-4358-b4be-b09943772113}, !- Handle
  Node 1118,                              !- Name
  {e3ba408a-4055-4b28-872c-e4eef29c193c}, !- Inlet Port
  {0e629a91-8c0a-46da-89b6-67688fe28afd}; !- Outlet Port

OS:Connection,
  {e3ba408a-4055-4b28-872c-e4eef29c193c}, !- Handle
  {66af2ddb-2ade-45d6-92ab-ad9c36aee2dc}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  147,                                    !- Outlet Port
  {d6ad195e-e1d1-4358-b4be-b09943772113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e629a91-8c0a-46da-89b6-67688fe28afd}, !- Handle
  {fa3a061c-bfa0-47f3-be76-67aba1190019}, !- Name
  {d6ad195e-e1d1-4358-b4be-b09943772113}, !- Source Object
  3,                                      !- Outlet Port
  {2d3c28dc-a678-411d-a2d9-d1a92331b149}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {517fd7c9-c5d8-455e-9c04-1263251d7603}, !- Handle
  {249804f6-8a52-4aa6-b4db-df756c51dedd}, !- Name
  {2d3c28dc-a678-411d-a2d9-d1a92331b149}, !- Source Object
  9,                                      !- Outlet Port
  {58ec1307-287b-47bc-99ec-47e5c9d2eb5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79dcd921-5ed5-4ef3-a31b-25e153be101e}, !- Handle
  Node 1119,                              !- Name
  {567d8c9d-d48d-4dfd-b653-dd40483c9663}, !- Inlet Port
  {1cd683f2-3aff-422f-8ba9-f72750e72bde}; !- Outlet Port

OS:Connection,
  {567d8c9d-d48d-4dfd-b653-dd40483c9663}, !- Handle
  {a155d8a7-600f-4536-aa15-fbd2db976272}, !- Name
  {fb913de4-01e7-4a95-8095-7bb944679382}, !- Source Object
  3,                                      !- Outlet Port
  {79dcd921-5ed5-4ef3-a31b-25e153be101e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd683f2-3aff-422f-8ba9-f72750e72bde}, !- Handle
  {c7738f9e-dc06-45b3-ae93-2f7335baef0b}, !- Name
  {79dcd921-5ed5-4ef3-a31b-25e153be101e}, !- Source Object
  3,                                      !- Outlet Port
  {2d3c28dc-a678-411d-a2d9-d1a92331b149}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {77006ae5-9da7-456a-9666-d2b72e8ff378}, !- Handle
  Fan Constant Volume 196,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {96ae10a1-7a14-48fd-9123-0847dec3aa03}, !- Handle
  Coil Heating Electric 146,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b5ee1448-e58d-4c8b-bcf8-e20cbc67c67f}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 146, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e69c133c-d9cc-472e-a903-c1be7c53be3a}, !- Supply Air Inlet Node Name
  {2369e6c5-3271-4606-a2a3-89244ac3e7e5}, !- Secondary Air Inlet Node Name
  {9147d349-c31d-4843-b7f4-30aa77240e51}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {77006ae5-9da7-456a-9666-d2b72e8ff378}, !- Fan Name
  {96ae10a1-7a14-48fd-9123-0847dec3aa03}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {5f6981c5-42f7-4291-85db-6e44296d5779}, !- Handle
  Node 1120,                              !- Name
  {9147d349-c31d-4843-b7f4-30aa77240e51}, !- Inlet Port
  {d3e7d58f-7db2-412f-a973-3179d453e176}; !- Outlet Port

OS:Node,
  {9e189a45-3014-49a4-97d2-cb033307fcf8}, !- Handle
  Node 1121,                              !- Name
  {06c56610-0d7e-4af5-bf00-bde25049ff76}, !- Inlet Port
  {09ffc578-5d50-4114-aa1c-679385340f45}; !- Outlet Port

OS:Connection,
  {d3e7d58f-7db2-412f-a973-3179d453e176}, !- Handle
  {495d88cf-41c9-4872-a710-ee206c3f9015}, !- Name
  {5f6981c5-42f7-4291-85db-6e44296d5779}, !- Source Object
  3,                                      !- Outlet Port
  {d5581138-73bd-43b7-b346-f057002d29c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06c56610-0d7e-4af5-bf00-bde25049ff76}, !- Handle
  {df6d4669-edd5-43d2-800b-2ab4ba79d9ac}, !- Name
  {9cfd649e-1cdb-416b-ab1f-c02241cd83de}, !- Source Object
  12,                                     !- Outlet Port
  {9e189a45-3014-49a4-97d2-cb033307fcf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09ffc578-5d50-4114-aa1c-679385340f45}, !- Handle
  {446d752a-3326-46d8-a4ca-6ecaa2cd980d}, !- Name
  {9e189a45-3014-49a4-97d2-cb033307fcf8}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  148;                                    !- Inlet Port

OS:Node,
  {1308edab-7bc3-4538-b5f7-c6d5650e0af8}, !- Handle
  Node 1122,                              !- Name
  {7948cac9-150b-4b61-afd5-4d6d566a4dd6}, !- Inlet Port
  {e69c133c-d9cc-472e-a903-c1be7c53be3a}; !- Outlet Port

OS:Connection,
  {7948cac9-150b-4b61-afd5-4d6d566a4dd6}, !- Handle
  {f7cd8830-52a6-4cd4-aa8e-3a745fc0b5e8}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  148,                                    !- Outlet Port
  {1308edab-7bc3-4538-b5f7-c6d5650e0af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e69c133c-d9cc-472e-a903-c1be7c53be3a}, !- Handle
  {4b083ca3-6b57-4788-b81a-5b077a0c1700}, !- Name
  {1308edab-7bc3-4538-b5f7-c6d5650e0af8}, !- Source Object
  3,                                      !- Outlet Port
  {b5ee1448-e58d-4c8b-bcf8-e20cbc67c67f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9147d349-c31d-4843-b7f4-30aa77240e51}, !- Handle
  {bb601b84-23f5-404b-9dd3-1325f7bb0ba2}, !- Name
  {b5ee1448-e58d-4c8b-bcf8-e20cbc67c67f}, !- Source Object
  9,                                      !- Outlet Port
  {5f6981c5-42f7-4291-85db-6e44296d5779}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c133832-a878-4d60-a002-d85fce3bf1dd}, !- Handle
  Node 1123,                              !- Name
  {87a956bb-3c7c-417d-a28b-46046462e21e}, !- Inlet Port
  {2369e6c5-3271-4606-a2a3-89244ac3e7e5}; !- Outlet Port

OS:Connection,
  {87a956bb-3c7c-417d-a28b-46046462e21e}, !- Handle
  {0afc9154-3d18-4026-b3c6-0b241af9491a}, !- Name
  {f16c1677-3613-4cd7-b851-691e3380915a}, !- Source Object
  3,                                      !- Outlet Port
  {2c133832-a878-4d60-a002-d85fce3bf1dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2369e6c5-3271-4606-a2a3-89244ac3e7e5}, !- Handle
  {4a60a1c8-21a2-45b0-a28a-906917a64d07}, !- Name
  {2c133832-a878-4d60-a002-d85fce3bf1dd}, !- Source Object
  3,                                      !- Outlet Port
  {b5ee1448-e58d-4c8b-bcf8-e20cbc67c67f}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {38c1dca4-7c0a-4b57-9a00-4d702f034197}, !- Handle
  Fan Constant Volume 197,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3522d899-2923-4e87-bdfa-876f93d82225}, !- Handle
  Coil Heating Electric 147,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {da35fe8b-dedf-4485-8184-318510e8950f}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 147, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {b19be355-9af8-4902-935a-7254dc3df446}, !- Supply Air Inlet Node Name
  {7d9ebcee-6210-4fa2-9456-8fcdc2f649d3}, !- Secondary Air Inlet Node Name
  {e9c6a7a2-7225-4257-8101-a030fdc7eb05}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {38c1dca4-7c0a-4b57-9a00-4d702f034197}, !- Fan Name
  {3522d899-2923-4e87-bdfa-876f93d82225}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8d2e382c-8f25-4e2d-abca-ed0ac9a38cfb}, !- Handle
  Node 1124,                              !- Name
  {e9c6a7a2-7225-4257-8101-a030fdc7eb05}, !- Inlet Port
  {2e9396c5-fe57-4cb2-8685-9d6167e744ed}; !- Outlet Port

OS:Node,
  {dffb78e0-ee43-4e69-988b-e202b676a462}, !- Handle
  Node 1125,                              !- Name
  {49b72eb3-ee78-44ee-b605-f63bcba88f6f}, !- Inlet Port
  {9cf453d0-35cc-418b-93d2-42ba415df65d}; !- Outlet Port

OS:Connection,
  {2e9396c5-fe57-4cb2-8685-9d6167e744ed}, !- Handle
  {c01413fa-9b0f-4861-a858-1710bbaa6fd2}, !- Name
  {8d2e382c-8f25-4e2d-abca-ed0ac9a38cfb}, !- Source Object
  3,                                      !- Outlet Port
  {d4426e85-c1d8-43f4-89dd-d1be79e1bd74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49b72eb3-ee78-44ee-b605-f63bcba88f6f}, !- Handle
  {ddafcc63-d976-457b-9e68-73961a37ca35}, !- Name
  {9dfd1984-81fe-467c-a394-0acf99a27daa}, !- Source Object
  12,                                     !- Outlet Port
  {dffb78e0-ee43-4e69-988b-e202b676a462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cf453d0-35cc-418b-93d2-42ba415df65d}, !- Handle
  {684480d3-1d6d-44dc-96cc-9d6fe3f33638}, !- Name
  {dffb78e0-ee43-4e69-988b-e202b676a462}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  149;                                    !- Inlet Port

OS:Node,
  {0105e685-feb5-4ef4-b8ed-1942b554d384}, !- Handle
  Node 1126,                              !- Name
  {8b0bd90f-7224-49a9-87b7-c8e2e469837d}, !- Inlet Port
  {b19be355-9af8-4902-935a-7254dc3df446}; !- Outlet Port

OS:Connection,
  {8b0bd90f-7224-49a9-87b7-c8e2e469837d}, !- Handle
  {4d5ee48e-d48f-4459-b4cc-b9def7741fd3}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  149,                                    !- Outlet Port
  {0105e685-feb5-4ef4-b8ed-1942b554d384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b19be355-9af8-4902-935a-7254dc3df446}, !- Handle
  {31cb4378-f14b-4301-a9d4-949169c59b2d}, !- Name
  {0105e685-feb5-4ef4-b8ed-1942b554d384}, !- Source Object
  3,                                      !- Outlet Port
  {da35fe8b-dedf-4485-8184-318510e8950f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e9c6a7a2-7225-4257-8101-a030fdc7eb05}, !- Handle
  {444ed9df-65c3-4b79-aa23-02f1b8274d47}, !- Name
  {da35fe8b-dedf-4485-8184-318510e8950f}, !- Source Object
  9,                                      !- Outlet Port
  {8d2e382c-8f25-4e2d-abca-ed0ac9a38cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6102148c-242b-432f-81c0-d20842138f34}, !- Handle
  Node 1127,                              !- Name
  {e74af290-7b65-462b-aa22-eca128719703}, !- Inlet Port
  {7d9ebcee-6210-4fa2-9456-8fcdc2f649d3}; !- Outlet Port

OS:Connection,
  {e74af290-7b65-462b-aa22-eca128719703}, !- Handle
  {39609cb9-31c6-4e3d-97e0-34f1a326002f}, !- Name
  {247a3695-b800-4e6b-ad1c-78fb0613a7cc}, !- Source Object
  3,                                      !- Outlet Port
  {6102148c-242b-432f-81c0-d20842138f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d9ebcee-6210-4fa2-9456-8fcdc2f649d3}, !- Handle
  {2857f2d1-ef92-485b-b67f-f286dee4ab97}, !- Name
  {6102148c-242b-432f-81c0-d20842138f34}, !- Source Object
  3,                                      !- Outlet Port
  {da35fe8b-dedf-4485-8184-318510e8950f}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {584d9f5d-12e8-4c14-9bdf-2a9866312f0d}, !- Handle
  Fan Constant Volume 198,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7e40d851-b9bf-4184-aca5-bae3ac6ef94b}, !- Handle
  Coil Heating Electric 148,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {5c797a1b-d26d-4382-9a7d-faba050f6cce}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 148, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {b5f8bc0d-78fc-4c45-8057-a43fdea591b8}, !- Supply Air Inlet Node Name
  {f2aa88e9-8fac-4b47-be7f-6da96f29fc37}, !- Secondary Air Inlet Node Name
  {9efee61c-5a64-4336-86f1-25957e426ebd}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {584d9f5d-12e8-4c14-9bdf-2a9866312f0d}, !- Fan Name
  {7e40d851-b9bf-4184-aca5-bae3ac6ef94b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {14570275-3d67-4a7f-8d21-95920981978e}, !- Handle
  Node 1128,                              !- Name
  {9efee61c-5a64-4336-86f1-25957e426ebd}, !- Inlet Port
  {192039b8-c1bf-4e82-adea-9c6ae5cb0cdc}; !- Outlet Port

OS:Node,
  {602139fd-3675-4a38-9fcb-40b4715393c3}, !- Handle
  Node 1129,                              !- Name
  {8237f136-2daa-435a-91ad-949901808351}, !- Inlet Port
  {35770478-50bf-491e-9480-3b60326bd873}; !- Outlet Port

OS:Connection,
  {192039b8-c1bf-4e82-adea-9c6ae5cb0cdc}, !- Handle
  {0a85fde9-6fb6-4ff2-a849-73e9dc302ab4}, !- Name
  {14570275-3d67-4a7f-8d21-95920981978e}, !- Source Object
  3,                                      !- Outlet Port
  {f903d577-0981-4eef-a84d-614913464e0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8237f136-2daa-435a-91ad-949901808351}, !- Handle
  {79d149f6-1883-4262-af5d-3ee1d9796730}, !- Name
  {9e95ff1c-8ecc-47ce-b017-209a3fe1d31f}, !- Source Object
  12,                                     !- Outlet Port
  {602139fd-3675-4a38-9fcb-40b4715393c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35770478-50bf-491e-9480-3b60326bd873}, !- Handle
  {3f954f1f-009b-4f1a-861a-e6aab8ce089e}, !- Name
  {602139fd-3675-4a38-9fcb-40b4715393c3}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  150;                                    !- Inlet Port

OS:Node,
  {70476f7d-52c3-4bce-9388-dd8257eca5e5}, !- Handle
  Node 1130,                              !- Name
  {31b332aa-167b-48be-9678-c568def44dcf}, !- Inlet Port
  {b5f8bc0d-78fc-4c45-8057-a43fdea591b8}; !- Outlet Port

OS:Connection,
  {31b332aa-167b-48be-9678-c568def44dcf}, !- Handle
  {f005c70a-e6a6-46b1-9d16-da69cd781a52}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  150,                                    !- Outlet Port
  {70476f7d-52c3-4bce-9388-dd8257eca5e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5f8bc0d-78fc-4c45-8057-a43fdea591b8}, !- Handle
  {34a385b0-0712-4bd4-b3a1-e1b330ebb75c}, !- Name
  {70476f7d-52c3-4bce-9388-dd8257eca5e5}, !- Source Object
  3,                                      !- Outlet Port
  {5c797a1b-d26d-4382-9a7d-faba050f6cce}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9efee61c-5a64-4336-86f1-25957e426ebd}, !- Handle
  {65164b54-895b-4479-8f0f-809f01d4e456}, !- Name
  {5c797a1b-d26d-4382-9a7d-faba050f6cce}, !- Source Object
  9,                                      !- Outlet Port
  {14570275-3d67-4a7f-8d21-95920981978e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf655b72-a780-491d-8aec-8c75484b0cf0}, !- Handle
  Node 1131,                              !- Name
  {1b8318d0-596a-42f0-b56b-40361d17a0de}, !- Inlet Port
  {f2aa88e9-8fac-4b47-be7f-6da96f29fc37}; !- Outlet Port

OS:Connection,
  {1b8318d0-596a-42f0-b56b-40361d17a0de}, !- Handle
  {13110459-f432-41d3-8998-5a167212655d}, !- Name
  {02170cf3-9c1f-469e-ab12-246fc1ec5c92}, !- Source Object
  3,                                      !- Outlet Port
  {bf655b72-a780-491d-8aec-8c75484b0cf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2aa88e9-8fac-4b47-be7f-6da96f29fc37}, !- Handle
  {322a3031-85d3-497e-8239-ae13579ff746}, !- Name
  {bf655b72-a780-491d-8aec-8c75484b0cf0}, !- Source Object
  3,                                      !- Outlet Port
  {5c797a1b-d26d-4382-9a7d-faba050f6cce}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {4efcd04f-b752-4929-8a90-7666013c7b08}, !- Handle
  Fan Constant Volume 199,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {33ef96a8-0f23-40e0-b0f1-52d7fe3bb86d}, !- Handle
  Coil Heating Electric 149,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b9ca4214-de96-44d3-aff3-ef5bc09d525a}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 149, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {945fd025-7301-4a1a-b03c-84cdff007226}, !- Supply Air Inlet Node Name
  {b02b3c6d-b247-4c11-8292-d88019bfafd0}, !- Secondary Air Inlet Node Name
  {09723946-615c-47e0-9cca-214028761a53}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4efcd04f-b752-4929-8a90-7666013c7b08}, !- Fan Name
  {33ef96a8-0f23-40e0-b0f1-52d7fe3bb86d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {5849fa08-b0df-4eeb-a951-ebec433dc7cd}, !- Handle
  Node 1132,                              !- Name
  {09723946-615c-47e0-9cca-214028761a53}, !- Inlet Port
  {9f0d851b-cd8a-4980-94b1-8b2e6938b112}; !- Outlet Port

OS:Node,
  {98449883-02b0-4ec3-86a5-9ef533c8b687}, !- Handle
  Node 1133,                              !- Name
  {947cad2d-5671-4182-8eef-c8034271b68a}, !- Inlet Port
  {6d2e3ca1-c765-4c81-9181-08a93e62d5bf}; !- Outlet Port

OS:Connection,
  {9f0d851b-cd8a-4980-94b1-8b2e6938b112}, !- Handle
  {df42a852-4ab3-4d60-bb9d-d93482639350}, !- Name
  {5849fa08-b0df-4eeb-a951-ebec433dc7cd}, !- Source Object
  3,                                      !- Outlet Port
  {397880eb-31b6-4554-985a-fd629da9a043}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {947cad2d-5671-4182-8eef-c8034271b68a}, !- Handle
  {60290c66-e090-47f8-9216-576e4209ad59}, !- Name
  {9e9d4dfd-9e18-45fb-a266-eed879a42163}, !- Source Object
  12,                                     !- Outlet Port
  {98449883-02b0-4ec3-86a5-9ef533c8b687}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d2e3ca1-c765-4c81-9181-08a93e62d5bf}, !- Handle
  {dfdcb57b-25ef-4121-9014-f5616f97f5f2}, !- Name
  {98449883-02b0-4ec3-86a5-9ef533c8b687}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  151;                                    !- Inlet Port

OS:Node,
  {968602e3-caef-4c57-a854-e7df33b227b4}, !- Handle
  Node 1134,                              !- Name
  {d0e74c14-b412-4c15-b24b-240e5f94aaca}, !- Inlet Port
  {945fd025-7301-4a1a-b03c-84cdff007226}; !- Outlet Port

OS:Connection,
  {d0e74c14-b412-4c15-b24b-240e5f94aaca}, !- Handle
  {20a32a4b-26ec-4fcd-ae6c-67ff17ed8faf}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  151,                                    !- Outlet Port
  {968602e3-caef-4c57-a854-e7df33b227b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {945fd025-7301-4a1a-b03c-84cdff007226}, !- Handle
  {32cd4ec1-2a67-4a89-8634-ba417c5996f5}, !- Name
  {968602e3-caef-4c57-a854-e7df33b227b4}, !- Source Object
  3,                                      !- Outlet Port
  {b9ca4214-de96-44d3-aff3-ef5bc09d525a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {09723946-615c-47e0-9cca-214028761a53}, !- Handle
  {700c83e3-e270-4401-9091-66a90832baff}, !- Name
  {b9ca4214-de96-44d3-aff3-ef5bc09d525a}, !- Source Object
  9,                                      !- Outlet Port
  {5849fa08-b0df-4eeb-a951-ebec433dc7cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff9aa86d-059d-45e2-9db2-abb97f80736f}, !- Handle
  Node 1135,                              !- Name
  {aee30560-5206-4547-ab95-e58ce160cb62}, !- Inlet Port
  {b02b3c6d-b247-4c11-8292-d88019bfafd0}; !- Outlet Port

OS:Connection,
  {aee30560-5206-4547-ab95-e58ce160cb62}, !- Handle
  {13096a81-4471-4bd3-9172-4fd0e33c8a66}, !- Name
  {fcca1add-32d5-417d-860e-f3b8e68a069d}, !- Source Object
  3,                                      !- Outlet Port
  {ff9aa86d-059d-45e2-9db2-abb97f80736f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b02b3c6d-b247-4c11-8292-d88019bfafd0}, !- Handle
  {beab9f7d-fc96-4943-84b0-a97d4d392cad}, !- Name
  {ff9aa86d-059d-45e2-9db2-abb97f80736f}, !- Source Object
  3,                                      !- Outlet Port
  {b9ca4214-de96-44d3-aff3-ef5bc09d525a}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f28580ea-f90b-4eaf-bc0d-7c102586d4c5}, !- Handle
  Fan Constant Volume 200,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c38e15f7-7b75-43aa-af55-5e4806b46c38}, !- Handle
  Coil Heating Electric 150,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {09316b11-4232-4a29-8ae6-aeaf221bac52}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 150, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {717960b6-f8a8-4ac4-9beb-b723047c3020}, !- Supply Air Inlet Node Name
  {0110d748-cc0c-4a0d-832f-d427c0d52e14}, !- Secondary Air Inlet Node Name
  {4d06af52-52f6-4785-90de-7276af3af0b6}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {f28580ea-f90b-4eaf-bc0d-7c102586d4c5}, !- Fan Name
  {c38e15f7-7b75-43aa-af55-5e4806b46c38}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4efb9ab0-e9fa-4185-800a-508f3df3dccc}, !- Handle
  Node 1136,                              !- Name
  {4d06af52-52f6-4785-90de-7276af3af0b6}, !- Inlet Port
  {8d031d44-3716-4138-bc1f-89b2566f13e0}; !- Outlet Port

OS:Node,
  {42941fcd-b8f6-4f65-acca-d530fb9caf05}, !- Handle
  Node 1137,                              !- Name
  {59ebe10a-6d94-461b-9ece-5744d372c0a1}, !- Inlet Port
  {647c2399-0077-4075-bf61-7791444a8281}; !- Outlet Port

OS:Connection,
  {8d031d44-3716-4138-bc1f-89b2566f13e0}, !- Handle
  {06350d05-6e17-45cb-a77d-1ba2e7972ee0}, !- Name
  {4efb9ab0-e9fa-4185-800a-508f3df3dccc}, !- Source Object
  3,                                      !- Outlet Port
  {78be6d48-95fe-44be-8241-7df64e3d9cd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59ebe10a-6d94-461b-9ece-5744d372c0a1}, !- Handle
  {37ea8e8b-c587-49e1-a373-b48bcb418edf}, !- Name
  {a0ae853c-2ec7-4f38-bb83-5f42a586ed9b}, !- Source Object
  12,                                     !- Outlet Port
  {42941fcd-b8f6-4f65-acca-d530fb9caf05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {647c2399-0077-4075-bf61-7791444a8281}, !- Handle
  {3ebe9306-068e-45d8-9c2b-30aad5135cae}, !- Name
  {42941fcd-b8f6-4f65-acca-d530fb9caf05}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  152;                                    !- Inlet Port

OS:Node,
  {59766a9b-2a8a-4e56-b231-7021b67f8dad}, !- Handle
  Node 1138,                              !- Name
  {2dc6085b-21fd-4912-ae61-1841f12646f2}, !- Inlet Port
  {717960b6-f8a8-4ac4-9beb-b723047c3020}; !- Outlet Port

OS:Connection,
  {2dc6085b-21fd-4912-ae61-1841f12646f2}, !- Handle
  {1b679f21-590c-4632-86c5-ccf8e444c301}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  152,                                    !- Outlet Port
  {59766a9b-2a8a-4e56-b231-7021b67f8dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {717960b6-f8a8-4ac4-9beb-b723047c3020}, !- Handle
  {fd7cf1cc-5ac9-4207-8315-cb42b8171f60}, !- Name
  {59766a9b-2a8a-4e56-b231-7021b67f8dad}, !- Source Object
  3,                                      !- Outlet Port
  {09316b11-4232-4a29-8ae6-aeaf221bac52}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4d06af52-52f6-4785-90de-7276af3af0b6}, !- Handle
  {4194fae2-2dd2-4d3e-b69e-cd012b18c021}, !- Name
  {09316b11-4232-4a29-8ae6-aeaf221bac52}, !- Source Object
  9,                                      !- Outlet Port
  {4efb9ab0-e9fa-4185-800a-508f3df3dccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c60cbc91-60f7-464e-b9ea-2adc4c107409}, !- Handle
  Node 1139,                              !- Name
  {c2dd1d4e-767f-4dc1-8654-edd12c647b6f}, !- Inlet Port
  {0110d748-cc0c-4a0d-832f-d427c0d52e14}; !- Outlet Port

OS:Connection,
  {c2dd1d4e-767f-4dc1-8654-edd12c647b6f}, !- Handle
  {504614a3-3ffe-4961-a956-a8f4ee965a86}, !- Name
  {d3e6094e-da71-4e64-b305-0c1faba2afcc}, !- Source Object
  3,                                      !- Outlet Port
  {c60cbc91-60f7-464e-b9ea-2adc4c107409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0110d748-cc0c-4a0d-832f-d427c0d52e14}, !- Handle
  {6edfcabb-a5e9-4f72-95ed-badb5a1afbd1}, !- Name
  {c60cbc91-60f7-464e-b9ea-2adc4c107409}, !- Source Object
  3,                                      !- Outlet Port
  {09316b11-4232-4a29-8ae6-aeaf221bac52}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e1d02dd5-802d-4195-b6de-0baa7893c45b}, !- Handle
  Fan Constant Volume 201,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {654fa50a-4ffc-48a5-bbd9-7706459fa402}, !- Handle
  Coil Heating Electric 151,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {852a5e3a-fd8e-4e08-b618-9252e0814980}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 151, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {b035ff4b-3406-45ab-8cc4-37f97a2ba7f1}, !- Supply Air Inlet Node Name
  {1b087051-f148-483d-9256-14199791982c}, !- Secondary Air Inlet Node Name
  {d8347ecf-396e-4344-b884-4f575dd780a2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e1d02dd5-802d-4195-b6de-0baa7893c45b}, !- Fan Name
  {654fa50a-4ffc-48a5-bbd9-7706459fa402}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {51d80b5e-52d7-40c4-bd19-841923110854}, !- Handle
  Node 1140,                              !- Name
  {d8347ecf-396e-4344-b884-4f575dd780a2}, !- Inlet Port
  {91061718-7557-4512-ae7d-d6eaf7da24f1}; !- Outlet Port

OS:Node,
  {b50869d1-2e2d-43c1-9d16-4b1ca1f00974}, !- Handle
  Node 1141,                              !- Name
  {42687d50-4dea-4e4f-a081-8fa006b73cd9}, !- Inlet Port
  {0a6208b8-6407-4810-94c0-d24382696e21}; !- Outlet Port

OS:Connection,
  {91061718-7557-4512-ae7d-d6eaf7da24f1}, !- Handle
  {80dcd670-fb60-47f4-b302-055a3b469442}, !- Name
  {51d80b5e-52d7-40c4-bd19-841923110854}, !- Source Object
  3,                                      !- Outlet Port
  {efae2a6f-ee43-43bf-8965-963320fa339a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42687d50-4dea-4e4f-a081-8fa006b73cd9}, !- Handle
  {af033b74-3a7f-4ef5-91e7-f0d1edb70af8}, !- Name
  {a11c0ab4-7ea6-4d9c-a0c3-545dd9d29774}, !- Source Object
  12,                                     !- Outlet Port
  {b50869d1-2e2d-43c1-9d16-4b1ca1f00974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a6208b8-6407-4810-94c0-d24382696e21}, !- Handle
  {3c7b789f-c037-4843-823d-458093a06edd}, !- Name
  {b50869d1-2e2d-43c1-9d16-4b1ca1f00974}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  153;                                    !- Inlet Port

OS:Node,
  {496ce375-34f8-4102-82d5-49b75a086131}, !- Handle
  Node 1142,                              !- Name
  {725bedd0-114c-4d9a-b3f0-58ad40ad94eb}, !- Inlet Port
  {b035ff4b-3406-45ab-8cc4-37f97a2ba7f1}; !- Outlet Port

OS:Connection,
  {725bedd0-114c-4d9a-b3f0-58ad40ad94eb}, !- Handle
  {94fe8717-b6b0-43d1-ba43-a3508e3a2a47}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  153,                                    !- Outlet Port
  {496ce375-34f8-4102-82d5-49b75a086131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b035ff4b-3406-45ab-8cc4-37f97a2ba7f1}, !- Handle
  {72f69c51-2a6d-432f-bebc-0cd8bc638db8}, !- Name
  {496ce375-34f8-4102-82d5-49b75a086131}, !- Source Object
  3,                                      !- Outlet Port
  {852a5e3a-fd8e-4e08-b618-9252e0814980}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d8347ecf-396e-4344-b884-4f575dd780a2}, !- Handle
  {59dacd5a-a5f6-4fba-a324-85244bd2fcee}, !- Name
  {852a5e3a-fd8e-4e08-b618-9252e0814980}, !- Source Object
  9,                                      !- Outlet Port
  {51d80b5e-52d7-40c4-bd19-841923110854}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c798087-2a6a-471f-b168-f4f02a9258ea}, !- Handle
  Node 1143,                              !- Name
  {8b0c0187-31f3-4592-a4b2-a4477ba5c6f0}, !- Inlet Port
  {1b087051-f148-483d-9256-14199791982c}; !- Outlet Port

OS:Connection,
  {8b0c0187-31f3-4592-a4b2-a4477ba5c6f0}, !- Handle
  {8399d541-c299-4a3e-8908-e08800da740f}, !- Name
  {784d0fb7-959f-49ea-b1f1-e9401267e571}, !- Source Object
  3,                                      !- Outlet Port
  {3c798087-2a6a-471f-b168-f4f02a9258ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b087051-f148-483d-9256-14199791982c}, !- Handle
  {0be89fc1-7217-412f-9b25-8201eda9f556}, !- Name
  {3c798087-2a6a-471f-b168-f4f02a9258ea}, !- Source Object
  3,                                      !- Outlet Port
  {852a5e3a-fd8e-4e08-b618-9252e0814980}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e415719e-0a4a-43da-8651-fa6bf5f98892}, !- Handle
  Fan Constant Volume 202,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f27c7a40-e329-4bfe-9daf-4cbfde10a09b}, !- Handle
  Coil Heating Electric 152,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c80717a9-6e35-4053-bf23-0403e2ea4bb6}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 152, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {cfde03b3-8965-4711-bf72-d18be2bcb9d3}, !- Supply Air Inlet Node Name
  {f1ff9a55-a7e1-439a-a05c-afd6617ccf24}, !- Secondary Air Inlet Node Name
  {93a70d5e-c912-41e4-8595-7fe031250f9d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e415719e-0a4a-43da-8651-fa6bf5f98892}, !- Fan Name
  {f27c7a40-e329-4bfe-9daf-4cbfde10a09b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8a82890e-2088-4537-ae63-4dfb3809d25a}, !- Handle
  Node 1144,                              !- Name
  {93a70d5e-c912-41e4-8595-7fe031250f9d}, !- Inlet Port
  {82ab1bf1-b742-44ff-8377-f35aa15885a5}; !- Outlet Port

OS:Node,
  {1dfa0836-d8e9-49f0-ba69-179d2de313e7}, !- Handle
  Node 1145,                              !- Name
  {80601807-05dc-48b6-8735-b980e2fd92cc}, !- Inlet Port
  {f847c687-d516-4e77-ae11-75b66a6ce487}; !- Outlet Port

OS:Connection,
  {82ab1bf1-b742-44ff-8377-f35aa15885a5}, !- Handle
  {11b607cb-6550-44d7-a526-c7a74efbd7cc}, !- Name
  {8a82890e-2088-4537-ae63-4dfb3809d25a}, !- Source Object
  3,                                      !- Outlet Port
  {9faa2c65-13f5-4ccd-aa73-52ee87cac297}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80601807-05dc-48b6-8735-b980e2fd92cc}, !- Handle
  {95074c58-9785-4339-a147-c8a834568385}, !- Name
  {a400e8fa-1db2-43c8-acaa-d8ee42379cfc}, !- Source Object
  12,                                     !- Outlet Port
  {1dfa0836-d8e9-49f0-ba69-179d2de313e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f847c687-d516-4e77-ae11-75b66a6ce487}, !- Handle
  {9223a384-848f-4a22-89a3-253a190b37fc}, !- Name
  {1dfa0836-d8e9-49f0-ba69-179d2de313e7}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  154;                                    !- Inlet Port

OS:Node,
  {e69f8586-8b57-453c-a3f3-94c0b767dcf6}, !- Handle
  Node 1146,                              !- Name
  {35003380-c8ca-4642-a5a7-82b0dabccf97}, !- Inlet Port
  {cfde03b3-8965-4711-bf72-d18be2bcb9d3}; !- Outlet Port

OS:Connection,
  {35003380-c8ca-4642-a5a7-82b0dabccf97}, !- Handle
  {3d8af6f8-4402-4bcd-9b5b-ab5732d86918}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  154,                                    !- Outlet Port
  {e69f8586-8b57-453c-a3f3-94c0b767dcf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfde03b3-8965-4711-bf72-d18be2bcb9d3}, !- Handle
  {8be37c2a-4120-40b6-8785-6c715ad8b139}, !- Name
  {e69f8586-8b57-453c-a3f3-94c0b767dcf6}, !- Source Object
  3,                                      !- Outlet Port
  {c80717a9-6e35-4053-bf23-0403e2ea4bb6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {93a70d5e-c912-41e4-8595-7fe031250f9d}, !- Handle
  {92771f35-aaae-461a-840c-efc7e3ecc526}, !- Name
  {c80717a9-6e35-4053-bf23-0403e2ea4bb6}, !- Source Object
  9,                                      !- Outlet Port
  {8a82890e-2088-4537-ae63-4dfb3809d25a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db70109a-ec78-4020-8f2b-b0e76928f323}, !- Handle
  Node 1147,                              !- Name
  {ef83666e-a305-43b2-b9aa-1130086aff5f}, !- Inlet Port
  {f1ff9a55-a7e1-439a-a05c-afd6617ccf24}; !- Outlet Port

OS:Connection,
  {ef83666e-a305-43b2-b9aa-1130086aff5f}, !- Handle
  {7a49a371-629b-41c0-94bc-c0ea3805f9d7}, !- Name
  {fbb3a5c1-e6db-4dbf-a22d-c61c2e8902c8}, !- Source Object
  3,                                      !- Outlet Port
  {db70109a-ec78-4020-8f2b-b0e76928f323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1ff9a55-a7e1-439a-a05c-afd6617ccf24}, !- Handle
  {06c8c321-b455-478d-8c46-19654cec573c}, !- Name
  {db70109a-ec78-4020-8f2b-b0e76928f323}, !- Source Object
  3,                                      !- Outlet Port
  {c80717a9-6e35-4053-bf23-0403e2ea4bb6}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d08e6f59-0366-48e4-846e-9db1eb881fef}, !- Handle
  Fan Constant Volume 203,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1ad967a6-3b52-477c-bbfb-6131ca84af3c}, !- Handle
  Coil Heating Electric 153,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {02750953-ac74-4cf0-b609-eccd958b2bbf}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 153, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {fef40425-3c03-469f-a155-3c86f94a2fed}, !- Supply Air Inlet Node Name
  {1f243bd5-b5a3-40ec-a9a5-d814fd96f4c5}, !- Secondary Air Inlet Node Name
  {8590134b-bb99-4a66-ad54-feaefc564c7d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d08e6f59-0366-48e4-846e-9db1eb881fef}, !- Fan Name
  {1ad967a6-3b52-477c-bbfb-6131ca84af3c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {dd286dea-42d3-4cc6-b385-fda3efa0303a}, !- Handle
  Node 1148,                              !- Name
  {8590134b-bb99-4a66-ad54-feaefc564c7d}, !- Inlet Port
  {09ea444e-4d84-40b2-b1f9-b7939760073b}; !- Outlet Port

OS:Node,
  {dc968c79-fd7e-4704-831a-3a47bd951e4b}, !- Handle
  Node 1149,                              !- Name
  {4f3fb329-d533-458a-8b1e-18754c6b8668}, !- Inlet Port
  {25c59ba6-d680-41a4-b7ec-91c64b6daada}; !- Outlet Port

OS:Connection,
  {09ea444e-4d84-40b2-b1f9-b7939760073b}, !- Handle
  {b6083cef-ee86-4ff4-a580-cf711e7ba285}, !- Name
  {dd286dea-42d3-4cc6-b385-fda3efa0303a}, !- Source Object
  3,                                      !- Outlet Port
  {e58571b5-fce3-402e-b737-4c5c2bc58b0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f3fb329-d533-458a-8b1e-18754c6b8668}, !- Handle
  {749af800-29c8-48f4-97f4-42abac5d601e}, !- Name
  {a5dbd1b5-86c7-4d9e-a96d-94d62bbf79b4}, !- Source Object
  12,                                     !- Outlet Port
  {dc968c79-fd7e-4704-831a-3a47bd951e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25c59ba6-d680-41a4-b7ec-91c64b6daada}, !- Handle
  {75628f54-565f-4824-ba64-b1f1c31a77ea}, !- Name
  {dc968c79-fd7e-4704-831a-3a47bd951e4b}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  155;                                    !- Inlet Port

OS:Node,
  {38cbd00d-fc32-415e-b7df-723c79a0ee8d}, !- Handle
  Node 1150,                              !- Name
  {3bd8163d-ddfd-49c7-85f2-117cdad258ef}, !- Inlet Port
  {fef40425-3c03-469f-a155-3c86f94a2fed}; !- Outlet Port

OS:Connection,
  {3bd8163d-ddfd-49c7-85f2-117cdad258ef}, !- Handle
  {4f1bd7de-715b-4149-8434-c4023fd408f8}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  155,                                    !- Outlet Port
  {38cbd00d-fc32-415e-b7df-723c79a0ee8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fef40425-3c03-469f-a155-3c86f94a2fed}, !- Handle
  {4c472c4d-6638-4956-ad50-72f81ff04aaf}, !- Name
  {38cbd00d-fc32-415e-b7df-723c79a0ee8d}, !- Source Object
  3,                                      !- Outlet Port
  {02750953-ac74-4cf0-b609-eccd958b2bbf}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8590134b-bb99-4a66-ad54-feaefc564c7d}, !- Handle
  {98af59a5-b9ff-4e0b-b5a1-8f01447c195a}, !- Name
  {02750953-ac74-4cf0-b609-eccd958b2bbf}, !- Source Object
  9,                                      !- Outlet Port
  {dd286dea-42d3-4cc6-b385-fda3efa0303a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdb2c611-3acc-4d91-8fc1-6596a4862165}, !- Handle
  Node 1151,                              !- Name
  {10060107-1d07-4256-92fe-8f6931ba46d3}, !- Inlet Port
  {1f243bd5-b5a3-40ec-a9a5-d814fd96f4c5}; !- Outlet Port

OS:Connection,
  {10060107-1d07-4256-92fe-8f6931ba46d3}, !- Handle
  {f0f20c2d-a933-4fd6-aaf8-206378e1942d}, !- Name
  {82c3b13b-d001-4d69-8395-03b73f534271}, !- Source Object
  3,                                      !- Outlet Port
  {cdb2c611-3acc-4d91-8fc1-6596a4862165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f243bd5-b5a3-40ec-a9a5-d814fd96f4c5}, !- Handle
  {1676a310-a4c3-4da6-b67a-abf3d9a7a684}, !- Name
  {cdb2c611-3acc-4d91-8fc1-6596a4862165}, !- Source Object
  3,                                      !- Outlet Port
  {02750953-ac74-4cf0-b609-eccd958b2bbf}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6a00f64e-2946-41bb-964e-1f3b7ca92e49}, !- Handle
  Fan Constant Volume 204,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9d1ac9f3-8120-4df8-9bb9-4e7c55f2ac2d}, !- Handle
  Coil Heating Electric 154,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {7056748a-a04b-4083-9477-d0516585e734}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 154, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {17238ed2-09bb-4a44-a65d-a3e6c15f8944}, !- Supply Air Inlet Node Name
  {6ff2c6db-c51d-46ce-a81b-8be916e6c769}, !- Secondary Air Inlet Node Name
  {1fd384c7-ec99-4813-a744-4931a80ea174}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6a00f64e-2946-41bb-964e-1f3b7ca92e49}, !- Fan Name
  {9d1ac9f3-8120-4df8-9bb9-4e7c55f2ac2d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {229c746c-46c3-42f8-8b8b-1597a6ea0444}, !- Handle
  Node 1152,                              !- Name
  {1fd384c7-ec99-4813-a744-4931a80ea174}, !- Inlet Port
  {05aabf9f-e599-4db5-897b-70b71ead24cf}; !- Outlet Port

OS:Node,
  {5cf7be99-d8b2-40ff-b891-6b0ddea1f9b5}, !- Handle
  Node 1153,                              !- Name
  {38e5b33c-c54a-405c-b8cf-f8e5c78ee5e3}, !- Inlet Port
  {edbecee9-449e-4e0d-9efd-437c99a01cb6}; !- Outlet Port

OS:Connection,
  {05aabf9f-e599-4db5-897b-70b71ead24cf}, !- Handle
  {632ad595-4e74-42a7-aa0f-60aa3564726b}, !- Name
  {229c746c-46c3-42f8-8b8b-1597a6ea0444}, !- Source Object
  3,                                      !- Outlet Port
  {6afe4b7a-543a-40b6-a9f6-436510d581ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38e5b33c-c54a-405c-b8cf-f8e5c78ee5e3}, !- Handle
  {8d7e2e42-756e-41fa-bc18-6292de825f55}, !- Name
  {a79f9440-9981-4428-895c-bb794e6957ff}, !- Source Object
  12,                                     !- Outlet Port
  {5cf7be99-d8b2-40ff-b891-6b0ddea1f9b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edbecee9-449e-4e0d-9efd-437c99a01cb6}, !- Handle
  {13e1e5b1-1339-4559-8698-d943a1dfff23}, !- Name
  {5cf7be99-d8b2-40ff-b891-6b0ddea1f9b5}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  156;                                    !- Inlet Port

OS:Node,
  {bd1416f4-e034-46c9-8c40-bfb443d0c05a}, !- Handle
  Node 1154,                              !- Name
  {b8936d6b-4001-43c7-ba81-73430751b5c3}, !- Inlet Port
  {17238ed2-09bb-4a44-a65d-a3e6c15f8944}; !- Outlet Port

OS:Connection,
  {b8936d6b-4001-43c7-ba81-73430751b5c3}, !- Handle
  {78dd260f-61b3-4c88-bbbb-a8e7906c8025}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  156,                                    !- Outlet Port
  {bd1416f4-e034-46c9-8c40-bfb443d0c05a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17238ed2-09bb-4a44-a65d-a3e6c15f8944}, !- Handle
  {6147dc3c-9919-4c2a-aeec-1432685232f3}, !- Name
  {bd1416f4-e034-46c9-8c40-bfb443d0c05a}, !- Source Object
  3,                                      !- Outlet Port
  {7056748a-a04b-4083-9477-d0516585e734}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {1fd384c7-ec99-4813-a744-4931a80ea174}, !- Handle
  {c21fba2c-36b4-494c-8951-8b8fd96335a0}, !- Name
  {7056748a-a04b-4083-9477-d0516585e734}, !- Source Object
  9,                                      !- Outlet Port
  {229c746c-46c3-42f8-8b8b-1597a6ea0444}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ad6da5a-c07d-4fde-98db-261905388efb}, !- Handle
  Node 1155,                              !- Name
  {cf590b74-5d01-4ae0-90f1-7e2596871e86}, !- Inlet Port
  {6ff2c6db-c51d-46ce-a81b-8be916e6c769}; !- Outlet Port

OS:Connection,
  {cf590b74-5d01-4ae0-90f1-7e2596871e86}, !- Handle
  {8c3eb87f-93d3-42cf-99ef-205aef5e32ad}, !- Name
  {b2d526c9-9cd7-4d7a-9888-c89dabb21c51}, !- Source Object
  3,                                      !- Outlet Port
  {2ad6da5a-c07d-4fde-98db-261905388efb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ff2c6db-c51d-46ce-a81b-8be916e6c769}, !- Handle
  {213a19bf-6a43-4c17-961b-7de1d3854594}, !- Name
  {2ad6da5a-c07d-4fde-98db-261905388efb}, !- Source Object
  3,                                      !- Outlet Port
  {7056748a-a04b-4083-9477-d0516585e734}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5459dc12-98a6-415d-824a-24bfa082cefd}, !- Handle
  Fan Constant Volume 205,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d7940a4c-dff1-4cf4-81e4-c157cddd1712}, !- Handle
  Coil Heating Electric 155,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d798ba50-c3bc-41fb-9062-de1961ee4c3b}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 155, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {58d9a725-e718-4943-988c-f215d2182b57}, !- Supply Air Inlet Node Name
  {fab40c8e-f1d5-467f-a947-1598cbd38cc3}, !- Secondary Air Inlet Node Name
  {97f2d565-a3ab-4c54-9857-c59f6dc4b294}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {5459dc12-98a6-415d-824a-24bfa082cefd}, !- Fan Name
  {d7940a4c-dff1-4cf4-81e4-c157cddd1712}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {975ec730-df25-4fad-a1dc-032d335a4636}, !- Handle
  Node 1156,                              !- Name
  {97f2d565-a3ab-4c54-9857-c59f6dc4b294}, !- Inlet Port
  {fa5b89c7-95b5-42f1-8b69-6c7455bbf97c}; !- Outlet Port

OS:Node,
  {832424d4-9eac-4dae-9b9c-e625f8f17ac1}, !- Handle
  Node 1157,                              !- Name
  {587fe092-d22a-4a7f-bc3d-218732336dd4}, !- Inlet Port
  {836313a7-fdd5-4c75-9148-2f575781bf51}; !- Outlet Port

OS:Connection,
  {fa5b89c7-95b5-42f1-8b69-6c7455bbf97c}, !- Handle
  {f70d9166-b9ee-4f81-a273-c8261602b6eb}, !- Name
  {975ec730-df25-4fad-a1dc-032d335a4636}, !- Source Object
  3,                                      !- Outlet Port
  {fa6fdf78-2b06-4e4d-ae3a-fe25bcf72341}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {587fe092-d22a-4a7f-bc3d-218732336dd4}, !- Handle
  {8238c3c3-de92-4771-a458-2f4720cb40f5}, !- Name
  {a8565924-4942-42de-81d7-79dfc77f4713}, !- Source Object
  12,                                     !- Outlet Port
  {832424d4-9eac-4dae-9b9c-e625f8f17ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {836313a7-fdd5-4c75-9148-2f575781bf51}, !- Handle
  {90f5485e-97f4-4b76-b38f-48be4b7a30ce}, !- Name
  {832424d4-9eac-4dae-9b9c-e625f8f17ac1}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  157;                                    !- Inlet Port

OS:Node,
  {789ba20d-3ad7-4fcb-910d-8e0873e6548d}, !- Handle
  Node 1158,                              !- Name
  {c8c4d801-fc73-4c7c-8915-3e7175217609}, !- Inlet Port
  {58d9a725-e718-4943-988c-f215d2182b57}; !- Outlet Port

OS:Connection,
  {c8c4d801-fc73-4c7c-8915-3e7175217609}, !- Handle
  {90bd01eb-17b9-455f-919c-115ff89eb8ca}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  157,                                    !- Outlet Port
  {789ba20d-3ad7-4fcb-910d-8e0873e6548d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58d9a725-e718-4943-988c-f215d2182b57}, !- Handle
  {b8e6b4ee-6769-46b5-a19d-6c52be110451}, !- Name
  {789ba20d-3ad7-4fcb-910d-8e0873e6548d}, !- Source Object
  3,                                      !- Outlet Port
  {d798ba50-c3bc-41fb-9062-de1961ee4c3b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {97f2d565-a3ab-4c54-9857-c59f6dc4b294}, !- Handle
  {47c3e173-4499-4fb5-80aa-f5ef3aec00d7}, !- Name
  {d798ba50-c3bc-41fb-9062-de1961ee4c3b}, !- Source Object
  9,                                      !- Outlet Port
  {975ec730-df25-4fad-a1dc-032d335a4636}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1f5a694-4cf4-4240-9960-120b9be71dd7}, !- Handle
  Node 1159,                              !- Name
  {e01e1025-f22d-47ab-8300-18a10ae72b2c}, !- Inlet Port
  {fab40c8e-f1d5-467f-a947-1598cbd38cc3}; !- Outlet Port

OS:Connection,
  {e01e1025-f22d-47ab-8300-18a10ae72b2c}, !- Handle
  {0888df0e-b216-47cd-a045-3ab0a2b812c6}, !- Name
  {e37be7e6-e24e-4ac3-97dd-2d02311e56b0}, !- Source Object
  3,                                      !- Outlet Port
  {e1f5a694-4cf4-4240-9960-120b9be71dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fab40c8e-f1d5-467f-a947-1598cbd38cc3}, !- Handle
  {6e102f26-608b-47b0-993c-15c14618ffc8}, !- Name
  {e1f5a694-4cf4-4240-9960-120b9be71dd7}, !- Source Object
  3,                                      !- Outlet Port
  {d798ba50-c3bc-41fb-9062-de1961ee4c3b}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3cd71bfb-842b-47a8-a3d1-39df1be469ed}, !- Handle
  Fan Constant Volume 206,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a3727fa7-037a-4359-86a3-1ac433424b5a}, !- Handle
  Coil Heating Electric 156,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {87493c12-b5c2-41fe-8dea-323ae95381a1}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 156, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {47a391ca-6410-4e40-9926-dd68d51377cc}, !- Supply Air Inlet Node Name
  {f8a9a2a9-74f2-429d-a47a-3259065e1a45}, !- Secondary Air Inlet Node Name
  {d3349c48-74a9-4021-a612-c1591c452f57}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {3cd71bfb-842b-47a8-a3d1-39df1be469ed}, !- Fan Name
  {a3727fa7-037a-4359-86a3-1ac433424b5a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a08abdc2-a8fa-4905-84d2-45f2af8c271d}, !- Handle
  Node 1160,                              !- Name
  {d3349c48-74a9-4021-a612-c1591c452f57}, !- Inlet Port
  {f8c4c7c1-ca88-4fd0-b08d-2c4da778b4c2}; !- Outlet Port

OS:Node,
  {26424898-213d-4d9f-ab22-6c69b83c50bd}, !- Handle
  Node 1161,                              !- Name
  {5d9d26cd-101b-4dfd-9783-109adba7926f}, !- Inlet Port
  {9347cc26-0fe5-4d90-9388-3bfdf9e5a7b4}; !- Outlet Port

OS:Connection,
  {f8c4c7c1-ca88-4fd0-b08d-2c4da778b4c2}, !- Handle
  {33f48c41-736d-4665-bc50-df594b56f1e6}, !- Name
  {a08abdc2-a8fa-4905-84d2-45f2af8c271d}, !- Source Object
  3,                                      !- Outlet Port
  {99de350c-5af5-4ebc-8257-b602c4c497e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d9d26cd-101b-4dfd-9783-109adba7926f}, !- Handle
  {c701f9b8-99ed-4805-b3dd-f4ae3fe6cad5}, !- Name
  {a9b4d5fd-64a5-4ff3-936f-0f68ed1f5f02}, !- Source Object
  12,                                     !- Outlet Port
  {26424898-213d-4d9f-ab22-6c69b83c50bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9347cc26-0fe5-4d90-9388-3bfdf9e5a7b4}, !- Handle
  {42bdd7b5-28a0-4dc1-b5f9-785a39cfce29}, !- Name
  {26424898-213d-4d9f-ab22-6c69b83c50bd}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  158;                                    !- Inlet Port

OS:Node,
  {9deef97a-f999-4e0b-8888-8191d6934766}, !- Handle
  Node 1162,                              !- Name
  {4ddcc661-e0a5-4f63-a7ce-963d79ad9fb9}, !- Inlet Port
  {47a391ca-6410-4e40-9926-dd68d51377cc}; !- Outlet Port

OS:Connection,
  {4ddcc661-e0a5-4f63-a7ce-963d79ad9fb9}, !- Handle
  {37215ceb-d769-41a4-80cb-4f3d40d0f337}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  158,                                    !- Outlet Port
  {9deef97a-f999-4e0b-8888-8191d6934766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47a391ca-6410-4e40-9926-dd68d51377cc}, !- Handle
  {374c86ae-799f-46e5-990f-2aa0de058560}, !- Name
  {9deef97a-f999-4e0b-8888-8191d6934766}, !- Source Object
  3,                                      !- Outlet Port
  {87493c12-b5c2-41fe-8dea-323ae95381a1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d3349c48-74a9-4021-a612-c1591c452f57}, !- Handle
  {6141ff32-6aeb-4df2-b1a9-c9eff5d44f00}, !- Name
  {87493c12-b5c2-41fe-8dea-323ae95381a1}, !- Source Object
  9,                                      !- Outlet Port
  {a08abdc2-a8fa-4905-84d2-45f2af8c271d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdf5d678-b9ea-4261-96bc-e2c9f855de4f}, !- Handle
  Node 1163,                              !- Name
  {bb3854fa-5167-4613-b95f-a36e070828d4}, !- Inlet Port
  {f8a9a2a9-74f2-429d-a47a-3259065e1a45}; !- Outlet Port

OS:Connection,
  {bb3854fa-5167-4613-b95f-a36e070828d4}, !- Handle
  {1ba55f8b-8e87-404a-915a-6ebbb4bd456a}, !- Name
  {8eb1529c-47e2-45b3-b929-f14d273b2645}, !- Source Object
  3,                                      !- Outlet Port
  {fdf5d678-b9ea-4261-96bc-e2c9f855de4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8a9a2a9-74f2-429d-a47a-3259065e1a45}, !- Handle
  {e56e6181-9ee9-4d1d-84d3-d982421192a7}, !- Name
  {fdf5d678-b9ea-4261-96bc-e2c9f855de4f}, !- Source Object
  3,                                      !- Outlet Port
  {87493c12-b5c2-41fe-8dea-323ae95381a1}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {cb78ac4c-8777-4c70-903e-21f4bdab2004}, !- Handle
  Fan Constant Volume 207,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {add78dad-70bb-4343-b6c7-77e610fa37c8}, !- Handle
  Coil Heating Electric 157,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4024022a-37fe-40b4-9f23-e5f546223200}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 157, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {857ea3a9-ae80-4c60-88f2-721bf8cf7487}, !- Supply Air Inlet Node Name
  {0dcce75a-4fc6-4a8a-8589-06262ce81ff0}, !- Secondary Air Inlet Node Name
  {b6103625-21d8-49a5-943d-f3d9807bcffa}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {cb78ac4c-8777-4c70-903e-21f4bdab2004}, !- Fan Name
  {add78dad-70bb-4343-b6c7-77e610fa37c8}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c0e5c91b-dbb6-48d1-a6c3-ddf073a49a6d}, !- Handle
  Node 1164,                              !- Name
  {b6103625-21d8-49a5-943d-f3d9807bcffa}, !- Inlet Port
  {8859bcea-e91f-4093-894c-2cfdfc9afc50}; !- Outlet Port

OS:Node,
  {78b0fb47-35c0-4767-923a-4efd752feee5}, !- Handle
  Node 1165,                              !- Name
  {c0c53a2a-ac18-4b2b-8f7c-eb201205ede1}, !- Inlet Port
  {fe0bf291-2088-4ebc-b47a-5f8318efe865}; !- Outlet Port

OS:Connection,
  {8859bcea-e91f-4093-894c-2cfdfc9afc50}, !- Handle
  {7bf98873-b308-484a-8038-4da3a23c29d9}, !- Name
  {c0e5c91b-dbb6-48d1-a6c3-ddf073a49a6d}, !- Source Object
  3,                                      !- Outlet Port
  {e2c591ec-5d95-470e-81da-05a6346711de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0c53a2a-ac18-4b2b-8f7c-eb201205ede1}, !- Handle
  {09b45bc4-430d-4fd9-b5be-379ca5a3e7ed}, !- Name
  {aa118a55-6301-4e26-9aa9-ea77ae6162c1}, !- Source Object
  12,                                     !- Outlet Port
  {78b0fb47-35c0-4767-923a-4efd752feee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe0bf291-2088-4ebc-b47a-5f8318efe865}, !- Handle
  {c3d267eb-c974-464e-8de7-46d7e44c9c35}, !- Name
  {78b0fb47-35c0-4767-923a-4efd752feee5}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  159;                                    !- Inlet Port

OS:Node,
  {11e62121-a2a1-461f-a586-81e9a5f08efb}, !- Handle
  Node 1166,                              !- Name
  {468c1186-e389-482b-96b1-708eba4ce1cf}, !- Inlet Port
  {857ea3a9-ae80-4c60-88f2-721bf8cf7487}; !- Outlet Port

OS:Connection,
  {468c1186-e389-482b-96b1-708eba4ce1cf}, !- Handle
  {8c5ff8c2-e8c5-42db-b64f-4eb2259fffe1}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  159,                                    !- Outlet Port
  {11e62121-a2a1-461f-a586-81e9a5f08efb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {857ea3a9-ae80-4c60-88f2-721bf8cf7487}, !- Handle
  {12a8de28-b57e-4180-a4a6-e0f714bb6ce5}, !- Name
  {11e62121-a2a1-461f-a586-81e9a5f08efb}, !- Source Object
  3,                                      !- Outlet Port
  {4024022a-37fe-40b4-9f23-e5f546223200}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b6103625-21d8-49a5-943d-f3d9807bcffa}, !- Handle
  {0efd23eb-720c-4598-b6d6-843d7b595e2d}, !- Name
  {4024022a-37fe-40b4-9f23-e5f546223200}, !- Source Object
  9,                                      !- Outlet Port
  {c0e5c91b-dbb6-48d1-a6c3-ddf073a49a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f21b7bd5-8d8d-44fe-976a-097e8f201411}, !- Handle
  Node 1167,                              !- Name
  {747eb3fe-539e-485a-bd0c-809a95ce6b6a}, !- Inlet Port
  {0dcce75a-4fc6-4a8a-8589-06262ce81ff0}; !- Outlet Port

OS:Connection,
  {747eb3fe-539e-485a-bd0c-809a95ce6b6a}, !- Handle
  {2a54be45-02c5-4010-8dcf-a1019b1fb87c}, !- Name
  {b8dc2934-9d2b-41dd-af6f-532ee46ab85b}, !- Source Object
  3,                                      !- Outlet Port
  {f21b7bd5-8d8d-44fe-976a-097e8f201411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dcce75a-4fc6-4a8a-8589-06262ce81ff0}, !- Handle
  {8e1c42ca-b0fb-4b42-a5cc-9f4d99d90ef8}, !- Name
  {f21b7bd5-8d8d-44fe-976a-097e8f201411}, !- Source Object
  3,                                      !- Outlet Port
  {4024022a-37fe-40b4-9f23-e5f546223200}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f1dc2083-560e-4220-8c86-db52aa35bdb9}, !- Handle
  Fan Constant Volume 208,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {6ceccd5c-3ff5-44af-8ff9-3f3bde06f0ad}, !- Handle
  Coil Heating Electric 158,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {32e4a0e7-d51c-461d-94a8-94eb4ad15a6a}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 158, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {8797f0b0-0991-4725-bb29-5d523a02e431}, !- Supply Air Inlet Node Name
  {d7e1eea7-bc04-4c5e-a492-37b9b9fe2cd9}, !- Secondary Air Inlet Node Name
  {fd89419a-e6b8-4607-88ec-56e15f31b0e2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {f1dc2083-560e-4220-8c86-db52aa35bdb9}, !- Fan Name
  {6ceccd5c-3ff5-44af-8ff9-3f3bde06f0ad}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {b037d5ff-1580-4780-ac6e-de2134d0ec82}, !- Handle
  Node 1168,                              !- Name
  {fd89419a-e6b8-4607-88ec-56e15f31b0e2}, !- Inlet Port
  {6965137d-d7a5-4040-88a5-29bb4506c584}; !- Outlet Port

OS:Node,
  {62d15544-7324-4630-a72e-787f2ec1127b}, !- Handle
  Node 1169,                              !- Name
  {3faa56b5-e044-44a6-821b-f672dd607475}, !- Inlet Port
  {fca2323a-19ba-4c95-a815-5495254af786}; !- Outlet Port

OS:Connection,
  {6965137d-d7a5-4040-88a5-29bb4506c584}, !- Handle
  {098ec9be-b4e5-40f3-a21b-bfc1d53bc9f1}, !- Name
  {b037d5ff-1580-4780-ac6e-de2134d0ec82}, !- Source Object
  3,                                      !- Outlet Port
  {5e06d8ce-dc5a-46fd-bacd-846260a1ae87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3faa56b5-e044-44a6-821b-f672dd607475}, !- Handle
  {14df8dfc-fc6c-4e74-ae01-ca39d7ffc636}, !- Name
  {aa559d6d-fc5d-4539-8fb7-760b0fbdd519}, !- Source Object
  12,                                     !- Outlet Port
  {62d15544-7324-4630-a72e-787f2ec1127b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fca2323a-19ba-4c95-a815-5495254af786}, !- Handle
  {9a62d2de-812e-4dbd-8179-6e614017a6c6}, !- Name
  {62d15544-7324-4630-a72e-787f2ec1127b}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  160;                                    !- Inlet Port

OS:Node,
  {381459e4-cb7e-4821-ab4a-c95ba433e532}, !- Handle
  Node 1170,                              !- Name
  {08374f33-1586-4493-b213-cc1ab805ce88}, !- Inlet Port
  {8797f0b0-0991-4725-bb29-5d523a02e431}; !- Outlet Port

OS:Connection,
  {08374f33-1586-4493-b213-cc1ab805ce88}, !- Handle
  {7e25b662-3455-4dd3-b597-6b8747380d76}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  160,                                    !- Outlet Port
  {381459e4-cb7e-4821-ab4a-c95ba433e532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8797f0b0-0991-4725-bb29-5d523a02e431}, !- Handle
  {308a6225-8039-4a24-8dd5-ecac5f731dd5}, !- Name
  {381459e4-cb7e-4821-ab4a-c95ba433e532}, !- Source Object
  3,                                      !- Outlet Port
  {32e4a0e7-d51c-461d-94a8-94eb4ad15a6a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {fd89419a-e6b8-4607-88ec-56e15f31b0e2}, !- Handle
  {f7743628-8070-4d16-a428-83dce07e24a7}, !- Name
  {32e4a0e7-d51c-461d-94a8-94eb4ad15a6a}, !- Source Object
  9,                                      !- Outlet Port
  {b037d5ff-1580-4780-ac6e-de2134d0ec82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6fec22f-7487-4678-92d0-a1090d859dab}, !- Handle
  Node 1171,                              !- Name
  {533e7ff9-1d27-4f13-b947-341b38720c94}, !- Inlet Port
  {d7e1eea7-bc04-4c5e-a492-37b9b9fe2cd9}; !- Outlet Port

OS:Connection,
  {533e7ff9-1d27-4f13-b947-341b38720c94}, !- Handle
  {0d3adc9f-cef9-4dda-9913-f87dd7d55922}, !- Name
  {817c5eee-0ab9-4d02-a597-0aad84a58bf6}, !- Source Object
  3,                                      !- Outlet Port
  {e6fec22f-7487-4678-92d0-a1090d859dab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7e1eea7-bc04-4c5e-a492-37b9b9fe2cd9}, !- Handle
  {29859882-4126-482d-abcf-cb660a3b8b7d}, !- Name
  {e6fec22f-7487-4678-92d0-a1090d859dab}, !- Source Object
  3,                                      !- Outlet Port
  {32e4a0e7-d51c-461d-94a8-94eb4ad15a6a}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {4f34482b-fb37-4158-a0c1-5c2dc96629c0}, !- Handle
  Fan Constant Volume 209,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {abeb4447-a64d-4177-946b-ea08d6309a27}, !- Handle
  Coil Heating Electric 159,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {3f2f36b6-0e82-40c8-88ea-10ccf7b833d3}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 159, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {f26b1d79-e194-4e54-947c-e9600fc0178d}, !- Supply Air Inlet Node Name
  {e3286a20-6ce2-46b2-ace3-1eb56a0a8634}, !- Secondary Air Inlet Node Name
  {069563b0-59b8-4894-8006-7a7744d2788e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4f34482b-fb37-4158-a0c1-5c2dc96629c0}, !- Fan Name
  {abeb4447-a64d-4177-946b-ea08d6309a27}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d31bb1c4-f68e-407e-80a4-dcd64d8956c8}, !- Handle
  Node 1172,                              !- Name
  {069563b0-59b8-4894-8006-7a7744d2788e}, !- Inlet Port
  {cbcf942a-6ce7-4118-9268-71ed5143ae0f}; !- Outlet Port

OS:Node,
  {428dd4a4-4e00-479a-a6cb-c5dfe1c4ea6a}, !- Handle
  Node 1173,                              !- Name
  {b40552b2-adc7-4bb6-9a56-73e5ae6b07fa}, !- Inlet Port
  {18da3b02-44c0-4d28-80e7-1e1b823e6814}; !- Outlet Port

OS:Connection,
  {cbcf942a-6ce7-4118-9268-71ed5143ae0f}, !- Handle
  {131c6ac7-f888-4c7c-b99d-3eb8b56aa5fa}, !- Name
  {d31bb1c4-f68e-407e-80a4-dcd64d8956c8}, !- Source Object
  3,                                      !- Outlet Port
  {62f138f0-014c-4dd7-8002-5ff9e768b52a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b40552b2-adc7-4bb6-9a56-73e5ae6b07fa}, !- Handle
  {5be0ed68-6202-4bf2-a7cb-1af1c779ffc5}, !- Name
  {aa5ad284-739f-40ce-8b37-7a26f6b29af3}, !- Source Object
  12,                                     !- Outlet Port
  {428dd4a4-4e00-479a-a6cb-c5dfe1c4ea6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18da3b02-44c0-4d28-80e7-1e1b823e6814}, !- Handle
  {75688718-73ca-47e5-8330-1762f6f4ca22}, !- Name
  {428dd4a4-4e00-479a-a6cb-c5dfe1c4ea6a}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  161;                                    !- Inlet Port

OS:Node,
  {51d9cf0f-61d8-4375-887c-876ea0bd06f1}, !- Handle
  Node 1174,                              !- Name
  {240c07b5-120d-4f8c-915a-298311e16591}, !- Inlet Port
  {f26b1d79-e194-4e54-947c-e9600fc0178d}; !- Outlet Port

OS:Connection,
  {240c07b5-120d-4f8c-915a-298311e16591}, !- Handle
  {42d14920-b687-444f-aa2a-5855ead9658b}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  161,                                    !- Outlet Port
  {51d9cf0f-61d8-4375-887c-876ea0bd06f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f26b1d79-e194-4e54-947c-e9600fc0178d}, !- Handle
  {c4a28bab-f962-4650-9a15-be93f443556b}, !- Name
  {51d9cf0f-61d8-4375-887c-876ea0bd06f1}, !- Source Object
  3,                                      !- Outlet Port
  {3f2f36b6-0e82-40c8-88ea-10ccf7b833d3}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {069563b0-59b8-4894-8006-7a7744d2788e}, !- Handle
  {bc475018-78e3-42a6-8a87-b47a9ce4c854}, !- Name
  {3f2f36b6-0e82-40c8-88ea-10ccf7b833d3}, !- Source Object
  9,                                      !- Outlet Port
  {d31bb1c4-f68e-407e-80a4-dcd64d8956c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbbc91bc-59c8-42b5-afa2-cda917d640be}, !- Handle
  Node 1175,                              !- Name
  {b30fc324-6319-47d9-bfdd-75768e16fc1b}, !- Inlet Port
  {e3286a20-6ce2-46b2-ace3-1eb56a0a8634}; !- Outlet Port

OS:Connection,
  {b30fc324-6319-47d9-bfdd-75768e16fc1b}, !- Handle
  {04e9b2f6-774f-4a66-b279-25ea80926355}, !- Name
  {3eec658c-aa36-4fd1-8884-5763797e1a4e}, !- Source Object
  3,                                      !- Outlet Port
  {bbbc91bc-59c8-42b5-afa2-cda917d640be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3286a20-6ce2-46b2-ace3-1eb56a0a8634}, !- Handle
  {e3037be4-3034-4f45-9dfc-12684a985322}, !- Name
  {bbbc91bc-59c8-42b5-afa2-cda917d640be}, !- Source Object
  3,                                      !- Outlet Port
  {3f2f36b6-0e82-40c8-88ea-10ccf7b833d3}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {064cd306-09d9-4efe-8e89-9cf3d31d9051}, !- Handle
  Fan Constant Volume 210,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b220d633-0fc4-4757-a941-8de950c1e3b3}, !- Handle
  Coil Heating Electric 160,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {e124e9a6-9382-40f0-9068-fe3df32676a1}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 160, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a3c3ce49-d145-4427-84dc-63591e0676ad}, !- Supply Air Inlet Node Name
  {22d519d6-26f6-4a7d-b64f-b353ebe036b0}, !- Secondary Air Inlet Node Name
  {170a7693-258e-4485-b9a4-02d594824894}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {064cd306-09d9-4efe-8e89-9cf3d31d9051}, !- Fan Name
  {b220d633-0fc4-4757-a941-8de950c1e3b3}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {b4b4a798-8215-44ef-bdd1-e4f47c5afe50}, !- Handle
  Node 1176,                              !- Name
  {170a7693-258e-4485-b9a4-02d594824894}, !- Inlet Port
  {d76abcb0-b048-4cfb-86f9-36964f3209b3}; !- Outlet Port

OS:Node,
  {96d40aef-4284-48d7-918f-1df006eeba64}, !- Handle
  Node 1177,                              !- Name
  {97522744-7d54-4097-903c-52b2b50bbfff}, !- Inlet Port
  {f3924003-3cc5-4c7e-bc57-53ac658e7a3e}; !- Outlet Port

OS:Connection,
  {d76abcb0-b048-4cfb-86f9-36964f3209b3}, !- Handle
  {d15999e8-b065-43af-bf97-f9957fb9c19a}, !- Name
  {b4b4a798-8215-44ef-bdd1-e4f47c5afe50}, !- Source Object
  3,                                      !- Outlet Port
  {1838ba6b-2dec-4469-8c67-bbd2e2797170}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97522744-7d54-4097-903c-52b2b50bbfff}, !- Handle
  {81a2e986-0a5b-4cff-b129-92e926338656}, !- Name
  {aaf06246-9fea-4a4a-ac44-2ebe558f273b}, !- Source Object
  12,                                     !- Outlet Port
  {96d40aef-4284-48d7-918f-1df006eeba64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3924003-3cc5-4c7e-bc57-53ac658e7a3e}, !- Handle
  {6d5ab4f4-3ca0-476a-9aaf-8f50e38348f5}, !- Name
  {96d40aef-4284-48d7-918f-1df006eeba64}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  162;                                    !- Inlet Port

OS:Node,
  {b59d2437-6cfa-4422-b419-efffa3e00154}, !- Handle
  Node 1178,                              !- Name
  {42dfeb92-ed3a-4bdb-84b6-1d4646bc547c}, !- Inlet Port
  {a3c3ce49-d145-4427-84dc-63591e0676ad}; !- Outlet Port

OS:Connection,
  {42dfeb92-ed3a-4bdb-84b6-1d4646bc547c}, !- Handle
  {3e725f3e-e986-4b4c-b9e5-9d46ede0451e}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  162,                                    !- Outlet Port
  {b59d2437-6cfa-4422-b419-efffa3e00154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c3ce49-d145-4427-84dc-63591e0676ad}, !- Handle
  {cdcb9c36-c12b-4973-8df2-84370102f165}, !- Name
  {b59d2437-6cfa-4422-b419-efffa3e00154}, !- Source Object
  3,                                      !- Outlet Port
  {e124e9a6-9382-40f0-9068-fe3df32676a1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {170a7693-258e-4485-b9a4-02d594824894}, !- Handle
  {a5eabdbb-e3e7-4e74-9c0b-b122c2d30bb0}, !- Name
  {e124e9a6-9382-40f0-9068-fe3df32676a1}, !- Source Object
  9,                                      !- Outlet Port
  {b4b4a798-8215-44ef-bdd1-e4f47c5afe50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a0fba21-d143-4fc5-b6a3-d9fcbbf5a826}, !- Handle
  Node 1179,                              !- Name
  {27c377ba-3846-4568-af6d-4fb0308e6898}, !- Inlet Port
  {22d519d6-26f6-4a7d-b64f-b353ebe036b0}; !- Outlet Port

OS:Connection,
  {27c377ba-3846-4568-af6d-4fb0308e6898}, !- Handle
  {1bc5219f-ccaf-4336-af64-28090cff6f98}, !- Name
  {73dcdf97-31b3-4e29-a7ef-4d96b9c0ba68}, !- Source Object
  3,                                      !- Outlet Port
  {9a0fba21-d143-4fc5-b6a3-d9fcbbf5a826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22d519d6-26f6-4a7d-b64f-b353ebe036b0}, !- Handle
  {0f9a7ef4-9897-4975-99a6-479ba8893804}, !- Name
  {9a0fba21-d143-4fc5-b6a3-d9fcbbf5a826}, !- Source Object
  3,                                      !- Outlet Port
  {e124e9a6-9382-40f0-9068-fe3df32676a1}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {84c2a065-8c84-4b2a-8dd5-584374f8a6f1}, !- Handle
  Fan Constant Volume 211,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e6593afc-660b-4c08-899c-a9d353a7b227}, !- Handle
  Coil Heating Electric 161,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c61ee716-a60b-4528-bce0-1196b0063414}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 161, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {fad5514c-486d-4988-9cd9-57e01dad0c27}, !- Supply Air Inlet Node Name
  {4e2f0a36-a84d-4d37-b2e4-cfafe2ffea94}, !- Secondary Air Inlet Node Name
  {13ad93df-7185-4a68-bd54-6db0f6d7e492}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {84c2a065-8c84-4b2a-8dd5-584374f8a6f1}, !- Fan Name
  {e6593afc-660b-4c08-899c-a9d353a7b227}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8f679ccd-ae23-44b4-9ac9-141bf379ff5f}, !- Handle
  Node 1180,                              !- Name
  {13ad93df-7185-4a68-bd54-6db0f6d7e492}, !- Inlet Port
  {9301b230-e00d-4cbc-86ad-99adf097d71b}; !- Outlet Port

OS:Node,
  {b78513bd-39c2-48b3-bded-7785dca73a9f}, !- Handle
  Node 1181,                              !- Name
  {15e894a3-2032-4206-9de2-b53cc748023d}, !- Inlet Port
  {90356f9b-0354-4a2b-8472-b32d9f935d8c}; !- Outlet Port

OS:Connection,
  {9301b230-e00d-4cbc-86ad-99adf097d71b}, !- Handle
  {675af97a-e6b9-4733-9f69-25aba677abf8}, !- Name
  {8f679ccd-ae23-44b4-9ac9-141bf379ff5f}, !- Source Object
  3,                                      !- Outlet Port
  {12cc2fde-04e6-4f10-83be-3e13d747361c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15e894a3-2032-4206-9de2-b53cc748023d}, !- Handle
  {ec872b27-5edf-4b61-91bf-96457d574ea4}, !- Name
  {ab96ac35-be4f-408d-b7b0-256a94a575d9}, !- Source Object
  12,                                     !- Outlet Port
  {b78513bd-39c2-48b3-bded-7785dca73a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90356f9b-0354-4a2b-8472-b32d9f935d8c}, !- Handle
  {779bcd4f-cd75-4618-9d19-a9575e13ff31}, !- Name
  {b78513bd-39c2-48b3-bded-7785dca73a9f}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  163;                                    !- Inlet Port

OS:Node,
  {47454e6d-cc90-45a7-b626-375617d77003}, !- Handle
  Node 1182,                              !- Name
  {4f80d337-4734-4f69-8eda-216335e5cf21}, !- Inlet Port
  {fad5514c-486d-4988-9cd9-57e01dad0c27}; !- Outlet Port

OS:Connection,
  {4f80d337-4734-4f69-8eda-216335e5cf21}, !- Handle
  {6613aed7-b73e-459d-8747-30b70b334bd2}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  163,                                    !- Outlet Port
  {47454e6d-cc90-45a7-b626-375617d77003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fad5514c-486d-4988-9cd9-57e01dad0c27}, !- Handle
  {6833fc41-9c8a-423a-a8a5-2311ffd5a6b0}, !- Name
  {47454e6d-cc90-45a7-b626-375617d77003}, !- Source Object
  3,                                      !- Outlet Port
  {c61ee716-a60b-4528-bce0-1196b0063414}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {13ad93df-7185-4a68-bd54-6db0f6d7e492}, !- Handle
  {1220374f-2fa0-4635-95fc-0683bb3bba99}, !- Name
  {c61ee716-a60b-4528-bce0-1196b0063414}, !- Source Object
  9,                                      !- Outlet Port
  {8f679ccd-ae23-44b4-9ac9-141bf379ff5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc5142ec-d5e9-4c6b-93dc-6cdd7e2dd01a}, !- Handle
  Node 1183,                              !- Name
  {9980c33f-c311-4439-9ff0-49be9601f4e2}, !- Inlet Port
  {4e2f0a36-a84d-4d37-b2e4-cfafe2ffea94}; !- Outlet Port

OS:Connection,
  {9980c33f-c311-4439-9ff0-49be9601f4e2}, !- Handle
  {eb16ed86-cffc-4a68-9c73-db4268c3826c}, !- Name
  {6a1f7374-7e6c-490a-9fd4-8a834a1ddff5}, !- Source Object
  3,                                      !- Outlet Port
  {bc5142ec-d5e9-4c6b-93dc-6cdd7e2dd01a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e2f0a36-a84d-4d37-b2e4-cfafe2ffea94}, !- Handle
  {b655473f-d01c-4535-bba3-aef2b9637610}, !- Name
  {bc5142ec-d5e9-4c6b-93dc-6cdd7e2dd01a}, !- Source Object
  3,                                      !- Outlet Port
  {c61ee716-a60b-4528-bce0-1196b0063414}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {24e76835-43ed-44ca-a10c-bcca2588b45b}, !- Handle
  Fan Constant Volume 212,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4c95f2d5-2f35-49ff-b030-5eeada5f6fde}, !- Handle
  Coil Heating Electric 162,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6eff5f35-7774-480e-8457-08196b7e03bc}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 162, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {b80d1704-048f-4c71-b3ae-3562675dde4d}, !- Supply Air Inlet Node Name
  {f9e8e738-0aa8-4153-93b6-a1b05ab195fc}, !- Secondary Air Inlet Node Name
  {29d729d0-44a3-442f-9e33-f0315fd00e9a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {24e76835-43ed-44ca-a10c-bcca2588b45b}, !- Fan Name
  {4c95f2d5-2f35-49ff-b030-5eeada5f6fde}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {508951ff-c2ed-4557-9c49-ed7de35e0833}, !- Handle
  Node 1184,                              !- Name
  {29d729d0-44a3-442f-9e33-f0315fd00e9a}, !- Inlet Port
  {9bdc7d8f-c00c-430a-95c6-0e67fd14ae5a}; !- Outlet Port

OS:Node,
  {fbcdcb4f-f7af-47f3-919d-2f65730fbcdb}, !- Handle
  Node 1185,                              !- Name
  {062c686b-7e5e-4a99-934c-80bb7633784f}, !- Inlet Port
  {8005364e-f7aa-470e-b8a4-0d433d3ec607}; !- Outlet Port

OS:Connection,
  {9bdc7d8f-c00c-430a-95c6-0e67fd14ae5a}, !- Handle
  {f0d2811f-069f-42ad-af02-d6a76187a50d}, !- Name
  {508951ff-c2ed-4557-9c49-ed7de35e0833}, !- Source Object
  3,                                      !- Outlet Port
  {d93ec310-cf9e-4dcc-bdad-160679eb49dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {062c686b-7e5e-4a99-934c-80bb7633784f}, !- Handle
  {0e16a287-dba0-4222-ac58-08fd736bd1a3}, !- Name
  {abd86df6-4e4b-45a0-9bbf-70b46df03e83}, !- Source Object
  12,                                     !- Outlet Port
  {fbcdcb4f-f7af-47f3-919d-2f65730fbcdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8005364e-f7aa-470e-b8a4-0d433d3ec607}, !- Handle
  {00dfb5cc-a249-4863-aee6-008c5a7255f7}, !- Name
  {fbcdcb4f-f7af-47f3-919d-2f65730fbcdb}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  164;                                    !- Inlet Port

OS:Node,
  {dc23f68d-6592-4d63-9475-8b4ba7492020}, !- Handle
  Node 1186,                              !- Name
  {2bdce3c2-0c7f-4e65-9962-5e34582be28b}, !- Inlet Port
  {b80d1704-048f-4c71-b3ae-3562675dde4d}; !- Outlet Port

OS:Connection,
  {2bdce3c2-0c7f-4e65-9962-5e34582be28b}, !- Handle
  {869681b2-21bb-487c-898f-9a601b290e34}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  164,                                    !- Outlet Port
  {dc23f68d-6592-4d63-9475-8b4ba7492020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b80d1704-048f-4c71-b3ae-3562675dde4d}, !- Handle
  {e0461c44-504a-44e3-aa31-9901117a424d}, !- Name
  {dc23f68d-6592-4d63-9475-8b4ba7492020}, !- Source Object
  3,                                      !- Outlet Port
  {6eff5f35-7774-480e-8457-08196b7e03bc}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {29d729d0-44a3-442f-9e33-f0315fd00e9a}, !- Handle
  {7ce90b23-b287-42c0-9bb2-c8d781816ee9}, !- Name
  {6eff5f35-7774-480e-8457-08196b7e03bc}, !- Source Object
  9,                                      !- Outlet Port
  {508951ff-c2ed-4557-9c49-ed7de35e0833}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9bf5b95-e9e1-4951-8ba6-c4f9a1a84922}, !- Handle
  Node 1187,                              !- Name
  {cceda165-e2f8-4c02-ac06-1f2d49b9f9d3}, !- Inlet Port
  {f9e8e738-0aa8-4153-93b6-a1b05ab195fc}; !- Outlet Port

OS:Connection,
  {cceda165-e2f8-4c02-ac06-1f2d49b9f9d3}, !- Handle
  {4ff752b7-89ad-406b-af49-410699430d91}, !- Name
  {3f63b0b8-e5d8-4e2c-9cb4-f8953f462801}, !- Source Object
  3,                                      !- Outlet Port
  {a9bf5b95-e9e1-4951-8ba6-c4f9a1a84922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9e8e738-0aa8-4153-93b6-a1b05ab195fc}, !- Handle
  {11b23909-850e-4784-8ec6-670f589434fd}, !- Name
  {a9bf5b95-e9e1-4951-8ba6-c4f9a1a84922}, !- Source Object
  3,                                      !- Outlet Port
  {6eff5f35-7774-480e-8457-08196b7e03bc}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c09e2ca3-5aa5-4edf-b517-dabe3d2e7e75}, !- Handle
  Fan Constant Volume 213,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ee17f0e9-da3d-40e5-a9c8-d1449ae70a14}, !- Handle
  Coil Heating Electric 163,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {15eebf7a-a302-48d7-b512-9354c5410b2c}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 163, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d82a15d0-a1dd-444c-8869-ad1f5cdb317b}, !- Supply Air Inlet Node Name
  {89feca26-d900-49e8-bd1f-708894c1b0f1}, !- Secondary Air Inlet Node Name
  {7707a4ff-f103-4256-99a0-9ad76373271d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c09e2ca3-5aa5-4edf-b517-dabe3d2e7e75}, !- Fan Name
  {ee17f0e9-da3d-40e5-a9c8-d1449ae70a14}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c38ddc4a-7b8b-4f2b-a386-f9c361094f91}, !- Handle
  Node 1188,                              !- Name
  {7707a4ff-f103-4256-99a0-9ad76373271d}, !- Inlet Port
  {a67f8ff1-4c7a-43d2-ac2a-59e793040e6c}; !- Outlet Port

OS:Node,
  {971f21ae-c16c-4d94-a7ea-f5b31e112c1a}, !- Handle
  Node 1189,                              !- Name
  {e78da7c7-80d4-471c-9f43-bdd73e2be5d5}, !- Inlet Port
  {841a2c4a-a2bc-4851-84b5-bb1686db46f9}; !- Outlet Port

OS:Connection,
  {a67f8ff1-4c7a-43d2-ac2a-59e793040e6c}, !- Handle
  {2e5b6e59-95b9-4d1e-9caa-22428db0693b}, !- Name
  {c38ddc4a-7b8b-4f2b-a386-f9c361094f91}, !- Source Object
  3,                                      !- Outlet Port
  {7e3904bf-b1ba-4471-8be4-7cb2879ec9e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e78da7c7-80d4-471c-9f43-bdd73e2be5d5}, !- Handle
  {d3a5a5a1-a76a-4778-9894-1127cd767c7e}, !- Name
  {acdff2ab-1cbc-47ab-bacb-cd8631a43e14}, !- Source Object
  12,                                     !- Outlet Port
  {971f21ae-c16c-4d94-a7ea-f5b31e112c1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {841a2c4a-a2bc-4851-84b5-bb1686db46f9}, !- Handle
  {93861856-cab3-43f9-9a14-cb95c5fca7b0}, !- Name
  {971f21ae-c16c-4d94-a7ea-f5b31e112c1a}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  165;                                    !- Inlet Port

OS:Node,
  {ea31d341-4397-4613-960e-288ad4ab6fd1}, !- Handle
  Node 1190,                              !- Name
  {8c86a3db-f744-4d3d-a131-7672005e8f6b}, !- Inlet Port
  {d82a15d0-a1dd-444c-8869-ad1f5cdb317b}; !- Outlet Port

OS:Connection,
  {8c86a3db-f744-4d3d-a131-7672005e8f6b}, !- Handle
  {e6b0baf8-6254-4eef-a267-cd85cf44a8d4}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  165,                                    !- Outlet Port
  {ea31d341-4397-4613-960e-288ad4ab6fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d82a15d0-a1dd-444c-8869-ad1f5cdb317b}, !- Handle
  {68e48a6e-4ffe-47a8-be50-46e0a46b5f71}, !- Name
  {ea31d341-4397-4613-960e-288ad4ab6fd1}, !- Source Object
  3,                                      !- Outlet Port
  {15eebf7a-a302-48d7-b512-9354c5410b2c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7707a4ff-f103-4256-99a0-9ad76373271d}, !- Handle
  {5a99a4b6-5a79-4d0f-b16e-a82b69bec62e}, !- Name
  {15eebf7a-a302-48d7-b512-9354c5410b2c}, !- Source Object
  9,                                      !- Outlet Port
  {c38ddc4a-7b8b-4f2b-a386-f9c361094f91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3be72b8-38a3-4b9e-8f2f-da22e4ceae83}, !- Handle
  Node 1191,                              !- Name
  {9668e26b-8a76-46ce-9dc2-e6f6fca175d6}, !- Inlet Port
  {89feca26-d900-49e8-bd1f-708894c1b0f1}; !- Outlet Port

OS:Connection,
  {9668e26b-8a76-46ce-9dc2-e6f6fca175d6}, !- Handle
  {7927fcc0-c455-422f-a1a4-131787e0c551}, !- Name
  {5e359464-d1b7-4c4d-a740-ced2cfa2533f}, !- Source Object
  3,                                      !- Outlet Port
  {f3be72b8-38a3-4b9e-8f2f-da22e4ceae83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89feca26-d900-49e8-bd1f-708894c1b0f1}, !- Handle
  {c162f829-feac-4381-a34e-a2bdc74c56d2}, !- Name
  {f3be72b8-38a3-4b9e-8f2f-da22e4ceae83}, !- Source Object
  3,                                      !- Outlet Port
  {15eebf7a-a302-48d7-b512-9354c5410b2c}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {26d2bdd2-2ad4-42d6-a5f0-00be677b5e4c}, !- Handle
  Fan Constant Volume 214,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {47886faa-9880-48e7-8499-c02a4bdad7f3}, !- Handle
  Coil Heating Electric 164,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {0e00a576-225a-4137-9399-3ae802dce7ef}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 164, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e2396909-165a-4621-a098-42fb2f14158d}, !- Supply Air Inlet Node Name
  {0a354681-79e4-4abe-9d9a-3eba17e65202}, !- Secondary Air Inlet Node Name
  {d43563bc-913c-481a-827c-7a68adb75d58}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {26d2bdd2-2ad4-42d6-a5f0-00be677b5e4c}, !- Fan Name
  {47886faa-9880-48e7-8499-c02a4bdad7f3}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f4d54657-c43b-407b-8752-263266716ace}, !- Handle
  Node 1192,                              !- Name
  {d43563bc-913c-481a-827c-7a68adb75d58}, !- Inlet Port
  {2fd2a4ed-33de-481a-8986-a928ae2d4eac}; !- Outlet Port

OS:Node,
  {17ece924-1b25-4f06-9e8f-b9a145a3cd10}, !- Handle
  Node 1193,                              !- Name
  {b8075f8f-5398-4e48-b7c5-b06d0024cb40}, !- Inlet Port
  {60f81521-e0fd-4426-8959-12c30163654e}; !- Outlet Port

OS:Connection,
  {2fd2a4ed-33de-481a-8986-a928ae2d4eac}, !- Handle
  {90aab012-d298-44a3-91a2-736b17d8a6b1}, !- Name
  {f4d54657-c43b-407b-8752-263266716ace}, !- Source Object
  3,                                      !- Outlet Port
  {e3591874-7b22-4730-bfa3-b4f98e2d8621}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8075f8f-5398-4e48-b7c5-b06d0024cb40}, !- Handle
  {9911cb11-b261-4cdd-9d97-734bfba6681c}, !- Name
  {ad0c75c1-23b6-4f04-a328-a2e98821e1e4}, !- Source Object
  12,                                     !- Outlet Port
  {17ece924-1b25-4f06-9e8f-b9a145a3cd10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f81521-e0fd-4426-8959-12c30163654e}, !- Handle
  {171d7eb6-269d-421d-8b73-64a6a65783c5}, !- Name
  {17ece924-1b25-4f06-9e8f-b9a145a3cd10}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  166;                                    !- Inlet Port

OS:Node,
  {6f03c330-89e1-48cd-be13-ca576571329b}, !- Handle
  Node 1194,                              !- Name
  {4510a434-c838-46ce-975b-61fcacf35c31}, !- Inlet Port
  {e2396909-165a-4621-a098-42fb2f14158d}; !- Outlet Port

OS:Connection,
  {4510a434-c838-46ce-975b-61fcacf35c31}, !- Handle
  {c4ec2398-4ec2-4558-8f38-5115595041cb}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  166,                                    !- Outlet Port
  {6f03c330-89e1-48cd-be13-ca576571329b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2396909-165a-4621-a098-42fb2f14158d}, !- Handle
  {1dbb5962-d936-4296-a4ca-9038f0e4f9b0}, !- Name
  {6f03c330-89e1-48cd-be13-ca576571329b}, !- Source Object
  3,                                      !- Outlet Port
  {0e00a576-225a-4137-9399-3ae802dce7ef}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d43563bc-913c-481a-827c-7a68adb75d58}, !- Handle
  {624bb777-5a2e-4595-8904-efc59e21df3d}, !- Name
  {0e00a576-225a-4137-9399-3ae802dce7ef}, !- Source Object
  9,                                      !- Outlet Port
  {f4d54657-c43b-407b-8752-263266716ace}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {590c8ae1-985d-4fc6-b3aa-3b4402c9ed81}, !- Handle
  Node 1195,                              !- Name
  {440f91d6-6ca7-4d93-b38c-1802003fc065}, !- Inlet Port
  {0a354681-79e4-4abe-9d9a-3eba17e65202}; !- Outlet Port

OS:Connection,
  {440f91d6-6ca7-4d93-b38c-1802003fc065}, !- Handle
  {0262c7e6-6eed-4b59-b26b-ede71d9fd528}, !- Name
  {64178b9a-7652-44db-916d-3409bc41ed4e}, !- Source Object
  3,                                      !- Outlet Port
  {590c8ae1-985d-4fc6-b3aa-3b4402c9ed81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a354681-79e4-4abe-9d9a-3eba17e65202}, !- Handle
  {87f63430-9977-4329-863c-43f660a53163}, !- Name
  {590c8ae1-985d-4fc6-b3aa-3b4402c9ed81}, !- Source Object
  3,                                      !- Outlet Port
  {0e00a576-225a-4137-9399-3ae802dce7ef}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {92e1d193-fdd6-4daf-afd4-424a64082bb1}, !- Handle
  Fan Constant Volume 215,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8c26823f-bc42-4c98-a29a-94f925766547}, !- Handle
  Coil Heating Electric 165,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {af8208dc-c1d8-44ec-87d1-44be9c8de344}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 165, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {933df8ef-b181-42da-9870-2c508de89c15}, !- Supply Air Inlet Node Name
  {0a273086-dfd7-4aaa-974f-b1b39c19197f}, !- Secondary Air Inlet Node Name
  {5ef56f6b-7658-43bc-b7b8-abc944062b3a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {92e1d193-fdd6-4daf-afd4-424a64082bb1}, !- Fan Name
  {8c26823f-bc42-4c98-a29a-94f925766547}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {97ba4f66-2252-40d8-a73f-7a74c9084c57}, !- Handle
  Node 1196,                              !- Name
  {5ef56f6b-7658-43bc-b7b8-abc944062b3a}, !- Inlet Port
  {124ee7eb-4268-4767-918e-d4ca47be8cad}; !- Outlet Port

OS:Node,
  {1c0524e2-c94f-4bb2-ab3d-2536a505fa90}, !- Handle
  Node 1197,                              !- Name
  {e79722ee-36b7-4cdf-8dfd-d12b77e61548}, !- Inlet Port
  {0006215c-fa21-4c62-b65d-c51d0982cb05}; !- Outlet Port

OS:Connection,
  {124ee7eb-4268-4767-918e-d4ca47be8cad}, !- Handle
  {49735bfa-f9d4-4498-9e6e-6a4d32d84c8e}, !- Name
  {97ba4f66-2252-40d8-a73f-7a74c9084c57}, !- Source Object
  3,                                      !- Outlet Port
  {87cf86f9-b502-40f4-b41d-0e30169ef11a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e79722ee-36b7-4cdf-8dfd-d12b77e61548}, !- Handle
  {e056e86e-78f6-4e48-8e91-fb1c940c4c2b}, !- Name
  {ad3087a0-cd9b-49ef-ae67-435a5542409b}, !- Source Object
  12,                                     !- Outlet Port
  {1c0524e2-c94f-4bb2-ab3d-2536a505fa90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0006215c-fa21-4c62-b65d-c51d0982cb05}, !- Handle
  {b945648d-da86-48f9-8341-9669987881c1}, !- Name
  {1c0524e2-c94f-4bb2-ab3d-2536a505fa90}, !- Source Object
  3,                                      !- Outlet Port
