  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b3f3be51-3328-4977-ad5b-6e9a234c5095}, !- Handle
  Fan Constant Volume 281,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f58dbfba-30e3-4357-954d-7ea1b518b9ff}, !- Handle
  Coil Heating Electric 231,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {46148f42-c507-4550-83c1-c89f69571592}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 231, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {f0bea2df-b39f-4bc0-8491-d4b7fe704f1e}, !- Supply Air Inlet Node Name
  {20320991-686c-479e-aa77-345116c9c401}, !- Secondary Air Inlet Node Name
  {3e6dd830-e108-4770-b46d-1925b4744707}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b3f3be51-3328-4977-ad5b-6e9a234c5095}, !- Fan Name
  {f58dbfba-30e3-4357-954d-7ea1b518b9ff}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {1bae2464-316b-4ece-be8f-201b0d5c3485}, !- Handle
  Node 1460,                              !- Name
  {3e6dd830-e108-4770-b46d-1925b4744707}, !- Inlet Port
  {e88ee46d-fc93-412c-bb62-164dd828dba8}; !- Outlet Port

OS:Node,
  {f510a1dc-4d9c-4d48-8c02-a51cc511cad6}, !- Handle
  Node 1461,                              !- Name
  {227dc3e5-f8c2-439d-9974-d04c9ad15ccb}, !- Inlet Port
  {eab52faf-5306-4da1-bc80-c63a938d6c17}; !- Outlet Port

OS:Connection,
  {e88ee46d-fc93-412c-bb62-164dd828dba8}, !- Handle
  {c87d0c16-8625-4f0d-866f-302fcf5b2b55}, !- Name
  {1bae2464-316b-4ece-be8f-201b0d5c3485}, !- Source Object
  3,                                      !- Outlet Port
  {33e3fcce-5247-41a1-8d17-449098a3645f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {227dc3e5-f8c2-439d-9974-d04c9ad15ccb}, !- Handle
  {2f8d02b6-ad64-400d-9e4c-6434b223cd9c}, !- Name
  {e6a02a89-f48b-4420-a72e-6c8f64fc6b3f}, !- Source Object
  12,                                     !- Outlet Port
  {f510a1dc-4d9c-4d48-8c02-a51cc511cad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eab52faf-5306-4da1-bc80-c63a938d6c17}, !- Handle
  {da3455a3-07fd-4672-a32b-51073e7fc207}, !- Name
  {f510a1dc-4d9c-4d48-8c02-a51cc511cad6}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  233;                                    !- Inlet Port

OS:Node,
  {544206dd-8c0a-422f-b2d1-379d52d41167}, !- Handle
  Node 1462,                              !- Name
  {773b1b60-c6d2-469b-8ccd-d627db343bb7}, !- Inlet Port
  {f0bea2df-b39f-4bc0-8491-d4b7fe704f1e}; !- Outlet Port

OS:Connection,
  {773b1b60-c6d2-469b-8ccd-d627db343bb7}, !- Handle
  {b672870c-d292-4262-a488-a75565ed5e61}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  233,                                    !- Outlet Port
  {544206dd-8c0a-422f-b2d1-379d52d41167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0bea2df-b39f-4bc0-8491-d4b7fe704f1e}, !- Handle
  {4264ee50-d9d6-4ec4-88c0-c00c2223bfd6}, !- Name
  {544206dd-8c0a-422f-b2d1-379d52d41167}, !- Source Object
  3,                                      !- Outlet Port
  {46148f42-c507-4550-83c1-c89f69571592}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3e6dd830-e108-4770-b46d-1925b4744707}, !- Handle
  {c1ef56d7-aa10-472f-879e-756d732c62b3}, !- Name
  {46148f42-c507-4550-83c1-c89f69571592}, !- Source Object
  9,                                      !- Outlet Port
  {1bae2464-316b-4ece-be8f-201b0d5c3485}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d66f944a-e755-48bb-a3b6-1c6e6e55847d}, !- Handle
  Node 1463,                              !- Name
  {c634a637-d530-4016-af2c-7b4f97a519f4}, !- Inlet Port
  {20320991-686c-479e-aa77-345116c9c401}; !- Outlet Port

OS:Connection,
  {c634a637-d530-4016-af2c-7b4f97a519f4}, !- Handle
  {1084ee22-72e0-401f-afd8-46e090ccbfb1}, !- Name
  {15fc0cde-7cb7-42e1-b54e-7634aaea1b52}, !- Source Object
  3,                                      !- Outlet Port
  {d66f944a-e755-48bb-a3b6-1c6e6e55847d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20320991-686c-479e-aa77-345116c9c401}, !- Handle
  {18fe16cf-a798-40fb-8dab-5d56591b3d20}, !- Name
  {d66f944a-e755-48bb-a3b6-1c6e6e55847d}, !- Source Object
  3,                                      !- Outlet Port
  {46148f42-c507-4550-83c1-c89f69571592}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c4098575-7889-4f7a-aa46-eb62f7d7d8b8}, !- Handle
  Fan Constant Volume 282,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2749f5a6-0e99-489a-a952-d702a39e3ba2}, !- Handle
  Coil Heating Electric 232,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {13cee404-3c51-430b-9ac8-d688b5bdb0ae}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 232, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {decec573-a3f8-413d-b8b8-dd3c6252bb7d}, !- Supply Air Inlet Node Name
  {32c05036-1cea-43d4-8520-7bf1063f1909}, !- Secondary Air Inlet Node Name
  {dfed0091-f832-419b-8430-4fd3f94b29d1}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c4098575-7889-4f7a-aa46-eb62f7d7d8b8}, !- Fan Name
  {2749f5a6-0e99-489a-a952-d702a39e3ba2}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {705fae8d-d378-4c2a-9998-38f10eb3140e}, !- Handle
  Node 1464,                              !- Name
  {dfed0091-f832-419b-8430-4fd3f94b29d1}, !- Inlet Port
  {a2b056b2-ca60-41ea-9516-216984defc66}; !- Outlet Port

OS:Node,
  {f49d2b86-f5e6-4810-b76e-a9288848b1c2}, !- Handle
  Node 1465,                              !- Name
  {3f9cca55-76ce-455e-8eb1-64afb6a76abe}, !- Inlet Port
  {b89c87ba-505e-4c2e-9b45-b6ed23da7211}; !- Outlet Port

OS:Connection,
  {a2b056b2-ca60-41ea-9516-216984defc66}, !- Handle
  {e88f5b9d-1909-4c24-aeab-65a2875f0bab}, !- Name
  {705fae8d-d378-4c2a-9998-38f10eb3140e}, !- Source Object
  3,                                      !- Outlet Port
  {7f33c545-c9ad-48ac-9ff3-6f6b959154b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f9cca55-76ce-455e-8eb1-64afb6a76abe}, !- Handle
  {64fcfdfa-111b-4a6f-9a22-1b8d8d9f9aec}, !- Name
  {e70e1435-07e5-4bf0-8743-1a399a0a8a5f}, !- Source Object
  12,                                     !- Outlet Port
  {f49d2b86-f5e6-4810-b76e-a9288848b1c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b89c87ba-505e-4c2e-9b45-b6ed23da7211}, !- Handle
  {279e1cc2-64de-4d18-b3ab-7439542cc5f0}, !- Name
  {f49d2b86-f5e6-4810-b76e-a9288848b1c2}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  234;                                    !- Inlet Port

OS:Node,
  {880f2bfe-4a24-4f50-9e5f-ea8d0e92f603}, !- Handle
  Node 1466,                              !- Name
  {d91448c3-e2d2-4aaa-9794-93da5d33331f}, !- Inlet Port
  {decec573-a3f8-413d-b8b8-dd3c6252bb7d}; !- Outlet Port

OS:Connection,
  {d91448c3-e2d2-4aaa-9794-93da5d33331f}, !- Handle
  {24d6df0a-8c27-40f2-ac09-fe2150962708}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  234,                                    !- Outlet Port
  {880f2bfe-4a24-4f50-9e5f-ea8d0e92f603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {decec573-a3f8-413d-b8b8-dd3c6252bb7d}, !- Handle
  {c77dc7d4-d2b8-4f3f-92d6-d60c8d23624a}, !- Name
  {880f2bfe-4a24-4f50-9e5f-ea8d0e92f603}, !- Source Object
  3,                                      !- Outlet Port
  {13cee404-3c51-430b-9ac8-d688b5bdb0ae}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {dfed0091-f832-419b-8430-4fd3f94b29d1}, !- Handle
  {63be8f0a-28e3-476c-8c8b-a7d4dd35e658}, !- Name
  {13cee404-3c51-430b-9ac8-d688b5bdb0ae}, !- Source Object
  9,                                      !- Outlet Port
  {705fae8d-d378-4c2a-9998-38f10eb3140e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08c5d77b-353f-4c41-86dd-d74cf328355b}, !- Handle
  Node 1467,                              !- Name
  {9af2ee7d-348b-4dd1-998c-1d58a8908434}, !- Inlet Port
  {32c05036-1cea-43d4-8520-7bf1063f1909}; !- Outlet Port

OS:Connection,
  {9af2ee7d-348b-4dd1-998c-1d58a8908434}, !- Handle
  {fa0e1574-c5f6-4398-bea4-bb55ed10e915}, !- Name
  {feee2006-c45e-4777-ac04-06822f4e5b82}, !- Source Object
  3,                                      !- Outlet Port
  {08c5d77b-353f-4c41-86dd-d74cf328355b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c05036-1cea-43d4-8520-7bf1063f1909}, !- Handle
  {7ece0b06-6af0-4bff-bef2-496982750ec9}, !- Name
  {08c5d77b-353f-4c41-86dd-d74cf328355b}, !- Source Object
  3,                                      !- Outlet Port
  {13cee404-3c51-430b-9ac8-d688b5bdb0ae}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9e888bca-a17e-427d-be0c-fd37e6566a37}, !- Handle
  Fan Constant Volume 283,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {10d153d9-984c-4b0d-a435-b4f038040292}, !- Handle
  Coil Heating Electric 233,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {e6d8edc3-0245-4487-b26c-506b769ef581}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 233, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {49af3e4b-b139-4b31-9ba0-727b1a26d468}, !- Supply Air Inlet Node Name
  {c8b69c6b-cdd6-4db1-83d7-c81409c96460}, !- Secondary Air Inlet Node Name
  {ad4b1966-6567-41cc-8af7-14a8addd9851}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {9e888bca-a17e-427d-be0c-fd37e6566a37}, !- Fan Name
  {10d153d9-984c-4b0d-a435-b4f038040292}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {1c936992-4e61-4f82-b131-2abc8449edf4}, !- Handle
  Node 1468,                              !- Name
  {ad4b1966-6567-41cc-8af7-14a8addd9851}, !- Inlet Port
  {1d160295-1080-4293-ae40-721c16f6a107}; !- Outlet Port

OS:Node,
  {caabf39d-1e0d-46fc-8af6-8e0955ca167e}, !- Handle
  Node 1469,                              !- Name
  {8e394a89-aa4d-4e9f-8b61-10c2a2853e84}, !- Inlet Port
  {2c50fd12-f699-403f-8b27-8f28ef441140}; !- Outlet Port

OS:Connection,
  {1d160295-1080-4293-ae40-721c16f6a107}, !- Handle
  {c4d06162-fc72-43e6-a5f1-846396fb04ee}, !- Name
  {1c936992-4e61-4f82-b131-2abc8449edf4}, !- Source Object
  3,                                      !- Outlet Port
  {16e8a84e-281d-446e-a4b1-a1a7638c48d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e394a89-aa4d-4e9f-8b61-10c2a2853e84}, !- Handle
  {5172f74e-c7ef-4eee-b21e-0aad58f69e2f}, !- Name
  {e747d1bb-609e-4516-815b-5de94e9aff71}, !- Source Object
  12,                                     !- Outlet Port
  {caabf39d-1e0d-46fc-8af6-8e0955ca167e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c50fd12-f699-403f-8b27-8f28ef441140}, !- Handle
  {19be1580-f2a4-409d-ab98-ab44b991e913}, !- Name
  {caabf39d-1e0d-46fc-8af6-8e0955ca167e}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  235;                                    !- Inlet Port

OS:Node,
  {6e6bb5b5-2be5-4129-a979-839a04eccd4f}, !- Handle
  Node 1470,                              !- Name
  {d309b543-1f61-4753-a7f4-d0f66d1cff70}, !- Inlet Port
  {49af3e4b-b139-4b31-9ba0-727b1a26d468}; !- Outlet Port

OS:Connection,
  {d309b543-1f61-4753-a7f4-d0f66d1cff70}, !- Handle
  {c96f7b2a-40f7-47bf-a472-32bd18253fb8}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  235,                                    !- Outlet Port
  {6e6bb5b5-2be5-4129-a979-839a04eccd4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49af3e4b-b139-4b31-9ba0-727b1a26d468}, !- Handle
  {f970c0ee-21dc-4df6-bd41-eb93b5875298}, !- Name
  {6e6bb5b5-2be5-4129-a979-839a04eccd4f}, !- Source Object
  3,                                      !- Outlet Port
  {e6d8edc3-0245-4487-b26c-506b769ef581}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ad4b1966-6567-41cc-8af7-14a8addd9851}, !- Handle
  {239905cd-e174-4e5d-994e-2b8a529d6d3b}, !- Name
  {e6d8edc3-0245-4487-b26c-506b769ef581}, !- Source Object
  9,                                      !- Outlet Port
  {1c936992-4e61-4f82-b131-2abc8449edf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23753b0e-b41d-4afa-81ec-bc3c3d241a8e}, !- Handle
  Node 1471,                              !- Name
  {33fae64b-84b1-4f52-9aa9-1f18cf1f5814}, !- Inlet Port
  {c8b69c6b-cdd6-4db1-83d7-c81409c96460}; !- Outlet Port

OS:Connection,
  {33fae64b-84b1-4f52-9aa9-1f18cf1f5814}, !- Handle
  {c71dc193-baa8-477c-bf6b-a9f8d37ad05b}, !- Name
  {720cbfe9-180c-477a-a35a-52b5c97e650f}, !- Source Object
  3,                                      !- Outlet Port
  {23753b0e-b41d-4afa-81ec-bc3c3d241a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8b69c6b-cdd6-4db1-83d7-c81409c96460}, !- Handle
  {64e16bd1-a0d8-478f-af2d-ac9ec9b28020}, !- Name
  {23753b0e-b41d-4afa-81ec-bc3c3d241a8e}, !- Source Object
  3,                                      !- Outlet Port
  {e6d8edc3-0245-4487-b26c-506b769ef581}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {26beddda-27cd-4653-a978-4491a72abad4}, !- Handle
  Fan Constant Volume 284,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8ff8fef4-b0d1-49b9-b050-d3879b627d1f}, !- Handle
  Coil Heating Electric 234,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a4e69c57-cac8-4525-964e-45181578f37a}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 234, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {29b8dca8-d4a6-4c75-8a3c-b082d327bfef}, !- Supply Air Inlet Node Name
  {00915d4e-b908-4297-a315-8b6730d16d06}, !- Secondary Air Inlet Node Name
  {fbe1a2ee-0ac0-4a62-8db7-58ec4c9360d4}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {26beddda-27cd-4653-a978-4491a72abad4}, !- Fan Name
  {8ff8fef4-b0d1-49b9-b050-d3879b627d1f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {39e117bb-e7d4-4ea1-9844-ab9734e8cee6}, !- Handle
  Node 1472,                              !- Name
  {fbe1a2ee-0ac0-4a62-8db7-58ec4c9360d4}, !- Inlet Port
  {b4d49114-9957-4e4d-af38-d3071deedfc1}; !- Outlet Port

OS:Node,
  {8ab5e862-99f5-4bdb-9993-838caf074206}, !- Handle
  Node 1473,                              !- Name
  {4632f540-d388-4661-958b-6646016508d4}, !- Inlet Port
  {d7cc23d0-7ad2-48f4-9c7c-6bda8bd5caac}; !- Outlet Port

OS:Connection,
  {b4d49114-9957-4e4d-af38-d3071deedfc1}, !- Handle
  {44e85ac2-42f0-4c36-90ef-6e5a23f77ab0}, !- Name
  {39e117bb-e7d4-4ea1-9844-ab9734e8cee6}, !- Source Object
  3,                                      !- Outlet Port
  {16e9ca90-9696-4953-9b50-5f496f1f7512}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4632f540-d388-4661-958b-6646016508d4}, !- Handle
  {e4320992-270c-4381-89c6-f269f33f981a}, !- Name
  {e8172b5f-c3b1-4740-a9e5-386a69aeade9}, !- Source Object
  12,                                     !- Outlet Port
  {8ab5e862-99f5-4bdb-9993-838caf074206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7cc23d0-7ad2-48f4-9c7c-6bda8bd5caac}, !- Handle
  {67eccf73-0917-4ea4-b2c2-9d6a0a0cf622}, !- Name
  {8ab5e862-99f5-4bdb-9993-838caf074206}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  236;                                    !- Inlet Port

OS:Node,
  {ce0ad5ae-e6f9-4486-ad6b-ad70e7b42117}, !- Handle
  Node 1474,                              !- Name
  {18bf8387-a1fb-4003-8dff-ba9b6dba806a}, !- Inlet Port
  {29b8dca8-d4a6-4c75-8a3c-b082d327bfef}; !- Outlet Port

OS:Connection,
  {18bf8387-a1fb-4003-8dff-ba9b6dba806a}, !- Handle
  {1053299f-8429-4b02-8f73-a4d100127f62}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  236,                                    !- Outlet Port
  {ce0ad5ae-e6f9-4486-ad6b-ad70e7b42117}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29b8dca8-d4a6-4c75-8a3c-b082d327bfef}, !- Handle
  {099fc612-71aa-4526-bc95-00b5fbe4adec}, !- Name
  {ce0ad5ae-e6f9-4486-ad6b-ad70e7b42117}, !- Source Object
  3,                                      !- Outlet Port
  {a4e69c57-cac8-4525-964e-45181578f37a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {fbe1a2ee-0ac0-4a62-8db7-58ec4c9360d4}, !- Handle
  {aa936a42-2a8f-4d08-a53e-0d52385c3be3}, !- Name
  {a4e69c57-cac8-4525-964e-45181578f37a}, !- Source Object
  9,                                      !- Outlet Port
  {39e117bb-e7d4-4ea1-9844-ab9734e8cee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {803bea16-5640-4de3-b42b-abc625f5c7af}, !- Handle
  Node 1475,                              !- Name
  {b4b6cd33-7d1d-4c2c-ac27-ce06f07db3ea}, !- Inlet Port
  {00915d4e-b908-4297-a315-8b6730d16d06}; !- Outlet Port

OS:Connection,
  {b4b6cd33-7d1d-4c2c-ac27-ce06f07db3ea}, !- Handle
  {367d59a9-ea85-4a76-aaf3-90bb2d49545d}, !- Name
  {437c96b4-676e-4cfa-b78f-2f0187e5d23f}, !- Source Object
  3,                                      !- Outlet Port
  {803bea16-5640-4de3-b42b-abc625f5c7af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00915d4e-b908-4297-a315-8b6730d16d06}, !- Handle
  {41d89230-a120-4c7b-9863-5b66e3f3e38f}, !- Name
  {803bea16-5640-4de3-b42b-abc625f5c7af}, !- Source Object
  3,                                      !- Outlet Port
  {a4e69c57-cac8-4525-964e-45181578f37a}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d21da269-8e8b-4810-a845-3d556c6be047}, !- Handle
  Fan Constant Volume 285,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b9bc2a3e-6a5a-4df2-91b2-75edc64f2930}, !- Handle
  Coil Heating Electric 235,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d51236ee-fefc-420c-942f-8c8052267a5a}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 235, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a6b01cbb-9dff-430f-9274-1c1c695d0f2d}, !- Supply Air Inlet Node Name
  {eed8e348-cd8f-4dae-b02c-b24dcc26779c}, !- Secondary Air Inlet Node Name
  {726a6e95-5375-4860-aa7e-8fa6c5012733}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d21da269-8e8b-4810-a845-3d556c6be047}, !- Fan Name
  {b9bc2a3e-6a5a-4df2-91b2-75edc64f2930}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {2dd90399-345b-480c-87bb-ae3e0896bd7f}, !- Handle
  Node 1476,                              !- Name
  {726a6e95-5375-4860-aa7e-8fa6c5012733}, !- Inlet Port
  {788e7f2a-ca62-4bc9-b5be-e94d29423925}; !- Outlet Port

OS:Node,
  {8ecdd517-9a3a-4ea0-a2a0-45c72ce3b88f}, !- Handle
  Node 1477,                              !- Name
  {6be32686-a418-4a8b-9c76-85515cf1afda}, !- Inlet Port
  {8f7186bb-5716-475c-a1e1-a1b964e045f7}; !- Outlet Port

OS:Connection,
  {788e7f2a-ca62-4bc9-b5be-e94d29423925}, !- Handle
  {cdaa2c95-939b-475f-a335-5af466c8769c}, !- Name
  {2dd90399-345b-480c-87bb-ae3e0896bd7f}, !- Source Object
  3,                                      !- Outlet Port
  {672b959a-36d8-46d2-96ee-75857a257e30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6be32686-a418-4a8b-9c76-85515cf1afda}, !- Handle
  {d7384a25-cb58-4ba3-be6d-637013c4255b}, !- Name
  {e8c1d71b-e8e5-431e-8913-43907e85e261}, !- Source Object
  12,                                     !- Outlet Port
  {8ecdd517-9a3a-4ea0-a2a0-45c72ce3b88f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f7186bb-5716-475c-a1e1-a1b964e045f7}, !- Handle
  {fcef3ec2-b783-4300-934d-ac76e1fcd448}, !- Name
  {8ecdd517-9a3a-4ea0-a2a0-45c72ce3b88f}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  237;                                    !- Inlet Port

OS:Node,
  {662dbdae-3b52-4f7b-914b-6f9f65525f2a}, !- Handle
  Node 1478,                              !- Name
  {525e39d8-9b85-49ac-8703-acf3ccedc42a}, !- Inlet Port
  {a6b01cbb-9dff-430f-9274-1c1c695d0f2d}; !- Outlet Port

OS:Connection,
  {525e39d8-9b85-49ac-8703-acf3ccedc42a}, !- Handle
  {2cd592c6-517f-428a-b60d-dd814250c701}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  237,                                    !- Outlet Port
  {662dbdae-3b52-4f7b-914b-6f9f65525f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6b01cbb-9dff-430f-9274-1c1c695d0f2d}, !- Handle
  {edea8e72-76ed-44a7-8b94-0a0f153d8a75}, !- Name
  {662dbdae-3b52-4f7b-914b-6f9f65525f2a}, !- Source Object
  3,                                      !- Outlet Port
  {d51236ee-fefc-420c-942f-8c8052267a5a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {726a6e95-5375-4860-aa7e-8fa6c5012733}, !- Handle
  {8f3f14e9-e3a4-4b78-b19d-cd930e1b02cc}, !- Name
  {d51236ee-fefc-420c-942f-8c8052267a5a}, !- Source Object
  9,                                      !- Outlet Port
  {2dd90399-345b-480c-87bb-ae3e0896bd7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {076d5b41-3970-44be-bae0-1c0155c33840}, !- Handle
  Node 1479,                              !- Name
  {2fba2c73-c2ce-4442-b801-d9990f229085}, !- Inlet Port
  {eed8e348-cd8f-4dae-b02c-b24dcc26779c}; !- Outlet Port

OS:Connection,
  {2fba2c73-c2ce-4442-b801-d9990f229085}, !- Handle
  {d94e5781-a91a-41e1-8ec3-2d551befd8ce}, !- Name
  {6538c678-1e58-4a9b-85e8-c2c19867008e}, !- Source Object
  3,                                      !- Outlet Port
  {076d5b41-3970-44be-bae0-1c0155c33840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eed8e348-cd8f-4dae-b02c-b24dcc26779c}, !- Handle
  {39a22bf3-2401-4f0f-9eb8-c64aff70fb67}, !- Name
  {076d5b41-3970-44be-bae0-1c0155c33840}, !- Source Object
  3,                                      !- Outlet Port
  {d51236ee-fefc-420c-942f-8c8052267a5a}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7cb9cdd9-310d-4271-8b6b-265f0bed47bf}, !- Handle
  Fan Constant Volume 286,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {65d06af0-33d1-4bb0-a732-a7ac2b08cbe9}, !- Handle
  Coil Heating Electric 236,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9d4a7442-d997-4d79-b0ba-a266a35b1295}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 236, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {b953d677-d9ba-42d7-89be-f81f7a21fa68}, !- Supply Air Inlet Node Name
  {185674da-450c-4679-9605-1d76465653fc}, !- Secondary Air Inlet Node Name
  {034c4ac4-1849-454f-8d28-bbb92d8e7383}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7cb9cdd9-310d-4271-8b6b-265f0bed47bf}, !- Fan Name
  {65d06af0-33d1-4bb0-a732-a7ac2b08cbe9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {96826615-77a3-451a-9faf-b687377d33c3}, !- Handle
  Node 1480,                              !- Name
  {034c4ac4-1849-454f-8d28-bbb92d8e7383}, !- Inlet Port
  {e3bb26a8-56ee-44cb-abd5-95b144a3320e}; !- Outlet Port

OS:Node,
  {992dfa4c-f4d4-4986-a77c-352a7c7f273c}, !- Handle
  Node 1481,                              !- Name
  {0ac5baf4-d1a4-409c-9a83-e6609b51ae9f}, !- Inlet Port
  {9dbf2afc-4b10-40f9-b635-1c126ea872df}; !- Outlet Port

OS:Connection,
  {e3bb26a8-56ee-44cb-abd5-95b144a3320e}, !- Handle
  {398fd100-a1df-4a36-8303-92a4a2f0b486}, !- Name
  {96826615-77a3-451a-9faf-b687377d33c3}, !- Source Object
  3,                                      !- Outlet Port
  {e95ec409-1511-4bd1-b578-85e7beffb7af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ac5baf4-d1a4-409c-9a83-e6609b51ae9f}, !- Handle
  {df821cec-f6cd-45ff-a8f1-5a804a8c13e5}, !- Name
  {e96a1307-8114-498a-b4d8-a5ced68c5c3a}, !- Source Object
  12,                                     !- Outlet Port
  {992dfa4c-f4d4-4986-a77c-352a7c7f273c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dbf2afc-4b10-40f9-b635-1c126ea872df}, !- Handle
  {805e718e-e1ec-4fb4-af12-edddb63b724d}, !- Name
  {992dfa4c-f4d4-4986-a77c-352a7c7f273c}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  238;                                    !- Inlet Port

OS:Node,
  {6e2addc2-8f7a-41ee-9dc6-5a01e8f5abeb}, !- Handle
  Node 1482,                              !- Name
  {70f6f7a8-7e6a-45e2-8023-a89ee3851f03}, !- Inlet Port
  {b953d677-d9ba-42d7-89be-f81f7a21fa68}; !- Outlet Port

OS:Connection,
  {70f6f7a8-7e6a-45e2-8023-a89ee3851f03}, !- Handle
  {953f1c97-494c-4e44-9cfe-2f9c183dd467}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  238,                                    !- Outlet Port
  {6e2addc2-8f7a-41ee-9dc6-5a01e8f5abeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b953d677-d9ba-42d7-89be-f81f7a21fa68}, !- Handle
  {fde4c2a4-4e35-4a1b-9d77-001faca08fd9}, !- Name
  {6e2addc2-8f7a-41ee-9dc6-5a01e8f5abeb}, !- Source Object
  3,                                      !- Outlet Port
  {9d4a7442-d997-4d79-b0ba-a266a35b1295}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {034c4ac4-1849-454f-8d28-bbb92d8e7383}, !- Handle
  {f4f952b9-056c-4548-a01f-8f278d6b4abb}, !- Name
  {9d4a7442-d997-4d79-b0ba-a266a35b1295}, !- Source Object
  9,                                      !- Outlet Port
  {96826615-77a3-451a-9faf-b687377d33c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8abe2b37-03f5-45d1-8e10-dad96fdbcf15}, !- Handle
  Node 1483,                              !- Name
  {3f3608a9-a739-4e44-825a-00cefe018090}, !- Inlet Port
  {185674da-450c-4679-9605-1d76465653fc}; !- Outlet Port

OS:Connection,
  {3f3608a9-a739-4e44-825a-00cefe018090}, !- Handle
  {d349d884-1406-4525-a778-6eaeda2d2570}, !- Name
  {c0bb5356-8903-4416-bb58-0c46bb5390be}, !- Source Object
  3,                                      !- Outlet Port
  {8abe2b37-03f5-45d1-8e10-dad96fdbcf15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {185674da-450c-4679-9605-1d76465653fc}, !- Handle
  {94d7bdac-59ac-4a88-b6e5-bf03e63140f2}, !- Name
  {8abe2b37-03f5-45d1-8e10-dad96fdbcf15}, !- Source Object
  3,                                      !- Outlet Port
  {9d4a7442-d997-4d79-b0ba-a266a35b1295}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6f94c603-3f0f-4656-9ce5-153c264b08c4}, !- Handle
  Fan Constant Volume 287,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8683a5c2-8e16-4833-999f-adb47a56158f}, !- Handle
  Coil Heating Electric 237,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {257ca5a7-a14a-4f87-96ed-aee3d0cbc1ad}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 237, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a6a9318a-5920-4eed-87d0-e216928eddd8}, !- Supply Air Inlet Node Name
  {d3193e67-cb83-48f5-81a7-9edf8b1ac0a3}, !- Secondary Air Inlet Node Name
  {7962dd1a-1d14-47b6-a4ea-09b18a0bde13}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6f94c603-3f0f-4656-9ce5-153c264b08c4}, !- Fan Name
  {8683a5c2-8e16-4833-999f-adb47a56158f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {47445a45-5002-48d4-afce-74a41d3eec28}, !- Handle
  Node 1484,                              !- Name
  {7962dd1a-1d14-47b6-a4ea-09b18a0bde13}, !- Inlet Port
  {46d85ba8-a2ca-4f22-953f-c59d5a767c7c}; !- Outlet Port

OS:Node,
  {0fedd2e1-b43f-4b8e-b817-b325c7a64ad1}, !- Handle
  Node 1485,                              !- Name
  {46899f5c-fd6a-4f7a-845e-0f8d23059ceb}, !- Inlet Port
  {221f1dbe-a074-4ac8-b884-89defd526989}; !- Outlet Port

OS:Connection,
  {46d85ba8-a2ca-4f22-953f-c59d5a767c7c}, !- Handle
  {c84e3920-7c7e-46e8-9a24-608c3facc9ac}, !- Name
  {47445a45-5002-48d4-afce-74a41d3eec28}, !- Source Object
  3,                                      !- Outlet Port
  {ec4a347f-b580-4de8-bf06-fd4678e70791}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46899f5c-fd6a-4f7a-845e-0f8d23059ceb}, !- Handle
  {4dfbf97c-f14a-4ae3-81c0-2a757bc14741}, !- Name
  {e97506e3-4f46-44f1-b3dc-91e40e5ba0bb}, !- Source Object
  12,                                     !- Outlet Port
  {0fedd2e1-b43f-4b8e-b817-b325c7a64ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {221f1dbe-a074-4ac8-b884-89defd526989}, !- Handle
  {d6eb84c5-7575-4c87-bd12-6742afcc6ff3}, !- Name
  {0fedd2e1-b43f-4b8e-b817-b325c7a64ad1}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  239;                                    !- Inlet Port

OS:Node,
  {523e994d-bd22-4df2-aed3-dbf4114d9245}, !- Handle
  Node 1486,                              !- Name
  {75a9812c-c5c3-43dd-9c06-f3c5c4a7795a}, !- Inlet Port
  {a6a9318a-5920-4eed-87d0-e216928eddd8}; !- Outlet Port

OS:Connection,
  {75a9812c-c5c3-43dd-9c06-f3c5c4a7795a}, !- Handle
  {2293978a-94df-48bc-bbe9-2de8eb0a83b8}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  239,                                    !- Outlet Port
  {523e994d-bd22-4df2-aed3-dbf4114d9245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6a9318a-5920-4eed-87d0-e216928eddd8}, !- Handle
  {29106743-808b-4d2f-ad3e-21e10415caad}, !- Name
  {523e994d-bd22-4df2-aed3-dbf4114d9245}, !- Source Object
  3,                                      !- Outlet Port
  {257ca5a7-a14a-4f87-96ed-aee3d0cbc1ad}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7962dd1a-1d14-47b6-a4ea-09b18a0bde13}, !- Handle
  {e7f74372-c01e-4a06-bb08-e656b36888ec}, !- Name
  {257ca5a7-a14a-4f87-96ed-aee3d0cbc1ad}, !- Source Object
  9,                                      !- Outlet Port
  {47445a45-5002-48d4-afce-74a41d3eec28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {265b4c56-f81e-4745-bb2c-e7e5bc369451}, !- Handle
  Node 1487,                              !- Name
  {38b153ab-1cc4-4ab3-8b9d-773c22444196}, !- Inlet Port
  {d3193e67-cb83-48f5-81a7-9edf8b1ac0a3}; !- Outlet Port

OS:Connection,
  {38b153ab-1cc4-4ab3-8b9d-773c22444196}, !- Handle
  {ea1a6fca-fa2b-42f1-8d00-c587cf275fa1}, !- Name
  {6cefab14-d63e-47f7-80f0-e9b564c9fcb5}, !- Source Object
  3,                                      !- Outlet Port
  {265b4c56-f81e-4745-bb2c-e7e5bc369451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3193e67-cb83-48f5-81a7-9edf8b1ac0a3}, !- Handle
  {b0a84275-5c9d-4a62-8577-4e8c8cb3ad2c}, !- Name
  {265b4c56-f81e-4745-bb2c-e7e5bc369451}, !- Source Object
  3,                                      !- Outlet Port
  {257ca5a7-a14a-4f87-96ed-aee3d0cbc1ad}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b18e8c3f-6948-4f6f-9831-9b216a08502c}, !- Handle
  Fan Constant Volume 288,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b26fbdc3-e92c-41dd-a2e8-dc498c95ac35}, !- Handle
  Coil Heating Electric 238,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4c61fe30-e521-43e8-8953-a1730c38d729}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 238, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d2b4494a-cbbb-4d95-a636-280c79180aee}, !- Supply Air Inlet Node Name
  {daaeb8f3-667f-48a2-94f1-ba7d019e1a3f}, !- Secondary Air Inlet Node Name
  {e4591090-e5c6-4463-a3d2-d2eac4a71503}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b18e8c3f-6948-4f6f-9831-9b216a08502c}, !- Fan Name
  {b26fbdc3-e92c-41dd-a2e8-dc498c95ac35}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {0c47db44-8ed5-4695-80e6-aff38dfcc630}, !- Handle
  Node 1488,                              !- Name
  {e4591090-e5c6-4463-a3d2-d2eac4a71503}, !- Inlet Port
  {2b24e4de-603e-4a1c-a43b-45b2ca03f2f7}; !- Outlet Port

OS:Node,
  {ad9f9094-b537-482a-84fd-e656b2885aee}, !- Handle
  Node 1489,                              !- Name
  {2ea150d2-5729-421b-a0bf-8cc3fdb5ec31}, !- Inlet Port
  {33da85fb-8e6f-456e-9bf2-09dc75ab2c8a}; !- Outlet Port

OS:Connection,
  {2b24e4de-603e-4a1c-a43b-45b2ca03f2f7}, !- Handle
  {fdad6701-57a8-4ce5-b333-e5f55a6cf626}, !- Name
  {0c47db44-8ed5-4695-80e6-aff38dfcc630}, !- Source Object
  3,                                      !- Outlet Port
  {8947f72f-b19d-405d-9e55-96de90381ccb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ea150d2-5729-421b-a0bf-8cc3fdb5ec31}, !- Handle
  {b6b30364-02ad-4d20-bda8-65a2d78e04de}, !- Name
  {e9ab8922-49bc-4c0a-984c-664e8d86c38a}, !- Source Object
  12,                                     !- Outlet Port
  {ad9f9094-b537-482a-84fd-e656b2885aee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33da85fb-8e6f-456e-9bf2-09dc75ab2c8a}, !- Handle
  {9b85630a-ce51-4c20-8c20-4f09a99af64c}, !- Name
  {ad9f9094-b537-482a-84fd-e656b2885aee}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  240;                                    !- Inlet Port

OS:Node,
  {64dfd3dd-44dc-429e-b947-8cd2f97c3cb5}, !- Handle
  Node 1490,                              !- Name
  {d78142ab-81d2-4324-833e-f68f36114a5c}, !- Inlet Port
  {d2b4494a-cbbb-4d95-a636-280c79180aee}; !- Outlet Port

OS:Connection,
  {d78142ab-81d2-4324-833e-f68f36114a5c}, !- Handle
  {a773f022-edc4-4dd8-9e4c-4e406c195787}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  240,                                    !- Outlet Port
  {64dfd3dd-44dc-429e-b947-8cd2f97c3cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b4494a-cbbb-4d95-a636-280c79180aee}, !- Handle
  {b456a37d-61f7-4e65-aa0e-eceaf062d941}, !- Name
  {64dfd3dd-44dc-429e-b947-8cd2f97c3cb5}, !- Source Object
  3,                                      !- Outlet Port
  {4c61fe30-e521-43e8-8953-a1730c38d729}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e4591090-e5c6-4463-a3d2-d2eac4a71503}, !- Handle
  {e2fc4ab8-df56-4a1e-8a73-c965dcc37b91}, !- Name
  {4c61fe30-e521-43e8-8953-a1730c38d729}, !- Source Object
  9,                                      !- Outlet Port
  {0c47db44-8ed5-4695-80e6-aff38dfcc630}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dcd6209-af34-451a-9bc7-cf7313babc2f}, !- Handle
  Node 1491,                              !- Name
  {e22c3d7f-fdaf-482c-b8d9-b0c465718b99}, !- Inlet Port
  {daaeb8f3-667f-48a2-94f1-ba7d019e1a3f}; !- Outlet Port

OS:Connection,
  {e22c3d7f-fdaf-482c-b8d9-b0c465718b99}, !- Handle
  {86f13e70-db28-401c-9078-5f4425bb0bdc}, !- Name
  {fdae7f57-3875-4d4a-99c8-f646cfc9b6ff}, !- Source Object
  3,                                      !- Outlet Port
  {7dcd6209-af34-451a-9bc7-cf7313babc2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daaeb8f3-667f-48a2-94f1-ba7d019e1a3f}, !- Handle
  {34ceabf4-6b48-43b3-8bef-04e9807a4827}, !- Name
  {7dcd6209-af34-451a-9bc7-cf7313babc2f}, !- Source Object
  3,                                      !- Outlet Port
  {4c61fe30-e521-43e8-8953-a1730c38d729}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {cf540e52-8edc-4b89-aae1-abd3226f068c}, !- Handle
  Fan Constant Volume 289,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {38920e7d-c0cd-4b31-a891-94c090253c2f}, !- Handle
  Coil Heating Electric 239,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6405f558-8783-441c-9524-65bcf77b5497}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 239, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {95da5e33-63c4-4be8-bfa3-107376fb8dc0}, !- Supply Air Inlet Node Name
  {88b2d783-72b0-4444-bb17-117dd6e6cb47}, !- Secondary Air Inlet Node Name
  {09c090a1-93b5-453f-a71f-636ae7d742b9}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {cf540e52-8edc-4b89-aae1-abd3226f068c}, !- Fan Name
  {38920e7d-c0cd-4b31-a891-94c090253c2f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3e878727-bf66-4cc1-93ae-8cf71f799064}, !- Handle
  Node 1492,                              !- Name
  {09c090a1-93b5-453f-a71f-636ae7d742b9}, !- Inlet Port
  {3838f0c0-430d-4313-b13b-d03cb52fe5b0}; !- Outlet Port

OS:Node,
  {b15e520f-6f29-4be6-a98b-71ff5cb7506f}, !- Handle
  Node 1493,                              !- Name
  {4371b215-d386-4e45-8d88-284ce4ac9f2b}, !- Inlet Port
  {3b4618bd-f6aa-4871-8244-dfc5e096259c}; !- Outlet Port

OS:Connection,
  {3838f0c0-430d-4313-b13b-d03cb52fe5b0}, !- Handle
  {e573647c-3686-40da-b0c3-bdc57f787e16}, !- Name
  {3e878727-bf66-4cc1-93ae-8cf71f799064}, !- Source Object
  3,                                      !- Outlet Port
  {5bd2ca60-56e5-4e4c-b41d-00ff8a1357ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4371b215-d386-4e45-8d88-284ce4ac9f2b}, !- Handle
  {a6eb7344-dba0-425c-a285-44c2a765b9b8}, !- Name
  {e9ec3f8b-fec8-42f6-a04e-65c7fe09966a}, !- Source Object
  12,                                     !- Outlet Port
  {b15e520f-6f29-4be6-a98b-71ff5cb7506f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b4618bd-f6aa-4871-8244-dfc5e096259c}, !- Handle
  {7d9e0bf2-31c1-491f-b5d5-2cba06fff868}, !- Name
  {b15e520f-6f29-4be6-a98b-71ff5cb7506f}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  241;                                    !- Inlet Port

OS:Node,
  {6f6cad90-8533-460b-a077-f2af3e4be3ac}, !- Handle
  Node 1494,                              !- Name
  {c88d7813-d509-49cd-912e-f49aab41a797}, !- Inlet Port
  {95da5e33-63c4-4be8-bfa3-107376fb8dc0}; !- Outlet Port

OS:Connection,
  {c88d7813-d509-49cd-912e-f49aab41a797}, !- Handle
  {ea4b1414-dbce-4a28-958e-b84c0c099949}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  241,                                    !- Outlet Port
  {6f6cad90-8533-460b-a077-f2af3e4be3ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95da5e33-63c4-4be8-bfa3-107376fb8dc0}, !- Handle
  {24c89d2b-7c56-458a-bf63-96c85466bf64}, !- Name
  {6f6cad90-8533-460b-a077-f2af3e4be3ac}, !- Source Object
  3,                                      !- Outlet Port
  {6405f558-8783-441c-9524-65bcf77b5497}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {09c090a1-93b5-453f-a71f-636ae7d742b9}, !- Handle
  {4e1674f6-9b14-4823-82fb-fd61ed9c67d9}, !- Name
  {6405f558-8783-441c-9524-65bcf77b5497}, !- Source Object
  9,                                      !- Outlet Port
  {3e878727-bf66-4cc1-93ae-8cf71f799064}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdcc2e65-31d3-4597-b7e2-13bb642abe79}, !- Handle
  Node 1495,                              !- Name
  {aa739019-13fb-419f-9ff6-1c98f1cc7a00}, !- Inlet Port
  {88b2d783-72b0-4444-bb17-117dd6e6cb47}; !- Outlet Port

OS:Connection,
  {aa739019-13fb-419f-9ff6-1c98f1cc7a00}, !- Handle
  {55cf71ea-4f6f-4c15-b97e-c0f2559834ea}, !- Name
  {68f0d1a9-36df-4e1e-bf66-b70e2d6c6bee}, !- Source Object
  3,                                      !- Outlet Port
  {bdcc2e65-31d3-4597-b7e2-13bb642abe79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88b2d783-72b0-4444-bb17-117dd6e6cb47}, !- Handle
  {c288776a-332f-47f9-9f6b-d689ad2779bb}, !- Name
  {bdcc2e65-31d3-4597-b7e2-13bb642abe79}, !- Source Object
  3,                                      !- Outlet Port
  {6405f558-8783-441c-9524-65bcf77b5497}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {404f0f03-3ad9-48b5-934f-81822849f316}, !- Handle
  Fan Constant Volume 290,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {759ecaf3-3568-439b-bc13-0f32ce177a3d}, !- Handle
  Coil Heating Electric 240,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {3ed66e81-107c-43f9-857b-1f60815edcf3}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 240, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {07b93a15-55b0-4f87-9f34-a1e5e603b910}, !- Supply Air Inlet Node Name
  {7c35b5b7-5a86-4a6b-8bda-330f955126d2}, !- Secondary Air Inlet Node Name
  {2130f46b-fca0-4749-9eed-262f174853bf}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {404f0f03-3ad9-48b5-934f-81822849f316}, !- Fan Name
  {759ecaf3-3568-439b-bc13-0f32ce177a3d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {eceddc18-44b4-4934-a758-c25e3d88a013}, !- Handle
  Node 1496,                              !- Name
  {2130f46b-fca0-4749-9eed-262f174853bf}, !- Inlet Port
  {b3d127a6-7a34-4ac5-bbb7-32c68f1c1fa9}; !- Outlet Port

OS:Node,
  {8ef1c52f-298b-495e-b325-974887255884}, !- Handle
  Node 1497,                              !- Name
  {2c7ad92d-85c7-4809-a822-e197ab9b1788}, !- Inlet Port
  {a4201d2c-970a-4f87-83a9-ad30b77a1968}; !- Outlet Port

OS:Connection,
  {b3d127a6-7a34-4ac5-bbb7-32c68f1c1fa9}, !- Handle
  {3c73db05-978d-41bf-92dd-4bf921d749b9}, !- Name
  {eceddc18-44b4-4934-a758-c25e3d88a013}, !- Source Object
  3,                                      !- Outlet Port
  {8a90dade-e5c2-4b0d-8431-07662c8476f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c7ad92d-85c7-4809-a822-e197ab9b1788}, !- Handle
  {58de5ebb-e8ec-4624-b19a-d778b32a7833}, !- Name
  {eac6cf4d-0704-40ec-90f5-2740012c7cce}, !- Source Object
  12,                                     !- Outlet Port
  {8ef1c52f-298b-495e-b325-974887255884}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4201d2c-970a-4f87-83a9-ad30b77a1968}, !- Handle
  {5dff05e2-9997-4d44-86cb-2d10bb2febbf}, !- Name
  {8ef1c52f-298b-495e-b325-974887255884}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  242;                                    !- Inlet Port

OS:Node,
  {7614b238-7ca1-4f79-b513-738b866ad406}, !- Handle
  Node 1498,                              !- Name
  {f7f32877-1d65-4f45-b64a-1fc747f7f601}, !- Inlet Port
  {07b93a15-55b0-4f87-9f34-a1e5e603b910}; !- Outlet Port

OS:Connection,
  {f7f32877-1d65-4f45-b64a-1fc747f7f601}, !- Handle
  {4c26fcb5-6992-4189-9f02-08c66c75bfdc}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  242,                                    !- Outlet Port
  {7614b238-7ca1-4f79-b513-738b866ad406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07b93a15-55b0-4f87-9f34-a1e5e603b910}, !- Handle
  {726f9194-e6f6-4099-8044-426c04ef07c4}, !- Name
  {7614b238-7ca1-4f79-b513-738b866ad406}, !- Source Object
  3,                                      !- Outlet Port
  {3ed66e81-107c-43f9-857b-1f60815edcf3}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2130f46b-fca0-4749-9eed-262f174853bf}, !- Handle
  {2ca4dcdd-6d23-4655-a457-33e9e6d1ad36}, !- Name
  {3ed66e81-107c-43f9-857b-1f60815edcf3}, !- Source Object
  9,                                      !- Outlet Port
  {eceddc18-44b4-4934-a758-c25e3d88a013}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {211219b4-ee4a-43bf-9c92-e5bb53c02de9}, !- Handle
  Node 1499,                              !- Name
  {6c47c09a-0042-4af0-9569-abe1a0f11fa9}, !- Inlet Port
  {7c35b5b7-5a86-4a6b-8bda-330f955126d2}; !- Outlet Port

OS:Connection,
  {6c47c09a-0042-4af0-9569-abe1a0f11fa9}, !- Handle
  {662dfdb2-5d0d-439e-9783-86eeeff1413c}, !- Name
  {052cef46-f1d4-406c-af67-6810ab97f9ca}, !- Source Object
  3,                                      !- Outlet Port
  {211219b4-ee4a-43bf-9c92-e5bb53c02de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c35b5b7-5a86-4a6b-8bda-330f955126d2}, !- Handle
  {88e3e099-6161-4195-a3e1-b951d8088afe}, !- Name
  {211219b4-ee4a-43bf-9c92-e5bb53c02de9}, !- Source Object
  3,                                      !- Outlet Port
  {3ed66e81-107c-43f9-857b-1f60815edcf3}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {4f9c725c-91ab-4d70-92f0-7d513e8046cc}, !- Handle
  Fan Constant Volume 291,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ab61413b-9883-4243-a36d-143c78e7ddb6}, !- Handle
  Coil Heating Electric 241,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {5a56b7aa-8798-445c-84b4-fe8c6b9f6474}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 241, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {16713654-f375-4ace-a12c-7e8acb955a30}, !- Supply Air Inlet Node Name
  {267d3755-f5ed-4613-82a6-8577e920c1fe}, !- Secondary Air Inlet Node Name
  {b2ba35a1-6701-4384-89f3-e6a83bd50d02}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4f9c725c-91ab-4d70-92f0-7d513e8046cc}, !- Fan Name
  {ab61413b-9883-4243-a36d-143c78e7ddb6}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {47725128-c913-47fc-b4ff-2422ea3a881c}, !- Handle
  Node 1500,                              !- Name
  {b2ba35a1-6701-4384-89f3-e6a83bd50d02}, !- Inlet Port
  {768d3d47-b125-4165-ad6e-1b57f837493e}; !- Outlet Port

OS:Node,
  {45450dc4-d975-48c3-973e-eb158619f9da}, !- Handle
  Node 1501,                              !- Name
  {d649849c-1919-4ada-b551-db01e1d85fc3}, !- Inlet Port
  {83ae127e-9bbc-4782-ace8-640d39aaa16f}; !- Outlet Port

OS:Connection,
  {768d3d47-b125-4165-ad6e-1b57f837493e}, !- Handle
  {91eb1d35-0213-4935-9b7c-3857d02f5b7d}, !- Name
  {47725128-c913-47fc-b4ff-2422ea3a881c}, !- Source Object
  3,                                      !- Outlet Port
  {99a66648-74c7-4075-bf6b-c513deb58435}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d649849c-1919-4ada-b551-db01e1d85fc3}, !- Handle
  {415aa887-9c6e-4c76-98dc-5ba8f932b55e}, !- Name
  {eb8a1181-3793-4cba-a594-8781c39bfea6}, !- Source Object
  12,                                     !- Outlet Port
  {45450dc4-d975-48c3-973e-eb158619f9da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83ae127e-9bbc-4782-ace8-640d39aaa16f}, !- Handle
  {6823058b-9bb8-4e48-bd95-f1e7d2963c01}, !- Name
  {45450dc4-d975-48c3-973e-eb158619f9da}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  243;                                    !- Inlet Port

OS:Node,
  {03607736-a5e9-4348-9e29-fd91fe4d7e7d}, !- Handle
  Node 1502,                              !- Name
  {e6f37e17-867f-4e4e-ace2-a5be64660812}, !- Inlet Port
  {16713654-f375-4ace-a12c-7e8acb955a30}; !- Outlet Port

OS:Connection,
  {e6f37e17-867f-4e4e-ace2-a5be64660812}, !- Handle
  {7c6bd1d9-1ba4-481d-9061-a207ac011b1d}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  243,                                    !- Outlet Port
  {03607736-a5e9-4348-9e29-fd91fe4d7e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16713654-f375-4ace-a12c-7e8acb955a30}, !- Handle
  {83d44ea8-f18e-46f0-b401-6ed2a4bfebd6}, !- Name
  {03607736-a5e9-4348-9e29-fd91fe4d7e7d}, !- Source Object
  3,                                      !- Outlet Port
  {5a56b7aa-8798-445c-84b4-fe8c6b9f6474}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b2ba35a1-6701-4384-89f3-e6a83bd50d02}, !- Handle
  {1c4aebf0-27a2-4de8-8ba6-123caa058d3c}, !- Name
  {5a56b7aa-8798-445c-84b4-fe8c6b9f6474}, !- Source Object
  9,                                      !- Outlet Port
  {47725128-c913-47fc-b4ff-2422ea3a881c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e04863c1-9ac5-4abf-baf8-e0e8a7246856}, !- Handle
  Node 1503,                              !- Name
  {65faf807-5e38-4e18-a4ce-9d881e7117c7}, !- Inlet Port
  {267d3755-f5ed-4613-82a6-8577e920c1fe}; !- Outlet Port

OS:Connection,
  {65faf807-5e38-4e18-a4ce-9d881e7117c7}, !- Handle
  {84e75583-6571-4e2f-bc4e-75d57b6bc9b4}, !- Name
  {3115d4d0-34ea-4aba-9969-35f537eaa85c}, !- Source Object
  3,                                      !- Outlet Port
  {e04863c1-9ac5-4abf-baf8-e0e8a7246856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {267d3755-f5ed-4613-82a6-8577e920c1fe}, !- Handle
  {912ff24f-8fca-4a21-bb4c-b0686e3ac605}, !- Name
  {e04863c1-9ac5-4abf-baf8-e0e8a7246856}, !- Source Object
  3,                                      !- Outlet Port
  {5a56b7aa-8798-445c-84b4-fe8c6b9f6474}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {80fb6f7d-9648-4c84-af0f-16fb343babda}, !- Handle
  Fan Constant Volume 292,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3cddbec8-ad28-4981-974a-b15305cd9766}, !- Handle
  Coil Heating Electric 242,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d697f14b-9ee2-4dfd-80c6-3277ad889233}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 242, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {55cdf9ba-7b7a-485c-a548-f837ce81e353}, !- Supply Air Inlet Node Name
  {080c1c45-68ab-4045-a1b5-6a54b2ce1ee9}, !- Secondary Air Inlet Node Name
  {7720a968-a721-4101-b6f3-6386aa612bc0}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {80fb6f7d-9648-4c84-af0f-16fb343babda}, !- Fan Name
  {3cddbec8-ad28-4981-974a-b15305cd9766}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6c6645ad-abde-4b63-b78c-4ae1a249166e}, !- Handle
  Node 1504,                              !- Name
  {7720a968-a721-4101-b6f3-6386aa612bc0}, !- Inlet Port
  {c93da6c3-f601-4f06-a24d-7a534ef19e17}; !- Outlet Port

OS:Node,
  {6e278713-2f35-4a27-92eb-81ccb0240984}, !- Handle
  Node 1505,                              !- Name
  {02c0e435-eb08-4ea8-a42b-0035467167e0}, !- Inlet Port
  {a57af42e-6085-4f4d-b361-b8ca9f727c92}; !- Outlet Port

OS:Connection,
  {c93da6c3-f601-4f06-a24d-7a534ef19e17}, !- Handle
  {88c4dd58-41e4-47cc-8a04-fd2c28f5d2f9}, !- Name
  {6c6645ad-abde-4b63-b78c-4ae1a249166e}, !- Source Object
  3,                                      !- Outlet Port
  {5d8245a0-7b8b-42a6-9e76-094c1e83942f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02c0e435-eb08-4ea8-a42b-0035467167e0}, !- Handle
  {9c381bab-7342-46e2-a1d6-808fd30f7967}, !- Name
  {eb91e57e-7947-44aa-9479-a847b3880b6d}, !- Source Object
  12,                                     !- Outlet Port
  {6e278713-2f35-4a27-92eb-81ccb0240984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a57af42e-6085-4f4d-b361-b8ca9f727c92}, !- Handle
  {d1dab86d-a7e5-43d6-960d-39e3f4b27526}, !- Name
  {6e278713-2f35-4a27-92eb-81ccb0240984}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  244;                                    !- Inlet Port

OS:Node,
  {fdf9942c-1457-48b5-92d3-aeb03207d387}, !- Handle
  Node 1506,                              !- Name
  {c1acfa3c-2c08-40ae-97cd-64e221921552}, !- Inlet Port
  {55cdf9ba-7b7a-485c-a548-f837ce81e353}; !- Outlet Port

OS:Connection,
  {c1acfa3c-2c08-40ae-97cd-64e221921552}, !- Handle
  {97c12f98-9b30-44c3-b6c3-b077381be299}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  244,                                    !- Outlet Port
  {fdf9942c-1457-48b5-92d3-aeb03207d387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55cdf9ba-7b7a-485c-a548-f837ce81e353}, !- Handle
  {2cddab75-43ba-41fe-adc4-babe47debd7f}, !- Name
  {fdf9942c-1457-48b5-92d3-aeb03207d387}, !- Source Object
  3,                                      !- Outlet Port
  {d697f14b-9ee2-4dfd-80c6-3277ad889233}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7720a968-a721-4101-b6f3-6386aa612bc0}, !- Handle
  {a35728d0-4c5a-4250-966a-991b522bbdd0}, !- Name
  {d697f14b-9ee2-4dfd-80c6-3277ad889233}, !- Source Object
  9,                                      !- Outlet Port
  {6c6645ad-abde-4b63-b78c-4ae1a249166e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fab4b9f3-beb6-4436-a47c-578e60be7e52}, !- Handle
  Node 1507,                              !- Name
  {4f0d7057-f00a-4f3f-a277-f2de7ab9913e}, !- Inlet Port
  {080c1c45-68ab-4045-a1b5-6a54b2ce1ee9}; !- Outlet Port

OS:Connection,
  {4f0d7057-f00a-4f3f-a277-f2de7ab9913e}, !- Handle
  {8bee2670-504d-4aed-ab74-61093e19cac0}, !- Name
  {5cb82aea-1d10-461a-a8c7-abb93f3f9629}, !- Source Object
  3,                                      !- Outlet Port
  {fab4b9f3-beb6-4436-a47c-578e60be7e52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {080c1c45-68ab-4045-a1b5-6a54b2ce1ee9}, !- Handle
  {02e12483-52d9-480f-b788-9b7a5f49ff52}, !- Name
  {fab4b9f3-beb6-4436-a47c-578e60be7e52}, !- Source Object
  3,                                      !- Outlet Port
  {d697f14b-9ee2-4dfd-80c6-3277ad889233}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1d409d50-8867-47fa-af51-c4fd1dbbabae}, !- Handle
  Fan Constant Volume 293,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {29b11b71-64eb-49cc-a265-f365490ac11e}, !- Handle
  Coil Heating Electric 243,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {611e3ba1-60dc-4581-b886-4caafc60cd64}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 243, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {662a6701-40ec-4620-9a6f-7782e5f06d08}, !- Supply Air Inlet Node Name
  {ac6d8d82-5308-4bb6-9906-87d23f17407b}, !- Secondary Air Inlet Node Name
  {f771c4a6-9412-4d00-8313-cb20e914a9e8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1d409d50-8867-47fa-af51-c4fd1dbbabae}, !- Fan Name
  {29b11b71-64eb-49cc-a265-f365490ac11e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {0f0492aa-d95c-4b70-bc0b-db27a90832ef}, !- Handle
  Node 1508,                              !- Name
  {f771c4a6-9412-4d00-8313-cb20e914a9e8}, !- Inlet Port
  {5d57fe00-b413-4031-a9cb-604fc2e7631c}; !- Outlet Port

OS:Node,
  {7648965d-b2ee-4d90-91bf-89b691a633f0}, !- Handle
  Node 1509,                              !- Name
  {68e34dde-b943-4113-ab0a-cca8088992d4}, !- Inlet Port
  {0b947aa7-2ece-42d8-b9bb-c3ec6c8d975b}; !- Outlet Port

OS:Connection,
  {5d57fe00-b413-4031-a9cb-604fc2e7631c}, !- Handle
  {cc331002-1f27-4efa-8489-f0a486948faa}, !- Name
  {0f0492aa-d95c-4b70-bc0b-db27a90832ef}, !- Source Object
  3,                                      !- Outlet Port
  {b3e99e88-5d8b-4553-bd65-68c23b3f9c6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68e34dde-b943-4113-ab0a-cca8088992d4}, !- Handle
  {6ba1ea7b-377a-4ece-81cf-46b66bb39b94}, !- Name
  {ec4304e9-1db1-4f54-959f-fa9b0a312e95}, !- Source Object
  12,                                     !- Outlet Port
  {7648965d-b2ee-4d90-91bf-89b691a633f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b947aa7-2ece-42d8-b9bb-c3ec6c8d975b}, !- Handle
  {a7703ac0-0488-4d38-a586-13b7a1781946}, !- Name
  {7648965d-b2ee-4d90-91bf-89b691a633f0}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  245;                                    !- Inlet Port

OS:Node,
  {41319182-1254-4229-af15-7b35092f33e2}, !- Handle
  Node 1510,                              !- Name
  {476a0267-e317-4c24-a047-b090e6201218}, !- Inlet Port
  {662a6701-40ec-4620-9a6f-7782e5f06d08}; !- Outlet Port

OS:Connection,
  {476a0267-e317-4c24-a047-b090e6201218}, !- Handle
  {25cf4c1c-a4b9-4403-8e8f-dfb2bdacd739}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  245,                                    !- Outlet Port
  {41319182-1254-4229-af15-7b35092f33e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662a6701-40ec-4620-9a6f-7782e5f06d08}, !- Handle
  {b8872d6c-4ffd-41b2-97cc-f4c39895cbb7}, !- Name
  {41319182-1254-4229-af15-7b35092f33e2}, !- Source Object
  3,                                      !- Outlet Port
  {611e3ba1-60dc-4581-b886-4caafc60cd64}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f771c4a6-9412-4d00-8313-cb20e914a9e8}, !- Handle
  {22f9c20d-4fc9-4d55-8276-8505ef75dc11}, !- Name
  {611e3ba1-60dc-4581-b886-4caafc60cd64}, !- Source Object
  9,                                      !- Outlet Port
  {0f0492aa-d95c-4b70-bc0b-db27a90832ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1cc471c-e59e-4934-91d9-5a73c2206ba1}, !- Handle
  Node 1511,                              !- Name
  {3143b66f-f7d8-4133-9978-3ee0f2f77a6a}, !- Inlet Port
  {ac6d8d82-5308-4bb6-9906-87d23f17407b}; !- Outlet Port

OS:Connection,
  {3143b66f-f7d8-4133-9978-3ee0f2f77a6a}, !- Handle
  {6626b016-40ba-49ec-828d-4b3d5c9c5133}, !- Name
  {7007c76d-875e-4b2a-aada-607025b25bd3}, !- Source Object
  3,                                      !- Outlet Port
  {f1cc471c-e59e-4934-91d9-5a73c2206ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac6d8d82-5308-4bb6-9906-87d23f17407b}, !- Handle
  {0b2aa37b-2e5e-4c09-bcac-0b814fed04e8}, !- Name
  {f1cc471c-e59e-4934-91d9-5a73c2206ba1}, !- Source Object
  3,                                      !- Outlet Port
  {611e3ba1-60dc-4581-b886-4caafc60cd64}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c592e3b8-c45b-46ae-817d-a1e67ec3e3aa}, !- Handle
  Fan Constant Volume 294,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f4b491cd-e7e7-40ff-84a7-5c30cc4677ae}, !- Handle
  Coil Heating Electric 244,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2b98cc4a-d801-4d01-bc52-3e00db031ad8}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 244, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {5f77a13d-9d5f-470b-ad33-ca3d3b1bd76f}, !- Supply Air Inlet Node Name
  {ada90b2e-106f-48d4-8c85-2640b124033b}, !- Secondary Air Inlet Node Name
  {2850905b-e561-4e00-816e-4a89264a438b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c592e3b8-c45b-46ae-817d-a1e67ec3e3aa}, !- Fan Name
  {f4b491cd-e7e7-40ff-84a7-5c30cc4677ae}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8fb03d65-7698-4f34-92d9-8998c072dc39}, !- Handle
  Node 1512,                              !- Name
  {2850905b-e561-4e00-816e-4a89264a438b}, !- Inlet Port
  {80edbaa1-695d-48a9-aec4-46bdd3deed8c}; !- Outlet Port

OS:Node,
  {2c7821d7-5da9-4aba-8f82-4d26e5a9bf4b}, !- Handle
  Node 1513,                              !- Name
  {e482ebf1-d262-4411-895a-c9c8f3906d9e}, !- Inlet Port
  {ac6a1d29-b184-4192-ab04-97cd6ab75d22}; !- Outlet Port

OS:Connection,
  {80edbaa1-695d-48a9-aec4-46bdd3deed8c}, !- Handle
  {8fd4feeb-70f3-4b27-9731-5f25cba60c64}, !- Name
  {8fb03d65-7698-4f34-92d9-8998c072dc39}, !- Source Object
  3,                                      !- Outlet Port
  {7728d00d-2856-4c8e-87b1-3f4773d52bbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e482ebf1-d262-4411-895a-c9c8f3906d9e}, !- Handle
  {a89427dd-76d7-4c1e-9ad9-2031e7798905}, !- Name
  {ecbe494f-f23d-485a-bba5-9325346e0d40}, !- Source Object
  12,                                     !- Outlet Port
  {2c7821d7-5da9-4aba-8f82-4d26e5a9bf4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac6a1d29-b184-4192-ab04-97cd6ab75d22}, !- Handle
  {7b462f7a-0d52-4823-a436-f285aec6dd1e}, !- Name
  {2c7821d7-5da9-4aba-8f82-4d26e5a9bf4b}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  246;                                    !- Inlet Port

OS:Node,
  {3239aaba-08a0-41a6-833f-ec6e050e9f69}, !- Handle
  Node 1514,                              !- Name
  {add27f01-f535-4117-8348-d905fc4ba14f}, !- Inlet Port
  {5f77a13d-9d5f-470b-ad33-ca3d3b1bd76f}; !- Outlet Port

OS:Connection,
  {add27f01-f535-4117-8348-d905fc4ba14f}, !- Handle
  {24d12220-88bf-4ca4-95a6-f5d862356bd9}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  246,                                    !- Outlet Port
  {3239aaba-08a0-41a6-833f-ec6e050e9f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f77a13d-9d5f-470b-ad33-ca3d3b1bd76f}, !- Handle
  {a79b9583-b9e1-424d-8b1d-c923540e4ed4}, !- Name
  {3239aaba-08a0-41a6-833f-ec6e050e9f69}, !- Source Object
  3,                                      !- Outlet Port
  {2b98cc4a-d801-4d01-bc52-3e00db031ad8}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2850905b-e561-4e00-816e-4a89264a438b}, !- Handle
  {c77cd0f9-2ae3-41d8-930a-5ef4864f5969}, !- Name
  {2b98cc4a-d801-4d01-bc52-3e00db031ad8}, !- Source Object
  9,                                      !- Outlet Port
  {8fb03d65-7698-4f34-92d9-8998c072dc39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9086f436-1806-4fe4-bb07-66ed5b960226}, !- Handle
  Node 1515,                              !- Name
  {409c6a50-91bd-42fb-82cd-f8185f646601}, !- Inlet Port
  {ada90b2e-106f-48d4-8c85-2640b124033b}; !- Outlet Port

OS:Connection,
  {409c6a50-91bd-42fb-82cd-f8185f646601}, !- Handle
  {1d71c728-dde2-434a-9c4b-2dde200c854f}, !- Name
  {a5a2ea43-0334-4c35-baef-ea5ea7d9e5c4}, !- Source Object
  3,                                      !- Outlet Port
  {9086f436-1806-4fe4-bb07-66ed5b960226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ada90b2e-106f-48d4-8c85-2640b124033b}, !- Handle
  {86159b6d-1824-465e-989a-bbf04df1ce1b}, !- Name
  {9086f436-1806-4fe4-bb07-66ed5b960226}, !- Source Object
  3,                                      !- Outlet Port
  {2b98cc4a-d801-4d01-bc52-3e00db031ad8}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1cd14017-def0-40fb-85e3-27f1ff20d16e}, !- Handle
  Fan Constant Volume 295,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {78fcb4be-6f3a-49be-9ef5-b9acf97a2a42}, !- Handle
  Coil Heating Electric 245,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {cb21932e-f63d-4be0-9d65-e36841c8fb55}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 245, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {76ef660f-703f-48a7-acb7-60623c7de660}, !- Supply Air Inlet Node Name
  {f6a48224-909e-4d54-85f2-1446c722ed29}, !- Secondary Air Inlet Node Name
  {e77006d6-6f7f-49f1-aba5-9aa4997b8aa5}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1cd14017-def0-40fb-85e3-27f1ff20d16e}, !- Fan Name
  {78fcb4be-6f3a-49be-9ef5-b9acf97a2a42}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4ae80555-cbaa-4643-b890-bb3421409fee}, !- Handle
  Node 1516,                              !- Name
  {e77006d6-6f7f-49f1-aba5-9aa4997b8aa5}, !- Inlet Port
  {397cb245-4a6a-48e8-a033-13ce1c0cf540}; !- Outlet Port

OS:Node,
  {1407bb84-8297-42a9-b2b2-e2281bb4bcfd}, !- Handle
  Node 1517,                              !- Name
  {80eccb5b-8eca-4f12-a185-1436da311c1b}, !- Inlet Port
  {4826f07d-71b0-4f57-9943-bd6cc2f75aef}; !- Outlet Port

OS:Connection,
  {397cb245-4a6a-48e8-a033-13ce1c0cf540}, !- Handle
  {e27e2558-fa15-44e4-afb1-09ffa7159ab4}, !- Name
  {4ae80555-cbaa-4643-b890-bb3421409fee}, !- Source Object
  3,                                      !- Outlet Port
  {933ea452-2ffb-41ed-8ca3-e63d99c25aad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80eccb5b-8eca-4f12-a185-1436da311c1b}, !- Handle
  {31929487-5f88-4a9d-aa2a-0902f89989f5}, !- Name
  {ed9a5e4b-2c7b-4b92-810c-44a022bb80bb}, !- Source Object
  12,                                     !- Outlet Port
  {1407bb84-8297-42a9-b2b2-e2281bb4bcfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4826f07d-71b0-4f57-9943-bd6cc2f75aef}, !- Handle
  {0df19337-6f94-4341-bbdd-75a94c5aaa69}, !- Name
  {1407bb84-8297-42a9-b2b2-e2281bb4bcfd}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  247;                                    !- Inlet Port

OS:Node,
  {ba952009-0068-4565-872f-024dfc4f95d7}, !- Handle
  Node 1518,                              !- Name
  {ff2b4218-ea9a-4ab7-bfd7-db16848fab9e}, !- Inlet Port
  {76ef660f-703f-48a7-acb7-60623c7de660}; !- Outlet Port

OS:Connection,
  {ff2b4218-ea9a-4ab7-bfd7-db16848fab9e}, !- Handle
  {71197620-e836-4559-b3c4-52c63d96d84d}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  247,                                    !- Outlet Port
  {ba952009-0068-4565-872f-024dfc4f95d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76ef660f-703f-48a7-acb7-60623c7de660}, !- Handle
  {b8d6100e-c219-42e1-8ffd-3f9dba329893}, !- Name
  {ba952009-0068-4565-872f-024dfc4f95d7}, !- Source Object
  3,                                      !- Outlet Port
  {cb21932e-f63d-4be0-9d65-e36841c8fb55}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e77006d6-6f7f-49f1-aba5-9aa4997b8aa5}, !- Handle
  {8a59f9f4-5801-4ed8-aab7-17ebcfd3a72a}, !- Name
  {cb21932e-f63d-4be0-9d65-e36841c8fb55}, !- Source Object
  9,                                      !- Outlet Port
  {4ae80555-cbaa-4643-b890-bb3421409fee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b409affe-0224-46f7-bb0e-d3d28012edbf}, !- Handle
  Node 1519,                              !- Name
  {758fe054-451c-413f-89ae-195fc758f7d1}, !- Inlet Port
  {f6a48224-909e-4d54-85f2-1446c722ed29}; !- Outlet Port

OS:Connection,
  {758fe054-451c-413f-89ae-195fc758f7d1}, !- Handle
  {ecdc2773-3921-4cdb-bb9a-4f21a0bbcacd}, !- Name
  {0a3c795a-c487-4972-8b53-db4ba8bb4893}, !- Source Object
  3,                                      !- Outlet Port
  {b409affe-0224-46f7-bb0e-d3d28012edbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6a48224-909e-4d54-85f2-1446c722ed29}, !- Handle
  {bf1c3108-7e30-49f9-9275-394ce598da81}, !- Name
  {b409affe-0224-46f7-bb0e-d3d28012edbf}, !- Source Object
  3,                                      !- Outlet Port
  {cb21932e-f63d-4be0-9d65-e36841c8fb55}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {59f3b86f-b5cd-4ee3-9348-203b3fdba66a}, !- Handle
  Fan Constant Volume 296,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d5661501-3e6a-45c1-944e-a8384f8314ec}, !- Handle
  Coil Heating Electric 246,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {362d0c5d-d774-4129-bb44-287f4f2163a4}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 246, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e8a54172-2c2b-49c6-b04c-9212819b6ec9}, !- Supply Air Inlet Node Name
  {879bdf1c-5b49-47ef-9ecc-c1188bfebc7a}, !- Secondary Air Inlet Node Name
  {5ca5fac2-2e94-4140-a53b-2fc59ac2b6c3}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {59f3b86f-b5cd-4ee3-9348-203b3fdba66a}, !- Fan Name
  {d5661501-3e6a-45c1-944e-a8384f8314ec}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {540aee72-fc97-4852-8983-40626465823e}, !- Handle
  Node 1520,                              !- Name
  {5ca5fac2-2e94-4140-a53b-2fc59ac2b6c3}, !- Inlet Port
  {56a00625-1c8d-4adb-b8e1-476d1609b285}; !- Outlet Port

OS:Node,
  {1ec64470-1f9f-4093-89e5-dc7eea713c0a}, !- Handle
  Node 1521,                              !- Name
  {d0385189-50f6-42f0-8db4-14b2a070a9d2}, !- Inlet Port
  {dfdf0b94-6841-4b00-857c-233c238e5cce}; !- Outlet Port

OS:Connection,
  {56a00625-1c8d-4adb-b8e1-476d1609b285}, !- Handle
  {ce85768f-72b2-415e-ba36-e8381db23b1e}, !- Name
  {540aee72-fc97-4852-8983-40626465823e}, !- Source Object
  3,                                      !- Outlet Port
  {65f4a69a-313a-4a75-b363-d49cb8490e2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0385189-50f6-42f0-8db4-14b2a070a9d2}, !- Handle
  {c6ebe8c9-0921-4800-92b7-9d38b574e39e}, !- Name
  {edcbf4a0-a382-4d14-a95a-df2d10737ae1}, !- Source Object
  12,                                     !- Outlet Port
  {1ec64470-1f9f-4093-89e5-dc7eea713c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfdf0b94-6841-4b00-857c-233c238e5cce}, !- Handle
  {c75fcb78-5685-4379-bfca-a8eef69411aa}, !- Name
  {1ec64470-1f9f-4093-89e5-dc7eea713c0a}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  248;                                    !- Inlet Port

OS:Node,
  {bdfb4e66-de0d-43cf-9601-77622bc27603}, !- Handle
  Node 1522,                              !- Name
  {49ccac22-7613-4c24-a371-205ee507aa5e}, !- Inlet Port
  {e8a54172-2c2b-49c6-b04c-9212819b6ec9}; !- Outlet Port

OS:Connection,
  {49ccac22-7613-4c24-a371-205ee507aa5e}, !- Handle
  {124bca67-17be-43dc-b93c-47e1ad997672}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  248,                                    !- Outlet Port
  {bdfb4e66-de0d-43cf-9601-77622bc27603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a54172-2c2b-49c6-b04c-9212819b6ec9}, !- Handle
  {75c39535-3128-43f8-976b-a2706307d89b}, !- Name
  {bdfb4e66-de0d-43cf-9601-77622bc27603}, !- Source Object
  3,                                      !- Outlet Port
  {362d0c5d-d774-4129-bb44-287f4f2163a4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5ca5fac2-2e94-4140-a53b-2fc59ac2b6c3}, !- Handle
  {a5a96e06-ed9a-4073-8bfc-1fa10962a2b5}, !- Name
  {362d0c5d-d774-4129-bb44-287f4f2163a4}, !- Source Object
  9,                                      !- Outlet Port
  {540aee72-fc97-4852-8983-40626465823e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1027ff3b-8621-42c5-b167-3025822d88e9}, !- Handle
  Node 1523,                              !- Name
  {5f14178c-b50b-4209-9c3d-37f14a5c03be}, !- Inlet Port
  {879bdf1c-5b49-47ef-9ecc-c1188bfebc7a}; !- Outlet Port

OS:Connection,
  {5f14178c-b50b-4209-9c3d-37f14a5c03be}, !- Handle
  {68feaa7f-a774-41b6-ac0d-8d0675c00403}, !- Name
  {3f0d3a57-1a0d-4e6c-8f69-b21c51eea553}, !- Source Object
  3,                                      !- Outlet Port
  {1027ff3b-8621-42c5-b167-3025822d88e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {879bdf1c-5b49-47ef-9ecc-c1188bfebc7a}, !- Handle
  {896db235-6dd0-4fbd-affb-5725cc55e3eb}, !- Name
  {1027ff3b-8621-42c5-b167-3025822d88e9}, !- Source Object
  3,                                      !- Outlet Port
  {362d0c5d-d774-4129-bb44-287f4f2163a4}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b485298e-27aa-421b-8a20-bf6bd0764a1e}, !- Handle
  Fan Constant Volume 297,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {57919225-dbac-4b95-aedb-3f4cde125fb3}, !- Handle
  Coil Heating Electric 247,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9223c410-931d-4c5b-955a-3cc5a5f6de2c}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 247, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {6682ca4d-5083-4543-b6a9-2edb8616a53c}, !- Supply Air Inlet Node Name
  {84dde792-5c49-482a-9be4-a9bc53c5c83f}, !- Secondary Air Inlet Node Name
  {bd08381c-3241-41cc-98d7-2a7db1b5ff96}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b485298e-27aa-421b-8a20-bf6bd0764a1e}, !- Fan Name
  {57919225-dbac-4b95-aedb-3f4cde125fb3}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {045a093a-5cb8-4923-9501-53dfc18a492f}, !- Handle
  Node 1524,                              !- Name
  {bd08381c-3241-41cc-98d7-2a7db1b5ff96}, !- Inlet Port
  {dc986152-2d0a-4af0-9db4-e21dc6343eea}; !- Outlet Port

OS:Node,
  {52e592b2-cf0c-4e96-902c-757d86d4d963}, !- Handle
  Node 1525,                              !- Name
  {a7f646cb-b511-4d13-bea3-ec29976f6806}, !- Inlet Port
  {9acfbaf1-a799-450e-94e7-0b97713dfb71}; !- Outlet Port

OS:Connection,
  {dc986152-2d0a-4af0-9db4-e21dc6343eea}, !- Handle
  {ebfc53c9-d1b8-4fd7-bc09-76b4f490bb77}, !- Name
  {045a093a-5cb8-4923-9501-53dfc18a492f}, !- Source Object
  3,                                      !- Outlet Port
  {35b94c0a-5ae7-473f-a5d0-0a30d13f609f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7f646cb-b511-4d13-bea3-ec29976f6806}, !- Handle
  {06148406-fa79-4eec-910f-4c532c15caf5}, !- Name
  {ee597cef-3852-4eca-bc42-ad400a4cf1fa}, !- Source Object
  12,                                     !- Outlet Port
  {52e592b2-cf0c-4e96-902c-757d86d4d963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9acfbaf1-a799-450e-94e7-0b97713dfb71}, !- Handle
  {e75536a1-a047-47ae-8034-bbd90232b1ed}, !- Name
  {52e592b2-cf0c-4e96-902c-757d86d4d963}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  249;                                    !- Inlet Port

OS:Node,
  {a840fb68-05e8-448c-9720-3110160f4397}, !- Handle
  Node 1526,                              !- Name
  {cf564499-3a41-4a83-8da4-1ce038280cc9}, !- Inlet Port
  {6682ca4d-5083-4543-b6a9-2edb8616a53c}; !- Outlet Port

OS:Connection,
  {cf564499-3a41-4a83-8da4-1ce038280cc9}, !- Handle
  {505d50c0-e9cf-497b-aa43-3373cc4da606}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  249,                                    !- Outlet Port
  {a840fb68-05e8-448c-9720-3110160f4397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6682ca4d-5083-4543-b6a9-2edb8616a53c}, !- Handle
  {9c3ba23b-5bc3-44f9-82fd-a9f1b04fa304}, !- Name
  {a840fb68-05e8-448c-9720-3110160f4397}, !- Source Object
  3,                                      !- Outlet Port
  {9223c410-931d-4c5b-955a-3cc5a5f6de2c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {bd08381c-3241-41cc-98d7-2a7db1b5ff96}, !- Handle
  {8144f53e-5249-4355-ab18-03fcf1fb2c6a}, !- Name
  {9223c410-931d-4c5b-955a-3cc5a5f6de2c}, !- Source Object
  9,                                      !- Outlet Port
  {045a093a-5cb8-4923-9501-53dfc18a492f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5261d36c-3a18-403a-b1e1-bd6961b4bc54}, !- Handle
  Node 1527,                              !- Name
  {ecfe5c42-da0e-4202-aef9-65738b85a65f}, !- Inlet Port
  {84dde792-5c49-482a-9be4-a9bc53c5c83f}; !- Outlet Port

OS:Connection,
  {ecfe5c42-da0e-4202-aef9-65738b85a65f}, !- Handle
  {ec51776d-3378-431d-bb6c-834817653a10}, !- Name
  {a059db0d-de40-4712-8365-d7f429680736}, !- Source Object
  3,                                      !- Outlet Port
  {5261d36c-3a18-403a-b1e1-bd6961b4bc54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84dde792-5c49-482a-9be4-a9bc53c5c83f}, !- Handle
  {3fa9927e-e2cb-48d5-8aa9-3f3556d71277}, !- Name
  {5261d36c-3a18-403a-b1e1-bd6961b4bc54}, !- Source Object
  3,                                      !- Outlet Port
  {9223c410-931d-4c5b-955a-3cc5a5f6de2c}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f365983b-4963-4df9-b247-57064a95e477}, !- Handle
  Fan Constant Volume 298,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {bdef4cd4-62dd-4652-9745-4323dcb090f3}, !- Handle
  Coil Heating Electric 248,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8a230433-9674-443c-893b-cea2c7dd7a3d}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 248, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {7a3ab436-be9c-4ae5-8403-41cc0659420f}, !- Supply Air Inlet Node Name
  {2cf08360-d7b8-442d-8c1f-8035fc37e90c}, !- Secondary Air Inlet Node Name
  {cdf4c779-c9bf-4c60-beec-391dd720a246}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {f365983b-4963-4df9-b247-57064a95e477}, !- Fan Name
  {bdef4cd4-62dd-4652-9745-4323dcb090f3}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ddc83359-ad82-450b-981d-43e99a81ebf3}, !- Handle
  Node 1528,                              !- Name
  {cdf4c779-c9bf-4c60-beec-391dd720a246}, !- Inlet Port
  {6055fbef-f12c-4105-8986-d2ea56ed25f3}; !- Outlet Port

OS:Node,
  {3e9ac444-9593-4d4c-9490-e5d82902a86f}, !- Handle
  Node 1529,                              !- Name
  {8a918931-367e-4141-803d-31b88e023188}, !- Inlet Port
  {ae713103-3023-4bef-86fa-4dff3bac7eca}; !- Outlet Port

OS:Connection,
  {6055fbef-f12c-4105-8986-d2ea56ed25f3}, !- Handle
  {7ea895ef-1ff0-49ba-860b-c7f3a635afc3}, !- Name
  {ddc83359-ad82-450b-981d-43e99a81ebf3}, !- Source Object
  3,                                      !- Outlet Port
  {34469643-bd94-49b7-b29b-d74f20419969}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a918931-367e-4141-803d-31b88e023188}, !- Handle
  {5c98c84b-4478-4949-a351-04819ee7230e}, !- Name
  {f116ab98-4370-4052-b6ba-10c614401b80}, !- Source Object
  12,                                     !- Outlet Port
  {3e9ac444-9593-4d4c-9490-e5d82902a86f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae713103-3023-4bef-86fa-4dff3bac7eca}, !- Handle
  {90661c14-04cf-48b1-825a-28b2bde0d73b}, !- Name
  {3e9ac444-9593-4d4c-9490-e5d82902a86f}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  250;                                    !- Inlet Port

OS:Node,
  {b7e2eb92-4fdd-4ffc-93c4-e83862c25194}, !- Handle
  Node 1530,                              !- Name
  {e8a0aa5d-da37-4720-84e2-e43c6393db4e}, !- Inlet Port
  {7a3ab436-be9c-4ae5-8403-41cc0659420f}; !- Outlet Port

OS:Connection,
  {e8a0aa5d-da37-4720-84e2-e43c6393db4e}, !- Handle
  {db5b1e05-d53c-4b43-9ff5-9d15ee62b1e3}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  250,                                    !- Outlet Port
  {b7e2eb92-4fdd-4ffc-93c4-e83862c25194}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a3ab436-be9c-4ae5-8403-41cc0659420f}, !- Handle
  {664e7e0d-8a3e-4643-8a29-4b2f23880138}, !- Name
  {b7e2eb92-4fdd-4ffc-93c4-e83862c25194}, !- Source Object
  3,                                      !- Outlet Port
  {8a230433-9674-443c-893b-cea2c7dd7a3d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {cdf4c779-c9bf-4c60-beec-391dd720a246}, !- Handle
  {7cb2f61f-931d-44fa-8fff-1cdf4a399c1e}, !- Name
  {8a230433-9674-443c-893b-cea2c7dd7a3d}, !- Source Object
  9,                                      !- Outlet Port
  {ddc83359-ad82-450b-981d-43e99a81ebf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db997db6-631c-49f2-abea-d010dfd255a8}, !- Handle
  Node 1531,                              !- Name
  {25fbdc1e-28d7-4eb7-b85e-00eaecdcc0e9}, !- Inlet Port
  {2cf08360-d7b8-442d-8c1f-8035fc37e90c}; !- Outlet Port

OS:Connection,
  {25fbdc1e-28d7-4eb7-b85e-00eaecdcc0e9}, !- Handle
  {e9180772-fc9d-4c3d-b6ca-4fb6662d8695}, !- Name
  {ad515541-80c7-492e-b4f6-31fcb00ee773}, !- Source Object
  3,                                      !- Outlet Port
  {db997db6-631c-49f2-abea-d010dfd255a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cf08360-d7b8-442d-8c1f-8035fc37e90c}, !- Handle
  {0195faac-d807-4f6a-81f4-8070645a67f5}, !- Name
  {db997db6-631c-49f2-abea-d010dfd255a8}, !- Source Object
  3,                                      !- Outlet Port
  {8a230433-9674-443c-893b-cea2c7dd7a3d}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {ca71818d-7508-4fec-ab8d-f67989acf031}, !- Handle
  Fan Constant Volume 299,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a736c481-38d3-4eeb-b69c-46003498323f}, !- Handle
  Coil Heating Electric 249,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {81e407ff-7cd4-44dc-bd6f-c2b0a98055f5}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 249, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d0878a04-95d1-4fda-94f0-cfaee6de788f}, !- Supply Air Inlet Node Name
  {88e6d1d4-c2b9-474b-8ef8-f5084081a9c6}, !- Secondary Air Inlet Node Name
  {77137f8b-0f86-47b7-857d-9d50f1becb98}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ca71818d-7508-4fec-ab8d-f67989acf031}, !- Fan Name
  {a736c481-38d3-4eeb-b69c-46003498323f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {455db891-e787-41f7-ac46-7abc2b3cea44}, !- Handle
  Node 1532,                              !- Name
  {77137f8b-0f86-47b7-857d-9d50f1becb98}, !- Inlet Port
  {ea78f907-17e4-4031-8395-5df1395eac03}; !- Outlet Port

OS:Node,
  {8ab14b1d-0a4b-4916-91da-340992681092}, !- Handle
  Node 1533,                              !- Name
  {c9e99813-180d-46f9-ba69-46075c98247c}, !- Inlet Port
  {8218a0d1-652a-4de8-a578-6eca76f1ca88}; !- Outlet Port

OS:Connection,
  {ea78f907-17e4-4031-8395-5df1395eac03}, !- Handle
  {a5286443-16c5-4efe-98ad-2822e2abfa38}, !- Name
  {455db891-e787-41f7-ac46-7abc2b3cea44}, !- Source Object
  3,                                      !- Outlet Port
  {8ab9c611-0cdd-48e9-8b49-700af8d7b370}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9e99813-180d-46f9-ba69-46075c98247c}, !- Handle
  {96b8f828-09bb-4f4d-b1a2-d255abe6c448}, !- Name
  {f274f361-268b-44fe-9ac9-4a56fd636ee4}, !- Source Object
  12,                                     !- Outlet Port
  {8ab14b1d-0a4b-4916-91da-340992681092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8218a0d1-652a-4de8-a578-6eca76f1ca88}, !- Handle
  {1127ae3d-dcb1-44b6-b2d7-38ab2f796da7}, !- Name
  {8ab14b1d-0a4b-4916-91da-340992681092}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  251;                                    !- Inlet Port

OS:Node,
  {bf6b3a3a-44bf-45c5-826e-846130bc7740}, !- Handle
  Node 1534,                              !- Name
  {8d97e7f2-9424-46e4-a151-008a6f1543dd}, !- Inlet Port
  {d0878a04-95d1-4fda-94f0-cfaee6de788f}; !- Outlet Port

OS:Connection,
  {8d97e7f2-9424-46e4-a151-008a6f1543dd}, !- Handle
  {7a3d91a0-c331-455a-a482-cf266af3c171}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  251,                                    !- Outlet Port
  {bf6b3a3a-44bf-45c5-826e-846130bc7740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0878a04-95d1-4fda-94f0-cfaee6de788f}, !- Handle
  {be3591f8-df5d-4b09-a4f1-f7f42427a5c6}, !- Name
  {bf6b3a3a-44bf-45c5-826e-846130bc7740}, !- Source Object
  3,                                      !- Outlet Port
  {81e407ff-7cd4-44dc-bd6f-c2b0a98055f5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {77137f8b-0f86-47b7-857d-9d50f1becb98}, !- Handle
  {a398970a-1db2-4ab0-b726-ff4ee39219ed}, !- Name
  {81e407ff-7cd4-44dc-bd6f-c2b0a98055f5}, !- Source Object
  9,                                      !- Outlet Port
  {455db891-e787-41f7-ac46-7abc2b3cea44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12b5b3b9-6c66-47b4-9bc6-5d0c0851b6ab}, !- Handle
  Node 1535,                              !- Name
  {d3b9c217-4b2c-4d3f-9ca2-9d2f8bccdcc0}, !- Inlet Port
  {88e6d1d4-c2b9-474b-8ef8-f5084081a9c6}; !- Outlet Port

OS:Connection,
  {d3b9c217-4b2c-4d3f-9ca2-9d2f8bccdcc0}, !- Handle
  {480fb77f-d538-49bc-b9cd-a79e85ac19b9}, !- Name
  {a374b936-377e-4f09-ae8b-a9a5bc474745}, !- Source Object
  3,                                      !- Outlet Port
  {12b5b3b9-6c66-47b4-9bc6-5d0c0851b6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88e6d1d4-c2b9-474b-8ef8-f5084081a9c6}, !- Handle
  {a14e04a9-4c70-4419-994f-1d322850d067}, !- Name
  {12b5b3b9-6c66-47b4-9bc6-5d0c0851b6ab}, !- Source Object
  3,                                      !- Outlet Port
  {81e407ff-7cd4-44dc-bd6f-c2b0a98055f5}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {ba621ef7-ac5c-4516-88bf-a0327f860c55}, !- Handle
  Fan Constant Volume 300,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5fcb6687-f978-4f26-b148-36c660639e3d}, !- Handle
  Coil Heating Electric 250,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d1ee39e0-e608-409f-a6d8-0c21d7896159}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 250, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {7c9cb619-5ad0-4eb9-a689-ab4201dc67b7}, !- Supply Air Inlet Node Name
  {e2bd5127-c2af-477e-b119-ecb604c0d608}, !- Secondary Air Inlet Node Name
  {5ad7e25a-95a4-4cd9-b2ba-dc2ca32c1611}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ba621ef7-ac5c-4516-88bf-a0327f860c55}, !- Fan Name
  {5fcb6687-f978-4f26-b148-36c660639e3d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3e8a5277-69f7-4043-82b3-3ed3a9045838}, !- Handle
  Node 1536,                              !- Name
  {5ad7e25a-95a4-4cd9-b2ba-dc2ca32c1611}, !- Inlet Port
  {07ac86a9-0694-40ed-b93f-a0dd3c20776a}; !- Outlet Port

OS:Node,
  {7ce43841-9fc1-41d6-ad98-a084456d3ded}, !- Handle
  Node 1537,                              !- Name
  {74fc3622-6bfb-4d15-b54e-09f55fb94ab0}, !- Inlet Port
  {2d9b979f-a2a5-4954-8f6b-68e1488a2f5d}; !- Outlet Port

OS:Connection,
  {07ac86a9-0694-40ed-b93f-a0dd3c20776a}, !- Handle
  {ec394aba-2064-46c4-a8a9-165dfb541958}, !- Name
  {3e8a5277-69f7-4043-82b3-3ed3a9045838}, !- Source Object
  3,                                      !- Outlet Port
  {44495200-91c3-4c54-9025-9d094a5fc6c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74fc3622-6bfb-4d15-b54e-09f55fb94ab0}, !- Handle
  {709cafbd-4357-4e7b-93ad-5a12a1635296}, !- Name
  {f2ad3b39-54e5-4fbc-a695-69737ceda03b}, !- Source Object
  12,                                     !- Outlet Port
  {7ce43841-9fc1-41d6-ad98-a084456d3ded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d9b979f-a2a5-4954-8f6b-68e1488a2f5d}, !- Handle
  {51079477-8e82-47a8-8a8f-6d786dadb00a}, !- Name
  {7ce43841-9fc1-41d6-ad98-a084456d3ded}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  252;                                    !- Inlet Port

OS:Node,
  {e142dc37-1660-4d95-9efa-3f35acbecc27}, !- Handle
  Node 1538,                              !- Name
  {46a8a8e0-3f9a-449b-a901-d56b07c1087e}, !- Inlet Port
  {7c9cb619-5ad0-4eb9-a689-ab4201dc67b7}; !- Outlet Port

OS:Connection,
  {46a8a8e0-3f9a-449b-a901-d56b07c1087e}, !- Handle
  {4f344aa4-a3a6-4098-91bc-e60c996c6eb4}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  252,                                    !- Outlet Port
  {e142dc37-1660-4d95-9efa-3f35acbecc27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c9cb619-5ad0-4eb9-a689-ab4201dc67b7}, !- Handle
  {e6107668-a939-4e66-8cb7-f5cc89d0df43}, !- Name
  {e142dc37-1660-4d95-9efa-3f35acbecc27}, !- Source Object
  3,                                      !- Outlet Port
  {d1ee39e0-e608-409f-a6d8-0c21d7896159}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5ad7e25a-95a4-4cd9-b2ba-dc2ca32c1611}, !- Handle
  {8299f3d2-64f7-4c46-ac44-2412c7efe901}, !- Name
  {d1ee39e0-e608-409f-a6d8-0c21d7896159}, !- Source Object
  9,                                      !- Outlet Port
  {3e8a5277-69f7-4043-82b3-3ed3a9045838}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {469306ed-83b3-4310-870f-fc76a551ff69}, !- Handle
  Node 1539,                              !- Name
  {0e8bc65e-1d25-4161-9f67-7fd63f8a919e}, !- Inlet Port
  {e2bd5127-c2af-477e-b119-ecb604c0d608}; !- Outlet Port

OS:Connection,
  {0e8bc65e-1d25-4161-9f67-7fd63f8a919e}, !- Handle
  {4784399c-992b-4352-a73c-bccbf9c4fdd7}, !- Name
  {0489d7bd-be03-4ad2-ba60-e7baf89d9503}, !- Source Object
  3,                                      !- Outlet Port
  {469306ed-83b3-4310-870f-fc76a551ff69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2bd5127-c2af-477e-b119-ecb604c0d608}, !- Handle
  {21e99f8f-68aa-4fcc-9605-50ee8308bb77}, !- Name
  {469306ed-83b3-4310-870f-fc76a551ff69}, !- Source Object
  3,                                      !- Outlet Port
  {d1ee39e0-e608-409f-a6d8-0c21d7896159}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {ba27ea5b-f829-4e70-bc0c-f034cb8ab5be}, !- Handle
  Fan Constant Volume 301,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a5e563fc-de06-43ee-9472-8cf9b8971ae0}, !- Handle
  Coil Heating Electric 251,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {516539f6-1445-4b09-b67e-6dd59b1a71d6}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 251, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {c92059ab-bb69-47d8-848e-73da59dd670a}, !- Supply Air Inlet Node Name
  {323dd879-532a-44d6-9b64-37e68233e69b}, !- Secondary Air Inlet Node Name
  {23a3c694-5de7-4d4c-bf9c-06a119ee72ad}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ba27ea5b-f829-4e70-bc0c-f034cb8ab5be}, !- Fan Name
  {a5e563fc-de06-43ee-9472-8cf9b8971ae0}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3303487e-0d7e-46a7-907b-fc8b0fd03dfc}, !- Handle
  Node 1540,                              !- Name
  {23a3c694-5de7-4d4c-bf9c-06a119ee72ad}, !- Inlet Port
  {35e37e26-6d77-4864-aabd-ad3cc2961758}; !- Outlet Port

OS:Node,
  {6c8380b6-1eec-4178-8b29-139b96d5c33d}, !- Handle
  Node 1541,                              !- Name
  {ed7afb1c-e7ee-409c-a964-a7c92dcb24dc}, !- Inlet Port
  {816c376c-845b-4fed-8565-528d089de594}; !- Outlet Port

OS:Connection,
  {35e37e26-6d77-4864-aabd-ad3cc2961758}, !- Handle
  {8d10afcb-48d6-4f37-9dc7-acab3da4c7b2}, !- Name
  {3303487e-0d7e-46a7-907b-fc8b0fd03dfc}, !- Source Object
  3,                                      !- Outlet Port
  {df5dcf47-eada-488f-bc31-6765325f450b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed7afb1c-e7ee-409c-a964-a7c92dcb24dc}, !- Handle
  {b780f256-e1fa-44e6-80cf-c570d45bcc3f}, !- Name
  {f4d6a5a8-05fb-409f-acaa-00f78798e581}, !- Source Object
  12,                                     !- Outlet Port
  {6c8380b6-1eec-4178-8b29-139b96d5c33d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {816c376c-845b-4fed-8565-528d089de594}, !- Handle
  {4a4c3030-9667-4e07-84f0-9261140f84f5}, !- Name
  {6c8380b6-1eec-4178-8b29-139b96d5c33d}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  253;                                    !- Inlet Port

OS:Node,
  {29c9b1c3-fda9-4da8-8b5a-2380b0875a67}, !- Handle
  Node 1542,                              !- Name
  {91ef7102-0382-46b2-bb97-b09160876918}, !- Inlet Port
  {c92059ab-bb69-47d8-848e-73da59dd670a}; !- Outlet Port

OS:Connection,
  {91ef7102-0382-46b2-bb97-b09160876918}, !- Handle
  {150b671a-91df-4ee2-bcc6-966eeb8c67d5}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  253,                                    !- Outlet Port
  {29c9b1c3-fda9-4da8-8b5a-2380b0875a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c92059ab-bb69-47d8-848e-73da59dd670a}, !- Handle
  {4da3bcac-0859-4a7e-a2e0-fa2c7f5c5248}, !- Name
  {29c9b1c3-fda9-4da8-8b5a-2380b0875a67}, !- Source Object
  3,                                      !- Outlet Port
  {516539f6-1445-4b09-b67e-6dd59b1a71d6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {23a3c694-5de7-4d4c-bf9c-06a119ee72ad}, !- Handle
  {ad7532b2-ef5b-495a-be49-d2726772ff9f}, !- Name
  {516539f6-1445-4b09-b67e-6dd59b1a71d6}, !- Source Object
  9,                                      !- Outlet Port
  {3303487e-0d7e-46a7-907b-fc8b0fd03dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {407df051-0860-45ec-9fcd-d11a26e4e9fe}, !- Handle
  Node 1543,                              !- Name
  {397a056e-bd52-4fd2-bd2d-c7e5a489311b}, !- Inlet Port
  {323dd879-532a-44d6-9b64-37e68233e69b}; !- Outlet Port

OS:Connection,
  {397a056e-bd52-4fd2-bd2d-c7e5a489311b}, !- Handle
  {cac14d98-646c-4ed4-896f-e4f4e145173c}, !- Name
  {f1edd00c-58fa-41f4-9a89-a5a6f28dbbf0}, !- Source Object
  3,                                      !- Outlet Port
  {407df051-0860-45ec-9fcd-d11a26e4e9fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {323dd879-532a-44d6-9b64-37e68233e69b}, !- Handle
  {8b1ddfb5-f071-4978-aab6-4d68a8cc35f1}, !- Name
  {407df051-0860-45ec-9fcd-d11a26e4e9fe}, !- Source Object
  3,                                      !- Outlet Port
  {516539f6-1445-4b09-b67e-6dd59b1a71d6}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {33599215-1087-4d1e-8443-52bc18bfab79}, !- Handle
  Fan Constant Volume 302,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f3ba2930-6b33-4811-8cd6-2c50ff62b371}, !- Handle
  Coil Heating Electric 252,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {670e8a7c-890a-441d-a6da-b88cc5ad9754}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 252, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {7342c968-764c-43aa-92b4-ede3578f5dbc}, !- Supply Air Inlet Node Name
  {23206cea-2874-448b-9941-435b4a7273ce}, !- Secondary Air Inlet Node Name
  {01acf2de-9926-4731-b9a6-adc5cf8a3b75}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {33599215-1087-4d1e-8443-52bc18bfab79}, !- Fan Name
  {f3ba2930-6b33-4811-8cd6-2c50ff62b371}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {cfecb3f2-537b-4223-a6a8-daf6ded123aa}, !- Handle
  Node 1544,                              !- Name
  {01acf2de-9926-4731-b9a6-adc5cf8a3b75}, !- Inlet Port
  {583ac243-918b-4f62-86d1-df30792f4580}; !- Outlet Port

OS:Node,
  {66d56eec-2ac3-4457-aa00-3f3218746481}, !- Handle
  Node 1545,                              !- Name
  {5064b452-584a-4f51-9a24-a77af5ec1869}, !- Inlet Port
  {d40245c4-2629-4947-be51-731f6cd05c38}; !- Outlet Port

OS:Connection,
  {583ac243-918b-4f62-86d1-df30792f4580}, !- Handle
  {d6316632-00de-4202-9149-fa7bdc2bd2ce}, !- Name
  {cfecb3f2-537b-4223-a6a8-daf6ded123aa}, !- Source Object
  3,                                      !- Outlet Port
  {86d10581-d871-4133-a763-216c7eaab0d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5064b452-584a-4f51-9a24-a77af5ec1869}, !- Handle
  {599e48be-5f40-43e5-8aa4-f9d5f54eef88}, !- Name
  {f4f78aa0-a853-424b-9bf3-7a3c174159de}, !- Source Object
  12,                                     !- Outlet Port
  {66d56eec-2ac3-4457-aa00-3f3218746481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d40245c4-2629-4947-be51-731f6cd05c38}, !- Handle
  {a1d6fcc0-829e-4700-886f-63b14fa351d8}, !- Name
  {66d56eec-2ac3-4457-aa00-3f3218746481}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  254;                                    !- Inlet Port

OS:Node,
  {5e67505b-9c52-45b3-a447-27311fad31d9}, !- Handle
  Node 1546,                              !- Name
  {600dd373-d130-4625-b062-919fa8275442}, !- Inlet Port
  {7342c968-764c-43aa-92b4-ede3578f5dbc}; !- Outlet Port

OS:Connection,
  {600dd373-d130-4625-b062-919fa8275442}, !- Handle
  {ce1de0ae-b936-4c00-866a-9bc58cf7f2ef}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  254,                                    !- Outlet Port
  {5e67505b-9c52-45b3-a447-27311fad31d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7342c968-764c-43aa-92b4-ede3578f5dbc}, !- Handle
  {362d085f-864d-49bd-9d13-d321c364c2f3}, !- Name
  {5e67505b-9c52-45b3-a447-27311fad31d9}, !- Source Object
  3,                                      !- Outlet Port
  {670e8a7c-890a-441d-a6da-b88cc5ad9754}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {01acf2de-9926-4731-b9a6-adc5cf8a3b75}, !- Handle
  {e593a3a5-39e7-4a19-a64d-d2fcc2d915dd}, !- Name
  {670e8a7c-890a-441d-a6da-b88cc5ad9754}, !- Source Object
  9,                                      !- Outlet Port
  {cfecb3f2-537b-4223-a6a8-daf6ded123aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55c3044a-d328-4e3a-8f6c-93a45017b5df}, !- Handle
  Node 1547,                              !- Name
  {52299858-b6cc-401e-bd3b-b376dac69b38}, !- Inlet Port
  {23206cea-2874-448b-9941-435b4a7273ce}; !- Outlet Port

OS:Connection,
  {52299858-b6cc-401e-bd3b-b376dac69b38}, !- Handle
  {4c54ccc0-0c2b-4e77-a5ba-2a21ede1c1a4}, !- Name
  {56d37de2-32a5-4727-b503-0ac75a5d1ac9}, !- Source Object
  3,                                      !- Outlet Port
  {55c3044a-d328-4e3a-8f6c-93a45017b5df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23206cea-2874-448b-9941-435b4a7273ce}, !- Handle
  {5cc96e65-66a2-456d-99d2-298f6d9fb965}, !- Name
  {55c3044a-d328-4e3a-8f6c-93a45017b5df}, !- Source Object
  3,                                      !- Outlet Port
  {670e8a7c-890a-441d-a6da-b88cc5ad9754}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {bb311e80-1ede-403a-b9be-96d4735fe728}, !- Handle
  Fan Constant Volume 303,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {363fa931-3faa-4573-9e67-285ab8cc2e27}, !- Handle
  Coil Heating Electric 253,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9f57e4c7-5527-48fa-9c49-2140946e20c6}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 253, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {1b733c8d-12f2-4aca-b3f0-708694dfdbde}, !- Supply Air Inlet Node Name
  {cff8758b-8e5e-4a4b-9f2e-0a19eabac6a5}, !- Secondary Air Inlet Node Name
  {da4c4b91-dc15-49f8-917d-f4bf53478e58}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {bb311e80-1ede-403a-b9be-96d4735fe728}, !- Fan Name
  {363fa931-3faa-4573-9e67-285ab8cc2e27}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {fb6dc5a4-0883-4690-bf34-2daa5b9c3dac}, !- Handle
  Node 1548,                              !- Name
  {da4c4b91-dc15-49f8-917d-f4bf53478e58}, !- Inlet Port
  {f8972718-5d38-4e3f-87eb-dbc2a8910996}; !- Outlet Port

OS:Node,
  {30d3e5d9-482f-4bef-a5a4-5da959849e41}, !- Handle
  Node 1549,                              !- Name
  {f470236e-7a3c-4155-b7b6-c31fb73b8133}, !- Inlet Port
  {d1f0179e-c18d-416b-9efc-30de6bd0f6c8}; !- Outlet Port

OS:Connection,
  {f8972718-5d38-4e3f-87eb-dbc2a8910996}, !- Handle
  {d3d6eb31-7d4e-4e44-8b96-eafec7f149fa}, !- Name
  {fb6dc5a4-0883-4690-bf34-2daa5b9c3dac}, !- Source Object
  3,                                      !- Outlet Port
  {18fb2a6c-2426-4860-9d92-f83ccbd5c228}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f470236e-7a3c-4155-b7b6-c31fb73b8133}, !- Handle
  {24901e55-2919-44f1-bb8f-fbb6fe152770}, !- Name
  {f7c5769f-e0d1-4f30-9a0b-89df7bf80e5c}, !- Source Object
  12,                                     !- Outlet Port
  {30d3e5d9-482f-4bef-a5a4-5da959849e41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1f0179e-c18d-416b-9efc-30de6bd0f6c8}, !- Handle
  {d7ae0b34-b78c-42cf-ac5d-9732c6ef224e}, !- Name
  {30d3e5d9-482f-4bef-a5a4-5da959849e41}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  255;                                    !- Inlet Port

OS:Node,
  {8028eedd-1fa1-4ca3-a943-d5cb260ba1ea}, !- Handle
  Node 1550,                              !- Name
  {79a1bbad-98e4-4f06-9de3-2e670f5a6485}, !- Inlet Port
  {1b733c8d-12f2-4aca-b3f0-708694dfdbde}; !- Outlet Port

OS:Connection,
  {79a1bbad-98e4-4f06-9de3-2e670f5a6485}, !- Handle
  {570c2cae-f79c-4633-822b-b7d459644e59}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  255,                                    !- Outlet Port
  {8028eedd-1fa1-4ca3-a943-d5cb260ba1ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b733c8d-12f2-4aca-b3f0-708694dfdbde}, !- Handle
  {2ebb7f82-5208-4e9e-b6d2-bcfe8c8be70c}, !- Name
  {8028eedd-1fa1-4ca3-a943-d5cb260ba1ea}, !- Source Object
  3,                                      !- Outlet Port
  {9f57e4c7-5527-48fa-9c49-2140946e20c6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {da4c4b91-dc15-49f8-917d-f4bf53478e58}, !- Handle
  {b0c711de-3371-47f4-98e5-aeecb4435e65}, !- Name
  {9f57e4c7-5527-48fa-9c49-2140946e20c6}, !- Source Object
  9,                                      !- Outlet Port
  {fb6dc5a4-0883-4690-bf34-2daa5b9c3dac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd7f1c00-f48c-43ca-ac29-4bd12a417db3}, !- Handle
  Node 1551,                              !- Name
  {c5be92b2-b872-44ac-9ccd-f67a74fcc161}, !- Inlet Port
  {cff8758b-8e5e-4a4b-9f2e-0a19eabac6a5}; !- Outlet Port

OS:Connection,
  {c5be92b2-b872-44ac-9ccd-f67a74fcc161}, !- Handle
  {e03e3693-f1c1-4036-9d4a-eb87efcce40f}, !- Name
  {8da63f74-54de-417e-a7ec-f985c5d7f7e6}, !- Source Object
  3,                                      !- Outlet Port
  {fd7f1c00-f48c-43ca-ac29-4bd12a417db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cff8758b-8e5e-4a4b-9f2e-0a19eabac6a5}, !- Handle
  {983e6789-5a40-4cad-9821-566f2af19bf0}, !- Name
  {fd7f1c00-f48c-43ca-ac29-4bd12a417db3}, !- Source Object
  3,                                      !- Outlet Port
  {9f57e4c7-5527-48fa-9c49-2140946e20c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {049ba6ab-3317-4baf-a922-c94db3bbb67b}, !- Handle
  Fan Constant Volume 304,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f44e3d8b-75c4-4d97-93d8-9edcf262916e}, !- Handle
  Coil Heating Electric 254,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d2048cbd-3824-4d46-a1f7-6e6ff5b28a6e}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 254, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {ece879ee-b706-4260-b6e5-e182c1b8020c}, !- Supply Air Inlet Node Name
  {433c70e6-2d7d-4432-92b6-acf3b042b65b}, !- Secondary Air Inlet Node Name
  {59d24a4b-d2a0-427b-897a-d84b21def9e8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {049ba6ab-3317-4baf-a922-c94db3bbb67b}, !- Fan Name
  {f44e3d8b-75c4-4d97-93d8-9edcf262916e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {430b544a-ec7b-4fd9-9845-aa2ceb53b57e}, !- Handle
  Node 1552,                              !- Name
  {59d24a4b-d2a0-427b-897a-d84b21def9e8}, !- Inlet Port
  {5ba79bc9-04f5-4903-bd79-c3a888ca01a2}; !- Outlet Port

OS:Node,
  {b102f732-8391-4353-9fd5-50e8ba29b36e}, !- Handle
  Node 1553,                              !- Name
  {2cf175da-a179-4907-ab19-5e8c1352f7fb}, !- Inlet Port
  {500afe7a-8fc2-4e26-a9ae-5e9529b5c181}; !- Outlet Port

OS:Connection,
  {5ba79bc9-04f5-4903-bd79-c3a888ca01a2}, !- Handle
  {bd6e33c4-f7fb-496e-a859-9c41e94f8556}, !- Name
  {430b544a-ec7b-4fd9-9845-aa2ceb53b57e}, !- Source Object
  3,                                      !- Outlet Port
  {e3e54d0e-5277-46e4-a473-8edf58a0ffa9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cf175da-a179-4907-ab19-5e8c1352f7fb}, !- Handle
  {d91a6311-79b5-4b34-84df-2fbe084c604d}, !- Name
  {f9ddddde-5cb3-4f36-b93f-0b6783eb0fb0}, !- Source Object
  12,                                     !- Outlet Port
  {b102f732-8391-4353-9fd5-50e8ba29b36e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {500afe7a-8fc2-4e26-a9ae-5e9529b5c181}, !- Handle
  {0aaffa52-b38f-4450-95ad-ff5531a20051}, !- Name
  {b102f732-8391-4353-9fd5-50e8ba29b36e}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  256;                                    !- Inlet Port

OS:Node,
  {9823abee-5f22-4c36-aa28-2216a5960be1}, !- Handle
  Node 1554,                              !- Name
  {70167af6-f503-4eac-ac51-4f58c2eb53ad}, !- Inlet Port
  {ece879ee-b706-4260-b6e5-e182c1b8020c}; !- Outlet Port

OS:Connection,
  {70167af6-f503-4eac-ac51-4f58c2eb53ad}, !- Handle
  {0c625242-a2e4-4920-babf-737fae7f7bea}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  256,                                    !- Outlet Port
  {9823abee-5f22-4c36-aa28-2216a5960be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece879ee-b706-4260-b6e5-e182c1b8020c}, !- Handle
  {d9369f8d-8129-4964-97b2-8209c1f9595f}, !- Name
  {9823abee-5f22-4c36-aa28-2216a5960be1}, !- Source Object
  3,                                      !- Outlet Port
  {d2048cbd-3824-4d46-a1f7-6e6ff5b28a6e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {59d24a4b-d2a0-427b-897a-d84b21def9e8}, !- Handle
  {6b8576cc-505d-4b0b-a38a-b1357e842d77}, !- Name
  {d2048cbd-3824-4d46-a1f7-6e6ff5b28a6e}, !- Source Object
  9,                                      !- Outlet Port
  {430b544a-ec7b-4fd9-9845-aa2ceb53b57e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {718c326e-962a-4ca3-af7f-7019af1b73f4}, !- Handle
  Node 1555,                              !- Name
  {ac131ae9-58f0-4ba6-9485-67ae368762c3}, !- Inlet Port
  {433c70e6-2d7d-4432-92b6-acf3b042b65b}; !- Outlet Port

OS:Connection,
  {ac131ae9-58f0-4ba6-9485-67ae368762c3}, !- Handle
  {2d3542d7-5259-45c3-a05d-003ce4d4904d}, !- Name
  {d3a9a6b2-501b-4cfd-aeb2-e5bfbf2db744}, !- Source Object
  3,                                      !- Outlet Port
  {718c326e-962a-4ca3-af7f-7019af1b73f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {433c70e6-2d7d-4432-92b6-acf3b042b65b}, !- Handle
  {ca92cb85-d62d-4e99-8739-d34ad8638126}, !- Name
  {718c326e-962a-4ca3-af7f-7019af1b73f4}, !- Source Object
  3,                                      !- Outlet Port
  {d2048cbd-3824-4d46-a1f7-6e6ff5b28a6e}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {bec1391e-920e-411c-9658-40f4432826ba}, !- Handle
  Fan Constant Volume 305,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1c075b5c-20ab-4431-90be-22da2dfb8d87}, !- Handle
  Coil Heating Electric 255,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a1d57ccd-ffc9-4351-a4f6-45826790eba7}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 255, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {de5e75a9-f33d-4b7f-8d1a-cd329f7ba581}, !- Supply Air Inlet Node Name
  {300365ab-337d-4e4b-a98a-6dc49ed7a5d9}, !- Secondary Air Inlet Node Name
  {08981968-705c-4338-afad-d7fab592d9f8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {bec1391e-920e-411c-9658-40f4432826ba}, !- Fan Name
  {1c075b5c-20ab-4431-90be-22da2dfb8d87}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ce55892a-0a2c-49e7-b78a-06a6e5692c2a}, !- Handle
  Node 1556,                              !- Name
  {08981968-705c-4338-afad-d7fab592d9f8}, !- Inlet Port
  {a79dfc5b-15ca-4b2c-96a5-9f587cad8d4a}; !- Outlet Port

OS:Node,
  {0d7a2435-a90c-4af0-8f1a-d477c9823189}, !- Handle
  Node 1557,                              !- Name
  {5d56604f-4d59-4335-92ea-1d658822d570}, !- Inlet Port
  {502be9ee-9b87-42c4-abc6-1377a8ffe12e}; !- Outlet Port

OS:Connection,
  {a79dfc5b-15ca-4b2c-96a5-9f587cad8d4a}, !- Handle
  {42fe86d8-a97c-4822-9bea-8d228fff10f0}, !- Name
  {ce55892a-0a2c-49e7-b78a-06a6e5692c2a}, !- Source Object
  3,                                      !- Outlet Port
  {583bc969-e9f8-4876-af20-d1b82509c4a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d56604f-4d59-4335-92ea-1d658822d570}, !- Handle
  {c95a7748-33d8-429e-b1e4-b0bbe3242f00}, !- Name
  {fac8f4bb-d61d-4e96-a389-20c198e057c7}, !- Source Object
  12,                                     !- Outlet Port
  {0d7a2435-a90c-4af0-8f1a-d477c9823189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {502be9ee-9b87-42c4-abc6-1377a8ffe12e}, !- Handle
  {986bd164-6b22-4e93-a105-957b4d0b2357}, !- Name
  {0d7a2435-a90c-4af0-8f1a-d477c9823189}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  257;                                    !- Inlet Port

OS:Node,
  {c318b75b-9cf4-4937-a096-8cc169e3955b}, !- Handle
  Node 1558,                              !- Name
  {ee7135ae-456a-448d-bb11-e853f83efa72}, !- Inlet Port
  {de5e75a9-f33d-4b7f-8d1a-cd329f7ba581}; !- Outlet Port

OS:Connection,
  {ee7135ae-456a-448d-bb11-e853f83efa72}, !- Handle
  {1050dd68-56de-4d81-8dd5-1387a22f56ee}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  257,                                    !- Outlet Port
  {c318b75b-9cf4-4937-a096-8cc169e3955b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de5e75a9-f33d-4b7f-8d1a-cd329f7ba581}, !- Handle
  {19cbc620-7dc9-4890-9dee-d6d963c74f1b}, !- Name
  {c318b75b-9cf4-4937-a096-8cc169e3955b}, !- Source Object
  3,                                      !- Outlet Port
  {a1d57ccd-ffc9-4351-a4f6-45826790eba7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {08981968-705c-4338-afad-d7fab592d9f8}, !- Handle
  {bd5ec3e8-1eb5-45ae-bc41-2dbcdbde62c1}, !- Name
  {a1d57ccd-ffc9-4351-a4f6-45826790eba7}, !- Source Object
  9,                                      !- Outlet Port
  {ce55892a-0a2c-49e7-b78a-06a6e5692c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bccdf4fd-9ffa-44fa-92e6-67d7f6296aa2}, !- Handle
  Node 1559,                              !- Name
  {12168f57-5283-4cc5-b663-b2303706c3d7}, !- Inlet Port
  {300365ab-337d-4e4b-a98a-6dc49ed7a5d9}; !- Outlet Port

OS:Connection,
  {12168f57-5283-4cc5-b663-b2303706c3d7}, !- Handle
  {f4e5e5e0-382a-4ec8-9466-a57e10607197}, !- Name
  {a6f354f7-9627-49d5-8d31-5b6c9dd12acb}, !- Source Object
  3,                                      !- Outlet Port
  {bccdf4fd-9ffa-44fa-92e6-67d7f6296aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {300365ab-337d-4e4b-a98a-6dc49ed7a5d9}, !- Handle
  {99207719-0dbf-4ba2-a611-5216731cfea0}, !- Name
  {bccdf4fd-9ffa-44fa-92e6-67d7f6296aa2}, !- Source Object
  3,                                      !- Outlet Port
  {a1d57ccd-ffc9-4351-a4f6-45826790eba7}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {328898c8-4624-4c8b-b104-c3b557da7cd5}, !- Handle
  Fan Constant Volume 306,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {efc44b72-662d-444c-a56a-e67d3f3ebcce}, !- Handle
  Coil Heating Electric 256,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a318df5c-0206-4342-b937-e22c763fe3e2}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 256, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a1a34fd7-360f-450e-aab6-e4b7802642ba}, !- Supply Air Inlet Node Name
  {fab60613-0c8e-4a5a-8836-b9174b62a836}, !- Secondary Air Inlet Node Name
  {a3f934b0-f6fd-418c-9884-b86f1e587890}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {328898c8-4624-4c8b-b104-c3b557da7cd5}, !- Fan Name
  {efc44b72-662d-444c-a56a-e67d3f3ebcce}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {59385815-e945-4d3f-bee3-37584bb93b55}, !- Handle
  Node 1560,                              !- Name
  {a3f934b0-f6fd-418c-9884-b86f1e587890}, !- Inlet Port
  {783df5b9-f57b-40e3-902a-7bf4eed7e47f}; !- Outlet Port

OS:Node,
  {a8cdace8-c8ab-4f83-88d2-a1f3fb4f2e52}, !- Handle
  Node 1561,                              !- Name
  {94830839-8c2d-4e7d-83d2-05e17ac9fd50}, !- Inlet Port
  {db6252cd-6d9b-4264-8c4a-0a3c0d01d255}; !- Outlet Port

OS:Connection,
  {783df5b9-f57b-40e3-902a-7bf4eed7e47f}, !- Handle
  {4ef9d02d-8d3f-4089-b906-921fb7d8878a}, !- Name
  {59385815-e945-4d3f-bee3-37584bb93b55}, !- Source Object
  3,                                      !- Outlet Port
  {ff39d0d2-3870-42f9-a080-33aef23cba8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94830839-8c2d-4e7d-83d2-05e17ac9fd50}, !- Handle
  {3e125444-ad68-4b79-ae8a-32b5842f40da}, !- Name
  {faf56f87-d8bc-4a8e-8e3e-efdeb18396b7}, !- Source Object
  12,                                     !- Outlet Port
  {a8cdace8-c8ab-4f83-88d2-a1f3fb4f2e52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db6252cd-6d9b-4264-8c4a-0a3c0d01d255}, !- Handle
  {129e4180-d0a3-4f8c-ac14-cfee566111a2}, !- Name
  {a8cdace8-c8ab-4f83-88d2-a1f3fb4f2e52}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  258;                                    !- Inlet Port

OS:Node,
  {f885d36b-417c-422a-ab8c-810e1cc251ce}, !- Handle
  Node 1562,                              !- Name
  {239ce2f5-2ded-4d02-b524-c843a8768e69}, !- Inlet Port
  {a1a34fd7-360f-450e-aab6-e4b7802642ba}; !- Outlet Port

OS:Connection,
  {239ce2f5-2ded-4d02-b524-c843a8768e69}, !- Handle
  {7b0b6b28-595b-45e6-8fa0-3a8b2484c2a1}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  258,                                    !- Outlet Port
  {f885d36b-417c-422a-ab8c-810e1cc251ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1a34fd7-360f-450e-aab6-e4b7802642ba}, !- Handle
  {0ee0b253-4b36-4ccc-be47-3240d13bb229}, !- Name
  {f885d36b-417c-422a-ab8c-810e1cc251ce}, !- Source Object
  3,                                      !- Outlet Port
  {a318df5c-0206-4342-b937-e22c763fe3e2}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a3f934b0-f6fd-418c-9884-b86f1e587890}, !- Handle
  {f9a18874-0ad6-425a-9307-a97e107fa946}, !- Name
  {a318df5c-0206-4342-b937-e22c763fe3e2}, !- Source Object
  9,                                      !- Outlet Port
  {59385815-e945-4d3f-bee3-37584bb93b55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {495e3c89-6717-4cb3-a1d4-2ea2dcebb26b}, !- Handle
  Node 1563,                              !- Name
  {92f3a4f8-8f2a-4ce1-9ab7-cac770a66885}, !- Inlet Port
  {fab60613-0c8e-4a5a-8836-b9174b62a836}; !- Outlet Port

OS:Connection,
  {92f3a4f8-8f2a-4ce1-9ab7-cac770a66885}, !- Handle
  {6df43dce-0d0a-46ae-bb7b-5736d9990a92}, !- Name
  {0ae54ff6-e208-4c77-ad72-420d9602e02d}, !- Source Object
  3,                                      !- Outlet Port
  {495e3c89-6717-4cb3-a1d4-2ea2dcebb26b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fab60613-0c8e-4a5a-8836-b9174b62a836}, !- Handle
  {f5e38b84-6c8f-4aba-9821-3550956c2d07}, !- Name
  {495e3c89-6717-4cb3-a1d4-2ea2dcebb26b}, !- Source Object
  3,                                      !- Outlet Port
  {a318df5c-0206-4342-b937-e22c763fe3e2}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3dec50d6-780a-45fa-a94b-19d21e4e741e}, !- Handle
  Fan Constant Volume 307,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d5c4234b-bee3-41ce-bbe9-0922d37ca1d0}, !- Handle
  Coil Heating Electric 257,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {795952c7-f015-4466-989b-4b36a2c64433}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 257, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e9972b4e-b11a-4a44-a68c-1ef3c530a581}, !- Supply Air Inlet Node Name
  {f2835ae5-2422-41d7-969f-352e2961c809}, !- Secondary Air Inlet Node Name
  {71d1effa-b553-48d6-89ad-745c659b8278}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {3dec50d6-780a-45fa-a94b-19d21e4e741e}, !- Fan Name
  {d5c4234b-bee3-41ce-bbe9-0922d37ca1d0}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {02a08912-f540-4aba-8053-0bcfc2a1ab64}, !- Handle
  Node 1564,                              !- Name
  {71d1effa-b553-48d6-89ad-745c659b8278}, !- Inlet Port
  {7c26b57f-20bc-43d1-ac19-4de96c989ad9}; !- Outlet Port

OS:Node,
  {5e69b5a9-3820-4ab8-85e2-13a8992237f5}, !- Handle
  Node 1565,                              !- Name
  {a857e1db-4dc1-4d6c-828e-668ed18200d8}, !- Inlet Port
  {cb830fd6-0bed-453c-9f01-be3893ef2731}; !- Outlet Port

OS:Connection,
  {7c26b57f-20bc-43d1-ac19-4de96c989ad9}, !- Handle
  {e49b6e2e-4506-490a-969a-750e89319c10}, !- Name
  {02a08912-f540-4aba-8053-0bcfc2a1ab64}, !- Source Object
  3,                                      !- Outlet Port
  {72779e9a-bcf5-4610-9579-1f5d1e06a90e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a857e1db-4dc1-4d6c-828e-668ed18200d8}, !- Handle
  {d50ae7bd-29fd-49e8-8a97-836138610118}, !- Name
  {fcebc02a-ac6d-4425-8070-264bb36f5544}, !- Source Object
  12,                                     !- Outlet Port
  {5e69b5a9-3820-4ab8-85e2-13a8992237f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb830fd6-0bed-453c-9f01-be3893ef2731}, !- Handle
  {9e8c4dc8-8d2c-40c5-9c0d-202c935d894d}, !- Name
  {5e69b5a9-3820-4ab8-85e2-13a8992237f5}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  259;                                    !- Inlet Port

OS:Node,
  {6c8e2b17-5ef4-46a3-a83a-047117f0d369}, !- Handle
  Node 1566,                              !- Name
  {f4ded75d-0d45-4535-86d8-b3fb02012733}, !- Inlet Port
  {e9972b4e-b11a-4a44-a68c-1ef3c530a581}; !- Outlet Port

OS:Connection,
  {f4ded75d-0d45-4535-86d8-b3fb02012733}, !- Handle
  {df0dfb9a-79c6-44ef-9923-88a1774ccf61}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  259,                                    !- Outlet Port
  {6c8e2b17-5ef4-46a3-a83a-047117f0d369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9972b4e-b11a-4a44-a68c-1ef3c530a581}, !- Handle
  {26a85e06-d351-4c25-b2ec-1a4627b3b410}, !- Name
  {6c8e2b17-5ef4-46a3-a83a-047117f0d369}, !- Source Object
  3,                                      !- Outlet Port
  {795952c7-f015-4466-989b-4b36a2c64433}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {71d1effa-b553-48d6-89ad-745c659b8278}, !- Handle
  {237b4a0f-e3cf-48ba-b437-3b07bc4e7724}, !- Name
  {795952c7-f015-4466-989b-4b36a2c64433}, !- Source Object
  9,                                      !- Outlet Port
  {02a08912-f540-4aba-8053-0bcfc2a1ab64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32021934-3899-4a86-96c6-f6155e5dd45a}, !- Handle
  Node 1567,                              !- Name
  {d88b06cf-62d6-4c12-97be-1516655cccb3}, !- Inlet Port
  {f2835ae5-2422-41d7-969f-352e2961c809}; !- Outlet Port

OS:Connection,
  {d88b06cf-62d6-4c12-97be-1516655cccb3}, !- Handle
  {08eac911-1650-4106-a744-e87952b82a2e}, !- Name
  {067f7634-766f-43c6-acce-ded74bdb225b}, !- Source Object
  3,                                      !- Outlet Port
  {32021934-3899-4a86-96c6-f6155e5dd45a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2835ae5-2422-41d7-969f-352e2961c809}, !- Handle
  {9722c4b0-ecec-4a9b-a7a9-4d10493c358c}, !- Name
  {32021934-3899-4a86-96c6-f6155e5dd45a}, !- Source Object
  3,                                      !- Outlet Port
  {795952c7-f015-4466-989b-4b36a2c64433}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b6c655a9-1587-4054-8ac1-91cfd7eda335}, !- Handle
  Fan Constant Volume 308,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {dbcf2924-5770-43a9-8f31-41d55bb9ec5b}, !- Handle
  Coil Heating Electric 258,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {03842d38-a1bb-48cb-834a-f6d06e0e0981}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 258, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {3c0803d2-b1df-4e29-8e6f-e3329aa4515c}, !- Supply Air Inlet Node Name
  {ad44e730-93a3-495f-8936-31ef6faf7f18}, !- Secondary Air Inlet Node Name
  {f70e56bb-4737-43f9-b268-687a2b9175a3}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b6c655a9-1587-4054-8ac1-91cfd7eda335}, !- Fan Name
  {dbcf2924-5770-43a9-8f31-41d55bb9ec5b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d0eb7f6d-a212-4b27-b8c0-6121517036af}, !- Handle
  Node 1568,                              !- Name
  {f70e56bb-4737-43f9-b268-687a2b9175a3}, !- Inlet Port
  {1184cedf-5431-4def-8bb9-ff94ed08df55}; !- Outlet Port

OS:Node,
  {13b9ea27-f8f3-406b-8de0-b00acd886626}, !- Handle
  Node 1569,                              !- Name
  {b5f5c032-9e8c-4f57-b1cf-192f6cb2d3b6}, !- Inlet Port
  {552aa8cc-b48b-47ae-a192-36d726a9392f}; !- Outlet Port

OS:Connection,
  {1184cedf-5431-4def-8bb9-ff94ed08df55}, !- Handle
  {ac321e3b-7730-4a7e-8ab3-de4d3161c3d9}, !- Name
  {d0eb7f6d-a212-4b27-b8c0-6121517036af}, !- Source Object
  3,                                      !- Outlet Port
  {adb0db03-74b8-4679-ac17-b6056036d982}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5f5c032-9e8c-4f57-b1cf-192f6cb2d3b6}, !- Handle
  {2bf065e8-88dd-46f2-93aa-de28b4ad6d11}, !- Name
  {fcf69332-6587-497b-b244-651ebfe0230c}, !- Source Object
  12,                                     !- Outlet Port
  {13b9ea27-f8f3-406b-8de0-b00acd886626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {552aa8cc-b48b-47ae-a192-36d726a9392f}, !- Handle
  {d99bd0d1-8c93-4249-9280-b9407ff78b59}, !- Name
  {13b9ea27-f8f3-406b-8de0-b00acd886626}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  260;                                    !- Inlet Port

OS:Node,
  {5178c655-3be1-489f-a583-21b408fd8e9e}, !- Handle
  Node 1570,                              !- Name
  {eeaeb49f-18d6-4cc9-9188-e0774e598c17}, !- Inlet Port
  {3c0803d2-b1df-4e29-8e6f-e3329aa4515c}; !- Outlet Port

OS:Connection,
  {eeaeb49f-18d6-4cc9-9188-e0774e598c17}, !- Handle
  {42fbd148-6836-4663-995d-62124d5df255}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  260,                                    !- Outlet Port
  {5178c655-3be1-489f-a583-21b408fd8e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c0803d2-b1df-4e29-8e6f-e3329aa4515c}, !- Handle
  {410741e9-c070-48f8-b08a-2c890aa35556}, !- Name
  {5178c655-3be1-489f-a583-21b408fd8e9e}, !- Source Object
  3,                                      !- Outlet Port
  {03842d38-a1bb-48cb-834a-f6d06e0e0981}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f70e56bb-4737-43f9-b268-687a2b9175a3}, !- Handle
  {eac5c4af-3711-43b7-8135-21e54d627652}, !- Name
  {03842d38-a1bb-48cb-834a-f6d06e0e0981}, !- Source Object
  9,                                      !- Outlet Port
  {d0eb7f6d-a212-4b27-b8c0-6121517036af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {854f54e9-dbda-4cc9-b80c-c3eb15108cbc}, !- Handle
  Node 1571,                              !- Name
  {c2cc166b-ab3f-40f3-8d03-3d70c44d6d6a}, !- Inlet Port
  {ad44e730-93a3-495f-8936-31ef6faf7f18}; !- Outlet Port

OS:Connection,
  {c2cc166b-ab3f-40f3-8d03-3d70c44d6d6a}, !- Handle
  {f38f45f6-cb84-4227-99eb-5f4772fee506}, !- Name
  {160321d9-d7d7-42b4-87f9-717ab933c907}, !- Source Object
  3,                                      !- Outlet Port
  {854f54e9-dbda-4cc9-b80c-c3eb15108cbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad44e730-93a3-495f-8936-31ef6faf7f18}, !- Handle
  {c002dfa1-93d0-4fa8-af65-a4a6923fa870}, !- Name
  {854f54e9-dbda-4cc9-b80c-c3eb15108cbc}, !- Source Object
  3,                                      !- Outlet Port
  {03842d38-a1bb-48cb-834a-f6d06e0e0981}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {942b97c2-6164-43bd-82c3-3f3839c323b1}, !- Handle
  Fan Constant Volume 309,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0ddb5367-90f2-4fec-b4b4-1c7bdf40bc76}, !- Handle
  Coil Heating Electric 259,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d25c6f81-5e53-433a-a828-9e6d619c82fa}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 259, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {4c6fd476-888c-4281-8765-e8df99f37837}, !- Supply Air Inlet Node Name
  {46efad41-4676-48f0-ab36-8c7d1a4ec5e6}, !- Secondary Air Inlet Node Name
  {0e5d3f2b-ca22-44f6-b121-ec6df94fa91e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {942b97c2-6164-43bd-82c3-3f3839c323b1}, !- Fan Name
  {0ddb5367-90f2-4fec-b4b4-1c7bdf40bc76}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {7d96a95b-7506-47be-b4e9-6291175dbeb3}, !- Handle
  Node 1572,                              !- Name
  {0e5d3f2b-ca22-44f6-b121-ec6df94fa91e}, !- Inlet Port
  {0f826b84-ed15-475d-98d0-3ecf0451f0cd}; !- Outlet Port

OS:Node,
  {7d3e657e-1414-4334-bfbf-38169d99e3d7}, !- Handle
  Node 1573,                              !- Name
  {75239fd1-5805-4aae-9b89-8fdab659882d}, !- Inlet Port
  {de2a317f-a22b-40bd-b9e8-b6034ae1e769}; !- Outlet Port

OS:Connection,
  {0f826b84-ed15-475d-98d0-3ecf0451f0cd}, !- Handle
  {751c4498-602b-4922-b3ee-6ccd53152619}, !- Name
  {7d96a95b-7506-47be-b4e9-6291175dbeb3}, !- Source Object
  3,                                      !- Outlet Port
  {ddd000ad-cbf0-4a9c-85b7-a0e3ffe1b30d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75239fd1-5805-4aae-9b89-8fdab659882d}, !- Handle
  {37e452a9-1c31-4386-bf41-bc17d2268104}, !- Name
  {fd24d1c6-9714-4fd7-8659-c11eb3f0a798}, !- Source Object
  12,                                     !- Outlet Port
  {7d3e657e-1414-4334-bfbf-38169d99e3d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de2a317f-a22b-40bd-b9e8-b6034ae1e769}, !- Handle
  {e753e6aa-71aa-4e62-a52f-f56a13307f63}, !- Name
  {7d3e657e-1414-4334-bfbf-38169d99e3d7}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  261;                                    !- Inlet Port

OS:Node,
  {7cfcf013-142a-4b26-ad99-b6abad7ee4ff}, !- Handle
  Node 1574,                              !- Name
  {da32d6d0-3716-4cfd-8914-c83ddda7cab6}, !- Inlet Port
  {4c6fd476-888c-4281-8765-e8df99f37837}; !- Outlet Port

OS:Connection,
  {da32d6d0-3716-4cfd-8914-c83ddda7cab6}, !- Handle
  {c9474062-c98b-4a4b-af01-b32cc67d9a30}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  261,                                    !- Outlet Port
  {7cfcf013-142a-4b26-ad99-b6abad7ee4ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c6fd476-888c-4281-8765-e8df99f37837}, !- Handle
  {9ed865db-fb39-404f-b4e7-ce8b780d10f1}, !- Name
  {7cfcf013-142a-4b26-ad99-b6abad7ee4ff}, !- Source Object
  3,                                      !- Outlet Port
  {d25c6f81-5e53-433a-a828-9e6d619c82fa}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0e5d3f2b-ca22-44f6-b121-ec6df94fa91e}, !- Handle
  {bd473b89-9052-40a6-8b75-65e5562c5500}, !- Name
  {d25c6f81-5e53-433a-a828-9e6d619c82fa}, !- Source Object
  9,                                      !- Outlet Port
  {7d96a95b-7506-47be-b4e9-6291175dbeb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {681bf21f-95b9-4e8d-9745-a077d5f79d2e}, !- Handle
  Node 1575,                              !- Name
  {e562c1f2-52a0-48f9-ae09-07ea9d939975}, !- Inlet Port
  {46efad41-4676-48f0-ab36-8c7d1a4ec5e6}; !- Outlet Port

OS:Connection,
  {e562c1f2-52a0-48f9-ae09-07ea9d939975}, !- Handle
  {3384731e-2bf7-4188-ae24-33241707c716}, !- Name
  {bf5c7179-febb-4f5f-93e9-2f8bcd1b29df}, !- Source Object
  3,                                      !- Outlet Port
  {681bf21f-95b9-4e8d-9745-a077d5f79d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46efad41-4676-48f0-ab36-8c7d1a4ec5e6}, !- Handle
  {276b3eea-4150-4561-95ac-bc8ef796c8aa}, !- Name
  {681bf21f-95b9-4e8d-9745-a077d5f79d2e}, !- Source Object
  3,                                      !- Outlet Port
  {d25c6f81-5e53-433a-a828-9e6d619c82fa}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {effce124-bca8-4772-af50-f55c110d950b}, !- Handle
  Fan Constant Volume 310,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f7ebad77-b685-4cff-828a-8946f01f9a48}, !- Handle
  Coil Heating Electric 260,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {14703c53-06b7-43a1-986f-feebc09dc027}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 260, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {f89c548e-6c8c-491e-947a-022107630248}, !- Supply Air Inlet Node Name
  {f4e9c57a-12e0-4b29-8035-57fbf286e98f}, !- Secondary Air Inlet Node Name
  {c980a772-63e8-45c3-bfb2-bdd96003cc94}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {effce124-bca8-4772-af50-f55c110d950b}, !- Fan Name
  {f7ebad77-b685-4cff-828a-8946f01f9a48}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {259ca22e-6a94-49c2-956a-78038b3e707e}, !- Handle
  Node 1576,                              !- Name
  {c980a772-63e8-45c3-bfb2-bdd96003cc94}, !- Inlet Port
  {a07e1bc5-621b-471c-b5ac-d622572c8ab7}; !- Outlet Port

OS:Node,
  {11a82bb5-6a23-4334-aa50-c9da6336d656}, !- Handle
  Node 1577,                              !- Name
  {de7eb799-4b16-47c1-a513-e15d72b00bcf}, !- Inlet Port
  {74c8fa16-2e6a-4cc0-ad59-b1fd26087211}; !- Outlet Port

OS:Connection,
  {a07e1bc5-621b-471c-b5ac-d622572c8ab7}, !- Handle
  {10587b8d-f2a5-4ecf-a0c4-2596f5d5ef59}, !- Name
  {259ca22e-6a94-49c2-956a-78038b3e707e}, !- Source Object
  3,                                      !- Outlet Port
  {cf310ace-1aa6-464b-b17e-3209e95ea397}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de7eb799-4b16-47c1-a513-e15d72b00bcf}, !- Handle
  {66bd7978-9ddf-4aaa-936e-fbf242e71cd6}, !- Name
  {ff22a968-4e6a-4cc3-9057-e74999b97e37}, !- Source Object
  12,                                     !- Outlet Port
  {11a82bb5-6a23-4334-aa50-c9da6336d656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74c8fa16-2e6a-4cc0-ad59-b1fd26087211}, !- Handle
  {e8a29b09-f213-49ac-859f-d1a76167f677}, !- Name
  {11a82bb5-6a23-4334-aa50-c9da6336d656}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  262;                                    !- Inlet Port

OS:Node,
  {7e5fa116-9de5-48f0-9691-6f41a71ee278}, !- Handle
  Node 1578,                              !- Name
  {2f037568-f26d-47e8-be82-8468375e3979}, !- Inlet Port
  {f89c548e-6c8c-491e-947a-022107630248}; !- Outlet Port

OS:Connection,
  {2f037568-f26d-47e8-be82-8468375e3979}, !- Handle
  {341411d5-839a-4159-9061-1281d3bbdfe3}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  262,                                    !- Outlet Port
  {7e5fa116-9de5-48f0-9691-6f41a71ee278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f89c548e-6c8c-491e-947a-022107630248}, !- Handle
  {f26beeff-0eee-4b3f-a407-5caee90865da}, !- Name
  {7e5fa116-9de5-48f0-9691-6f41a71ee278}, !- Source Object
  3,                                      !- Outlet Port
  {14703c53-06b7-43a1-986f-feebc09dc027}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c980a772-63e8-45c3-bfb2-bdd96003cc94}, !- Handle
  {60de9abb-e484-4d49-94c0-103930e5d8a8}, !- Name
  {14703c53-06b7-43a1-986f-feebc09dc027}, !- Source Object
  9,                                      !- Outlet Port
  {259ca22e-6a94-49c2-956a-78038b3e707e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2016848-d139-4575-b43b-76883bb86c2c}, !- Handle
  Node 1579,                              !- Name
  {3b1d40d7-117d-499d-b4af-cf732860453c}, !- Inlet Port
  {f4e9c57a-12e0-4b29-8035-57fbf286e98f}; !- Outlet Port

OS:Connection,
  {3b1d40d7-117d-499d-b4af-cf732860453c}, !- Handle
  {1fee4297-44fc-4d5b-9400-95de08ab878f}, !- Name
  {4f027f30-5a4d-4d00-a633-88c0780b5c1b}, !- Source Object
  3,                                      !- Outlet Port
  {e2016848-d139-4575-b43b-76883bb86c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4e9c57a-12e0-4b29-8035-57fbf286e98f}, !- Handle
  {66094851-2fc0-45ee-b164-a9c4eeb63078}, !- Name
  {e2016848-d139-4575-b43b-76883bb86c2c}, !- Source Object
  3,                                      !- Outlet Port
  {14703c53-06b7-43a1-986f-feebc09dc027}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {94d36f78-6db3-4759-843c-da3d15c5ec74}, !- Handle
  Fan Constant Volume 311,                !- Name
  {39d29ecf-e152-48a0-a56f-67c518309f82}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  311.25,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0b345405-498d-4a40-9d95-25162629c5a0}, !- Handle
  Coil Heating Electric 261,              !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {3b6132be-55a5-4abc-af44-9ba25cf97a77}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 261, !- Name
  {5c100941-c734-4f6e-a56e-75074a6160cc}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {56671874-15d0-482f-bfca-a3eff759bdbb}, !- Supply Air Inlet Node Name
  {a04ad3e8-61c1-4a16-9d66-b86c1449050e}, !- Secondary Air Inlet Node Name
  {65070c6f-c089-41c6-91cb-1eb9fbc18edb}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {94d36f78-6db3-4759-843c-da3d15c5ec74}, !- Fan Name
  {0b345405-498d-4a40-9d95-25162629c5a0}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {0c92c685-1a49-4329-a7b6-eb135d8054ce}, !- Handle
  Node 1580,                              !- Name
  {65070c6f-c089-41c6-91cb-1eb9fbc18edb}, !- Inlet Port
  {949db290-cce7-4d46-8b6e-2306ba5306f2}; !- Outlet Port

OS:Node,
  {1f498d99-9d93-4514-8c8a-4d843590e8e7}, !- Handle
  Node 1581,                              !- Name
  {0cfd268b-583b-4981-af56-aa02f93b4864}, !- Inlet Port
  {b739ca15-8f3e-4647-bc7b-df61008478ce}; !- Outlet Port

OS:Connection,
  {949db290-cce7-4d46-8b6e-2306ba5306f2}, !- Handle
  {0dff5823-977f-42f0-bc2c-4f33229342ec}, !- Name
  {0c92c685-1a49-4329-a7b6-eb135d8054ce}, !- Source Object
  3,                                      !- Outlet Port
  {8ac143a9-5896-4fea-85cb-4c0dfd91d442}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cfd268b-583b-4981-af56-aa02f93b4864}, !- Handle
  {b4c2c69b-98f4-48f3-9211-40b2af4fb1fb}, !- Name
  {ffa39e55-c67b-4461-9d7e-d9a047408f7c}, !- Source Object
  12,                                     !- Outlet Port
  {1f498d99-9d93-4514-8c8a-4d843590e8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b739ca15-8f3e-4647-bc7b-df61008478ce}, !- Handle
  {4feeca48-16f7-4b7d-b738-defbb669fe4e}, !- Name
  {1f498d99-9d93-4514-8c8a-4d843590e8e7}, !- Source Object
  3,                                      !- Outlet Port
  {e77d679e-513a-4660-8e05-bfddc64d96ed}, !- Target Object
  263;                                    !- Inlet Port

OS:Node,
  {01182f00-2b99-419a-9eb8-3bebaee47600}, !- Handle
  Node 1582,                              !- Name
  {bbe3f7c1-e919-4f99-876c-4dd84e5d7406}, !- Inlet Port
  {56671874-15d0-482f-bfca-a3eff759bdbb}; !- Outlet Port

OS:Connection,
  {bbe3f7c1-e919-4f99-876c-4dd84e5d7406}, !- Handle
  {2be2df9f-48de-4ec3-a0a3-17db3b8a00b5}, !- Name
  {7b1d9031-d1c6-4b58-b374-1798723f365c}, !- Source Object
  263,                                    !- Outlet Port
  {01182f00-2b99-419a-9eb8-3bebaee47600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56671874-15d0-482f-bfca-a3eff759bdbb}, !- Handle
  {74e9f357-7e89-4753-bd87-593a1158a40f}, !- Name
  {01182f00-2b99-419a-9eb8-3bebaee47600}, !- Source Object
  3,                                      !- Outlet Port
  {3b6132be-55a5-4abc-af44-9ba25cf97a77}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {65070c6f-c089-41c6-91cb-1eb9fbc18edb}, !- Handle
  {fc094886-c759-4591-a01e-d3b3abe75d63}, !- Name
  {3b6132be-55a5-4abc-af44-9ba25cf97a77}, !- Source Object
  9,                                      !- Outlet Port
  {0c92c685-1a49-4329-a7b6-eb135d8054ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {580ed340-3c67-4c23-9bd7-dc1fca35c266}, !- Handle
  Node 1583,                              !- Name
  {f6b187ad-2f47-47b2-aefd-ec9688f197de}, !- Inlet Port
  {a04ad3e8-61c1-4a16-9d66-b86c1449050e}; !- Outlet Port

OS:Connection,
  {f6b187ad-2f47-47b2-aefd-ec9688f197de}, !- Handle
  {5acd8bdb-5d4f-49ef-a133-47d4b4796770}, !- Name
  {c980412a-f048-4a9b-a4d1-3a9059eee28d}, !- Source Object
  3,                                      !- Outlet Port
  {580ed340-3c67-4c23-9bd7-dc1fca35c266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a04ad3e8-61c1-4a16-9d66-b86c1449050e}, !- Handle
  {69859897-61d1-4365-8341-d093ed69b622}, !- Name
  {580ed340-3c67-4c23-9bd7-dc1fca35c266}, !- Source Object
  3,                                      !- Outlet Port
  {3b6132be-55a5-4abc-af44-9ba25cf97a77}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {83fac2a6-407c-4fce-829e-461d9d63600d}, ! Handle
  2 Spd DX Clg Coil,                      ! Name
  {1cce89b5-eb41-4dfc-a41e-1d5f89c4efab}, ! Availability Schedule Name
  Autosize,                               ! Rated High Speed Total Cooling Capacity {W}
  Autosize,                               ! Rated High Speed Sensible Heat Ratio
  4.63,                                   ! Rated High Speed COP {W/W}
  Autosize,                               ! Rated High Speed Air Flow Rate {m3/s}
  {5d00987f-b7ff-498c-9494-695ac24e36fc}, ! Air Inlet Node Name
  {f9bb8d86-9536-4eab-a132-b35ab8455779}, ! Air Outlet Node Name
  {34c83494-1a09-4c33-b3b3-d1bceee6945d}, ! Total Cooling Capacity Function of Temperature Curve Name
  {efe06360-0c15-44c8-8855-52351bbdf074}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {cdea9525-3d46-4049-83a0-a04031429801}, ! Energy Input Ratio Function of Temperature Curve Name
  {160e94e3-f8ad-4e6c-8337-b0c7d498c93d}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {0edad296-5d56-409d-ab15-175b48c1408f}, ! Part Load Fraction Correlation Curve Name
  Autosize,                               ! Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   ! Rated Low Speed Sensible Heat Ratio
  4.63,                                   ! Rated Low Speed COP {W/W}
  ,                                       ! Rated Low Speed Air Flow Rate {m3/s}
  {26e050b2-0099-42d5-9b68-241885355c3a}, ! Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {1af3b762-69a0-4812-ae0f-0c656d07c870}, ! Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       ! Condenser Air Inlet Node Name
  EvaporativelyCooled,                    ! Condenser Type
  0.85,                                   ! High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.85,                                   ! Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  10,                                     ! Basin Heater Capacity {W/K}
  2,                                      ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {34c83494-1a09-4c33-b3b3-d1bceee6945d}, ! Handle
  OS:Curve:Biquadratic 25,                ! Name
  0.42415,                                ! Coefficient1 Constant
  0.04426,                                ! Coefficient2 x
  -0.00042,                               ! Coefficient3 x**2
  0.00333,                                ! Coefficient4 y
  -8e-005,                                ! Coefficient5 y**2
  -0.00021,                               ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {efe06360-0c15-44c8-8855-52351bbdf074}, ! Handle
  OS:Curve:Quadratic 20,                  ! Name
  0.77136,                                ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088,                               ! Coefficient3 x**2
  0.75918,                                ! Minimum Value of x {BasedOnField A2}
  1.13877;                                ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {cdea9525-3d46-4049-83a0-a04031429801}, ! Handle
  OS:Curve:Biquadratic 22,                ! Name
  1.23649,                                ! Coefficient1 Constant
  -0.02431,                               ! Coefficient2 x
  0.00057,                                ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063,                                ! Coefficient5 y**2
  -0.00038,                               ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {160e94e3-f8ad-4e6c-8337-b0c7d498c93d}, ! Handle
  OS:Curve:Quadratic 21,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32953,                               ! Coefficient2 x
  0.12308,                                ! Coefficient3 x**2
  0.75918,                                ! Minimum Value of x {BasedOnField A2}
  1.13877;                                ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {0edad296-5d56-409d-ab15-175b48c1408f}, ! Handle
  OS:Curve:Quadratic 22,                  ! Name
  0.771,                                  ! Coefficient1 Constant
  0.229,                                  ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {26e050b2-0099-42d5-9b68-241885355c3a}, ! Handle
  OS:Curve:Biquadratic 23,                ! Name
  0.42415,                                ! Coefficient1 Constant
  0.04426,                                ! Coefficient2 x
  -0.00042,                               ! Coefficient3 x**2
  0.00333,                                ! Coefficient4 y
  -0.00008,                               ! Coefficient5 y**2
  -0.00021,                               ! Coefficient6 x*y
  17.0,                                   ! Minimum Value of x {BasedOnField A2}
  22.0,                                   ! Maximum Value of x {BasedOnField A2}
  13.0,                                   ! Minimum Value of y {BasedOnField A3}
  46.0;                                   ! Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {1af3b762-69a0-4812-ae0f-0c656d07c870}, ! Handle
  OS:Curve:Biquadratic 24,                ! Name
  1.23649,                                ! Coefficient1 Constant
  -0.02431,                               ! Coefficient2 x
  0.00057,                                ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063,                                ! Coefficient5 y**2
  -0.00038,                               ! Coefficient6 x*y
  17.0,                                   ! Minimum Value of x {BasedOnField A2}
  22.0,                                   ! Maximum Value of x {BasedOnField A2}
  13.0,                                   ! Minimum Value of y {BasedOnField A3}
  46.0;                                   ! Maximum Value of y {BasedOnField A3}

OS:Node,
  {21f40cc7-5d86-4039-9baa-31b2c71fe24b}, !- Handle
  Node 402,                               !- Name
  {f9bb8d86-9536-4eab-a132-b35ab8455779}, !- Inlet Port
  {64302ba8-3b68-404c-8859-a273c6c5ce46}; !- Outlet Port

OS:Connection,
  {5d00987f-b7ff-498c-9494-695ac24e36fc}, !- Handle
  {f379af1d-5465-4e36-91cc-90260f908e45}, !- Name
  {9774061e-f18f-4f12-979e-dbb7ffc0a947}, !- Source Object
  3,                                      !- Outlet Port
  {83fac2a6-407c-4fce-829e-461d9d63600d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f9bb8d86-9536-4eab-a132-b35ab8455779}, !- Handle
  {19edb546-5f6c-445b-af10-1344a2542783}, !- Name
  {83fac2a6-407c-4fce-829e-461d9d63600d}, !- Source Object
  8,                                      !- Outlet Port
  {21f40cc7-5d86-4039-9baa-31b2c71fe24b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {7f1fbc80-2f5c-4787-bd4a-f643b8a6f925}, ! Handle
  Gas Htg Coil,                           ! Name
  {1cce89b5-eb41-4dfc-a41e-1d5f89c4efab}, ! Availability Schedule Name
  0.80000000000000004,                    ! Gas Burner Efficiency
  AutoSize,                               ! Nominal Capacity {W}
  {64302ba8-3b68-404c-8859-a273c6c5ce46}, ! Air Inlet Node Name
  {be91ee84-7e94-4874-92ef-8e7e22a7cef1}, ! Air Outlet Node Name
  ,                                       ! Temperature Setpoint Node Name
  0,                                      ! Parasitic Electric Load {W}
  ,                                       ! Part Load Fraction Correlation Curve Name
  0;                                      ! Parasitic Gas Load {W}

OS:Node,
  {bc78ed77-48b8-4d28-a65c-89e9e9760fc4}, !- Handle
  Node 403,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64302ba8-3b68-404c-8859-a273c6c5ce46}, !- Handle
  {f26feaee-60e5-485f-a48b-8e8d00a3ab83}, !- Name
  {21f40cc7-5d86-4039-9baa-31b2c71fe24b}, !- Source Object
  3,                                      !- Outlet Port
  {7f1fbc80-2f5c-4787-bd4a-f643b8a6f925}, !- Target Object
  5;                                      !- Inlet Port

OS:StandardsInformation:Material,
  {698ad0ea-61c9-440c-bde9-46d12fe95e33}, !- Handle
  {0498ac17-7641-42bd-910e-c43d29d7fd07}; !- Material Name

OS:Construction,
  {500d8db0-19ad-4853-9d48-058429814228}, ! Handle
  Spandrel Wall Const,                    ! Name
  {89c11bf4-ffbb-4667-8a43-289c278c9812}, ! Surface Rendering Name
  {0bc36b0b-c681-48e3-a7cd-0ec2c0d1602e}, ! Layer 1
  {0498ac17-7641-42bd-910e-c43d29d7fd07}, !- Layer 2
  {976685ab-3e32-4b27-a1c7-e2b6d35797cd}; !- Layer 3

OS:StandardsInformation:Construction,
  {b540cf89-afbb-4ec5-a7e5-15b4b75abe55}, !- Handle
  {500d8db0-19ad-4853-9d48-058429814228}; !- Construction Name

OS:SizingPeriod:DesignDay,
  {f3a1a8ce-b50c-480d-bef5-8250d3d1af17}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  19.9,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {06b16648-30e4-4fb4-800d-68e4252a7b24}, !- Handle
  Denver Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -11.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -21.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a7efcc26-b391-42fa-b8e0-f735079287cf}, !- Handle
  Denver Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {dd8f41f5-3af6-4db1-be6b-cef6b342765b}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7b40b422-d68f-442c-a009-0af76db989d8}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {29d54c1a-184a-4790-8fb7-626535e26167}, !- Handle
  Denver Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  1.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  14.1,                                   !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {af9836f8-5238-480e-bd1e-f2d8a22969f3}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  58300,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:LifeCycleCost,
  {cd2773a8-9dc2-4707-9922-4fd8fcf10baf}, !- Handle
  Life Cycle Cost 1,                      !- Name
  ,                                       !- Category
  Building,                               !- Item Type
  {5ad31d7c-9962-4919-aa27-fa23068e8a92}, !- Item Name
  0,                                      !- Cost
  CostPerEach;                            !- Cost Units

OS:Construction,
  {ded036bf-c954-4d72-bef1-827c0aa497f7}, ! Handle
  Precast Concrete Panel Wall Construction, ! Name
  {89c11bf4-ffbb-4667-8a43-289c278c9812}, ! Surface Rendering Name
  {0bc36b0b-c681-48e3-a7cd-0ec2c0d1602e}, ! Layer 1
  {2a4a7968-9b3c-4502-9f49-b0aff9d31f06}, ! Layer 2
  {976685ab-3e32-4b27-a1c7-e2b6d35797cd}; !- Layer 3

OS:StandardsInformation:Construction,
  {67469c1d-5a5a-435b-9562-578cfb0b8cbc}, !- Handle
  {ded036bf-c954-4d72-bef1-827c0aa497f7}; !- Construction Name

OS:Material,
  {2a4a7968-9b3c-4502-9f49-b0aff9d31f06}, ! Handle
  Wall Insulation Precast concrete panels, ! Name
  MediumRough,                            ! Roughness
  0.0949645776770353,                     ! Thickness {m}
  0.045,                                  ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:StandardsInformation:Material,
  {7d4257c2-b9e9-4ebf-ad7e-ec56b69d9d0a}, !- Handle
  {2a4a7968-9b3c-4502-9f49-b0aff9d31f06}; !- Material Name

OS:StandardsInformation:Material,
  {95c65d92-2064-41f2-b1eb-306d8b23e1f9}, !- Handle
  {8dc2752b-46bc-4d17-8a62-c2d1968b43af}; !- Material Name

OS:Construction,
  {0c0fab91-9f49-4f12-93da-205698729f86}, ! Handle
  R-30 Roof Construction,                 ! Name
  {477eef60-8920-47e1-905a-314850baf8c2}, ! Surface Rendering Name
  {db6f25bc-445e-4552-ba42-0d70eb2dd68c}, ! Layer 1
  {888075f8-62a5-4e49-ad77-6583cbd1919d}, ! Layer 2
  {94b2a4e7-0b3e-4f64-ae7d-0a610846cbfc}; !- Layer 3

OS:StandardsInformation:Construction,
  {7a747649-e245-4a82-9389-9ca8c1be3fde}, !- Handle
  {0c0fab91-9f49-4f12-93da-205698729f86}; !- Construction Name

OS:Material,
  {888075f8-62a5-4e49-ad77-6583cbd1919d}, ! Handle
  Roof Insulation [14]_R-value 30.0 (ft^2*h*R/Btu), ! Name
  MediumRough,                            ! Roughness
  0.25888197001299,                       ! Thickness {m}
  0.049,                                  ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:DefaultConstructionSet,
  {5ebd361c-5d14-4a56-b64e-ffa50d2c8306}, !- Handle
  Proposed Construction Set,              !- Name
  {baf7b7dd-9b5e-4819-aaf6-29bb9bc5df13}, !- Default Exterior Surface Constructions Name
  {cfd0c017-ef8b-4706-973a-625c474868e7}, !- Default Interior Surface Constructions Name
  {368893d2-6a47-4038-bb6a-e219bb438ea2}, !- Default Ground Contact Surface Constructions Name
  {794936b3-3d5e-4d65-a519-a1ef389f63e4}, !- Default Exterior SubSurface Constructions Name
  {41763ebf-efbc-4b96-a0cf-1a6de8e5a0f5}, !- Default Interior SubSurface Constructions Name
  {956cf777-e339-4a79-b6e6-5945610ccd8b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {baf7b7dd-9b5e-4819-aaf6-29bb9bc5df13}, !- Handle
  Default Surface Constructions 187 adj ext wall insulation adj ext wall insulation adj roof insulation, !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {ded036bf-c954-4d72-bef1-827c0aa497f7}, !- Wall Construction Name
  {0c0fab91-9f49-4f12-93da-205698729f86}; !- Roof Ceiling Construction Name

OS:Fan:VariableVolume,
  {ac436058-882c-4bf8-b71b-4634e630362d}, ! Handle
  ASHRAE Var Spd Fan,                     ! Name
  ,                                       ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  804.5571793,                            ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.0013,                                 ! Fan Power Coefficient 1
  0.1470,                                 ! Fan Power Coefficient 2
  0.9506,                                 ! Fan Power Coefficient 3
  -0.0998,                                ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {ac6a2939-881d-4bf5-93c7-4c10d5829826}, ! Air Inlet Node Name
  {20456811-a6c1-41e0-a7e0-3c3d857b83a8}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {00f1103c-b815-4431-ae68-514dbaaf8aab}, !- Handle
  Node 395,                               !- Name
  {20456811-a6c1-41e0-a7e0-3c3d857b83a8}, !- Inlet Port
  {0b63f61b-31cf-4fd5-80cf-a060f48c4d9f}; !- Outlet Port

OS:Connection,
  {ac6a2939-881d-4bf5-93c7-4c10d5829826}, !- Handle
  {b0813660-0e71-4e99-b9ae-bed1ee2f963c}, !- Name
  {3dc1c1a7-fd87-4ddc-97b6-ff5f2c42e9a4}, !- Source Object
  3,                                      !- Outlet Port
  {ac436058-882c-4bf8-b71b-4634e630362d}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {20456811-a6c1-41e0-a7e0-3c3d857b83a8}, !- Handle
  {ee969dd4-322e-4e0d-979f-4216c479c884}, !- Name
  {ac436058-882c-4bf8-b71b-4634e630362d}, !- Source Object
  17,                                     !- Outlet Port
  {00f1103c-b815-4431-ae68-514dbaaf8aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b63f61b-31cf-4fd5-80cf-a060f48c4d9f}, !- Handle
  {f7bfac81-8af8-4d3c-8491-c726758c090b}, !- Name
  {00f1103c-b815-4431-ae68-514dbaaf8aab}, !- Source Object
  3,                                      !- Outlet Port
  {8961840c-be61-4b71-8deb-43044faf2262}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {2329890f-b2eb-4e45-b786-0a8fad671677}, ! Handle
  ASHRAE Var Spd Fan 1,                   ! Name
  ,                                       ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1230.4992154,                           ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.0013,                                 ! Fan Power Coefficient 1
  0.1470,                                 ! Fan Power Coefficient 2
  0.9506,                                 ! Fan Power Coefficient 3
  -0.0998,                                ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {6388151b-3cce-4dc4-999f-bb29e0f4afbe}, ! Air Inlet Node Name
  {f1d49668-0db5-46b4-9050-93f91cd34335}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {27f75d52-f750-4dc0-ad88-661b384eb8f6}, !- Handle
  Node 687,                               !- Name
  {be91ee84-7e94-4874-92ef-8e7e22a7cef1}, !- Inlet Port
  {6388151b-3cce-4dc4-999f-bb29e0f4afbe}; !- Outlet Port

OS:Connection,
  {be91ee84-7e94-4874-92ef-8e7e22a7cef1}, !- Handle
  {6896a9b9-27da-412d-856e-6c9b94294ae1}, !- Name
  {7f1fbc80-2f5c-4787-bd4a-f643b8a6f925}, !- Source Object
  6,                                      !- Outlet Port
  {27f75d52-f750-4dc0-ad88-661b384eb8f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6388151b-3cce-4dc4-999f-bb29e0f4afbe}, !- Handle
  {bcc0a84f-c2b9-4ca3-a487-5da3c552dbf4}, !- Name
  {27f75d52-f750-4dc0-ad88-661b384eb8f6}, !- Source Object
  3,                                      !- Outlet Port
  {2329890f-b2eb-4e45-b786-0a8fad671677}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {f1d49668-0db5-46b4-9050-93f91cd34335}, !- Handle
  {ce55423e-d048-496e-91e2-2ba68c0e3756}, !- Name
  {2329890f-b2eb-4e45-b786-0a8fad671677}, !- Source Object
  17,                                     !- Outlet Port
  {c61cff32-4d49-4d0d-bc09-bac8418d21ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {409ba719-aeb4-468a-8c80-51db3b61aee3}, !- Handle
  vrfCoolCapFT,                           !- Name
  -0.314425969,                           !- Coefficient1 Constant
  0.072086308,                            !- Coefficient2 x
  -0.000228509,                           !- Coefficient3 x**2
  0.000984,                               !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  -4.92e-005,                             !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {820cfca6-21b0-4a3f-879e-7c5283a5edca}, !- Handle
  vrfCoolCapFTBoundary,                   !- Name
  145.544758,                             !- Coefficient1 Constant
  -5.735184128,                           !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  13.89,                                  !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {0bcfc0aa-b395-4e32-a8cf-462ab92a737c}, !- Handle
  vrfCoolCapFTHi,                         !- Name
  -0.317984654,                           !- Coefficient1 Constant
  0.130783627,                            !- Coefficient2 x
  -0.002523407,                           !- Coefficient3 x**2
  -0.00256,                               !- Coefficient4 y
  2.8e-005,                               !- Coefficient5 y**2
  -0.000328,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {60a7d1de-0756-48b7-ae67-a95383b6fb7b}, !- Handle
  vrfCoolEIRFT,                           !- Name
  0.147471429,                            !- Coefficient1 Constant
  0.032336931,                            !- Coefficient2 x
  -0.000787678,                           !- Coefficient3 x**2
  0.005832944,                            !- Coefficient4 y
  -3.03e-005,                             !- Coefficient5 y**2
  1.52115e-005,                           !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {96f62fd1-2486-4b92-93ef-05e4828a6a5d}, !- Handle
  vrfCoolEIRFTBoundary,                   !- Name
  64.98421633,                            !- Coefficient1 Constant
  -4.006931882,                           !- Coefficient2 x
  0.082132895,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c5ca6d0-a51e-4f0f-98a6-c3709ca8243b}, !- Handle
  vrfCoolEIRFTHi,                         !- Name
  -1.130700992,                           !- Coefficient1 Constant
  0.120942039,                            !- Coefficient2 x
  -0.00256152,                            !- Coefficient3 x**2
  0.021243285,                            !- Coefficient4 y
  0.000152,                               !- Coefficient5 y**2
  -0.000305803,                           !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {3cefbd1d-12cf-4506-8e3e-5005662ed46b}, !- Handle
  coolingEIRLowPLR,                       !- Name
  0.4628123,                              !- Coefficient1 Constant
  -1.0402406,                             !- Coefficient2 x
  2.17491,                                !- Coefficient3 x**2
  -0.5974817,                             !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {4f225b9f-1ec3-41b6-97c7-58f7cc63db55}, !- Handle
  coolingEIRHiPLR,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Linear,
  {15f6fc7b-ee46-4343-839d-fee4231159f6}, !- Handle
  coolingCombRatio,                       !- Name
  0.618055,                               !- Coefficient1 Constant
  0.381945,                               !- Coefficient2 x
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1.2;                                    !- Maximum Curve Output

OS:Curve:Quadratic,
  {5f97ce66-7465-47c0-ae41-89a04e882946}, !- Handle
  vrfCPLFFPLR,                            !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1.2;                                    !- Maximum Curve Output

OS:Curve:Biquadratic,
  {b8b06fb8-9230-4388-b989-61874e662b59}, !- Handle
  vrfHeatCapFT,                           !- Name
  0.917806629,                            !- Coefficient1 Constant
  0.006222746,                            !- Coefficient2 x
  -0.000181178,                           !- Coefficient3 x**2
  0.025,                                  !- Coefficient4 y
  0.000369,                               !- Coefficient5 y**2
  -3.53e-006,                             !- Coefficient6 x*y
  16.11,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  6.11;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {0115d078-ffaa-4ecb-ad31-4363a66e1873}, !- Handle
  vrfHeatCapFTBoundary,                   !- Name
  20.68660652,                            !- Coefficient1 Constant
  -0.652009548,                           !- Coefficient2 x
  -0.012983018,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  16.11,                                  !- Minimum Value of x
  23.89;                                  !- Maximum Value of x

OS:Curve:Biquadratic,
  {117f1975-0159-47f2-b743-039c25c0c0bc}, !- Handle
  vrfHeatCapFTHi,                         !- Name
  1.568448234,                            !- Coefficient1 Constant
  -0.023314104,                           !- Coefficient2 x
  -0.000179702,                           !- Coefficient3 x**2
  0.00586,                                !- Coefficient4 y
  -5.88e-005,                             !- Coefficient5 y**2
  -0.000226,                              !- Coefficient6 x*y
  16.11,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  -2.22,                                  !- Minimum Value of y
  13.33;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {6eb8520c-4813-4958-ad37-081a50a3fde0}, !- Handle
  vrfHeatEIRFT,                           !- Name
  0.878338022,                            !- Coefficient1 Constant
  0.014607561,                            !- Coefficient2 x
  -3.02682e-005,                          !- Coefficient3 x**2
  0.001591609,                            !- Coefficient4 y
  -0.000332,                              !- Coefficient5 y**2
  -0.001086434,                           !- Coefficient6 x*y
  16.11,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  6.11;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {88ba8c6c-b6b4-426b-aefa-5bdc21e32276}, !- Handle
  vrfHeatEIRFTBoundary,                   !- Name
  12.48919244,                            !- Coefficient1 Constant
  0.371878385,                            !- Coefficient2 x
  -0.041819824,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  16.11,                                  !- Minimum Value of x
  23.89;                                  !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e56bf94-59df-4ed8-946e-51f7fa5cdafc}, !- Handle
  vrfHeatEIRFTHi,                         !- Name
  1.187878585,                            !- Coefficient1 Constant
  0.007322837,                            !- Coefficient2 x
  -0.000327618,                           !- Coefficient3 x**2
  -0.038529414,                           !- Coefficient4 y
  0.000457,                               !- Coefficient5 y**2
  9.25885e-005,                           !- Coefficient6 x*y
  16.11,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  -2.22,                                  !- Minimum Value of y
  13.33;                                  !- Maximum Value of y

OS:Curve:Cubic,
  {ae45d16a-ac49-41e9-a1a2-b8402797bf0d}, !- Handle
  heatingEIRLowPLR,                       !- Name
  0.1400093,                              !- Coefficient1 Constant
  0.6415002,                              !- Coefficient2 x
  0.1339047,                              !- Coefficient3 x**2
  0.0845859,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {0a47ffe8-2af3-4fe5-a040-69f9c2200c01}, !- Handle
  heatingEIRHiPLR,                        !- Name
  2.4294355,                              !- Coefficient1 Constant
  -2.235887,                              !- Coefficient2 x
  0.8064516,                              !- Coefficient3 x**2
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Linear,
  {a5f0cd30-2dc5-4497-95aa-00c30306000a}, !- Handle
  heatingCombRatio,                       !- Name
  0.96034,                                !- Coefficient1 Constant
  0.03966,                                !- Coefficient2 x
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1.23;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {9df84cc8-b427-4010-aa09-b23889ed0427}, !- Handle
  coolingLengthCorrectionFactor,          !- Name
  1.0693794,                              !- Coefficient1 Constant
  -0.0014951,                             !- Coefficient2 x
  2.56e-006,                              !- Coefficient3 x**2
  -0.1151104,                             !- Coefficient4 y
  0.0511169,                              !- Coefficient5 y**2
  -0.0004369,                             !- Coefficient6 x*y
  8,                                      !- Minimum Value of x
  175,                                    !- Maximum Value of x
  0.5,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b2dfb77a-0347-4c1e-ad86-3901d02f482e}, !- Handle
  vrfTUCoolCapFT,                         !- Name
  0.504547273506488,                      !- Coefficient1 Constant
  0.0288891279198444,                     !- Coefficient2 x
  -1.0819418650677e-005,                  !- Coefficient3 x**2
  1.01359395177008e-005,                  !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.5;                                    !- Maximum Curve Output

OS:Curve:Quadratic,
  {981d07cf-d564-49fe-8784-ea8c5b1bb3f6}, !- Handle
  vrfACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c10f29fc-c6a2-4755-b9d8-86b0828b9bca}, !- Handle
  vrfTUHeatCapFT,                         !- Name
  -0.390708928227928,                     !- Coefficient1 Constant
  0.261815023760162,                      !- Coefficient2 x
  -0.0130431603151873,                    !- Coefficient3 x**2
  0.000178131745997821,                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.5;                                    !- Maximum Curve Output

