
OS:Version,
  {d416778f-59d6-488b-a101-160e96153ea7}, !- Handle
  1.11.0;                                 !- Version Identifier

OS:Construction,
  {c5854fa1-4e02-43b4-b2de-9f674c9c0bbf}, !- Handle
  ASHRAE 189.1-2009 AtticFloor ClimateZone 1-8, !- Name
  {ea22b812-aa4c-4e41-9604-f84ee4cfc3ec}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {17545808-95f7-4e52-888b-f957fad62e41}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {5c51a2e7-2c71-4259-b291-be322cc51b8a}, !- Handle
  {c5854fa1-4e02-43b4-b2de-9f674c9c0bbf}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {17545808-95f7-4e52-888b-f957fad62e41}, !- Handle
  AtticFloor Insulation,                  !- Name
  MediumRough,                            !- Roughness
  0.2379,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cf06ac0c-e8aa-4683-a7cf-3d7cdbf70022}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  {f2a78200-ae11-4a11-8359-f82dd410dbea}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {ff750b8d-2052-406f-aab8-1bc535e476e2}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {846c80a2-9ded-4eda-bb1f-6cc28e57445c}, !- Handle
  {cf06ac0c-e8aa-4683-a7cf-3d7cdbf70022}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ff750b8d-2052-406f-aab8-1bc535e476e2}, !- Handle
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a6cbc090-f354-4958-94ca-bb24499e6c57}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {9ce28964-fc07-403a-925f-f1e58aa9b1dc}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {f1dfa27d-d7dd-4900-af7c-b2e9955ef955}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {143deebf-6ee4-4659-8e68-35968349e085}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {6cb31ae6-2948-4092-9127-4a3599811dbc}, !- Handle
  {9ce28964-fc07-403a-925f-f1e58aa9b1dc}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {143deebf-6ee4-4659-8e68-35968349e085}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a9f9c360-96e2-4a84-ba85-d3fe2a977d44}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 6, !- Name
  {e327d159-764d-4d92-8853-a517eb56576a}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {375dbce5-a9f4-4aa5-b1b0-95be9107d7b8}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {cfdbb7f8-e220-4d8e-9bbe-2f19a9bac2a5}, !- Handle
  {a9f9c360-96e2-4a84-ba85-d3fe2a977d44}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {375dbce5-a9f4-4aa5-b1b0-95be9107d7b8}, !- Handle
  Roof Insulation [24],                   !- Name
  MediumRough,                            !- Roughness
  0.260100000000001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {29097538-579a-494d-b6f1-bbf83d622a7f}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  {c35dc452-6a14-4c3a-bb9d-f3e2a6c0964a}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {2c34a3d4-c963-4d69-b10e-0c4fe99aebde}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {5abd4948-2a17-4bc9-8129-422cb61de90e}, !- Handle
  {29097538-579a-494d-b6f1-bbf83d622a7f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {2c34a3d4-c963-4d69-b10e-0c4fe99aebde}, !- Handle
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f977d7bf-0d2b-47e1-9113-44a9fe1962c4}, !- Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 1, !- Name
  {2d6ef319-1c71-4b05-8de0-1fc3bb2cb533}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {3d28b33f-8514-4488-b911-649c15426f54}; !- Layer 2

OS:StandardsInformation:Construction,
  {12b6ca10-d111-4f70-9cf2-c2fdfbc04bc1}, !- Handle
  {f977d7bf-0d2b-47e1-9113-44a9fe1962c4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {3d28b33f-8514-4488-b911-649c15426f54}, !- Handle
  Roof Insulation [19],                   !- Name
  MediumRough,                            !- Roughness
  0.1868,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {80724f4f-7762-4644-99cd-3d6cf9596b4a}, !- Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 2-5, !- Name
  {828acbcc-6d91-45f8-93c3-908624b34ee1}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {d8d00508-1a44-45a9-99f1-5f0501e97277}; !- Layer 2

OS:StandardsInformation:Construction,
  {acbecedb-f1f1-4f15-98dd-adb4d4c050d8}, !- Handle
  {80724f4f-7762-4644-99cd-3d6cf9596b4a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {d8d00508-1a44-45a9-99f1-5f0501e97277}, !- Handle
  Roof Insulation [22],                   !- Name
  MediumRough,                            !- Roughness
  0.2358,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c8768f3e-8d3a-4cc2-9900-922f4dacd76f}, !- Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  {c71e16e3-caf0-47d0-b5aa-e74bf1ca56f1}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {83ab69be-0d97-411c-94de-8222a8030353}; !- Layer 2

OS:StandardsInformation:Construction,
  {29850fbe-0e86-4ca3-830c-2fc6a7f0afec}, !- Handle
  {c8768f3e-8d3a-4cc2-9900-922f4dacd76f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {83ab69be-0d97-411c-94de-8222a8030353}, !- Handle
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6f9cf504-f6a4-4d73-a0bb-46e2f06ee99d}, !- Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 7-8, !- Name
  {3c64a2c5-ec20-43fd-9ba9-fbda8276323d}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {e33337a7-99c6-4414-891c-9a185fe0497d}; !- Layer 2

OS:StandardsInformation:Construction,
  {c2707926-f53c-4897-af86-00d93deccb60}, !- Handle
  {6f9cf504-f6a4-4d73-a0bb-46e2f06ee99d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {e33337a7-99c6-4414-891c-9a185fe0497d}, !- Handle
  Roof Insulation [27],                   !- Name
  MediumRough,                            !- Roughness
  0.297000000000001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {30b9ab0f-47a9-4981-a7f2-7575723d2cf6}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  {1c8ad248-0b0b-4946-b059-5caeb72106f7}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {0a64a032-4b09-4079-85f8-353ebf37f5de}, !- Layer 2
  {676a7502-69ef-4631-a8ea-39b7aa06e23e}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {16290837-c324-423a-810d-6d78d41e4d3b}, !- Handle
  {30b9ab0f-47a9-4981-a7f2-7575723d2cf6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {0a64a032-4b09-4079-85f8-353ebf37f5de}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {676a7502-69ef-4631-a8ea-39b7aa06e23e}, !- Handle
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {13251934-495e-4b26-883e-612e6b3872ed}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  {977b6181-cb58-4f86-bcdd-6dc72fa6fadc}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {0a64a032-4b09-4079-85f8-353ebf37f5de}, !- Layer 2
  {f8bf0d9a-ff0c-43d5-9b1d-aaeadb3f1be8}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {00eb17d7-7236-4c31-89ba-d14a8c93a583}, !- Handle
  {13251934-495e-4b26-883e-612e6b3872ed}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {f8bf0d9a-ff0c-43d5-9b1d-aaeadb3f1be8}, !- Handle
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f60453aa-18f3-423d-9590-a86351cb4655}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  {47fb9f70-6ef0-45b4-991c-17d836f49b65}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {0a64a032-4b09-4079-85f8-353ebf37f5de}, !- Layer 2
  {ce69d80e-1b61-4de9-bc73-728b0c5bd4c7}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {e35db23d-8b42-427a-83e8-bc130da1b35e}, !- Handle
  {f60453aa-18f3-423d-9590-a86351cb4655}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {ce69d80e-1b61-4de9-bc73-728b0c5bd4c7}, !- Handle
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {8014c8c3-336a-4974-8cd0-94c21a203039}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  {1d3f7e44-40bd-4c90-ae9c-0698d92ad7d1}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {0a64a032-4b09-4079-85f8-353ebf37f5de}, !- Layer 2
  {60a3c8e2-8e08-4d1b-a935-87ac20f77e8d}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {f5b3ff84-0321-42d7-bf81-37403d197398}, !- Handle
  {8014c8c3-336a-4974-8cd0-94c21a203039}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {60a3c8e2-8e08-4d1b-a935-87ac20f77e8d}, !- Handle
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {1d9a43ad-6af4-407c-b677-a3eb3a221f41}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  {dd121f3a-2258-441b-a6c7-7d6e4d816745}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {0a64a032-4b09-4079-85f8-353ebf37f5de}, !- Layer 2
  {26c57df6-2d77-4a49-b941-d0e147e22faf}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {784424f5-1c1b-4b93-ab18-4e66947c5ede}, !- Handle
  {1d9a43ad-6af4-407c-b677-a3eb3a221f41}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {26c57df6-2d77-4a49-b941-d0e147e22faf}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {2555cefc-1b05-4fe5-a853-b48a1b6832ed}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  {e15cbed6-a93b-4dc1-a659-720f4c4c7338}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {0a64a032-4b09-4079-85f8-353ebf37f5de}, !- Layer 2
  {41b20b73-0d94-410f-b3fb-b624022bd648}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {ee5f7f82-32de-4f69-93ae-3b6d2fc85ce4}, !- Handle
  {2555cefc-1b05-4fe5-a853-b48a1b6832ed}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {41b20b73-0d94-410f-b3fb-b624022bd648}, !- Handle
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {ee826622-70fd-46ba-8f27-4193f95c8021}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  {d646ca3f-504a-4569-b376-c335b6a2e5a5}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {0a64a032-4b09-4079-85f8-353ebf37f5de}, !- Layer 2
  {127655a2-9323-449d-8a3e-d5864fd9dea3}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {df9644f3-96f3-43f5-a4f3-48d791d2e3f1}, !- Handle
  {ee826622-70fd-46ba-8f27-4193f95c8021}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {127655a2-9323-449d-8a3e-d5864fd9dea3}, !- Handle
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {8d396433-71f8-4f1f-9734-28a9f01576db}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 1, !- Name
  {ef4ba05e-9530-40ed-b3a5-58a88a698319}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {0a64a032-4b09-4079-85f8-353ebf37f5de}, !- Layer 2
  {f8bf0d9a-ff0c-43d5-9b1d-aaeadb3f1be8}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {2a5053a0-a199-4654-b7a5-bc259ac6ed6a}, !- Handle
  {8d396433-71f8-4f1f-9734-28a9f01576db}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {83e8c647-de61-4600-971b-5cc5c19ebad3}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 2, !- Name
  {5dfca03b-7000-42b1-9738-494844ffc56d}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {0a64a032-4b09-4079-85f8-353ebf37f5de}, !- Layer 2
  {ce69d80e-1b61-4de9-bc73-728b0c5bd4c7}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {18236bba-e3b7-43e6-95d4-98c1dbbdbbb1}, !- Handle
  {83e8c647-de61-4600-971b-5cc5c19ebad3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {eac8d916-2de8-49ba-bbc3-a3399774c582}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 3, !- Name
  {87f115f3-c142-4a2a-846d-5d859d98dd3a}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {0a64a032-4b09-4079-85f8-353ebf37f5de}, !- Layer 2
  {60a3c8e2-8e08-4d1b-a935-87ac20f77e8d}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {cc8bf75e-3441-431a-a6e3-565ad170f575}, !- Handle
  {eac8d916-2de8-49ba-bbc3-a3399774c582}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5e84b7e3-1880-4e5b-8fba-b9a62dffb0e1}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 4, !- Name
  {08770b1e-5d3e-497b-8ace-bf453cf4c2e8}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {0a64a032-4b09-4079-85f8-353ebf37f5de}, !- Layer 2
  {26c57df6-2d77-4a49-b941-d0e147e22faf}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {32e9e044-4203-42bb-b49a-af60187af44a}, !- Handle
  {5e84b7e3-1880-4e5b-8fba-b9a62dffb0e1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a3f1a236-6f63-4c9b-beb7-447c28f2dfb3}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 5, !- Name
  {357bdc6a-f0fc-4d5d-9279-2039e18c3630}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {0a64a032-4b09-4079-85f8-353ebf37f5de}, !- Layer 2
  {41b20b73-0d94-410f-b3fb-b624022bd648}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {6fdbec0a-c402-448f-aeec-c29f2c2ec9c2}, !- Handle
  {a3f1a236-6f63-4c9b-beb7-447c28f2dfb3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {4eb41b96-f2de-4543-b205-0e830278845e}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 6, !- Name
  {a9432d96-e646-4a3a-a229-309fd990b8e6}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {0a64a032-4b09-4079-85f8-353ebf37f5de}, !- Layer 2
  {127655a2-9323-449d-8a3e-d5864fd9dea3}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {25c13bad-3ec8-48d0-b9ba-dcceb4c353dc}, !- Handle
  {4eb41b96-f2de-4543-b205-0e830278845e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {963493d7-3f5e-4d85-9e54-3f748ef82c75}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 7, !- Name
  {cf1ec260-c521-481a-bd20-3379d87fa9f5}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {0a64a032-4b09-4079-85f8-353ebf37f5de}, !- Layer 2
  {127655a2-9323-449d-8a3e-d5864fd9dea3}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {2d0fd109-6585-4b42-b7c8-4617dd4881c8}, !- Handle
  {963493d7-3f5e-4d85-9e54-3f748ef82c75}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {25ac97bf-6871-4044-9503-a92afb0f8bc9}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 8, !- Name
  {e7c71162-02f8-4707-a71b-e7eb73ddf5da}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {0a64a032-4b09-4079-85f8-353ebf37f5de}, !- Layer 2
  {0d279ca4-4f35-443c-aa53-6c073b1103c5}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {350bf95f-4ff3-463c-acae-ae5319ced960}, !- Handle
  {25ac97bf-6871-4044-9503-a92afb0f8bc9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {0d279ca4-4f35-443c-aa53-6c073b1103c5}, !- Handle
  Wall Insulation [46],                   !- Name
  MediumRough,                            !- Roughness
  0.1634,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {beacebe1-e5de-4dc5-b4c9-67def520e842}, !- Handle
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 1-3, !- Name
  {45f72223-d88c-4d32-829b-56091beda642}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {0f205892-35bc-4198-bcda-83397745adfd}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {e9088d53-a4ac-4cf3-94fb-60fec60767c5}, !- Handle
  {beacebe1-e5de-4dc5-b4c9-67def520e842}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {0f205892-35bc-4198-bcda-83397745adfd}, !- Handle
  Wall Insulation [32],                   !- Name
  MediumRough,                            !- Roughness
  0.0897000000000001,                     !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {15ccd0c8-18ee-4d56-b15b-f116b5ac216c}, !- Handle
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 4-8, !- Name
  {464a57c1-5ef4-480a-b7ed-71227baca08c}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {245796ed-8b0b-4188-a775-e4ae40071243}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {fb540041-a6f9-43b9-a5a6-8b12815a58c9}, !- Handle
  {15ccd0c8-18ee-4d56-b15b-f116b5ac216c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {245796ed-8b0b-4188-a775-e4ae40071243}, !- Handle
  Wall Insulation [38],                   !- Name
  MediumRough,                            !- Roughness
  0.1396,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bd7a69e7-785f-4685-90b5-08ac85943d47}, !- Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3, !- Name
  {f8864080-c1e3-45c2-9c92-35015a3ea13e}, !- Surface Rendering Name
  {af1eab06-52bf-4d17-9d44-d40ad0e8c220}, !- Layer 1
  {257ef91a-db26-402e-b877-3ff7c1cea437}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {4e7f68b1-a8a6-45f5-a61b-dd5eee999051}, !- Handle
  {bd7a69e7-785f-4685-90b5-08ac85943d47}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {af1eab06-52bf-4d17-9d44-d40ad0e8c220}, !- Handle
  MAT-SHEATH,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {257ef91a-db26-402e-b877-3ff7c1cea437}, !- Handle
  Wall Insulation [33],                   !- Name
  MediumRough,                            !- Roughness
  0.0781,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ae16bfd0-50cf-4d22-a55c-eb2f3f027c09}, !- Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Name
  {c91e9bd7-9db4-4d59-8525-ead4bc844276}, !- Surface Rendering Name
  {af1eab06-52bf-4d17-9d44-d40ad0e8c220}, !- Layer 1
  {c87072b5-43a5-44ff-bf96-aef9d0b5218e}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {ae522863-1b28-4a86-9235-513f921a8182}, !- Handle
  {ae16bfd0-50cf-4d22-a55c-eb2f3f027c09}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {c87072b5-43a5-44ff-bf96-aef9d0b5218e}, !- Handle
  Wall Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.1184,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {98c2f6e1-bea2-4623-abe1-8448c118cbcd}, !- Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 1-4, !- Name
  {5052d315-2d0c-47a0-bc1a-8886ec6b371f}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {412f0e8a-9401-479f-9dec-1ce56d991856}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {55a396d8-4cf1-4382-9c11-b3a17f43b600}, !- Handle
  {98c2f6e1-bea2-4623-abe1-8448c118cbcd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {412f0e8a-9401-479f-9dec-1ce56d991856}, !- Handle
  Wall Insulation [34],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {40f9913d-1df3-40ce-90dd-896502eb2365}, !- Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 5, !- Name
  {c7457283-4177-4f46-9874-1f5e18014070}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {dfb67c85-27c4-4e21-ade6-23bc5d870283}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {f56a7339-fe08-4495-a88b-03c90c4d0c60}, !- Handle
  {40f9913d-1df3-40ce-90dd-896502eb2365}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {dfb67c85-27c4-4e21-ade6-23bc5d870283}, !- Handle
  Wall Insulation [41],                   !- Name
  MediumRough,                            !- Roughness
  0.1405,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {440a1ce1-43c6-4ee8-906d-3706c91fdad4}, !- Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 6-8, !- Name
  {38f96fc0-f71a-4789-9cc3-0bead5826d07}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {036501b9-fb61-4f61-9c43-6f945d1526f8}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {a072fd8c-5d7e-4115-9521-7ac8d36e7425}, !- Handle
  {440a1ce1-43c6-4ee8-906d-3706c91fdad4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {036501b9-fb61-4f61-9c43-6f945d1526f8}, !- Handle
  Wall Insulation [43],                   !- Name
  MediumRough,                            !- Roughness
  0.1583,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {799a49b2-593a-415a-9393-05ff058c0490}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  {b0c3cc0c-bcf5-4e71-9d08-67780702d04e}, !- Surface Rendering Name
  {306c1096-e122-43ed-a929-3945776a3d40}; !- Layer 1

OS:StandardsInformation:Construction,
  {e3e920ca-86e0-40f4-9226-15c9c678bfaf}, !- Handle
  {799a49b2-593a-415a-9393-05ff058c0490}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {306c1096-e122-43ed-a929-3945776a3d40}, !- Handle
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  Yes;                                    !- Solar Diffusing

OS:Construction,
  {9a423c49-294c-4b36-bd1a-2541cd4df7bb}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  {893442e1-2406-4242-b13f-cb4680228e22}, !- Surface Rendering Name
  {4e06748e-e2a2-47dc-a512-e6619a244aed}; !- Layer 1

OS:StandardsInformation:Construction,
  {143696a5-5295-4242-96f2-22fc960a2f41}, !- Handle
  {9a423c49-294c-4b36-bd1a-2541cd4df7bb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {4e06748e-e2a2-47dc-a512-e6619a244aed}, !- Handle
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  Yes;                                    !- Solar Diffusing

OS:Construction,
  {deaca320-882a-4c51-872e-0e937de4169b}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  {2e8d73ed-1945-4b13-bdeb-b3143cd60dd8}, !- Surface Rendering Name
  {c44f0852-fcb3-4564-95f0-cefbdf2be8d3}; !- Layer 1

OS:StandardsInformation:Construction,
  {c7150564-b031-4853-8355-63f6b139bef2}, !- Handle
  {deaca320-882a-4c51-872e-0e937de4169b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {c44f0852-fcb3-4564-95f0-cefbdf2be8d3}, !- Handle
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  Yes;                                    !- Solar Diffusing

OS:Construction,
  {5a48b82c-7262-4b45-bf73-608cd8717f29}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  {e30dcfcb-b9f1-48ae-aad2-e55d8cbbfa36}, !- Surface Rendering Name
  {1c82439a-ae87-47eb-85db-5cab8b48b3f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {548e02f2-4d68-4a6b-9963-e7583b0d00d0}, !- Handle
  {5a48b82c-7262-4b45-bf73-608cd8717f29}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {1c82439a-ae87-47eb-85db-5cab8b48b3f5}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  Yes;                                    !- Solar Diffusing

OS:Construction,
  {f40068bc-12d2-4f72-aee8-0da629dd96d0}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  {18ba7ea8-97cb-4ce9-b52d-48e2a8d87cdc}, !- Surface Rendering Name
  {91205d59-0a39-4e24-b863-4e2bb8e070cd}; !- Layer 1

OS:StandardsInformation:Construction,
  {f560b62e-26c1-449f-a9a5-40f819e00bb5}, !- Handle
  {f40068bc-12d2-4f72-aee8-0da629dd96d0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {91205d59-0a39-4e24-b863-4e2bb8e070cd}, !- Handle
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  Yes;                                    !- Solar Diffusing

OS:Construction,
  {5843005d-ebbd-4493-897f-6107fa129e59}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  {e1b73a86-f89b-4f36-81dd-e7524048a396}, !- Surface Rendering Name
  {072e947f-e044-4236-8c8a-7577b8b2ccc5}; !- Layer 1

OS:StandardsInformation:Construction,
  {60f3a7e8-78ad-46f8-b6ee-3bc5a4d5535d}, !- Handle
  {5843005d-ebbd-4493-897f-6107fa129e59}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {072e947f-e044-4236-8c8a-7577b8b2ccc5}, !- Handle
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  Yes;                                    !- Solar Diffusing

OS:Construction,
  {3e5744c5-c985-4689-8901-d06bb5e1f19b}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone alt-res 4-5, !- Name
  {3f71a6f0-61f2-40ff-a339-39d8d3d1befc}, !- Surface Rendering Name
  {91205d59-0a39-4e24-b863-4e2bb8e070cd}; !- Layer 1

OS:StandardsInformation:Construction,
  {d36ab82d-348d-4026-a0af-57b79570e79e}, !- Handle
  {3e5744c5-c985-4689-8901-d06bb5e1f19b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5ddf6456-5496-42f0-9040-43000812d0e3}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  {ce1578a5-cec8-4c8c-9438-12c81a1aab97}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {9be27a46-5636-4649-9bc5-b432f2ca57c5}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {cdb989ca-b6b9-4898-8370-d01439da1851}, !- Handle
  {5ddf6456-5496-42f0-9040-43000812d0e3}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {9be27a46-5636-4649-9bc5-b432f2ca57c5}, !- Handle
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350618,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {df9d3510-a12b-482c-a6cf-5985dc1ee39a}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  {5e6eab3f-04ec-47bb-97d6-dbb234fd54cb}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {08695ed3-3701-4773-a4fc-dba146e9f282}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {7df3c86b-231a-4910-b447-b1328b77a757}, !- Handle
  {df9d3510-a12b-482c-a6cf-5985dc1ee39a}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {08695ed3-3701-4773-a4fc-dba146e9f282}, !- Handle
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e7f3c065-ea95-489d-b2dc-1416cf5488d7}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  {81d505cf-cc50-458e-bff8-90937767a0a2}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {351bed83-5d12-4888-ae4e-109794b1a42a}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {9d3fd6fa-98c2-405e-82ff-138c94044a06}, !- Handle
  {e7f3c065-ea95-489d-b2dc-1416cf5488d7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {351bed83-5d12-4888-ae4e-109794b1a42a}, !- Handle
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7a52e1af-bcd0-4ec7-a211-e998598250ff}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  {2fd4a135-fb65-4266-8dcc-6ba0e632d2d2}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {8caf1dd2-25ca-4eb5-b458-bdda83a7a9e0}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {e3bd4ebe-46f5-48b4-af78-c84438ab72ef}, !- Handle
  {7a52e1af-bcd0-4ec7-a211-e998598250ff}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {8caf1dd2-25ca-4eb5-b458-bdda83a7a9e0}, !- Handle
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a457f615-6feb-45ed-a689-47e1bcdf96f5}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 1, !- Name
  {d010eca6-7ebf-4277-866a-ff6d115499b6}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {8caf1dd2-25ca-4eb5-b458-bdda83a7a9e0}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {fcfb6c42-5899-43c5-b70a-cb74bbc16ae6}, !- Handle
  {a457f615-6feb-45ed-a689-47e1bcdf96f5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {44162bc8-4827-4250-be17-0ec9481bfda9}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  {6bae9eaa-1c62-4f85-b08d-733ed6b5191a}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {351bed83-5d12-4888-ae4e-109794b1a42a}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {e137d19b-5fff-4455-9379-2e79cc26f195}, !- Handle
  {44162bc8-4827-4250-be17-0ec9481bfda9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {666ea5b9-a676-4481-9ce6-7e5d53cdb00a}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  {55b52d40-53d2-4840-90d8-e9c11fab03ee}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {8259bd6a-86b9-4617-9a5a-39f8c689ebc1}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {db58c54e-7486-43c4-bbb8-d631eec1280a}, !- Handle
  {666ea5b9-a676-4481-9ce6-7e5d53cdb00a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {8259bd6a-86b9-4617-9a5a-39f8c689ebc1}, !- Handle
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {15023dc3-040a-45ae-867d-7f14bf1ae4fb}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  {47f9f950-570a-4e5e-8a6f-35efc8122755}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}; !- Layer 1

OS:StandardsInformation:Construction,
  {17278c8f-8d21-40f5-bd03-5d3629ad1146}, !- Handle
  {15023dc3-040a-45ae-867d-7f14bf1ae4fb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b17f72f0-bf32-47fe-9aa3-801f1ae7c366}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  {cc142f56-d64a-4272-b751-1e4ec1f98d45}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {c86fbd2f-3898-464d-a4e2-4222b2281e57}; !- Layer 2

OS:StandardsInformation:Construction,
  {29a86a71-4a14-49d2-af7b-18dab3515541}, !- Handle
  {b17f72f0-bf32-47fe-9aa3-801f1ae7c366}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {c86fbd2f-3898-464d-a4e2-4222b2281e57}, !- Handle
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906313,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2d6f5696-9f71-411f-a9e5-6d6f0d61a5e9}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  {9402c6b6-4376-4ba0-a1aa-5da1657c6e3c}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {7b015177-6404-4c71-ae5d-fc7b2f5bdde8}; !- Layer 2

OS:StandardsInformation:Construction,
  {4d7377ec-c667-49da-a9eb-ca66dfb5fd62}, !- Handle
  {2d6f5696-9f71-411f-a9e5-6d6f0d61a5e9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {7b015177-6404-4c71-ae5d-fc7b2f5bdde8}, !- Handle
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494838,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9fef3596-2409-4383-b8fc-fd739141e958}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  {951c54ad-73e5-4d97-93a3-7550eeb3ba33}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {01fd46d7-d064-4557-ab6b-a0894e56bdd2}; !- Layer 2

OS:StandardsInformation:Construction,
  {1d3ceb6b-d348-4c05-9cbf-a796db6dadfd}, !- Handle
  {9fef3596-2409-4383-b8fc-fd739141e958}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {01fd46d7-d064-4557-ab6b-a0894e56bdd2}, !- Handle
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {94fa1447-5312-4152-a8e0-c34e0b11b880}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  {c57576db-0c64-48cc-acb8-ad3391634fe7}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {7b015177-6404-4c71-ae5d-fc7b2f5bdde8}; !- Layer 2

OS:StandardsInformation:Construction,
  {45e28616-2618-451a-9272-4117cd6ba39d}, !- Handle
  {94fa1447-5312-4152-a8e0-c34e0b11b880}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {d09ad3e9-d54d-4e70-918d-320a8b17e195}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  {a34cc36f-6201-4884-ad1a-b1739163d375}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {1e1956cf-fe5f-4c41-a51c-b91e6eb03b81}; !- Layer 2

OS:StandardsInformation:Construction,
  {930125f3-f7ac-4637-b4a8-e396b00cc120}, !- Handle
  {d09ad3e9-d54d-4e70-918d-320a8b17e195}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {1e1956cf-fe5f-4c41-a51c-b91e6eb03b81}, !- Handle
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {af96d2cb-0ee1-4f6e-8e48-d41c1da859b2}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  {7260f57d-4ac4-4834-82aa-aeeae1eaa083}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {0bbd8a28-cee3-42c4-a242-1fba5c62c8e6}, !- Handle
  {af96d2cb-0ee1-4f6e-8e48-d41c1da859b2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5a673434-df3d-48f5-a4f9-1d7e889546a6}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  {0ac2466c-8512-41b1-85b6-fb805077e98b}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {e0c1db44-4f9c-4c73-b358-a12aedee3cbb}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {e24459ea-7a4b-4eb5-b310-c2e6d82accae}, !- Handle
  {5a673434-df3d-48f5-a4f9-1d7e889546a6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {e0c1db44-4f9c-4c73-b358-a12aedee3cbb}, !- Handle
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f998487f-0f64-4e44-b8b5-117563306753}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  {ce9b4a09-f611-4303-b21e-4fb811a84026}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {39fa0d7e-6e8d-402b-a244-6c0eb74b4254}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {18bb8bb5-d92c-4381-8b81-74a8393b7eeb}, !- Handle
  {f998487f-0f64-4e44-b8b5-117563306753}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {39fa0d7e-6e8d-402b-a244-6c0eb74b4254}, !- Handle
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e78288ab-d46c-4536-880f-050fa2f5d6c9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  {210302e1-7f01-4dc8-95b8-2b09c1580ed0}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {35c0b6dc-66b4-4cf0-a65c-12af850a7d10}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {9582adca-d0ce-4c18-aa6c-05b88d31c041}, !- Handle
  {e78288ab-d46c-4536-880f-050fa2f5d6c9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {35c0b6dc-66b4-4cf0-a65c-12af850a7d10}, !- Handle
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364368,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {64c49166-95bb-4e9c-baf6-af8eff24a479}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  {b549866b-634a-4cab-aabd-f81c0d3e88a0}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {640ea39a-0185-4b47-9070-5e47aa40b5dd}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {a53a5b4f-e2a2-4bd1-9471-805b9177c79c}, !- Handle
  {64c49166-95bb-4e9c-baf6-af8eff24a479}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {640ea39a-0185-4b47-9070-5e47aa40b5dd}, !- Handle
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.0752751486901879,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7b596941-e86f-42d3-a70d-858df3e2a042}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  {5077e0c7-f611-4ba3-8b24-ceb34e06e8b0}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {aa425c79-0470-479b-b2db-815cb55a9631}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {4eb50133-4f17-46b9-a4aa-c6c04fab2a34}, !- Handle
  {7b596941-e86f-42d3-a70d-858df3e2a042}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {aa425c79-0470-479b-b2db-815cb55a9631}, !- Handle
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2210d2b8-8923-4b53-8ebb-7e483ded3e3d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  {17d81dc4-1130-44e6-b28a-30ec1241a8ae}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {e0c1db44-4f9c-4c73-b358-a12aedee3cbb}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {9ba92bbb-35ee-4a02-98c0-5b5780633223}, !- Handle
  {2210d2b8-8923-4b53-8ebb-7e483ded3e3d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {0bcbeaeb-81c3-4d5d-8a04-2c075c32f2ab}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  {6c884df2-6227-4cb8-bb7a-bce1ca4e7195}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {39fa0d7e-6e8d-402b-a244-6c0eb74b4254}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {50726631-35ab-4ef3-a81a-c7eef1ff0fa4}, !- Handle
  {0bcbeaeb-81c3-4d5d-8a04-2c075c32f2ab}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {02f09ded-906b-45c4-b094-2ee7d1cfbb2c}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  {9ebd60c8-3129-48c1-b255-93bf5ed86be0}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {35c0b6dc-66b4-4cf0-a65c-12af850a7d10}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {f9511868-5e18-4c0d-88e0-b2187f60892b}, !- Handle
  {02f09ded-906b-45c4-b094-2ee7d1cfbb2c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {7697c28e-d130-4df3-8887-ec03d13289a0}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  {f05f6354-b8b4-476c-9c59-a260fcf920e7}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {640ea39a-0185-4b47-9070-5e47aa40b5dd}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {ee93a265-ec27-4440-b471-cb1aa1a25020}, !- Handle
  {7697c28e-d130-4df3-8887-ec03d13289a0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {4ee9fad0-1d37-47c2-b845-800131a9f554}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  {fdde1512-cd66-4e54-9bd4-9ac32f723a69}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {aa425c79-0470-479b-b2db-815cb55a9631}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {ec966871-44df-495f-9599-53eee15abc52}, !- Handle
  {4ee9fad0-1d37-47c2-b845-800131a9f554}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {7678ab91-d93c-4622-8e33-12689480d5a6}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  {56e6176d-e467-4666-85b5-f927e8d7015b}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {17c2ce6d-3734-44e2-9bae-4408a8027f22}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {ff1b7ac7-a440-4920-a8e6-1866c7f941ea}, !- Handle
  {7678ab91-d93c-4622-8e33-12689480d5a6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {17c2ce6d-3734-44e2-9bae-4408a8027f22}, !- Handle
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {75d9dbfa-816b-48d2-b18c-36e95f16ebd7}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  {38dcab59-6a6b-4bb4-9963-8cfa24517967}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 2

OS:StandardsInformation:Construction,
  {8660fc06-4dd4-4ddf-9fda-12beaecc7b76}, !- Handle
  {75d9dbfa-816b-48d2-b18c-36e95f16ebd7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {03447ff5-5584-4318-88c0-82e2f1aac879}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  {af0a8d2f-a0b9-4b30-9784-dbf80de2c400}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {a9480385-f4fc-44d7-a998-6f42f807be6b}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {f0baccaa-8cd5-49e6-902a-1b0faa5cedd3}, !- Handle
  {03447ff5-5584-4318-88c0-82e2f1aac879}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {a9480385-f4fc-44d7-a998-6f42f807be6b}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {da759ee5-7397-4633-b398-3a1864ed38ea}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  {61a6ff63-0572-48b1-b149-8b7366c1ab7c}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {5b7a14b4-61be-4cc9-bac1-0d696f745cc0}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {ec06bc61-21bc-4a36-95c0-f88b2349a398}, !- Handle
  {da759ee5-7397-4633-b398-3a1864ed38ea}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {5b7a14b4-61be-4cc9-bac1-0d696f745cc0}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ee42ed3e-8415-4745-9caa-6279300b61d8}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  {ca802089-77fa-4cae-bc9f-4485b0b1c6ac}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {f10c8ece-6692-4091-b9fb-aa78b7538de3}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {6176fe12-cca8-4ad6-8607-27fbce67a4ea}, !- Handle
  {ee42ed3e-8415-4745-9caa-6279300b61d8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {f10c8ece-6692-4091-b9fb-aa78b7538de3}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e3834733-7fbe-4176-9d8c-95a7a52ccf5c}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  {9ed8b1ce-348c-4c31-ba77-14f6d1a76bcd}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {335af051-d0e9-4b7d-93bc-1b0caa0355d0}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {93c1c7d8-7287-4bef-a830-dbf3fa94c943}, !- Handle
  {e3834733-7fbe-4176-9d8c-95a7a52ccf5c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {335af051-d0e9-4b7d-93bc-1b0caa0355d0}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804708,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {59d88931-e548-45d9-b7de-79d08611932a}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  {31e0f8dc-3e3f-4338-b20d-273a9ade56df}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {7866bf76-3597-40c0-ae44-858ad549e9de}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {4f25266e-6c29-40e6-bd97-2cb131e251e2}, !- Handle
  {59d88931-e548-45d9-b7de-79d08611932a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {7866bf76-3597-40c0-ae44-858ad549e9de}, !- Handle
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052000001,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4a737661-a5fe-4da4-9476-23515af6a241}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  {e0ba66ef-7a6e-47c1-8e38-2b6a1d830d75}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {4962cb50-71d8-4c82-ae84-b47d7c722bfa}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {a9faeeda-d2f9-479c-bc12-f5af2bdd9d54}, !- Handle
  {4a737661-a5fe-4da4-9476-23515af6a241}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {4962cb50-71d8-4c82-ae84-b47d7c722bfa}, !- Handle
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b1de0649-c483-47ca-8191-a96dac228014}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  {cb43acb9-16bc-43db-8f7e-a09923cf02b5}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {d209c687-3604-482b-86db-8605726b7714}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {7c281b97-9ab0-4401-a665-bb47ace3eeb3}, !- Handle
  {b1de0649-c483-47ca-8191-a96dac228014}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {d209c687-3604-482b-86db-8605726b7714}, !- Handle
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {acdaf531-3949-4d89-9a8d-8bd5c6e18e72}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  {2a1b7b77-ce50-4771-81ef-79e54abe1473}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {4962cb50-71d8-4c82-ae84-b47d7c722bfa}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {d4e7a1a6-c998-4d2a-a471-5daff3699651}, !- Handle
  {acdaf531-3949-4d89-9a8d-8bd5c6e18e72}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {4cd0f14f-9868-4ab7-a109-e365b7cdedf8}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  {0e756f32-7a9a-41d7-a216-9c7a3e1915bd}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {d209c687-3604-482b-86db-8605726b7714}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {a6983f9b-434b-40b0-90d4-8e2844cc1250}, !- Handle
  {4cd0f14f-9868-4ab7-a109-e365b7cdedf8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {379ba421-0e5d-4ecb-860c-91147c8c0385}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  {14343772-4139-4b7e-b782-e0bd65906253}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {44e4580b-03e5-45fa-b859-ff5d10c95967}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {1e966e8e-b07e-4e6c-8f9d-bd3def742c56}, !- Handle
  {379ba421-0e5d-4ecb-860c-91147c8c0385}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {44e4580b-03e5-45fa-b859-ff5d10c95967}, !- Handle
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {84120e8f-ff51-4531-a037-a4e82ca75c78}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  {0654a742-732e-4774-8ef0-97fb8ad00e91}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {c1a36e89-8ad8-4ca6-a03f-3c6fd0d03da7}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {b6b2b49f-e48f-42e5-8bc2-a8e27e39221c}, !- Handle
  {84120e8f-ff51-4531-a037-a4e82ca75c78}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {c1a36e89-8ad8-4ca6-a03f-3c6fd0d03da7}, !- Handle
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {01f15ca9-8351-48ae-9b6c-f549e91be9e6}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  {23adbabf-62d5-4227-918d-9e2678a21190}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {99c0559c-43d5-42ee-ba3b-7c4894550042}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {303078ab-b283-408f-a825-3cf5134b52e0}, !- Handle
  {01f15ca9-8351-48ae-9b6c-f549e91be9e6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {99c0559c-43d5-42ee-ba3b-7c4894550042}, !- Handle
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {aacb8521-f981-4043-869d-ee5cf1359813}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  {ee1169f8-5391-4722-8080-d148ce03bd71}, !- Surface Rendering Name
  {0f7b5f16-4117-482d-b7f3-109c58dc06ad}; !- Layer 1

OS:StandardsInformation:Construction,
  {09b41874-41c3-4114-9c5f-63d4095b2652}, !- Handle
  {aacb8521-f981-4043-869d-ee5cf1359813}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {0f7b5f16-4117-482d-b7f3-109c58dc06ad}, !- Handle
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:Construction,
  {6a60f89b-1250-4f88-b6e5-13b345619a42}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  {4d8dc797-2376-4818-8b17-8a8816b0225b}, !- Surface Rendering Name
  {257601eb-2882-4a8c-b468-1968a4633464}; !- Layer 1

OS:StandardsInformation:Construction,
  {d8793f39-bb87-4de5-ad29-418e9bc8348f}, !- Handle
  {6a60f89b-1250-4f88-b6e5-13b345619a42}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {257601eb-2882-4a8c-b468-1968a4633464}, !- Handle
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

OS:Construction,
  {aa6b9cf2-35ed-4c82-89e1-ca9719c0e0c7}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  {f88bd1bd-b423-49e6-ae64-45cfe1ceb586}, !- Surface Rendering Name
  {90d1e7f4-29f6-4c40-b198-2d3e0e350d34}; !- Layer 1

OS:StandardsInformation:Construction,
  {40be5dd4-fd23-46c3-ad10-296f06a24dcb}, !- Handle
  {aa6b9cf2-35ed-4c82-89e1-ca9719c0e0c7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {90d1e7f4-29f6-4c40-b198-2d3e0e350d34}, !- Handle
  Fixed Window 5.84/0.39/0.22,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

OS:Construction,
  {243bcde4-ce84-4e00-93b7-4f27bae440a2}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  {f44cc72d-7a54-40d8-91ef-fce68c57a489}, !- Surface Rendering Name
  {082877f2-d93d-4849-b8a4-58e19f867e63}; !- Layer 1

OS:StandardsInformation:Construction,
  {8a6e0402-ee78-42ce-a6b1-b88da36019bf}, !- Handle
  {243bcde4-ce84-4e00-93b7-4f27bae440a2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {082877f2-d93d-4849-b8a4-58e19f867e63}, !- Handle
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Construction,
  {3892861c-c804-4400-8e3c-02bc21c10dff}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  {7061bb4d-f619-47fe-a27d-2ed9ed722004}, !- Surface Rendering Name
  {79fd9944-0770-4399-ae98-69749e166a5e}; !- Layer 1

OS:StandardsInformation:Construction,
  {89d35342-f1bb-4166-8a32-3e4dbea31d78}, !- Handle
  {3892861c-c804-4400-8e3c-02bc21c10dff}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {79fd9944-0770-4399-ae98-69749e166a5e}, !- Handle
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:Construction,
  {7f15f981-2229-44e1-adfa-27342e0d27d9}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  {3bce9000-35d6-40bf-b878-e00da05082e9}, !- Surface Rendering Name
  {bfd0d7b7-4444-4136-a5c9-374aadb5063b}; !- Layer 1

OS:StandardsInformation:Construction,
  {458ebe90-266e-43e6-b1af-50f02c8c124c}, !- Handle
  {7f15f981-2229-44e1-adfa-27342e0d27d9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {bfd0d7b7-4444-4136-a5c9-374aadb5063b}, !- Handle
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {56f46117-6458-4b9e-a6d3-624461e6404b}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  {88fe0350-e6a0-46aa-891a-e799f4df102c}, !- Surface Rendering Name
  {adaad0e3-9939-455b-a223-9d8d93ee37b8}; !- Layer 1

OS:StandardsInformation:Construction,
  {93b1865e-0968-4612-8dd2-4d68982b8c20}, !- Handle
  {56f46117-6458-4b9e-a6d3-624461e6404b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {adaad0e3-9939-455b-a223-9d8d93ee37b8}, !- Handle
  Fixed Window 5.84/0.61/0.47,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

OS:Construction,
  {9b7f2606-4cb9-4040-8124-780bf2a7b648}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  {27157282-2d12-481b-a724-ae0eac9940df}, !- Surface Rendering Name
  {a66441be-ec7a-4ee8-b303-10d4d45eaa60}; !- Layer 1

OS:StandardsInformation:Construction,
  {20879e49-f4bf-4d1c-a759-1982602e3d2e}, !- Handle
  {9b7f2606-4cb9-4040-8124-780bf2a7b648}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {a66441be-ec7a-4ee8-b303-10d4d45eaa60}, !- Handle
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:Construction,
  {511dc985-e438-4cd4-9c36-daa02c357a38}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  {f810c770-4312-4881-83ed-b76edf84a34d}, !- Surface Rendering Name
  {ae7d27a6-cfeb-4836-b251-c69ef0aecccd}; !- Layer 1

OS:StandardsInformation:Construction,
  {ca3e40e1-21e0-451d-a807-518e7a3f522c}, !- Handle
  {511dc985-e438-4cd4-9c36-daa02c357a38}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {ae7d27a6-cfeb-4836-b251-c69ef0aecccd}, !- Handle
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {d405ebec-0bdf-45ea-a22d-c640f3cace3d}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  {e6963ed1-85c1-42ce-903d-bf4170f96785}, !- Surface Rendering Name
  {ca3d55dc-c406-44fc-9e8b-544e73334e8b}; !- Layer 1

OS:StandardsInformation:Construction,
  {6e250631-a9cd-4acc-98ce-17f3af2d099f}, !- Handle
  {d405ebec-0bdf-45ea-a22d-c640f3cace3d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {ca3d55dc-c406-44fc-9e8b-544e73334e8b}, !- Handle
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {b57f22a7-0eae-4989-a456-daffb46c124c}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  {c0cf5711-536f-4aa5-aa8c-695fcd8dda2d}, !- Surface Rendering Name
  {a66441be-ec7a-4ee8-b303-10d4d45eaa60}; !- Layer 1

OS:StandardsInformation:Construction,
  {52fe37ab-9760-4243-a38c-b773ef2492fe}, !- Handle
  {b57f22a7-0eae-4989-a456-daffb46c124c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2fc752b2-edbc-4d72-b9ad-612e35619640}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  {a888dd94-47c1-4e76-a175-5b95ddd49be9}, !- Surface Rendering Name
  {082877f2-d93d-4849-b8a4-58e19f867e63}; !- Layer 1

OS:StandardsInformation:Construction,
  {5f9f5096-a040-46ba-a46c-e2c06ee1c9da}, !- Handle
  {2fc752b2-edbc-4d72-b9ad-612e35619640}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a5b4c163-4e80-43de-bbda-9e9d9fbdf0af}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  {061c1e3a-4366-40a5-ae4b-e7087db296f7}, !- Surface Rendering Name
  {dfe68071-93b6-4ff3-b85e-7bc8282e75fb}; !- Layer 1

OS:StandardsInformation:Construction,
  {e45bb31d-c316-466d-8230-0c29b686a63b}, !- Handle
  {a5b4c163-4e80-43de-bbda-9e9d9fbdf0af}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {dfe68071-93b6-4ff3-b85e-7bc8282e75fb}, !- Handle
  Fixed Window 5.84/0.70/0.60,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:Construction,
  {8e14cfe8-9aa4-4936-a92c-863e5140f250}, !- Handle
  AtticRoof ClimateZone 1-8,              !- Name
  {0a8fef45-ef9f-4787-9601-d66fdd873a74}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 2

OS:StandardsInformation:Construction,
  {6d557333-1e61-4378-be7d-5d5833bff332}, !- Handle
  {8e14cfe8-9aa4-4936-a92c-863e5140f250}, !- Construction Name
  AtticRoof,                              !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {8c52ffc0-c6a0-47a5-9c33-29ea22f36211}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 1, !- Name
  {77250765-54c5-43db-a0db-0691068563d9}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {2d8ed4cc-a6dc-4cc3-b9e4-c2507e8501ad}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {45224f62-cac9-4e2f-b0ba-c780bc7e78f2}, !- Handle
  {8c52ffc0-c6a0-47a5-9c33-29ea22f36211}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {2d8ed4cc-a6dc-4cc3-b9e4-c2507e8501ad}, !- Handle
  AtticFloor NonRes Insulation-2.38,      !- Name
  MediumRough,                            !- Roughness
  0.0969310355164076,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fe029a95-8cd0-4c51-93e4-d1b6e43a8699}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2a, !- Name
  {174bca0a-68fa-40b0-96a3-869b3697c063}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {dda2b190-804f-4f19-9eaa-4e1ff7134d09}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {72ceaff5-7994-4860-96cd-301328507c8e}, !- Handle
  {fe029a95-8cd0-4c51-93e4-d1b6e43a8699}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {dda2b190-804f-4f19-9eaa-4e1ff7134d09}, !- Handle
  AtticFloor NonRes Insulation-2.67,      !- Name
  MediumRough,                            !- Roughness
  0.111066660782713,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4fbaf620-9dbf-434d-8859-817beaf1a20b}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2b, !- Name
  {dab85ec8-a4c4-45e7-b755-e86e3bc7fd0a}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {5b5c8d80-64e8-4f4f-b935-9027f6de0499}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {28d99735-e0f0-40ab-93e8-c2e9366a0dc9}, !- Handle
  {4fbaf620-9dbf-434d-8859-817beaf1a20b}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {5b5c8d80-64e8-4f4f-b935-9027f6de0499}, !- Handle
  AtticFloor NonRes Insulation-3.83,      !- Name
  MediumRough,                            !- Roughness
  0.167916458049374,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {69b0ecd8-3651-4427-b455-c1379945bb9a}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3a, !- Name
  {8f308d20-6fda-40b1-a14b-1df531c47a50}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {17d0cff3-95b6-4982-a4c2-f6992c2480b7}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {0a9d6e26-63b4-4817-9048-fa6fd43887bb}, !- Handle
  {69b0ecd8-3651-4427-b455-c1379945bb9a}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {17d0cff3-95b6-4982-a4c2-f6992c2480b7}, !- Handle
  AtticFloor NonRes Insulation-2.45,      !- Name
  MediumRough,                            !- Roughness
  0.100170449639936,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {38337e00-11cf-4756-b2ed-36344f8ddb17}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAS, !- Name
  {9d2b0161-66b2-4386-b4a6-23fe1eabb425}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {bad36763-1999-4e57-ae3c-391d04787889}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {381c7974-0edc-4196-9c3a-35561c30062e}, !- Handle
  {38337e00-11cf-4756-b2ed-36344f8ddb17}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {bad36763-1999-4e57-ae3c-391d04787889}, !- Handle
  AtticFloor NonRes Insulation-3.67,      !- Name
  MediumRough,                            !- Roughness
  0.160099610925208,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4313d8e2-0453-4c01-9410-0f8959dab01f}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAX, !- Name
  {2570d5f5-38f8-415e-8981-2a74e29187ca}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {b406e499-0325-47a3-82fe-5d1df368d1dc}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {5bdd11f1-e0b0-4f8d-ac64-7b49d26a7b39}, !- Handle
  {4313d8e2-0453-4c01-9410-0f8959dab01f}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {b406e499-0325-47a3-82fe-5d1df368d1dc}, !- Handle
  AtticFloor NonRes Insulation-1.76,      !- Name
  MediumRough,                            !- Roughness
  0.0666101193201833,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f428427c-8b92-4fd7-9317-5631d515ed4c}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4a, !- Name
  {52db0e31-bbf2-46dd-b553-0362f1a2bf7c}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {75f78a68-6c9f-4d7c-8109-f3dcbbd3df72}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {88fc6deb-a1b9-43bd-8fde-f10ef7d5731e}, !- Handle
  {f428427c-8b92-4fd7-9317-5631d515ed4c}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {75f78a68-6c9f-4d7c-8109-f3dcbbd3df72}, !- Handle
  AtticFloor NonRes Insulation-3.04,      !- Name
  MediumRough,                            !- Roughness
  0.129101768881102,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2dd9594f-2982-4f7e-ad41-d7e88ebcc402}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4b, !- Name
  {de2d5cc3-6892-4607-b9fa-e964e7cf5433}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {fd2dbcc3-885f-42f9-907b-2a6495803a4c}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {6c737552-6965-4d4f-ab94-9d16376bd52e}, !- Handle
  {2dd9594f-2982-4f7e-ad41-d7e88ebcc402}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {fd2dbcc3-885f-42f9-907b-2a6495803a4c}, !- Handle
  AtticFloor NonRes Insulation-2.99,      !- Name
  MediumRough,                            !- Roughness
  0.12657991054531,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9a4c132f-5fe0-4285-be7c-4bdda21378c5}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4c, !- Name
  {570405bf-cce1-4e81-bfa0-df37dadff0d5}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {50c21d0d-dffc-42a6-af6c-4c55cbb0a954}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {f92b448c-c823-4070-90cb-dd56645c199d}, !- Handle
  {9a4c132f-5fe0-4285-be7c-4bdda21378c5}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {50c21d0d-dffc-42a6-af6c-4c55cbb0a954}, !- Handle
  AtticFloor NonRes Insulation-2.75,      !- Name
  MediumRough,                            !- Roughness
  0.115152739961254,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9fa4f39e-1324-4d55-8f36-516f0e56e47a}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5a, !- Name
  {92a61939-152a-4095-92ff-eef6431cf71f}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {834eef2f-78e8-4c61-9871-34ac2938bcad}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {181c6a24-f818-4dbd-9030-b5bb9cad5397}, !- Handle
  {9fa4f39e-1324-4d55-8f36-516f0e56e47a}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {834eef2f-78e8-4c61-9871-34ac2938bcad}, !- Handle
  AtticFloor NonRes Insulation-3.32,      !- Name
  MediumRough,                            !- Roughness
  0.145813765302359,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9aaa4244-9ce0-42af-bc79-70c21a44f4b1}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5b, !- Name
  {abbf1ee5-137a-4782-b8c3-0420dafc1004}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {8df6fa25-15b7-48dc-8858-f4fdc3c55318}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {0ddaeb11-84e7-40f2-a6ab-96ddfa84b8d2}, !- Handle
  {9aaa4244-9ce0-42af-bc79-70c21a44f4b1}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {8df6fa25-15b7-48dc-8858-f4fdc3c55318}, !- Handle
  AtticFloor NonRes Insulation-3.45,      !- Name
  MediumRough,                            !- Roughness
  0.152199114340523,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b6051ec9-bdf9-4b7c-a2eb-4e0e474ec5c4}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6a, !- Name
  {37d82e8d-4fec-4d25-a86c-08bd9aefd1b3}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {fc07d1f7-de79-48d1-961c-7958681228b8}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {779f6b59-9a4d-4092-b074-fc3d5369449f}, !- Handle
  {b6051ec9-bdf9-4b7c-a2eb-4e0e474ec5c4}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {fc07d1f7-de79-48d1-961c-7958681228b8}, !- Handle
  AtticFloor NonRes Insulation-3.91,      !- Name
  MediumRough,                            !- Roughness
  0.174760680942037,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ddbd016a-ac88-4cb9-9047-f63afa251574}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6b, !- Name
  {bdd80935-331f-41e4-a40d-feda63f67c90}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {57b83994-e7c7-4814-b250-1076a77fe0db}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {48336875-8b86-492b-bcf4-f1751c24ea23}, !- Handle
  {ddbd016a-ac88-4cb9-9047-f63afa251574}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {57b83994-e7c7-4814-b250-1076a77fe0db}, !- Handle
  AtticFloor NonRes Insulation-3.59,      !- Name
  MediumRough,                            !- Roughness
  0.159105716361395,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c5fc1c0a-35c2-48c3-b620-4056d775ad35}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 7, !- Name
  {d1d4e912-9fbf-4745-9335-a37e04788031}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {a79a6667-11ee-4695-9ad0-dc8abdf8e77d}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {973c1cdb-8d4a-45b9-9ceb-5cc313e5acc2}, !- Handle
  {c5fc1c0a-35c2-48c3-b620-4056d775ad35}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {a79a6667-11ee-4695-9ad0-dc8abdf8e77d}, !- Handle
  AtticFloor NonRes Insulation-4.40,      !- Name
  MediumRough,                            !- Roughness
  0.196057107696372,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {918b08fc-0bce-45e8-9aa4-65961c273be0}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 8, !- Name
  {efc5226e-0aef-47d0-b69d-36fa82197171}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {490db889-1a7d-43fa-b694-7a0d22fc5ef4}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {da9b1ba3-1f02-4793-bb2c-8def310425fa}, !- Handle
  {918b08fc-0bce-45e8-9aa4-65961c273be0}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {490db889-1a7d-43fa-b694-7a0d22fc5ef4}, !- Handle
  AtticFloor NonRes Insulation-5.68,      !- Name
  MediumRough,                            !- Roughness
  0.261367984993012,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f51b880f-acd4-4bf8-9a1a-a55229dd8998}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 1, !- Name
  {759dbc28-1571-42dd-b453-e24689c3f442}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {eef048d8-7d13-4485-b391-26b1a60841c9}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {e60160e8-d63f-4f6d-8725-9cfbb110d6a8}, !- Handle
  {f51b880f-acd4-4bf8-9a1a-a55229dd8998}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {eef048d8-7d13-4485-b391-26b1a60841c9}, !- Handle
  IEAD NonRes Roof Insulation-2.38,       !- Name
  MediumRough,                            !- Roughness
  0.1043014191761,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {54e85ac5-679e-4259-ac15-68a5a2cb155a}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2a, !- Name
  {cd205f44-c3cf-40b8-90ee-9ab7c2591084}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {ce69b7d1-d6d6-4e04-957f-786f7eebf0c4}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {c563dec8-cd00-4d01-90c2-75e156149c7d}, !- Handle
  {54e85ac5-679e-4259-ac15-68a5a2cb155a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {ce69b7d1-d6d6-4e04-957f-786f7eebf0c4}, !- Handle
  IEAD NonRes Roof Insulation-2.67,       !- Name
  MediumRough,                            !- Roughness
  0.118437044442401,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e4c4eeb7-3545-4603-b8b5-dc29d0f9a77b}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2b, !- Name
  {f5cba970-3533-4658-a7aa-14ff9b64094e}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {f69ebf23-07ab-40ce-8fa8-b4a30fd92c44}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {1dcda1de-cb1e-4dce-90cc-e0ef73dd5cfd}, !- Handle
  {e4c4eeb7-3545-4603-b8b5-dc29d0f9a77b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {f69ebf23-07ab-40ce-8fa8-b4a30fd92c44}, !- Handle
  IEAD NonRes Roof Insulation-3.83,       !- Name
  MediumRough,                            !- Roughness
  0.175286841709063,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ad955808-e2ae-41e4-bd42-11c9b86f59e9}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3a, !- Name
  {b41e6683-2b5a-46a1-a729-eb879ff68228}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {e151e70f-89f2-42ac-8548-343ee77cd1c0}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {e3da05a5-28fe-4381-8427-702e27a9cf16}, !- Handle
  {ad955808-e2ae-41e4-bd42-11c9b86f59e9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {e151e70f-89f2-42ac-8548-343ee77cd1c0}, !- Handle
  IEAD NonRes Roof Insulation-2.44,       !- Name
  MediumRough,                            !- Roughness
  0.107540833299624,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5b7c57bd-2296-45b5-baf4-2fbe31d8c8fe}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAS, !- Name
  {f2681557-5b20-4796-8e16-023e1aa81e5a}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {a0129aa3-2a0d-4c78-a76a-a693f1d29d17}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {ed207374-225f-46cd-a1b9-4c93d892db09}, !- Handle
  {5b7c57bd-2296-45b5-baf4-2fbe31d8c8fe}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {a0129aa3-2a0d-4c78-a76a-a693f1d29d17}, !- Handle
  IEAD NonRes Roof Insulation-3.66,       !- Name
  MediumRough,                            !- Roughness
  0.167469994584897,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e7864a21-5b1e-4742-a880-af58c7812fc0}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAX, !- Name
  {dd8a30e7-6873-4527-9cbe-d44706a47f74}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {7e28bdba-6bdf-413a-9de2-22b4368ce671}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {7e9b01ce-b62e-486e-9421-79593177e2c5}, !- Handle
  {e7864a21-5b1e-4742-a880-af58c7812fc0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {7e28bdba-6bdf-413a-9de2-22b4368ce671}, !- Handle
  IEAD NonRes Roof Insulation-1.76,       !- Name
  MediumRough,                            !- Roughness
  0.0739805029798716,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {879fdc4a-63b7-4d0a-a2ca-143096553ba7}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3c, !- Name
  {0e58efa4-bbf2-4a02-9e7c-7de551608386}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {4b3ad1b4-134e-49b4-9938-587b7700762b}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {12d93ae0-6b4d-421b-a97c-39943e1cf727}, !- Handle
  {879fdc4a-63b7-4d0a-a2ca-143096553ba7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {4b3ad1b4-134e-49b4-9938-587b7700762b}, !- Handle
  IEAD NonRes Roof Insulation-2.00,       !- Name
  MediumRough,                            !- Roughness
  0.0857484110140704,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bc02695c-bc53-4923-906a-45692e5c6e53}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4a, !- Name
  {4f2d5b6e-4fa9-4719-94e9-1203739e4e0e}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {1e8691a0-68a5-4a65-b108-253bb028b8eb}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {020c9c82-78a0-46cb-832f-28838a7d33c8}, !- Handle
  {bc02695c-bc53-4923-906a-45692e5c6e53}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {1e8691a0-68a5-4a65-b108-253bb028b8eb}, !- Handle
  IEAD NonRes Roof Insulation-3.03,       !- Name
  MediumRough,                            !- Roughness
  0.13647215254079,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d04f37f4-d1c9-4409-91db-44c08420b3fb}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4b, !- Name
  {d8a4d175-7fd8-4310-a09c-d5ca58875fc6}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {6c6ea387-ac2e-4b90-9461-c6c6e50f54b4}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {159a0c52-aad1-40cc-af07-45df88530230}, !- Handle
  {d04f37f4-d1c9-4409-91db-44c08420b3fb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {6c6ea387-ac2e-4b90-9461-c6c6e50f54b4}, !- Handle
  IEAD NonRes Roof Insulation-2.99,       !- Name
  MediumRough,                            !- Roughness
  0.133950294204999,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cddeea4a-8060-4b8f-b6be-d77c6a10cc03}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4c, !- Name
  {56f3a912-f3c9-4d8f-8353-2c0217f21628}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {175228f1-9253-4705-b017-cbbf0b1f2e27}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {be89c16d-2917-49f6-a7cf-b748034991f9}, !- Handle
  {cddeea4a-8060-4b8f-b6be-d77c6a10cc03}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {175228f1-9253-4705-b017-cbbf0b1f2e27}, !- Handle
  IEAD NonRes Roof Insulation-2.75,       !- Name
  MediumRough,                            !- Roughness
  0.122523123620942,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b4f0f67a-47d7-4d42-add5-d1f658f0036c}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5a, !- Name
  {0b6b2839-aea5-4541-8dde-23aa6f0544a9}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {2560e329-1e55-44c0-bcb0-2cd9c6b4fff6}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {ea200933-8543-44fb-ad88-614735519b51}, !- Handle
  {b4f0f67a-47d7-4d42-add5-d1f658f0036c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {2560e329-1e55-44c0-bcb0-2cd9c6b4fff6}, !- Handle
  IEAD NonRes Roof Insulation-3.38,       !- Name
  MediumRough,                            !- Roughness
  0.153184148962047,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bfae7d78-36b9-400f-9909-3991ff82d723}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5b, !- Name
  {7857b123-f597-4441-a518-b312b85a4f49}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {325e76f7-3fc1-4a40-ac4e-bac343f41e17}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {f8994325-6c11-4cb0-9c7d-be6ea9187bbd}, !- Handle
  {bfae7d78-36b9-400f-9909-3991ff82d723}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {325e76f7-3fc1-4a40-ac4e-bac343f41e17}, !- Handle
  IEAD NonRes Roof Insulation-3.51,       !- Name
  MediumRough,                            !- Roughness
  0.159569498000212,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {db7a5ab9-b300-426b-8c1a-59bcbe437bc2}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5b 1, !- Name
  {e6a8a02b-1c2d-4271-a52a-303e24558ad8}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {325e76f7-3fc1-4a40-ac4e-bac343f41e17}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {054e9885-820e-4863-ac8c-1f6623ef25cf}, !- Handle
  {db7a5ab9-b300-426b-8c1a-59bcbe437bc2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {5f3d7ae7-5a21-407c-88a2-9391657584a6}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6a, !- Name
  {c58b9780-fa6e-49f2-a6e1-48776d00a635}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {4108b423-2329-4ee9-811e-331c4cdbd064}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {672fcbb1-292b-48df-83aa-bfc77cb10b37}, !- Handle
  {5f3d7ae7-5a21-407c-88a2-9391657584a6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {4108b423-2329-4ee9-811e-331c4cdbd064}, !- Handle
  IEAD NonRes Roof Insulation-3.97,       !- Name
  MediumRough,                            !- Roughness
  0.182131064601726,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b7c568eb-e059-41e0-bcc4-a1e73c5cc1fa}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6b, !- Name
  {0dce5eab-6c71-4580-9b6f-31b408ce1244}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {6474df63-e0b4-4939-af6d-fe32a83ed896}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {c73c08ea-d4a3-46ea-9f5c-c237c052878b}, !- Handle
  {b7c568eb-e059-41e0-bcc4-a1e73c5cc1fa}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {6474df63-e0b4-4939-af6d-fe32a83ed896}, !- Handle
  IEAD NonRes Roof Insulation-3.65,       !- Name
  MediumRough,                            !- Roughness
  0.166476100021083,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8a3afc6b-c7fc-4bcf-8aea-63fe467a9745}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 7, !- Name
  {bb765cf6-7fa0-4af4-a7b8-9980804ea7d0}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {7e2f1125-64c2-45a1-b387-611f0e64e0f0}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {31b0df13-1771-4b80-8238-6f7671527df6}, !- Handle
  {8a3afc6b-c7fc-4bcf-8aea-63fe467a9745}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {7e2f1125-64c2-45a1-b387-611f0e64e0f0}, !- Handle
  IEAD NonRes Roof Insulation-4.41,       !- Name
  MediumRough,                            !- Roughness
  0.20342749135606,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7b60cb34-49b0-4499-8190-78b28a79c1a9}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 8, !- Name
  {2fbd32f2-5b2e-4c0c-a849-61dfca63cdd8}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {40a5913d-ea90-4aff-9f05-70d94b78976f}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {e0e61fd0-aba6-443b-bed6-858815ca44fc}, !- Handle
  {7b60cb34-49b0-4499-8190-78b28a79c1a9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {40a5913d-ea90-4aff-9f05-70d94b78976f}, !- Handle
  IEAD NonRes Roof Insulation-5.75,       !- Name
  MediumRough,                            !- Roughness
  0.268738368652701,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d50e4a11-89f1-47be-8ec1-d97ed91728ad}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 1, !- Name
  {5d1e9dae-497e-4287-9fc3-8ec7d0293a84}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {0ccc0128-519f-40e9-9f9e-7b4e67f2d850}; !- Layer 2

OS:StandardsInformation:Construction,
  {e790d143-2059-4d13-8288-11ce35a6cff0}, !- Handle
  {d50e4a11-89f1-47be-8ec1-d97ed91728ad}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {0ccc0128-519f-40e9-9f9e-7b4e67f2d850}, !- Handle
  Metal Semi-Cond Roof Insulation-2.38,   !- Name
  MediumRough,                            !- Roughness
  0.107210794176096,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e48aace2-1769-4ce8-a89e-a6caa7709a91}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2a, !- Name
  {b977aa8e-fb37-4379-a0c0-e00a28cce224}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {e1653ecc-df4b-4c4f-a7a6-e78760104cf1}; !- Layer 2

OS:StandardsInformation:Construction,
  {a7a73ceb-ca1c-449f-b7dc-d03cf9ace608}, !- Handle
  {e48aace2-1769-4ce8-a89e-a6caa7709a91}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {e1653ecc-df4b-4c4f-a7a6-e78760104cf1}, !- Handle
  Metal Semi-Cond Roof Insulation-2.67,   !- Name
  MediumRough,                            !- Roughness
  0.121346419442401,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ef10e822-3c00-4a8d-b455-b9baa2533b93}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2b, !- Name
  {95142364-00b3-437b-9b36-f0d32bf4c30f}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {fd7879d2-07bd-433c-ad0b-8c053c63d112}; !- Layer 2

OS:StandardsInformation:Construction,
  {6b5fb6f9-003c-4b9d-94c5-ffadadbfd94a}, !- Handle
  {ef10e822-3c00-4a8d-b455-b9baa2533b93}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {fd7879d2-07bd-433c-ad0b-8c053c63d112}, !- Handle
  Metal Semi-Cond Roof Insulation-3.83,   !- Name
  MediumRough,                            !- Roughness
  0.178196216709063,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9df11e93-1bba-4c06-b18b-f17bbcd8a084}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3a, !- Name
  {b2aac475-c052-4842-aa8d-01bff33cf986}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {f7b599e4-2e22-4647-8d61-962ac501fc30}; !- Layer 2

OS:StandardsInformation:Construction,
  {f6b60fec-06ca-487b-a8c3-6e3361f4cb18}, !- Handle
  {9df11e93-1bba-4c06-b18b-f17bbcd8a084}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {f7b599e4-2e22-4647-8d61-962ac501fc30}, !- Handle
  Metal Semi-Cond Roof Insulation-2.44,   !- Name
  MediumRough,                            !- Roughness
  0.110450208299624,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {367c3b58-a9ca-4edb-ac06-0ca34619e5c4}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAS, !- Name
  {6f5b66c5-ac8e-4974-9633-9b95b0e55b2d}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {38458c0d-baef-4654-a1f1-598dafeca856}; !- Layer 2

OS:StandardsInformation:Construction,
  {cca06dac-0bdd-47ff-b8a9-ef7b7a456609}, !- Handle
  {367c3b58-a9ca-4edb-ac06-0ca34619e5c4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {38458c0d-baef-4654-a1f1-598dafeca856}, !- Handle
  Metal Semi-Cond Roof Insulation-3.66,   !- Name
  MediumRough,                            !- Roughness
  0.170379369584897,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bc22a1f0-7e8b-4486-9be0-9675bdc78c0b}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAX, !- Name
  {d31b1f24-6b0d-481f-a126-795c057e5be3}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {c4b474fc-78bc-446a-970b-aa025fa77277}; !- Layer 2

OS:StandardsInformation:Construction,
  {2fee0712-6115-44a8-9bc4-bad2fffad8ff}, !- Handle
  {bc22a1f0-7e8b-4486-9be0-9675bdc78c0b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {c4b474fc-78bc-446a-970b-aa025fa77277}, !- Handle
  Metal Semi-Cond Roof Insulation-1.76,   !- Name
  MediumRough,                            !- Roughness
  0.0768898779798717,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {afde8bd0-90c5-49c4-ad0e-61cc9f22e39c}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3c, !- Name
  {f57bc770-79dc-455c-a942-4e1cea1dfea9}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {6e53d471-f898-4bdd-b03e-6b4c8f7fe585}; !- Layer 2

OS:StandardsInformation:Construction,
  {192c0f9c-b35d-4c57-b913-41c6d7405061}, !- Handle
  {afde8bd0-90c5-49c4-ad0e-61cc9f22e39c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {6e53d471-f898-4bdd-b03e-6b4c8f7fe585}, !- Handle
  Metal Semi-Cond Roof Insulation-2.00,   !- Name
  MediumRough,                            !- Roughness
  0.0886577860140706,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fbb0c43c-df37-499d-a9e0-6750b1a0f4ac}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4a, !- Name
  {e25fc323-fa24-4656-9e3c-48c4b0ab5ce1}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {5b867077-5270-4475-88a0-2ed9dd088c4d}; !- Layer 2

OS:StandardsInformation:Construction,
  {46f68151-1e87-4475-b602-493f077af85b}, !- Handle
  {fbb0c43c-df37-499d-a9e0-6750b1a0f4ac}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {5b867077-5270-4475-88a0-2ed9dd088c4d}, !- Handle
  Metal Semi-Cond Roof Insulation-3.03,   !- Name
  MediumRough,                            !- Roughness
  0.13938152754079,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ce6a8f94-9999-43e0-ac66-a7d8ec8428eb}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4b, !- Name
  {402c05eb-bf9e-418f-b5d4-6fed2c28997e}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {bb0de9b3-da45-4a25-8847-5ce4b48ed548}; !- Layer 2

OS:StandardsInformation:Construction,
  {9c42d10a-2ad6-4ea7-8802-7c89f9f0fe73}, !- Handle
  {ce6a8f94-9999-43e0-ac66-a7d8ec8428eb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {bb0de9b3-da45-4a25-8847-5ce4b48ed548}, !- Handle
  Metal Semi-Cond Roof Insulation-2.99,   !- Name
  MediumRough,                            !- Roughness
  0.136859669204999,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2e194be5-0d53-4b9f-8d3e-1d84f1e809dd}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4c, !- Name
  {589bcc11-d65d-4ea4-8e57-a93cb3cf0be3}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {2c68b394-fa7b-49e9-acab-f1deae8f630e}; !- Layer 2

OS:StandardsInformation:Construction,
  {c376e29b-3759-426c-b529-ce76ba782dda}, !- Handle
  {2e194be5-0d53-4b9f-8d3e-1d84f1e809dd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {2c68b394-fa7b-49e9-acab-f1deae8f630e}, !- Handle
  Metal Semi-Cond Roof Insulation-2.75,   !- Name
  MediumRough,                            !- Roughness
  0.125432498620942,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a111cff5-d2e9-4bec-b60b-d9379179ac0d}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5a, !- Name
  {ed197298-b937-43ec-9a9c-921dcd9b81cd}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {88312a39-b682-4943-9972-afbd4e69d2bd}; !- Layer 2

OS:StandardsInformation:Construction,
  {15fbd050-74d4-4282-ae9d-796d584a1819}, !- Handle
  {a111cff5-d2e9-4bec-b60b-d9379179ac0d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {88312a39-b682-4943-9972-afbd4e69d2bd}, !- Handle
  Metal Semi-Cond Roof Insulation-3.38,   !- Name
  MediumRough,                            !- Roughness
  0.156093523962047,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d6da1099-fba1-4df3-bbd9-cd97b5f5fcc7}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5b, !- Name
  {ab589a42-2294-4f40-b249-267c24817291}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {88312a39-b682-4943-9972-afbd4e69d2bd}; !- Layer 2

OS:StandardsInformation:Construction,
  {b2a7c76e-f210-4adf-aee2-a76336fad6e7}, !- Handle
  {d6da1099-fba1-4df3-bbd9-cd97b5f5fcc7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {dffdc115-26f5-4631-ac2c-86a50562ae8c}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6a, !- Name
  {43843cc6-b1b6-46dc-ac89-d88c16128a66}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {ddd2d774-a594-490a-9784-6536b16c568b}; !- Layer 2

OS:StandardsInformation:Construction,
  {97693267-02b0-43ba-a602-dbf3bce776d1}, !- Handle
  {dffdc115-26f5-4631-ac2c-86a50562ae8c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {ddd2d774-a594-490a-9784-6536b16c568b}, !- Handle
  Metal Semi-Cond Roof Insulation-3.97,   !- Name
  MediumRough,                            !- Roughness
  0.185040439601726,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d533eff9-a7ad-4782-9397-cfc510ec3a71}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6b, !- Name
  {4f0b4279-6fe0-412b-b61d-aed724c53cac}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {6556b1fe-1d6b-4c04-a37d-48f0d1cfe58a}; !- Layer 2

OS:StandardsInformation:Construction,
  {5a5fb1fb-4300-4742-8932-e569eab6118c}, !- Handle
  {d533eff9-a7ad-4782-9397-cfc510ec3a71}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {6556b1fe-1d6b-4c04-a37d-48f0d1cfe58a}, !- Handle
  Metal Semi-Cond Roof Insulation-3.65,   !- Name
  MediumRough,                            !- Roughness
  0.169385475021083,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {23c1a356-e809-4722-a6a8-ec33da1e2ba8}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 7, !- Name
  {24695c10-3c06-4bf0-82af-5c76f97da728}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {df09270c-e1c0-4a95-8069-f797657fcf74}; !- Layer 2

OS:StandardsInformation:Construction,
  {c0dc4bfb-6945-44ea-97fb-6f979d1d4e67}, !- Handle
  {23c1a356-e809-4722-a6a8-ec33da1e2ba8}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {df09270c-e1c0-4a95-8069-f797657fcf74}, !- Handle
  Metal Semi-Cond Roof Insulation-4.41,   !- Name
  MediumRough,                            !- Roughness
  0.20633686635606,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {79f206cc-8268-4c69-9a75-a0f3936a93c6}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 8, !- Name
  {f481ce34-3ecc-437a-8a57-e313be335826}, !- Surface Rendering Name
  {009e8b6a-a6e3-47bf-9c0b-4f7e26c50dc5}, !- Layer 1
  {0f0cdd45-2c40-44eb-9b4e-6d239b4c9f05}; !- Layer 2

OS:StandardsInformation:Construction,
  {5a5d5bed-5b78-410d-933e-59b7b4d80cda}, !- Handle
  {79f206cc-8268-4c69-9a75-a0f3936a93c6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {0f0cdd45-2c40-44eb-9b4e-6d239b4c9f05}, !- Handle
  Metal Semi-Cond Roof Insulation-5.75,   !- Name
  MediumRough,                            !- Roughness
  0.271647743652702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ab066e2c-09da-483f-ab99-5ce12f4ee7ff}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 1, !- Name
  {872073b0-0035-4f39-aa37-a4766bbfb42c}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {169e734b-2d17-4613-90ba-47a29a655a64}, !- Handle
  {ab066e2c-09da-483f-ab99-5ce12f4ee7ff}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c82a37ac-b9b1-4815-8157-9e2df30a55e5}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 2a, !- Name
  {8e09af5f-69c1-4194-b537-d9f7f94ecd97}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {64556cf0-7e26-467f-a4eb-8633d6d49c01}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {32589cea-475e-45aa-b5a8-b4cdfa5a0dfb}, !- Handle
  {c82a37ac-b9b1-4815-8157-9e2df30a55e5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {64556cf0-7e26-467f-a4eb-8633d6d49c01}, !- Handle
  Mass NonRes Wall Insulation-0.52,       !- Name
  MediumRough,                            !- Roughness
  0.00477025306045549,                    !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {48153aa8-ead1-4740-9153-b5c40d7dc9ac}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 2b, !- Name
  {ae309056-3903-4c44-918b-db11cd9df42d}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {05116387-8a6b-4992-bb53-1b3d445818ce}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {45be9b3a-420d-40d4-bffb-de52b78b9de3}, !- Handle
  {48153aa8-ead1-4740-9153-b5c40d7dc9ac}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {05116387-8a6b-4992-bb53-1b3d445818ce}, !- Handle
  Mass NonRes Wall Insulation-0.43,       !- Name
  MediumRough,                            !- Roughness
  0.000436781426628044,                   !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e2cf8e3b-6804-4e83-8f89-fdda8b9383a4}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3a, !- Name
  {cedea389-86ac-4897-a5a9-c326ff28dec0}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {0b35ca90-4ff8-4310-a87e-0b77e2ff54ad}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {4d8187e2-c517-4a05-93e4-8d46d724ab23}, !- Handle
  {e2cf8e3b-6804-4e83-8f89-fdda8b9383a4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {0b35ca90-4ff8-4310-a87e-0b77e2ff54ad}, !- Handle
  Mass NonRes Wall Insulation-0.61,       !- Name
  MediumRough,                            !- Roughness
  0.00914641899609408,                    !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0a16dae6-0242-45ca-a58c-e009d7a05449}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAS, !- Name
  {3a0841e0-b54b-4cfe-81cc-3f0ea5f262e9}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {b310c6a5-c23c-47f1-89fb-dd67959bd240}, !- Handle
  {0a16dae6-0242-45ca-a58c-e009d7a05449}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {d8be9759-2413-4fdb-af82-8436f37ea1f3}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAX, !- Name
  {c5baca2f-ba80-4b82-bba7-17a220beb6d9}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {0b35ca90-4ff8-4310-a87e-0b77e2ff54ad}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {11b21d3f-aefa-4fea-a492-fe29c4f60330}, !- Handle
  {d8be9759-2413-4fdb-af82-8436f37ea1f3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {0f49e52f-11e3-48c2-8f13-9e9a0390975f}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3c, !- Name
  {68c40be2-5324-4eeb-bf85-6e3ceb51401a}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {ff67323c-daf8-4296-9a69-d0549edba25a}, !- Handle
  {0f49e52f-11e3-48c2-8f13-9e9a0390975f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {67c011f5-8c8f-44df-9ece-4be89c104f9f}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4a, !- Name
  {a7ff713e-7a58-4880-8d00-0ce2fcb5ed04}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {4786d52b-7a67-4a1e-805c-0cd6b8731f56}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {e37ebd9f-4c07-4111-852b-5c0c09c20e05}, !- Handle
  {67c011f5-8c8f-44df-9ece-4be89c104f9f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {4786d52b-7a67-4a1e-805c-0cd6b8731f56}, !- Handle
  Mass NonRes Wall Insulation-1.47,       !- Name
  MediumRough,                            !- Roughness
  0.0513034841760789,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b3419364-e806-49e3-bba0-7f3e826b99eb}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4b, !- Name
  {ef252aaf-c76f-4790-9ca2-ecddc11b300a}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {91d98a31-df03-4795-bb5f-5c6c5616c5fd}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {27ccfc6b-4947-4eb6-9777-47e4a649853d}, !- Handle
  {b3419364-e806-49e3-bba0-7f3e826b99eb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {91d98a31-df03-4795-bb5f-5c6c5616c5fd}, !- Handle
  Mass NonRes Wall Insulation-0.93,       !- Name
  MediumRough,                            !- Roughness
  0.0248084865552216,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6cad801d-54a1-4614-8912-573b3c040225}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4c-5a, !- Name
  {7885b2ad-37df-4fed-9fef-d981d891ae97}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {382152d9-b707-4378-8376-02448b302869}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {0f601abf-b7ce-4211-97db-7e695a64ab74}, !- Handle
  {6cad801d-54a1-4614-8912-573b3c040225}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {382152d9-b707-4378-8376-02448b302869}, !- Handle
  Mass NonRes Wall Insulation-1.76,       !- Name
  MediumRough,                            !- Roughness
  0.0656864828845444,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2e1a7d69-a019-4e1a-9aa4-050999512d8f}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Name
  {782e7869-f3a6-40f4-bcf7-01b6a54590e1}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {d159f627-3d76-44b4-8dc5-7625bd053d4a}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {5626ab88-1279-49cf-92a0-977e381eb61a}, !- Handle
  {2e1a7d69-a019-4e1a-9aa4-050999512d8f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {d159f627-3d76-44b4-8dc5-7625bd053d4a}, !- Handle
  Mass NonRes Wall Insulation-1.26,       !- Name
  MediumRough,                            !- Roughness
  0.0410299136700322,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3ef3e388-d577-42d3-8789-f8adc9e0b79e}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6a, !- Name
  {b5ab2041-e71a-4219-9ddf-783a9cf5b70c}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {17c2ce6d-3734-44e2-9bae-4408a8027f22}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {f4bc71a4-2eb4-4092-8f2f-9867e12f0816}, !- Handle
  {3ef3e388-d577-42d3-8789-f8adc9e0b79e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {727c45de-356d-47b7-91d0-130fa8d5cb1c}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6b, !- Name
  {e8c974fd-8d9a-4017-bdf0-e8c5326dc0a7}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {c95c1561-2a12-4e6e-b95b-40d6970b1dd9}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {5b110202-1bec-408d-987f-2e88ba64ab11}, !- Handle
  {727c45de-356d-47b7-91d0-130fa8d5cb1c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {c95c1561-2a12-4e6e-b95b-40d6970b1dd9}, !- Handle
  Mass NonRes Wall Insulation-2.23,       !- Name
  MediumRough,                            !- Roughness
  0.0886264555081726,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bac47db1-1a09-4bfa-b259-d3dee209ebc0}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 7, !- Name
  {9a321615-180e-489c-b341-0ef7bee23788}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {7f28d273-4572-429a-8f99-c091da57ce05}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {873d734d-f8bf-4bfe-a75b-2c2846a3b445}, !- Handle
  {bac47db1-1a09-4bfa-b259-d3dee209ebc0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {7f28d273-4572-429a-8f99-c091da57ce05}, !- Handle
  Mass NonRes Wall Insulation-2.89,       !- Name
  MediumRough,                            !- Roughness
  0.120860609077674,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {02e08bf9-ec64-497f-b878-1c71b2eb7112}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 8, !- Name
  {bc5bb243-4a8f-4ee3-a873-dd8f3656700c}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {886b32dc-0eef-4a98-967b-ee73c27a3fec}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {c625f787-4677-46c9-8df0-1a57b0a7b5bf}, !- Handle
  {02e08bf9-ec64-497f-b878-1c71b2eb7112}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {886b32dc-0eef-4a98-967b-ee73c27a3fec}, !- Handle
  Mass NonRes Wall Insulation-3.75,       !- Name
  MediumRough,                            !- Roughness
  0.163001240103523,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fae225ce-1f8d-4578-9924-7f0b9ab430e8}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 1, !- Name
  {3be22cde-0917-4bea-8dd6-adbe7fbb694e}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 2

OS:StandardsInformation:Construction,
  {fb4724d4-ccd5-4e12-b17d-dec8553f1aaf}, !- Handle
  {fae225ce-1f8d-4578-9924-7f0b9ab430e8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {3899e6e5-40d6-4805-bc3f-42770b2b5566}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2a, !- Name
  {c04a938a-7bfe-4418-9520-f1d58f18d784}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {c2a40113-65aa-492e-9827-3263aaddc4ba}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {cdda52b7-17ab-4ae3-9ce2-b66a67c6b621}, !- Handle
  {3899e6e5-40d6-4805-bc3f-42770b2b5566}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {c2a40113-65aa-492e-9827-3263aaddc4ba}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.98, !- Name
  MediumRough,                            !- Roughness
  0.0369204854676134,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8bd70582-7159-49f1-aa21-d99c1b760a3e}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2b, !- Name
  {fa545727-e9d0-4593-b898-67d48d364c28}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {56370d66-1419-4cf1-9aae-0242731f3917}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {d5ddac03-5d79-419f-a064-3f32c218ba24}, !- Handle
  {8bd70582-7159-49f1-aa21-d99c1b760a3e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {56370d66-1419-4cf1-9aae-0242731f3917}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.54, !- Name
  MediumRough,                            !- Roughness
  0.0153459874049154,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6fb5586a-10ab-4225-a51f-2e20668e46f5}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3a, !- Name
  {76d3b232-d923-408c-83ee-c28981fb930f}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {3a3846cd-62be-43cb-8afa-e7657427a595}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {2b0e5324-502b-45ce-b651-3d5478ac19e5}, !- Handle
  {6fb5586a-10ab-4225-a51f-2e20668e46f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {3a3846cd-62be-43cb-8afa-e7657427a595}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.16, !- Name
  MediumRough,                            !- Roughness
  0.0457715615959,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {67f9eb57-2db5-46ad-a1b7-53e3a3ff0d73}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAS, !- Name
  {4f87c6e7-7894-4d5f-ba60-b1747fe267d4}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {fb56489c-662b-4c42-83a9-cfc2261cf8fd}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {c2e9b586-7eb4-43ce-b5d1-c838f12a1fae}, !- Handle
  {67f9eb57-2db5-46ad-a1b7-53e3a3ff0d73}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {fb56489c-662b-4c42-83a9-cfc2261cf8fd}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.91, !- Name
  MediumRough,                            !- Roughness
  0.0333247357904972,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f627e276-b551-4823-8f8d-0ab760fbea54}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAX, !- Name
  {0581272e-54d9-4916-8303-4b5d5e2cf825}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {127f59d8-6ae8-4601-8de0-fa0cfe099eb0}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {25b0033c-19ac-4ae8-8207-cba4738bc3f3}, !- Handle
  {f627e276-b551-4823-8f8d-0ab760fbea54}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {127f59d8-6ae8-4601-8de0-fa0cfe099eb0}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.61, !- Name
  MediumRough,                            !- Roughness
  0.0186148507477484,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fd11ecb7-0c6c-4eb3-afd5-9cb0cd62ab91}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3c, !- Name
  {ff01bc2b-c7d1-4452-b913-aa9687ee2e10}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {3a3846cd-62be-43cb-8afa-e7657427a595}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {ea82c530-b0b3-41f4-a170-1ea99f1c66e5}, !- Handle
  {fd11ecb7-0c6c-4eb3-afd5-9cb0cd62ab91}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {63bc48db-e3a1-4bff-99e8-d5e45bfb1204}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4a, !- Name
  {5a0cd30b-5001-4dec-8bdc-e7b925b50471}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {092d79c2-928a-4001-b860-6e253ebb4987}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {dc7ff402-0ef5-4247-bc14-b547759b6ad8}, !- Handle
  {63bc48db-e3a1-4bff-99e8-d5e45bfb1204}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {092d79c2-928a-4001-b860-6e253ebb4987}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.79, !- Name
  MediumRough,                            !- Roughness
  0.0763525268705974,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d6afd698-6d34-4f10-b6dc-57b4c9ddd2ca}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4b, !- Name
  {ff2fc274-4745-4eba-8e1f-7edd9e24cff0}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {063b9dad-c915-4b05-9a9b-c8e9692bea5f}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {2b33e8d9-8577-4dda-8708-95c4eab88802}, !- Handle
  {d6afd698-6d34-4f10-b6dc-57b4c9ddd2ca}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {063b9dad-c915-4b05-9a9b-c8e9692bea5f}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.57, !- Name
  MediumRough,                            !- Roughness
  0.0656864828845444,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6ddf60ae-31e4-454f-aa2f-66bee7e3c6ed}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4c, !- Name
  {20bf54e4-dd8b-401c-817a-15d558b6aede}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {2cb9264d-e1a6-4106-a920-8148971e926a}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {d2868c88-2e01-45f4-a8f8-2f6737e23ffd}, !- Handle
  {6ddf60ae-31e4-454f-aa2f-66bee7e3c6ed}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {2cb9264d-e1a6-4106-a920-8148971e926a}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.72, !- Name
  MediumRough,                            !- Roughness
  0.0731906561237437,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {00698f71-924c-42e5-99d8-56c88d971877}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 5, !- Name
  {fb700567-efee-4d11-88da-5ade7121036b}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {113cc103-644d-4750-a226-0c25f9ee847c}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {ca12f82d-a0ad-46b7-aac5-e5678571ddf3}, !- Handle
  {00698f71-924c-42e5-99d8-56c88d971877}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {113cc103-644d-4750-a226-0c25f9ee847c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.96, !- Name
  MediumRough,                            !- Roughness
  0.084629944598133,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f8f9246c-008c-4bed-a62b-f55679bc188d}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6a, !- Name
  {839f381d-1730-4284-b8da-698e3089a3e4}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {0d112658-69de-4435-9b7f-d6a7015678ab}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {1602cffd-7f88-417c-bf96-3a241417399d}, !- Handle
  {f8f9246c-008c-4bed-a62b-f55679bc188d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {0d112658-69de-4435-9b7f-d6a7015678ab}, !- Handle
  Metal Building Semi-Cond Wall Insulation-2.52, !- Name
  MediumRough,                            !- Roughness
  0.112154632558048,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {aa59fdd0-cb84-4a39-b93c-1547bef4460c}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6b, !- Name
  {10f04dde-c992-402d-8a4d-8148afe8510d}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {2737f0fe-eca4-4798-9449-6ebe89d9a658}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {0a50b661-f4b9-48f0-97f1-47d7eceb43d7}, !- Handle
  {aa59fdd0-cb84-4a39-b93c-1547bef4460c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {2737f0fe-eca4-4798-9449-6ebe89d9a658}, !- Handle
  Metal Building Semi-Cond Wall Insulation-2.25, !- Name
  MediumRough,                            !- Roughness
  0.0992468132042969,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {071454aa-9a29-4de0-9564-d8cca02e8c38}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 7, !- Name
  {d044a224-6af1-4a73-8803-7bc317e1f787}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {7b7b659f-faac-4154-871b-df02a00bdd9e}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {aed01f28-657a-4dc6-8304-fdf0137f767a}, !- Handle
  {071454aa-9a29-4de0-9564-d8cca02e8c38}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {7b7b659f-faac-4154-871b-df02a00bdd9e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-2.85, !- Name
  MediumRough,                            !- Roughness
  0.128178132445463,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b00fbf7c-04d5-4f87-8b49-968111f35e82}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 8, !- Name
  {d9711328-ff0b-48da-9062-56b1e54cf15e}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {f7318d7e-2d33-4a6c-bb85-95573a5c3625}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {b7ba5525-3ee9-4dec-a295-cf74e364b64a}, !- Handle
  {b00fbf7c-04d5-4f87-8b49-968111f35e82}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {f7318d7e-2d33-4a6c-bb85-95573a5c3625}, !- Handle
  Metal Building Semi-Cond Wall Insulation-3.72, !- Name
  MediumRough,                            !- Roughness
  0.171161806746624,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2fe9fa78-7f12-44f8-ad27-4600b1e6128c}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 1, !- Name
  {fb0fb099-bbcd-40c8-b30f-be0d4e130d66}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 2

OS:StandardsInformation:Construction,
  {cb4799c6-91ed-4a0f-97eb-dba8f98b4aef}, !- Handle
  {2fe9fa78-7f12-44f8-ad27-4600b1e6128c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {296459cc-1e4d-4f4a-8155-fc25d71e0e94}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2a, !- Name
  {03969827-f952-4c89-b423-83583d9c745f}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {8b472874-148a-4db5-b7e2-16fdde75eb8a}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {c7626198-f4ff-4210-8c47-f2518c9c3e4a}, !- Handle
  {296459cc-1e4d-4f4a-8155-fc25d71e0e94}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {8b472874-148a-4db5-b7e2-16fdde75eb8a}, !- Handle
  Steel Frame NonRes Wall Insulation-1.17, !- Name
  MediumRough,                            !- Roughness
  0.0418527450379989,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {618f8481-ef00-4f58-97c1-f00b65b47355}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2b, !- Name
  {4733860b-73f1-4b0e-9fb4-4c4831e2a699}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {18b4642f-4495-4286-89cd-f9a12e0e658d}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {9272ebc3-237b-4f3d-a7dc-971bdec4b6b1}, !- Handle
  {618f8481-ef00-4f58-97c1-f00b65b47355}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {18b4642f-4495-4286-89cd-f9a12e0e658d}, !- Handle
  Steel Frame NonRes Wall Insulation-0.73, !- Name
  MediumRough,                            !- Roughness
  0.0202782469753007,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {024d95f2-ab81-43e4-87cf-6c9718d62411}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2b 1, !- Name
  {1c45662f-274c-49f9-ad25-926a37f87c7b}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {18b4642f-4495-4286-89cd-f9a12e0e658d}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {85c2372c-bb1b-4820-9a7a-18966918783d}, !- Handle
  {024d95f2-ab81-43e4-87cf-6c9718d62411}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {e75cb353-35cd-4098-9760-ac245f13448e}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3a, !- Name
  {eaa39fe4-d7b9-4def-9ec3-da24569e8f4a}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {5ecaafc8-bb23-4ea4-9350-5301e032e916}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {e3c1ed78-7f78-4416-bce8-564a594b3e1c}, !- Handle
  {e75cb353-35cd-4098-9760-ac245f13448e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {5ecaafc8-bb23-4ea4-9350-5301e032e916}, !- Handle
  Steel Frame NonRes Wall Insulation-1.36, !- Name
  MediumRough,                            !- Roughness
  0.0507038211662854,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ac38fb5b-599d-4384-9c0e-10424bdce070}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAS, !- Name
  {fd44d111-03a3-495d-9cc4-00ba86913e98}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {154f025f-8c04-4e40-91de-85a4d413bf11}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {03c2d401-4322-48f6-9827-4f06c05c5c70}, !- Handle
  {ac38fb5b-599d-4384-9c0e-10424bdce070}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {154f025f-8c04-4e40-91de-85a4d413bf11}, !- Handle
  Steel Frame NonRes Wall Insulation-1.10, !- Name
  MediumRough,                            !- Roughness
  0.0382569953608824,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fb67b7b4-f987-438c-9230-bf109326b903}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAX, !- Name
  {b9c7878d-5774-4e43-ba64-30e853d542b3}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {4bb053aa-046c-4194-8625-abfa78eb1c89}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {c6cad864-478a-4a15-89c0-af9d3d266efc}, !- Handle
  {fb67b7b4-f987-438c-9230-bf109326b903}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {4bb053aa-046c-4194-8625-abfa78eb1c89}, !- Handle
  Steel Frame NonRes Wall Insulation-0.80, !- Name
  MediumRough,                            !- Roughness
  0.0235471103181338,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {47cdd23b-56eb-4d0c-99dd-ff781f7703bb}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3c, !- Name
  {441a77f8-1814-42b4-ba68-e1049df11285}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {5ecaafc8-bb23-4ea4-9350-5301e032e916}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {81516779-f0bc-4b94-956f-50430177d6af}, !- Handle
  {47cdd23b-56eb-4d0c-99dd-ff781f7703bb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {70848687-3cce-4ffa-b2d8-5f6b898b1016}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4a, !- Name
  {a2874d5b-a56b-4061-9b8f-c36014f518d4}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {a05a813a-2129-4175-a084-0e5d97cb1791}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {3a67a6b2-db28-431e-b48a-41e2a7277aef}, !- Handle
  {70848687-3cce-4ffa-b2d8-5f6b898b1016}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {a05a813a-2129-4175-a084-0e5d97cb1791}, !- Handle
  Steel Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5c2de42a-d2b4-4854-8317-e48352103323}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4b, !- Name
  {9e71adb0-730c-4218-981d-f7c73ae76143}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {64f250fc-cdfa-4bc1-bac8-27499653671a}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {a2fe5b20-a83a-4d1a-bc94-f81e20a5fb04}, !- Handle
  {5c2de42a-d2b4-4854-8317-e48352103323}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {64f250fc-cdfa-4bc1-bac8-27499653671a}, !- Handle
  Steel Frame NonRes Wall Insulation-1.76, !- Name
  MediumRough,                            !- Roughness
  0.0706187424549296,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f4588ddd-a9bb-4d8f-a784-31cceca8d150}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4c, !- Name
  {9df5f0d0-c28b-483e-b359-ca8c9d8c1046}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {82aecef2-4182-4885-b794-27ebc1401ce8}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {14e6e384-57cf-4830-91bc-b9a833375851}, !- Handle
  {f4588ddd-a9bb-4d8f-a784-31cceca8d150}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {82aecef2-4182-4885-b794-27ebc1401ce8}, !- Handle
  Steel Frame NonRes Wall Insulation-1.92, !- Name
  MediumRough,                            !- Roughness
  0.0781229156941292,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {772b3b3c-80ad-4a89-a51b-b0ca3220c878}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 5, !- Name
  {a25a9a2b-8489-4c80-86b4-719c779e5709}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {64ef7af4-e2c7-4495-ba5a-9a811f48a204}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {2579c9b8-eeca-43ff-aa23-2f4ba495c206}, !- Handle
  {772b3b3c-80ad-4a89-a51b-b0ca3220c878}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {64ef7af4-e2c7-4495-ba5a-9a811f48a204}, !- Handle
  Steel Frame NonRes Wall Insulation-2.15, !- Name
  MediumRough,                            !- Roughness
  0.0895622041685184,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4bb07832-96f4-4e99-b763-e48cb5e58eb7}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6a, !- Name
  {a49fc71c-6911-4a94-b78e-b9637e9b1d90}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {2529b740-e017-49c2-a829-1320e7503043}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {e212730d-0047-49f3-bcd6-31e3855abe78}, !- Handle
  {4bb07832-96f4-4e99-b763-e48cb5e58eb7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {2529b740-e017-49c2-a829-1320e7503043}, !- Handle
  Steel Frame NonRes Wall Insulation-2.71, !- Name
  MediumRough,                            !- Roughness
  0.117086892128433,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {26dfa9aa-7b49-4c9b-add0-95286bd610ed}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6b, !- Name
  {942b7c81-c056-4a89-976a-b07315c8cf9d}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {192c4588-0680-491f-9590-73184f1c1d60}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {10f990f9-b5ff-4049-b720-2ef17f6859b4}, !- Handle
  {26dfa9aa-7b49-4c9b-add0-95286bd610ed}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {192c4588-0680-491f-9590-73184f1c1d60}, !- Handle
  Steel Frame NonRes Wall Insulation-2.44, !- Name
  MediumRough,                            !- Roughness
  0.104179072774682,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {273bd161-42c0-4b0a-8bde-6d4318328669}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 7, !- Name
  {e53fd1bb-aa2d-4451-b46e-f6bea4a0dee5}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {6f4c2905-44b3-4d5b-9f27-ee0ddae19171}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {8da64ec1-3d9c-4624-aee0-1974cdd81f42}, !- Handle
  {273bd161-42c0-4b0a-8bde-6d4318328669}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {6f4c2905-44b3-4d5b-9f27-ee0ddae19171}, !- Handle
  Steel Frame NonRes Wall Insulation-3.04, !- Name
  MediumRough,                            !- Roughness
  0.133110392015848,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c04b4100-f48b-42b4-8f1e-7e6f869b7595}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 8, !- Name
  {be56a0b9-dc97-4024-b669-6ac16bd16ec4}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {1743c4a9-e4ee-43c6-ad77-8eb41cc27e4b}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {2f1caca7-be41-4a46-819f-8769bc9fcbb3}, !- Handle
  {c04b4100-f48b-42b4-8f1e-7e6f869b7595}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {1743c4a9-e4ee-43c6-ad77-8eb41cc27e4b}, !- Handle
  Steel Frame NonRes Wall Insulation-3.91, !- Name
  MediumRough,                            !- Roughness
  0.17609406631701,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c54592c3-aa4f-44e9-91d8-b9fa968d7e86}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 1, !- Name
  {484854ff-8b85-4432-9f50-2d12f95ebc49}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 2

OS:StandardsInformation:Construction,
  {22fd2f48-0842-4b0d-ae86-903accc05a69}, !- Handle
  {c54592c3-aa4f-44e9-91d8-b9fa968d7e86}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {c08a37f6-9e98-41d3-b5ed-6b497d35e483}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2a, !- Name
  {5d6bbd00-48b0-43f7-b694-32e99180fb17}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {6314c123-cdec-4f18-b49a-b5db8b47aa40}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {60b5f44f-aca8-4beb-86cf-98bbc1e1e969}, !- Handle
  {c08a37f6-9e98-41d3-b5ed-6b497d35e483}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {6314c123-cdec-4f18-b49a-b5db8b47aa40}, !- Handle
  Wood Frame NonRes Wall Insulation-1.17, !- Name
  MediumRough,                            !- Roughness
  0.0418527450379989,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1022b30d-1213-4bba-914e-eea47e1c7740}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2b, !- Name
  {2f164eff-2d36-4bab-a1a7-05745b3e2837}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {fd1c6d25-89be-4930-91b0-a9c2ddc9688f}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {d8a2cbaf-49c9-465e-a584-76740730193b}, !- Handle
  {1022b30d-1213-4bba-914e-eea47e1c7740}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {fd1c6d25-89be-4930-91b0-a9c2ddc9688f}, !- Handle
  Wood Frame NonRes Wall Insulation-0.73, !- Name
  MediumRough,                            !- Roughness
  0.0202782469753007,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cc6c5cbf-8100-4450-8c23-c7507230019b}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3a, !- Name
  {ef5bddf7-a749-4d9b-b417-f2e2087da4f7}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {3ee00a44-6494-4be1-a50a-e5157a82a1ce}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {8b7f42fe-cfb0-49d0-9612-127253a77222}, !- Handle
  {cc6c5cbf-8100-4450-8c23-c7507230019b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {3ee00a44-6494-4be1-a50a-e5157a82a1ce}, !- Handle
  Wood Frame NonRes Wall Insulation-1.36, !- Name
  MediumRough,                            !- Roughness
  0.0507038211662854,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e995d940-2427-4589-a7b3-8cda9eff7810}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAS, !- Name
  {47629de3-28b0-4dc0-b30b-8ae48a9b2c9e}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {171632f1-3a2d-442b-81be-ab8714846125}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {d7d2e564-b53b-4564-b94c-7ab270b48ae0}, !- Handle
  {e995d940-2427-4589-a7b3-8cda9eff7810}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {171632f1-3a2d-442b-81be-ab8714846125}, !- Handle
  Wood Frame NonRes Wall Insulation-1.10, !- Name
  MediumRough,                            !- Roughness
  0.0382569953608824,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a543bdeb-0d72-4b01-82c2-5e90678bec35}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAX, !- Name
  {5fac2d99-ca00-4082-b07f-a3aa1373d3f2}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {c5e16462-525a-4424-91ac-2fcc0d75bc52}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {a4ed68f7-c48d-4944-8b84-e245ef37c23d}, !- Handle
  {a543bdeb-0d72-4b01-82c2-5e90678bec35}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {c5e16462-525a-4424-91ac-2fcc0d75bc52}, !- Handle
  Wood Frame NonRes Wall Insulation-0.80, !- Name
  MediumRough,                            !- Roughness
  0.0235471103181338,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d4afee88-63d6-4145-8c42-74a0b5766ce3}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3c, !- Name
  {d086421a-9001-4146-b858-90ab5337032f}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {3ee00a44-6494-4be1-a50a-e5157a82a1ce}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {29773ca6-299a-4286-aa41-db7859b782e2}, !- Handle
  {d4afee88-63d6-4145-8c42-74a0b5766ce3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {b2bbac21-d3c5-4bd5-9aaf-e5463c495dc8}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4a, !- Name
  {5a7659d8-7e98-493f-b4d3-d89a2de9cf3f}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {c1a36e89-8ad8-4ca6-a03f-3c6fd0d03da7}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {ebb7d049-1a95-4dc8-9ab9-c07fb576a86f}, !- Handle
  {b2bbac21-d3c5-4bd5-9aaf-e5463c495dc8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {dcd46d22-3b05-49f0-8421-d38ac0e002b1}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4b, !- Name
  {6b2f057f-aaad-452e-9d6f-404a9ee3788b}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {d6cc9b72-de12-4415-ac05-0be69c499696}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {c9f935e9-e4d6-475c-9400-2117fb0c74b5}, !- Handle
  {dcd46d22-3b05-49f0-8421-d38ac0e002b1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {d6cc9b72-de12-4415-ac05-0be69c499696}, !- Handle
  Wood Frame NonRes Wall Insulation-1.76, !- Name
  MediumRough,                            !- Roughness
  0.0706187424549296,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7b4d5663-38ed-498d-863d-85028c3b28d3}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4c, !- Name
  {121e865f-244d-4bd9-8682-cb148082ff92}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {d176eefe-e92b-4362-9457-2512bec6f582}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {90397ce0-2573-4b97-9dfa-972b45f5f42b}, !- Handle
  {7b4d5663-38ed-498d-863d-85028c3b28d3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {d176eefe-e92b-4362-9457-2512bec6f582}, !- Handle
  Wood Frame NonRes Wall Insulation-1.92, !- Name
  MediumRough,                            !- Roughness
  0.0781229156941292,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {62813e6d-7a72-4bce-8d0d-9b5222d87119}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 5, !- Name
  {f6462847-0f6d-465f-816a-fdf6392a6021}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {03b55031-dd67-4573-97bf-a2b385eab969}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {d2b8c1a0-e862-40b7-99bb-6644ce86e889}, !- Handle
  {62813e6d-7a72-4bce-8d0d-9b5222d87119}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {03b55031-dd67-4573-97bf-a2b385eab969}, !- Handle
  Wood Frame NonRes Wall Insulation-2.15, !- Name
  MediumRough,                            !- Roughness
  0.0895622041685184,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {11cb384c-1c57-462a-95a9-b0c7c2fcf6f4}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6a, !- Name
  {7f71ad70-2676-4389-a913-e55bb44a9b27}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {188e0890-5194-4ec8-9f2e-bd70bc740a8f}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {8df757ff-d10c-4eae-8b8e-f0bbb48061f8}, !- Handle
  {11cb384c-1c57-462a-95a9-b0c7c2fcf6f4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {188e0890-5194-4ec8-9f2e-bd70bc740a8f}, !- Handle
  Wood Frame NonRes Wall Insulation-2.71, !- Name
  MediumRough,                            !- Roughness
  0.117086892128433,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a0cf76d6-56fe-42a2-8252-a39034e4ea8e}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6b, !- Name
  {18b1c664-05cc-4e18-b29c-5f0aaba6d7e4}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {dbc99f1e-9ffa-4fd1-a25f-59ded180e698}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {81ca76c7-180a-40bc-b78d-7e19d494d0c1}, !- Handle
  {a0cf76d6-56fe-42a2-8252-a39034e4ea8e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {dbc99f1e-9ffa-4fd1-a25f-59ded180e698}, !- Handle
  Wood Frame NonRes Wall Insulation-2.44, !- Name
  MediumRough,                            !- Roughness
  0.104179072774682,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a49ea287-299c-401c-9bfc-9ca6f227e190}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 7, !- Name
  {45486b70-77e1-4e4e-8aa1-ca9718052374}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {a3b71baf-ee21-4fe4-a2ce-a4e766945cb9}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {9709ea5b-a42f-4093-b493-a075d479ec1e}, !- Handle
  {a49ea287-299c-401c-9bfc-9ca6f227e190}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {a3b71baf-ee21-4fe4-a2ce-a4e766945cb9}, !- Handle
  Wood Frame NonRes Wall Insulation-3.04, !- Name
  MediumRough,                            !- Roughness
  0.133110392015848,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a7dfd946-bb9c-4fa9-8bdd-422a04d260f3}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  {bafd4ba3-2adc-4014-91be-79b4f0e52508}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {5e1e61d7-eb41-4c24-9de7-4f48ed8cf33a}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {32f0021d-2c73-4084-8320-78424f1001f0}, !- Handle
  {a7dfd946-bb9c-4fa9-8bdd-422a04d260f3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {5e1e61d7-eb41-4c24-9de7-4f48ed8cf33a}, !- Handle
  Wood Frame NonRes Wall Insulation-3.91, !- Name
  MediumRough,                            !- Roughness
  0.17609406631701,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e56264d8-af7e-4594-bbcf-751217fd8d10}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 1-2, !- Name
  {3acf41d3-c520-40b5-aa8e-121225d8efc4}, !- Surface Rendering Name
  {0f7b5f16-4117-482d-b7f3-109c58dc06ad}; !- Layer 1

OS:StandardsInformation:Construction,
  {8c6d98a4-bc29-45fe-bcd2-5418e193f176}, !- Handle
  {e56264d8-af7e-4594-bbcf-751217fd8d10}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4c972400-9ccd-4286-a886-e1564f9dfa7c}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3a, !- Name
  {bc6610ff-9baa-4beb-b371-ea9465578735}, !- Surface Rendering Name
  {99210b3f-5a09-4989-a198-e9c59c43b0fb}; !- Layer 1

OS:StandardsInformation:Construction,
  {73903469-b66d-4a8c-a0d1-39a4b346f656}, !- Handle
  {4c972400-9ccd-4286-a886-e1564f9dfa7c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {99210b3f-5a09-4989-a198-e9c59c43b0fb}, !- Handle
  Fixed Window 4.09/0.26/0.13,            !- Name
  4.08816,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.13;                                   !- Visible Transmittance

OS:Construction,
  {03863846-21ac-4683-86e4-ec0b6dd3fbf7}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAS, !- Name
  {40a03b00-9acf-44eb-a613-62051ad2dbf8}, !- Surface Rendering Name
  {0f7b5f16-4117-482d-b7f3-109c58dc06ad}; !- Layer 1

OS:StandardsInformation:Construction,
  {ed1e8e70-4520-4303-af3b-4da73ee42d72}, !- Handle
  {03863846-21ac-4683-86e4-ec0b6dd3fbf7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {52a90f0b-3396-4b36-a9a9-8d96fd8cd2c6}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAX, !- Name
  {1596b4cc-b969-496a-89b7-fdb84b966810}, !- Surface Rendering Name
  {97050165-1da7-4f11-8617-c7429c9bb3d0}; !- Layer 1

OS:StandardsInformation:Construction,
  {603a2449-c519-47d6-9563-1e4993755720}, !- Handle
  {52a90f0b-3396-4b36-a9a9-8d96fd8cd2c6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {97050165-1da7-4f11-8617-c7429c9bb3d0}, !- Handle
  Fixed Window 5.84/0.44/0.27,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.44,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:Construction,
  {1db3cd44-8ccb-464d-9dbd-a430c5a8bc72}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3c, !- Name
  {bfebca71-00f0-4b93-8758-794ef3cefa4f}, !- Surface Rendering Name
  {bf160747-e6e3-4102-8bc6-6f34cb454fe5}; !- Layer 1

OS:StandardsInformation:Construction,
  {2968edea-5de1-468c-989c-c8dc426c78e6}, !- Handle
  {1db3cd44-8ccb-464d-9dbd-a430c5a8bc72}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {bf160747-e6e3-4102-8bc6-6f34cb454fe5}, !- Handle
  Fixed Window 4.09/0.39/0.25,            !- Name
  4.08816,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {504573a7-efb5-4e08-81af-6ad8f2762ec0}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4a, !- Name
  {546e2bc0-de8c-45d4-a3dc-6fd146d92f31}, !- Surface Rendering Name
  {d47b8c36-11b4-4409-9046-bfdf4a0d5e74}; !- Layer 1

OS:StandardsInformation:Construction,
  {3800d2ec-74eb-4d3d-b7d7-1e1591d4f295}, !- Handle
  {504573a7-efb5-4e08-81af-6ad8f2762ec0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {d47b8c36-11b4-4409-9046-bfdf4a0d5e74}, !- Handle
  Fixed Window 3.35/0.36/0.27,            !- Name
  3.35002,                                !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:Construction,
  {569bbe9e-7007-4106-aaa2-2b104840c6d8}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4b, !- Name
  {3053f5e4-b05a-4e14-aac5-c194a514d356}, !- Surface Rendering Name
  {8b507c62-6659-424c-ad5c-b973684dadca}; !- Layer 1

OS:StandardsInformation:Construction,
  {bc303da5-aa98-42db-baf0-f84742c51f1a}, !- Handle
  {569bbe9e-7007-4106-aaa2-2b104840c6d8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {8b507c62-6659-424c-ad5c-b973684dadca}, !- Handle
  Fixed Window 4.09/0.36/0.23,            !- Name
  4.08816,                                !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:Construction,
  {81e0a082-24bd-4ae3-89b8-aa85c744a086}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4c, !- Name
  {3d61a590-d0d8-4219-b9c8-2b7d009c3542}, !- Surface Rendering Name
  {bf160747-e6e3-4102-8bc6-6f34cb454fe5}; !- Layer 1

OS:StandardsInformation:Construction,
  {7d1e9c97-77e5-4bd2-87cc-e737a385e6cf}, !- Handle
  {81e0a082-24bd-4ae3-89b8-aa85c744a086}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c7979c5f-61ee-4458-8dcc-c75daa8b4671}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 5, !- Name
  {e6e28cd7-0663-45c7-aafc-3c56e73b32df}, !- Surface Rendering Name
  {ee7b2ef1-e1cf-4a1e-b672-a660ea4a4010}; !- Layer 1

OS:StandardsInformation:Construction,
  {a4e8281b-76d8-4ec1-ac4c-cfd264b65752}, !- Handle
  {c7979c5f-61ee-4458-8dcc-c75daa8b4671}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {ee7b2ef1-e1cf-4a1e-b672-a660ea4a4010}, !- Handle
  Fixed Window 3.35/0.39/0.31,            !- Name
  3.35002,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Construction,
  {4b3c6130-67bc-472f-ab66-5c4080151c71}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 6, !- Name
  {af98b07f-9fcb-4c15-9556-43316118a4be}, !- Surface Rendering Name
  {37571ed8-5926-4cd0-9675-c7121b4d811b}; !- Layer 1

OS:StandardsInformation:Construction,
  {1e266564-08b8-4abc-82af-60d271ac2e0e}, !- Handle
  {4b3c6130-67bc-472f-ab66-5c4080151c71}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {37571ed8-5926-4cd0-9675-c7121b4d811b}, !- Handle
  Fixed Window 2.96/0.39/0.31,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Construction,
  {d306a098-9349-4686-bb46-bc8cbac905e1}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 7, !- Name
  {945ad707-2f4d-485f-a416-72eb7cde51dc}, !- Surface Rendering Name
  {8d29905b-5bc7-45a3-8fa0-affafd376c11}; !- Layer 1

OS:StandardsInformation:Construction,
  {3ea06ccd-bfed-4804-a565-a74d2de4e3e4}, !- Handle
  {d306a098-9349-4686-bb46-bc8cbac905e1}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {8d29905b-5bc7-45a3-8fa0-affafd376c11}, !- Handle
  Fixed Window 2.96/0.49/0.41,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:Construction,
  {8f7ce468-6cd5-417f-9ccf-92f0fe7d5aee}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 8, !- Name
  {80ac6ba7-aa70-4a1b-b6e1-3075812107d9}, !- Surface Rendering Name
  {1e3de55a-e1b4-4a44-b655-8b52eae3bdd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {24add976-c67f-4ee1-8c0d-8de20b745558}, !- Handle
  {8f7ce468-6cd5-417f-9ccf-92f0fe7d5aee}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {1e3de55a-e1b4-4a44-b655-8b52eae3bdd5}, !- Handle
  Fixed Window 2.96/0.62/0.54,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.615,                                  !- Solar Heat Gain Coefficient
  0.54;                                   !- Visible Transmittance

OS:Construction,
  {1be7142e-90ef-44c2-ae10-5e73fd8aa1be}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Name
  {f90847c3-3acd-44e0-aaed-0a6f0d8af2f4}, !- Surface Rendering Name
  {0f7b5f16-4117-482d-b7f3-109c58dc06ad}; !- Layer 1

OS:StandardsInformation:Construction,
  {a9e25557-9b74-4da6-8fec-6d2a16351c33}, !- Handle
  {1be7142e-90ef-44c2-ae10-5e73fd8aa1be}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5d0c9b08-5fc8-45c4-a110-7249cd69edaf}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 1-3, !- Name
  {111a8409-faff-4ef5-aa52-6c51f1fa1723}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {b406e499-0325-47a3-82fe-5d1df368d1dc}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {6f5d91a5-3726-4292-acf0-7e8b7123f263}, !- Handle
  {5d0c9b08-5fc8-45c4-a110-7249cd69edaf}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {751433fa-e8e7-4903-8520-f14aff286904}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4a, !- Name
  {e88417a7-a5f7-4e7d-99fa-809f30a27b96}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {733bf127-92ed-49a3-bcdf-6ca9da40910d}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {6c8f2af1-16a1-4cd1-b07a-4c59048cd5cc}, !- Handle
  {751433fa-e8e7-4903-8520-f14aff286904}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {733bf127-92ed-49a3-bcdf-6ca9da40910d}, !- Handle
  AtticFloor Res Insulation-2.05,         !- Name
  MediumRough,                            !- Roughness
  0.0806586296865912,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9eb77054-5f20-4270-ae33-9d1eaabc7e9e}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4b, !- Name
  {6d852b66-d0e7-4b6a-9410-05715f2c3544}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {bcd06245-dff3-4368-8e63-6bc24c061305}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {d459c640-669b-4189-97c6-b93bbbe58f77}, !- Handle
  {9eb77054-5f20-4270-ae33-9d1eaabc7e9e}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {bcd06245-dff3-4368-8e63-6bc24c061305}, !- Handle
  IEAD NonRes Roof Insulation-1.98,       !- Name
  MediumRough,                            !- Roughness
  0.0846465469659246,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e76b236f-9516-4e4d-bf26-e7cfbb595d46}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4c, !- Name
  {d1de210b-95aa-404a-b9d9-e8699bfa47df}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {53ccb09b-b179-4d1c-972b-90d08628b8ea}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {d1e90764-a583-466b-b7d2-6a70c2e3252b}, !- Handle
  {e76b236f-9516-4e4d-bf26-e7cfbb595d46}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {53ccb09b-b179-4d1c-972b-90d08628b8ea}, !- Handle
  IEAD NonRes Roof Insulation-2.07,       !- Name
  MediumRough,                            !- Roughness
  0.0892095604358939,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4c2d6fa0-2f1d-4b02-800e-78d152da4554}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5a, !- Name
  {061fa27c-6afb-4f4b-a1ae-3d089623470b}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {47f01226-3f2e-4782-afe3-d3331dde1bf1}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {1434bc4c-e8a7-4778-a7e5-4f1d646e3dff}, !- Handle
  {4c2d6fa0-2f1d-4b02-800e-78d152da4554}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {47f01226-3f2e-4782-afe3-d3331dde1bf1}, !- Handle
  IEAD NonRes Roof Insulation-2.50,       !- Name
  MediumRough,                            !- Roughness
  0.110216071059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {82b02f7e-4dd1-4673-9eec-9158abdd4c27}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5b, !- Name
  {d9621d3b-9a85-4c1e-9d23-4c7319cd6427}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {39dc7ecd-4b40-41d3-b3cd-9670558cb62d}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {52b06773-90ec-49c9-acd0-4ef9bcd461cb}, !- Handle
  {82b02f7e-4dd1-4673-9eec-9158abdd4c27}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {39dc7ecd-4b40-41d3-b3cd-9670558cb62d}, !- Handle
  AtticFloor Res Insulation-2.37,         !- Name
  MediumRough,                            !- Roughness
  0.0965373546328396,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {162b0072-e231-442a-9d31-c0eab0a1e881}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 6, !- Name
  {67ca684d-feb6-42aa-9f12-d9d3839ac573}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {fd2dbcc3-885f-42f9-907b-2a6495803a4c}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {efd7c4f7-24c8-43fc-ab5f-9965e979027d}, !- Handle
  {162b0072-e231-442a-9d31-c0eab0a1e881}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {8d6d52c4-4cd6-46a4-ae98-402b21621708}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 7, !- Name
  {ea001d7b-c35d-4ed2-b0b7-5a05f530aa00}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {314aef5a-8a78-4f23-86a2-3ef05359b387}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {7250c4f9-5d12-4c72-b2fe-f7a46f620eec}, !- Handle
  {8d6d52c4-4cd6-46a4-ae98-402b21621708}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {314aef5a-8a78-4f23-86a2-3ef05359b387}, !- Handle
  AtticFloor Res Insulation-2.93,         !- Name
  MediumRough,                            !- Roughness
  0.124142114154045,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {96e7ad98-ede4-4a2a-bed6-0f8e151e740b}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 8, !- Name
  {56a320aa-5b5e-46da-847e-b7ee7742f59d}, !- Surface Rendering Name
  {98336483-791d-44be-aaf8-569ef7d0fcaf}, !- Layer 1
  {fd2dbcc3-885f-42f9-907b-2a6495803a4c}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {ff9dbe4c-efb6-4329-ae26-8edb5704cb50}, !- Handle
  {96e7ad98-ede4-4a2a-bed6-0f8e151e740b}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {d05cf18c-d131-4269-8767-e79f6d43edc7}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 1-3, !- Name
  {2c45b6de-c23b-4d4d-a6ec-3a9aefc72249}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {7e28bdba-6bdf-413a-9de2-22b4368ce671}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {57bb2acd-84d5-44de-984c-93e2a8edf6c2}, !- Handle
  {d05cf18c-d131-4269-8767-e79f6d43edc7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {97a35293-8625-4bd4-af14-c8ca23fa4b74}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4a, !- Name
  {d98fe1db-6de1-4c88-b1fd-1b3e618ac457}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {5b193dfd-e9a8-4820-a293-f731c051cf8b}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {4a4f90af-51aa-44c6-8544-7e3c4230be3a}, !- Handle
  {97a35293-8625-4bd4-af14-c8ca23fa4b74}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {5b193dfd-e9a8-4820-a293-f731c051cf8b}, !- Handle
  IEAD NonRes Roof Insulation-2.04,       !- Name
  MediumRough,                            !- Roughness
  0.0880290133462796,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6e80571a-971e-44d6-9b9d-ea7bc650fa89}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4b, !- Name
  {a3bb9793-a9c8-4edf-b4d9-890b78759c92}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {bcd06245-dff3-4368-8e63-6bc24c061305}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {5f887b78-dbbf-4db4-96b3-ddffbd753aae}, !- Handle
  {6e80571a-971e-44d6-9b9d-ea7bc650fa89}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {34cc3420-c1bc-4662-9614-cd390c8134be}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4c, !- Name
  {3d5bb9fb-120f-49ab-adb3-401c20989ec7}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {53ccb09b-b179-4d1c-972b-90d08628b8ea}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {d458a34e-70af-468d-b5a3-a12cd8056f53}, !- Handle
  {34cc3420-c1bc-4662-9614-cd390c8134be}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {0a178838-3262-4fc1-80e5-1e3c8404af0d}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5a, !- Name
  {d4ae1b63-2467-4b6c-88ba-4457e6488d44}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {47f01226-3f2e-4782-afe3-d3331dde1bf1}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {82717501-f98d-4a4a-b548-0a48b5bc1e60}, !- Handle
  {0a178838-3262-4fc1-80e5-1e3c8404af0d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {eb469e92-4df5-4a51-9c4e-91bb7eada393}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5b, !- Name
  {246c2cdd-8a71-4647-9076-744366d3627b}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {b5610181-dbde-4d60-8519-6e4b54de6f6b}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {de4bd02d-5878-4880-a004-bdfd51638a52}, !- Handle
  {eb469e92-4df5-4a51-9c4e-91bb7eada393}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {b5610181-dbde-4d60-8519-6e4b54de6f6b}, !- Handle
  IEAD NonRes Roof Insulation-2.37,       !- Name
  MediumRough,                            !- Roughness
  0.103907738292528,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7077484b-3580-42fb-9480-41c4f9aea2ce}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 6, !- Name
  {8e5e857b-631b-4c4d-9903-21204077a0b7}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {6c6ea387-ac2e-4b90-9461-c6c6e50f54b4}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {6fb8b402-8ac8-470f-a808-334fa8b255d2}, !- Handle
  {7077484b-3580-42fb-9480-41c4f9aea2ce}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {dd52b081-9bfa-44db-b3db-2fb259f56c5d}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 7, !- Name
  {84afe312-5d62-4ab5-8aee-a9716483de99}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {b19919e1-ec46-4344-b269-e037fb374aa5}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {91658459-b878-4518-b2b8-d9d6b987be78}, !- Handle
  {dd52b081-9bfa-44db-b3db-2fb259f56c5d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {b19919e1-ec46-4344-b269-e037fb374aa5}, !- Handle
  IEAD NonRes Roof Insulation-2.93,       !- Name
  MediumRough,                            !- Roughness
  0.131512497813733,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8f4b32b0-1d44-43ca-9559-f98403fd6dcb}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 7 1, !- Name
  {02c16303-317f-423e-97df-b1293c5cc07d}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {b19919e1-ec46-4344-b269-e037fb374aa5}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {a60013c4-381f-48fa-ad72-637c1ff84b67}, !- Handle
  {8f4b32b0-1d44-43ca-9559-f98403fd6dcb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {09265132-3f01-42b1-9135-062192ac58e5}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 8, !- Name
  {e20bfeed-2ef3-42c2-8720-03dc9864c0f9}, !- Surface Rendering Name
  {d85b5872-a72a-4d0f-884f-f80fb8b50433}, !- Layer 1
  {6c6ea387-ac2e-4b90-9461-c6c6e50f54b4}, !- Layer 2
  {a6cbc090-f354-4958-94ca-bb24499e6c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {496e7cc3-288f-49b2-a243-5a77cd95d85d}, !- Handle
  {09265132-3f01-42b1-9135-062192ac58e5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {1a96f8f0-b80b-4d70-9fd5-1a1a37c2cca7}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 1-2, !- Name
  {74b4a5a9-f933-4a0c-ac5b-6ad73b5a6448}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {8a6fb9e4-6c26-4a91-a035-22182b64e189}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {d23439f9-9b2d-4e69-b079-db4bdb209dd2}, !- Handle
  {1a96f8f0-b80b-4d70-9fd5-1a1a37c2cca7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {8a6fb9e4-6c26-4a91-a035-22182b64e189}, !- Handle
  Mass NonRes Wall Insulation-0.77,       !- Name
  MediumRough,                            !- Roughness
  0.0169093568297486,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {07b947c9-8908-4e8a-b2cc-a9ad672edb3e}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3a, !- Name
  {7900b6c2-0ab0-4c51-a8de-e52f37c03e1a}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {8d8eefc4-3c3a-41b5-b5d1-045209410995}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {a39d6fea-727a-4b89-9a53-b2f4db603363}, !- Handle
  {07b947c9-8908-4e8a-b2cc-a9ad672edb3e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {8d8eefc4-3c3a-41b5-b5d1-045209410995}, !- Handle
  Mass NonRes Wall Insulation-0.78,       !- Name
  MediumRough,                            !- Roughness
  0.0177431538563263,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {88b2fe90-3237-47f5-9b00-2957da4e7767}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3b, !- Name
  {742c6721-b958-4264-a640-66e2b550f05a}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {8a6fb9e4-6c26-4a91-a035-22182b64e189}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {263a87d9-a34d-4999-a891-38579edd388d}, !- Handle
  {88b2fe90-3237-47f5-9b00-2957da4e7767}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {07ad2853-dfa9-401e-a8b1-bd035e8d1dd6}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3c, !- Name
  {7de8479d-d0e5-40c8-9f7f-63d77d0f11e7}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {72b9e1bb-e64f-4cf1-b564-ee3850ff6f22}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {1566a991-8859-418c-ac17-03567b3049f9}, !- Handle
  {07ad2853-dfa9-401e-a8b1-bd035e8d1dd6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {72b9e1bb-e64f-4cf1-b564-ee3850ff6f22}, !- Handle
  Mass NonRes Wall Insulation-0.79,       !- Name
  MediumRough,                            !- Roughness
  0.0179143800314271,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f2ade449-efdd-44b5-bc3f-8ba00719ad6d}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4a, !- Name
  {abacdba7-f72c-41c7-ad4b-7acaa80e5395}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {7b31c946-af02-46c9-acd3-886d9df9425b}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {5e6dde3d-5c2e-40fc-91fa-15c57a5929ed}, !- Handle
  {f2ade449-efdd-44b5-bc3f-8ba00719ad6d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {7b31c946-af02-46c9-acd3-886d9df9425b}, !- Handle
  Mass NonRes Wall Insulation-0.99,       !- Name
  MediumRough,                            !- Roughness
  0.0278705087521745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ac550ca6-cfce-4e14-ba95-12bd2500a1ff}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4b, !- Name
  {e9371e1f-b08e-4c18-a939-75bdf93794a4}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {ec3bf21f-5a77-4e60-a9f4-bd044d9416eb}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {f7d0e113-02ac-4bf9-8a18-8bbbb36b1ba9}, !- Handle
  {ac550ca6-cfce-4e14-ba95-12bd2500a1ff}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {ec3bf21f-5a77-4e60-a9f4-bd044d9416eb}, !- Handle
  Mass NonRes Wall Insulation-0.96,       !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bfba94af-9fde-484c-a9fd-0b17b5b9ef8c}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4c, !- Name
  {d830be2b-0831-478b-b97f-30766e7bebb7}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {87e26a3a-0982-4ed9-99d2-ea665e0c4231}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {96f5e778-698a-4fa1-9554-98ab3a4537ec}, !- Handle
  {bfba94af-9fde-484c-a9fd-0b17b5b9ef8c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {87e26a3a-0982-4ed9-99d2-ea665e0c4231}, !- Handle
  Mass NonRes Wall Insulation-1.01,       !- Name
  MediumRough,                            !- Roughness
  0.0287016290627762,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ad728abe-9b9b-45d3-8a99-6a27739216ad}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5a, !- Name
  {aefe6480-7b10-48c4-bad6-8047f7278393}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {fd0fbf49-ccb4-47cf-ab35-dae7a8b61c00}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {1cc09db6-40ef-47a3-9121-58fb7f3ebcc0}, !- Handle
  {ad728abe-9b9b-45d3-8a99-6a27739216ad}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {fd0fbf49-ccb4-47cf-ab35-dae7a8b61c00}, !- Handle
  Mass NonRes Wall Insulation-1.13,       !- Name
  MediumRough,                            !- Roughness
  0.0347077164355418,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d56e68bc-c3e0-4cf4-a87a-161884cd9bfe}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5b, !- Name
  {1e49cf5e-9c5e-4bc2-8bc2-b5ce8b3dff98}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {d7eb4a0b-a49f-48d5-bb6a-3bc2223094f7}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {a4b3ec49-f6cf-4688-9b1a-3ab00c9ad4d1}, !- Handle
  {d56e68bc-c3e0-4cf4-a87a-161884cd9bfe}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {d7eb4a0b-a49f-48d5-bb6a-3bc2223094f7}, !- Handle
  Mass NonRes Wall Insulation-1.09,       !- Name
  MediumRough,                            !- Roughness
  0.0329897280566042,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {83fd15aa-4914-40cf-a4a2-a153a4f4f909}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 6, !- Name
  {547935b7-c5f5-4fd2-bd3b-aa8e953ada1c}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {2d4c48d6-3ce0-4cb3-a1fc-a44b02d13416}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {f50be259-c326-4d75-8f27-346d25e2abaa}, !- Handle
  {83fd15aa-4914-40cf-a4a2-a153a4f4f909}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {2d4c48d6-3ce0-4cb3-a1fc-a44b02d13416}, !- Handle
  Mass NonRes Wall Insulation-1.22,       !- Name
  MediumRough,                            !- Roughness
  0.0389043473584362,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {673f1150-43d7-4a28-ae71-e738665ab35a}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 7, !- Name
  {d3d5dc42-75a1-44e5-9b75-86699cd4be4c}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {d6277c65-e466-4809-a7d9-bf6b643a574f}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {6425792c-cbb7-4f23-a3ef-0e41fdfa68d0}, !- Handle
  {673f1150-43d7-4a28-ae71-e738665ab35a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {d6277c65-e466-4809-a7d9-bf6b643a574f}, !- Handle
  Mass NonRes Wall Insulation-1.30,       !- Name
  MediumRough,                            !- Roughness
  0.042842896700511,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {88c11faa-b5ba-4798-ac60-a781b4a95a25}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 8, !- Name
  {0e1b60fe-4122-459c-ad8f-b58f1c62b31c}, !- Surface Rendering Name
  {9895942b-6421-4fdb-9a71-1e13282176fa}, !- Layer 1
  {4c541a2a-5fb1-4a98-9bc7-953324ab4553}, !- Layer 2
  {89437f30-0422-4454-86be-0cbd98349d56}, !- Layer 3
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {7a610b5e-85c1-4350-ae8e-ded1ee5b33ea}, !- Handle
  {88c11faa-b5ba-4798-ac60-a781b4a95a25}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {89437f30-0422-4454-86be-0cbd98349d56}, !- Handle
  Mass NonRes Wall Insulation-1.41,       !- Name
  MediumRough,                            !- Roughness
  0.0484268844343859,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {816b6396-ac60-41d8-9702-7fbbbfb1fb4f}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 1-2, !- Name
  {978cc8a4-47f4-42b8-a061-90a201101d62}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {ec7676d9-b20a-4cea-9b68-49a1e33cec2b}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {3735b688-7537-4fa3-9b95-8cd4388d6d70}, !- Handle
  {816b6396-ac60-41d8-9702-7fbbbfb1fb4f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {ec7676d9-b20a-4cea-9b68-49a1e33cec2b}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.57, !- Name
  MediumRough,                            !- Roughness
  0.0169093568297486,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ce34b32b-cbb5-497d-8b72-4dcac61ade33}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3a, !- Name
  {758766b8-c888-4afc-a84f-8898566e6090}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {baa51138-e6c9-4e75-94ac-947561e6b1b7}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {a2e46c32-c895-45b5-a77d-cc934732e213}, !- Handle
  {ce34b32b-cbb5-497d-8b72-4dcac61ade33}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {baa51138-e6c9-4e75-94ac-947561e6b1b7}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.59, !- Name
  MediumRough,                            !- Roughness
  0.0177431538563263,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d0c1a140-1c71-4b9b-817d-8001a61ce33a}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3b, !- Name
  {8c95ebf1-2e81-4e20-a97b-2ca73e3a51b7}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {ec7676d9-b20a-4cea-9b68-49a1e33cec2b}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {f8535483-5041-43e1-a068-db7a9085080f}, !- Handle
  {d0c1a140-1c71-4b9b-817d-8001a61ce33a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {951b7394-4ca7-4848-9899-064590323eaf}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3c, !- Name
  {9e39252d-1776-4a72-be09-32641b1333d5}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {baa51138-e6c9-4e75-94ac-947561e6b1b7}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {1931655a-ae56-4389-9d7b-76d12e58fbb5}, !- Handle
  {951b7394-4ca7-4848-9899-064590323eaf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {98ca56b8-106f-48b6-b3a0-630305be02c8}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4a, !- Name
  {5af2241b-87f3-476f-bc67-5e2f0dd59f11}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {bc18e038-fa76-43e3-b98d-34ca43b183ac}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {3f7f1055-23f7-4e2d-9edd-068b8d584336}, !- Handle
  {98ca56b8-106f-48b6-b3a0-630305be02c8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {bc18e038-fa76-43e3-b98d-34ca43b183ac}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.80, !- Name
  MediumRough,                            !- Roughness
  0.0278705087521745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c27f9274-0b1c-4da9-a1c1-ae195a2acb38}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4b, !- Name
  {3ba91691-98db-4bb6-9ed6-f0212a7e9b26}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {a9480385-f4fc-44d7-a998-6f42f807be6b}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {339f18cb-1fdd-4588-86ce-a14eb60586a6}, !- Handle
  {c27f9274-0b1c-4da9-a1c1-ae195a2acb38}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {3bc5c473-2f71-4fe4-8098-e61191574577}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4c, !- Name
  {68bbe741-3af2-4940-bd8f-8794a8019744}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {5fa54513-7ef9-40ea-a9ee-21dfd6e5331d}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {2e453243-4d25-4db2-87f7-4e4d1a9f1267}, !- Handle
  {3bc5c473-2f71-4fe4-8098-e61191574577}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {5fa54513-7ef9-40ea-a9ee-21dfd6e5331d}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.81, !- Name
  MediumRough,                            !- Roughness
  0.0287016290627762,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e358caec-8624-4f62-93bd-446c1c6f0305}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5a, !- Name
  {c9033f7b-6960-425c-b541-128ba5221578}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {b85ffe1e-1a93-4546-bc5c-9709639d1548}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {397e482c-0c37-49ff-a739-c6d10272bffd}, !- Handle
  {e358caec-8624-4f62-93bd-446c1c6f0305}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {b85ffe1e-1a93-4546-bc5c-9709639d1548}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.94, !- Name
  MediumRough,                            !- Roughness
  0.0347077164355418,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fa662889-5dfc-4d5d-97a3-64e4593101a8}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5b, !- Name
  {58169ae4-805a-4f55-a3c9-4a1749050b41}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {79d02f9a-ce02-49eb-866f-99ca4070050f}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {ba8bcbaa-b755-448f-914d-b245a0ae42b4}, !- Handle
  {fa662889-5dfc-4d5d-97a3-64e4593101a8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {79d02f9a-ce02-49eb-866f-99ca4070050f}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.90, !- Name
  MediumRough,                            !- Roughness
  0.0329897280566042,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0e14fb96-fca4-4b5f-a499-4f152bc1b7d7}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 6, !- Name
  {91107a70-fed4-4f84-a59f-e5a7bceaec10}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {7567bdf7-4fd4-4977-b3d3-764504386a18}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {6b053982-c680-409c-b3d1-40a01ede9a8c}, !- Handle
  {0e14fb96-fca4-4b5f-a499-4f152bc1b7d7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {7567bdf7-4fd4-4977-b3d3-764504386a18}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.02, !- Name
  MediumRough,                            !- Roughness
  0.0389043473584362,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d345b830-8d1b-48de-b436-82177a842ec5}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 7, !- Name
  {295961a8-00b1-4051-9bb8-8330f101e6a0}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {ec420897-cbe3-4768-bed6-77da60f58016}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {ae02fe90-1d4d-47b4-af01-74935c823095}, !- Handle
  {d345b830-8d1b-48de-b436-82177a842ec5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {ec420897-cbe3-4768-bed6-77da60f58016}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.10, !- Name
  MediumRough,                            !- Roughness
  0.042842896700511,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6781cad3-0fc4-491e-baa0-fe2c72d3758b}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 8, !- Name
  {4baa7632-0df3-44a5-891d-d3df20c6c0d2}, !- Surface Rendering Name
  {b6e6de1e-bd78-42d2-9d72-e869e9d01e86}, !- Layer 1
  {50564b98-4c30-42e7-9dc6-065853b43fd3}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {24714f32-8dc3-4521-8ce6-b5283257cc0a}, !- Handle
  {6781cad3-0fc4-491e-baa0-fe2c72d3758b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {50564b98-4c30-42e7-9dc6-065853b43fd3}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.22, !- Name
  MediumRough,                            !- Roughness
  0.0484268844343859,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {651eccb4-b437-4b63-b8ed-0e27bcdb6bd4}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 1-3b, !- Name
  {c86af014-18a7-42ad-8177-28ccf0302c47}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {20a00a9d-596c-4fd5-8aaf-c22a841fba67}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {dd4dd323-269f-483b-9e04-f138dd52dd86}, !- Handle
  {651eccb4-b437-4b63-b8ed-0e27bcdb6bd4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {20a00a9d-596c-4fd5-8aaf-c22a841fba67}, !- Handle
  Steel Frame NonRes Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0218416164001339,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f06ae9d9-ab9c-4ede-9a57-7de5abd28edc}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 3c, !- Name
  {cd104889-4e50-4988-9284-8cdaba29bccb}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {ed841856-7329-4e82-a358-8aeaa092df54}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {80147782-60e1-4500-bed5-b4f670333245}, !- Handle
  {f06ae9d9-ab9c-4ede-9a57-7de5abd28edc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {ed841856-7329-4e82-a358-8aeaa092df54}, !- Handle
  Steel Frame NonRes Wall Insulation-0.79, !- Name
  MediumRough,                            !- Roughness
  0.0228466396018124,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1d5ce01c-1bfd-48b0-992e-3254d2f498a4}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4a, !- Name
  {3b5e2af3-37f6-4ccc-971a-5b762f66dc5b}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {0e4b6b74-f7ce-4f06-b6e6-8b0615938f54}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {7f4b0045-0aaf-467b-a887-6b85024559f0}, !- Handle
  {1d5ce01c-1bfd-48b0-992e-3254d2f498a4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {0e4b6b74-f7ce-4f06-b6e6-8b0615938f54}, !- Handle
  Steel Frame NonRes Wall Insulation-0.99, !- Name
  MediumRough,                            !- Roughness
  0.03280276832256,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9315276e-d884-4196-88ac-341e31daf486}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4b, !- Name
  {eb43a387-afdd-49ef-85c4-7dbb8b13eb96}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {48c0e32b-d50e-4ac2-b47b-7830b5d92783}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {db8422b6-5203-4c9e-bac4-615eacd868f4}, !- Handle
  {9315276e-d884-4196-88ac-341e31daf486}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {48c0e32b-d50e-4ac2-b47b-7830b5d92783}, !- Handle
  Steel Frame NonRes Wall Insulation-0.96, !- Name
  MediumRough,                            !- Roughness
  0.031221832949133,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ca8c7495-c0df-4f01-9da4-af7520729e67}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4c, !- Name
  {aea2dbab-b680-44f2-8639-2be9c74adff2}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {23365b2e-045e-42ab-9ec3-d04c6d4b0544}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {e1e31dc8-43b9-40ee-a6e9-0d91d2672bc5}, !- Handle
  {ca8c7495-c0df-4f01-9da4-af7520729e67}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {23365b2e-045e-42ab-9ec3-d04c6d4b0544}, !- Handle
  Steel Frame NonRes Wall Insulation-1.01, !- Name
  MediumRough,                            !- Roughness
  0.0336338886331616,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {391a14bf-3e1c-4cda-9cbf-ade5de4de2fe}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5a, !- Name
  {0d9c90fc-c56b-4c60-9cae-c58b2c9c5228}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {83057774-b605-4997-9c1e-cc39066978ca}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {bc3f0c1d-3a69-400a-b4ce-05f8c359e048}, !- Handle
  {391a14bf-3e1c-4cda-9cbf-ade5de4de2fe}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {83057774-b605-4997-9c1e-cc39066978ca}, !- Handle
  Steel Frame NonRes Wall Insulation-1.13, !- Name
  MediumRough,                            !- Roughness
  0.0396399760059273,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4f06a226-2a08-4996-864e-e80c134aaf04}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5b, !- Name
  {b7332e71-945a-42c6-982a-4948bb7b039a}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {07eb4414-3445-42e8-97c2-2690e5616f81}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {7f612a74-de05-4e4b-8711-dd5f822d9552}, !- Handle
  {4f06a226-2a08-4996-864e-e80c134aaf04}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {07eb4414-3445-42e8-97c2-2690e5616f81}, !- Handle
  Steel Frame NonRes Wall Insulation-1.09, !- Name
  MediumRough,                            !- Roughness
  0.0379219876269896,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2b2ae41b-75d3-470d-94c0-c34761f7272c}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 6, !- Name
  {24975aa4-b17f-4903-96c3-64f95208831b}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {1595d62f-2896-4176-991d-10aea35f7b3b}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {d9761983-3a77-4513-97b2-4843a218c665}, !- Handle
  {2b2ae41b-75d3-470d-94c0-c34761f7272c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {1595d62f-2896-4176-991d-10aea35f7b3b}, !- Handle
  Steel Frame NonRes Wall Insulation-1.22, !- Name
  MediumRough,                            !- Roughness
  0.0438366069288216,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {70288681-53bd-4281-8ae6-702b8f675b80}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 7, !- Name
  {b6803add-5b87-4082-be0a-0db847897a59}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {4648b374-f336-45da-8bcb-632650ac3cf7}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {24f488b5-14df-4d5d-8509-21814f515383}, !- Handle
  {70288681-53bd-4281-8ae6-702b8f675b80}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {4648b374-f336-45da-8bcb-632650ac3cf7}, !- Handle
  Steel Frame NonRes Wall Insulation-1.30, !- Name
  MediumRough,                            !- Roughness
  0.0477751562708964,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {79f5ac19-6892-433d-a0bb-c27388835cdd}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 8, !- Name
  {38d6aed4-d352-4c26-a9e8-b8d7d66a1499}, !- Surface Rendering Name
  {f6da94de-d612-4a72-8347-7b026ee57754}, !- Layer 1
  {db5cb063-fc40-4d63-9388-0bebe1690786}, !- Layer 2
  {98336483-791d-44be-aaf8-569ef7d0fcaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {501e6b98-1821-4004-9751-e7803e4f498d}, !- Handle
  {79f5ac19-6892-433d-a0bb-c27388835cdd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {db5cb063-fc40-4d63-9388-0bebe1690786}, !- Handle
  Steel Frame NonRes Wall Insulation-1.41, !- Name
  MediumRough,                            !- Roughness
  0.0533591440047711,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4e7ad865-bdcb-4dc6-87af-e09a6ec16e7a}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone 1-4, !- Name
  {cdbc01db-c20a-43e7-83a6-48abf95f3afb}, !- Surface Rendering Name
  {a6a53593-7fda-4f51-a4d9-5724a66b0f3f}; !- Layer 1

OS:StandardsInformation:Construction,
  {dddc4368-ee39-4dfc-beb0-019c08236cb5}, !- Handle
  {4e7ad865-bdcb-4dc6-87af-e09a6ec16e7a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {a6a53593-7fda-4f51-a4d9-5724a66b0f3f}, !- Handle
  Fixed Window 5.84/0.54/0.38,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {95dbf303-aca7-45fd-8c94-1d2a536e8c50}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone 5-8, !- Name
  {bf8f8d47-b525-4b8b-aed2-caa36e68a6f6}, !- Surface Rendering Name
  {a9e4689e-d3e9-424a-9ef6-48da5f8d910d}; !- Layer 1

OS:StandardsInformation:Construction,
  {fa7d8e20-6490-4e2c-bd8b-6b9bb2dfcc47}, !- Handle
  {95dbf303-aca7-45fd-8c94-1d2a536e8c50}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {a9e4689e-d3e9-424a-9ef6-48da5f8d910d}, !- Handle
  Fixed Window 3.53/0.41/0.32,            !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {dabfdf6f-6c47-4531-bbfd-c19553345899}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Name
  {3664713c-239a-430e-bb68-a7e7c3c3cdf5}, !- Surface Rendering Name
  {a6a53593-7fda-4f51-a4d9-5724a66b0f3f}; !- Layer 1

OS:StandardsInformation:Construction,
  {ef88ccb8-ebf8-43d0-a5bb-b9272ead98c3}, !- Handle
  {dabfdf6f-6c47-4531-bbfd-c19553345899}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3209671d-b7ec-46ef-9b42-b6e4011f0bcb}, !- Handle
  ExtSlab 4in ClimateZone 1-8,            !- Name
  {bd3e7a27-5318-4509-bf83-0cb4a0fd37a2}, !- Surface Rendering Name
  {71259c85-0085-4673-a302-2653d3507943}; !- Layer 1

OS:StandardsInformation:Construction,
  {bea6eb19-019d-49e4-a2b2-026d0b0d90db}, !- Handle
  {3209671d-b7ec-46ef-9b42-b6e4011f0bcb}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {71259c85-0085-4673-a302-2653d3507943}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e25b14dd-df39-4ff7-8056-523a8cccf05a}, !- Handle
  ExtSlab 8in ClimateZone 1-8,            !- Name
  {40fc48df-9330-4ae4-b4a9-cf88311a45ec}, !- Surface Rendering Name
  {bb79794f-ea38-4ec6-be23-8eb9dc0021f1}; !- Layer 1

OS:StandardsInformation:Construction,
  {ad4f6836-b49f-44d2-a09b-2bab834277a4}, !- Handle
  {e25b14dd-df39-4ff7-8056-523a8cccf05a}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {bb79794f-ea38-4ec6-be23-8eb9dc0021f1}, !- Handle
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ae5048e5-64e1-43ba-b11e-078b4fdeac12}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {ce5eb140-4ec5-42e1-a36d-18a37597964c}, !- Surface Rendering Name
  {71259c85-0085-4673-a302-2653d3507943}, !- Layer 1
  {3bf57916-8dfe-43a1-8deb-fba7239a7b54}; !- Layer 2

OS:StandardsInformation:Construction,
  {2696786e-c326-420c-85cd-006bdc721ab1}, !- Handle
  {ae5048e5-64e1-43ba-b11e-078b4fdeac12}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {3bf57916-8dfe-43a1-8deb-fba7239a7b54}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {b0e9a969-d338-4905-888d-0dd6d3859af0}, !- Handle
  ExtSlabCarpet 8in ClimateZone 1-8,      !- Name
  {69be3040-bb31-4b7c-b3e1-d2f0762b76ce}, !- Surface Rendering Name
  {bb79794f-ea38-4ec6-be23-8eb9dc0021f1}, !- Layer 1
  {3bf57916-8dfe-43a1-8deb-fba7239a7b54}; !- Layer 2

OS:StandardsInformation:Construction,
  {bb3db7aa-95a8-41fa-bded-34780b741d1f}, !- Handle
  {b0e9a969-d338-4905-888d-0dd6d3859af0}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b76d4c49-55c9-4d62-a2a8-668b34a47fb3}, !- Handle
  Exterior Door,                          !- Name
  {ee2b8839-20d2-4e59-8a07-e5767d1096e9}, !- Surface Rendering Name
  {e0bf110e-e14e-4d8a-8f7f-f52faa9d749c}, !- Layer 1
  {34a481a2-94bd-4015-b8cf-b002ddb9eb33}; !- Layer 2

OS:StandardsInformation:Construction,
  {bdc4a309-892c-4cd2-ab98-884ad3b816b1}, !- Handle
  {b76d4c49-55c9-4d62-a2a8-668b34a47fb3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e0bf110e-e14e-4d8a-8f7f-f52faa9d749c}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {34a481a2-94bd-4015-b8cf-b002ddb9eb33}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {91ca2df2-6b79-4e4c-bb79-7ab8e6d81c6c}, !- Handle
  Interior Ceiling,                       !- Name
  {47c54535-7450-431c-876f-8a9a31643cf6}, !- Surface Rendering Name
  {6250129b-6dc7-4b1a-bd13-05030c1d6c7a}, !- Layer 1
  {6ae163f7-2ef3-49cd-a67a-efc9a42922a5}, !- Layer 2
  {bf4290e0-04ff-4a73-8e9c-13afe1c02082}; !- Layer 3

OS:StandardsInformation:Construction,
  {98d804b8-52b6-46ed-b104-ea89f60f676b}, !- Handle
  {91ca2df2-6b79-4e4c-bb79-7ab8e6d81c6c}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6250129b-6dc7-4b1a-bd13-05030c1d6c7a}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {6ae163f7-2ef3-49cd-a67a-efc9a42922a5}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {bf4290e0-04ff-4a73-8e9c-13afe1c02082}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e10c5f98-61d4-4fd5-87d5-f94c6360922b}, !- Handle
  Interior Door,                          !- Name
  {3f23ed8f-90ec-44f5-a18f-f089ec61f29b}, !- Surface Rendering Name
  {0696c71e-b6c7-4a83-a9f4-3b8b61aceb92}; !- Layer 1

OS:StandardsInformation:Construction,
  {f6dd09b7-0bf5-411e-a375-f05ee3ccccc9}, !- Handle
  {e10c5f98-61d4-4fd5-87d5-f94c6360922b}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {0696c71e-b6c7-4a83-a9f4-3b8b61aceb92}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {46b555f8-fd34-45cd-8197-49ca5a4067b9}, !- Handle
  Interior Floor,                         !- Name
  {4400f8ee-29fb-4b9a-9a09-1fbd9832db48}, !- Surface Rendering Name
  {bf4290e0-04ff-4a73-8e9c-13afe1c02082}, !- Layer 1
  {6ae163f7-2ef3-49cd-a67a-efc9a42922a5}, !- Layer 2
  {6250129b-6dc7-4b1a-bd13-05030c1d6c7a}; !- Layer 3

OS:StandardsInformation:Construction,
  {cf10184b-843b-4e1b-9a12-6abed72f5f50}, !- Handle
  {46b555f8-fd34-45cd-8197-49ca5a4067b9}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4ac0da2f-c2ea-4f3c-b19e-6d78845822d1}, !- Handle
  Interior Partition,                     !- Name
  {b24928b1-65b5-4cc3-aba1-5b81efe546ec}, !- Surface Rendering Name
  {0696c71e-b6c7-4a83-a9f4-3b8b61aceb92}; !- Layer 1

OS:StandardsInformation:Construction,
  {0e4c1b71-61ed-4b4b-8ec8-4a287ba86e51}, !- Handle
  {4ac0da2f-c2ea-4f3c-b19e-6d78845822d1}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b8eb9511-b73a-4362-8425-9c5a068c6aa9}, !- Handle
  Interior Wall,                          !- Name
  {55f5839b-ef1a-4b12-92c3-786ecfc0e731}, !- Surface Rendering Name
  {e720a6c7-44a2-492c-a512-85d3acbf40b0}, !- Layer 1
  {e384849b-ceed-4bba-b794-6e4365f9db5a}, !- Layer 2
  {e720a6c7-44a2-492c-a512-85d3acbf40b0}; !- Layer 3

OS:StandardsInformation:Construction,
  {af4f97fc-6dad-4dd2-b3b7-24bbdbd50d3f}, !- Handle
  {b8eb9511-b73a-4362-8425-9c5a068c6aa9}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e720a6c7-44a2-492c-a512-85d3acbf40b0}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {e384849b-ceed-4bba-b794-6e4365f9db5a}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {1e11a405-2de7-49f8-8150-6904d1cdacac}, !- Handle
  Interior Window,                        !- Name
  {e12212d9-8445-4f57-874b-59675330e566}, !- Surface Rendering Name
  {1998d4c0-ec2f-4a70-a5d7-c3dc5ef21601}; !- Layer 1

OS:StandardsInformation:Construction,
  {5ae96000-1820-471c-ad78-6cceb5f089ef}, !- Handle
  {1e11a405-2de7-49f8-8150-6904d1cdacac}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {1998d4c0-ec2f-4a70-a5d7-c3dc5ef21601}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  Yes;                                    !- Solar Diffusing

OS:Rendering:Color,
  {10eba59c-6e58-4051-8aed-e0f3bb551623}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {44efcb55-6b47-456d-905c-bf0f9658b1ec}, ! Handle
  LargeHotel Bldg Light,                  ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  {e7f67411-6766-48c8-b4ac-4599ba0fa39c}, ! Default Day Schedule Name
  {7ef4e4cf-1b2e-4c67-95d2-5ff261123969}, ! Summer Design Day Schedule Name
  {6736d7e1-ee24-4788-9234-92cb772aa6bc}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {e7f67411-6766-48c8-b4ac-4599ba0fa39c}, ! Handle
  LargeHotel Bldg Light Default Schedule, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {7ef4e4cf-1b2e-4c67-95d2-5ff261123969}, ! Handle
  LargeHotel Bldg Light Summer Design Day, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {6736d7e1-ee24-4788-9234-92cb772aa6bc}, ! Handle
  LargeHotel Bldg Light Winter Design Day, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {cf7d6516-cfd4-4ba9-b9b8-2fb7ea80574e}, ! Handle
  LargeHotel Bldg Light Rule 1,           ! Name
  {44efcb55-6b47-456d-905c-bf0f9658b1ec}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ab34c413-7de2-4914-afa2-7a1286b718a0}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ab34c413-7de2-4914-afa2-7a1286b718a0}, ! Handle
  LargeHotel Bldg Light Rule 1 Day Schedule, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.80000000000000004,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.59999999999999998,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.29999999999999999;                    ! Value Until Time 12

OS:Schedule:Rule,
  {2362e953-81de-4cde-b933-36b32e15ca0f}, ! Handle
  LargeHotel Bldg Light Rule 2,           ! Name
  {44efcb55-6b47-456d-905c-bf0f9658b1ec}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {2619646e-bb0f-40d4-a58e-d959f05b0a9c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2619646e-bb0f-40d4-a58e-d959f05b0a9c}, ! Handle
  LargeHotel Bldg Light Rule 2 Day Schedule, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.59999999999999998,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.29999999999999999;                    ! Value Until Time 10

OS:Schedule:Ruleset,
  {e6eb5eb2-65fa-4475-b34e-124077c83020}, ! Handle
  LargeHotel Bldg Occ,                    ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  {ecf8bb63-025c-4aea-917a-cf5972bc1bc0}, ! Default Day Schedule Name
  {1efb373a-2d61-4531-bb9f-3a50517413e3}, ! Summer Design Day Schedule Name
  {c171f092-ab0a-4e35-b61a-b7d3bb52d854}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ecf8bb63-025c-4aea-917a-cf5972bc1bc0}, ! Handle
  LargeHotel Bldg Occ Default Schedule,   ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Day,
  {1efb373a-2d61-4531-bb9f-3a50517413e3}, ! Handle
  LargeHotel Bldg Occ Summer Design Day,  ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {c171f092-ab0a-4e35-b61a-b7d3bb52d854}, ! Handle
  LargeHotel Bldg Occ Winter Design Day,  ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {f4797d2c-7fde-4c1d-b7b4-e64e2f5d553c}, ! Handle
  LargeHotel Bldg Occ Rule 1,             ! Name
  {e6eb5eb2-65fa-4475-b34e-124077c83020}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {7f9bcba2-145d-469c-9692-428b99faa31f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7f9bcba2-145d-469c-9692-428b99faa31f}, ! Handle
  LargeHotel Bldg Occ Rule 1 Day Schedule, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.69999999999999996,                    ! Value Until Time 1
  11,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004;                    ! Value Until Time 8

OS:Schedule:Rule,
  {1fce17da-24a3-49e7-bc15-70f149e2d464}, ! Handle
  LargeHotel Bldg Occ Rule 2,             ! Name
  {e6eb5eb2-65fa-4475-b34e-124077c83020}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {64aa4374-a30a-44bb-893c-76a21a9b92dc}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {64aa4374-a30a-44bb-893c-76a21a9b92dc}, ! Handle
  LargeHotel Bldg Occ Rule 2 Day Schedule, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.90000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.29999999999999999,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  21,                                     ! Hour 6
  0,                                      ! Minute 6
  0.59999999999999998,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996;                    ! Value Until Time 7

OS:Schedule:Ruleset,
  {01730cd0-b984-4639-a2d8-ea245c49fc8a}, ! Handle
  LargeHotel Activity,                    ! Name
  {76efd52b-27e5-4154-b55e-4c500910aa24}, ! Schedule Type Limits Name
  {4a9ab1b9-ec5b-42f6-a17a-598dabff2361}, ! Default Day Schedule Name
  {f1a1aaa6-8eee-41cb-8543-8d57974595b3}, ! Summer Design Day Schedule Name
  {fc359a12-3b72-487a-aabe-b54c53c9a218}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {76efd52b-27e5-4154-b55e-4c500910aa24}, !- Handle
  ActivityLevel 3,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {4a9ab1b9-ec5b-42f6-a17a-598dabff2361}, ! Handle
  LargeHotel Activity Default Schedule,   ! Name
  {76efd52b-27e5-4154-b55e-4c500910aa24}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f1a1aaa6-8eee-41cb-8543-8d57974595b3}, ! Handle
  LargeHotel Activity Summer Design Day,  ! Name
  {76efd52b-27e5-4154-b55e-4c500910aa24}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {fc359a12-3b72-487a-aabe-b54c53c9a218}, ! Handle
  LargeHotel Activity Winter Design Day,  ! Name
  {76efd52b-27e5-4154-b55e-4c500910aa24}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {b697ce02-3fdf-410b-a6a0-66d9d5df0940}, ! Handle
  LargeHotel Infil Quarter On,            ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  {823d0455-1ace-411f-813c-55e36d926719}, ! Default Day Schedule Name
  {a31c2f41-7159-41bf-8187-b71254231b0f}, ! Summer Design Day Schedule Name
  {98483b84-199d-4740-bcc9-246a3479d2f2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {823d0455-1ace-411f-813c-55e36d926719}, ! Handle
  LargeHotel Infil Quarter On Default Schedule, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a31c2f41-7159-41bf-8187-b71254231b0f}, ! Handle
  LargeHotel Infil Quarter On Summer Design Day, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Day,
  {98483b84-199d-4740-bcc9-246a3479d2f2}, ! Handle
  LargeHotel Infil Quarter On Winter Design Day, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {b1910d11-42de-4617-9c67-f0351f974530}, ! Handle
  LargeHotel Bldg Equip,                  ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  {63132f0b-e689-4d7a-815b-71058ca05288}, ! Default Day Schedule Name
  {46595469-7984-4ace-a275-41b13effd858}, ! Summer Design Day Schedule Name
  {153180cc-4631-459a-9d22-ae6a13ca806e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {63132f0b-e689-4d7a-815b-71058ca05288}, ! Handle
  LargeHotel Bldg Equip Default Schedule, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4;                                    !- Value Until Time 14

OS:Schedule:Day,
  {46595469-7984-4ace-a275-41b13effd858}, ! Handle
  LargeHotel Bldg Equip Summer Design Day, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {153180cc-4631-459a-9d22-ae6a13ca806e}, ! Handle
  LargeHotel Bldg Equip Winter Design Day, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {49669c55-a5b1-44d0-a96c-ee383bad59a8}, ! Handle
  LargeHotel Bldg Equip Rule 1,           ! Name
  {b1910d11-42de-4617-9c67-f0351f974530}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d78de9f4-4305-4885-9ebb-ebb3526acbaf}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d78de9f4-4305-4885-9ebb-ebb3526acbaf}, ! Handle
  LargeHotel Bldg Equip Rule 1 Day Schedule, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.40000000000000002,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.29999999999999999,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.90000000000000002,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.69999999999999996,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.59999999999999998,                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.40000000000000002;                    ! Value Until Time 12

OS:Schedule:Rule,
  {e12f9f21-fed9-4ca3-b53a-216e332c1ac7}, ! Handle
  LargeHotel Bldg Equip Rule 2,           ! Name
  {b1910d11-42de-4617-9c67-f0351f974530}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c6df46cf-f0ef-4a04-87d3-19d8dda82a11}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c6df46cf-f0ef-4a04-87d3-19d8dda82a11}, ! Handle
  LargeHotel Bldg Equip Rule 2 Day Schedule, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.69999999999999996,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002;                    ! Value Until Time 10

OS:Schedule:Ruleset,
  {3af52c39-0d89-420e-a41d-d46ce8f1f3f9}, ! Handle
  LargeHotel HtgSetp,                     ! Name
  {438a08a9-80e1-4dbe-8e07-f444d638e066}, ! Schedule Type Limits Name
  {12e6de85-2667-4e83-af8f-517a0467f540}, ! Default Day Schedule Name
  {cc19a153-f7dc-4922-95a7-5ec42bc175d6}, ! Summer Design Day Schedule Name
  {4d2e9adc-4e5e-4514-8168-29ac9b07047b}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {438a08a9-80e1-4dbe-8e07-f444d638e066}, !- Handle
  Temperature 17,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {12e6de85-2667-4e83-af8f-517a0467f540}, ! Handle
  LargeHotel HtgSetp Default Schedule,    ! Name
  {438a08a9-80e1-4dbe-8e07-f444d638e066}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {cc19a153-f7dc-4922-95a7-5ec42bc175d6}, ! Handle
  LargeHotel HtgSetp Summer Design Day,   ! Name
  {438a08a9-80e1-4dbe-8e07-f444d638e066}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  21;                                     ! Value Until Time 2

OS:Schedule:Day,
  {4d2e9adc-4e5e-4514-8168-29ac9b07047b}, ! Handle
  LargeHotel HtgSetp Winter Design Day,   ! Name
  {438a08a9-80e1-4dbe-8e07-f444d638e066}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  21;                                     ! Value Until Time 2

OS:Schedule:Ruleset,
  {7a02ef91-d435-49ac-b6cb-048a7221aa15}, ! Handle
  LargeHotel ClgSetp,                     ! Name
  {16610bd7-8ab7-4315-b7ae-1c146719ac60}, ! Schedule Type Limits Name
  {462ec4cd-4629-4ea0-8193-5d61ee3f9d5e}, ! Default Day Schedule Name
  {371f1b98-2dd6-4ce7-b55b-239b330db0bf}, ! Summer Design Day Schedule Name
  {bf2c4d99-b716-488a-b466-fcc8175f1b68}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {16610bd7-8ab7-4315-b7ae-1c146719ac60}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {462ec4cd-4629-4ea0-8193-5d61ee3f9d5e}, ! Handle
  LargeHotel ClgSetp Default Schedule,    ! Name
  {16610bd7-8ab7-4315-b7ae-1c146719ac60}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {371f1b98-2dd6-4ce7-b55b-239b330db0bf}, ! Handle
  LargeHotel ClgSetp Summer Design Day,   ! Name
  {16610bd7-8ab7-4315-b7ae-1c146719ac60}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  24;                                     ! Value Until Time 2

OS:Schedule:Day,
  {bf2c4d99-b716-488a-b466-fcc8175f1b68}, ! Handle
  LargeHotel ClgSetp Winter Design Day,   ! Name
  {16610bd7-8ab7-4315-b7ae-1c146719ac60}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  24;                                     ! Value Until Time 2

OS:Rendering:Color,
  {d7eb007b-53e8-4d29-8b6d-515288203823}, !- Handle
  Rendering Color 2,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fa307f6e-ed60-4b6b-a47c-69613605800c}, !- Handle
  Rendering Color 3,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Schedule:Ruleset,
  {01fdb0fd-9ac3-4ed6-a394-e8908b8981f5}, ! Handle
  LargeHotel Corridor HtgSetp,            ! Name
  {40fba006-d988-4abc-aaa5-caf4ce300a20}, ! Schedule Type Limits Name
  {77b2c471-63ca-4359-8052-c3ef665944fc}, ! Default Day Schedule Name
  {aab6f30c-0ec8-4167-83c6-c98baeaeb5b5}, ! Summer Design Day Schedule Name
  {c2d1063c-a228-47c1-96d5-4e4db96b43a4}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {40fba006-d988-4abc-aaa5-caf4ce300a20}, !- Handle
  Temperature 49,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {77b2c471-63ca-4359-8052-c3ef665944fc}, ! Handle
  LargeHotel Corridor HtgSetp Default Schedule, ! Name
  {40fba006-d988-4abc-aaa5-caf4ce300a20}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {aab6f30c-0ec8-4167-83c6-c98baeaeb5b5}, ! Handle
  LargeHotel Corridor HtgSetp Summer Design Day, ! Name
  {40fba006-d988-4abc-aaa5-caf4ce300a20}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Day,
  {c2d1063c-a228-47c1-96d5-4e4db96b43a4}, ! Handle
  LargeHotel Corridor HtgSetp Winter Design Day, ! Name
  {40fba006-d988-4abc-aaa5-caf4ce300a20}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {86d49be6-8e6c-4057-b395-811b385ee4f5}, ! Handle
  LargeHotel Corridor ClgSetp,            ! Name
  {9df63aa4-6cf0-4532-9522-db1ccbfbbc23}, ! Schedule Type Limits Name
  {ab3910b1-bfe7-44d1-9525-eb614c9056b8}, ! Default Day Schedule Name
  {bf2272ef-87e6-477f-a720-50e2505d9e11}, ! Summer Design Day Schedule Name
  {4813a461-bd06-425f-be0f-6efd441c25a9}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {9df63aa4-6cf0-4532-9522-db1ccbfbbc23}, !- Handle
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ab3910b1-bfe7-44d1-9525-eb614c9056b8}, ! Handle
  LargeHotel Corridor ClgSetp Default Schedule, ! Name
  {9df63aa4-6cf0-4532-9522-db1ccbfbbc23}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Day,
  {bf2272ef-87e6-477f-a720-50e2505d9e11}, ! Handle
  LargeHotel Corridor ClgSetp Summer Design Day, ! Name
  {9df63aa4-6cf0-4532-9522-db1ccbfbbc23}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  30;                                     ! Value Until Time 1

OS:Schedule:Day,
  {4813a461-bd06-425f-be0f-6efd441c25a9}, ! Handle
  LargeHotel Corridor ClgSetp Winter Design Day, ! Name
  {9df63aa4-6cf0-4532-9522-db1ccbfbbc23}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  30;                                     ! Value Until Time 1

OS:Rendering:Color,
  {ca8a4790-79c4-44cf-a444-10ad65f0cbd0}, !- Handle
  Rendering Color 4,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {d4d71391-9ab7-4ade-9668-6e60987db627}, ! Handle
  LargeHotel GuestRoom Occ,               ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  {efdfa038-4cf8-484b-9731-9887c204e2b4}, ! Default Day Schedule Name
  {e8b5913c-216f-47a0-a725-2f7328f88833}, ! Summer Design Day Schedule Name
  {9765d752-db0c-4746-b92d-b85a19e363df}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {efdfa038-4cf8-484b-9731-9887c204e2b4}, ! Handle
  LargeHotel GuestRoom Occ Default Schedule, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65;                                   !- Value Until Time 9

OS:Schedule:Day,
  {e8b5913c-216f-47a0-a725-2f7328f88833}, ! Handle
  LargeHotel GuestRoom Occ Summer Design Day, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {9765d752-db0c-4746-b92d-b85a19e363df}, ! Handle
  LargeHotel GuestRoom Occ Winter Design Day, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8f802cb9-c2ee-4fbd-b4ef-ffff0f757060}, ! Handle
  LargeHotel GuestRoom Occ Rule 1,        ! Name
  {d4d71391-9ab7-4ade-9668-6e60987db627}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c6589f03-2052-49c6-abb0-a5a355c71a3a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c6589f03-2052-49c6-abb0-a5a355c71a3a}, ! Handle
  LargeHotel GuestRoom Occ Rule 1 Day Schedule, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.65000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.34000000000000002,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.34000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.5;                                    ! Value Until Time 8

OS:Schedule:Ruleset,
  {359dc7e2-00b3-47c0-9f1b-9776a3bf2e21}, ! Handle
  LargeHotel GuestRoom Equip,             ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  {248fb5b1-97e8-4d57-988b-c85e5d9deb06}, ! Default Day Schedule Name
  {93777365-9625-4a63-93e7-0bc1dd53bb09}, ! Summer Design Day Schedule Name
  {3310182b-2219-4d9f-92f2-82cf3add1b83}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {248fb5b1-97e8-4d57-988b-c85e5d9deb06}, ! Handle
  LargeHotel GuestRoom Equip Default Schedule, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.62,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.51,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2;                                    !- Value Until Time 11

OS:Schedule:Day,
  {93777365-9625-4a63-93e7-0bc1dd53bb09}, ! Handle
  LargeHotel GuestRoom Equip Summer Design Day, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {3310182b-2219-4d9f-92f2-82cf3add1b83}, ! Handle
  LargeHotel GuestRoom Equip Winter Design Day, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {bb18cfa4-e7e8-40a1-9318-2676ee6af557}, ! Handle
  LargeHotel GuestRoom Equip Rule 1,      ! Name
  {359dc7e2-00b3-47c0-9f1b-9776a3bf2e21}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5ef559ed-107a-49ca-8f3a-562a70ed4150}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5ef559ed-107a-49ca-8f3a-562a70ed4150}, ! Handle
  LargeHotel GuestRoom Equip Rule 1 Day Schedule, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.62,                                   ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  10,                                     ! Hour 5
  0,                                      ! Minute 5
  0.62,                                   ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.28999999999999998,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.42999999999999999,                    ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.51000000000000001,                    ! Value Until Time 8
  20,                                     ! Hour 9
  0,                                      ! Minute 9
  0.48999999999999999,                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.66000000000000003,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.34999999999999998,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.20000000000000001;                    ! Value Until Time 13

OS:Schedule:Ruleset,
  {0c841aa8-af11-4c0d-b654-b233b09158c0}, ! Handle
  LargeHotel GuestRoom HtgSetp,           ! Name
  {fd379dc0-595a-46f9-a299-693d4aad683a}, ! Schedule Type Limits Name
  {99196cdb-9f32-4851-acff-e920031d3045}, ! Default Day Schedule Name
  {fa68d45c-9d5b-4e91-b41c-a70a5381b1d3}, ! Summer Design Day Schedule Name
  {bcfd31f8-5101-4da4-8036-a196a3a8b567}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {fd379dc0-595a-46f9-a299-693d4aad683a}, !- Handle
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {99196cdb-9f32-4851-acff-e920031d3045}, ! Handle
  LargeHotel GuestRoom HtgSetp Default Schedule, ! Name
  {fd379dc0-595a-46f9-a299-693d4aad683a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {fa68d45c-9d5b-4e91-b41c-a70a5381b1d3}, ! Handle
  LargeHotel GuestRoom HtgSetp Summer Design Day, ! Name
  {fd379dc0-595a-46f9-a299-693d4aad683a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Day,
  {bcfd31f8-5101-4da4-8036-a196a3a8b567}, ! Handle
  LargeHotel GuestRoom HtgSetp Winter Design Day, ! Name
  {fd379dc0-595a-46f9-a299-693d4aad683a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {392df60b-790d-42b4-a016-2f15051c43b9}, ! Handle
  LargeHotel GuestRoom ClgSetp,           ! Name
  {0b5ca71e-cb8a-43c4-8a73-566272d2f3d9}, ! Schedule Type Limits Name
  {ccd6da08-7556-4981-875b-a35b12eabc39}, ! Default Day Schedule Name
  {a537801d-a403-40c8-892e-320e1a97aa7f}, ! Summer Design Day Schedule Name
  {76f415e2-dd23-4f59-bf92-ee44214c7644}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {0b5ca71e-cb8a-43c4-8a73-566272d2f3d9}, !- Handle
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ccd6da08-7556-4981-875b-a35b12eabc39}, ! Handle
  LargeHotel GuestRoom ClgSetp Default Schedule, ! Name
  {0b5ca71e-cb8a-43c4-8a73-566272d2f3d9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.444448682997;                        !- Value Until Time 1

OS:Schedule:Day,
  {a537801d-a403-40c8-892e-320e1a97aa7f}, ! Handle
  LargeHotel GuestRoom ClgSetp Summer Design Day, ! Name
  {0b5ca71e-cb8a-43c4-8a73-566272d2f3d9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:Schedule:Day,
  {76f415e2-dd23-4f59-bf92-ee44214c7644}, ! Handle
  LargeHotel GuestRoom ClgSetp Winter Design Day, ! Name
  {0b5ca71e-cb8a-43c4-8a73-566272d2f3d9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:Building,
  {c09bfbce-2563-442a-b754-08a95a5f78ed}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {a18ca294-9bf3-4435-8456-61905b3b8a26}, !- Space Type Name
  {7f4d3e63-2e69-4296-8186-65914ca0cd02}, !- Default Construction Set Name
  {cfcb0489-81a0-4169-9322-f3d3205039a9}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {eb2ef4b8-1205-463f-abe0-46d3e14a1024}, !- Handle
  Rendering Color 5,                      !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {ef0f3b7b-bb23-443a-bd3e-d75ea5cee2b2}, ! Handle
  LargeHotel Kitchen Equip,               ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  {ab1d5793-e2ad-473c-81c7-d3230db4bffb}, ! Default Day Schedule Name
  {8e1fa3c8-dc84-4756-acf1-88db14117d4c}, ! Summer Design Day Schedule Name
  {513716d0-6e1d-4e74-b5d1-9ca25ac19c03}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab1d5793-e2ad-473c-81c7-d3230db4bffb}, ! Handle
  LargeHotel Kitchen Equip Default Schedule, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Day,
  {8e1fa3c8-dc84-4756-acf1-88db14117d4c}, ! Handle
  LargeHotel Kitchen Equip Summer Design Day, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Day,
  {513716d0-6e1d-4e74-b5d1-9ca25ac19c03}, ! Handle
  LargeHotel Kitchen Equip Winter Design Day, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {9b110eca-9a5a-4464-97ea-650d6279d9e0}, ! Handle
  LargeHotel Kitchen Equip Rule 1,        ! Name
  {ef0f3b7b-bb23-443a-bd3e-d75ea5cee2b2}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {75e68367-0f30-4674-91b3-231b5ddfb42e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {75e68367-0f30-4674-91b3-231b5ddfb42e}, ! Handle
  LargeHotel Kitchen Equip Rule 1 Day Schedule, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.34999999999999998,                    ! Value Until Time 5
  16,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.34999999999999998,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.25;                                   ! Value Until Time 8

OS:GasEquipment:Definition,
  {448972ae-0aa9-4236-84d6-2b07a64af0e1}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ1-3 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  232.808796985653,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0;                                      !- Fraction Latent

OS:Schedule:Ruleset,
  {d4e0f402-cdc6-4294-a00f-7631ab1b34b7}, ! Handle
  LargeHotel Kitchen Gas,                 ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  {74875fb0-653e-4f9a-ad41-4e42435ba622}, ! Default Day Schedule Name
  {2b2e9f6c-2740-48ef-aa36-5e619a9bb3e3}, ! Summer Design Day Schedule Name
  {0e42c324-2582-45fd-9ee7-3468fd30f1b6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {74875fb0-653e-4f9a-ad41-4e42435ba622}, ! Handle
  LargeHotel Kitchen Gas Default Schedule, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {2b2e9f6c-2740-48ef-aa36-5e619a9bb3e3}, ! Handle
  LargeHotel Kitchen Gas Summer Design Day, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Day,
  {0e42c324-2582-45fd-9ee7-3468fd30f1b6}, ! Handle
  LargeHotel Kitchen Gas Winter Design Day, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {edc90d65-fd6d-4ae7-b6c2-2b5d8eb0ad7b}, ! Handle
  LargeHotel Kitchen Gas Rule 1,          ! Name
  {d4e0f402-cdc6-4294-a00f-7631ab1b34b7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9d872516-2e65-454d-a49f-1440d276d38f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9d872516-2e65-454d-a49f-1440d276d38f}, ! Handle
  LargeHotel Kitchen Gas Rule 1 Day Schedule, ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.10000000000000001,                    ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.14999999999999999,                    ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.25,                                   ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20000000000000001,                    ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.14999999999999999,                    ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.20000000000000001,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.29999999999999999,                    ! Value Until Time 11
  21,                                     ! Hour 12
  0,                                      ! Minute 12
  0.20000000000000001,                    ! Value Until Time 12
  22,                                     ! Hour 13
  0,                                      ! Minute 13
  0.14999999999999999,                    ! Value Until Time 13
  23,                                     ! Hour 14
  0,                                      ! Minute 14
  0.10000000000000001,                    ! Value Until Time 14
  24,                                     ! Hour 15
  0,                                      ! Minute 15
  0.050000000000000003;                   ! Value Until Time 15

OS:Schedule:Ruleset,
  {792498f0-ff01-49f2-a0b8-6d9fd132cd50}, ! Handle
  LargeHotel Kitchen HtgSetp,             ! Name
  {d26c7e05-6958-4d36-b748-928524cc50ae}, ! Schedule Type Limits Name
  {b1f0c2bb-ff26-438d-90c1-70511677a9b2}, ! Default Day Schedule Name
  {96a36d2d-4101-4621-ae93-d344c27988f9}, ! Summer Design Day Schedule Name
  {a09d05cf-e1b8-4b65-ba8c-0092d3a5660b}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {d26c7e05-6958-4d36-b748-928524cc50ae}, !- Handle
  Temperature 38,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b1f0c2bb-ff26-438d-90c1-70511677a9b2}, ! Handle
  LargeHotel Kitchen HtgSetp Default Schedule, ! Name
  {d26c7e05-6958-4d36-b748-928524cc50ae}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {96a36d2d-4101-4621-ae93-d344c27988f9}, ! Handle
  LargeHotel Kitchen HtgSetp Summer Design Day, ! Name
  {d26c7e05-6958-4d36-b748-928524cc50ae}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  19;                                     ! Value Until Time 2

OS:Schedule:Day,
  {a09d05cf-e1b8-4b65-ba8c-0092d3a5660b}, ! Handle
  LargeHotel Kitchen HtgSetp Winter Design Day, ! Name
  {d26c7e05-6958-4d36-b748-928524cc50ae}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  19;                                     ! Value Until Time 2

OS:Schedule:Ruleset,
  {a78b3b9f-0069-4833-9aa5-7481b987fa80}, ! Handle
  LargeHotel Kitchen ClgSetp,             ! Name
  {784704e5-d93e-4535-8f57-8c46f65241a6}, ! Schedule Type Limits Name
  {3afa0fe1-765b-403e-b539-341000a8aaf2}, ! Default Day Schedule Name
  {5557611d-3516-422c-8595-019d611e62ad}, ! Summer Design Day Schedule Name
  {f5ff0c18-1391-4c29-9d2f-40d6dbab55a9}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {784704e5-d93e-4535-8f57-8c46f65241a6}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {3afa0fe1-765b-403e-b539-341000a8aaf2}, ! Handle
  LargeHotel Kitchen ClgSetp Default Schedule, ! Name
  {784704e5-d93e-4535-8f57-8c46f65241a6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {5557611d-3516-422c-8595-019d611e62ad}, ! Handle
  LargeHotel Kitchen ClgSetp Summer Design Day, ! Name
  {784704e5-d93e-4535-8f57-8c46f65241a6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  26;                                     ! Value Until Time 2

OS:Schedule:Day,
  {f5ff0c18-1391-4c29-9d2f-40d6dbab55a9}, ! Handle
  LargeHotel Kitchen ClgSetp Winter Design Day, ! Name
  {784704e5-d93e-4535-8f57-8c46f65241a6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  26;                                     ! Value Until Time 2

OS:Rendering:Color,
  {1cc3771c-af8d-4916-bfe9-828b2244b56a}, !- Handle
  Rendering Color 6,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {8b460491-9283-4004-9e7b-5835f98d612d}, ! Handle
  LargeHotel LaundryRoom Equip,           ! Name
  {db923e5c-7853-4b3e-afcd-03ef7143ea4a}, ! Schedule Type Limits Name
  {8befaf12-3fac-4fae-9896-d6f03c48d453}, ! Default Day Schedule Name
  {86f7b2bb-542e-4067-9a7d-9da6baa70829}, ! Summer Design Day Schedule Name
  {daf247a7-45b5-4ff0-ae24-d7e4f38b28a9}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8befaf12-3fac-4fae-9896-d6f03c48d453}, ! Handle
  LargeHotel LaundryRoom Equip Default Schedule, ! Name
