
OS:Version,
  {51cb75c9-4a7b-4191-bda3-9eb2039bbd1d}, !- Handle
  1.11.0;                                 !- Version Identifier

OS:Construction,
  {8bef2115-49e8-46a7-964a-519aa5c6d473}, !- Handle
  ExtSlab 4in ClimateZone 1-8,            !- Name
  {51174b12-d5de-4104-bd39-a8f0e8102ced}, !- Surface Rendering Name
  {f8f310bd-2969-427a-a87b-02a9ec2f3408}; !- Layer 1

OS:StandardsInformation:Construction,
  {1296837e-0363-44cc-93f3-aa5dcb786236}, !- Handle
  {8bef2115-49e8-46a7-964a-519aa5c6d473}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f8f310bd-2969-427a-a87b-02a9ec2f3408}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {495b8c00-e82c-45f1-89a1-eee8ab6f1518}, !- Handle
  ExtSlab 8in ClimateZone 1-8,            !- Name
  {cb10d52d-3f77-418d-b62e-40abd2e34b55}, !- Surface Rendering Name
  {12d7bd4d-75ac-47d1-b370-f2defaae6139}; !- Layer 1

OS:StandardsInformation:Construction,
  {b6df8058-c034-4870-9945-571a168d13e2}, !- Handle
  {495b8c00-e82c-45f1-89a1-eee8ab6f1518}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {12d7bd4d-75ac-47d1-b370-f2defaae6139}, !- Handle
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {0015b7ab-8387-467a-b87c-a847859f117c}, !- Surface Rendering Name
  {f8f310bd-2969-427a-a87b-02a9ec2f3408}, !- Layer 1
  {3ab87de7-842c-48c8-b42b-9d5bc7e38a87}; !- Layer 2

OS:StandardsInformation:Construction,
  {933eff02-5b29-4a86-b590-3e6da84ae055}, !- Handle
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {3ab87de7-842c-48c8-b42b-9d5bc7e38a87}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {5b7ced46-9dc7-4c50-9e59-02ff63fad24f}, !- Handle
  ExtSlabCarpet 8in ClimateZone 1-8,      !- Name
  {5cb795b9-ca08-46d3-8633-01682a7c9358}, !- Surface Rendering Name
  {12d7bd4d-75ac-47d1-b370-f2defaae6139}, !- Layer 1
  {3ab87de7-842c-48c8-b42b-9d5bc7e38a87}; !- Layer 2

OS:StandardsInformation:Construction,
  {df5e037f-a9bc-4f26-b6e0-99cbaedf9f98}, !- Handle
  {5b7ced46-9dc7-4c50-9e59-02ff63fad24f}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Handle
  Exterior Door,                          !- Name
  {916b491f-e40a-4636-a2b0-75c9eec9ad6b}, !- Surface Rendering Name
  {17e08ff8-f49b-4217-a436-9d103ac055f8}, !- Layer 1
  {8a87ac0e-81ab-45cb-b6bd-31cf58159500}; !- Layer 2

OS:StandardsInformation:Construction,
  {e3d33e51-2221-4ac4-8769-a97b23c65819}, !- Handle
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {17e08ff8-f49b-4217-a436-9d103ac055f8}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8a87ac0e-81ab-45cb-b6bd-31cf58159500}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {05491e96-3928-4c7b-a36c-ec2f789420df}, !- Handle
  Interior Ceiling,                       !- Name
  {c4138806-c67a-4e60-b64e-79b4346e2378}, !- Surface Rendering Name
  {0604bbd6-af94-4b39-aa67-b697b8732955}, !- Layer 1
  {715576c2-d3d6-4194-ad2b-d8e2173c080a}, !- Layer 2
  {39981044-0c26-474b-b323-ce046666535d}; !- Layer 3

OS:StandardsInformation:Construction,
  {0d7602b2-fb55-4e7c-95f4-eae7a88a5738}, !- Handle
  {05491e96-3928-4c7b-a36c-ec2f789420df}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {0604bbd6-af94-4b39-aa67-b697b8732955}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {715576c2-d3d6-4194-ad2b-d8e2173c080a}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {39981044-0c26-474b-b323-ce046666535d}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Handle
  Interior Door,                          !- Name
  {99c5d57e-cbbe-4368-8276-f56fa82487e4}, !- Surface Rendering Name
  {a9338465-772b-4892-8231-594eb34d69a8}; !- Layer 1

OS:StandardsInformation:Construction,
  {704e5be6-a9f9-4f67-ad23-25eed65721d1}, !- Handle
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a9338465-772b-4892-8231-594eb34d69a8}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Handle
  Interior Floor,                         !- Name
  {6cbf3314-ce70-47b3-b08d-5352fec8dd24}, !- Surface Rendering Name
  {39981044-0c26-474b-b323-ce046666535d}, !- Layer 1
  {715576c2-d3d6-4194-ad2b-d8e2173c080a}, !- Layer 2
  {0604bbd6-af94-4b39-aa67-b697b8732955}; !- Layer 3

OS:StandardsInformation:Construction,
  {39a5d697-3c79-47c1-ad27-4c9db71882fb}, !- Handle
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {47a88284-fccb-4d9b-8a7a-9000252d4c6d}, !- Handle
  Interior Partition,                     !- Name
  {bb819c08-c55b-4c85-871e-ad313414b4d5}, !- Surface Rendering Name
  {a9338465-772b-4892-8231-594eb34d69a8}; !- Layer 1

OS:StandardsInformation:Construction,
  {b583e4e2-daa7-4cbe-9b2e-eb5edf874a4c}, !- Handle
  {47a88284-fccb-4d9b-8a7a-9000252d4c6d}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Handle
  Interior Wall,                          !- Name
  {2c840527-758c-48d1-acb7-5e404050df6a}, !- Surface Rendering Name
  {1e3499a5-84b1-4a0d-9c8c-c74fc95e7436}, !- Layer 1
  {fd53f78a-a921-427e-b6b6-d271405bce79}, !- Layer 2
  {1e3499a5-84b1-4a0d-9c8c-c74fc95e7436}; !- Layer 3

OS:StandardsInformation:Construction,
  {ac66ca04-f55e-4fb7-a6c6-c486164ca23c}, !- Handle
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {1e3499a5-84b1-4a0d-9c8c-c74fc95e7436}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {fd53f78a-a921-427e-b6b6-d271405bce79}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Handle
  Interior Window,                        !- Name
  {6284bd7a-6964-4d0e-995a-225bbda31ae0}, !- Surface Rendering Name
  {c08d6326-2146-4dff-b483-1edb45b3099c}; !- Layer 1

OS:StandardsInformation:Construction,
  {92cfb794-e270-4932-9413-da33cef64d4b}, !- Handle
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {c08d6326-2146-4dff-b483-1edb45b3099c}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  Yes;                                    !- Solar Diffusing

OS:Rendering:Color,
  {4d6b6559-91eb-4feb-b3a1-44d0d76be965}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, ! Handle
  LargeHotel Bldg Light,                  ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  {6619755e-b254-45d8-ab03-b16c930a02f3}, ! Default Day Schedule Name
  {d8c69ac5-f89c-4ebb-bf18-18f2fe7f1385}, ! Summer Design Day Schedule Name
  {eb3b0b79-755f-4d6f-b35e-040ca0097cfe}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {6619755e-b254-45d8-ab03-b16c930a02f3}, ! Handle
  LargeHotel Bldg Light Default Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {d8c69ac5-f89c-4ebb-bf18-18f2fe7f1385}, ! Handle
  LargeHotel Bldg Light Summer Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {eb3b0b79-755f-4d6f-b35e-040ca0097cfe}, ! Handle
  LargeHotel Bldg Light Winter Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {0d72f84d-2e9e-445c-91ee-489e88c21c57}, ! Handle
  LargeHotel Bldg Light Rule 1,           ! Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d69c40fe-8cbd-40a5-a656-ad980c1b9aae}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d69c40fe-8cbd-40a5-a656-ad980c1b9aae}, ! Handle
  LargeHotel Bldg Light Rule 1 Day Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.80000000000000004,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.59999999999999998,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.29999999999999999;                    ! Value Until Time 12

OS:Schedule:Rule,
  {1e582118-080d-4148-b524-fdb2bd8f2a94}, ! Handle
  LargeHotel Bldg Light Rule 2,           ! Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {326111cd-dd5e-4b03-b70d-7ebd21cf5acd}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {326111cd-dd5e-4b03-b70d-7ebd21cf5acd}, ! Handle
  LargeHotel Bldg Light Rule 2 Day Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.59999999999999998,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.29999999999999999;                    ! Value Until Time 10

OS:Schedule:Ruleset,
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, ! Handle
  LargeHotel Bldg Occ,                    ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  {014a8a25-7052-4463-8fb0-777c0d4e84ad}, ! Default Day Schedule Name
  {14fc37ba-1ecf-4fce-bf15-903b469ff730}, ! Summer Design Day Schedule Name
  {c50d634a-1b59-4392-a9cd-4876631586ad}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {014a8a25-7052-4463-8fb0-777c0d4e84ad}, ! Handle
  LargeHotel Bldg Occ Default Schedule,   ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Day,
  {14fc37ba-1ecf-4fce-bf15-903b469ff730}, ! Handle
  LargeHotel Bldg Occ Summer Design Day,  ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {c50d634a-1b59-4392-a9cd-4876631586ad}, ! Handle
  LargeHotel Bldg Occ Winter Design Day,  ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {5ec38c35-427c-4d9f-a504-8bec2add3172}, ! Handle
  LargeHotel Bldg Occ Rule 1,             ! Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {979f1549-96a9-4a5d-b4d1-d3b90c58ff37}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {979f1549-96a9-4a5d-b4d1-d3b90c58ff37}, ! Handle
  LargeHotel Bldg Occ Rule 1 Day Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.69999999999999996,                    ! Value Until Time 1
  11,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004;                    ! Value Until Time 8

OS:Schedule:Rule,
  {13ff7709-ab2c-4f2f-a946-a19012ddfe60}, ! Handle
  LargeHotel Bldg Occ Rule 2,             ! Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {5a37d4ef-4cf0-44a9-9419-2b5916c8bee6}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5a37d4ef-4cf0-44a9-9419-2b5916c8bee6}, ! Handle
  LargeHotel Bldg Occ Rule 2 Day Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.90000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.29999999999999999,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  21,                                     ! Hour 6
  0,                                      ! Minute 6
  0.59999999999999998,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996;                    ! Value Until Time 7

OS:Schedule:Ruleset,
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, ! Handle
  LargeHotel Activity,                    ! Name
  {25c4da74-409e-4c23-9e91-1f68b6afee38}, ! Schedule Type Limits Name
  {d409b8af-a62b-40db-9bdf-c35ff099e481}, ! Default Day Schedule Name
  {e8c53b89-f54c-4e89-960a-0b20e740e73d}, ! Summer Design Day Schedule Name
  {bdebec95-75e0-4858-8333-bebfdb5196f5}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {25c4da74-409e-4c23-9e91-1f68b6afee38}, !- Handle
  ActivityLevel 3,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {d409b8af-a62b-40db-9bdf-c35ff099e481}, ! Handle
  LargeHotel Activity Default Schedule,   ! Name
  {25c4da74-409e-4c23-9e91-1f68b6afee38}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e8c53b89-f54c-4e89-960a-0b20e740e73d}, ! Handle
  LargeHotel Activity Summer Design Day,  ! Name
  {25c4da74-409e-4c23-9e91-1f68b6afee38}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {bdebec95-75e0-4858-8333-bebfdb5196f5}, ! Handle
  LargeHotel Activity Winter Design Day,  ! Name
  {25c4da74-409e-4c23-9e91-1f68b6afee38}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {fabf507b-0666-4207-a432-7c5db66d01a5}, ! Handle
  LargeHotel Infil Quarter On,            ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  {aa932e0b-f0c7-4a81-a52a-108250b8a0ac}, ! Default Day Schedule Name
  {e54090b1-388c-4938-bdc1-8401b378a3c9}, ! Summer Design Day Schedule Name
  {642c04b6-eb60-4e34-a14d-84f749a07875}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa932e0b-f0c7-4a81-a52a-108250b8a0ac}, ! Handle
  LargeHotel Infil Quarter On Default Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e54090b1-388c-4938-bdc1-8401b378a3c9}, ! Handle
  LargeHotel Infil Quarter On Summer Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Day,
  {642c04b6-eb60-4e34-a14d-84f749a07875}, ! Handle
  LargeHotel Infil Quarter On Winter Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {6da86aec-4724-4494-8196-445df927d26c}, ! Handle
  LargeHotel Bldg Equip,                  ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  {cb62c305-edcf-457d-a2f5-1344d7f55c36}, ! Default Day Schedule Name
  {d456295d-0d96-41ec-b8c3-45feb407c40e}, ! Summer Design Day Schedule Name
  {a3c9071a-f4f0-49d6-a25d-099724a12cee}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb62c305-edcf-457d-a2f5-1344d7f55c36}, ! Handle
  LargeHotel Bldg Equip Default Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4;                                    !- Value Until Time 14

OS:Schedule:Day,
  {d456295d-0d96-41ec-b8c3-45feb407c40e}, ! Handle
  LargeHotel Bldg Equip Summer Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a3c9071a-f4f0-49d6-a25d-099724a12cee}, ! Handle
  LargeHotel Bldg Equip Winter Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {3a861947-86e3-47b2-8462-a49dd41d7e6d}, ! Handle
  LargeHotel Bldg Equip Rule 1,           ! Name
  {6da86aec-4724-4494-8196-445df927d26c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e0046bbc-9898-4b51-9fc4-fbc5959f861a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e0046bbc-9898-4b51-9fc4-fbc5959f861a}, ! Handle
  LargeHotel Bldg Equip Rule 1 Day Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.40000000000000002,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.29999999999999999,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.90000000000000002,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.69999999999999996,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.59999999999999998,                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.40000000000000002;                    ! Value Until Time 12

OS:Schedule:Rule,
  {219e4003-5d9e-4f2a-87c5-279378f5e0d2}, ! Handle
  LargeHotel Bldg Equip Rule 2,           ! Name
  {6da86aec-4724-4494-8196-445df927d26c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {10bed12b-6125-4501-9136-2cfc77912be8}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {10bed12b-6125-4501-9136-2cfc77912be8}, ! Handle
  LargeHotel Bldg Equip Rule 2 Day Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.69999999999999996,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002;                    ! Value Until Time 10

OS:Schedule:Ruleset,
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, ! Handle
  LargeHotel HtgSetp,                     ! Name
  {a93622e5-80ec-4933-b4b6-dfcec1c0eb25}, ! Schedule Type Limits Name
  {98c04d2f-58aa-42cb-8467-c9f99188be26}, ! Default Day Schedule Name
  {ebb93752-5300-4e6b-be6c-950be5eba0cc}, ! Summer Design Day Schedule Name
  {5ab2ad74-9d23-420e-ab09-222b3f42180f}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a93622e5-80ec-4933-b4b6-dfcec1c0eb25}, !- Handle
  Temperature 17,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {98c04d2f-58aa-42cb-8467-c9f99188be26}, ! Handle
  LargeHotel HtgSetp Default Schedule,    ! Name
  {a93622e5-80ec-4933-b4b6-dfcec1c0eb25}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {ebb93752-5300-4e6b-be6c-950be5eba0cc}, ! Handle
  LargeHotel HtgSetp Summer Design Day,   ! Name
  {a93622e5-80ec-4933-b4b6-dfcec1c0eb25}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  21;                                     ! Value Until Time 2

OS:Schedule:Day,
  {5ab2ad74-9d23-420e-ab09-222b3f42180f}, ! Handle
  LargeHotel HtgSetp Winter Design Day,   ! Name
  {a93622e5-80ec-4933-b4b6-dfcec1c0eb25}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  21;                                     ! Value Until Time 2

OS:Schedule:Ruleset,
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}, ! Handle
  LargeHotel ClgSetp,                     ! Name
  {37b3bd52-986a-417a-9b53-ddf467a437f5}, ! Schedule Type Limits Name
  {09b29283-ba86-410c-ab11-852ee67adc59}, ! Default Day Schedule Name
  {d13690a0-e7bc-4344-9bd2-483d9753bb19}, ! Summer Design Day Schedule Name
  {78f60904-7b4c-4af1-93b3-ba0c0fd2d335}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {37b3bd52-986a-417a-9b53-ddf467a437f5}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {09b29283-ba86-410c-ab11-852ee67adc59}, ! Handle
  LargeHotel ClgSetp Default Schedule,    ! Name
  {37b3bd52-986a-417a-9b53-ddf467a437f5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {d13690a0-e7bc-4344-9bd2-483d9753bb19}, ! Handle
  LargeHotel ClgSetp Summer Design Day,   ! Name
  {37b3bd52-986a-417a-9b53-ddf467a437f5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  24;                                     ! Value Until Time 2

OS:Schedule:Day,
  {78f60904-7b4c-4af1-93b3-ba0c0fd2d335}, ! Handle
  LargeHotel ClgSetp Winter Design Day,   ! Name
  {37b3bd52-986a-417a-9b53-ddf467a437f5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  24;                                     ! Value Until Time 2

OS:Rendering:Color,
  {f62ebfb7-f1c3-4cf1-b12d-3ad8d752bd79}, !- Handle
  Rendering Color 2,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {84a2ff79-cff5-42ef-88ba-3c33379b1b7b}, !- Handle
  Rendering Color 3,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Schedule:Ruleset,
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, ! Handle
  LargeHotel Corridor HtgSetp,            ! Name
  {67e28625-f6ec-405e-b796-bbe4071e7670}, ! Schedule Type Limits Name
  {f34be477-d1af-4e76-9e4c-29771d0fb94b}, ! Default Day Schedule Name
  {111cd850-9515-492f-aa80-51842c6dcea5}, ! Summer Design Day Schedule Name
  {d3fe49c7-b7e0-44f8-9fa2-f3ba1180dd52}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {67e28625-f6ec-405e-b796-bbe4071e7670}, !- Handle
  Temperature 49,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f34be477-d1af-4e76-9e4c-29771d0fb94b}, ! Handle
  LargeHotel Corridor HtgSetp Default Schedule, ! Name
  {67e28625-f6ec-405e-b796-bbe4071e7670}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {111cd850-9515-492f-aa80-51842c6dcea5}, ! Handle
  LargeHotel Corridor HtgSetp Summer Design Day, ! Name
  {67e28625-f6ec-405e-b796-bbe4071e7670}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Day,
  {d3fe49c7-b7e0-44f8-9fa2-f3ba1180dd52}, ! Handle
  LargeHotel Corridor HtgSetp Winter Design Day, ! Name
  {67e28625-f6ec-405e-b796-bbe4071e7670}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}, ! Handle
  LargeHotel Corridor ClgSetp,            ! Name
  {8485cfb9-f897-4233-aef0-88b172915ca0}, ! Schedule Type Limits Name
  {7d73b23d-a4f4-4110-8ce9-097cb8b1f111}, ! Default Day Schedule Name
  {602f5ede-806d-4434-91ac-2fe892a95e38}, ! Summer Design Day Schedule Name
  {19cfec64-e8b6-471a-a0e6-573485b84809}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {8485cfb9-f897-4233-aef0-88b172915ca0}, !- Handle
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {7d73b23d-a4f4-4110-8ce9-097cb8b1f111}, ! Handle
  LargeHotel Corridor ClgSetp Default Schedule, ! Name
  {8485cfb9-f897-4233-aef0-88b172915ca0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Day,
  {602f5ede-806d-4434-91ac-2fe892a95e38}, ! Handle
  LargeHotel Corridor ClgSetp Summer Design Day, ! Name
  {8485cfb9-f897-4233-aef0-88b172915ca0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  30;                                     ! Value Until Time 1

OS:Schedule:Day,
  {19cfec64-e8b6-471a-a0e6-573485b84809}, ! Handle
  LargeHotel Corridor ClgSetp Winter Design Day, ! Name
  {8485cfb9-f897-4233-aef0-88b172915ca0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  30;                                     ! Value Until Time 1

OS:Rendering:Color,
  {4c25ee47-65b7-4764-9f7e-11c5786464f2}, !- Handle
  Rendering Color 4,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {94ee4d76-11de-4134-857e-0d24e3075438}, ! Handle
  LargeHotel GuestRoom Occ,               ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  {26247455-ddb8-438d-854c-d688f1977a8f}, ! Default Day Schedule Name
  {d348b60b-cfae-4ee3-87ee-70dd5bb97fee}, ! Summer Design Day Schedule Name
  {1d9ae79f-452a-40f2-a85c-0589e62b595e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {26247455-ddb8-438d-854c-d688f1977a8f}, ! Handle
  LargeHotel GuestRoom Occ Default Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65;                                   !- Value Until Time 9

OS:Schedule:Day,
  {d348b60b-cfae-4ee3-87ee-70dd5bb97fee}, ! Handle
  LargeHotel GuestRoom Occ Summer Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {1d9ae79f-452a-40f2-a85c-0589e62b595e}, ! Handle
  LargeHotel GuestRoom Occ Winter Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {59eab93a-a4d7-4545-84d6-2bf5ef8bc54f}, ! Handle
  LargeHotel GuestRoom Occ Rule 1,        ! Name
  {94ee4d76-11de-4134-857e-0d24e3075438}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5e56233a-0e77-4786-8fb0-cc8e5bfed1c0}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5e56233a-0e77-4786-8fb0-cc8e5bfed1c0}, ! Handle
  LargeHotel GuestRoom Occ Rule 1 Day Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.65000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.34000000000000002,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.34000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.5;                                    ! Value Until Time 8

OS:Schedule:Ruleset,
  {8f2da605-d1ba-4925-a672-826f5f63a299}, ! Handle
  LargeHotel GuestRoom Equip,             ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  {b58322d2-8639-4dc5-b08d-d7ebb1454d37}, ! Default Day Schedule Name
  {72185878-d633-449d-9dbc-2c9303c079a9}, ! Summer Design Day Schedule Name
  {c171df06-c5dd-4bde-8e70-bcd0a17706d5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b58322d2-8639-4dc5-b08d-d7ebb1454d37}, ! Handle
  LargeHotel GuestRoom Equip Default Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.62,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.51,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2;                                    !- Value Until Time 11

OS:Schedule:Day,
  {72185878-d633-449d-9dbc-2c9303c079a9}, ! Handle
  LargeHotel GuestRoom Equip Summer Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {c171df06-c5dd-4bde-8e70-bcd0a17706d5}, ! Handle
  LargeHotel GuestRoom Equip Winter Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {2e556e9b-5ec3-4202-8447-9fd38508f909}, ! Handle
  LargeHotel GuestRoom Equip Rule 1,      ! Name
  {8f2da605-d1ba-4925-a672-826f5f63a299}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {7d110b87-7921-4658-9c42-15dc8f81f481}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7d110b87-7921-4658-9c42-15dc8f81f481}, ! Handle
  LargeHotel GuestRoom Equip Rule 1 Day Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.62,                                   ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  10,                                     ! Hour 5
  0,                                      ! Minute 5
  0.62,                                   ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.28999999999999998,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.42999999999999999,                    ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.51000000000000001,                    ! Value Until Time 8
  20,                                     ! Hour 9
  0,                                      ! Minute 9
  0.48999999999999999,                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.66000000000000003,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.34999999999999998,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.20000000000000001;                    ! Value Until Time 13

OS:Schedule:Ruleset,
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, ! Handle
  LargeHotel GuestRoom HtgSetp,           ! Name
  {f2b24b43-ddef-4374-b8e8-51d1452a6def}, ! Schedule Type Limits Name
  {9bcdebd7-b7d4-4061-baeb-50bf123f0eef}, ! Default Day Schedule Name
  {044a786a-9555-4a7e-9fba-fbe171f97412}, ! Summer Design Day Schedule Name
  {4fb11beb-60ae-4697-bdd8-8196bba77e80}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {f2b24b43-ddef-4374-b8e8-51d1452a6def}, !- Handle
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9bcdebd7-b7d4-4061-baeb-50bf123f0eef}, ! Handle
  LargeHotel GuestRoom HtgSetp Default Schedule, ! Name
  {f2b24b43-ddef-4374-b8e8-51d1452a6def}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {044a786a-9555-4a7e-9fba-fbe171f97412}, ! Handle
  LargeHotel GuestRoom HtgSetp Summer Design Day, ! Name
  {f2b24b43-ddef-4374-b8e8-51d1452a6def}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Day,
  {4fb11beb-60ae-4697-bdd8-8196bba77e80}, ! Handle
  LargeHotel GuestRoom HtgSetp Winter Design Day, ! Name
  {f2b24b43-ddef-4374-b8e8-51d1452a6def}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}, ! Handle
  LargeHotel GuestRoom ClgSetp,           ! Name
  {1a8b7292-4381-4c40-985f-917e1ab46908}, ! Schedule Type Limits Name
  {6c2f794f-f304-4225-8b67-d17ed27f9b92}, ! Default Day Schedule Name
  {e0c5b6d0-2c6a-48de-8bec-fe705e45d657}, ! Summer Design Day Schedule Name
  {3167dad6-e3ab-4cda-9b20-22a81e050c8f}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {1a8b7292-4381-4c40-985f-917e1ab46908}, !- Handle
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {6c2f794f-f304-4225-8b67-d17ed27f9b92}, ! Handle
  LargeHotel GuestRoom ClgSetp Default Schedule, ! Name
  {1a8b7292-4381-4c40-985f-917e1ab46908}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.444448682997;                        !- Value Until Time 1

OS:Schedule:Day,
  {e0c5b6d0-2c6a-48de-8bec-fe705e45d657}, ! Handle
  LargeHotel GuestRoom ClgSetp Summer Design Day, ! Name
  {1a8b7292-4381-4c40-985f-917e1ab46908}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:Schedule:Day,
  {3167dad6-e3ab-4cda-9b20-22a81e050c8f}, ! Handle
  LargeHotel GuestRoom ClgSetp Winter Design Day, ! Name
  {1a8b7292-4381-4c40-985f-917e1ab46908}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:Building,
  {be5529e5-4527-434d-9f0a-95f709a78e97}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {2077b751-7c3b-4eeb-a2d0-b0a52ef8b1bb}, !- Space Type Name
  {d7fc8566-ec2a-44cf-82cd-908dbfc0f9c4}, !- Default Construction Set Name
  {ad6553d1-b1e1-4c83-919c-f33f94ee6de9}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {a8c9e1b9-31a0-442e-84aa-88745cfa5902}, !- Handle
  Rendering Color 5,                      !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {a20a031c-eb8c-48a4-b64d-8fa5ca3af179}, ! Handle
  LargeHotel Kitchen Equip,               ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  {071c39ad-52b8-455c-853d-907fbda3ab59}, ! Default Day Schedule Name
  {a841dd61-f0c1-461a-affd-926c5e32b78d}, ! Summer Design Day Schedule Name
  {07cd0518-9927-481a-9bbb-426ac5ff3097}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {071c39ad-52b8-455c-853d-907fbda3ab59}, ! Handle
  LargeHotel Kitchen Equip Default Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Day,
  {a841dd61-f0c1-461a-affd-926c5e32b78d}, ! Handle
  LargeHotel Kitchen Equip Summer Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Day,
  {07cd0518-9927-481a-9bbb-426ac5ff3097}, ! Handle
  LargeHotel Kitchen Equip Winter Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8c2e266c-62a6-43e0-97bf-b3b4cb81fbee}, ! Handle
  LargeHotel Kitchen Equip Rule 1,        ! Name
  {a20a031c-eb8c-48a4-b64d-8fa5ca3af179}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4f6ad831-7d52-4c0f-b4ab-a51fc0f87108}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4f6ad831-7d52-4c0f-b4ab-a51fc0f87108}, ! Handle
  LargeHotel Kitchen Equip Rule 1 Day Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.34999999999999998,                    ! Value Until Time 5
  16,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.34999999999999998,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.25;                                   ! Value Until Time 8

OS:GasEquipment:Definition,
  {2ad791f1-0962-4883-86fd-40a57306b83a}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ1-3 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1179.18602050457,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Schedule:Ruleset,
  {3ca0de35-0090-4591-a544-dd0374034827}, ! Handle
  LargeHotel Kitchen Gas,                 ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  {504d7a18-d435-4971-9cc6-aac43303d979}, ! Default Day Schedule Name
  {351e4108-b776-4acb-82f0-716edaabf93a}, ! Summer Design Day Schedule Name
  {86af54b1-362a-47a8-9d84-f9a60419ab75}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {504d7a18-d435-4971-9cc6-aac43303d979}, ! Handle
  LargeHotel Kitchen Gas Default Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {351e4108-b776-4acb-82f0-716edaabf93a}, ! Handle
  LargeHotel Kitchen Gas Summer Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Day,
  {86af54b1-362a-47a8-9d84-f9a60419ab75}, ! Handle
  LargeHotel Kitchen Gas Winter Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c206a6f3-f28c-419d-9a79-3af5acbab2aa}, ! Handle
  LargeHotel Kitchen Gas Rule 1,          ! Name
  {3ca0de35-0090-4591-a544-dd0374034827}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d515d0eb-3b32-4f44-8a25-c71e47c7c0da}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d515d0eb-3b32-4f44-8a25-c71e47c7c0da}, ! Handle
  LargeHotel Kitchen Gas Rule 1 Day Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.10000000000000001,                    ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.14999999999999999,                    ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.25,                                   ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20000000000000001,                    ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.14999999999999999,                    ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.20000000000000001,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.29999999999999999,                    ! Value Until Time 11
  21,                                     ! Hour 12
  0,                                      ! Minute 12
  0.20000000000000001,                    ! Value Until Time 12
  22,                                     ! Hour 13
  0,                                      ! Minute 13
  0.14999999999999999,                    ! Value Until Time 13
  23,                                     ! Hour 14
  0,                                      ! Minute 14
  0.10000000000000001,                    ! Value Until Time 14
  24,                                     ! Hour 15
  0,                                      ! Minute 15
  0.050000000000000003;                   ! Value Until Time 15

OS:Schedule:Ruleset,
  {ad763f24-01fd-43b2-ad0a-22889fc1a5b1}, ! Handle
  LargeHotel Kitchen HtgSetp,             ! Name
  {02019819-38b0-499d-bf68-34d4e3159fbd}, ! Schedule Type Limits Name
  {12c15725-1408-40a2-b0b1-cbb24edc1de6}, ! Default Day Schedule Name
  {4ec01590-d26c-4225-aed3-d8a72b27ec47}, ! Summer Design Day Schedule Name
  {ac6dcd91-5033-43ab-aeba-bc301ee68859}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {02019819-38b0-499d-bf68-34d4e3159fbd}, !- Handle
  Temperature 38,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {12c15725-1408-40a2-b0b1-cbb24edc1de6}, ! Handle
  LargeHotel Kitchen HtgSetp Default Schedule, ! Name
  {02019819-38b0-499d-bf68-34d4e3159fbd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {4ec01590-d26c-4225-aed3-d8a72b27ec47}, ! Handle
  LargeHotel Kitchen HtgSetp Summer Design Day, ! Name
  {02019819-38b0-499d-bf68-34d4e3159fbd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  19;                                     ! Value Until Time 2

OS:Schedule:Day,
  {ac6dcd91-5033-43ab-aeba-bc301ee68859}, ! Handle
  LargeHotel Kitchen HtgSetp Winter Design Day, ! Name
  {02019819-38b0-499d-bf68-34d4e3159fbd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  19;                                     ! Value Until Time 2

OS:Schedule:Ruleset,
  {ee8165df-03ba-4638-90a5-d48e75da0787}, ! Handle
  LargeHotel Kitchen ClgSetp,             ! Name
  {d58a87bc-9272-4b39-bc26-1c4d771e2597}, ! Schedule Type Limits Name
  {d47c131e-4441-494d-83a9-605a69f7fa47}, ! Default Day Schedule Name
  {77b4b81a-947c-4ce0-b0a1-ab1528131159}, ! Summer Design Day Schedule Name
  {7b0de90f-ff2e-4500-bd5e-ab5827e4713c}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {d58a87bc-9272-4b39-bc26-1c4d771e2597}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d47c131e-4441-494d-83a9-605a69f7fa47}, ! Handle
  LargeHotel Kitchen ClgSetp Default Schedule, ! Name
  {d58a87bc-9272-4b39-bc26-1c4d771e2597}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {77b4b81a-947c-4ce0-b0a1-ab1528131159}, ! Handle
  LargeHotel Kitchen ClgSetp Summer Design Day, ! Name
  {d58a87bc-9272-4b39-bc26-1c4d771e2597}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  26;                                     ! Value Until Time 2

OS:Schedule:Day,
  {7b0de90f-ff2e-4500-bd5e-ab5827e4713c}, ! Handle
  LargeHotel Kitchen ClgSetp Winter Design Day, ! Name
  {d58a87bc-9272-4b39-bc26-1c4d771e2597}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  26;                                     ! Value Until Time 2

OS:Rendering:Color,
  {a0df90c4-0aee-48af-bddc-83fcbe25216f}, !- Handle
  Rendering Color 6,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {cbd5323e-511d-482d-a4a4-268e1cc80102}, ! Handle
  LargeHotel LaundryRoom Equip,           ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  {3dc97492-578a-4da6-b0cd-b9e329940feb}, ! Default Day Schedule Name
  {a28030f2-4ed3-49e4-8c3d-c97cc66fd1ec}, ! Summer Design Day Schedule Name
  {3bb0f0da-16f1-4877-af1a-e519daf05aed}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3dc97492-578a-4da6-b0cd-b9e329940feb}, ! Handle
  LargeHotel LaundryRoom Equip Default Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a28030f2-4ed3-49e4-8c3d-c97cc66fd1ec}, ! Handle
  LargeHotel LaundryRoom Equip Summer Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {3bb0f0da-16f1-4877-af1a-e519daf05aed}, ! Handle
  LargeHotel LaundryRoom Equip Winter Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:GasEquipment:Definition,
  {d2846d29-52e5-4aed-b68f-b37d81eb9bfc}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ1-3 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  390.538334238805,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Schedule:Ruleset,
  {85c0c41c-0362-49d5-94cb-20f3ef1b0aed}, ! Handle
  LargeHotel LaundryRoom Gas,             ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  {b0171afa-aa74-4f44-b876-82702637bad4}, ! Default Day Schedule Name
  {e13b1e09-c142-4ca6-b192-1342a363fd0c}, ! Summer Design Day Schedule Name
  {0e0b4ba5-107d-4e3c-af6f-9f40fe96ee21}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0171afa-aa74-4f44-b876-82702637bad4}, ! Handle
  LargeHotel LaundryRoom Gas Default Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e13b1e09-c142-4ca6-b192-1342a363fd0c}, ! Handle
  LargeHotel LaundryRoom Gas Summer Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {0e0b4ba5-107d-4e3c-af6f-9f40fe96ee21}, ! Handle
  LargeHotel LaundryRoom Gas Winter Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Rendering:Color,
  {c1bf0723-e4b4-4383-8689-64e303b82dcf}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8a1e5b3-73eb-40f5-8fc9-29dd7a233f40}, !- Handle
  Rendering Color 8,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cff54b2f-ffb1-433d-b20e-d009ca86b9b1}, !- Handle
  Rendering Color 9,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {46fae254-8e3f-4c44-8338-07f0b854a4ed}, !- Handle
  Rendering Color 10,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e3af0e5-57a6-4eb6-86e8-91a1589ec02c}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0cf2197d-c932-4a8a-b1df-6955e9494482}, !- Handle
  Rendering Color 12,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d6894ae7-ebaf-4380-a5a5-7facf1bb7871}, !- Handle
  Rendering Color 13,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ac7c6b04-bf5a-4dcd-a558-64d33dd8a53d}, !- Handle
  Rendering Color 14,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {93fd14ed-0674-498f-8e94-6b5e0cf3c420}, !- Handle
  Rendering Color 15,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:GasEquipment:Definition,
  {d3d49b4d-e5fb-4b67-8fd7-5950bc38b7fe}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ4-8 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1179.18602050457,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Rendering:Color,
  {3dbe8b8c-2fd9-4994-89b2-262f87d4992c}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:GasEquipment:Definition,
  {ff03578c-653e-4487-a72c-3a21426bdf3e}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ4-8 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  390.538334238805,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Rendering:Color,
  {5c19055d-85f0-4631-959e-af004d70ee36}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e337523-1e0c-4d25-9851-9576c8ea44af}, !- Handle
  Rendering Color 18,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65395477-76a1-4679-bc8e-b5d6b27d6298}, !- Handle
  Rendering Color 19,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0b756a63-6f05-4cae-8115-917fc10f98ad}, !- Handle
  Rendering Color 20,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {599b3d11-f480-410a-9db7-68b7b341e75b}, !- Handle
  Banquet,                                !- Name
  ,                                       !- Default Construction Set Name
  {b9190b78-6946-4b46-b34c-db682e84ecc1}, !- Default Schedule Set Name
  {95ccdebf-509a-4461-9d3a-70374f3da035}, !- Group Rendering Name
  {bd6597c4-4c0c-4b4e-8f64-0335adcb8283}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:Rendering:Color,
  {95ccdebf-509a-4461-9d3a-70374f3da035}, !- Handle
  Rendering Color 21,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b9190b78-6946-4b46-b34c-db682e84ecc1}, !- Handle
  90.1-2007 - LrgHotel - Banquet Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5e454623-4042-4cc2-a43f-fca2149517bf}, !- Handle
  90.1-2007 - LrgHotel - Banquet Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {788dce1c-591f-48da-9927-539156cd3dd6}, !- Handle
  90.1-2007 - LrgHotel - Banquet Lights,  !- Name
  {5e454623-4042-4cc2-a43f-fca2149517bf}, !- Lights Definition Name
  {599b3d11-f480-410a-9db7-68b7b341e75b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {bd6597c4-4c0c-4b4e-8f64-0335adcb8283}, !- Handle
  90.1-2007 - LrgHotel - Banquet Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c9420763-0fbe-40e4-9427-918b4d68f5b8}, !- Handle
  90.1-2007 - LrgHotel - Banquet People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7ce35006-1d9e-4355-a297-8e0b5f981f63}, !- Handle
  90.1-2007 - LrgHotel - Banquet People,  !- Name
  {c9420763-0fbe-40e4-9427-918b4d68f5b8}, !- People Definition Name
  {599b3d11-f480-410a-9db7-68b7b341e75b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ecee7ef5-56e3-4f44-96df-cb6bce0d0bef}, !- Handle
  90.1-2007 - LrgHotel - Banquet Infiltration, !- Name
  {599b3d11-f480-410a-9db7-68b7b341e75b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {50df6962-317d-4a8d-9dab-66c1bf39bab4}, !- Handle
  90.1-2007 - LrgHotel - Banquet Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {571888e6-614e-4901-9621-525c021d7604}, !- Handle
  90.1-2007 - LrgHotel - Banquet Electric Equipment, !- Name
  {50df6962-317d-4a8d-9dab-66c1bf39bab4}, !- Electric Equipment Definition Name
  {599b3d11-f480-410a-9db7-68b7b341e75b}; !- Space or SpaceType Name

OS:SpaceType,
  {d744e9b4-7553-4d83-a9e8-e5f4c90be991}, !- Handle
  Cafe,                                   !- Name
  ,                                       !- Default Construction Set Name
  {efb43a16-0f40-41cd-a948-8c14b1007dc1}, !- Default Schedule Set Name
  {00a332ab-1d9f-4151-bedc-e27bacc925b2}, !- Group Rendering Name
  {f4fc9e0b-f4f8-469d-a9cc-947d424ae7f2}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {00a332ab-1d9f-4151-bedc-e27bacc925b2}, !- Handle
  Rendering Color 22,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {efb43a16-0f40-41cd-a948-8c14b1007dc1}, !- Handle
  90.1-2007 - LrgHotel - Cafe Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4f461733-0099-4dcb-ac4f-8dca702b01bb}, !- Handle
  90.1-2007 - LrgHotel - Cafe Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {48d1c300-4383-4fd5-9d5a-abd81a81157f}, !- Handle
  90.1-2007 - LrgHotel - Cafe Lights,     !- Name
  {4f461733-0099-4dcb-ac4f-8dca702b01bb}, !- Lights Definition Name
  {d744e9b4-7553-4d83-a9e8-e5f4c90be991}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f4fc9e0b-f4f8-469d-a9cc-947d424ae7f2}, !- Handle
  90.1-2007 - LrgHotel - Cafe Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4cb8fea6-a0db-47e2-893a-df3c3dabd199}, !- Handle
  90.1-2007 - LrgHotel - Cafe People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {aa799eaf-d42f-491b-bf47-270e5ccbf8b3}, !- Handle
  90.1-2007 - LrgHotel - Cafe People,     !- Name
  {4cb8fea6-a0db-47e2-893a-df3c3dabd199}, !- People Definition Name
  {d744e9b4-7553-4d83-a9e8-e5f4c90be991}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ad63fdc5-0ae5-48df-99bf-6f2d198bb897}, !- Handle
  90.1-2007 - LrgHotel - Cafe Infiltration, !- Name
  {d744e9b4-7553-4d83-a9e8-e5f4c90be991}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f9384b36-2ca9-4901-9577-5603c3075e83}, !- Handle
  90.1-2007 - LrgHotel - Cafe Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.79861670834453,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ade3dab3-00ce-4cea-bb0b-8c24974aab23}, !- Handle
  90.1-2007 - LrgHotel - Cafe Electric Equipment, !- Name
  {f9384b36-2ca9-4901-9577-5603c3075e83}, !- Electric Equipment Definition Name
  {d744e9b4-7553-4d83-a9e8-e5f4c90be991}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {606481aa-85c8-47f3-82f0-4884dfbd34fb}, !- Handle
  Level 5.Lobby Zone Thermostat,          !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57a2e12d-d98f-4774-af66-35287a74f671}, !- Handle
  Level 2.Lobby Zone Thermostat,          !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {72b92643-f775-4df4-b7a7-ca12f107723a}, !- Handle
  Level 2.Exercise Zone Thermostat,       !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b301fb94-b33d-4c0f-a771-5b470a4403f1}, !- Handle
  Level 2.Lobby 1 Zone Thermostat,        !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8310dccf-fc73-4bb4-ac05-8abb12805808}, !- Handle
  P1.Lobby Zone Thermostat,               !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {823dccb5-69dc-4167-89f1-0bdc3cb7ef2e}, !- Handle
  Level 3.Lobby Zone Thermostat,          !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7244a734-99f2-4c40-ba09-27fc25b764df}, !- Handle
  Level 1.Office Zone Thermostat,         !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef0ff275-8b1a-4b87-a1f5-4490ced9ffe6}, !- Handle
  Level 1.Lobby Zone Thermostat,          !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {327cee44-182c-42e8-9469-aa21fbecf34c}, !- Handle
  Level 1.Lobby 1 Zone Thermostat,        !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8ee130f-0390-40e7-91e2-35d1a29e1086}, !- Handle
  Level 1.Office 1 Zone Thermostat,       !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6142b92d-2036-4d06-ae8a-f12f95f2b36d}, !- Handle
  Level 1.Lobby 2 Zone Thermostat,        !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4f5d41d-5df8-4969-9130-a52831cb8e78}, !- Handle
  P2.Lobby Zone Thermostat,               !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {45deaab4-9fd2-451d-8710-f859cd620e4a}, !- Handle
  Level 2.Office Zone Thermostat,         !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4c56429-b599-4f18-8a6a-c1086ebedc0d}, !- Handle
  Level 2.Exercise 1 Zone Thermostat,     !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {091b0033-0892-4f47-aa83-b3a8a21e5b89}, !- Handle
  Level 2.Exercise 2 Zone Thermostat,     !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f71b1827-4b95-4d4e-8247-90a414141293}, !- Handle
  Level 1.Lobby 3 Zone Thermostat,        !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53a460cf-e96e-4e5a-b671-7ca2f07fa610}, !- Handle
  Level 4.Lobby Zone Thermostat,          !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7bb62498-1e3c-42c1-986b-c17de6968125}, !- Handle
  Level 2.Conference Zone Thermostat,     !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e6f7d53-9442-4e4b-b14d-3299e907f71a}, !- Handle
  Level 2.Office 1 Zone Thermostat,       !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70549557-a227-4d9c-8180-708aef12bd4f}, !- Handle
  Level 7.Lobby Zone Thermostat,          !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad8364ab-738a-4ec7-9322-1f1e3700db49}, !- Handle
  Level 6.Lobby Zone Thermostat,          !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be127dd8-f6ff-47a4-a512-dc7b9f125ecb}, !- Handle
  Level 8.Lobby Zone Thermostat,          !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {346897a2-ef2c-4358-8854-f164f43c034b}, !- Handle
  Level 1.Lobby 4 Zone Thermostat,        !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7cc4dd2d-fdc1-4a41-b081-043fa96f242b}, !- Handle
  Level 2.Laundry Zone Thermostat,        !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33d85053-b90c-4776-8c56-aea35876799d}, !- Handle
  90.1-2007 - LrgHotel - General Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {78c62e73-24a3-4608-b133-b82f9532f6e6}, !- Handle
  Corridor,                               !- Name
  ,                                       !- Default Construction Set Name
  {e0510693-6adc-4bd1-81a5-4a98afec426c}, !- Default Schedule Set Name
  {74f9df97-a894-4a9b-9e6f-2d6f8fead31d}, !- Group Rendering Name
  {54258b5a-4b64-43d6-bbb8-5fc47ad99a45}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {74f9df97-a894-4a9b-9e6f-2d6f8fead31d}, !- Handle
  Rendering Color 23,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e0510693-6adc-4bd1-81a5-4a98afec426c}, !- Handle
  90.1-2007 - LrgHotel - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {167ca7e1-53a1-46b2-bbef-3bcc5085743a}, !- Handle
  90.1-2007 - LrgHotel - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.5903169584117,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {13f70293-5637-4277-aa4c-be5ec681b07b}, !- Handle
  90.1-2007 - LrgHotel - Corridor Lights, !- Name
  {167ca7e1-53a1-46b2-bbef-3bcc5085743a}, !- Lights Definition Name
  {78c62e73-24a3-4608-b133-b82f9532f6e6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {54258b5a-4b64-43d6-bbb8-5fc47ad99a45}, !- Handle
  90.1-2007 - LrgHotel - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a206f829-e0d1-4de1-86e1-3067bd3595b3}, !- Handle
  90.1-2007 - LrgHotel - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {64a64b71-6308-4c84-9d8d-99674d04b812}, !- Handle
  90.1-2007 - LrgHotel - Corridor People, !- Name
  {a206f829-e0d1-4de1-86e1-3067bd3595b3}, !- People Definition Name
  {78c62e73-24a3-4608-b133-b82f9532f6e6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0a35e53b-5978-48df-a713-57b9abc64d19}, !- Handle
  90.1-2007 - LrgHotel - Corridor Infiltration, !- Name
  {78c62e73-24a3-4608-b133-b82f9532f6e6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {2358c77c-36b1-401f-a609-dedd51b611cf}, !- Handle
  Level 4.Corridor Zone Thermostat,       !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66a98343-6074-4e92-ac65-88b1dc7c0fc3}, !- Handle
  Level 7.Corridor Zone Thermostat,       !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9680fac7-9f40-4a18-b37a-04ef0f313ba7}, !- Handle
  Level 8.Corridor Zone Thermostat,       !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2bac60ab-4369-48d2-9f1b-28365b7fbdf2}, !- Handle
  Level 3.Corridor 1 Zone Thermostat,     !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2552b4dc-db96-405a-abb6-8ca2f126f115}, !- Handle
  Level 5.Corridor Zone Thermostat,       !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7650c401-b9d1-49a7-9f97-6fb76d9bb4a9}, !- Handle
  Level 7.Corridor 1 Zone Thermostat,     !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9b5a658-40af-49aa-959f-1092c884a7a8}, !- Handle
  Level 6.Corridor Zone Thermostat,       !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dee6c27b-4232-411c-a520-92d3b580218a}, !- Handle
  Level 8.Corridor 1 Zone Thermostat,     !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac9595cc-9716-464a-ab50-6e832918a67d}, !- Handle
  Level 5.Corridor 1 Zone Thermostat,     !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bca70f20-0d6f-4b94-863d-a561dc3581dc}, !- Handle
  Level 8.Corridor 2 Zone Thermostat,     !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76c8c692-47b1-407c-876a-d2ac41bdc5d1}, !- Handle
  Level 7.Corridor 2 Zone Thermostat,     !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0068e0b-824e-48b9-9967-69a9d7e09b10}, !- Handle
  Level 6.Corridor 1 Zone Thermostat,     !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f359e8e8-3b48-435a-8267-a9078a5a3317}, !- Handle
  Level 6.Corridor 2 Zone Thermostat,     !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d6a7286-8bce-4890-8e3b-496fe02eb761}, !- Handle
  Level 2.Corridor Zone Thermostat,       !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e28a9f7-0871-430f-aa59-7fc003680199}, !- Handle
  Level 5.Corridor 2 Zone Thermostat,     !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94f2495e-4990-40ae-908c-e7e2381db96b}, !- Handle
  Level 4.Corridor 1 Zone Thermostat,     !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8f476d8-bf69-47bd-a488-1dd4a2225692}, !- Handle
  Level 3.Corridor 2 Zone Thermostat,     !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4361f76e-aa02-4791-9ec5-01f5881ef5a7}, !- Handle
  Level 4.Corridor 2 Zone Thermostat,     !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b2728b3-b9aa-4c87-9fb8-046ca672b603}, !- Handle
  90.1-2007 - LrgHotel - Corridor Thermostat, !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2077b751-7c3b-4eeb-a2d0-b0a52ef8b1bb}, !- Handle
  GuestRoom,                              !- Name
  ,                                       !- Default Construction Set Name
  {ad6553d1-b1e1-4c83-919c-f33f94ee6de9}, !- Default Schedule Set Name
  {f6072832-0012-4a65-aac4-c748a4a6bc65}, !- Group Rendering Name
  {9d90f261-0bcc-4a07-93fd-f1707e10dd09}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {f6072832-0012-4a65-aac4-c748a4a6bc65}, !- Handle
  Rendering Color 24,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ad6553d1-b1e1-4c83-919c-f33f94ee6de9}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {94ee4d76-11de-4134-857e-0d24e3075438}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {8f2da605-d1ba-4925-a672-826f5f63a299}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ee9a271e-8d43-4aa3-9897-cab3a83b62c9}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b9a5046b-00a3-4337-8443-022c6cb270cd}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom Lights, !- Name
  {ee9a271e-8d43-4aa3-9897-cab3a83b62c9}, !- Lights Definition Name
  {2077b751-7c3b-4eeb-a2d0-b0a52ef8b1bb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9d90f261-0bcc-4a07-93fd-f1707e10dd09}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {87c39c64-17a4-4ef0-b3d9-c0791c3a29a1}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {62c1f94f-bdd3-4cd5-bce3-54534a6bc8d4}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom People, !- Name
  {87c39c64-17a4-4ef0-b3d9-c0791c3a29a1}, !- People Definition Name
  {2077b751-7c3b-4eeb-a2d0-b0a52ef8b1bb}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {82e7f20c-2940-45d7-9eb0-0d7553805599}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom Infiltration, !- Name
  {2077b751-7c3b-4eeb-a2d0-b0a52ef8b1bb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {14e93efb-e2b2-41ad-9e53-aae8c164c41e}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3951dd60-5f42-441e-9ed4-ad9c59982a6f}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom Electric Equipment, !- Name
  {14e93efb-e2b2-41ad-9e53-aae8c164c41e}, !- Electric Equipment Definition Name
  {2077b751-7c3b-4eeb-a2d0-b0a52ef8b1bb}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5069cdff-91ad-4dac-9bad-16923b81e634}, !- Handle
  Level 6.GuestRoom Zone Thermostat,      !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {daa1bfe0-7f71-4c00-9137-d91fca55c421}, !- Handle
  Level 8.GuestRoom Zone Thermostat,      !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e67f817-bdf5-46b0-964b-8798eea446ed}, !- Handle
  Level 3.GuestRoom Zone Thermostat,      !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a39ed34-a6d9-49e3-ae52-05fc9185739f}, !- Handle
  Level 4.GuestRoom Zone Thermostat,      !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d77c7e81-eac2-4614-9d64-adc1e24f9b97}, !- Handle
  Level 6.GuestRoom 1 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b2b6ff9-e004-469c-9071-d1954da140fe}, !- Handle
  Level 3.GuestRoom 1 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca37d265-157d-4d37-9778-dbabcdd05c57}, !- Handle
  Level 8.GuestRoom 1 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {389ce29e-663b-4279-a31f-8085a3054a13}, !- Handle
  Level 5.GuestRoom Zone Thermostat,      !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2de22077-261f-4bfc-96d0-be42f8a2ed90}, !- Handle
  Level 5.GuestRoom 1 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8299bf63-a1a9-4ebc-a9cd-ce6cda235da1}, !- Handle
  Level 8.GuestRoom 2 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb1741e7-9ed9-4eaa-ab37-9d89405600cc}, !- Handle
  Level 7.GuestRoom Zone Thermostat,      !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d1762eb-560e-4198-92be-cfa54a1aebad}, !- Handle
  Level 4.GuestRoom 1 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {017d7ec1-9f97-4109-8f89-4a66db6bd35d}, !- Handle
  Level 5.GuestRoom 2 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26e0f04d-ad5f-450a-9af4-5127e2c2c878}, !- Handle
  Level 4.GuestRoom 2 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27ca4d75-bd03-4684-aba7-c610b913c436}, !- Handle
  Level 8.GuestRoom 3 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a474cec-1cc7-41ac-a206-502e6ed9aa43}, !- Handle
  Level 5.GuestRoom 3 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99ff7d07-6e34-4a78-9cd9-e174d3ba0146}, !- Handle
  Level 7.GuestRoom 1 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {400fae36-cf73-4700-b542-1d4e7c48e6bb}, !- Handle
  Level 2.GuestRoom Zone Thermostat,      !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42f6dcdb-dda4-4da8-b210-c95681a4e25e}, !- Handle
  Level 8.GuestRoom 4 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f64f07e5-1559-4314-ad70-dc6adce325a8}, !- Handle
  Level 5.GuestRoom 4 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27dcd46d-6bc1-4052-bab0-9d55ebbeceab}, !- Handle
  Level 3.GuestRoom 2 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56f1d508-8a7f-4979-be5b-0f8bbdbe37f6}, !- Handle
  Level 6.GuestRoom 2 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5944b53-6c06-482b-8ea5-d5470547ee1d}, !- Handle
  Level 7.GuestRoom 2 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c300f53b-c53a-4835-a3a4-d77eb8e2dcf2}, !- Handle
  Level 6.GuestRoom 3 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1708d4b3-edc5-4a35-a498-1ac8a8575b23}, !- Handle
  Level 3.GuestRoom 3 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70a4f6f4-7f05-4292-a629-da144b94da3f}, !- Handle
  Level 8.GuestRoom 5 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c918e769-3a8c-43b9-88a6-25f805b70698}, !- Handle
  Level 3.GuestRoom 4 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ffbb8647-c135-4fe5-ad12-3f1e25ab68ba}, !- Handle
  Level 7.GuestRoom 3 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fa27e99-7772-44d6-b9b0-c85fff93c3e2}, !- Handle
  Level 4.GuestRoom 3 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ace56f11-c7af-4827-8883-deb0bf1f5c90}, !- Handle
  Level 2.GuestRoom 1 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6197f820-f4e1-4a7e-ae2d-6b94b046a661}, !- Handle
  Level 2.GuestRoom 2 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {937fa609-5636-41dd-b23c-04ec07d66dbc}, !- Handle
  Level 7.GuestRoom 4 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e22794f1-70fb-47bc-ba09-0744c3b02416}, !- Handle
  Level 4.GuestRoom 4 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6bbd0aa4-d807-42ff-8bee-312026b51fea}, !- Handle
  Level 3.GuestRoom 5 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9aff022c-5571-4006-8863-264cbdd4e1e6}, !- Handle
  Level 6.GuestRoom 4 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bfca1db6-54e1-4c90-93b7-5ba9289cf3a2}, !- Handle
  Level 7.GuestRoom 5 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92543008-b35b-40fc-9c15-8d7b648e5033}, !- Handle
  Level 6.GuestRoom 5 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58bb1e8b-5551-4579-9347-10e6aeb702c6}, !- Handle
  Level 5.GuestRoom 5 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17fae229-69a5-434e-9db0-bba371f3ad09}, !- Handle
  Level 2.GuestRoom 3 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32ccc184-5418-43ab-9465-8a7aeff0dd2d}, !- Handle
  Level 4.GuestRoom 5 Zone Thermostat,    !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b19e1bf2-e589-41cd-8f6c-71f70a80521d}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom Thermostat, !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {18801fd7-0039-4f43-9e44-2bccc5f1ab73}, !- Handle
  Retail Kitchen,                         !- Name
  ,                                       !- Default Construction Set Name
  {e5974652-f304-4709-9508-f137692fac27}, !- Default Schedule Set Name
  {85eab993-4da6-450f-ac21-43cac693588c}, !- Group Rendering Name
  {0eb5b325-2a92-4a96-8728-59a87db3aa46}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {85eab993-4da6-450f-ac21-43cac693588c}, !- Handle
  Rendering Color 25,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7d84f248-9b23-42ce-b44e-33e70fbdfc03}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {a20a031c-eb8c-48a4-b64d-8fa5ca3af179}, !- Electric Equipment Schedule Name
  {3ca0de35-0090-4591-a544-dd0374034827}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f087535e-e98c-4156-bd43-7160d3183381}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.14932385420326,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2a1a13cd-fb5b-4635-9b2b-4a52b40a7fff}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Lights,  !- Name
  {f087535e-e98c-4156-bd43-7160d3183381}, !- Lights Definition Name
  {18801fd7-0039-4f43-9e44-2bccc5f1ab73}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0eb5b325-2a92-4a96-8728-59a87db3aa46}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a69062f3-74db-4e8f-8f18-33635ee80bbe}, !- Handle
  90.1-2007 - LrgHotel - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {05e67ce3-d441-4525-bc2c-52495b79cf2c}, !- Handle
  90.1-2007 - LrgHotel - Kitchen People,  !- Name
  {a69062f3-74db-4e8f-8f18-33635ee80bbe}, !- People Definition Name
  {18801fd7-0039-4f43-9e44-2bccc5f1ab73}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5f06064e-3450-45a5-ae91-4fdddb207529}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Infiltration, !- Name
  {18801fd7-0039-4f43-9e44-2bccc5f1ab73}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e3b0b64f-650a-41a2-ad9a-caf017d0ebbc}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  260.056075667707,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3c1d56c3-11b6-4743-b5ae-77cc638a9b2c}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Electric Equipment, !- Name
  {e3b0b64f-650a-41a2-ad9a-caf017d0ebbc}, !- Electric Equipment Definition Name
  {18801fd7-0039-4f43-9e44-2bccc5f1ab73}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {c5412f1e-4e52-4828-b61c-94bcfbfe6a0e}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1179.18602050457,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:ThermostatSetpoint:DualSetpoint,
  {6ea467eb-30c0-4a23-9d33-d1da70da1dcc}, !- Handle
  Kitchen Thermostat,                     !- Name
  {ad763f24-01fd-43b2-ad0a-22889fc1a5b1}, !- Heating Setpoint Temperature Schedule Name
  {ee8165df-03ba-4638-90a5-d48e75da0787}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2793cebf-5141-4016-aec8-d29528fcf1ff}, !- Handle
  Laundry,                                !- Name
  ,                                       !- Default Construction Set Name
  {d3179037-e771-4fb4-b09a-8075c6823e0a}, !- Default Schedule Set Name
  {00c1b344-3504-4d66-9e39-e1b2cf6d2361}, !- Group Rendering Name
  {26c80a67-1c1b-4464-94bc-53d01098db02}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {00c1b344-3504-4d66-9e39-e1b2cf6d2361}, !- Handle
  Rendering Color 26,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d3179037-e771-4fb4-b09a-8075c6823e0a}, !- Handle
  90.1-2007 - LrgHotel - Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {cbd5323e-511d-482d-a4a4-268e1cc80102}, !- Electric Equipment Schedule Name
  {85c0c41c-0362-49d5-94cb-20f3ef1b0aed}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ce97dcf9-27f4-491e-b23f-2df1d83ec33a}, !- Handle
  90.1-2007 - LrgHotel - Laundry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.33681222918001,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {58f05464-aede-4739-a9e2-3640d4b5ef02}, !- Handle
  90.1-2007 - LrgHotel - Laundry Lights,  !- Name
  {ce97dcf9-27f4-491e-b23f-2df1d83ec33a}, !- Lights Definition Name
  {2793cebf-5141-4016-aec8-d29528fcf1ff}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {26c80a67-1c1b-4464-94bc-53d01098db02}, !- Handle
  90.1-2007 - LrgHotel - Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {405c4e65-ddd6-4e43-9220-e7572883eddc}, !- Handle
  90.1-2007 - LrgHotel - Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {28ce028f-2fa6-43eb-a245-e491923eda67}, !- Handle
  90.1-2007 - LrgHotel - Laundry People,  !- Name
  {405c4e65-ddd6-4e43-9220-e7572883eddc}, !- People Definition Name
  {2793cebf-5141-4016-aec8-d29528fcf1ff}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c728253b-b5d4-4598-bfa9-f7f2c4fc9e9d}, !- Handle
  90.1-2007 - LrgHotel - Laundry Infiltration, !- Name
  {2793cebf-5141-4016-aec8-d29528fcf1ff}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {95b2efd7-f307-46ba-b39b-eba432adb174}, !- Handle
  90.1-2007 - LrgHotel - Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  31.5382575209595,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {bc554cba-8423-4eeb-85a5-a795ab50d186}, !- Handle
  90.1-2007 - LrgHotel - Laundry Electric Equipment, !- Name
  {95b2efd7-f307-46ba-b39b-eba432adb174}, !- Electric Equipment Definition Name
  {2793cebf-5141-4016-aec8-d29528fcf1ff}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {c149dd93-387c-48f9-9c8a-35fa54b36dbc}, !- Handle
  90.1-2007 - LrgHotel - Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  390.538334238805,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {550719ff-01e9-4968-b43c-a34f462f5081}, !- Handle
  90.1-2007 - LrgHotel - Laundry Gas Equipment, !- Name
  {c149dd93-387c-48f9-9c8a-35fa54b36dbc}, !- Gas Equipment Definition Name
  {2793cebf-5141-4016-aec8-d29528fcf1ff}; !- Space or SpaceType Name

OS:SpaceType,
  {a5705337-03bc-4811-bc16-57e9f8c19b05}, !- Handle
  Lobby,                                  !- Name
  ,                                       !- Default Construction Set Name
  {ac4814c5-f515-40b4-bf8a-ca75eceb177b}, !- Default Schedule Set Name
  {36913b1d-14fb-4760-b779-4916a3042ed2}, !- Group Rendering Name
  {1d9765e7-f2da-4ddb-86c8-6b282f55d58f}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {36913b1d-14fb-4760-b779-4916a3042ed2}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ac4814c5-f515-40b4-bf8a-ca75eceb177b}, !- Handle
  90.1-2007 - LrgHotel - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fec2e45b-3d42-4261-a7a3-1a4d95bd0569}, !- Handle
  90.1-2007 - LrgHotel - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.18057191669939,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a8fa8175-5897-4061-8763-858fa770906e}, !- Handle
  90.1-2007 - LrgHotel - Lobby Lights,    !- Name
  {fec2e45b-3d42-4261-a7a3-1a4d95bd0569}, !- Lights Definition Name
  {a5705337-03bc-4811-bc16-57e9f8c19b05}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1d9765e7-f2da-4ddb-86c8-6b282f55d58f}, !- Handle
  90.1-2007 - LrgHotel - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {261b1d67-4336-4166-ad8d-d4ff4ea79d04}, !- Handle
  90.1-2007 - LrgHotel - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0b0b2944-1927-43ae-a136-49105272681e}, !- Handle
  90.1-2007 - LrgHotel - Lobby People,    !- Name
  {261b1d67-4336-4166-ad8d-d4ff4ea79d04}, !- People Definition Name
  {a5705337-03bc-4811-bc16-57e9f8c19b05}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {fdf9f0d7-3314-47e2-a21f-7ef2cafc8792}, !- Handle
  90.1-2007 - LrgHotel - Lobby Infiltration, !- Name
  {a5705337-03bc-4811-bc16-57e9f8c19b05}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {65b9ab36-895c-4e4e-8fe8-bebbe75941ef}, !- Handle
  90.1-2007 - LrgHotel - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.09028595834969,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f748ac96-e241-4b9e-a2de-3f8807e2dad3}, !- Handle
  90.1-2007 - LrgHotel - Lobby Electric Equipment, !- Name
  {65b9ab36-895c-4e4e-8fe8-bebbe75941ef}, !- Electric Equipment Definition Name
  {a5705337-03bc-4811-bc16-57e9f8c19b05}; !- Space or SpaceType Name

OS:SpaceType,
  {2f06ca31-312c-4f0d-acf9-832d71e3703b}, !- Handle
  Mechanical,                             !- Name
  ,                                       !- Default Construction Set Name
  {cfc9b320-bb14-4ce9-9333-a90efef50728}, !- Default Schedule Set Name
  {1da9ba81-564f-49e2-b773-b842612611f0}, !- Group Rendering Name
  {70407d9a-df28-4b37-8d6b-a8593d76281c}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {1da9ba81-564f-49e2-b773-b842612611f0}, !- Handle
  Rendering Color 28,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cfc9b320-bb14-4ce9-9333-a90efef50728}, !- Handle
  90.1-2007 - LrgHotel - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1402b399-fbb2-4a24-bcc2-42d6d3859282}, !- Handle
  90.1-2007 - LrgHotel - Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {003029a0-edae-4b46-bcfa-6e8b6d32b80b}, !- Handle
  90.1-2007 - LrgHotel - Mechanical Lights, !- Name
  {1402b399-fbb2-4a24-bcc2-42d6d3859282}, !- Lights Definition Name
  {2f06ca31-312c-4f0d-acf9-832d71e3703b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {70407d9a-df28-4b37-8d6b-a8593d76281c}, !- Handle
  90.1-2007 - LrgHotel - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {43f545a5-8ce4-4da9-b405-9a7d4a9a735c}, !- Handle
  90.1-2007 - LrgHotel - Mechanical Infiltration, !- Name
  {2f06ca31-312c-4f0d-acf9-832d71e3703b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5deaaa01-a9a6-49a0-ab43-0458fa34fc92}, !- Handle
  90.1-2007 - LrgHotel - Mechanical Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.79861670834453,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {42b11356-e5b5-4056-8404-6169637ff0f8}, !- Handle
  90.1-2007 - LrgHotel - Mechanical Electric Equipment, !- Name
  {5deaaa01-a9a6-49a0-ab43-0458fa34fc92}, !- Electric Equipment Definition Name
  {2f06ca31-312c-4f0d-acf9-832d71e3703b}; !- Space or SpaceType Name

OS:SpaceType,
  {0943e6bc-631f-419b-a964-5b595fbb1452}, !- Handle
  Retail,                                 !- Name
  ,                                       !- Default Construction Set Name
  {e5974652-f304-4709-9508-f137692fac27}, !- Default Schedule Set Name
  {3b9d8d46-49c4-4e36-889f-f3b321dc2c7c}, !- Group Rendering Name
  {6ba332f1-6deb-4443-8aae-8bf27376f0e0}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {3b9d8d46-49c4-4e36-889f-f3b321dc2c7c}, !- Handle
  Rendering Color 29,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e5974652-f304-4709-9508-f137692fac27}, !- Handle
  Retail Schedule Set,                    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {72b99eef-b874-4de7-9a48-7f38b8965d39}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {a7011dfb-d26d-476d-9356-42e3bb252f8a}, !- Lighting Schedule Name
  {a5715943-40e3-4e55-ba2f-f2b3a9287857}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c5923264-a13b-487d-b1fe-75967db16011}, !- Handle
  90.1-2007 - LrgHotel - Retail Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0b974960-c470-4d02-b97c-4fdd3e8b20df}, !- Handle
  90.1-2007 - LrgHotel - Retail Lights,   !- Name
  {c5923264-a13b-487d-b1fe-75967db16011}, !- Lights Definition Name
  {0943e6bc-631f-419b-a964-5b595fbb1452}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6ba332f1-6deb-4443-8aae-8bf27376f0e0}, !- Handle
  90.1-2007 - LrgHotel - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8b12cb77-bfc7-498c-bc8b-e4d46407f24f}, !- Handle
  90.1-2007 - LrgHotel - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9e60b3b2-3b1a-48c8-92e3-90761144a4f9}, !- Handle
  90.1-2007 - LrgHotel - Retail People,   !- Name
  {8b12cb77-bfc7-498c-bc8b-e4d46407f24f}, !- People Definition Name
  {0943e6bc-631f-419b-a964-5b595fbb1452}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e177e04e-0cc2-4f2a-b2fe-d7c330750ef5}, !- Handle
  90.1-2007 - LrgHotel - Retail Infiltration, !- Name
  {0943e6bc-631f-419b-a964-5b595fbb1452}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {38820f55-9970-4ac9-ad89-07d2048029a2}, !- Handle
  90.1-2007 - LrgHotel - Retail Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0ed571b4-edc3-464e-a419-2c676712667b}, !- Handle
  90.1-2007 - LrgHotel - Retail Electric Equipment, !- Name
  {38820f55-9970-4ac9-ad89-07d2048029a2}, !- Electric Equipment Definition Name
  {0943e6bc-631f-419b-a964-5b595fbb1452}; !- Space or SpaceType Name

OS:SpaceType,
  {1bfcad40-3742-4038-9ec6-ea4c52e8f067}, !- Handle
  Storage,                                !- Name
  ,                                       !- Default Construction Set Name
  {61e16574-827e-4b4a-92ad-ceb2f0498811}, !- Default Schedule Set Name
  {fd42b38b-5832-41f9-a3cd-e1204d126fa2}, !- Group Rendering Name
  {09abc1e4-1ea9-4a4e-8b11-8f9ce502acf9}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {fd42b38b-5832-41f9-a3cd-e1204d126fa2}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {61e16574-827e-4b4a-92ad-ceb2f0498811}, !- Handle
  90.1-2007 - LrgHotel - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {617f3690-a17b-4ca9-93ea-4be65ced528c}, !- Handle
  90.1-2007 - LrgHotel - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.55209043751421,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {02c83160-7ab2-45e1-b389-59d634dc046f}, !- Handle
  90.1-2007 - LrgHotel - Storage Lights,  !- Name
  {617f3690-a17b-4ca9-93ea-4be65ced528c}, !- Lights Definition Name
  {1bfcad40-3742-4038-9ec6-ea4c52e8f067}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {09abc1e4-1ea9-4a4e-8b11-8f9ce502acf9}, !- Handle
  90.1-2007 - LrgHotel - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {56e0d981-74a5-4b4c-82d0-9f71109641fe}, !- Handle
  90.1-2007 - LrgHotel - Storage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4bf89d3e-a5db-4326-9c6f-cb113d28fca9}, !- Handle
  90.1-2007 - LrgHotel - Storage People,  !- Name
  {56e0d981-74a5-4b4c-82d0-9f71109641fe}, !- People Definition Name
  {1bfcad40-3742-4038-9ec6-ea4c52e8f067}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8fbe94bc-3fe0-439f-8ddc-dd85532ef247}, !- Handle
  90.1-2007 - LrgHotel - Storage Infiltration, !- Name
  {1bfcad40-3742-4038-9ec6-ea4c52e8f067}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2a892954-6784-4766-ac34-f4814a5d6580}, !- Handle
  90.1-2007 - LrgHotel - Storage Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.39930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8b6915d1-d1c3-4afc-a9a1-8d1a22edaeca}, !- Handle
  90.1-2007 - LrgHotel - Storage Electric Equipment, !- Name
  {2a892954-6784-4766-ac34-f4814a5d6580}, !- Electric Equipment Definition Name
  {1bfcad40-3742-4038-9ec6-ea4c52e8f067}; !- Space or SpaceType Name

OS:Rendering:Color,
  {19457e6c-925a-41fc-9abb-a9d2f18a87ee}, !- Handle
  Rendering Color 31,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c47cd8ae-f73c-44f4-8149-9e334dc33dd0}, !- Handle
  Rendering Color 32,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8a090b50-6983-44df-b136-3a7272f86dfd}, !- Handle
  Rendering Color 33,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {259ecc7b-c0ad-46ea-b133-369287fe7b8e}, !- Handle
  Rendering Color 34,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57b251c6-926e-4ee5-9c74-49610618cb10}, !- Handle
  Rendering Color 35,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:GasEquipment:Definition,
  {eaee156e-df83-4678-9228-ecf96f1957bb}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1611.99587072722,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Rendering:Color,
  {fc8c159a-9ceb-4f90-b66f-f7ce6bd327b0}, !- Handle
  Rendering Color 36,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:GasEquipment:Definition,
  {a69a070c-1573-4a27-9ffe-f89b214162a7}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Rendering:Color,
  {7682ab5c-9a30-4626-94b0-17c42bfccf88}, !- Handle
  Rendering Color 37,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {034d38e2-a535-4770-95bf-f316464ff712}, !- Handle
  Rendering Color 38,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d75a2f7c-089b-467e-8706-faf8348aaeea}, !- Handle
  Rendering Color 39,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e961065e-858d-4401-8f12-5d1fa4f26727}, !- Handle
  Rendering Color 40,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51731b36-0275-452b-ad6c-6e3c5d6dc38c}, !- Handle
  Rendering Color 41,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9084d094-df1f-4b20-a6fb-8e793163c1cc}, !- Handle
  Rendering Color 42,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5d35fcf0-cda4-45c9-a27c-edf4de552823}, !- Handle
  Rendering Color 43,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c1e5eeeb-109b-4e91-819a-821ea577f5aa}, !- Handle
  Rendering Color 44,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {906757d3-01de-4bd7-8e52-8102d63835e4}, !- Handle
  Rendering Color 45,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:GasEquipment:Definition,
  {462f76ac-c0ec-474e-91c6-2222cde37c31}, !- Handle
  DOE Ref 2004 - LrgHotel - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1611.99587072722,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Rendering:Color,
  {47afc230-3768-4efd-9fb4-8c6e0df58849}, !- Handle
  Rendering Color 46,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:GasEquipment:Definition,
  {07cc4d83-e8cd-4b9d-a552-a162e6937a35}, !- Handle
  DOE Ref 2004 - LrgHotel - Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Rendering:Color,
  {1a2f5dd4-3b7e-411f-9b3f-75ee45a608b4}, !- Handle
  Rendering Color 47,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cba828f-9730-4ddd-8d28-66b711fe65a3}, !- Handle
  Rendering Color 48,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2ecb697-8405-480e-95c4-aab420123ddc}, !- Handle
  Rendering Color 49,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6cc6bbe4-5ff5-425f-9107-527ad77afdfd}, !- Handle
  Rendering Color 50,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a29364c1-2839-4530-a3fc-58dac24533a5}, !- Handle
  Rendering Color 51,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76aded73-ceb2-4220-88f4-60dbc25bbcb2}, !- Handle
  Rendering Color 52,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {14609580-c6d4-454c-990a-d14598e4a998}, !- Handle
  Rendering Color 53,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {041f6a93-575b-467a-b18a-04528b7fadd0}, !- Handle
  Rendering Color 54,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80402ca9-13a6-435f-9545-0de784bf3580}, !- Handle
  Rendering Color 55,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:GasEquipment:Definition,
  {d247ab52-ad23-40a6-b1e7-18d5c9e9d47c}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1611.99587072722,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Rendering:Color,
  {f48c0c1a-60f0-46bb-a237-fd002953249b}, !- Handle
  Rendering Color 56,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:GasEquipment:Definition,
  {d5ce2b41-8702-4b02-b14d-d952ea384c46}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Rendering:Color,
  {8697b70a-195f-4489-b315-ee001e8b1629}, !- Handle
  Rendering Color 57,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a0df9c7-1508-49c3-8c8c-27f83b1d6a13}, !- Handle
  Rendering Color 58,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c30510f-54b0-40a4-b156-2cb5eeaa1d69}, !- Handle
  Rendering Color 59,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d01a525f-5583-454b-838c-1ab358a23f62}, !- Handle
  Rendering Color 60,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultConstructionSet,
  {d7fc8566-ec2a-44cf-82cd-908dbfc0f9c4}, !- Handle
  90.1-2007 CZ5,                          !- Name
  {7835cbef-5d49-4553-af14-747c80309492}, !- Default Exterior Surface Constructions Name
  {2e873d66-2f8b-4dfe-91cf-3ee8e09e48bc}, !- Default Interior Surface Constructions Name
  {e106747b-ebd3-41e8-ab2c-61f18230e1e4}, !- Default Ground Contact Surface Constructions Name
  {21d5ed2f-2c21-4246-b5bf-2c4c42d0e396}, !- Default Exterior SubSurface Constructions Name
  {123e9021-c593-4145-998a-312c45c4d96c}, !- Default Interior SubSurface Constructions Name
  {47a88284-fccb-4d9b-8a7a-9000252d4c6d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7835cbef-5d49-4553-af14-747c80309492}, !- Handle
  Default Surface Constructions 1,        !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {0af89b95-c6b0-4e0e-999b-0f461499932e}, !- Wall Construction Name
  {8329ec26-dfe7-4710-9326-92876eb41a93}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2e873d66-2f8b-4dfe-91cf-3ee8e09e48bc}, !- Handle
  Default Surface Constructions 2,        !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e106747b-ebd3-41e8-ab2c-61f18230e1e4}, !- Handle
  Default Surface Constructions 3,        !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {21d5ed2f-2c21-4246-b5bf-2c4c42d0e396}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {23c6f855-c3cb-4355-9161-881735b50418}, !- Fixed Window Construction Name
  {23c6f855-c3cb-4355-9161-881735b50418}, !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {d43d9183-2f8e-499c-9892-d2c227246818}, !- Skylight Construction Name
  {0f191f75-d420-43f6-9f32-f17e39e80fc4}, !- Tubular Daylight Dome Construction Name
  {ec8cbff5-8df6-45d7-84f1-20cf1f5c3bad}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {123e9021-c593-4145-998a-312c45c4d96c}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {aa683166-9378-4106-bf0e-80ab590dbc09}, !- Handle
  Default Surface Constructions 4,        !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {30ce0f39-9edb-4365-a8d0-f2d86df4a20e}, !- Handle
  Default Surface Constructions 5,        !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2631b3d3-7249-4d72-a719-3d154f5692ab}, !- Handle
  Default Surface Constructions 6,        !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9b74ef20-b821-434a-a3f5-f182ca24a600}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7a477451-250c-4e76-a175-cdf97d97c860}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {7cdab80b-b9f6-4aca-9ef4-4ff8afcc2579}, !- Handle
  Default Surface Constructions 7,        !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b50dc7e8-79b0-49d1-9a0e-0decf6afd24a}, !- Handle
  Default Surface Constructions 8,        !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {207d4ace-3c36-4b7e-bec9-44b5fd7f35ab}, !- Handle
  Default Surface Constructions 9,        !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9c74ba99-1e7f-40c9-8dc0-b79a8b23fe39}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e61ee957-9cf7-49cb-86b0-a72dcf130677}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {5136d89b-e9a4-495a-84bb-ee6dff44152b}, !- Handle
  Default Surface Constructions 10,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9dc6adbd-6a75-490b-9b75-c0f3ffa9335d}, !- Handle
  Default Surface Constructions 11,       !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {087ebb9e-52ff-441c-81dc-8ee7fed79c14}, !- Handle
  Default Surface Constructions 12,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2106d3a6-5999-4c5b-906f-c2c6c051a0e1}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {34480a86-c743-444e-8017-5e9f06da4771}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {70592d90-3967-424e-b3d3-24c51b6aceb9}, !- Handle
  Default Surface Constructions 13,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {86da03a8-c42b-4b36-8ea1-f22a312ac2de}, !- Handle
  Default Surface Constructions 14,       !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a7a05493-bfe4-40e6-a430-53575e04d943}, !- Handle
  Default Surface Constructions 15,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f5fe4ed3-7f37-406e-acfd-88db0f054e5b}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {67d32fac-3424-4b31-9acf-50b79ccbac35}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {acf1e9c6-ba48-4a3e-a45b-26efdc616762}, !- Handle
  Default Surface Constructions 16,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b6c52169-edea-4334-be0d-d7df9df67eac}, !- Handle
  Default Surface Constructions 17,       !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a56c961b-6b07-43ef-a170-f4473cec311d}, !- Handle
  Default Surface Constructions 18,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f1bfe0a7-e372-4a9d-8c7d-04c96a705b8b}, !- Handle
  Default Sub Surface Constructions 11,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4d7381b5-348e-4b8d-b2e2-227c02400b23}, !- Handle
  Default Sub Surface Constructions 12,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {56dc1726-ab94-4b50-b204-8476fda324ee}, !- Handle
  Default Surface Constructions 19,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {64fa7a70-e16c-4d06-85c5-2d85ad4da089}, !- Handle
  Default Surface Constructions 20,       !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {31fb2629-411b-49b4-bcda-d6d3b16f1d1e}, !- Handle
  Default Surface Constructions 21,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {00ada924-b496-4b1e-89cf-cf4ddb7e2fc1}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {54fc004b-d9cb-42f9-9ede-fb5aca5ff7b3}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {725d77e6-834d-40f9-b62a-1dc78b8dacf9}, !- Handle
  Default Surface Constructions 22,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {37abfd42-b05d-435c-8f34-6b78a813047a}, !- Handle
  Default Surface Constructions 23,       !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {560a663a-2023-44ef-a5e8-03bdc34d6a5a}, !- Handle
  Default Surface Constructions 24,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {290d56c6-984b-4653-911e-17124b672dbf}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {65217061-1874-4671-b4c3-3a3bf1b00a7e}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {95d867c5-c5fe-4d64-a2e3-e5c7797da2d6}, !- Handle
  Default Surface Constructions 25,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cea99549-59d7-4f6c-ba16-7a7212752ccf}, !- Handle
  Default Surface Constructions 26,       !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4e275560-4b21-42c8-93c5-ae8a513e9474}, !- Handle
  Default Surface Constructions 27,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7c2b6feb-f60d-4421-b201-582737f9ca28}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e9bfdd2c-2914-434d-9bc0-2bbc76e30bb6}, !- Handle
  Default Sub Surface Constructions 18,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {00ac8210-e06a-4ce4-b949-b9592b1ce437}, !- Handle
  Default Surface Constructions 28,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {90b1cb95-282f-4882-9581-19ffd23b9056}, !- Handle
  Default Surface Constructions 29,       !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {add5d85a-d015-4c04-a034-4079da7872ee}, !- Handle
  Default Surface Constructions 30,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {29f77cd4-1a45-471d-a4a1-47a1aa140571}, !- Handle
  Default Sub Surface Constructions 19,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6bf0c1df-6ffd-4760-a140-3ca142635760}, !- Handle
  Default Sub Surface Constructions 20,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {05c4eb52-6f9d-4002-af3c-f3327b8a8cbe}, !- Handle
  Default Surface Constructions 31,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b2240cb7-e972-4023-91e6-c952a683ed9d}, !- Handle
  Default Surface Constructions 32,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d4544cd6-222a-404d-9197-c80ce9d265d5}, !- Handle
  Default Surface Constructions 33,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9d23bd5c-12fa-402e-8677-583e847eb715}, !- Handle
  Default Sub Surface Constructions 21,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {18973696-ddbb-4e61-94d6-57d190d82de4}, !- Handle
  Default Sub Surface Constructions 22,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {294591af-e083-4dfd-9cac-a3298fc4a83d}, !- Handle
  Default Surface Constructions 34,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c5e34d7c-fd1a-4de1-8ba5-0fd4cb8269a6}, !- Handle
  Default Surface Constructions 35,       !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3c381200-7bbf-40c7-a7a9-04c054b42e02}, !- Handle
  Default Surface Constructions 36,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {df62741e-d32a-44c6-b1db-644aa3315c31}, !- Handle
  Default Sub Surface Constructions 23,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a462d410-a8bd-413f-b343-97ea5efefa8c}, !- Handle
  Default Sub Surface Constructions 24,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {5e0587f9-9635-41af-a254-207d39ccbfed}, !- Handle
  Default Surface Constructions 37,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {eb4fc821-70a4-4550-bb71-9cd0b2af45f7}, !- Handle
  Default Surface Constructions 38,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cd17449c-426c-49ff-a617-de29c8868909}, !- Handle
  Default Surface Constructions 39,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {73f91c67-ef95-4d30-a3af-6ab9d7ed294e}, !- Handle
  Default Sub Surface Constructions 25,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e52765d5-857d-49fa-951d-f26229384ed0}, !- Handle
  Default Sub Surface Constructions 26,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {a32edbb9-8ce4-4c0f-90c8-2a873ffc37cc}, !- Handle
  Default Surface Constructions 40,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6caeae26-0d50-4a87-aa58-51755992ad93}, !- Handle
  Default Surface Constructions 41,       !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a855db6d-6f91-47bb-85f1-90092fc41e36}, !- Handle
  Default Surface Constructions 42,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {cb081fbd-cb9e-4be5-afe1-1c3fe2de4c56}, !- Handle
  Default Sub Surface Constructions 27,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {766e908a-dc41-4e7f-a518-3a7e972497a4}, !- Handle
  Default Sub Surface Constructions 28,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {2e6bf4a2-a6a1-45c5-b074-ddf05a53b009}, !- Handle
  Default Surface Constructions 43,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {039b7aa1-b434-4916-9bef-ec99f0929512}, !- Handle
  Default Surface Constructions 44,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cde86fe0-479b-413f-84c1-7fd811970fbd}, !- Handle
  Default Surface Constructions 45,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0eb7a477-10e5-40f3-bf5e-37740bbacd22}, !- Handle
  Default Sub Surface Constructions 29,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {062ab43f-8394-475f-94a0-0e650a0ffcf2}, !- Handle
  Default Sub Surface Constructions 30,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {2aaa07b9-6838-48f0-b3b3-37632e0e4208}, !- Handle
  Default Surface Constructions 46,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2128e4fb-f226-4255-9240-2de1c6b7735e}, !- Handle
  Default Surface Constructions 47,       !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7a5ea3c5-fd95-4b2b-ab15-3ca78664dc03}, !- Handle
  Default Surface Constructions 48,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {59527f22-db9f-4748-9d1b-fc61bb0e337b}, !- Handle
  Default Sub Surface Constructions 31,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d0872730-4909-40a6-9be1-bcf6579efabc}, !- Handle
  Default Sub Surface Constructions 32,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {305565d0-1ae0-4076-8816-4450f4693795}, !- Handle
  Default Surface Constructions 49,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5b86ee0a-7e96-4493-bb9d-ad1bcc03c933}, !- Handle
  Default Surface Constructions 50,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d1d2d2f0-f067-4869-bda0-6eace7b0d880}, !- Handle
  Default Surface Constructions 51,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c05ed790-e033-43b6-8e4e-15528126eec4}, !- Handle
  Default Sub Surface Constructions 33,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a5f16f1b-66eb-42c0-87fb-8638c26398f9}, !- Handle
  Default Sub Surface Constructions 34,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {5703c30d-ad5f-4e95-9133-897cd8e9795b}, !- Handle
  Default Surface Constructions 52,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7f8ebd82-45f4-4c46-b595-f92c03c4cd51}, !- Handle
  Default Surface Constructions 53,       !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d0a7e91b-f25c-47c9-81f4-40fe563cffe7}, !- Handle
  Default Surface Constructions 54,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {014c1e11-23d1-4747-bd2f-782a56143d08}, !- Handle
  Default Sub Surface Constructions 35,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {db4529fe-e004-4d36-abeb-f7ad64e426d1}, !- Handle
  Default Sub Surface Constructions 36,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {231f6a1c-388d-48bb-a0c8-3b3dfc0351f9}, !- Handle
  Default Surface Constructions 55,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b0ae4f32-87c7-4010-99d7-014dbebd0662}, !- Handle
  Default Surface Constructions 56,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1440acc4-1e9d-460a-81af-6309e73d1e59}, !- Handle
  Default Surface Constructions 57,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4d9d01eb-9baf-4b98-a7e3-edb92ee720aa}, !- Handle
  Default Sub Surface Constructions 37,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {321e3a5b-334a-4b80-95d6-0d5ce831399a}, !- Handle
  Default Sub Surface Constructions 38,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {60c91b6f-7ecc-48ad-9644-10c63bfd54bc}, !- Handle
  Default Surface Constructions 58,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {043ded5e-6057-45d6-8adc-38da6a0dfcd2}, !- Handle
  Default Surface Constructions 59,       !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fdb72721-dada-4bb0-b1c4-89db9aa042ae}, !- Handle
  Default Surface Constructions 60,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6600233d-7c0a-4728-8224-13743a62c7c2}, !- Handle
  Default Sub Surface Constructions 39,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {85b5c76b-715d-4c76-8d34-42416767e353}, !- Handle
  Default Sub Surface Constructions 40,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {9a611468-d50b-4038-9942-38bd8dad743e}, !- Handle
  Default Surface Constructions 61,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fe8f04f8-72b8-4564-9fcf-a0edbac9f110}, !- Handle
  Default Surface Constructions 62,       !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0fe1cca8-3fea-4d36-9d4e-528d1acfc690}, !- Handle
  Default Surface Constructions 63,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {78a0fdf8-2803-4710-a501-c3365fde3138}, !- Handle
  Default Sub Surface Constructions 41,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cd8ed38b-47b2-4f91-a381-5bcb96469a3b}, !- Handle
  Default Sub Surface Constructions 42,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {9e255bb0-b5df-4346-a31e-e04e30b85a4f}, !- Handle
  Default Surface Constructions 64,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {17e163e6-64a8-4fb6-8b2a-5f1bae843e3b}, !- Handle
  Default Surface Constructions 65,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2aa9d163-53a6-4964-8050-f358514fdda3}, !- Handle
  Default Surface Constructions 66,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e6d98a54-f45d-4e9b-8f1a-8512b48b9de5}, !- Handle
  Default Sub Surface Constructions 43,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e1ff73cd-9ebf-4230-9f7e-6844bfe6bc3c}, !- Handle
  Default Sub Surface Constructions 44,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {ca3130a2-efc6-4426-976e-d4c5f92f990b}, !- Handle
  Default Surface Constructions 67,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {78d210f6-8372-4c19-9eea-91f23fb57027}, !- Handle
  Default Surface Constructions 68,       !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {216b0816-13b2-41dd-930a-6b1e69e71fd8}, !- Handle
  Default Surface Constructions 69,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b39c8830-de36-40f1-814f-95e73e414e73}, !- Handle
  Default Sub Surface Constructions 45,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {81943293-9434-4ace-a663-6ab010c8918b}, !- Handle
  Default Sub Surface Constructions 46,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {f66b5fc0-142d-4abb-bfa6-f2dd77fd29e4}, !- Handle
  Default Surface Constructions 70,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {81425760-38e8-496b-adb2-80a2ca243481}, !- Handle
  Default Surface Constructions 71,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {13c39c89-53d3-47b4-8aab-cba68808ff47}, !- Handle
  Default Surface Constructions 72,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {855ecfb0-4859-428b-b2bc-2adf324f12a1}, !- Handle
  Default Sub Surface Constructions 47,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5e08d64d-3ed5-4139-b7a2-5bad35fff638}, !- Handle
  Default Sub Surface Constructions 48,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {39fd97f1-5c26-42ae-bebb-21452ed74861}, !- Handle
  Default Surface Constructions 73,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {23d90839-db1a-4e82-958a-3254a6420b8e}, !- Handle
  Default Surface Constructions 74,       !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b00cc005-38ce-4199-8573-9921177ba7d6}, !- Handle
  Default Surface Constructions 75,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7a0a3fe3-60a4-411c-b6d2-73d6d7cbdb56}, !- Handle
  Default Sub Surface Constructions 49,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1fef9a90-7914-4a1e-a23b-aace0d4f7090}, !- Handle
  Default Sub Surface Constructions 50,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {79507406-4f90-4fd0-b732-70527b7bb66f}, !- Handle
  Default Surface Constructions 76,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2e3ba8a6-f941-4a58-a6b6-92d1243d4d7b}, !- Handle
  Default Surface Constructions 77,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ee0e6750-ea51-42dd-a562-ffb2112f4712}, !- Handle
  Default Surface Constructions 78,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {74413103-3627-4b73-9e57-526658579b9d}, !- Handle
  Default Sub Surface Constructions 51,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f019596f-b2bb-4fd7-b58c-fa1b880330d8}, !- Handle
  Default Sub Surface Constructions 52,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {648b292a-4307-4ad2-bc0a-5dd5955492ca}, !- Handle
  Default Surface Constructions 79,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {47cd4fb6-3d5a-4d19-8019-4c461e5a2c6b}, !- Handle
  Default Surface Constructions 80,       !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4339fd34-e479-4070-b35b-fe0a75859d9d}, !- Handle
  Default Surface Constructions 81,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8d8fe541-c760-4465-9246-0738d25f86a8}, !- Handle
  Default Sub Surface Constructions 53,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3e78319e-f1ed-4448-896d-2b9be57bd5eb}, !- Handle
  Default Sub Surface Constructions 54,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {b928f3da-4de2-4d3f-86e4-ff7c2af96ca8}, !- Handle
  Default Surface Constructions 82,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {258f3787-4729-4ee2-95af-9e964f09183c}, !- Handle
  Default Surface Constructions 83,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {058338d8-5854-4683-a586-70bfbbc56ce4}, !- Handle
  Default Surface Constructions 84,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bcb9d26f-6c6c-4f29-911e-c4282ea81604}, !- Handle
  Default Sub Surface Constructions 55,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {54cad9fb-ca4f-4e77-a3c1-291559c8ce11}, !- Handle
  Default Sub Surface Constructions 56,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {c3b24898-5267-4ce5-8c0d-80bee56a7552}, !- Handle
  Default Surface Constructions 85,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2c0b7b92-f428-4f8a-b62f-a1fc7a696b60}, !- Handle
  Default Surface Constructions 86,       !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {62233426-b553-4b46-bca8-5458240f651d}, !- Handle
  Default Surface Constructions 87,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ec075981-305c-4137-a4b0-96c4843c7f0d}, !- Handle
  Default Sub Surface Constructions 57,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b06ae2cf-0601-4987-8026-a04c3b9eb965}, !- Handle
  Default Sub Surface Constructions 58,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {101a661e-7309-42f5-abc6-955530f43700}, !- Handle
  Default Surface Constructions 88,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b248bbfd-9cbc-4272-b482-f789c484d799}, !- Handle
  Default Surface Constructions 89,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b730f783-590f-4332-a2e5-42e859dda703}, !- Handle
  Default Surface Constructions 90,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {160ec02f-4ffe-4494-9340-887ea4d4fdba}, !- Handle
  Default Sub Surface Constructions 59,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {43717fc0-4914-4579-9794-3386077309e9}, !- Handle
  Default Sub Surface Constructions 60,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {a297b1fc-8ac5-42ad-aaeb-caa0556013c8}, !- Handle
  Default Surface Constructions 91,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {71676b47-f168-4f22-b792-d89fa4e69cf7}, !- Handle
  Default Surface Constructions 92,       !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4cdb1508-d427-4b79-b62e-afa9a21c6dd8}, !- Handle
  Default Surface Constructions 93,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5f5fa39a-e3f1-4634-80ab-6b1ffd9f310b}, !- Handle
  Default Sub Surface Constructions 61,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a7ace309-7432-4b24-9cf8-734b97a8c0f2}, !- Handle
  Default Sub Surface Constructions 62,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {16afb711-63d0-406a-ab5e-7da476e138e0}, !- Handle
  Default Surface Constructions 94,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {250b23a9-b46f-44e7-84ed-5773e590940b}, !- Handle
  Default Surface Constructions 95,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d1968822-4863-411b-98d9-9facf1870477}, !- Handle
  Default Surface Constructions 96,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8d61ac3c-617e-490b-81ac-25c554ef1cc7}, !- Handle
  Default Sub Surface Constructions 63,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {36970995-404a-4dbc-b2f9-3c043d68e745}, !- Handle
  Default Sub Surface Constructions 64,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {2e508acc-b209-459c-a2d5-ac541c2d592a}, !- Handle
  Default Surface Constructions 97,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2c022516-8d2e-425b-8ab7-e7d460e9e935}, !- Handle
  Default Surface Constructions 98,       !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5b0433a0-815b-4cd4-bc5b-c7271aa010b3}, !- Handle
  Default Surface Constructions 99,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c98b7156-9fbc-4171-b549-9e0a29b6c8bd}, !- Handle
  Default Sub Surface Constructions 65,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5c81cb4d-d671-41c9-b963-797eaa498101}, !- Handle
  Default Sub Surface Constructions 66,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {b6e9a30a-df78-4e8c-974a-c1252e423a65}, !- Handle
  Default Surface Constructions 100,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {707be997-1808-4464-bd4a-ebae6ef88152}, !- Handle
  Default Surface Constructions 101,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e9087b1c-832d-43b5-97f6-06f76630ec86}, !- Handle
  Default Surface Constructions 102,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {28814749-d168-4a2b-8df7-fd568fe011db}, !- Handle
  Default Sub Surface Constructions 67,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {56ac93df-af86-412e-a746-f44f14f9b735}, !- Handle
  Default Sub Surface Constructions 68,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {9ee04f65-b60f-4537-8bd4-2277dd430b9f}, !- Handle
  Default Surface Constructions 103,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {69a221d4-e4c5-43a3-99d2-4c9ee4a09c24}, !- Handle
  Default Surface Constructions 104,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {29c4aa86-6859-4bc5-876b-a9d88f3b36cf}, !- Handle
  Default Surface Constructions 105,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8f278411-f2b6-4165-be35-0183492ebcfe}, !- Handle
  Default Sub Surface Constructions 69,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0f834fcb-4682-490a-bf9c-b352d9aaa496}, !- Handle
  Default Sub Surface Constructions 70,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {6ee6551d-311e-439b-9231-f087f290fb46}, !- Handle
  Default Surface Constructions 106,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {83494e6f-e987-4aaf-b044-b931d7906d36}, !- Handle
  Default Surface Constructions 107,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {df368ed0-54d4-4dcd-804d-bfe5f30d53e8}, !- Handle
  Default Surface Constructions 108,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9be5aaf4-915e-4d77-8d68-740f4d4d9196}, !- Handle
  Default Sub Surface Constructions 71,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2fcb684f-ab3d-4b28-a4b5-62417835b6af}, !- Handle
  Default Sub Surface Constructions 72,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {84315a1f-79f5-4190-9090-6ae613998cf9}, !- Handle
  Default Surface Constructions 109,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6bcabc03-5b77-4c8b-9fcd-9b18c648c4e2}, !- Handle
  Default Surface Constructions 110,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2ef6c27c-01ff-4909-a04d-9c6842524018}, !- Handle
  Default Surface Constructions 111,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {cf9c3480-40a0-4d1a-ad0b-ec8a0577cd6b}, !- Handle
  Default Sub Surface Constructions 73,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d6b8626e-898d-4478-b6ad-a73b3838ccf9}, !- Handle
  Default Sub Surface Constructions 74,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {16d22d6d-c190-4eaf-afb0-b03f5221e8ae}, !- Handle
  Default Surface Constructions 112,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e01150cf-770e-452c-9604-7a1e09de3cd5}, !- Handle
  Default Surface Constructions 113,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {da709763-8b85-42ed-ae86-ad68546d01bd}, !- Handle
  Default Surface Constructions 114,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b3ff7781-dc12-4dc5-9071-44b9ecbfe3cc}, !- Handle
  Default Sub Surface Constructions 75,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b164b4c2-75d0-4626-bc7b-69317485cf85}, !- Handle
  Default Sub Surface Constructions 76,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {503dd681-f248-4e77-99b6-4d3f0317673a}, !- Handle
  Default Surface Constructions 115,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0c263133-8691-4e8b-aff4-2c593752ea22}, !- Handle
  Default Surface Constructions 116,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {06174c95-777b-416e-9ce5-e4f1e83898fc}, !- Handle
  Default Surface Constructions 117,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c3f41993-2337-45f1-b3db-a48b645ddfe2}, !- Handle
  Default Sub Surface Constructions 77,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1120a595-a781-4ca8-95d5-3ce64305d7ac}, !- Handle
  Default Sub Surface Constructions 78,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {a57714dd-d54e-40e2-9600-08a4643e1696}, !- Handle
  Default Surface Constructions 118,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2b6a2470-13c6-47de-8f0e-a2dcc65ae794}, !- Handle
  Default Surface Constructions 119,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {475ccf34-688e-4519-bfac-7780709b4b2e}, !- Handle
  Default Surface Constructions 120,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {343012d4-0c86-4111-99d3-9603dfaa3d01}, !- Handle
  Default Sub Surface Constructions 79,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f8342a49-7aff-4505-be9a-69c29ed4e8f3}, !- Handle
  Default Sub Surface Constructions 80,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {921f8709-aff7-4de3-9d5f-9de58cb911b8}, !- Handle
  Default Surface Constructions 121,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5aefc354-bd37-43a9-83a7-ce6a2c6a3a67}, !- Handle
  Default Surface Constructions 122,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {36cc1935-0f32-45f0-a3b1-fc4f39882303}, !- Handle
  Default Surface Constructions 123,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e5c8062e-c43c-4a69-9089-e05284787629}, !- Handle
  Default Sub Surface Constructions 81,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {077e83ef-190a-46ee-b60d-fdfc9304158d}, !- Handle
  Default Sub Surface Constructions 82,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {dbd1b80e-81d0-44a3-8be8-9e3bab8b6efe}, !- Handle
  Default Surface Constructions 124,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8d306272-9aa9-4f72-9d2a-995a95f6021d}, !- Handle
  Default Surface Constructions 125,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {79833a68-47de-4161-a225-b3e2eb67ae26}, !- Handle
  Default Surface Constructions 126,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a13e1183-0f23-4f39-b957-428c97a38836}, !- Handle
  Default Sub Surface Constructions 83,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {44b9d9dc-3536-42c1-9702-898e5a11c785}, !- Handle
  Default Sub Surface Constructions 84,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {bfb7f3b6-77b5-4a6a-9963-2b8a79b0bca3}, !- Handle
  Default Surface Constructions 127,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0ec6b01f-7bd1-4784-88fc-e80bedfd09fb}, !- Handle
  Default Surface Constructions 128,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {eb7e9bfb-5a63-45aa-b5e5-bd0e05d1a37e}, !- Handle
  Default Surface Constructions 129,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e80c8df7-c2d8-4186-b49f-d65bb16ab895}, !- Handle
  Default Sub Surface Constructions 85,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {af4b9bb3-6809-4f28-8bc4-24dcf92c5e65}, !- Handle
  Default Sub Surface Constructions 86,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {b0c615a8-929a-4af6-980c-ec08e11c9362}, !- Handle
  Default Surface Constructions 130,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {92268615-7f53-4d14-ac7d-05b2c7599c1e}, !- Handle
  Default Surface Constructions 131,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e424047b-2c1a-44f3-a5fa-ed92bf36d941}, !- Handle
  Default Surface Constructions 132,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {12bbf038-77e6-4c70-81c9-25ff880de66b}, !- Handle
  Default Sub Surface Constructions 87,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f24473e3-6ab4-4a92-8232-6170deab8e60}, !- Handle
  Default Sub Surface Constructions 88,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {405fbb4d-02ef-4f51-bd70-fc490f84acac}, !- Handle
  Default Surface Constructions 133,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7807d9fd-2cfe-4139-88c6-32955f8e2441}, !- Handle
  Default Surface Constructions 134,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2eb6e260-ae50-491c-92ee-bbd811dde6e0}, !- Handle
  Default Surface Constructions 135,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e5119c6a-fb9a-46c9-8e77-4eb540b1b8a0}, !- Handle
  Default Sub Surface Constructions 89,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7db5dd63-5843-41f5-96f2-797247f95cdf}, !- Handle
  Default Sub Surface Constructions 90,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {7e0f71ce-fe80-4f0c-8175-a385d2e74cba}, !- Handle
  Default Surface Constructions 136,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3b343bd4-d307-41fd-b9bd-0778502d3fdc}, !- Handle
  Default Surface Constructions 137,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0382fd93-8399-4c00-b628-1710664489fc}, !- Handle
  Default Surface Constructions 138,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d9c4618d-61c1-4131-8eae-1ed61025538c}, !- Handle
  Default Sub Surface Constructions 91,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4397dd5b-b8bc-4c98-8395-97682c8d55c6}, !- Handle
  Default Sub Surface Constructions 92,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {ff2d8eca-e68f-4f22-917a-8fb8529c3c6b}, !- Handle
  Default Surface Constructions 139,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2c1c2146-fb38-44b2-9497-e8377263d3c1}, !- Handle
  Default Surface Constructions 140,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2a2d8adc-34e4-49eb-9754-a0afa252d571}, !- Handle
  Default Surface Constructions 141,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {55f1f5ac-3176-450c-8fa5-a5eb34decea4}, !- Handle
  Default Sub Surface Constructions 93,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a1fabea1-2cdc-4272-8113-00bfaac6b5cc}, !- Handle
  Default Sub Surface Constructions 94,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {1dfa1074-0c4a-4880-88da-151c4e13ebf3}, !- Handle
  Default Surface Constructions 142,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f0780123-7136-4297-b590-91c171ac657d}, !- Handle
  Default Surface Constructions 143,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cd0dc1ea-29cb-4ea2-adb9-ecbf38165fde}, !- Handle
  Default Surface Constructions 144,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6be3c4c9-99d5-4725-8e62-ec76c9a94f98}, !- Handle
  Default Sub Surface Constructions 95,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {fed58076-f5c7-4866-8ba0-e8185d05a643}, !- Handle
  Default Sub Surface Constructions 96,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {2ca78acb-10d7-4781-b58a-ec5f58c81340}, !- Handle
  Default Surface Constructions 145,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8027440d-e495-4bbb-8480-b3ccd49ba814}, !- Handle
  Default Surface Constructions 146,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5275014e-4c15-40eb-90a7-41488ce834a8}, !- Handle
  Default Surface Constructions 147,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {aef83365-4e6c-4172-be6c-e79cb04c2668}, !- Handle
  Default Sub Surface Constructions 97,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {401f0632-614e-4d69-8708-4b006a63e7b6}, !- Handle
  Default Sub Surface Constructions 98,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {c2178079-d45e-4627-8706-59f8d77620e0}, !- Handle
  Default Surface Constructions 148,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f2348281-f913-46a6-b534-e13996e8859f}, !- Handle
  Default Surface Constructions 149,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b68bac9c-a8ac-42be-b951-5cf414602322}, !- Handle
  Default Surface Constructions 150,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ecfcf57f-a041-4a48-8aee-1ea4ba2fce91}, !- Handle
  Default Sub Surface Constructions 99,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3b4e9ae9-df1c-42c8-ae96-d73e8a475195}, !- Handle
  Default Sub Surface Constructions 100,  !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {8d12089a-1f35-4335-8728-199ccdde8dca}, !- Handle
  Default Surface Constructions 151,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0839e2c1-9dfe-402a-ad3e-e0c664a4c57b}, !- Handle
  Default Surface Constructions 152,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dc192b4e-73ea-443b-abab-66ab587893e1}, !- Handle
  Default Surface Constructions 153,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ba0da662-d6d2-4cb5-bfcb-3e6a8525a8d6}, !- Handle
  Default Sub Surface Constructions 101,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {656bc8ec-f5af-427c-a4bb-fe4c6c6e6d03}, !- Handle
  Default Sub Surface Constructions 102,  !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {44f3f862-41ff-4ff9-b789-f83275bc1197}, !- Handle
  Default Surface Constructions 154,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e8c37159-66ea-458e-b672-df06593fc7ab}, !- Handle
  Default Surface Constructions 155,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4f46d11e-f845-4dac-acaa-16aade96dbb2}, !- Handle
  Default Surface Constructions 156,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {dc4fb772-bc93-4326-9f7b-9d27d423dc36}, !- Handle
  Default Sub Surface Constructions 103,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4fe934b1-14f6-40a7-8d2d-af7b2b993093}, !- Handle
  Default Sub Surface Constructions 104,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {ddc14956-3a4a-4e6b-8e0f-a1fa07a8db4f}, !- Handle
  Default Surface Constructions 157,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {44eba913-be74-4ad4-9fed-05b052f2d016}, !- Handle
  Default Surface Constructions 158,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9bcf2699-a565-4980-ab0f-c065ee4722a9}, !- Handle
  Default Surface Constructions 159,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7349356e-94bd-4524-b724-749476dadd06}, !- Handle
  Default Sub Surface Constructions 105,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {49905a22-7d88-48db-9207-da27a187182f}, !- Handle
  Default Sub Surface Constructions 106,  !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {7a7be0fc-f4c2-4914-ba85-5d615ffb9cb7}, !- Handle
  Default Surface Constructions 160,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2bab5214-f8b5-4bf2-97ec-ad61c87165a2}, !- Handle
  Default Surface Constructions 161,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {63f27a74-f5f3-40a6-9594-53904ee47e97}, !- Handle
  Default Surface Constructions 162,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a466f022-9ab6-40f8-a2bf-880c98c92e3b}, !- Handle
  Default Sub Surface Constructions 107,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {89ac20d8-d4d3-48cd-83dd-4c8ae8007697}, !- Handle
  Default Sub Surface Constructions 108,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {cfbffeba-46cb-437d-a49c-c10a6990b4d7}, !- Handle
  Default Surface Constructions 163,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {be91c012-3364-498d-ab70-0c07b07d0bdb}, !- Handle
  Default Surface Constructions 164,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {352cc3a2-aa24-4e5c-808a-ad5d7f5aec4e}, !- Handle
  Default Surface Constructions 165,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {277add01-6d4a-4bf6-b76f-2aaae41dbe4b}, !- Handle
  Default Sub Surface Constructions 109,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a3c8db10-870b-479c-a876-6344613c46a7}, !- Handle
  Default Sub Surface Constructions 110,  !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {94ade443-c203-48af-be89-774ac7f6f944}, !- Handle
  Default Surface Constructions 166,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {db5b6b79-8689-4c63-bd29-ae92d66b5170}, !- Handle
  Default Surface Constructions 167,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {db98a011-a167-4f1b-8433-4e0b8c7bb046}, !- Handle
  Default Surface Constructions 168,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {dfa21b40-e79e-4b98-be81-610c1934c59f}, !- Handle
  Default Sub Surface Constructions 111,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6fc511a7-8b4c-447e-aa40-00a34f806aaa}, !- Handle
  Default Sub Surface Constructions 112,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {c3aae2ad-75ba-4549-b891-57fcaf6fc739}, !- Handle
  Default Surface Constructions 169,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {73425a56-1da1-4b38-a127-173ab395457a}, !- Handle
  Default Surface Constructions 170,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0c3e2e0c-756b-467c-9f2a-ce286ec235ba}, !- Handle
  Default Surface Constructions 171,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9c87993d-0340-4c17-a80c-d21c37ee5cf7}, !- Handle
  Default Sub Surface Constructions 113,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {88018930-64c5-48fc-a695-2a155628f2f8}, !- Handle
  Default Sub Surface Constructions 114,  !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {da2563f2-7bfb-43b9-a4b3-e4056ba12ee0}, !- Handle
  Default Surface Constructions 172,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {030bdbd2-088b-44a3-ad54-ab5c9a328e22}, !- Handle
  Default Surface Constructions 173,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1b19fbad-95d9-47ea-8047-2abb61c14ee3}, !- Handle
  Default Surface Constructions 174,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7e3e6565-0caf-4b4b-80d9-a5303df51f98}, !- Handle
  Default Sub Surface Constructions 115,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1130660c-134d-44ce-8ee5-55763c18b398}, !- Handle
  Default Sub Surface Constructions 116,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {fc919a17-2670-4f06-90ed-50f10bbeda4a}, !- Handle
  Default Surface Constructions 175,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2cc9acef-8372-43aa-90d4-0e86c7dd2e23}, !- Handle
  Default Surface Constructions 176,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ead0ef6f-ed90-4f1a-92fb-c107ca9393da}, !- Handle
  Default Surface Constructions 177,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0e3028b5-345f-4cab-8ff8-6205aa4ea9be}, !- Handle
  Default Sub Surface Constructions 117,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d5accfe9-ab95-4a21-bfa4-f1b1b8a19797}, !- Handle
  Default Sub Surface Constructions 118,  !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {45512ba5-4ff1-4613-8ccb-f197ae026a40}, !- Handle
  Default Surface Constructions 178,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0c410e36-7c02-4fd1-8f89-59cfc6bb5dfb}, !- Handle
  Default Surface Constructions 179,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ffabf9ab-8705-4952-a4be-56b0e9edc0aa}, !- Handle
  Default Surface Constructions 180,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {68376e5b-14bd-4db0-993e-05b0debb0fd7}, !- Handle
  Default Sub Surface Constructions 119,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {67771014-c523-4c1c-bb22-8e6381800b20}, !- Handle
  Default Sub Surface Constructions 120,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {20758759-d0cb-4c2f-8ba5-e14d06e92df7}, !- Handle
  Default Surface Constructions 181,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {95a02e99-fb3d-4fd4-a611-5cdacd8f3c53}, !- Handle
  Default Surface Constructions 182,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ad29d640-3a48-4556-a25d-4851d39bb6cb}, !- Handle
  Default Surface Constructions 183,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0499675d-a959-435b-b660-14220240757c}, !- Handle
  Default Sub Surface Constructions 121,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4c154cff-0d9e-4e35-8d6d-9c9d7ffe9f8d}, !- Handle
  Default Sub Surface Constructions 122,  !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {55ab3ccc-5e14-40f7-b363-7ac7558dcd83}, !- Handle
  Default Surface Constructions 184,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ca00728e-98f8-4638-94ee-dab476f6abfd}, !- Handle
  Default Surface Constructions 185,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3a55b1dd-98e4-48b1-9bee-bd0baaa687bf}, !- Handle
  Default Surface Constructions 186,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f8df7629-579f-4101-8517-9c1e2bd9e77f}, !- Handle
  Default Sub Surface Constructions 123,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cfc3aa7f-f862-4f90-9dd7-050a788b167e}, !- Handle
  Default Sub Surface Constructions 124,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {0771609e-c350-4e0e-918e-5eb40c15c791}, !- Handle
  Default Surface Constructions 187,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1f6bbf0e-0c57-4e45-a2b2-53a7530b8d61}, !- Handle
  Default Surface Constructions 188,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bc79400e-d031-4cf1-9a6c-8153b3687d2f}, !- Handle
  Default Surface Constructions 189,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {cb0fc715-1828-48ef-a155-2ec3dae59542}, !- Handle
  Default Sub Surface Constructions 125,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {35f13f6a-0967-4cf5-b729-625062939306}, !- Handle
  Default Sub Surface Constructions 126,  !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {2fcdb587-8fd1-4a47-a78a-7c8874bb5629}, !- Handle
  Default Surface Constructions 190,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cb911180-23e2-49c8-b654-92716c5873ba}, !- Handle
  Default Surface Constructions 191,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {15a66882-44b9-4727-a40a-1c81edc95707}, !- Handle
  Default Surface Constructions 192,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {eb5b8ac8-0934-4a86-bdbc-216bf2e90fbd}, !- Handle
  Default Sub Surface Constructions 127,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6beffe00-b739-4aa9-a46f-ca71c11485b4}, !- Handle
  Default Sub Surface Constructions 128,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {f439a231-ebc9-4055-b2c1-95f4a7dad712}, !- Handle
  Default Surface Constructions 193,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e5e6d760-df11-42ae-a047-adbe74908a69}, !- Handle
  Default Surface Constructions 194,      !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ca23b285-7a68-48d7-bf7a-75711862ee63}, !- Handle
  Default Surface Constructions 195,      !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b9433663-eb5e-4499-a4db-e96021aa1a5e}, !- Handle
  Default Sub Surface Constructions 129,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {37fb61ca-e1df-4653-96a1-03fb3dece234}, !- Handle
  Default Sub Surface Constructions 130,  !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {7416a842-0ad1-4c80-9fae-27ba123e37be}, !- Handle
  Default Surface Constructions 196,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9a112b7e-a1c9-4c4c-8bb0-99f44fed610f}, !- Handle
  Default Surface Constructions 197,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d58932ff-5542-4e0c-9d96-9702c0b88c2f}, !- Handle
  Default Surface Constructions 198,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {96136339-93a7-4254-a5ab-f5377c7a1894}, !- Handle
  Default Sub Surface Constructions 131,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b2938bc2-c676-48ea-aceb-3548936a98d3}, !- Handle
  Default Sub Surface Constructions 132,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ClimateZones,
  {da55b303-d1c9-46ed-8300-1faadb53f78e}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:YearDescription,
  {3f51c84d-28b7-43dd-83eb-76d4aec9adf4}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {aeef12f7-9efe-4be1-9382-c902a8ef6acd}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {8ef742b8-e3db-4767-b6eb-ccafa910955e}; !- Handle

OS:Sizing:Parameters,
  {68c4e52c-e121-4a2c-96d0-89ba7bf2e26f}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:ProgramControl,
  {90d78b73-a92f-40a7-9ce3-b477d44fb1e6}; !- Handle

OS:Timestep,
  {2e8c5415-6822-4f07-a775-f48d74a85f35}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {158e809d-2b95-442f-a841-a026cab08f0c}, !- Handle
  1.1,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.1;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {f3127799-972e-4974-b502-a97dd563c413}; !- Handle

OS:ShadowCalculation,
  {75004cf7-1186-4ccb-b655-e7620a6dec60}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {0e090ff6-699d-4396-a81c-d3e57fcd12cf}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {b4193e87-f057-4a29-ae02-22b9444f4767}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {ea596b1e-0b09-4af1-9e21-0b54b0e36cfa}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {be64614f-8c5c-4f75-8fda-79fff926aeb4}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {bc16b2a3-033d-4d52-a833-e137d8d3dc24}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {ff099a19-e95c-4bb9-b6ae-3e9ade079949}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {7d5245d5-f7c6-4e70-a435-3d48c9bc5770}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:ComponentData,
  {e204281f-0897-43b4-99af-827c5db0f6e7}, ! Handle
  Component Data 1,                       ! Name
  {6101b39c-07fc-46a4-9b97-4788f0218f23}, ! UUID
  {c1f5319a-aed6-4075-a1ea-cf90c9b65406}, ! Version UUID
  1363981808,                             ! Creation Timestamp
  1397837130,                             ! Version Timestamp
  {0af89b95-c6b0-4e0e-999b-0f461499932e}, ! Name of Object 1
  {7310dcb2-3db1-4fa6-96f1-8dd4ecf15380}, ! Name of Object 2
  {85ded253-a75f-43ed-9079-d172370e893a}, ! Name of Object 3
  {8dd3e6db-4b08-4aab-a872-8fe456f9ce95}; ! Name of Object 4

OS:Material,
  {8dd3e6db-4b08-4aab-a872-8fe456f9ce95}, ! Handle
  1/2IN Gypsum 1,                         ! Name
  Smooth,                                 ! Roughness
  0.01271,                                ! Thickness {m}
  0.16,                                   ! Conductivity {W/m-K}
  784.9,                                  ! Density {kg/m3}
  830,                                    ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.92,                                   ! Solar Absorptance
  0.92;                                   ! Visible Absorptance

OS:Construction,
  {0af89b95-c6b0-4e0e-999b-0f461499932e}, ! Handle
  90.1-2007 Nonres 5B Ext Wall Steel-Framed, ! Name
  {75da4b34-8c83-45d8-aff7-bb2e6c679394}, ! Surface Rendering Name
  {7310dcb2-3db1-4fa6-96f1-8dd4ecf15380}, ! Layer 1
  {85ded253-a75f-43ed-9079-d172370e893a}, ! Layer 2
  {8dd3e6db-4b08-4aab-a872-8fe456f9ce95}; ! Layer 3

OS:Material,
  {85ded253-a75f-43ed-9079-d172370e893a}, ! Handle
  Wall Insulation [10],                   ! Name
  MediumRough,                            ! Roughness
  0.0971136,                              ! Thickness {m}
  0.045,                                  ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:Material:NoMass,
  {7310dcb2-3db1-4fa6-96f1-8dd4ecf15380}, ! Handle
  MAT-SHEATH 1,                           ! Name
  Rough,                                  ! Roughness
  0.36256,                                ! Thermal Resistance {m2-K/W}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:StandardsInformation:Construction,
  {05ca70df-85c8-4429-b064-7a97bbd63514}, !- Handle
  {0af89b95-c6b0-4e0e-999b-0f461499932e}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {7726c502-3166-41a7-8af9-38df3a933b72}, ! Handle
  Roof Insulation [14],                   ! Name
  MediumRough,                            ! Roughness
  0.167335,                               ! Thickness {m}
  0.049,                                  ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:Construction,
  {8329ec26-dfe7-4710-9326-92876eb41a93}, ! Handle
  90.1-2007 Nonres 5B Roof IEAD,          ! Name
  {356940e7-ba32-44b2-86be-1b6e993e344d}, ! Surface Rendering Name
  {d10e5b78-26a4-41c4-b2c1-111f9c9c264c}, ! Layer 1
  {7726c502-3166-41a7-8af9-38df3a933b72}, ! Layer 2
  {cd21ffd7-c0e4-4af8-8d43-cd50b2aeea59}; ! Layer 3

OS:ComponentData,
  {95d4cd59-4419-4431-9b48-b512dee18955}, ! Handle
  Component Data 2,                       ! Name
  {4971b1a7-0cdd-4fa3-9f0f-99fe3adfe5bd}, ! UUID
  {552f8a88-e417-4c5d-a4d3-ed81bf03d974}, ! Version UUID
  1363981806,                             ! Creation Timestamp
  1397837130,                             ! Version Timestamp
  {8329ec26-dfe7-4710-9326-92876eb41a93}, ! Name of Object 1
  {d10e5b78-26a4-41c4-b2c1-111f9c9c264c}, ! Name of Object 2
  {7726c502-3166-41a7-8af9-38df3a933b72}, ! Name of Object 3
  {cd21ffd7-c0e4-4af8-8d43-cd50b2aeea59}; ! Name of Object 4

OS:Material,
  {d10e5b78-26a4-41c4-b2c1-111f9c9c264c}, ! Handle
  Roof Membrane 1,                        ! Name
  VeryRough,                              ! Roughness
  0.0095,                                 ! Thickness {m}
  0.16,                                   ! Conductivity {W/m-K}
  1121.29,                                ! Density {kg/m3}
  1460,                                   ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:Material,
  {cd21ffd7-c0e4-4af8-8d43-cd50b2aeea59}, ! Handle
  Metal Decking 1,                        ! Name
  MediumSmooth,                           ! Roughness
  0.001524,                               ! Thickness {m}
  45.006,                                 ! Conductivity {W/m-K}
  7680,                                   ! Density {kg/m3}
  418.4,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.3;                                    ! Visible Absorptance

OS:StandardsInformation:Construction,
  {563ba3df-9229-48f0-b6e6-48e5da3aa0cc}, !- Handle
  {8329ec26-dfe7-4710-9326-92876eb41a93}; !- Construction Name

OS:Construction,
  {aab1b16b-684d-4bfe-9bc2-68d2c3c69b15}, ! Handle
  90.1-2007 Nonres 5B Window Metal framing all other, ! Name
  {b040ec31-2ac4-4b4d-b915-30dbc342d0d4}, ! Surface Rendering Name
  {e96210f4-02a3-457d-82b3-2df1d6c1987d}; ! Layer 1

OS:StandardsInformation:Construction,
  {2cbcaa49-52cb-4746-b172-d42b4defadf8}, !- Handle
  {aab1b16b-684d-4bfe-9bc2-68d2c3c69b15}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {e2895300-a40d-4d30-8aa3-8f9439ea6f23}, ! Handle
  Theoretical Glass [146],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.003,                                  ! Thickness {m}
  0.481761,                               ! Solar Transmittance at Normal Incidence
  0.468239,                               ! Front Side Solar Reflectance at Normal Incidence
  0.468239,                               ! Back Side Solar Reflectance at Normal Incidence
  0.621562,                               ! Visible Transmittance at Normal Incidence
  0.328438,                               ! Front Side Visible Reflectance at Normal Incidence
  0.328438,                               ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.9,                                    ! Front Side Infrared Hemispherical Emissivity
  0.9,                                    ! Back Side Infrared Hemispherical Emissivity
  0.03026;                                ! Conductivity {W/m-K}

OS:Construction,
  {d43d9183-2f8e-499c-9892-d2c227246818}, ! Handle
  90.1-2007 Nonres 5B Skylight without Curb, ! Name
  {b8e6fb95-4ba1-442d-b1e2-edff54bb6cbd}, ! Surface Rendering Name
  {e2895300-a40d-4d30-8aa3-8f9439ea6f23}; ! Layer 1

OS:ComponentData,
  {aae1c123-28a8-4154-81ac-fd5e92f97ee1}, ! Handle
  Component Data 4,                       ! Name
  {a4d0bb6f-be76-46c5-afff-cee0cbc9777c}, ! UUID
  {12a480f2-c05a-493b-aa21-743bd9b639bf}, ! Version UUID
  1363981811,                             ! Creation Timestamp
  1397837130,                             ! Version Timestamp
  {d43d9183-2f8e-499c-9892-d2c227246818}, ! Name of Object 1
  {e2895300-a40d-4d30-8aa3-8f9439ea6f23}; ! Name of Object 2

OS:StandardsInformation:Construction,
  {ef91ff1b-8886-48cd-a3a4-d059c2066753}, !- Handle
  {d43d9183-2f8e-499c-9892-d2c227246818}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Glass Skylight with Curb;               !- Fenestration Type

OS:Construction,
  {ec8cbff5-8df6-45d7-84f1-20cf1f5c3bad}, !- Handle
  Interior Window 1,                      !- Name
  {6f4b9a33-8742-471a-84ed-c367738cecc9}, !- Surface Rendering Name
  {c08d6326-2146-4dff-b483-1edb45b3099c}; !- Layer 1

OS:StandardsInformation:Construction,
  {cd28c0e2-b7d1-4b4e-97cc-9ad9660aae10}, !- Handle
  {ec8cbff5-8df6-45d7-84f1-20cf1f5c3bad}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0f191f75-d420-43f6-9f32-f17e39e80fc4}, !- Handle
  Interior Window 2,                      !- Name
  {105d019d-987d-45e5-a169-38ea38f76b02}, !- Surface Rendering Name
  {c08d6326-2146-4dff-b483-1edb45b3099c}; !- Layer 1

OS:StandardsInformation:Construction,
  {e747c132-1e1b-4376-9f17-8aa387480645}, !- Handle
  {0f191f75-d420-43f6-9f32-f17e39e80fc4}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Facility,
  {e097d5d5-e470-415b-a2f9-4934fc3ea0d3}; !- Handle

OS:Rendering:Color,
  {fb703b3e-58a7-4845-855f-cfe452f1845b}, !- Handle
  Rendering Color 61,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a84928d5-e456-4a1a-8dcb-f9b3d8bb94f4}, !- Handle
  Rendering Color 62,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2b65ae4-8747-4890-9b6f-635d9cebb445}, !- Handle
  Rendering Color 63,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {026586bc-0439-4775-9d5c-31887fe7918a}, !- Handle
  Rendering Color 64,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1018faef-58cc-415e-a95d-5a0b1ace8d1b}, !- Handle
  Rendering Color 65,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {38341be4-be5b-4d9b-a588-770077c33312}, !- Handle
  Rendering Color 66,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {368782b1-5ed8-4561-9331-9e684fdb240b}, !- Handle
  Rendering Color 67,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {268286c0-b317-4930-86a3-dcb8d7679901}, !- Handle
  Rendering Color 68,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12e51a5d-b56b-4978-9087-8b776d99f134}, !- Handle
  Rendering Color 69,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b7655ceb-a802-4acd-98e0-f3b3e694dc6e}, !- Handle
  Rendering Color 70,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc514677-a111-4e93-91ee-2ea7ca775024}, !- Handle
  Rendering Color 71,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a5f8c8b-fa83-476e-a203-39c74eca48a8}, !- Handle
  Rendering Color 72,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7c0f3b7-57a9-41b7-aa69-4200ce34abe3}, !- Handle
  Rendering Color 73,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e2a0521-e6b0-4bac-bd8b-2a60e9fae2b0}, !- Handle
  Rendering Color 74,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5aaf60f8-0200-4865-89bf-ea5c0b3d97ab}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7db66c13-0351-4301-963f-31b48a22c722}, !- Handle
  Rendering Color 76,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4de706d3-a532-4829-a95a-e3a28d1eb967}, !- Handle
  Rendering Color 77,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2d7b622d-56dc-4e81-bff5-0c8b974bfdab}, !- Handle
  Rendering Color 78,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {02cab894-9153-4b12-b03c-330b66c100d1}, !- Handle
  Rendering Color 79,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {435b526a-a387-42eb-b620-bcbd994ad11e}, !- Handle
  Rendering Color 80,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5a0fd133-5bd4-4235-a653-dd79ae3a4a12}, !- Handle
  Rendering Color 81,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e94ffb4e-eeba-4ec1-8903-9362918b88a0}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb9a59fc-2227-42e8-bec2-a985a60da7d1}, !- Handle
  Rendering Color 83,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8b115a4d-9d9f-42e1-bffd-2adb1d92fbca}, !- Handle
  Rendering Color 84,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {263353f6-96f5-4485-adae-307998c2c5b0}, !- Handle
  Rendering Color 85,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9e35833-513a-4c0f-a93a-864444971b23}, !- Handle
  Rendering Color 86,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c743a5db-b527-4a84-bfb2-15767e0b97c9}, !- Handle
  Rendering Color 87,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3aa9060b-2b89-4742-b6b0-a019e9389ba8}, !- Handle
  Rendering Color 88,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d8d07268-7480-4921-b315-10e0188080d1}, !- Handle
  Rendering Color 89,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef495fdb-7090-4fc3-89ac-6625b2a3986b}, !- Handle
  Rendering Color 90,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8064bcf0-552a-4183-8505-60ade001ad26}, !- Handle
  Rendering Color 91,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {81f66224-d001-4b4f-8039-da19f713e284}, !- Handle
  Rendering Color 92,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d279093-5847-4ea2-a603-c0b0ddcc9187}, !- Handle
  Rendering Color 93,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8a713ba-a26a-45bf-92f2-44e78527c890}, !- Handle
  Rendering Color 94,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fec745ee-c749-4b48-b537-a3d85ccd6b93}, !- Handle
  Rendering Color 95,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86734a9f-152a-4518-8a5e-050d4f3bc8e9}, !- Handle
  Rendering Color 96,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {adf3ffc9-7a65-4319-809c-9b3f77220551}, !- Handle
  Rendering Color 97,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {917dd375-4929-44b7-8f9d-d5b0cd575425}, !- Handle
  Rendering Color 98,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a0ef5f6-9975-4d32-a4f5-7c9d9b627696}, !- Handle
  Rendering Color 99,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ba3c490-f8c4-4ced-992e-e580dd658930}, !- Handle
  Rendering Color 100,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {994a887d-6bdf-41f8-8c98-34c340e13cbf}, !- Handle
  Rendering Color 101,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {837996f2-6011-4c04-a6c7-f3e8acf57b26}, !- Handle
  Rendering Color 102,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20df053e-6286-461a-a1ec-828c1aa16cb6}, !- Handle
  Rendering Color 103,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a10fb519-8a59-43dd-b561-84ff702a67f2}, !- Handle
  Rendering Color 104,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40ab66f0-d98d-4efc-9334-a2f4ffea8240}, !- Handle
  Rendering Color 105,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c8c9aba-8e25-4a6f-8e06-9ca81e771cfd}, !- Handle
  Rendering Color 106,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3356739a-ad88-410f-8fe9-2c8981f81a1e}, !- Handle
  Rendering Color 107,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1399b532-8588-4991-b881-7cb9ae16dd0d}, !- Handle
  Rendering Color 108,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cddf990-815e-46fb-b248-623e231cb06b}, !- Handle
  Rendering Color 109,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d2cad8f8-c0af-4e5f-b755-96afc638a833}, !- Handle
  Rendering Color 110,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9d5c41c-3ea3-4340-8a7d-d35da71283e8}, !- Handle
  Rendering Color 111,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a2615a2-573b-4a0b-80c2-0b86789d4417}, !- Handle
  Rendering Color 112,                    !- Name
