
OS:Version,
  {b23e8ee8-0424-4f20-9184-973d10a0704f}, !- Handle
  1.10.0;                                 !- Version Identifier

OS:Rendering:Color,
  {b31f5372-bb2b-4043-bd3f-6dffc1949390}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Building,
  {11a8eab4-95e8-449e-8145-6d80e18eccec}, !- Handle
  NE_Ops,                                 !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {7c82e53f-116e-4393-a2a1-951c9aaa4538}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ;                                       !- Standards Building Type

OS:Construction,
  {059df6d3-9452-4c45-8b15-6349b5809fc3}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {703ac0bb-79c0-4e5e-b1fe-7f76a699c7aa}, !- Surface Rendering Name
  {243991c0-ab93-428f-886b-7e7db56f0ea9}, !- Layer 1
  {d0dfc4c6-fb20-4e49-94b6-2d34e0364ae8}; !- Layer 2

OS:StandardsInformation:Construction,
  {5415ca14-efbb-4861-9328-9b4ca664be39}, !- Handle
  {059df6d3-9452-4c45-8b15-6349b5809fc3}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {243991c0-ab93-428f-886b-7e7db56f0ea9}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {d0dfc4c6-fb20-4e49-94b6-2d34e0364ae8}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a838cc63-d0d9-44da-8685-0ed6a2edf5fb}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {860acccb-ae9e-46fe-976d-6e9ff0ac044f}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Handle
  Interior Floor,                         !- Name
  {94a62da8-9eb1-4b93-9159-dde7bfab4d65}, !- Surface Rendering Name
  {a0e89010-43cc-44be-8839-e8e1e4a27d8f}, !- Layer 1
  {cb5dc727-c684-468a-abd0-ad15257e3c30}, !- Layer 2
  {ca46e015-c411-4df0-bc12-f291c1f88ff9}; !- Layer 3

OS:StandardsInformation:Construction,
  {36f2e0ae-2566-4faa-85a5-6f2879a25775}, !- Handle
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a0e89010-43cc-44be-8839-e8e1e4a27d8f}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {cb5dc727-c684-468a-abd0-ad15257e3c30}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {ca46e015-c411-4df0-bc12-f291c1f88ff9}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {e05496f4-45c4-496d-ab9d-88e391440359}, !- Handle
  Interior Wall,                          !- Name
  {acf4dced-b5c0-409e-b7ed-3668b9a57fa3}, !- Surface Rendering Name
  {b5cc9cbb-b71a-4c4b-87f9-beb4ebf33053}, !- Layer 1
  {17de4353-035d-4e00-b69a-c0e1da487c14}, !- Layer 2
  {b5cc9cbb-b71a-4c4b-87f9-beb4ebf33053}; !- Layer 3

OS:StandardsInformation:Construction,
  {bdc9a5fc-dd03-454f-9bcf-326069dfd4f4}, !- Handle
  {e05496f4-45c4-496d-ab9d-88e391440359}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b5cc9cbb-b71a-4c4b-87f9-beb4ebf33053}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {17de4353-035d-4e00-b69a-c0e1da487c14}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Handle
  Interior Ceiling,                       !- Name
  {62b2085f-f088-450a-a9e2-46048fb07cbd}, !- Surface Rendering Name
  {ca46e015-c411-4df0-bc12-f291c1f88ff9}, !- Layer 1
  {cb5dc727-c684-468a-abd0-ad15257e3c30}, !- Layer 2
  {a0e89010-43cc-44be-8839-e8e1e4a27d8f}; !- Layer 3

OS:StandardsInformation:Construction,
  {05f8917c-2577-4299-944c-7f88dcc0a97f}, !- Handle
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {822c575e-5d37-4a08-ac72-a65ac59522e0}, !- Handle
  Exterior Door,                          !- Name
  {33a401d5-6539-4a26-b7f0-d2945d0fd4aa}, !- Surface Rendering Name
  {51cba1ae-419a-43b4-b8e8-45555ef39b1a}, !- Layer 1
  {0c25ee13-bbd7-4480-b42b-4f412ce8ed26}; !- Layer 2

OS:StandardsInformation:Construction,
  {796548c9-8dbe-4e90-bb12-11355a9b76f2}, !- Handle
  {822c575e-5d37-4a08-ac72-a65ac59522e0}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {51cba1ae-419a-43b4-b8e8-45555ef39b1a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0c25ee13-bbd7-4480-b42b-4f412ce8ed26}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {06b4a822-652f-4f0c-b141-0049d78bfd6b}, !- Handle
  Interior Window,                        !- Name
  {e5149c57-c44e-43ff-8032-75c3598e5d5c}, !- Surface Rendering Name
  {d58180cb-2e97-49d0-928b-152c4ce3769e}; !- Layer 1

OS:StandardsInformation:Construction,
  {d820d675-f0e6-4467-b915-f467c00f0671}, !- Handle
  {06b4a822-652f-4f0c-b141-0049d78bfd6b}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {d58180cb-2e97-49d0-928b-152c4ce3769e}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {d380ac93-add3-4220-aca0-4e6fa180a6ce}, !- Handle
  Interior Door,                          !- Name
  {b662c1d0-e951-47b9-b5a7-5e8976244c3c}, !- Surface Rendering Name
  {557a64a2-d98a-4df1-a96b-c3c950b5df2a}; !- Layer 1

OS:StandardsInformation:Construction,
  {05342311-6773-4246-8ed6-283f8f1e9e14}, !- Handle
  {d380ac93-add3-4220-aca0-4e6fa180a6ce}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {557a64a2-d98a-4df1-a96b-c3c950b5df2a}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {6cde8a3d-e92a-4e5c-88b1-df8c02abb5ae}, !- Handle
  Interior Partition,                     !- Name
  {205eb860-d0a0-43fb-b203-7d4767c93284}, !- Surface Rendering Name
  {557a64a2-d98a-4df1-a96b-c3c950b5df2a}; !- Layer 1

OS:StandardsInformation:Construction,
  {9834de54-ee96-43e1-b74a-c24f2d0a545d}, !- Handle
  {6cde8a3d-e92a-4e5c-88b1-df8c02abb5ae}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Facility,
  {e122eb60-b715-401b-9ac5-6df19e42f13d}; !- Handle

OS:Rendering:Color,
  {205eb860-d0a0-43fb-b203-7d4767c93284}, !- Handle
  Rendering Color 34,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e5149c57-c44e-43ff-8032-75c3598e5d5c}, !- Handle
  Rendering Color 35,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b662c1d0-e951-47b9-b5a7-5e8976244c3c}, !- Handle
  Rendering Color 36,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {33a401d5-6539-4a26-b7f0-d2945d0fd4aa}, !- Handle
  Rendering Color 37,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a54d7856-934e-4f9e-b4b4-15ec69ac1290}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62b2085f-f088-450a-a9e2-46048fb07cbd}, !- Handle
  Rendering Color 41,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {acf4dced-b5c0-409e-b7ed-3668b9a57fa3}, !- Handle
  Rendering Color 43,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94a62da8-9eb1-4b93-9159-dde7bfab4d65}, !- Handle
  Rendering Color 45,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d4f3c87-650c-4aad-bbca-9039c5b112bf}, !- Handle
  Rendering Color 49,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {703ac0bb-79c0-4e5e-b1fe-7f76a699c7aa}, !- Handle
  Rendering Color 51,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:BuildingStory,
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Handle
  Field Level,                            !- Name
  0,                                      !- Nominal Z Coordinate {m}
  7.62,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {28275a42-a632-459b-bac3-48b4ac8992f4}; !- Group Rendering Name

OS:Space,
  {d7a8daf0-4d91-499f-af9d-7024b2ad53e5}, !- Handle
  Field Level Mechanical 132 A,           !- Name
  {c5c00c65-8143-4834-b806-15bd527b974c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.7427394421979,                       !- X Origin {m}
  -32.6428290987572,                      !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {e7311835-56e0-4781-bc33-84d7509c3dd8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e8816715-9286-4751-926c-6ac471196fef}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {ed89437e-dd40-47f2-8dc2-78f02ee73a9a}, !- Construction Name
  {d7a8daf0-4d91-499f-af9d-7024b2ad53e5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.71553693278371, 0, 0,                !- X,Y,Z Vertex 1 {m}
  10.0820656406923, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 2 {m}
  10.0820656406922, -14.2795624999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.71553693278371, -14.2795624999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb83b297-b97d-4135-a341-c6d3a8538b91}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7a8daf0-4d91-499f-af9d-7024b2ad53e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8743efa-9d7c-4a7a-a3f9-b2fda8571d6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0820656406923, -5.77529135625809e-015, 7.62, !- X,Y,Z Vertex 1 {m}
  10.0820656406923, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 2 {m}
  -9.18223736533894e-046, -1.6029653594091e-030, 0, !- X,Y,Z Vertex 3 {m}
  -9.18223736533894e-046, -1.6029653594091e-030, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5d1666a-799b-45c8-9e82-25ffcef077f0}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7a8daf0-4d91-499f-af9d-7024b2ad53e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48bc7f41-5405-473c-960e-5b9f6fe9a79b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0820656406922, -14.2795624999999, 7.62, !- X,Y,Z Vertex 1 {m}
  10.0820656406922, -14.2795624999999, 0, !- X,Y,Z Vertex 2 {m}
  10.0820656406923, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 3 {m}
  10.0820656406923, -5.77529135625809e-015, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {490eb0a6-d478-4bd1-9b2d-c50a283c6b68}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7a8daf0-4d91-499f-af9d-7024b2ad53e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.71553693278371, -14.2795624999998, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.71553693278371, -14.2795624999998, 0, !- X,Y,Z Vertex 2 {m}
  10.0820656406922, -14.2795624999999, 0, !- X,Y,Z Vertex 3 {m}
  10.0820656406922, -14.2795624999999, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83496620-2b8c-42b5-aae8-543eb0660c74}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7a8daf0-4d91-499f-af9d-7024b2ad53e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.71553693278371, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -4.71553693278371, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.71553693278371, -14.2795624999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.71553693278371, -14.2795624999998, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4cfe1f7-7c5f-4c98-85e7-cc1a108d9c39}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7a8daf0-4d91-499f-af9d-7024b2ad53e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4813b382-b822-4193-b73f-4855fc554003}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.83644747306779e-046, -3.20593071881819e-031, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.83644747306779e-046, -3.20593071881819e-031, 0, !- X,Y,Z Vertex 2 {m}
  -4.71553693278371, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.71553693278371, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5cefef1-1b30-4ea1-89fd-20bb726aa90b}, !- Handle
  Surface 7,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d7a8daf0-4d91-499f-af9d-7024b2ad53e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0820656406922, -14.2795624999999, 7.62, !- X,Y,Z Vertex 1 {m}
  10.0820656406923, -5.77529135625809e-015, 7.62, !- X,Y,Z Vertex 2 {m}
  -4.71553693278371, 0, 7.62,             !- X,Y,Z Vertex 3 {m}
  -4.71553693278371, -14.2795624999998, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1cd99a6b-810e-429b-8c65-8e75a57724e6}, !- Handle
  Field Level Mechanical 132 B,           !- Name
  {c5c00c65-8143-4834-b806-15bd527b974c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  108.825649704671,                       !- X Origin {m}
  -46.9223915987571,                      !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {e7311835-56e0-4781-bc33-84d7509c3dd8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9dc0e156-afab-4591-b4d1-35bf8b59077f}, !- Handle
  Surface 8,                              !- Name
  Floor,                                  !- Surface Type
  {7d7805e4-73a1-400a-9496-e65ea591eba4}, !- Construction Name
  {1cd99a6b-810e-429b-8c65-8e75a57724e6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.07247389104537e-182, 14.2795625, 2.29740467249024e-090, !- X,Y,Z Vertex 1 {m}
  4.05749309646643e-182, 10.6314875, 1.02747097543256e-090, !- X,Y,Z Vertex 2 {m}
  3.90948992457535, 10.6314875, 8.73084829653687e-091, !- X,Y,Z Vertex 3 {m}
  3.90948992457535, 5.68483749999996, -8.48896632501128e-091, !- X,Y,Z Vertex 4 {m}
  1.03262567015276e-044, 5.68483749999996, -6.94510486722253e-091, !- X,Y,Z Vertex 5 {m}
  -1.03262567015277e-044, 2.50586251563135e-089, -2.67346286668897e-090, !- X,Y,Z Vertex 6 {m}
  -5.00084462178112, 4.04270394938067e-014, -2.47597901542167e-090, !- X,Y,Z Vertex 7 {m}
  -5.00084462178099, 14.2795625, 2.49488852375753e-090; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {fe70c9f7-e6c8-4af4-af0d-68889ffd1044}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cd99a6b-810e-429b-8c65-8e75a57724e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.00084462178112, 4.04270394938067e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -5.00084462178112, 4.04270394938067e-014, 0, !- X,Y,Z Vertex 2 {m}
  -4.14265121790698e-044, -3.84711686258183e-030, -1.40485223772613e-089, !- X,Y,Z Vertex 3 {m}
  -3.11002554775422e-044, -3.84711686258183e-030, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48bc7f41-5405-473c-960e-5b9f6fe9a79b}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cd99a6b-810e-429b-8c65-8e75a57724e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5d1666a-799b-45c8-9e82-25ffcef077f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.00084462178099, 14.2795625, 7.62,    !- X,Y,Z Vertex 1 {m}
  -5.00084462178099, 14.2795625, 0,       !- X,Y,Z Vertex 2 {m}
  -5.00084462178112, 4.04270394938067e-014, 0, !- X,Y,Z Vertex 3 {m}
  -5.00084462178112, 4.04270394938067e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94170f20-0309-4277-bb2e-2c964bdf63f0}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cd99a6b-810e-429b-8c65-8e75a57724e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5c2fe03-172d-45da-b912-7669c19d2eae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.2795625, 7.62,                    !- X,Y,Z Vertex 1 {m}
  0, 14.2795625, 0,                       !- X,Y,Z Vertex 2 {m}
  -5.00084462178099, 14.2795625, 0,       !- X,Y,Z Vertex 3 {m}
  -5.00084462178099, 14.2795625, 7.62;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e0fa7be-b8a9-43a5-b88c-57f35c0c5d0c}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cd99a6b-810e-429b-8c65-8e75a57724e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e1b42e7-31b9-4f0c-8f56-27360882f576}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.6314875, 7.62,                    !- X,Y,Z Vertex 1 {m}
  0, 10.6314875, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 14.2795625, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 14.2795625, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65ecd521-4a81-480b-a9fb-e314c0e9259d}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cd99a6b-810e-429b-8c65-8e75a57724e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54f0c9aa-9fe1-4a5e-bbdb-9268334ed98d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90948992457535, 10.6314875, 7.62,     !- X,Y,Z Vertex 1 {m}
  3.90948992457535, 10.6314875, 0,        !- X,Y,Z Vertex 2 {m}
  0, 10.6314875, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 10.6314875, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {951b03a2-5a3c-4075-8040-482e37451a5b}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cd99a6b-810e-429b-8c65-8e75a57724e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90948992457535, 5.68483749999996, 7.62, !- X,Y,Z Vertex 1 {m}
  3.90948992457535, 5.68483749999996, 0,  !- X,Y,Z Vertex 2 {m}
  3.90948992457535, 10.6314875, 0,        !- X,Y,Z Vertex 3 {m}
  3.90948992457535, 10.6314875, 7.62;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e2a3878-7a52-4b09-8be5-6d9719e05343}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cd99a6b-810e-429b-8c65-8e75a57724e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f9a5b9f-a3ec-4685-a95c-a2da9c919d6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.68483749999996, 7.62,              !- X,Y,Z Vertex 1 {m}
  1.03262567015276e-044, 5.68483749999996, 1.40485223772613e-089, !- X,Y,Z Vertex 2 {m}
  3.90948992457535, 5.68483749999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.90948992457535, 5.68483749999996, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {192cb111-5051-4671-9a6a-def623233451}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cd99a6b-810e-429b-8c65-8e75a57724e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {962dc483-c3db-4b35-b9de-9dfae6f91bf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.07132560895349e-044, -2.56474457505455e-030, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.03465042636876e-044, 2.51323269950084e-089, -1.40760684995697e-089, !- X,Y,Z Vertex 2 {m}
  1.03465042636875e-044, 5.68483749999996, 1.40760684995697e-089, !- X,Y,Z Vertex 3 {m}
  -2.0247562159841e-047, 5.68483749999996, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae2a9aea-a655-4a0b-828c-521b28789a39}, !- Handle
  Surface 17,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1cd99a6b-810e-429b-8c65-8e75a57724e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 14.2795625, 7.62,                    !- X,Y,Z Vertex 2 {m}
  -5.00084462178099, 14.2795625, 7.62,    !- X,Y,Z Vertex 3 {m}
  -5.00084462178112, 4.04270394938067e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a0409edb-2b6e-498e-874f-ee31044a9a6f}, !- Handle
  Field Level Electrical 133,             !- Name
  {51706bf3-6337-49ab-822c-e7a6984b2aef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  112.735139629247,                       !- X Origin {m}
  -46.9223915987572,                      !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {e7311835-56e0-4781-bc33-84d7509c3dd8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {353913b5-fd48-4f8d-9ef1-c752b1ae2866}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  {17981688-550a-49d3-8a49-a61ef5671d90}, !- Construction Name
  {a0409edb-2b6e-498e-874f-ee31044a9a6f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6848375, 0,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.90948992457535, 4.04270394938067e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.90948992457535, 5.6848375, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9951b80a-5391-445d-9a2f-0c08cffe540a}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0409edb-2b6e-498e-874f-ee31044a9a6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90948992457535, 4.04270394938067e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.90948992457535, 4.04270394938067e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {962dc483-c3db-4b35-b9de-9dfae6f91bf0}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0409edb-2b6e-498e-874f-ee31044a9a6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {192cb111-5051-4671-9a6a-def623233451}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90948992457535, 5.6848375, 7.62,     !- X,Y,Z Vertex 1 {m}
  -3.90948992457535, 5.6848375, 0,        !- X,Y,Z Vertex 2 {m}
  -3.90948992457535, 4.04270394938067e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.90948992457535, 4.04270394938067e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f9a5b9f-a3ec-4685-a95c-a2da9c919d6d}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0409edb-2b6e-498e-874f-ee31044a9a6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e2a3878-7a52-4b09-8be5-6d9719e05343}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6848375, 7.62,                     !- X,Y,Z Vertex 1 {m}
  0, 5.6848375, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.90948992457535, 5.6848375, 0,        !- X,Y,Z Vertex 3 {m}
  -3.90948992457535, 5.6848375, 7.62;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44510acb-230a-402c-b3bf-acd4cbccde7f}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0409edb-2b6e-498e-874f-ee31044a9a6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.6848375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 5.6848375, 7.62;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {300af892-c7a1-4e1d-a635-2fe58b98a19b}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0409edb-2b6e-498e-874f-ee31044a9a6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 5.6848375, 7.62,                     !- X,Y,Z Vertex 2 {m}
  -3.90948992457535, 5.6848375, 7.62,     !- X,Y,Z Vertex 3 {m}
  -3.90948992457535, 4.04270394938067e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {42b5e737-3664-4957-96db-978c514326d5}, !- Handle
  Field Level IDF 131,                    !- Name
  {6f2efef8-61ce-49e8-9555-5a1c6c067f40}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  112.735139629247,                       !- X Origin {m}
  -32.6428290987572,                      !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {c302eb3c-92a1-4cfd-83cf-51a72d724eda}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b41d3f99-9558-47ea-809d-0e85ca1ae75d}, !- Handle
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  {85b084c0-b07e-478c-9270-cb86ffbb2e40}, !- Construction Name
  {42b5e737-3664-4957-96db-978c514326d5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.64807499999999, 0,                !- X,Y,Z Vertex 2 {m}
  -3.90948992457535, -3.64807499999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.90948992457535, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {188a395d-a1ed-4696-9ccf-7af11dabce30}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42b5e737-3664-4957-96db-978c514326d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.64807499999999, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -3.64807499999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54f0c9aa-9fe1-4a5e-bbdb-9268334ed98d}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42b5e737-3664-4957-96db-978c514326d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65ecd521-4a81-480b-a9fb-e314c0e9259d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90948992457535, -3.64807499999999, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.90948992457535, -3.64807499999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.64807499999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.64807499999999, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e1b42e7-31b9-4f0c-8f56-27360882f576}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42b5e737-3664-4957-96db-978c514326d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e0fa7be-b8a9-43a5-b88c-57f35c0c5d0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90948992457535, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -3.90948992457535, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.90948992457535, -3.64807499999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.90948992457535, -3.64807499999999, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c77f952f-4dcf-48ed-8bab-f792c73e8bbf}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42b5e737-3664-4957-96db-978c514326d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43a758db-9289-44d5-8d99-3ba3b33a8669}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.90948992457535, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.90948992457535, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7490f50-5607-42cb-8f10-0a74fd7a6590}, !- Handle
  Surface 29,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42b5e737-3664-4957-96db-978c514326d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.64807499999999, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  -3.90948992457535, 0, 7.62,             !- X,Y,Z Vertex 3 {m}
  -3.90948992457535, -3.64807499999999, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3ceaabfa-5387-45ce-82e2-0ef4e6f390dc}, !- Handle
  Field Level Storage 130G,               !- Name
  {067f5f9f-4373-4a0b-8dc9-51d107f66035}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.0272025094142,                       !- X Origin {m}
  -32.6428290987572,                      !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {7363f2c4-610a-4b97-a1c3-80fa70bd5266}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {01ddb0b5-d5a2-4384-8de1-9b3ec866d159}, !- Handle
  Surface 30,                             !- Name
  Floor,                                  !- Surface Type
  {c334a6c3-1bd6-4094-a3cf-3e85ac59151c}, !- Construction Name
  {3ceaabfa-5387-45ce-82e2-0ef4e6f390dc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.71553693278371, 6.616683007497, 0,    !- X,Y,Z Vertex 1 {m}
  4.71553693278371, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.616683007497, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67fdd4d4-bc9e-4d62-ae3c-8fdedac691bd}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ceaabfa-5387-45ce-82e2-0ef4e6f390dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.616683007497, 7.62,                !- X,Y,Z Vertex 1 {m}
  0, 6.616683007497, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62bc3bc8-5a25-44a1-aae0-f4315d940507}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ceaabfa-5387-45ce-82e2-0ef4e6f390dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94ee985d-79fa-4513-8cc0-1696eecbb508}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.71553693278371, 6.616683007497, 7.62, !- X,Y,Z Vertex 1 {m}
  4.71553693278371, 6.616683007497, 0,    !- X,Y,Z Vertex 2 {m}
  0, 6.616683007497, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 6.616683007497, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {177186a4-6b42-4bf6-87ea-7bef9a0c8635}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ceaabfa-5387-45ce-82e2-0ef4e6f390dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {596c2b9b-9a69-4f86-bff8-026916606779}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.71553693278371, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  4.71553693278371, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.71553693278371, 6.616683007497, 0,    !- X,Y,Z Vertex 3 {m}
  4.71553693278371, 6.616683007497, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4813b382-b822-4193-b73f-4855fc554003}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ceaabfa-5387-45ce-82e2-0ef4e6f390dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4cfe1f7-7c5f-4c98-85e7-cc1a108d9c39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.71553693278371, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.71553693278371, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebedd21f-2228-49a0-bbce-9b6380e9d245}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ceaabfa-5387-45ce-82e2-0ef4e6f390dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.71553693278371, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  4.71553693278371, 6.616683007497, 7.62, !- X,Y,Z Vertex 2 {m}
  0, 6.616683007497, 7.62,                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {218921b5-518b-40af-922b-00079072402e}, !- Handle
  Field Level Weight 130,                 !- Name
  {e87cf9af-d15b-4168-9ea6-9dc85279364f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.7427394421979,                       !- X Origin {m}
  23.9950582599338,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {7363f2c4-610a-4b97-a1c3-80fa70bd5266}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {abd01b58-7105-414f-934e-2b41a352ee15}, !- Handle
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  {fa49e196-fa96-46c0-9792-958c816dad0e}, !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5861477624704, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  15.5861477624704, -5.23939985869108, 0, !- X,Y,Z Vertex 2 {m}
  18.9924001870487, -5.23939985869108, 0, !- X,Y,Z Vertex 3 {m}
  18.9924001870487, -56.637887358691, 0,  !- X,Y,Z Vertex 4 {m}
  0, -56.637887358691, 0,                 !- X,Y,Z Vertex 5 {m}
  0, -23.263359854485, 0,                 !- X,Y,Z Vertex 6 {m}
  -3.73578437493422, -23.263359854485, 0, !- X,Y,Z Vertex 7 {m}
  -3.73578437493422, -19.937041800585, 0, !- X,Y,Z Vertex 8 {m}
  0, -19.937041800585, 0,                 !- X,Y,Z Vertex 9 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {51d68fa7-6b10-434e-b3e9-27a51d8da161}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eada94dc-35ad-4c12-b7a2-9b8bbe262e62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5861477624704, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  15.5861477624704, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {728f4173-765b-4fa5-97a6-ecc209ddae05}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28d5ee86-75f3-431d-ad1f-89db930f4052}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5861477624704, -5.23939985869108, 7.62, !- X,Y,Z Vertex 1 {m}
  15.5861477624704, -5.23939985869108, 0, !- X,Y,Z Vertex 2 {m}
  15.5861477624704, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.5861477624704, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbec6d1e-da0d-4d1f-b790-008843a9081f}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4c8f4ec-008f-4f17-a082-269cdf833815}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9924001870487, -5.23939985869108, 7.62, !- X,Y,Z Vertex 1 {m}
  18.9924001870487, -5.23939985869108, 0, !- X,Y,Z Vertex 2 {m}
  15.5861477624704, -5.23939985869108, 0, !- X,Y,Z Vertex 3 {m}
  15.5861477624704, -5.23939985869108, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66b3204b-31f2-4d72-bd36-7feb6bd661b6}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9924001870487, -56.637887358691, 7.62, !- X,Y,Z Vertex 1 {m}
  18.9924001870487, -56.637887358691, 0,  !- X,Y,Z Vertex 2 {m}
  18.9924001870487, -5.23939985869108, 0, !- X,Y,Z Vertex 3 {m}
  18.9924001870487, -5.23939985869108, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43a758db-9289-44d5-8d99-3ba3b33a8669}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c77f952f-4dcf-48ed-8bab-f792c73e8bbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0829102624733, -56.637887358691, 7.62, !- X,Y,Z Vertex 1 {m}
  15.0829102624733, -56.637887358691, 0,  !- X,Y,Z Vertex 2 {m}
  18.9924001870487, -56.637887358691, 0,  !- X,Y,Z Vertex 3 {m}
  18.9924001870487, -56.637887358691, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5c2fe03-172d-45da-b912-7669c19d2eae}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94170f20-0309-4277-bb2e-2c964bdf63f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0820656406923, -56.637887358691, 7.62, !- X,Y,Z Vertex 1 {m}
  10.0820656406923, -56.637887358691, 0,  !- X,Y,Z Vertex 2 {m}
  15.0829102624733, -56.637887358691, 0,  !- X,Y,Z Vertex 3 {m}
  15.0829102624733, -56.637887358691, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8743efa-9d7c-4a7a-a3f9-b2fda8571d6b}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb83b297-b97d-4135-a341-c6d3a8538b91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -56.637887358691, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, -56.637887358691, 0,                 !- X,Y,Z Vertex 2 {m}
  10.0820656406923, -56.637887358691, 0,  !- X,Y,Z Vertex 3 {m}
  10.0820656406923, -56.637887358691, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {596c2b9b-9a69-4f86-bff8-026916606779}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {177186a4-6b42-4bf6-87ea-7bef9a0c8635}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -50.021204351194, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, -50.021204351194, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -56.637887358691, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -56.637887358691, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef0ac9e-3e96-41e9-a70d-122550116fd2}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {385e1c0a-718b-48e1-a70b-4fc443671b4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -45.7126566018391, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -45.7126566018391, 0,                !- X,Y,Z Vertex 2 {m}
  0, -50.021204351194, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -50.021204351194, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6fcf016-c98e-47bf-8525-81fe7aea96cd}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1862915a-5593-41df-962b-b70224060804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.263359854485, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, -23.263359854485, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -45.7126566018391, 0,                !- X,Y,Z Vertex 3 {m}
  0, -45.7126566018391, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3e579d0-7eef-4ce0-800a-b85aa7691ac6}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9afc2d3-2c85-49dc-a30d-9009c623bb0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.73578437493422, -23.263359854485, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.73578437493422, -23.263359854485, 0, !- X,Y,Z Vertex 2 {m}
  0, -23.263359854485, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -23.263359854485, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c4e7bbc-0dce-4d5d-aaa8-d8590fca1c5c}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {861d3b31-6593-4505-954b-e62974eb213a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.73578437493422, -20.1110998586913, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.73578437493422, -20.1110998586913, 0, !- X,Y,Z Vertex 2 {m}
  -3.73578437493422, -23.263359854485, 0, !- X,Y,Z Vertex 3 {m}
  -3.73578437493422, -23.263359854485, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f243696-fea5-4bc8-bf8d-255c7c1d5a5c}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa4560f6-cea3-4c7d-b515-a929c1a19a39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.73578437493422, -19.937041800585, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.73578437493422, -19.937041800585, 0, !- X,Y,Z Vertex 2 {m}
  -3.73578437493422, -20.1110998586913, 0, !- X,Y,Z Vertex 3 {m}
  -3.73578437493422, -20.1110998586913, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ea6fbf2-0cc3-4cb4-963a-6d758b1f921e}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {446910c3-4b0b-4a10-a957-a9f07e8a4a7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -19.937041800585, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, -19.937041800585, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.73578437493422, -19.937041800585, 0, !- X,Y,Z Vertex 3 {m}
  -3.73578437493422, -19.937041800585, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e174d29-0d3b-4d07-9c90-ec5f0124c9ff}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53b4d2a9-1c39-41fc-a3e9-6ea43f86a1d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.986966800585, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, -12.986966800585, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -19.937041800585, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -19.937041800585, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40dc5a4e-f33c-4439-b7ab-99528ab63624}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2953638-fcd9-4044-9d2e-6a71a746ffa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.30803735869127, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -8.30803735869127, 0,                !- X,Y,Z Vertex 2 {m}
  0, -12.986966800585, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -12.986966800585, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {815a6dc1-c78e-4963-a4e6-19b533727c6a}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d97b698d-808c-4a9a-85ff-72d5f377a46e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.30803735869127, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.30803735869127, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdf48667-f277-453e-8615-9ec001eca1cd}, !- Handle
  Surface 57,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  ,                                       !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.263359854485, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, -19.937041800585, 7.62,              !- X,Y,Z Vertex 2 {m}
  -3.73578437493422, -19.937041800585, 7.62, !- X,Y,Z Vertex 3 {m}
  -3.73578437493422, -23.263359854485, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e2524867-74ae-4d5e-92b5-629bf07826f0}, !- Handle
  Field Level Restroom 130EF,             !- Name
  {23bf3266-8acb-41d7-9997-bdfa3c6a73db}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.7427394421979,                       !- X Origin {m}
  -21.7175983419052,                      !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {7363f2c4-610a-4b97-a1c3-80fa70bd5266}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {20c0bf0e-ed61-47b2-aac2-6ef586703ce9}, !- Handle
  Surface 58,                             !- Name
  Floor,                                  !- Surface Type
  {db46a378-e199-4206-8a7f-45e5e1db85ad}, !- Construction Name
  {e2524867-74ae-4d5e-92b5-629bf07826f0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.30854774935491, 0,                !- X,Y,Z Vertex 2 {m}
  -4.71553693278371, -4.30854774935491, 0, !- X,Y,Z Vertex 3 {m}
  -4.71553693278371, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {385e1c0a-718b-48e1-a70b-4fc443671b4d}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2524867-74ae-4d5e-92b5-629bf07826f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cef0ac9e-3e96-41e9-a70d-122550116fd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.30854774935491, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -4.30854774935491, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94ee985d-79fa-4513-8cc0-1696eecbb508}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2524867-74ae-4d5e-92b5-629bf07826f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62bc3bc8-5a25-44a1-aae0-f4315d940507}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.71553693278371, -4.30854774935491, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.71553693278371, -4.30854774935491, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.30854774935491, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.30854774935491, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8340f389-c43d-4151-907b-dc9005f98f70}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2524867-74ae-4d5e-92b5-629bf07826f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.71553693278371, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -4.71553693278371, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.71553693278371, -4.30854774935491, 0, !- X,Y,Z Vertex 3 {m}
  -4.71553693278371, -4.30854774935491, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0c1b6d7-5120-4b3f-8b31-5d4d20dfbd35}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2524867-74ae-4d5e-92b5-629bf07826f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c80cece0-8946-44fc-8461-1523b10ecb68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.71553693278371, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.71553693278371, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00da84dd-4196-4e35-bebb-32c5b2cbf5e3}, !- Handle
  Surface 63,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2524867-74ae-4d5e-92b5-629bf07826f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.30854774935491, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  -4.71553693278371, 0, 7.62,             !- X,Y,Z Vertex 3 {m}
  -4.71553693278371, -4.30854774935491, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {30b816df-334c-4b0b-a886-8994cc06348a}, !- Handle
  Field Level Office 130ABCD,             !- Name
  {a2d4b998-e73c-4696-8587-9c33505e3fd3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.7427394421979,                       !- X Origin {m}
  -11.0206642485597,                      !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {88830ef9-e323-407b-9c0f-2ac40f7f524a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f711cb02-15d1-4683-9f04-1b0b34b8749e}, !- Handle
  Surface 76,                             !- Name
  Floor,                                  !- Surface Type
  {df33969a-a040-4996-8e7f-76dc23bd4607}, !- Construction Name
  {30b816df-334c-4b0b-a886-8994cc06348a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.7523626540085, 0,                 !- X,Y,Z Vertex 1 {m}
  0, -10.6969340933455, 0,                !- X,Y,Z Vertex 2 {m}
  -4.71553693278371, -10.6969340933455, 0, !- X,Y,Z Vertex 3 {m}
  -4.71553693278371, 11.7523626540085, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c80cece0-8946-44fc-8461-1523b10ecb68}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30b816df-334c-4b0b-a886-8994cc06348a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0c1b6d7-5120-4b3f-8b31-5d4d20dfbd35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.71553693278371, -10.6969340933455, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.71553693278371, -10.6969340933455, 0, !- X,Y,Z Vertex 2 {m}
  0, -10.6969340933455, 0,                !- X,Y,Z Vertex 3 {m}
  0, -10.6969340933455, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42b745cf-1a84-47e0-b900-dc6a8de4d1be}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30b816df-334c-4b0b-a886-8994cc06348a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.71553693278371, 11.5486476498096, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.71553693278371, 11.5486476498096, 0, !- X,Y,Z Vertex 2 {m}
  -4.71553693278371, -10.6969340933455, 0, !- X,Y,Z Vertex 3 {m}
  -4.71553693278371, -10.6969340933455, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e4b0cfd-b2b5-4a40-92e6-3d7f0a3fd4fe}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30b816df-334c-4b0b-a886-8994cc06348a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d70ff54a-fe81-4fdb-a828-ecf13f8aa799}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.71553693278371, 11.7523626540085, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.71553693278371, 11.7523626540085, 0, !- X,Y,Z Vertex 2 {m}
  -4.71553693278371, 11.5486476498096, 0, !- X,Y,Z Vertex 3 {m}
  -4.71553693278371, 11.5486476498096, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ea2e857-53f0-4a2e-ad03-7ec703ba0078}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30b816df-334c-4b0b-a886-8994cc06348a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59c3a75a-51eb-4d37-9611-ffed71a57a83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.73578437493422, 11.7523626540085, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.73578437493422, 11.7523626540085, 0, !- X,Y,Z Vertex 2 {m}
  -4.71553693278371, 11.7523626540085, 0, !- X,Y,Z Vertex 3 {m}
  -4.71553693278371, 11.7523626540085, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9afc2d3-2c85-49dc-a30d-9009c623bb0a}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30b816df-334c-4b0b-a886-8994cc06348a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3e579d0-7eef-4ce0-800a-b85aa7691ac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.7523626540085, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, 11.7523626540085, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.73578437493422, 11.7523626540085, 0, !- X,Y,Z Vertex 3 {m}
  -3.73578437493422, 11.7523626540085, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1862915a-5593-41df-962b-b70224060804}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30b816df-334c-4b0b-a886-8994cc06348a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6fcf016-c98e-47bf-8525-81fe7aea96cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.6969340933455, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -10.6969340933455, 0,                !- X,Y,Z Vertex 2 {m}
  0, 11.7523626540085, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 11.7523626540085, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b456eca2-f0cf-4997-82ac-83c6a05c2893}, !- Handle
  Surface 83,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30b816df-334c-4b0b-a886-8994cc06348a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.6969340933455, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, 11.7523626540085, 7.62,              !- X,Y,Z Vertex 2 {m}
  -4.71553693278371, 11.7523626540085, 7.62, !- X,Y,Z Vertex 3 {m}
  -4.71553693278371, -10.6969340933455, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6d4c8cc5-6554-4192-a02b-6264b39e3c6e}, !- Handle
  Field Level Locker Player Team Tunnel CR104, !- Name
  {9b41bcf9-c015-4085-9cd2-fe81f4da4bf1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.5186735632055,                       !- X Origin {m}
  4.08715840124285,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {ed19ce39-9894-44d8-9e25-3e70669b7916}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9e205aed-0cab-4b52-adbb-e3b9e329b0a6}, !- Handle
  Surface 84,                             !- Name
  Floor,                                  !- Surface Type
  {45c65228-d130-4844-b277-1b79750ddcc9}, !- Construction Name
  {6d4c8cc5-6554-4192-a02b-6264b39e3c6e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.0587803781777, 2.18155435604741, 0, !- X,Y,Z Vertex 1 {m}
  -15.0587803781777, 1.16831496644133, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11.4734288270937, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  11.4734288270937, -3.55917499999692, 0, !- X,Y,Z Vertex 5 {m}
  -21.5819147543978, -3.55917500000002, 0, !- X,Y,Z Vertex 6 {m}
  -21.5819147543978, 2.18155435604741, 0; !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {40dbad8b-db84-419b-a497-43eb039b88ff}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d4c8cc5-6554-4192-a02b-6264b39e3c6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe6809c4-925b-4091-a17b-5501315e9144}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4734288270937, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  11.4734288270937, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {139fa714-386c-4e19-960f-e0f79a59f215}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d4c8cc5-6554-4192-a02b-6264b39e3c6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {927fddf6-5ce6-4085-9a9e-d90dc3a0b25b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4734288270937, -3.55917499999692, 7.62, !- X,Y,Z Vertex 1 {m}
  11.4734288270937, -3.55917499999692, 0, !- X,Y,Z Vertex 2 {m}
  11.4734288270937, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  11.4734288270937, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a9cfb2-a20f-42cb-b3d2-c1df9d94fad3}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d4c8cc5-6554-4192-a02b-6264b39e3c6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5819147543978, -3.55917500000002, 7.62, !- X,Y,Z Vertex 1 {m}
  -21.5819147543978, -3.55917500000002, 0, !- X,Y,Z Vertex 2 {m}
  11.4734288270937, -3.55917499999692, 0, !- X,Y,Z Vertex 3 {m}
  11.4734288270937, -3.55917499999692, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c10894b0-faac-4332-8ec4-65289af550ad}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d4c8cc5-6554-4192-a02b-6264b39e3c6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5819147543978, 2.18155435604741, 7.62, !- X,Y,Z Vertex 1 {m}
  -21.5819147543978, 2.18155435604741, 0, !- X,Y,Z Vertex 2 {m}
  -21.5819147543978, -3.55917500000002, 0, !- X,Y,Z Vertex 3 {m}
  -21.5819147543978, -3.55917500000002, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcbd5634-e576-4c8d-9533-8409ceb51fba}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d4c8cc5-6554-4192-a02b-6264b39e3c6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5a4e2cd-26bd-4bec-9c31-51286c922473}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.0587803781777, 2.18155435604741, 7.62, !- X,Y,Z Vertex 1 {m}
  -15.0587803781777, 2.18155435604741, 0, !- X,Y,Z Vertex 2 {m}
  -21.5819147543978, 2.18155435604741, 0, !- X,Y,Z Vertex 3 {m}
  -21.5819147543978, 2.18155435604741, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6012937c-1920-4cd3-9502-3ad3cf7bec83}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d4c8cc5-6554-4192-a02b-6264b39e3c6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e125ff98-55bf-481f-895e-6e3621959225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.0587803781777, 1.16831496644133, 7.62, !- X,Y,Z Vertex 1 {m}
  -15.0587803781777, 1.16831496644133, 0, !- X,Y,Z Vertex 2 {m}
  -15.0587803781777, 2.18155435604741, 0, !- X,Y,Z Vertex 3 {m}
  -15.0587803781777, 2.18155435604741, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63e35f29-8d43-4b0c-a0ba-4dc915f9664e}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d4c8cc5-6554-4192-a02b-6264b39e3c6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af06f87f-8071-42f8-a097-c40cdc0f9bf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.81411706380344, 0.683831268070732, 7.62, !- X,Y,Z Vertex 1 {m}
  -8.81411706380344, 0.683831268070732, 0, !- X,Y,Z Vertex 2 {m}
  -15.0587803781777, 1.16831496644133, 0, !- X,Y,Z Vertex 3 {m}
  -15.0587803781777, 1.16831496644133, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcc3c576-c14c-4c4f-80eb-aa8f15871ae6}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d4c8cc5-6554-4192-a02b-6264b39e3c6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ce5af56-e461-4732-bb50-7ec022389622}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.68880912093892, 0.441358507814683, 7.62, !- X,Y,Z Vertex 1 {m}
  -5.68880912093892, 0.441358507814683, 0, !- X,Y,Z Vertex 2 {m}
  -8.81411706380344, 0.683831268070732, 0, !- X,Y,Z Vertex 3 {m}
  -8.81411706380344, 0.683831268070732, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af33238c-0559-475c-9425-c21dba1e7899}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d4c8cc5-6554-4192-a02b-6264b39e3c6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2e30b54-2ca5-4be0-8e5a-fac1ee141022}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.68880912093892, 0.441358507814683, 0, !- X,Y,Z Vertex 3 {m}
  -5.68880912093892, 0.441358507814683, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6d3b57c-fb17-4b1c-a8e2-0bf37590b128}, !- Handle
  Surface 94,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {6d4c8cc5-6554-4192-a02b-6264b39e3c6e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4734288270937, -3.55917499999692, 7.62, !- X,Y,Z Vertex 1 {m}
  11.4734288270937, 0, 7.62,              !- X,Y,Z Vertex 2 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 3 {m}
  -3.8580742308594, 0.299323434724304, 7.62, !- X,Y,Z Vertex 4 {m}
  -2.5795069392424, -3.55917499999506, 7.62; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Handle
  Field Level Corridor South,             !- Name
  {7477371f-afac-4b66-80d7-55534c7d5a16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.0272025094142,                       !- X Origin {m}
  0.527983401249962,                      !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {a27b5ca4-f38c-4bb1-9f4a-d0902dec4ca0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6adcc703-e769-44ed-839d-dcee6804d745}, !- Handle
  Surface 95,                             !- Name
  Floor,                                  !- Surface Type
  {a3bb4f92-1b4a-45a6-bd5c-51205d65cd95}, !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2565724421475, 22.2065998586982, 0, !- X,Y,Z Vertex 1 {m}
  -10.2565724421475, 12.4713999999921, 0, !- X,Y,Z Vertex 2 {m}
  -8.25949744215049, 12.4713999999921, 0, !- X,Y,Z Vertex 3 {m}
  -8.25949744215049, 9.95044999999209, 0, !- X,Y,Z Vertex 4 {m}
  -10.2565724421475, 9.95044999999209, 0, !- X,Y,Z Vertex 5 {m}
  -10.2565724421475, 3.35597499999261, 0, !- X,Y,Z Vertex 6 {m}
  0.979752557849494, 3.35597499999261, 0, !- X,Y,Z Vertex 7 {m}
  0.979752557849494, 0.203715004198844, 0, !- X,Y,Z Vertex 8 {m}
  0, 0.203715004198844, 0,                !- X,Y,Z Vertex 9 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 10 {m}
  -43.0351001191149, -4.03485316269325e-012, 0, !- X,Y,Z Vertex 11 {m}
  -43.0351001191149, 3.55917499999288, 0, !- X,Y,Z Vertex 12 {m}
  -38.1152130671475, 3.55917499999288, 0, !- X,Y,Z Vertex 13 {m}
  -38.1152130671475, 3.65124999999292, 0, !- X,Y,Z Vertex 14 {m}
  -21.7386525458541, 3.65124999999292, 0, !- X,Y,Z Vertex 15 {m}
  -21.7386525458541, 2.98183534161606, 0, !- X,Y,Z Vertex 16 {m}
  -12.9756525458541, 2.98183534161606, 0, !- X,Y,Z Vertex 17 {m}
  -12.9756525458541, 8.87463534161582, 0, !- X,Y,Z Vertex 18 {m}
  -18.3191775458541, 8.87463534161582, 0, !- X,Y,Z Vertex 19 {m}
  -18.3191775458538, 12.5322353416158, 0, !- X,Y,Z Vertex 20 {m}
  -12.9756525458541, 12.5322353416158, 0, !- X,Y,Z Vertex 21 {m}
  -12.9756525458541, 19.2192956832393, 0, !- X,Y,Z Vertex 22 {m}
  -14.1599275458563, 19.2192956832393, 0, !- X,Y,Z Vertex 23 {m}
  -14.1599275458563, 22.2065998586982, 0; !- X,Y,Z Vertex 24 {m}

OS:Surface,
  {801152a4-1cb4-4c55-9c0f-ce314d2bd9f2}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.0351001191149, -4.03485316269325e-012, 7.62, !- X,Y,Z Vertex 1 {m}
  -43.0351001191149, -4.03485316269325e-012, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {927fddf6-5ce6-4085-9a9e-d90dc3a0b25b}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {139fa714-386c-4e19-960f-e0f79a59f215}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.0351001191149, 3.55917499999288, 7.62, !- X,Y,Z Vertex 1 {m}
  -43.0351001191149, 3.55917499999288, 0, !- X,Y,Z Vertex 2 {m}
  -43.0351001191149, -4.03485316269325e-012, 0, !- X,Y,Z Vertex 3 {m}
  -43.0351001191149, -4.03485316269325e-012, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44931109-4f3d-45ac-86e5-0a4053bf22a7}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d039185-d1d1-4b3a-9605-12550a234166}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.1152130671475, 3.55917499999288, 7.62, !- X,Y,Z Vertex 1 {m}
  -38.1152130671475, 3.55917499999288, 0, !- X,Y,Z Vertex 2 {m}
  -43.0351001191149, 3.55917499999288, 0, !- X,Y,Z Vertex 3 {m}
  -43.0351001191149, 3.55917499999288, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b072f435-b9e7-4a9f-b20b-72f586faa861}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a83360c-eba1-4855-bfeb-bcc182d0d7ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.1152130671475, 3.65124999999292, 7.62, !- X,Y,Z Vertex 1 {m}
  -38.1152130671475, 3.65124999999292, 0, !- X,Y,Z Vertex 2 {m}
  -38.1152130671475, 3.55917499999288, 0, !- X,Y,Z Vertex 3 {m}
  -38.1152130671475, 3.55917499999288, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e85990d0-af8b-469e-90bb-c0fbb7cadfa6}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d61d899-330a-4771-9807-82e9cb4ce135}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.2596974421475, 3.65124999999292, 7.62, !- X,Y,Z Vertex 1 {m}
  -35.2596974421475, 3.65124999999292, 0, !- X,Y,Z Vertex 2 {m}
  -38.1152130671475, 3.65124999999292, 0, !- X,Y,Z Vertex 3 {m}
  -38.1152130671475, 3.65124999999292, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {590bf4c5-7fd8-4826-a051-fe73e8b2f6d2}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {313f163d-da7d-450f-aa82-e97123f801a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.6116224421475, 3.65124999999292, 7.62, !- X,Y,Z Vertex 1 {m}
  -31.6116224421475, 3.65124999999292, 0, !- X,Y,Z Vertex 2 {m}
  -35.2596974421475, 3.65124999999292, 0, !- X,Y,Z Vertex 3 {m}
  -35.2596974421475, 3.65124999999292, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eee46a2-dd99-4981-9359-72c930a2d5ae}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {867f3876-067b-4f7f-9fed-7a07466033d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.7386525458541, 3.65124999999292, 7.62, !- X,Y,Z Vertex 1 {m}
  -21.7386525458541, 3.65124999999292, 0, !- X,Y,Z Vertex 2 {m}
  -31.6116224421475, 3.65124999999292, 0, !- X,Y,Z Vertex 3 {m}
  -31.6116224421475, 3.65124999999292, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5a2c6c9-6e7b-4e72-b224-4723107ec1fe}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f02ab37d-8a02-46ca-87af-758778d727d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.7386525458541, 2.98183534161606, 7.62, !- X,Y,Z Vertex 1 {m}
  -21.7386525458541, 2.98183534161606, 0, !- X,Y,Z Vertex 2 {m}
  -21.7386525458541, 3.65124999999292, 0, !- X,Y,Z Vertex 3 {m}
  -21.7386525458541, 3.65124999999292, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {165044af-44e8-4a06-bf4e-5561a6a9e7ce}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c4c8e95-758c-4eb4-a374-18979883038a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9756525458541, 2.98183534161606, 7.62, !- X,Y,Z Vertex 1 {m}
  -12.9756525458541, 2.98183534161606, 0, !- X,Y,Z Vertex 2 {m}
  -21.7386525458541, 2.98183534161606, 0, !- X,Y,Z Vertex 3 {m}
  -21.7386525458541, 2.98183534161606, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dabb025-4232-45cb-81d4-4fb951124c99}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7e1d679-3e47-461d-ac93-fe294820fbdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9756525458541, 8.87463534161582, 7.62, !- X,Y,Z Vertex 1 {m}
  -12.9756525458541, 8.87463534161582, 0, !- X,Y,Z Vertex 2 {m}
  -12.9756525458541, 2.98183534161606, 0, !- X,Y,Z Vertex 3 {m}
  -12.9756525458541, 2.98183534161606, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73814ebf-d2f7-4223-8f7f-b0bcc453d36f}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e932877-80c9-440c-acd6-d82a2af0308a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3191775458541, 8.87463534161582, 7.62, !- X,Y,Z Vertex 1 {m}
  -18.3191775458541, 8.87463534161582, 0, !- X,Y,Z Vertex 2 {m}
  -12.9756525458541, 8.87463534161582, 0, !- X,Y,Z Vertex 3 {m}
  -12.9756525458541, 8.87463534161582, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {907126f3-a48c-48af-8c40-9b507c174947}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3552cd95-a2fa-4903-8e08-fe329b2a511f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3191775458538, 12.5322353416158, 7.62, !- X,Y,Z Vertex 1 {m}
  -18.3191775458538, 12.5322353416158, 0, !- X,Y,Z Vertex 2 {m}
  -18.3191775458541, 8.87463534161582, 0, !- X,Y,Z Vertex 3 {m}
  -18.3191775458541, 8.87463534161582, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b250b631-940a-44eb-b8b7-178e2b72484a}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e817ef06-a9f2-4196-a013-598c0ac1e74e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9756525458541, 12.5322353416158, 7.62, !- X,Y,Z Vertex 1 {m}
  -12.9756525458541, 12.5322353416158, 0, !- X,Y,Z Vertex 2 {m}
  -18.3191775458538, 12.5322353416158, 0, !- X,Y,Z Vertex 3 {m}
  -18.3191775458538, 12.5322353416158, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee2530e1-0bc8-45db-853e-44dc5e2c5c8e}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f955951-a9a5-4f12-84bb-7be21f0e5dd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9756525458541, 16.1898353416158, 7.62, !- X,Y,Z Vertex 1 {m}
  -12.9756525458541, 16.1898353416158, 0, !- X,Y,Z Vertex 2 {m}
  -12.9756525458541, 12.5322353416158, 0, !- X,Y,Z Vertex 3 {m}
  -12.9756525458541, 12.5322353416158, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3c65978-8f31-440a-b069-de4a3abd0e74}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cbfe5a8-df7f-44b8-891b-4c5027750c95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9756525458541, 19.2192956832393, 7.62, !- X,Y,Z Vertex 1 {m}
  -12.9756525458541, 19.2192956832393, 0, !- X,Y,Z Vertex 2 {m}
  -12.9756525458541, 16.1898353416158, 0, !- X,Y,Z Vertex 3 {m}
  -12.9756525458541, 16.1898353416158, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f908ffa8-ecc1-4e44-976c-e29315458259}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3da79d3-aee6-4c70-b27f-aaffaf5d8ddc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1599275458563, 19.2192956832393, 7.62, !- X,Y,Z Vertex 1 {m}
  -14.1599275458563, 19.2192956832393, 0, !- X,Y,Z Vertex 2 {m}
  -12.9756525458541, 19.2192956832393, 0, !- X,Y,Z Vertex 3 {m}
  -12.9756525458541, 19.2192956832393, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c100237-373f-4bb6-8868-12f69f0ddd60}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4682de74-680f-4185-969b-b3b16a441219}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1599275458563, 22.2065998586982, 7.62, !- X,Y,Z Vertex 1 {m}
  -14.1599275458563, 22.2065998586982, 0, !- X,Y,Z Vertex 2 {m}
  -14.1599275458563, 19.2192956832393, 0, !- X,Y,Z Vertex 3 {m}
  -14.1599275458563, 19.2192956832393, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {114492af-9f9e-45d1-86c9-99749759458a}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ef588f5-5bf7-4114-b4db-ed52be968f2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9883525458541, 22.2065998586982, 7.62, !- X,Y,Z Vertex 1 {m}
  -12.9883525458541, 22.2065998586982, 0, !- X,Y,Z Vertex 2 {m}
  -14.1599275458563, 22.2065998586982, 0, !- X,Y,Z Vertex 3 {m}
  -14.1599275458563, 22.2065998586982, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42ac2f36-361f-490b-a71f-4c53a5b6573c}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a8aba72-c976-4907-81d0-a82c27518e18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2565724421475, 22.2065998586982, 7.62, !- X,Y,Z Vertex 1 {m}
  -10.2565724421475, 22.2065998586982, 0, !- X,Y,Z Vertex 2 {m}
  -12.9883525458541, 22.2065998586982, 0, !- X,Y,Z Vertex 3 {m}
  -12.9883525458541, 22.2065998586982, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2369e24-dc7a-44d1-acca-d53e499c1b38}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5b55ff5-4765-4421-9c5b-9884bfb980e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2565724421475, 15.2622249999926, 7.62, !- X,Y,Z Vertex 1 {m}
  -10.2565724421475, 15.2622249999926, 0, !- X,Y,Z Vertex 2 {m}
  -10.2565724421475, 22.2065998586982, 0, !- X,Y,Z Vertex 3 {m}
  -10.2565724421475, 22.2065998586982, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {225fc4e5-b262-4a82-8ca4-22902344c7e7}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4194ec3a-c2f1-432d-a074-9731e083cc9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2565724421475, 12.4713999999921, 7.62, !- X,Y,Z Vertex 1 {m}
  -10.2565724421475, 12.4713999999921, 0, !- X,Y,Z Vertex 2 {m}
  -10.2565724421475, 15.2622249999926, 0, !- X,Y,Z Vertex 3 {m}
  -10.2565724421475, 15.2622249999926, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b60c191c-70b2-40bf-a6bf-54a815695ad7}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a2f35dd-ff9e-4807-b20a-82d7eedc1c34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.25949744215049, 12.4713999999921, 7.62, !- X,Y,Z Vertex 1 {m}
  -8.25949744215049, 12.4713999999921, 0, !- X,Y,Z Vertex 2 {m}
  -10.2565724421475, 12.4713999999921, 0, !- X,Y,Z Vertex 3 {m}
  -10.2565724421475, 12.4713999999921, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bdc9e3a-051b-4d65-941b-186f12b514f7}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0148fefa-a882-49c0-a4b5-d53c2aa4e85c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.25949744215049, 9.95044999999209, 7.62, !- X,Y,Z Vertex 1 {m}
  -8.25949744215049, 9.95044999999209, 0, !- X,Y,Z Vertex 2 {m}
  -8.25949744215049, 12.4713999999921, 0, !- X,Y,Z Vertex 3 {m}
  -8.25949744215049, 12.4713999999921, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3407faa-4ac5-48cb-a974-f1f923d3b1e8}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03492a10-3e66-463b-9cdf-aaf4e90b82e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2565724421475, 9.95044999999209, 7.62, !- X,Y,Z Vertex 1 {m}
  -10.2565724421475, 9.95044999999209, 0, !- X,Y,Z Vertex 2 {m}
  -8.25949744215049, 9.95044999999209, 0, !- X,Y,Z Vertex 3 {m}
  -8.25949744215049, 9.95044999999209, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74e48050-a9c6-4ff5-8895-8257a430b20a}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c032638f-64e5-414c-a3b0-c7e2a3405b32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2565724421475, 7.50303534161582, 7.62, !- X,Y,Z Vertex 1 {m}
  -10.2565724421475, 7.50303534161582, 0, !- X,Y,Z Vertex 2 {m}
  -10.2565724421475, 9.95044999999209, 0, !- X,Y,Z Vertex 3 {m}
  -10.2565724421475, 9.95044999999209, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ea8d4fa-e7f9-4675-91e1-d709442535e1}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32145140-faca-402d-a488-44b732b0ac3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2565724421475, 3.35597499999261, 7.62, !- X,Y,Z Vertex 1 {m}
  -10.2565724421475, 3.35597499999261, 0, !- X,Y,Z Vertex 2 {m}
  -10.2565724421475, 7.50303534161582, 0, !- X,Y,Z Vertex 3 {m}
  -10.2565724421475, 7.50303534161582, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a3ec7b9-1788-4d5c-9036-d523e2a95950}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24db1583-1e5b-4879-9925-2c087dc2f9c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.5334, 3.35597499999261, 7.62,         !- X,Y,Z Vertex 1 {m}
  0.5334, 3.35597499999261, 0,            !- X,Y,Z Vertex 2 {m}
  -10.2565724421475, 3.35597499999261, 0, !- X,Y,Z Vertex 3 {m}
  -10.2565724421475, 3.35597499999261, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0320aaf0-0c0d-4470-b0af-2fa8ae956aea}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ce0288d-57f4-4be3-9c6d-e9b598c93123}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.979752557849494, 3.35597499999261, 7.62, !- X,Y,Z Vertex 1 {m}
  0.979752557849494, 3.35597499999261, 0, !- X,Y,Z Vertex 2 {m}
  0.5334, 3.35597499999261, 0,            !- X,Y,Z Vertex 3 {m}
  0.5334, 3.35597499999261, 7.62;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {861d3b31-6593-4505-954b-e62974eb213a}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c4e7bbc-0dce-4d5d-aaa8-d8590fca1c5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.979752557849494, 0.203715004198844, 7.62, !- X,Y,Z Vertex 1 {m}
  0.979752557849494, 0.203715004198844, 0, !- X,Y,Z Vertex 2 {m}
  0.979752557849494, 3.35597499999261, 0, !- X,Y,Z Vertex 3 {m}
  0.979752557849494, 3.35597499999261, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59c3a75a-51eb-4d37-9611-ffed71a57a83}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ea2e857-53f0-4a2e-ad03-7ec703ba0078}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.203715004198844, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, 0.203715004198844, 0,                !- X,Y,Z Vertex 2 {m}
  0.979752557849494, 0.203715004198844, 0, !- X,Y,Z Vertex 3 {m}
  0.979752557849494, 0.203715004198844, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d70ff54a-fe81-4fdb-a828-ecf13f8aa799}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e4b0cfd-b2b5-4a40-92e6-3d7f0a3fd4fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0.203715004198844, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.203715004198844, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cada17c-5180-49a8-a540-14440904aa99}, !- Handle
  Surface 128,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.1229525458541, -2.16239541828145e-012, 7.62, !- X,Y,Z Vertex 1 {m}
  -23.1229525458541, 2.55321034161554, 7.62, !- X,Y,Z Vertex 2 {m}
  -10.8292630671527, 2.55321034161555, 7.62, !- X,Y,Z Vertex 3 {m}
  -10.8292630671527, 3.11042284161606, 7.62, !- X,Y,Z Vertex 4 {m}
  -7.09228806715052, 3.11042284161606, 7.62, !- X,Y,Z Vertex 5 {m}
  -7.09228806715052, 3.35597499999261, 7.62, !- X,Y,Z Vertex 6 {m}
  -10.2565724421475, 3.35597499999261, 7.62, !- X,Y,Z Vertex 7 {m}
  -10.2565724421475, 9.95044999999209, 7.62, !- X,Y,Z Vertex 8 {m}
  -8.25949744215049, 9.95044999999209, 7.62, !- X,Y,Z Vertex 9 {m}
  -8.25949744215049, 12.4713999999921, 7.62, !- X,Y,Z Vertex 10 {m}
  -10.2565724421475, 12.4713999999921, 7.62, !- X,Y,Z Vertex 11 {m}
  -10.2565724421475, 22.2065998586982, 7.62, !- X,Y,Z Vertex 12 {m}
  -14.1599275458563, 22.2065998586982, 7.62, !- X,Y,Z Vertex 13 {m}
  -14.1599275458563, 19.2192956832393, 7.62, !- X,Y,Z Vertex 14 {m}
  -12.9756525458541, 19.2192956832393, 7.62, !- X,Y,Z Vertex 15 {m}
  -12.9756525458541, 12.5322353416158, 7.62, !- X,Y,Z Vertex 16 {m}
  -18.3191775458538, 12.5322353416158, 7.62, !- X,Y,Z Vertex 17 {m}
  -18.3191775458541, 8.87463534161582, 7.62, !- X,Y,Z Vertex 18 {m}
  -12.9756525458541, 8.87463534161582, 7.62, !- X,Y,Z Vertex 19 {m}
  -12.9756525458541, 2.98183534161606, 7.62, !- X,Y,Z Vertex 20 {m}
  -21.7386525458541, 2.98183534161606, 7.62, !- X,Y,Z Vertex 21 {m}
  -21.7386525458541, 3.65124999999292, 7.62, !- X,Y,Z Vertex 22 {m}
  -38.1152130671475, 3.65124999999292, 7.62, !- X,Y,Z Vertex 23 {m}
  -38.1152130671475, 3.55917499999288, 7.62, !- X,Y,Z Vertex 24 {m}
  -43.0351001191149, 3.55917499999288, 7.62, !- X,Y,Z Vertex 25 {m}
  -43.0351001191149, -4.03485316269325e-012, 7.62; !- X,Y,Z Vertex 26 {m}

OS:Space,
  {b1c32a4f-3d50-4c9a-8f43-c92f953611e5}, !- Handle
  Field Level Stair ST103,                !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.2885499635601,                       !- X Origin {m}
  9.40261874286579,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {71387d9d-3f5f-43d3-8429-8c98086a5192}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a67d2be0-4d72-46b8-a882-3eefc34ed308}, !- Handle
  Surface 129,                            !- Name
  Floor,                                  !- Surface Type
  {f7abffcd-48cd-443f-9548-596ba5bac28d}, !- Construction Name
  {b1c32a4f-3d50-4c9a-8f43-c92f953611e5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.763, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  8.763, -5.89279999999977, 0,            !- X,Y,Z Vertex 2 {m}
  0, -5.89279999999977, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2a7565a-c9b0-4dc6-ae62-8458f1d23579}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1c32a4f-3d50-4c9a-8f43-c92f953611e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25d3f628-146e-48ee-af59-6a43c435defc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.419475, 0, 7.62,                      !- X,Y,Z Vertex 1 {m}
  3.419475, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e932877-80c9-440c-acd6-d82a2af0308a}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1c32a4f-3d50-4c9a-8f43-c92f953611e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73814ebf-d2f7-4223-8f7f-b0bcc453d36f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.763, 0, 7.62,                         !- X,Y,Z Vertex 1 {m}
  8.763, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.419475, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  3.419475, 0, 7.62;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7e1d679-3e47-461d-ac93-fe294820fbdd}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1c32a4f-3d50-4c9a-8f43-c92f953611e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dabb025-4232-45cb-81d4-4fb951124c99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.763, -5.89279999999977, 7.62,         !- X,Y,Z Vertex 1 {m}
  8.763, -5.89279999999977, 0,            !- X,Y,Z Vertex 2 {m}
  8.763, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  8.763, 0, 7.62;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c4c8e95-758c-4eb4-a374-18979883038a}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1c32a4f-3d50-4c9a-8f43-c92f953611e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {165044af-44e8-4a06-bf4e-5561a6a9e7ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.89279999999977, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -5.89279999999977, 0,                !- X,Y,Z Vertex 2 {m}
  8.763, -5.89279999999977, 0,            !- X,Y,Z Vertex 3 {m}
  8.763, -5.89279999999977, 7.62;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f02ab37d-8a02-46ca-87af-758778d727d9}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1c32a4f-3d50-4c9a-8f43-c92f953611e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5a2c6c9-6e7b-4e72-b224-4723107ec1fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.22338534162291, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -5.22338534162291, 0,                !- X,Y,Z Vertex 2 {m}
  0, -5.89279999999977, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.89279999999977, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16223b30-df79-4a76-be3e-7d719e384eb7}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1c32a4f-3d50-4c9a-8f43-c92f953611e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa5b691b-38c1-49d5-acae-7d4935423e56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.22338534162291, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.22338534162291, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cc1434d-695b-4025-8e81-a07547b6a72e}, !- Handle
  Surface 136,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {b1c32a4f-3d50-4c9a-8f43-c92f953611e5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.763, -5.89279999999977, 7.62,         !- X,Y,Z Vertex 1 {m}
  8.763, 0, 7.62,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 3 {m}
  0, -5.89279999999977, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0956138b-59bb-4446-9132-b8baac1dbde8}, !- Handle
  Field Level Storage 127 128A,           !- Name
  {067f5f9f-4373-4a0b-8dc9-51d107f66035}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  78.7706300672666,                       !- X Origin {m}
  3.88395840124257,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {03680cba-5eb2-457f-aecb-2770ea20df56}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {be35097a-3508-4d1d-b266-5296c80eee5e}, !- Handle
  Surface 137,                            !- Name
  Floor,                                  !- Surface Type
  {0085ee10-4be5-4c0e-9094-4413a8f4881a}, !- Construction Name
  {0956138b-59bb-4446-9132-b8baac1dbde8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.7899724421475, 7.12413305810622, 0,  !- X,Y,Z Vertex 1 {m}
  10.7899724421475, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.14706034162322, 0,                 !- X,Y,Z Vertex 4 {m}
  8.0045280057634, 4.14706034162322, 0,   !- X,Y,Z Vertex 5 {m}
  8.0045280057634, 7.12413305810622, 0;   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {32145140-faca-402d-a488-44b732b0ac3a}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0956138b-59bb-4446-9132-b8baac1dbde8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ea8d4fa-e7f9-4675-91e1-d709442535e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.14706034162322, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, 4.14706034162322, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb7cbf64-c940-477c-899e-df56322e85ee}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0956138b-59bb-4446-9132-b8baac1dbde8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f415f1db-edfe-4309-8b94-4ebd8ebe8661}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00452800576339, 4.14706034162322, 7.62, !- X,Y,Z Vertex 1 {m}
  8.00452800576339, 4.14706034162322, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.14706034162322, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.14706034162322, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3505978-ba16-4b0b-b5a8-5052c2051449}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0956138b-59bb-4446-9132-b8baac1dbde8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f838fb61-eaac-4ef6-bc19-65bf80acb1e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0045280057634, 7.12413305810622, 7.62, !- X,Y,Z Vertex 1 {m}
  8.0045280057634, 7.12413305810622, 0,   !- X,Y,Z Vertex 2 {m}
  8.0045280057634, 4.14706034162322, 0,   !- X,Y,Z Vertex 3 {m}
  8.0045280057634, 4.14706034162322, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d291f62-16c3-4bd1-b9fd-9ba0c7ded24c}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0956138b-59bb-4446-9132-b8baac1dbde8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f23989e-a47b-42fc-8f6f-a67aadf5b957}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.7899724421475, 7.12413305810622, 7.62, !- X,Y,Z Vertex 1 {m}
  10.7899724421475, 7.12413305810622, 0,  !- X,Y,Z Vertex 2 {m}
  8.0045280057634, 7.12413305810622, 0,   !- X,Y,Z Vertex 3 {m}
  8.0045280057634, 7.12413305810622, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2bd740f-6c11-4a68-8902-79bcd7b954ce}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0956138b-59bb-4446-9132-b8baac1dbde8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed6e418f-5edb-4319-ae14-0b1697e02294}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.7899724421475, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  10.7899724421475, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.7899724421475, 7.12413305810622, 0,  !- X,Y,Z Vertex 3 {m}
  10.7899724421475, 7.12413305810622, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24db1583-1e5b-4879-9925-2c087dc2f9c5}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0956138b-59bb-4446-9132-b8baac1dbde8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a3ec7b9-1788-4d5c-9036-d523e2a95950}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.7899724421475, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.7899724421475, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35f48335-002c-4984-98d0-e1fbb4957bf8}, !- Handle
  Surface 145,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {0956138b-59bb-4446-9132-b8baac1dbde8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.16428437499708, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  3.16428437499708, 4.14706034162322, 7.62, !- X,Y,Z Vertex 2 {m}
  0, 4.14706034162322, 7.62,              !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {74e3c27a-8d1f-4a05-b0d7-9d33be56df24}, !- Handle
  Field Level Office 128BC,               !- Name
  {a2d4b998-e73c-4696-8587-9c33505e3fd3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.5606025094142,                       !- X Origin {m}
  3.88395840124257,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {e3f02751-e988-441d-94ed-14236b85daf8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5ba71a96-4b91-45ad-98ce-ffec219d34dc}, !- Handle
  Surface 146,                            !- Name
  Floor,                                  !- Surface Type
  {39d84adf-13b9-4756-895e-16866713b5c5}, !- Construction Name
  {74e3c27a-8d1f-4a05-b0d7-9d33be56df24}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.18213693278371, 7.12413305810622, 0,  !- X,Y,Z Vertex 1 {m}
  4.18213693278371, 0.174058058106219, 0, !- X,Y,Z Vertex 2 {m}
  0.446352557849494, 0.174058058106219, 0, !- X,Y,Z Vertex 3 {m}
  0.446352557849494, 0, 0,                !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 7.12413305810622, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ed6e418f-5edb-4319-ae14-0b1697e02294}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74e3c27a-8d1f-4a05-b0d7-9d33be56df24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2bd740f-6c11-4a68-8902-79bcd7b954ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.12413305810622, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, 7.12413305810622, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e87ce9e0-1235-4c11-a42f-f04ca5f493df}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74e3c27a-8d1f-4a05-b0d7-9d33be56df24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1bc448a-483b-46f4-9dcd-3944d9b8ba76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.18213693278371, 7.12413305810622, 7.62, !- X,Y,Z Vertex 1 {m}
  4.18213693278371, 7.12413305810622, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.12413305810622, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.12413305810622, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53b4d2a9-1c39-41fc-a3e9-6ea43f86a1d3}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74e3c27a-8d1f-4a05-b0d7-9d33be56df24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e174d29-0d3b-4d07-9c90-ec5f0124c9ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.18213693278371, 0.174058058106219, 7.62, !- X,Y,Z Vertex 1 {m}
  4.18213693278371, 0.174058058106219, 0, !- X,Y,Z Vertex 2 {m}
  4.18213693278371, 7.12413305810622, 0,  !- X,Y,Z Vertex 3 {m}
  4.18213693278371, 7.12413305810622, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {446910c3-4b0b-4a10-a957-a9f07e8a4a7c}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74e3c27a-8d1f-4a05-b0d7-9d33be56df24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ea6fbf2-0cc3-4cb4-963a-6d758b1f921e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.446352557849494, 0.174058058106219, 7.62, !- X,Y,Z Vertex 1 {m}
  0.446352557849494, 0.174058058106219, 0, !- X,Y,Z Vertex 2 {m}
  4.18213693278371, 0.174058058106219, 0, !- X,Y,Z Vertex 3 {m}
  4.18213693278371, 0.174058058106219, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa4560f6-cea3-4c7d-b515-a929c1a19a39}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74e3c27a-8d1f-4a05-b0d7-9d33be56df24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f243696-fea5-4bc8-bf8d-255c7c1d5a5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.446352557849494, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  0.446352557849494, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0.446352557849494, 0.174058058106219, 0, !- X,Y,Z Vertex 3 {m}
  0.446352557849494, 0.174058058106219, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ce0288d-57f4-4be3-9c6d-e9b598c93123}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74e3c27a-8d1f-4a05-b0d7-9d33be56df24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0320aaf0-0c0d-4470-b0af-2fa8ae956aea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.446352557849494, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.446352557849494, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11f26636-9046-43ae-b0bd-ba8ffe076fa9}, !- Handle
  Surface 153,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74e3c27a-8d1f-4a05-b0d7-9d33be56df24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.446352557849494, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  0.446352557849494, 7.12413305810622, 7.62, !- X,Y,Z Vertex 2 {m}
  0, 7.12413305810622, 7.62,              !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {89a65f6b-7321-4956-aa36-ac5264e075d1}, !- Handle
  Field Level IDF 104A,                   !- Name
  {6f2efef8-61ce-49e8-9555-5a1c6c067f40}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.5186735632055,                       !- X Origin {m}
  7.65160624286602,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {32309f3c-0019-4dfa-880b-19c7f15040bc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8ba15c97-31ed-4904-900a-5b36dd480601}, !- Handle
  Surface 154,                            !- Name
  Floor,                                  !- Surface Type
  {36c3681d-d65e-4789-8cd1-1a7037f06793}, !- Construction Name
  {89a65f6b-7321-4956-aa36-ac5264e075d1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.56444784162317, 0,                !- X,Y,Z Vertex 2 {m}
  -5.68880912093892, -3.12308933380849, 0, !- X,Y,Z Vertex 3 {m}
  -5.68880912093892, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fb3f320-c70c-4c09-ab67-ba8f274cd0cf}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89a65f6b-7321-4956-aa36-ac5264e075d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01d2a9b5-de07-4849-ac1c-9025c28d22bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.56444784162317, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -3.56444784162317, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2e30b54-2ca5-4be0-8e5a-fac1ee141022}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89a65f6b-7321-4956-aa36-ac5264e075d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af33238c-0559-475c-9425-c21dba1e7899}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.68880912093892, -3.12308933380849, 7.62, !- X,Y,Z Vertex 1 {m}
  -5.68880912093892, -3.12308933380849, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.56444784162317, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.56444784162317, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1b4e312-763b-4e62-8a01-ed4e9f05743a}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89a65f6b-7321-4956-aa36-ac5264e075d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8f99d28-545e-437d-80b5-a171d6eea874}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.68880912093892, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -5.68880912093892, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.68880912093892, -3.12308933380849, 0, !- X,Y,Z Vertex 3 {m}
  -5.68880912093892, -3.12308933380849, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14402b50-dcdf-4ca0-ac5f-bde315a55a31}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89a65f6b-7321-4956-aa36-ac5264e075d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77206920-34f5-43a3-80da-c6967cb3bad4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.28875912093891, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -5.28875912093891, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.68880912093892, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.68880912093892, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffd4da31-3f72-4a1e-961d-81548893e541}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89a65f6b-7321-4956-aa36-ac5264e075d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bbadffb-350a-4198-a5f0-1a9badcaf963}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.28875912093891, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.28875912093891, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47903db0-629c-40eb-9c2a-a557a35aa63a}, !- Handle
  Surface 160,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {89a65f6b-7321-4956-aa36-ac5264e075d1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.56444784162317, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  -4.94001875937258, 1.44382283906452e-015, 7.62, !- X,Y,Z Vertex 3 {m}
  -3.8580742308594, -3.26512440689887, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {14cdef5c-8ead-43a8-86b4-db7062fed962}, !- Handle
  Field Level Locker Player 105A,         !- Name
  {9b41bcf9-c015-4085-9cd2-fe81f4da4bf1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.9119894422666,                       !- X Origin {m}
  5.1068437428663,                        !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {9fe63c9e-36d3-49fb-891d-a69b3b4b1e50}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4aa49a93-e3b7-4715-9757-c35955fd956e}, !- Handle
  Surface 161,                            !- Name
  Floor,                                  !- Surface Type
  {df0794a1-5db8-4465-aa3d-b8644a302bc5}, !- Construction Name
  {14cdef5c-8ead-43a8-86b4-db7062fed962}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.76123248466936, 3.99681465837672, 0, !- X,Y,Z Vertex 1 {m}
  -9.76123248466936, 2.54476249999972, 0, !- X,Y,Z Vertex 2 {m}
  -1.34748248467156, 2.54476249999972, 0, !- X,Y,Z Vertex 3 {m}
  -1.34748248467156, 0, 0,                !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, -1.01968534162345, 0,                !- X,Y,Z Vertex 6 {m}
  -16.3933158790611, -1.01968534162345, 0, !- X,Y,Z Vertex 7 {m}
  -16.3933158790611, 2.54476249999972, 0, !- X,Y,Z Vertex 8 {m}
  -12.4028324846694, 2.54476249999972, 0, !- X,Y,Z Vertex 9 {m}
  -12.4028324846694, 3.99681465837672, 0; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {84db82a1-5e8d-4d0d-be90-a6fb3ad03493}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14cdef5c-8ead-43a8-86b4-db7062fed962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6006488e-6737-422e-a90b-ba785c718ee0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.927610341623417, 7.62,            !- X,Y,Z Vertex 1 {m}
  0, -0.927610341623417, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a83360c-eba1-4855-bfeb-bcc182d0d7ee}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14cdef5c-8ead-43a8-86b4-db7062fed962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b072f435-b9e7-4a9f-b20b-72f586faa861}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.01968534162345, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -1.01968534162345, 0,                !- X,Y,Z Vertex 2 {m}
  0, -0.927610341623417, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.927610341623417, 7.62;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d039185-d1d1-4b3a-9605-12550a234166}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14cdef5c-8ead-43a8-86b4-db7062fed962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44931109-4f3d-45ac-86e5-0a4053bf22a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.91988705196734, -1.01968534162345, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.91988705196734, -1.01968534162345, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.01968534162345, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.01968534162345, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe6809c4-925b-4091-a17b-5501315e9144}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14cdef5c-8ead-43a8-86b4-db7062fed962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40dbad8b-db84-419b-a497-43eb039b88ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.3933158790611, -1.01968534162345, 7.62, !- X,Y,Z Vertex 1 {m}
  -16.3933158790611, -1.01968534162345, 0, !- X,Y,Z Vertex 2 {m}
  -4.91988705196734, -1.01968534162345, 0, !- X,Y,Z Vertex 3 {m}
  -4.91988705196734, -1.01968534162345, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01d2a9b5-de07-4849-ac1c-9025c28d22bf}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14cdef5c-8ead-43a8-86b4-db7062fed962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fb3f320-c70c-4c09-ab67-ba8f274cd0cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.3933158790611, 2.54476249999972, 7.62, !- X,Y,Z Vertex 1 {m}
  -16.3933158790611, 2.54476249999972, 0, !- X,Y,Z Vertex 2 {m}
  -16.3933158790611, -1.01968534162345, 0, !- X,Y,Z Vertex 3 {m}
  -16.3933158790611, -1.01968534162345, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7441d87f-9dfd-46b2-8845-9764dabdad2a}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14cdef5c-8ead-43a8-86b4-db7062fed962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df7fe28e-f943-4d89-aebc-289577646c11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4028324846694, 2.54476249999972, 7.62, !- X,Y,Z Vertex 1 {m}
  -12.4028324846694, 2.54476249999972, 0, !- X,Y,Z Vertex 2 {m}
  -16.3933158790611, 2.54476249999972, 0, !- X,Y,Z Vertex 3 {m}
  -16.3933158790611, 2.54476249999972, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02342dea-5704-466b-b3cb-bd158f82e4e0}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14cdef5c-8ead-43a8-86b4-db7062fed962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35847be0-5174-4113-9ac8-ed601188118f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4028324846694, 3.99681465837672, 7.62, !- X,Y,Z Vertex 1 {m}
  -12.4028324846694, 3.99681465837672, 0, !- X,Y,Z Vertex 2 {m}
  -12.4028324846694, 2.54476249999972, 0, !- X,Y,Z Vertex 3 {m}
  -12.4028324846694, 2.54476249999972, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bdc7845-8b02-4cfc-b5bf-4e102952fe6a}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14cdef5c-8ead-43a8-86b4-db7062fed962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eb2be8b-1f10-4c6f-9f34-3da41d16aaa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.76123248466936, 3.99681465837672, 7.62, !- X,Y,Z Vertex 1 {m}
  -9.76123248466936, 3.99681465837672, 0, !- X,Y,Z Vertex 2 {m}
  -12.4028324846694, 3.99681465837672, 0, !- X,Y,Z Vertex 3 {m}
  -12.4028324846694, 3.99681465837672, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b16711b0-6d32-45af-acca-34af40c0bbeb}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14cdef5c-8ead-43a8-86b4-db7062fed962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3661250-29cb-45f7-8978-20ae80071468}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.76123248466936, 2.54476249999972, 7.62, !- X,Y,Z Vertex 1 {m}
  -9.76123248466936, 2.54476249999972, 0, !- X,Y,Z Vertex 2 {m}
  -9.76123248466936, 3.99681465837672, 0, !- X,Y,Z Vertex 3 {m}
  -9.76123248466936, 3.99681465837672, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5ecc2ef-047c-4075-9cd8-161e55bc9d36}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14cdef5c-8ead-43a8-86b4-db7062fed962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c01149cd-60c9-4743-9375-ba610d832837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.34748248467156, 2.54476249999972, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.34748248467156, 2.54476249999972, 0, !- X,Y,Z Vertex 2 {m}
  -9.76123248466936, 2.54476249999972, 0, !- X,Y,Z Vertex 3 {m}
  -9.76123248466936, 2.54476249999972, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1db2f6bf-6b30-4582-9968-47c43c6b2323}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14cdef5c-8ead-43a8-86b4-db7062fed962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf851cb3-51bd-4f0b-963a-e4e4383b56da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.34748248467156, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -1.34748248467156, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.34748248467156, 2.54476249999972, 0, !- X,Y,Z Vertex 3 {m}
  -1.34748248467156, 2.54476249999972, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2d85cbc-a8be-4408-9294-1dc1d17720ab}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14cdef5c-8ead-43a8-86b4-db7062fed962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24af9325-5394-4e71-8a58-4865e43a850e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.34748248467156, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.34748248467156, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71681e9e-e042-4a42-9dd7-8abd40232e13}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {14cdef5c-8ead-43a8-86b4-db7062fed962}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.01968534162345, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  -1.34748248467156, 0, 7.62,             !- X,Y,Z Vertex 3 {m}
  -1.34748248467156, 2.54476249999972, 7.62, !- X,Y,Z Vertex 4 {m}
  -9.76123248466936, 2.54476249999972, 7.62, !- X,Y,Z Vertex 5 {m}
  -9.76123248466936, 3.99681465837672, 7.62, !- X,Y,Z Vertex 6 {m}
  -12.4028324846694, 3.99681465837672, 7.62, !- X,Y,Z Vertex 7 {m}
  -12.4028324846694, 2.54476249999972, 7.62, !- X,Y,Z Vertex 8 {m}
  -16.3933158790611, 2.54476249999972, 7.62, !- X,Y,Z Vertex 9 {m}
  -16.3933158790611, -1.01968534162345, 7.62; !- X,Y,Z Vertex 10 {m}

OS:Space,
  {89643a0a-1ef4-4c94-b294-54f2355e40e2}, !- Handle
  Field Level Corridor Team Entry,        !- Name
  {7477371f-afac-4b66-80d7-55534c7d5a16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  53.7675050672666,                       !- X Origin {m}
  8.53425624286602,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {a133dfd3-f605-40eb-895d-4d347e02c74f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dee84aa7-4f45-4bdb-8f8f-96a7331a2c49}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {b9f1486e-d144-4583-aff8-3a1ae40c09b0}, !- Construction Name
  {89643a0a-1ef4-4c94-b294-54f2355e40e2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15517613299324, 2.83502566258809, 0,  !- X,Y,Z Vertex 1 {m}
  1.15517613299324, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -4.35502284162315, 0,                !- X,Y,Z Vertex 4 {m}
  -2.855515625, -4.35502284162315, 0,     !- X,Y,Z Vertex 5 {m}
  -2.855515625, -3.42741249999973, 0,     !- X,Y,Z Vertex 6 {m}
  -4.20299810967155, -3.42741249999973, 0, !- X,Y,Z Vertex 7 {m}
  -4.20299810967155, -0.882650000000006, 0, !- X,Y,Z Vertex 8 {m}
  -2.763440625, -0.882650000000006, 0,    !- X,Y,Z Vertex 9 {m}
  -2.763440625, 2.83502566258809, 0;      !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {068116ca-2840-41b7-bc54-e4c0dafcdaf8}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89643a0a-1ef4-4c94-b294-54f2355e40e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81485d86-c753-4097-ad15-66a46d7db144}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.35502284162315, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -4.35502284162315, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d61d899-330a-4771-9807-82e9cb4ce135}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89643a0a-1ef4-4c94-b294-54f2355e40e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e85990d0-af8b-469e-90bb-c0fbb7cadfa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.855515625, -4.35502284162315, 7.62,  !- X,Y,Z Vertex 1 {m}
  -2.855515625, -4.35502284162315, 0,     !- X,Y,Z Vertex 2 {m}
  0, -4.35502284162315, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.35502284162315, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6006488e-6737-422e-a90b-ba785c718ee0}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89643a0a-1ef4-4c94-b294-54f2355e40e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84db82a1-5e8d-4d0d-be90-a6fb3ad03493}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.855515625, -3.42741249999973, 7.62,  !- X,Y,Z Vertex 1 {m}
  -2.855515625, -3.42741249999973, 0,     !- X,Y,Z Vertex 2 {m}
  -2.855515625, -4.35502284162315, 0,     !- X,Y,Z Vertex 3 {m}
  -2.855515625, -4.35502284162315, 7.62;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24af9325-5394-4e71-8a58-4865e43a850e}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89643a0a-1ef4-4c94-b294-54f2355e40e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2d85cbc-a8be-4408-9294-1dc1d17720ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.20299810967155, -3.42741249999973, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.20299810967155, -3.42741249999973, 0, !- X,Y,Z Vertex 2 {m}
  -2.855515625, -3.42741249999973, 0,     !- X,Y,Z Vertex 3 {m}
  -2.855515625, -3.42741249999973, 7.62;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf851cb3-51bd-4f0b-963a-e4e4383b56da}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89643a0a-1ef4-4c94-b294-54f2355e40e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1db2f6bf-6b30-4582-9968-47c43c6b2323}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.20299810967155, -0.882650000000006, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.20299810967155, -0.882650000000006, 0, !- X,Y,Z Vertex 2 {m}
  -4.20299810967155, -3.42741249999973, 0, !- X,Y,Z Vertex 3 {m}
  -4.20299810967155, -3.42741249999973, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cfc7819-461c-4c1b-8e77-5884a834483e}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89643a0a-1ef4-4c94-b294-54f2355e40e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b700490-9389-4f59-9066-db92dff089d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.763440625, -0.882650000000006, 7.62, !- X,Y,Z Vertex 1 {m}
  -2.763440625, -0.882650000000006, 0,    !- X,Y,Z Vertex 2 {m}
  -4.20299810967155, -0.882650000000006, 0, !- X,Y,Z Vertex 3 {m}
  -4.20299810967155, -0.882650000000006, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b9e8274-cc2d-42e5-b14b-304e2218bd7b}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89643a0a-1ef4-4c94-b294-54f2355e40e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {530fc760-ae79-4332-9bee-b708e6e70ad3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.763440625, 2.83502566258809, 7.62,   !- X,Y,Z Vertex 1 {m}
  -2.763440625, 2.83502566258809, 0,      !- X,Y,Z Vertex 2 {m}
  -2.763440625, -0.882650000000006, 0,    !- X,Y,Z Vertex 3 {m}
  -2.763440625, -0.882650000000006, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85fcc826-440c-407e-9689-a86b32bd1da4}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89643a0a-1ef4-4c94-b294-54f2355e40e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27b5763b-2c22-49ef-add9-a2bf7e93fae6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15517613299324, 2.83502566258809, 7.62, !- X,Y,Z Vertex 1 {m}
  1.15517613299324, 2.83502566258809, 0,  !- X,Y,Z Vertex 2 {m}
  -2.763440625, 2.83502566258809, 0,      !- X,Y,Z Vertex 3 {m}
  -2.763440625, 2.83502566258809, 7.62;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a1e801-7750-4ce0-b247-96413f05fa68}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89643a0a-1ef4-4c94-b294-54f2355e40e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d67039d-bcad-4a95-8493-88d11cd38655}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15517613299324, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  1.15517613299324, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.15517613299324, 2.83502566258809, 0,  !- X,Y,Z Vertex 3 {m}
  1.15517613299324, 2.83502566258809, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a15776f4-1571-48a2-9e01-ad3b20f4122e}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89643a0a-1ef4-4c94-b294-54f2355e40e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0486a073-d611-4231-b541-b4415fbe74d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.15517613299324, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.15517613299324, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7f7b88f-51d7-4775-b306-19a59f70cf2c}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {89643a0a-1ef4-4c94-b294-54f2355e40e2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.35502284162315, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  1.15517613299324, 0, 7.62,              !- X,Y,Z Vertex 3 {m}
  1.15517613299324, 2.83502566258809, 7.62, !- X,Y,Z Vertex 4 {m}
  -2.763440625, 2.83502566258809, 7.62,   !- X,Y,Z Vertex 5 {m}
  -2.763440625, -0.882650000000006, 7.62, !- X,Y,Z Vertex 6 {m}
  -4.20299810967155, -0.882650000000006, 7.62, !- X,Y,Z Vertex 7 {m}
  -4.20299810967155, -3.42741249999973, 7.62, !- X,Y,Z Vertex 8 {m}
  -2.855515625, -3.42741249999973, 7.62,  !- X,Y,Z Vertex 9 {m}
  -2.855515625, -4.35502284162315, 7.62;  !- X,Y,Z Vertex 10 {m}

OS:Space,
  {7aeb4592-d066-41fd-bbbd-0c9f6cad9964}, !- Handle
  Field Level Reduced Office 113,         !- Name
  {95b6aa46-6c9e-44e1-a598-7e58eaf03236}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.9226812002599,                       !- X Origin {m}
  8.53425624286602,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {6f7bf665-e258-4f5f-9aba-1bc65437adfe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {624d95b1-c70c-4d34-8adf-f4585f5bf5a1}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {49535917-0ac8-48cd-a392-1f8339ee1428}, !- Construction Name
  {7aeb4592-d066-41fd-bbbd-0c9f6cad9964}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.49289886700676, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.49289886700676, -4.35502284162315, 0, !- X,Y,Z Vertex 2 {m}
  -1.15517613299324, -4.35502284162315, 0, !- X,Y,Z Vertex 3 {m}
  -1.15517613299324, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9137b32-2c41-488e-9b71-6ce4794f653a}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aeb4592-d066-41fd-bbbd-0c9f6cad9964}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c683da19-6dd5-4372-991a-ebdf45232921}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.49289886700676, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  2.49289886700676, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f098546-ab8d-4b9c-b2ea-f74871ffad2d}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aeb4592-d066-41fd-bbbd-0c9f6cad9964}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1da5110f-01f1-45e9-a69e-f3ed0d440ae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.49289886700676, -4.35502284162315, 7.62, !- X,Y,Z Vertex 1 {m}
  2.49289886700676, -4.35502284162315, 0, !- X,Y,Z Vertex 2 {m}
  2.49289886700676, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.49289886700676, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {313f163d-da7d-450f-aa82-e97123f801a4}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aeb4592-d066-41fd-bbbd-0c9f6cad9964}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {590bf4c5-7fd8-4826-a051-fe73e8b2f6d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15517613299324, -4.35502284162315, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.15517613299324, -4.35502284162315, 0, !- X,Y,Z Vertex 2 {m}
  2.49289886700676, -4.35502284162315, 0, !- X,Y,Z Vertex 3 {m}
  2.49289886700676, -4.35502284162315, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81485d86-c753-4097-ad15-66a46d7db144}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aeb4592-d066-41fd-bbbd-0c9f6cad9964}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {068116ca-2840-41b7-bc54-e4c0dafcdaf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15517613299324, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -1.15517613299324, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.15517613299324, -4.35502284162315, 0, !- X,Y,Z Vertex 3 {m}
  -1.15517613299324, -4.35502284162315, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0486a073-d611-4231-b541-b4415fbe74d7}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aeb4592-d066-41fd-bbbd-0c9f6cad9964}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a15776f4-1571-48a2-9e01-ad3b20f4122e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.15517613299324, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.15517613299324, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f48dcf5c-a258-432c-987d-cf8762e4a066}, !- Handle
  Surface 193,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {7aeb4592-d066-41fd-bbbd-0c9f6cad9964}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.49289886700676, -4.35502284162315, 7.62, !- X,Y,Z Vertex 1 {m}
  2.49289886700676, 0, 7.62,              !- X,Y,Z Vertex 2 {m}
  -1.15517613299324, 0, 7.62,             !- X,Y,Z Vertex 3 {m}
  -1.15517613299324, -4.35502284162315, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6b199478-8aa2-4d14-977e-1a58b92b7fa3}, !- Handle
  Field Level Laundry 114A,               !- Name
  {8fbb3bd1-9e72-4979-ac66-04f411eadffa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.2885499635601,                       !- X Origin {m}
  4.17923340124288,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {7ed44049-28b4-4866-bbac-8db3a5eca05f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e1579e5d-25e8-4bcd-9e1a-d9a26658c45d}, !- Handle
  Surface 194,                            !- Name
  Floor,                                  !- Surface Type
  {7c854276-f66e-4071-b642-cf28d8d8fdea}, !- Construction Name
  {6b199478-8aa2-4d14-977e-1a58b92b7fa3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.13117512514119, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.87296989629347, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.87296989629347, 4.35502284162315, 0, !- X,Y,Z Vertex 4 {m}
  -6.45468552128904, 4.35502284162315, 0, !- X,Y,Z Vertex 5 {m}
  -6.45468552128904, 8.13117512514119, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {867f3876-067b-4f7f-9fed-7a07466033d8}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b199478-8aa2-4d14-977e-1a58b92b7fa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eee46a2-dd99-4981-9359-72c930a2d5ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.87296989629347, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -9.87296989629347, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da5110f-01f1-45e9-a69e-f3ed0d440ae8}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b199478-8aa2-4d14-977e-1a58b92b7fa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f098546-ab8d-4b9c-b2ea-f74871ffad2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.87296989629347, 4.35502284162315, 7.62, !- X,Y,Z Vertex 1 {m}
  -9.87296989629347, 4.35502284162315, 0, !- X,Y,Z Vertex 2 {m}
  -9.87296989629347, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.87296989629347, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad455a77-1d6d-44ad-92d4-9e85ddd28e47}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b199478-8aa2-4d14-977e-1a58b92b7fa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab3fa71a-60bc-440f-9550-c973dcff6ca1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45468552128904, 4.35502284162315, 7.62, !- X,Y,Z Vertex 1 {m}
  -6.45468552128904, 4.35502284162315, 0, !- X,Y,Z Vertex 2 {m}
  -9.87296989629347, 4.35502284162315, 0, !- X,Y,Z Vertex 3 {m}
  -9.87296989629347, 4.35502284162315, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5328364b-b567-42ff-b655-6b1768ef19d2}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b199478-8aa2-4d14-977e-1a58b92b7fa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c663f817-2a54-47a3-a73e-dd982fc2eb07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45468552128904, 8.13117512514119, 7.62, !- X,Y,Z Vertex 1 {m}
  -6.45468552128904, 8.13117512514119, 0, !- X,Y,Z Vertex 2 {m}
  -6.45468552128904, 4.35502284162315, 0, !- X,Y,Z Vertex 3 {m}
  -6.45468552128904, 4.35502284162315, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a424ae2-89eb-4e68-bce9-e5ea55d3cdb2}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b199478-8aa2-4d14-977e-1a58b92b7fa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e351a91c-272f-46f3-9611-c743cfab6fe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.13117512514119, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, 8.13117512514119, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.45468552128904, 8.13117512514119, 0, !- X,Y,Z Vertex 3 {m}
  -6.45468552128904, 8.13117512514119, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ee8a4dc-5f55-4875-ba1c-e99080a4eaf0}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b199478-8aa2-4d14-977e-1a58b92b7fa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ab9c175-99db-47d9-83c3-db113a74a6d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.22338534162291, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, 5.22338534162291, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.13117512514119, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.13117512514119, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa5b691b-38c1-49d5-acae-7d4935423e56}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b199478-8aa2-4d14-977e-1a58b92b7fa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16223b30-df79-4a76-be3e-7d719e384eb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.22338534162291, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.22338534162291, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a20a3fe-5755-44aa-9a4f-c7452d363b9a}, !- Handle
  Surface 202,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {6b199478-8aa2-4d14-977e-1a58b92b7fa3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 8.13117512514119, 7.62,              !- X,Y,Z Vertex 2 {m}
  -6.45468552128904, 8.13117512514119, 7.62, !- X,Y,Z Vertex 3 {m}
  -6.45468552128904, 4.35502284162315, 7.62, !- X,Y,Z Vertex 4 {m}
  -9.87296989629347, 4.35502284162315, 7.62, !- X,Y,Z Vertex 5 {m}
  -9.87296989629347, 0, 7.62;             !- X,Y,Z Vertex 6 {m}

OS:Space,
  {0d06f8cc-81fa-475a-8ecc-31f8752825c0}, !- Handle
  Field Level Locker Player CR103,        !- Name
  {9b41bcf9-c015-4085-9cd2-fe81f4da4bf1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.8298644422666,                       !- X Origin {m}
  4.52851690905753,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {bff40705-a027-4bf0-9a3f-e558646816a9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {93eda607-e77b-4c27-8101-98979e27819b}, !- Handle
  Surface 203,                            !- Name
  Floor,                                  !- Surface Type
  {485108f2-2545-4867-aa65-ea469ec5cddd}, !- Construction Name
  {0d06f8cc-81fa-475a-8ecc-31f8752825c0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.400050000000006, 28.8130914921856, 0, !- X,Y,Z Vertex 1 {m}
  0.400050000000006, 3.12308933380849, 0, !- X,Y,Z Vertex 2 {m}
  0, 3.12308933380849, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -3.12530794286452, 0.242472760256049, 0, !- X,Y,Z Vertex 5 {m}
  -3.12950875723362, 28.8130914921856, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3ce5af56-e461-4732-bb50-7ec022389622}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d06f8cc-81fa-475a-8ecc-31f8752825c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcc3c576-c14c-4c4f-80eb-aa8f15871ae6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12530794286452, 0.242472760256049, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.12530794286452, 0.242472760256049, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b66f794f-09e7-40e4-a716-027dd029c2ae}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d06f8cc-81fa-475a-8ecc-31f8752825c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf951e9d-080d-409d-85a0-1e5ecb819b45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12530794286452, 20.8811791435663, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.12530794286452, 20.8811791435663, 0, !- X,Y,Z Vertex 2 {m}
  -3.12530794286452, 0.242472760256049, 0, !- X,Y,Z Vertex 3 {m}
  -3.12530794286452, 0.242472760256049, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb6fb908-9495-41bd-aa1c-634c96ebb963}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d06f8cc-81fa-475a-8ecc-31f8752825c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {005dedee-85de-4656-8c2e-ed7e16be317e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12950875723362, 28.8130914921856, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.12950875723362, 28.8130914921856, 0, !- X,Y,Z Vertex 2 {m}
  -3.12530794286452, 20.8811791435663, 0, !- X,Y,Z Vertex 3 {m}
  -3.12530794286452, 20.8811791435663, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e58b05f-a5bd-4298-a73d-8d8847f438e1}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d06f8cc-81fa-475a-8ecc-31f8752825c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eca3b584-7f5f-4ba2-9d2f-2bf5f7cb2fd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.400050000000006, 28.8130914921856, 7.62, !- X,Y,Z Vertex 1 {m}
  0.400050000000006, 28.8130914921856, 0, !- X,Y,Z Vertex 2 {m}
  -3.12950875723362, 28.8130914921856, 0, !- X,Y,Z Vertex 3 {m}
  -3.12950875723362, 28.8130914921856, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98d692ef-511f-4bc8-8c35-08f0279a1032}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d06f8cc-81fa-475a-8ecc-31f8752825c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8525230-eff0-45bf-8be9-90da7f6afd81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.400050000000006, 3.12308933380849, 7.62, !- X,Y,Z Vertex 1 {m}
  0.400050000000006, 3.12308933380849, 0, !- X,Y,Z Vertex 2 {m}
  0.400050000000006, 28.8130914921856, 0, !- X,Y,Z Vertex 3 {m}
  0.400050000000006, 28.8130914921856, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77206920-34f5-43a3-80da-c6967cb3bad4}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d06f8cc-81fa-475a-8ecc-31f8752825c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14402b50-dcdf-4ca0-ac5f-bde315a55a31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.12308933380849, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, 3.12308933380849, 0,                 !- X,Y,Z Vertex 2 {m}
  0.400050000000006, 3.12308933380849, 0, !- X,Y,Z Vertex 3 {m}
  0.400050000000006, 3.12308933380849, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8f99d28-545e-437d-80b5-a171d6eea874}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d06f8cc-81fa-475a-8ecc-31f8752825c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1b4e312-763b-4e62-8a01-ed4e9f05743a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.12308933380849, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.12308933380849, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {583bf29c-b494-4edb-9de5-8cf5b2da12a4}, !- Handle
  Field Level Storage 101,                !- Name
  {704dd300-92c3-4037-8ee4-d38fc752b4e3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2738388579727,                       !- X Origin {m}
  25.4096960526239,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {afb8b0dc-8671-47a1-b9c9-beedc140e396}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {66018cb3-103c-4e32-8916-6b165e7282c9}, !- Handle
  Surface 212,                            !- Name
  Floor,                                  !- Surface Type
  {35f98d49-1c5d-477d-88d4-b0ecbacf6eef}, !- Construction Name
  {583bf29c-b494-4edb-9de5-8cf5b2da12a4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  9.43071764142946, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  9.43071764142946, -20.6387063833103, 0, !- X,Y,Z Vertex 3 {m}
  3.18605432705519, -20.1542226849397, 0, !- X,Y,Z Vertex 4 {m}
  3.18605432705519, -12.8398276093817, 0, !- X,Y,Z Vertex 5 {m}
  -4.82374797352715, -12.8398276093817, 0, !- X,Y,Z Vertex 6 {m}
  -4.82374797352715, -9.86862162731151, 0, !- X,Y,Z Vertex 7 {m}
  -2.95769242659354, -2.90440751640984, 0, !- X,Y,Z Vertex 8 {m}
  -0.924229703381017, -3.44927221093352, 0; !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {c5f30d5f-f539-4bfc-a1c7-c0cb388ef903}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {583bf29c-b494-4edb-9de5-8cf5b2da12a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4c02b46-4fa7-47f5-9283-ddfbf24d5df5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.43071764142946, -2.88764567812905e-015, 7.62, !- X,Y,Z Vertex 1 {m}
  9.43071764142946, -2.88764567812905e-015, 5.33292591544343e-062, !- X,Y,Z Vertex 2 {m}
  3.01691420678416e-046, 9.85289374250124e-031, -6.00817408890964e-062, !- X,Y,Z Vertex 3 {m}
  3.85458235964397e-046, 1.25886212892261e-030, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf951e9d-080d-409d-85a0-1e5ecb819b45}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {583bf29c-b494-4edb-9de5-8cf5b2da12a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b66f794f-09e7-40e4-a716-027dd029c2ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.43071764142946, -20.6387063833103, 7.62, !- X,Y,Z Vertex 1 {m}
  9.43071764142946, -20.6387063833103, 0, !- X,Y,Z Vertex 2 {m}
  9.43071764142946, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  9.43071764142946, -2.88764567812905e-015, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af06f87f-8071-42f8-a097-c40cdc0f9bf9}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {583bf29c-b494-4edb-9de5-8cf5b2da12a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63e35f29-8d43-4b0c-a0ba-4dc915f9664e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.18605432705519, -20.1542226849397, 7.62, !- X,Y,Z Vertex 1 {m}
  3.18605432705519, -20.1542226849397, 0, !- X,Y,Z Vertex 2 {m}
  9.43071764142946, -20.6387063833103, 0, !- X,Y,Z Vertex 3 {m}
  9.43071764142946, -20.6387063833103, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e125ff98-55bf-481f-895e-6e3621959225}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {583bf29c-b494-4edb-9de5-8cf5b2da12a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6012937c-1920-4cd3-9502-3ad3cf7bec83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.18605432705519, -19.1409832953336, 7.62, !- X,Y,Z Vertex 1 {m}
  3.18605432705519, -19.1409832953336, 0, !- X,Y,Z Vertex 2 {m}
  3.18605432705519, -20.1542226849397, 0, !- X,Y,Z Vertex 3 {m}
  3.18605432705519, -20.1542226849397, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e4aec3b-d59b-4e85-ac5b-2a09dab33ddd}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {583bf29c-b494-4edb-9de5-8cf5b2da12a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cd5eb19-badf-4433-af17-1f8bc435bf16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.18605432705519, -12.8398276093817, 7.62, !- X,Y,Z Vertex 1 {m}
  3.18605432705519, -12.8398276093817, 0, !- X,Y,Z Vertex 2 {m}
  3.18605432705519, -19.1409832953336, 0, !- X,Y,Z Vertex 3 {m}
  3.18605432705519, -19.1409832953336, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad1659bd-5e75-42fd-b625-ce2f18e5815c}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {583bf29c-b494-4edb-9de5-8cf5b2da12a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fb49919-4e23-41bc-a989-e948d17ba0d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82374797352715, -12.8398276093817, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.82374797352715, -12.8398276093817, 0, !- X,Y,Z Vertex 2 {m}
  3.18605432705519, -12.8398276093817, 0, !- X,Y,Z Vertex 3 {m}
  3.18605432705519, -12.8398276093817, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8500be0f-03be-4d92-bd59-8336f42c2144}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {583bf29c-b494-4edb-9de5-8cf5b2da12a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c3f3354-404c-4faf-ad25-b00e04c41d9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82374797352715, -9.86862162731151, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.82374797352715, -9.86862162731151, 0, !- X,Y,Z Vertex 2 {m}
  -4.82374797352715, -12.8398276093817, 0, !- X,Y,Z Vertex 3 {m}
  -4.82374797352715, -12.8398276093817, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dd18e93-9644-4739-86bc-f9886ba1beb1}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {583bf29c-b494-4edb-9de5-8cf5b2da12a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84737268-d57c-43af-9b0e-5c999e815755}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.95769242659354, -2.90440751640984, 7.62, !- X,Y,Z Vertex 1 {m}
  -2.95769242659354, -2.90440751640984, 0, !- X,Y,Z Vertex 2 {m}
  -4.82374797352715, -9.86862162731151, 0, !- X,Y,Z Vertex 3 {m}
  -4.82374797352715, -9.86862162731151, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25d46d5d-069b-4916-a35a-eda500ca4f15}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {583bf29c-b494-4edb-9de5-8cf5b2da12a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0eebcf2-ee10-4dd4-8410-c5ebf92fb315}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.924229703381017, -3.44927221093352, 7.62, !- X,Y,Z Vertex 1 {m}
  -0.924229703381017, -3.44927221093352, 0, !- X,Y,Z Vertex 2 {m}
  -2.95769242659354, -2.90440751640984, 0, !- X,Y,Z Vertex 3 {m}
  -2.95769242659354, -2.90440751640984, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4761e453-3ccc-463c-b92e-8304886f7fd7}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {583bf29c-b494-4edb-9de5-8cf5b2da12a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cace123-9a73-43a3-9e0d-7b4007339b0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.924229703381017, -3.44927221093352, 0, !- X,Y,Z Vertex 3 {m}
  -0.924229703381017, -3.44927221093352, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e81fdec-9ce2-4e37-bcd0-ce36d80f9787}, !- Handle
  Surface 223,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {583bf29c-b494-4edb-9de5-8cf5b2da12a4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.43071764142945, -8.90726168501327, 7.62, !- X,Y,Z Vertex 1 {m}
  9.43071764142946, -2.88764567812905e-015, 7.62, !- X,Y,Z Vertex 2 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 3 {m}
  -0.103230749769754, -0.385262403049898, 7.62, !- X,Y,Z Vertex 4 {m}
  3.33334785283314, -1.91251031623219, 7.62; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {31a53380-f9cd-42cd-a1b4-45204d440928}, !- Handle
  Field Level Storage Southwest 101C D,   !- Name
  {704dd300-92c3-4037-8ee4-d38fc752b4e3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.07165603960007,                       !- X Origin {m}
  9.19495859255951,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {33f2cd4f-59ea-45b7-b13b-238b1c4b15e1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2acae0e7-0e5a-4078-aafd-240b2b7d479b}, !- Handle
  Surface 224,                            !- Name
  Floor,                                  !- Surface Type
  {b8d4b1e8-35de-4b40-bee6-8398f5e5179f}, !- Construction Name
  {31a53380-f9cd-42cd-a1b4-45204d440928}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13241458095873, 4.22622875136517, 0,  !- X,Y,Z Vertex 1 {m}
  4.30957997174741, 3.37490985068266, 0,  !- X,Y,Z Vertex 2 {m}
  15.3882371454278, 3.37490985068266, 0,  !- X,Y,Z Vertex 3 {m}
  15.3882371454278, -2.92624583526926, 0, !- X,Y,Z Vertex 4 {m}
  8.86510276920765, -2.92624583526926, 0, !- X,Y,Z Vertex 5 {m}
  3.79692940531602, -2.16703768200867, 0, !- X,Y,Z Vertex 6 {m}
  3.27838416783097, -1.62324589822533, 0, !- X,Y,Z Vertex 7 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {dfc9bd49-e57c-411b-aa96-58d0fd8b4723}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a53380-f9cd-42cd-a1b4-45204d440928}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13241458095873, 4.22622875136517, 7.62, !- X,Y,Z Vertex 1 {m}
  1.13241458095873, 4.22622875136517, 9.1579167683463e-033, !- X,Y,Z Vertex 2 {m}
  3.99897751478534e-016, -1.07152279563813e-016, -9.33516337430246e-033, !- X,Y,Z Vertex 3 {m}
  4.71743354045419e-016, -1.2640325075136e-016, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1acbc12c-4d06-4991-a559-e3733565c45b}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a53380-f9cd-42cd-a1b4-45204d440928}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0300ee04-e2b9-461b-bf4b-aba642847066}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.30957997174741, 3.37490985068266, 7.62, !- X,Y,Z Vertex 1 {m}
  4.30957997174741, 3.37490985068266, 0,  !- X,Y,Z Vertex 2 {m}
  1.13241458095873, 4.22622875136517, 0,  !- X,Y,Z Vertex 3 {m}
  1.13241458095873, 4.22622875136517, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {637b750c-375f-4143-a80a-d1dc7531a947}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a53380-f9cd-42cd-a1b4-45204d440928}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb46d323-4e73-4ede-9be0-0321cf61830a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.37843484484543, 3.37490985068266, 7.62, !- X,Y,Z Vertex 1 {m}
  7.37843484484543, 3.37490985068266, 0,  !- X,Y,Z Vertex 2 {m}
  4.30957997174741, 3.37490985068266, 0,  !- X,Y,Z Vertex 3 {m}
  4.30957997174741, 3.37490985068266, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fb49919-4e23-41bc-a989-e948d17ba0d3}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a53380-f9cd-42cd-a1b4-45204d440928}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad1659bd-5e75-42fd-b625-ce2f18e5815c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3882371454278, 3.37490985068266, 7.62, !- X,Y,Z Vertex 1 {m}
  15.3882371454278, 3.37490985068266, 0,  !- X,Y,Z Vertex 2 {m}
  7.37843484484543, 3.37490985068266, 0,  !- X,Y,Z Vertex 3 {m}
  7.37843484484543, 3.37490985068266, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cd5eb19-badf-4433-af17-1f8bc435bf16}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a53380-f9cd-42cd-a1b4-45204d440928}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e4aec3b-d59b-4e85-ac5b-2a09dab33ddd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3882371454278, -2.92624583526926, 7.62, !- X,Y,Z Vertex 1 {m}
  15.3882371454278, -2.92624583526926, 0, !- X,Y,Z Vertex 2 {m}
  15.3882371454278, 3.37490985068266, 0,  !- X,Y,Z Vertex 3 {m}
  15.3882371454278, 3.37490985068266, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5a4e2cd-26bd-4bec-9c31-51286c922473}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a53380-f9cd-42cd-a1b4-45204d440928}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcbd5634-e576-4c8d-9533-8409ceb51fba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.86510276920765, -2.92624583526926, 7.62, !- X,Y,Z Vertex 1 {m}
  8.86510276920765, -2.92624583526926, 0, !- X,Y,Z Vertex 2 {m}
  15.3882371454278, -2.92624583526926, 0, !- X,Y,Z Vertex 3 {m}
  15.3882371454278, -2.92624583526926, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e16b330-14ff-4bcd-bc48-b880ad0ab7b7}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a53380-f9cd-42cd-a1b4-45204d440928}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.79692940531602, -2.16703768200867, 7.62, !- X,Y,Z Vertex 1 {m}
  3.79692940531602, -2.16703768200867, 0, !- X,Y,Z Vertex 2 {m}
  8.86510276920765, -2.92624583526926, 0, !- X,Y,Z Vertex 3 {m}
  8.86510276920765, -2.92624583526926, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee3805b-fb5c-492a-913a-1a0913c16fd4}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a53380-f9cd-42cd-a1b4-45204d440928}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.27838416783097, -1.62324589822533, 7.62, !- X,Y,Z Vertex 1 {m}
  3.27838416783097, -1.62324589822533, 0, !- X,Y,Z Vertex 2 {m}
  3.79692940531602, -2.16703768200867, 0, !- X,Y,Z Vertex 3 {m}
  3.79692940531602, -2.16703768200867, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e643aa3-c29d-48e5-8512-2c00b3f1b828}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a53380-f9cd-42cd-a1b4-45204d440928}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24470102079237e-016, -2.21878545638754e-016, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.3578442508375e-018, -8.80130830050997e-018, 1.01367800493407e-033, !- X,Y,Z Vertex 2 {m}
  3.27838416783097, -1.62324589822533, -5.98928914042254e-034, !- X,Y,Z Vertex 3 {m}
  3.27838416783097, -1.62324589822533, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffd9cf19-6454-47d7-80ed-dc0d23e6b930}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31a53380-f9cd-42cd-a1b4-45204d440928}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.27838416783097, -1.62324589822533, 7.62, !- X,Y,Z Vertex 1 {m}
  4.30957997174741, 3.37490985068266, 7.62, !- X,Y,Z Vertex 2 {m}
  1.13241458095873, 4.22622875136517, 7.62, !- X,Y,Z Vertex 3 {m}
  7.21911419532262e-016, 0, 7.62;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d2d0f8c7-7fe8-4675-93ad-015e8ab3fc56}, !- Handle
  Field Level Locker Player 105,          !- Name
  {9b41bcf9-c015-4085-9cd2-fe81f4da4bf1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.0040644422666,                       !- X Origin {m}
  7.65160624286602,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {08f3c4c3-80f7-46a3-89e5-2139c0e09fdd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a9ead141-5c15-4dc2-99ea-09a70e973185}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  {5cdd4678-80fc-4095-a407-12c1248f1928}, !- Construction Name
  {d2d0f8c7-7fe8-4675-93ad-015e8ab3fc56}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 27.1632021583768, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.85330748466935, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.85330748466935, 1.452052158377, 0,   !- X,Y,Z Vertex 4 {m}
  -12.4949074846694, 1.452052158377, 0,   !- X,Y,Z Vertex 5 {m}
  -12.4949074846694, 0, 0,                !- X,Y,Z Vertex 6 {m}
  -21.77415, 0, 0,                        !- X,Y,Z Vertex 7 {m}
  -21.77415, 25.6900021583771, 0,         !- X,Y,Z Vertex 8 {m}
  -20.0617837572366, 25.6900021583771, 0, !- X,Y,Z Vertex 9 {m}
  -20.0617837572366, 27.1632021583768, 0; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {5b700490-9389-4f59-9066-db92dff089d2}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2d0f8c7-7fe8-4675-93ad-015e8ab3fc56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cfc7819-461c-4c1b-8e77-5884a834483e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.43955748467156, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -1.43955748467156, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c01149cd-60c9-4743-9375-ba610d832837}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2d0f8c7-7fe8-4675-93ad-015e8ab3fc56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5ecc2ef-047c-4075-9cd8-161e55bc9d36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.85330748466935, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -9.85330748466935, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.43955748467156, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.43955748467156, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3661250-29cb-45f7-8978-20ae80071468}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2d0f8c7-7fe8-4675-93ad-015e8ab3fc56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b16711b0-6d32-45af-acca-34af40c0bbeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.85330748466935, 1.452052158377, 7.62, !- X,Y,Z Vertex 1 {m}
  -9.85330748466935, 1.452052158377, 0,   !- X,Y,Z Vertex 2 {m}
  -9.85330748466935, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.85330748466935, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eb2be8b-1f10-4c6f-9f34-3da41d16aaa8}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2d0f8c7-7fe8-4675-93ad-015e8ab3fc56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bdc7845-8b02-4cfc-b5bf-4e102952fe6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4949074846694, 1.452052158377, 7.62, !- X,Y,Z Vertex 1 {m}
  -12.4949074846694, 1.452052158377, 0,   !- X,Y,Z Vertex 2 {m}
  -9.85330748466935, 1.452052158377, 0,   !- X,Y,Z Vertex 3 {m}
  -9.85330748466935, 1.452052158377, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35847be0-5174-4113-9ac8-ed601188118f}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2d0f8c7-7fe8-4675-93ad-015e8ab3fc56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02342dea-5704-466b-b3cb-bd158f82e4e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4949074846694, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -12.4949074846694, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -12.4949074846694, 1.452052158377, 0,   !- X,Y,Z Vertex 3 {m}
  -12.4949074846694, 1.452052158377, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df7fe28e-f943-4d89-aebc-289577646c11}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2d0f8c7-7fe8-4675-93ad-015e8ab3fc56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7441d87f-9dfd-46b2-8845-9764dabdad2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.4853908790611, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -16.4853908790611, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -12.4949074846694, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.4949074846694, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bbadffb-350a-4198-a5f0-1a9badcaf963}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2d0f8c7-7fe8-4675-93ad-015e8ab3fc56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffd4da31-3f72-4a1e-961d-81548893e541}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.77415, 0, 7.62,                     !- X,Y,Z Vertex 1 {m}
  -21.77415, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -16.4853908790611, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -16.4853908790611, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8525230-eff0-45bf-8be9-90da7f6afd81}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2d0f8c7-7fe8-4675-93ad-015e8ab3fc56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98d692ef-511f-4bc8-8c35-08f0279a1032}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.77415, 25.6900021583771, 7.62,      !- X,Y,Z Vertex 1 {m}
  -21.77415, 25.6900021583771, 0,         !- X,Y,Z Vertex 2 {m}
  -21.77415, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -21.77415, 0, 7.62;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2920142-197c-43c1-a42c-9fe81e1bd3d9}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2d0f8c7-7fe8-4675-93ad-015e8ab3fc56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0c0bcaa-2031-4fba-a2d0-8b41cd15eaf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0617837572366, 25.6900021583771, 7.62, !- X,Y,Z Vertex 1 {m}
  -20.0617837572366, 25.6900021583771, 0, !- X,Y,Z Vertex 2 {m}
  -21.77415, 25.6900021583771, 0,         !- X,Y,Z Vertex 3 {m}
  -21.77415, 25.6900021583771, 7.62;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa9fe962-4cec-4db3-ae7f-76341af95885}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2d0f8c7-7fe8-4675-93ad-015e8ab3fc56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {954a6add-a4aa-4acb-a1d2-f1e2eb7771d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0617837572366, 27.1632021583768, 7.62, !- X,Y,Z Vertex 1 {m}
  -20.0617837572366, 27.1632021583768, 0, !- X,Y,Z Vertex 2 {m}
  -20.0617837572366, 25.6900021583771, 0, !- X,Y,Z Vertex 3 {m}
  -20.0617837572366, 25.6900021583771, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e794cb79-5dd3-4371-8b0f-0e14c9918ce4}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2d0f8c7-7fe8-4675-93ad-015e8ab3fc56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a2c0703-94e0-4821-a53b-700f3f2fb793}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.558609375, 27.1632021583768, 7.62,   !- X,Y,Z Vertex 1 {m}
  -8.558609375, 27.1632021583768, 0,      !- X,Y,Z Vertex 2 {m}
  -20.0617837572366, 27.1632021583768, 0, !- X,Y,Z Vertex 3 {m}
  -20.0617837572366, 27.1632021583768, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9826910-cc72-47d1-a522-3981c6c24db0}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2d0f8c7-7fe8-4675-93ad-015e8ab3fc56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8ce3ff8-3fdd-46d2-b928-e9e774c0f338}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 27.1632021583768, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, 27.1632021583768, 0,                 !- X,Y,Z Vertex 2 {m}
  -8.558609375, 27.1632021583768, 0,      !- X,Y,Z Vertex 3 {m}
  -8.558609375, 27.1632021583768, 7.62;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fe586a2-2d74-471e-843a-7b04e6504ad7}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2d0f8c7-7fe8-4675-93ad-015e8ab3fc56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dd8f7ff-b366-4397-a06c-3c9e17114284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.7176756625881, 7.62,               !- X,Y,Z Vertex 1 {m}
  0, 3.7176756625881, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 27.1632021583768, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 27.1632021583768, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {530fc760-ae79-4332-9bee-b708e6e70ad3}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2d0f8c7-7fe8-4675-93ad-015e8ab3fc56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b9e8274-cc2d-42e5-b14b-304e2218bd7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.7176756625881, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 3.7176756625881, 7.62;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3b130b3-808e-4efd-aa35-af26fdc1a1fd}, !- Handle
  Surface 250,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {d2d0f8c7-7fe8-4675-93ad-015e8ab3fc56}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 27.1632021583768, 7.62,              !- X,Y,Z Vertex 2 {m}
  -20.0617837572366, 27.1632021583768, 7.62, !- X,Y,Z Vertex 3 {m}
  -20.0617837572366, 25.6900021583771, 7.62, !- X,Y,Z Vertex 4 {m}
  -21.77415, 25.6900021583771, 7.62,      !- X,Y,Z Vertex 5 {m}
  -21.77415, 1.05243904489791, 7.62,      !- X,Y,Z Vertex 6 {m}
  -21.4254096384337, 1.44382283906452e-015, 7.62, !- X,Y,Z Vertex 7 {m}
  -12.4949074846694, 0, 7.62,             !- X,Y,Z Vertex 8 {m}
  -12.4949074846694, 1.452052158377, 7.62, !- X,Y,Z Vertex 9 {m}
  -9.85330748466935, 1.452052158377, 7.62, !- X,Y,Z Vertex 10 {m}
  -9.85330748466935, 0, 7.62;             !- X,Y,Z Vertex 11 {m}

OS:Space,
  {a7ff70be-9670-4a5a-97c9-c588272e8619}, !- Handle
  Field Level Locker Student 125-A 126-A, !- Name
  {50cd080e-63a6-405e-8cc3-b12d462977e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  78.7706300672666,                       !- X Origin {m}
  15.7902084012426,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {002822b1-2b4b-4b1c-854b-7f8549909f6f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {652d1302-23be-43d2-8b71-d1f2fd14bbf2}, !- Handle
  Surface 251,                            !- Name
  Floor,                                  !- Surface Type
  {cd2f2e2b-5603-459f-b4aa-6516d83e07b5}, !- Construction Name
  {a7ff70be-9670-4a5a-97c9-c588272e8619}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00452800576346, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  8.00452800576346, -7.75918965837678, 0, !- X,Y,Z Vertex 2 {m}
  0, -7.75918965837678, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.31177500000051, 0,                !- X,Y,Z Vertex 4 {m}
  1.99707499999704, -5.31177500000051, 0, !- X,Y,Z Vertex 5 {m}
  1.99707499999704, -2.7908250000005, 0,  !- X,Y,Z Vertex 6 {m}
  0, -2.7908250000005, 0,                 !- X,Y,Z Vertex 7 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a7ff5474-1879-4673-9aef-31d5ecf08bbc}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7ff70be-9670-4a5a-97c9-c588272e8619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc75a653-aa44-44dc-89fd-bdf750a92c90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00452800576346, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  8.00452800576346, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a940732e-34cf-40d6-a7bb-64baf9db0e97}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7ff70be-9670-4a5a-97c9-c588272e8619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e57dbbc-712e-450c-86fc-b770e74cc056}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00452800576346, -4.78211694189378, 7.62, !- X,Y,Z Vertex 1 {m}
  8.00452800576346, -4.78211694189378, 0, !- X,Y,Z Vertex 2 {m}
  8.00452800576346, -0.1031875, 0,        !- X,Y,Z Vertex 3 {m}
  8.00452800576346, -0.1031875, 7.62;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f415f1db-edfe-4309-8b94-4ebd8ebe8661}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7ff70be-9670-4a5a-97c9-c588272e8619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb7cbf64-c940-477c-899e-df56322e85ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.75918965837678, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -7.75918965837678, 0,                !- X,Y,Z Vertex 2 {m}
  8.00452800576346, -7.75918965837678, 0, !- X,Y,Z Vertex 3 {m}
  8.00452800576346, -7.75918965837678, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c032638f-64e5-414c-a3b0-c7e2a3405b32}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7ff70be-9670-4a5a-97c9-c588272e8619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74e48050-a9c6-4ff5-8895-8257a430b20a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.31177500000051, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -5.31177500000051, 0,                !- X,Y,Z Vertex 2 {m}
  0, -7.75918965837678, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.75918965837678, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03492a10-3e66-463b-9cdf-aaf4e90b82e6}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7ff70be-9670-4a5a-97c9-c588272e8619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3407faa-4ac5-48cb-a974-f1f923d3b1e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.99707499999704, -5.31177500000051, 7.62, !- X,Y,Z Vertex 1 {m}
  1.99707499999704, -5.31177500000051, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.31177500000051, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.31177500000051, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0148fefa-a882-49c0-a4b5-d53c2aa4e85c}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7ff70be-9670-4a5a-97c9-c588272e8619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bdc9e3a-051b-4d65-941b-186f12b514f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.99707499999704, -2.7908250000005, 7.62, !- X,Y,Z Vertex 1 {m}
  1.99707499999704, -2.7908250000005, 0,  !- X,Y,Z Vertex 2 {m}
  1.99707499999704, -5.31177500000051, 0, !- X,Y,Z Vertex 3 {m}
  1.99707499999704, -5.31177500000051, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a2f35dd-ff9e-4807-b20a-82d7eedc1c34}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7ff70be-9670-4a5a-97c9-c588272e8619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b60c191c-70b2-40bf-a6bf-54a815695ad7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7908250000005, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, -2.7908250000005, 0,                 !- X,Y,Z Vertex 2 {m}
  1.99707499999704, -2.7908250000005, 0,  !- X,Y,Z Vertex 3 {m}
  1.99707499999704, -2.7908250000005, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4194ec3a-c2f1-432d-a074-9731e083cc9f}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7ff70be-9670-4a5a-97c9-c588272e8619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {225fc4e5-b262-4a82-8ca4-22902344c7e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.7908250000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -2.7908250000005, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f528a990-e875-4f37-bae3-00c6724b1047}, !- Handle
  Surface 260,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {a7ff70be-9670-4a5a-97c9-c588272e8619}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.16428437499708, -7.75918965837678, 7.62, !- X,Y,Z Vertex 1 {m}
  3.16428437499708, -2.78269016497838, 7.62, !- X,Y,Z Vertex 2 {m}
  0.520788341946447, -2.7826901649779, 7.62, !- X,Y,Z Vertex 3 {m}
  0.520788341946447, 0, 7.62,             !- X,Y,Z Vertex 4 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 5 {m}
  0, -2.7908250000005, 7.62,              !- X,Y,Z Vertex 6 {m}
  1.99707499999704, -2.7908250000005, 7.62, !- X,Y,Z Vertex 7 {m}
  1.99707499999704, -5.31177500000051, 7.62, !- X,Y,Z Vertex 8 {m}
  0, -5.31177500000051, 7.62,             !- X,Y,Z Vertex 9 {m}
  0, -7.75918965837678, 7.62;             !- X,Y,Z Vertex 10 {m}

OS:Space,
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Handle
  Field Level Training 114,               !- Name
  {c166bc78-4827-4c8b-8a90-ad193e3e54d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.2095499635601,                       !- X Origin {m}
  12.3104085263841,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {70c9a12f-18c9-4ef2-a359-71e52e6bc460}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2d0d4f61-91ae-4ada-b790-5f5baaf14e9b}, !- Handle
  Surface 269,                            !- Name
  Floor,                                  !- Surface Type
  {cce5ce7a-838c-4a32-9532-584a9836f73c}, !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3059605212935, 39.6811502305345, 0, !- X,Y,Z Vertex 1 {m}
  -10.3059605212935, 26.2788815786077, 0, !- X,Y,Z Vertex 2 {m}
  1.30183947870653, 26.2788815786077, 0,  !- X,Y,Z Vertex 3 {m}
  1.30183947870653, 10.4241747335641, 0,  !- X,Y,Z Vertex 4 {m}
  4.65772499999779, 10.4241747335641, 0,  !- X,Y,Z Vertex 5 {m}
  4.65772499999779, 7.43687055810522, 0,  !- X,Y,Z Vertex 6 {m}
  1.30183947870653, 7.43687055810522, 0,  !- X,Y,Z Vertex 7 {m}
  1.30183947870653, 4.40741021648172, 0,  !- X,Y,Z Vertex 8 {m}
  0, 4.40741021648172, 0,                 !- X,Y,Z Vertex 9 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 10 {m}
  -9.37568552128904, 0, 0,                !- X,Y,Z Vertex 11 {m}
  -9.37568552128904, -3.77615228351804, 0, !- X,Y,Z Vertex 12 {m}
  -15.2868687633002, -3.77615228351804, 0, !- X,Y,Z Vertex 13 {m}
  -15.2868687633002, -0.94112662092995, 0, !- X,Y,Z Vertex 14 {m}
  -12.7443605212935, -0.94112662092995, 0, !- X,Y,Z Vertex 15 {m}
  -12.7622198962935, 39.6811502305345, 0; !- X,Y,Z Vertex 16 {m}

OS:Surface,
  {2aaed85c-09ae-4581-9048-d2ebb0ebdf29}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3cc193f-3fe4-4c77-9515-b02794b8d818}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.921, 0, 7.62,                        !- X,Y,Z Vertex 1 {m}
  -2.921, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e351a91c-272f-46f3-9611-c743cfab6fe8}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a424ae2-89eb-4e68-bce9-e5ea55d3cdb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.37568552128904, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -9.37568552128904, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.921, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.921, 0, 7.62;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c663f817-2a54-47a3-a73e-dd982fc2eb07}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5328364b-b567-42ff-b655-6b1768ef19d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.37568552128904, -3.77615228351804, 7.62, !- X,Y,Z Vertex 1 {m}
  -9.37568552128904, -3.77615228351804, 0, !- X,Y,Z Vertex 2 {m}
  -9.37568552128904, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.37568552128904, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab3fa71a-60bc-440f-9550-c973dcff6ca1}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad455a77-1d6d-44ad-92d4-9e85ddd28e47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.7939698962935, -3.77615228351804, 7.62, !- X,Y,Z Vertex 1 {m}
  -12.7939698962935, -3.77615228351804, 0, !- X,Y,Z Vertex 2 {m}
  -9.37568552128904, -3.77615228351804, 0, !- X,Y,Z Vertex 3 {m}
  -9.37568552128904, -3.77615228351804, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c683da19-6dd5-4372-991a-ebdf45232921}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9137b32-2c41-488e-9b71-6ce4794f653a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2868687633002, -3.77615228351804, 7.62, !- X,Y,Z Vertex 1 {m}
  -15.2868687633002, -3.77615228351804, 0, !- X,Y,Z Vertex 2 {m}
  -12.7939698962935, -3.77615228351804, 0, !- X,Y,Z Vertex 3 {m}
  -12.7939698962935, -3.77615228351804, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d67039d-bcad-4a95-8493-88d11cd38655}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10a1e801-7750-4ce0-b247-96413f05fa68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2868687633002, -0.94112662092995, 7.62, !- X,Y,Z Vertex 1 {m}
  -15.2868687633002, -0.94112662092995, 0, !- X,Y,Z Vertex 2 {m}
  -15.2868687633002, -3.77615228351804, 0, !- X,Y,Z Vertex 3 {m}
  -15.2868687633002, -3.77615228351804, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5b79536-7997-44b6-bb37-b4fda9a7f79f}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef7d8cca-2506-4baf-b5a4-13ff42c53e06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.7443605212935, -0.94112662092995, 7.62, !- X,Y,Z Vertex 1 {m}
  -12.7443605212935, -0.94112662092995, 0, !- X,Y,Z Vertex 2 {m}
  -15.2868687633002, -0.94112662092995, 0, !- X,Y,Z Vertex 3 {m}
  -15.2868687633002, -0.94112662092995, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfcb02c5-607d-4c23-aa14-1556e7a961f4}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5794c37-c35a-41c0-b800-fb97a8e6eef5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.7622198962935, 39.6811502305345, 7.62, !- X,Y,Z Vertex 1 {m}
  -12.7622198962935, 39.6811502305345, 0, !- X,Y,Z Vertex 2 {m}
  -12.7443605212935, -0.94112662092995, 0, !- X,Y,Z Vertex 3 {m}
  -12.7443605212935, -0.94112662092995, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4689cafd-1e9f-4f8f-ba2e-06e02725b8aa}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6028907b-d63e-4816-9d77-ab448ccda826}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3059605212935, 39.6811502305345, 7.62, !- X,Y,Z Vertex 1 {m}
  -10.3059605212935, 39.6811502305345, 0, !- X,Y,Z Vertex 2 {m}
  -12.7622198962935, 39.6811502305345, 0, !- X,Y,Z Vertex 3 {m}
  -12.7622198962935, 39.6811502305345, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88d2ab3a-5f73-432e-85c5-ee92b669eea3}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6717243a-d4fe-49fa-8e84-7d756dad6dc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3059605212935, 26.2788815786077, 7.62, !- X,Y,Z Vertex 1 {m}
  -10.3059605212935, 26.2788815786077, 0, !- X,Y,Z Vertex 2 {m}
  -10.3059605212935, 39.6811502305345, 0, !- X,Y,Z Vertex 3 {m}
  -10.3059605212935, 39.6811502305345, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64b57053-fba5-45fa-96e5-259f2d938504}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4ec14d-13a1-4d1d-b1e2-c567f09767ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30183947870653, 26.2788815786077, 7.62, !- X,Y,Z Vertex 1 {m}
  1.30183947870653, 26.2788815786077, 0,  !- X,Y,Z Vertex 2 {m}
  -10.3059605212935, 26.2788815786077, 0, !- X,Y,Z Vertex 3 {m}
  -10.3059605212935, 26.2788815786077, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eede1d14-c2ea-45e7-a3c9-cbbe2c24e0c1}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {838a4746-613c-45d9-8983-2c76c30ec6d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30183947870653, 22.5186873748585, 7.62, !- X,Y,Z Vertex 1 {m}
  1.30183947870653, 22.5186873748585, 0,  !- X,Y,Z Vertex 2 {m}
  1.30183947870653, 26.2788815786077, 0,  !- X,Y,Z Vertex 3 {m}
  1.30183947870653, 26.2788815786077, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1526e0d1-b650-4810-9db1-b8fd713afca9}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65acc440-48b1-451d-914f-9e1efd8ee1d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30183947870653, 17.9393997335641, 7.62, !- X,Y,Z Vertex 1 {m}
  1.30183947870653, 17.9393997335641, 0,  !- X,Y,Z Vertex 2 {m}
  1.30183947870653, 22.5186873748585, 0,  !- X,Y,Z Vertex 3 {m}
  1.30183947870653, 22.5186873748585, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ffc27a7-cd25-41d3-8bfd-1b19a1d54733}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db9097d0-6c64-4c73-996e-bfe3e4df0472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30183947870653, 14.3351248748588, 7.62, !- X,Y,Z Vertex 1 {m}
  1.30183947870653, 14.3351248748588, 0,  !- X,Y,Z Vertex 2 {m}
  1.30183947870653, 17.9393997335641, 0,  !- X,Y,Z Vertex 3 {m}
  1.30183947870653, 17.9393997335641, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59217b30-1d57-48d9-a3cf-d7dd7c1ae9fd}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a083a858-627c-4318-b465-fa4e82edae18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30183947870653, 10.4241747335641, 7.62, !- X,Y,Z Vertex 1 {m}
  1.30183947870653, 10.4241747335641, 0,  !- X,Y,Z Vertex 2 {m}
  1.30183947870653, 14.3351248748588, 0,  !- X,Y,Z Vertex 3 {m}
  1.30183947870653, 14.3351248748588, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2fb640a-8440-4ac5-9357-f1e873ec1773}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2580feaa-e05e-4408-908d-3ff4c4270241}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.65772499999779, 10.4241747335641, 7.62, !- X,Y,Z Vertex 1 {m}
  4.65772499999779, 10.4241747335641, 0,  !- X,Y,Z Vertex 2 {m}
  1.30183947870653, 10.4241747335641, 0,  !- X,Y,Z Vertex 3 {m}
  1.30183947870653, 10.4241747335641, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4682de74-680f-4185-969b-b3b16a441219}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c100237-373f-4bb6-8868-12f69f0ddd60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.65772499999779, 7.43687055810522, 7.62, !- X,Y,Z Vertex 1 {m}
  4.65772499999779, 7.43687055810522, 0,  !- X,Y,Z Vertex 2 {m}
  4.65772499999779, 10.4241747335641, 0,  !- X,Y,Z Vertex 3 {m}
  4.65772499999779, 10.4241747335641, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad4b725c-3a5a-493b-9aec-bda75c1230cd}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5008ade-39d2-4b41-9aeb-cd0ac4d93f0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30183947870653, 7.43687055810522, 7.62, !- X,Y,Z Vertex 1 {m}
  1.30183947870653, 7.43687055810522, 0,  !- X,Y,Z Vertex 2 {m}
  4.65772499999779, 7.43687055810522, 0,  !- X,Y,Z Vertex 3 {m}
  4.65772499999779, 7.43687055810522, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f96d6800-4965-43a1-8506-9b1a70b0e9b1}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27f2d11e-0e08-4e6e-8ada-7be4d418de9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30183947870653, 4.40741021648172, 7.62, !- X,Y,Z Vertex 1 {m}
  1.30183947870653, 4.40741021648172, 0,  !- X,Y,Z Vertex 2 {m}
  1.30183947870653, 7.43687055810522, 0,  !- X,Y,Z Vertex 3 {m}
  1.30183947870653, 7.43687055810522, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c4d0370-9594-48a4-9fce-accf85de1442}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c1dbe7e-81e6-4a9c-89d2-be6b6b1597a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.40741021648172, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, 4.40741021648172, 0,                 !- X,Y,Z Vertex 2 {m}
  1.30183947870653, 4.40741021648172, 0,  !- X,Y,Z Vertex 3 {m}
  1.30183947870653, 4.40741021648172, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {879f5468-6d66-4590-bb8b-23b82fda3575}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {348e91c9-8b96-4f3c-9d50-26e619ff7755}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.749810216481723, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, 0.749810216481723, 0,                !- X,Y,Z Vertex 2 {m}
  0, 4.40741021648172, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.40741021648172, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcfa821f-0a42-4dcc-985b-86b032cd70ed}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a1434b6-ea51-4620-baba-d7837f0552dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0.749810216481723, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.749810216481723, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91111ed1-0628-49df-a692-aeef276802f0}, !- Handle
  Surface 292,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.37568552128904, -3.77615228351804, 7.62, !- X,Y,Z Vertex 1 {m}
  -9.37568552128904, 0, 7.62,             !- X,Y,Z Vertex 2 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 3 {m}
  0, 4.40741021648172, 7.62,              !- X,Y,Z Vertex 4 {m}
  1.30183947870653, 4.40741021648172, 7.62, !- X,Y,Z Vertex 5 {m}
  1.30183947870653, 7.43687055810522, 7.62, !- X,Y,Z Vertex 6 {m}
  4.65772499999779, 7.43687055810522, 7.62, !- X,Y,Z Vertex 7 {m}
  4.65772499999779, 10.4241747335641, 7.62, !- X,Y,Z Vertex 8 {m}
  1.30183947870653, 10.4241747335641, 7.62, !- X,Y,Z Vertex 9 {m}
  1.30183947870653, 26.2788815786077, 7.62, !- X,Y,Z Vertex 10 {m}
  -10.3059605212935, 26.2788815786077, 7.62, !- X,Y,Z Vertex 11 {m}
  -10.3059605212935, 39.6811502305345, 7.62, !- X,Y,Z Vertex 12 {m}
  -12.7622198962935, 39.6811502305345, 7.62, !- X,Y,Z Vertex 13 {m}
  -12.7443605212935, -0.94112662092995, 7.62, !- X,Y,Z Vertex 14 {m}
  -15.2868687633002, -0.94112662092995, 7.62, !- X,Y,Z Vertex 15 {m}
  -15.2868687633002, -3.77615228351804, 7.62; !- X,Y,Z Vertex 16 {m}

OS:Space,
  {5d37be0d-2bbe-45df-8870-7dce6d866249}, !- Handle
  Field Level Electrical 118A,            !- Name
  {f55c1298-1045-4e80-a178-68e626907e54}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.2095499635601,                       !- X Origin {m}
  13.0602187428658,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {a27b5ca4-f38c-4bb1-9f4a-d0902dec4ca0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {13cdc32e-07fd-4321-98ae-eecfaba0257d}, !- Handle
  Surface 293,                            !- Name
  Floor,                                  !- Surface Type
  {cddd7883-3b53-4169-a7f0-7eaf6fb6fe4f}, !- Construction Name
  {5d37be0d-2bbe-45df-8870-7dce6d866249}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.498475000000243, 0, 0,                !- X,Y,Z Vertex 1 {m}
  0.498475, -3.6576, 0,                   !- X,Y,Z Vertex 2 {m}
  -2.921, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.921, -0.749810216481723, 0,          !- X,Y,Z Vertex 4 {m}
  0, -0.749810216481723, 0,               !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7b3e1d43-200b-4e55-8d77-a6b379f6d17e}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d37be0d-2bbe-45df-8870-7dce6d866249}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f58ca0a-0aa6-4e72-aea6-be5fa2d7b8be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.498475000000243, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  0.498475000000243, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3552cd95-a2fa-4903-8e08-fe329b2a511f}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d37be0d-2bbe-45df-8870-7dce6d866249}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {907126f3-a48c-48af-8c40-9b507c174947}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.498475, -3.6576, 7.62,                !- X,Y,Z Vertex 1 {m}
  0.498475, -3.6576, 0,                   !- X,Y,Z Vertex 2 {m}
  0.498475000000243, 1.79866071370362e-029, 0, !- X,Y,Z Vertex 3 {m}
  0.498475000000243, 1.79866071370362e-029, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25d3f628-146e-48ee-af59-6a43c435defc}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d37be0d-2bbe-45df-8870-7dce6d866249}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2a7565a-c9b0-4dc6-ae62-8458f1d23579}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.921, -3.6576, 7.62,                  !- X,Y,Z Vertex 1 {m}
  -2.921, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0.498475, -3.6576, 0,                   !- X,Y,Z Vertex 3 {m}
  0.498475, -3.6576, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ab9c175-99db-47d9-83c3-db113a74a6d4}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d37be0d-2bbe-45df-8870-7dce6d866249}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ee8a4dc-5f55-4875-ba1c-e99080a4eaf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.921, -0.749810216481723, 7.62,       !- X,Y,Z Vertex 1 {m}
  -2.921, -0.749810216481723, 0,          !- X,Y,Z Vertex 2 {m}
  -2.921, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.921, -3.6576, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3cc193f-3fe4-4c77-9515-b02794b8d818}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d37be0d-2bbe-45df-8870-7dce6d866249}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2aaed85c-09ae-4581-9048-d2ebb0ebdf29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.749810216481723, 7.62,            !- X,Y,Z Vertex 1 {m}
  0, -0.749810216481723, 0,               !- X,Y,Z Vertex 2 {m}
  -2.921, -0.749810216481723, 0,          !- X,Y,Z Vertex 3 {m}
  -2.921, -0.749810216481723, 7.62;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a1434b6-ea51-4620-baba-d7837f0552dd}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d37be0d-2bbe-45df-8870-7dce6d866249}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcfa821f-0a42-4dcc-985b-86b032cd70ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -0.749810216481723, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.749810216481723, 7.62;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f14b78f-0d51-41dc-be25-39bb705c543f}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {5d37be0d-2bbe-45df-8870-7dce6d866249}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.498475, -3.6576, 7.62,                !- X,Y,Z Vertex 1 {m}
  0.498475000000243, 0, 7.62,             !- X,Y,Z Vertex 2 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 3 {m}
  0, -0.749810216481723, 7.62,            !- X,Y,Z Vertex 4 {m}
  -2.921, -0.749810216481723, 7.62,       !- X,Y,Z Vertex 5 {m}
  -2.921, -3.6576, 7.62;                  !- X,Y,Z Vertex 6 {m}

OS:Space,
  {b7aede71-c6e1-4b91-9a84-e11bf9cd0e15}, !- Handle
  Field Level Conference 128D,            !- Name
  {08731bfe-39cc-4374-a51d-8777dbd2c72b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.7427394421979,                       !- X Origin {m}
  15.6870209012426,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {73139c5b-a03f-488b-bfb0-f079f52aa8cd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a70baf1c-4946-4310-9694-d54095e024a5}, !- Handle
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  {7facaf21-cf04-4ddb-a3e1-6eb9fda42246}, !- Construction Name
  {b7aede71-c6e1-4b91-9a84-e11bf9cd0e15}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.67892944189378, 0,                !- X,Y,Z Vertex 2 {m}
  -6.96758136916785, -4.67892944189378, 0, !- X,Y,Z Vertex 3 {m}
  -6.96758136916785, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2953638-fcd9-4044-9d2e-6a71a746ffa6}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7aede71-c6e1-4b91-9a84-e11bf9cd0e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40dc5a4e-f33c-4439-b7ab-99528ab63624}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.67892944189378, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -4.67892944189378, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1bc448a-483b-46f4-9dcd-3944d9b8ba76}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7aede71-c6e1-4b91-9a84-e11bf9cd0e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e87ce9e0-1235-4c11-a42f-f04ca5f493df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.18213693278371, -4.67892944189378, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.18213693278371, -4.67892944189378, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.67892944189378, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.67892944189378, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f23989e-a47b-42fc-8f6f-a67aadf5b957}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7aede71-c6e1-4b91-9a84-e11bf9cd0e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d291f62-16c3-4bd1-b9fd-9ba0c7ded24c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.96758136916785, -4.67892944189378, 7.62, !- X,Y,Z Vertex 1 {m}
  -6.96758136916785, -4.67892944189378, 0, !- X,Y,Z Vertex 2 {m}
  -4.18213693278371, -4.67892944189378, 0, !- X,Y,Z Vertex 3 {m}
  -4.18213693278371, -4.67892944189378, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e57dbbc-712e-450c-86fc-b770e74cc056}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7aede71-c6e1-4b91-9a84-e11bf9cd0e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a940732e-34cf-40d6-a7bb-64baf9db0e97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.96758136916785, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -6.96758136916785, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.96758136916785, -4.67892944189378, 0, !- X,Y,Z Vertex 3 {m}
  -6.96758136916785, -4.67892944189378, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac131a7a-0864-4ae6-b1ce-aa5e51fd39f7}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7aede71-c6e1-4b91-9a84-e11bf9cd0e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d373e27c-77f8-43f7-8c7d-1b048e8e6b47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.96758136916785, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.96758136916785, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c1e33ee-fd3e-464f-ab59-6c64d1f9867e}, !- Handle
  Surface 307,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7aede71-c6e1-4b91-9a84-e11bf9cd0e15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.67892944189378, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  -6.96758136916785, 0, 7.62,             !- X,Y,Z Vertex 3 {m}
  -6.96758136916785, -4.67892944189378, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {53e680e3-fdb4-4d26-94a2-7756e3083b62}, !- Handle
  Field Level Pool Recovery 111,          !- Name
  {b478e8ce-0655-4b05-872c-8969f9e9919d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.9119894422666,                       !- X Origin {m}
  51.9915587569186,                       !- Y Origin {m}
  -1.59564476795708e-031,                 !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {f4c81c86-d9e3-437f-b460-fdf059fe5941}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1c5d9fa9-e5d5-4d79-bff3-ae49d292d50a}, !- Handle
  Surface 308,                            !- Name
  Floor,                                  !- Surface Type
  {f4aff843-f4d8-443b-a3fa-846901ba2182}, !- Construction Name
  {53e680e3-fdb4-4d26-94a2-7756e3083b62}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.535340625, 0, 0,                      !- X,Y,Z Vertex 1 {m}
  6.5532, -40.6222768514644, 0,           !- X,Y,Z Vertex 2 {m}
  0.092075, -40.6222768514644, 0,         !- X,Y,Z Vertex 3 {m}
  0.092075, -17.1767503556757, 0,         !- X,Y,Z Vertex 4 {m}
  0, -2.26695000000001, 0,                !- X,Y,Z Vertex 5 {m}
  -1.00488749999999, -2.26695000000001, 0, !- X,Y,Z Vertex 6 {m}
  -1.00488749999999, 0, 0;                !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {d91351b1-3321-42fb-a71c-e8dae9623da2}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53e680e3-fdb4-4d26-94a2-7756e3083b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89d22960-926e-4089-ae62-a35cc75b9b8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.535340625, 0, 7.62,                   !- X,Y,Z Vertex 1 {m}
  6.535340625, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5794c37-c35a-41c0-b800-fb97a8e6eef5}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53e680e3-fdb4-4d26-94a2-7756e3083b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfcb02c5-607d-4c23-aa14-1556e7a961f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5532, -40.6222768514644, 7.62,        !- X,Y,Z Vertex 1 {m}
  6.5532, -40.6222768514644, 0,           !- X,Y,Z Vertex 2 {m}
  6.535340625, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  6.535340625, 0, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef7d8cca-2506-4baf-b5a4-13ff42c53e06}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53e680e3-fdb4-4d26-94a2-7756e3083b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5b79536-7997-44b6-bb37-b4fda9a7f79f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01069175799324, -40.6222768514644, 7.62, !- X,Y,Z Vertex 1 {m}
  4.01069175799324, -40.6222768514644, 0, !- X,Y,Z Vertex 2 {m}
  6.5532, -40.6222768514644, 0,           !- X,Y,Z Vertex 3 {m}
  6.5532, -40.6222768514644, 7.62;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27b5763b-2c22-49ef-add9-a2bf7e93fae6}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53e680e3-fdb4-4d26-94a2-7756e3083b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85fcc826-440c-407e-9689-a86b32bd1da4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.092075, -40.6222768514644, 7.62,      !- X,Y,Z Vertex 1 {m}
  0.092075, -40.6222768514644, 0,         !- X,Y,Z Vertex 2 {m}
  4.01069175799324, -40.6222768514644, 0, !- X,Y,Z Vertex 3 {m}
  4.01069175799324, -40.6222768514644, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dd8f7ff-b366-4397-a06c-3c9e17114284}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53e680e3-fdb4-4d26-94a2-7756e3083b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fe586a2-2d74-471e-843a-7b04e6504ad7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.092075, -17.1767503556757, 7.62,      !- X,Y,Z Vertex 1 {m}
  0.092075, -17.1767503556757, 0,         !- X,Y,Z Vertex 2 {m}
  0.092075, -40.6222768514644, 0,         !- X,Y,Z Vertex 3 {m}
  0.092075, -40.6222768514644, 7.62;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b83f3908-3d18-4501-af51-9fa975a7ca08}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53e680e3-fdb4-4d26-94a2-7756e3083b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {908695d2-d75d-402e-820f-73f06b2a84d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.26695000000001, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -2.26695000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0.092075, -17.1767503556757, 0,         !- X,Y,Z Vertex 3 {m}
  0.092075, -17.1767503556757, 7.62;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {142820e0-0b27-450e-af4f-7ff300b4feb1}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53e680e3-fdb4-4d26-94a2-7756e3083b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c98982b-77ae-4bab-8f1c-f228fbcda94b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.00488749999999, -2.26695000000001, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.00488749999999, -2.26695000000001, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.26695000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.26695000000001, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5625184-53e2-4dfe-8e17-96bf823be0ec}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53e680e3-fdb4-4d26-94a2-7756e3083b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3488fbe-c680-4f1e-add6-d4041b2b5d75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.00488749999999, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -1.00488749999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.00488749999999, -2.26695000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.00488749999999, -2.26695000000001, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e87328c-274a-4dc1-88e5-7798e1037c88}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53e680e3-fdb4-4d26-94a2-7756e3083b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de3b83b8-afee-46e2-8a95-5f53cedda0ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.00488749999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.00488749999999, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f47fa623-6ee3-4903-9702-8e31537c3e9d}, !- Handle
  Surface 318,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {53e680e3-fdb4-4d26-94a2-7756e3083b62}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5532, -40.6222768514644, 7.62,        !- X,Y,Z Vertex 1 {m}
  6.535340625, 0, 7.62,                   !- X,Y,Z Vertex 2 {m}
  -1.00488749999999, 0, 7.62,             !- X,Y,Z Vertex 3 {m}
  -1.00488749999999, -2.26695000000001, 7.62, !- X,Y,Z Vertex 4 {m}
  0, -2.26695000000001, 7.62,             !- X,Y,Z Vertex 5 {m}
  0.092075, -17.1767503556757, 7.62,      !- X,Y,Z Vertex 6 {m}
  0.092075, -40.6222768514644, 7.62;      !- X,Y,Z Vertex 7 {m}

OS:Space,
  {02123089-2629-4161-902b-e5b54a97ebf3}, !- Handle
  Field Level Office 101E-G,              !- Name
  {10fc63a2-d1b3-4656-aea4-73eaa24596e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.2040706205588,                        !- X Origin {m}
  13.4211873439247,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {792a875e-8311-4a2b-80e9-7f8b073edee9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ab2621b1-342f-4c19-81b8-3ad874650885}, !- Handle
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  {738dccce-4d42-4f2b-8afc-87517a3c07df}, !- Construction Name
  {02123089-2629-4161-902b-e5b54a97ebf3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.81443133868761, 10.5036007503848, 0,  !- X,Y,Z Vertex 1 {m}
  8.11207581082032, 9.08410119228936, 0,  !- X,Y,Z Vertex 2 {m}
  6.2460202638867, 2.11988708138769, 0,   !- X,Y,Z Vertex 3 {m}
  6.2460202638867, -0.851318900682511, 0, !- X,Y,Z Vertex 4 {m}
  3.17716539078868, -0.851318900682511, 0, !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {358ede3e-f8cc-425f-baff-f0d267c90b7a}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02123089-2629-4161-902b-e5b54a97ebf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.81443133868761, 10.5036007503848, 7.62, !- X,Y,Z Vertex 1 {m}
  2.81443133868761, 10.5036007503848, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f783e87-a7ab-4534-af45-af5ccb1b976e}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02123089-2629-4161-902b-e5b54a97ebf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d56885ea-2fca-4d38-af1d-3e7ec96f5584}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.11207581082032, 9.08410119228936, 7.62, !- X,Y,Z Vertex 1 {m}
  8.11207581082032, 9.08410119228936, 0,  !- X,Y,Z Vertex 2 {m}
  2.81443133868761, 10.5036007503848, 0,  !- X,Y,Z Vertex 3 {m}
  2.81443133868761, 10.5036007503848, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84737268-d57c-43af-9b0e-5c999e815755}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02123089-2629-4161-902b-e5b54a97ebf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dd18e93-9644-4739-86bc-f9886ba1beb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2460202638867, 2.11988708138769, 7.62, !- X,Y,Z Vertex 1 {m}
  6.2460202638867, 2.11988708138769, 0,   !- X,Y,Z Vertex 2 {m}
  8.11207581082032, 9.08410119228936, 0,  !- X,Y,Z Vertex 3 {m}
  8.11207581082032, 9.08410119228936, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c3f3354-404c-4faf-ad25-b00e04c41d9e}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02123089-2629-4161-902b-e5b54a97ebf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8500be0f-03be-4d92-bd59-8336f42c2144}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2460202638867, -0.851318900682511, 7.62, !- X,Y,Z Vertex 1 {m}
  6.2460202638867, -0.851318900682511, 0, !- X,Y,Z Vertex 2 {m}
  6.2460202638867, 2.11988708138769, 0,   !- X,Y,Z Vertex 3 {m}
  6.2460202638867, 2.11988708138769, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb46d323-4e73-4ede-9be0-0321cf61830a}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02123089-2629-4161-902b-e5b54a97ebf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {637b750c-375f-4143-a80a-d1dc7531a947}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17716539078868, -0.851318900682511, 7.62, !- X,Y,Z Vertex 1 {m}
  3.17716539078868, -0.851318900682511, 0, !- X,Y,Z Vertex 2 {m}
  6.2460202638867, -0.851318900682511, 0, !- X,Y,Z Vertex 3 {m}
  6.2460202638867, -0.851318900682511, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0300ee04-e2b9-461b-bf4b-aba642847066}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02123089-2629-4161-902b-e5b54a97ebf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1acbc12c-4d06-4991-a559-e3733565c45b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46354189617059e-017, 1.29261143306434e-016, 7.62, !- X,Y,Z Vertex 1 {m}
  3.46354189617059e-017, 1.29261143306434e-016, 0, !- X,Y,Z Vertex 2 {m}
  3.17716539078868, -0.851318900682511, 0, !- X,Y,Z Vertex 3 {m}
  3.17716539078868, -0.851318900682511, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2e916f4-e431-4f9f-b530-9f8831d7990f}, !- Handle
  Surface 326,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02123089-2629-4161-902b-e5b54a97ebf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2460202638867, -0.851318900682511, 7.62, !- X,Y,Z Vertex 1 {m}
  6.2460202638867, 2.11988708138769, 7.62, !- X,Y,Z Vertex 2 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 3 {m}
  3.17716539078868, -0.851318900682511, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aac3f0f5-7885-43bf-b084-22019ad4fb47}, !- Handle
  Field Level Elevator EL03AB,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.0515499635601,                       !- X Origin {m}
  16.7178187428658,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {d550f243-7ec4-40ce-a265-bfef5a780d44}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {519dcdf0-e8c1-4d83-bf24-aabb1c1681a1}, !- Handle
  Surface 327,                            !- Name
  Floor,                                  !- Surface Type
  {00c53604-91a8-4e37-93b8-7903e6d95e63}, !- Construction Name
  {aac3f0f5-7885-43bf-b084-22019ad4fb47}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  -5.842, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.842, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f955951-a9a5-4f12-84bb-7be21f0e5dd8}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aac3f0f5-7885-43bf-b084-22019ad4fb47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee2530e1-0bc8-45db-853e-44dc5e2c5c8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 7.62,                       !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e817ef06-a9f2-4196-a013-598c0ac1e74e}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aac3f0f5-7885-43bf-b084-22019ad4fb47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b250b631-940a-44eb-b8b7-178e2b72484a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34352499999976, -3.6576, 7.62,       !- X,Y,Z Vertex 1 {m}
  -5.34352499999976, -3.6576, 0,          !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 7.62;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f58ca0a-0aa6-4e72-aea6-be5fa2d7b8be}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aac3f0f5-7885-43bf-b084-22019ad4fb47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b3e1d43-200b-4e55-8d77-a6b379f6d17e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.842, -3.6576, 7.62,                  !- X,Y,Z Vertex 1 {m}
  -5.842, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -5.34352499999976, -3.6576, 0,          !- X,Y,Z Vertex 3 {m}
  -5.34352499999976, -3.6576, 7.62;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {348e91c9-8b96-4f3c-9d50-26e619ff7755}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aac3f0f5-7885-43bf-b084-22019ad4fb47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {879f5468-6d66-4590-bb8b-23b82fda3575}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.842, 0, 7.62,                        !- X,Y,Z Vertex 1 {m}
  -5.842, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.842, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.842, -3.6576, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c1dbe7e-81e6-4a9c-89d2-be6b6b1597a9}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aac3f0f5-7885-43bf-b084-22019ad4fb47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c4d0370-9594-48a4-9fce-accf85de1442}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54016052129347, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -4.54016052129347, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.842, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -5.842, 0, 7.62;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cc2a0a3-aa47-45f1-aa78-aab1ac87b033}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aac3f0f5-7885-43bf-b084-22019ad4fb47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15ba6e90-0ea0-4471-b958-a220c17a58fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.54016052129347, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.54016052129347, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33ef3caf-ba39-4de4-88ab-bae19d825397}, !- Handle
  Surface 334,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {aac3f0f5-7885-43bf-b084-22019ad4fb47}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 7.62,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  -5.842, 0, 7.62,                        !- X,Y,Z Vertex 3 {m}
  -5.842, -3.6576, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {71ed9587-b8a4-4229-90c1-dfb4b8c55d55}, !- Handle
  Field Level Locker Coach 124A RR124BC,  !- Name
  {50cd080e-63a6-405e-8cc3-b12d462977e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.77515807303,                         !- X Origin {m}
  15.7902084012426,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {bca26563-d337-49ab-8ce1-7421b2f38a02}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {844e27bd-e6d8-4384-8895-b3a73adf0fca}, !- Handle
  Surface 335,                            !- Name
  Floor,                                  !- Surface Type
  {bb9808a9-b534-4913-aa4a-5eb07b9902d1}, !- Construction Name
  {71ed9587-b8a4-4229-90c1-dfb4b8c55d55}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.96758136916785, 8.20484985869119, 0,  !- X,Y,Z Vertex 1 {m}
  6.96758136916785, -0.1031875, 0,        !- X,Y,Z Vertex 2 {m}
  0, -0.1031875, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -8.00452800576339, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -8.00452800576339, 8.20484985869119, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {dc75a653-aa44-44dc-89fd-bdf750a92c90}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ed9587-b8a4-4229-90c1-dfb4b8c55d55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7ff5474-1879-4673-9aef-31d5ecf08bbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.00452800576339, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -8.00452800576339, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f641e8a5-eb32-4227-8f9e-5fd9f0a37564}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ed9587-b8a4-4229-90c1-dfb4b8c55d55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e5c54ef-a4ad-4f78-aa1c-33631e259664}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.00452800576339, 8.20484985869119, 7.62, !- X,Y,Z Vertex 1 {m}
  -8.00452800576339, 8.20484985869119, 0, !- X,Y,Z Vertex 2 {m}
  -8.00452800576339, 6.94437485870556, 0, !- X,Y,Z Vertex 3 {m}
  -8.00452800576339, 6.94437485870556, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d97b698d-808c-4a9a-85ff-72d5f377a46e}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ed9587-b8a4-4229-90c1-dfb4b8c55d55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {815a6dc1-c78e-4963-a4e6-19b533727c6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.96758136916785, -0.1031875, 7.62,     !- X,Y,Z Vertex 1 {m}
  6.96758136916785, -0.1031875, 0,        !- X,Y,Z Vertex 2 {m}
  6.96758136916785, 8.20484985869119, 0,  !- X,Y,Z Vertex 3 {m}
  6.96758136916785, 8.20484985869119, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d373e27c-77f8-43f7-8c7d-1b048e8e6b47}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ed9587-b8a4-4229-90c1-dfb4b8c55d55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac131a7a-0864-4ae6-b1ce-aa5e51fd39f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.1031875, 7.62,                    !- X,Y,Z Vertex 1 {m}
  0, -0.1031875, 0,                       !- X,Y,Z Vertex 2 {m}
  6.96758136916785, -0.1031875, 0,        !- X,Y,Z Vertex 3 {m}
  6.96758136916785, -0.1031875, 7.62;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {419c97f0-f71d-41be-a6ef-a2077f7d14f3}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ed9587-b8a4-4229-90c1-dfb4b8c55d55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16e083e2-545d-4859-b378-85d218a315d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -0.1031875, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -0.1031875, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9b241c0-84c1-4815-8275-02337484ff19}, !- Handle
  Surface 344,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {71ed9587-b8a4-4229-90c1-dfb4b8c55d55}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.48373966381696, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -7.48373966381696, 8.20484985869119, 7.62, !- X,Y,Z Vertex 2 {m}
  -8.00452800576339, 8.20484985869119, 7.62, !- X,Y,Z Vertex 3 {m}
  -8.00452800576339, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e7b71d89-6f8c-4829-ae7c-9353bb7edc0b}, !- Handle
  Field Level Office 114C,                !- Name
  {a2d4b998-e73c-4696-8587-9c33505e3fd3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.0515499635601,                       !- X Origin {m}
  16.7178187428658,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {a9809bf4-fb6d-4113-932b-c6e37d751160}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e7094725-fe2b-43db-8541-c1a3e5ad9571}, !- Handle
  Surface 345,                            !- Name
  Floor,                                  !- Surface Type
  {6c1e4ed1-1edd-406a-9fa0-9ad4d173d39e}, !- Construction Name
  {e7b71d89-6f8c-4829-ae7c-9353bb7edc0b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.0294603416235, 0,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.54016052129347, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.54016052129347, 3.0294603416235, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15ba6e90-0ea0-4471-b958-a220c17a58fc}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7b71d89-6f8c-4829-ae7c-9353bb7edc0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cc2a0a3-aa47-45f1-aa78-aab1ac87b033}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54016052129347, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -4.54016052129347, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27f2d11e-0e08-4e6e-8ada-7be4d418de9a}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7b71d89-6f8c-4829-ae7c-9353bb7edc0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f96d6800-4965-43a1-8506-9b1a70b0e9b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54016052129347, 3.0294603416235, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.54016052129347, 3.0294603416235, 0,  !- X,Y,Z Vertex 2 {m}
  -4.54016052129347, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.54016052129347, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5008ade-39d2-4b41-9aeb-cd0ac4d93f0a}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7b71d89-6f8c-4829-ae7c-9353bb7edc0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad4b725c-3a5a-493b-9aec-bda75c1230cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.18427500000221, 3.0294603416235, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.18427500000221, 3.0294603416235, 0,  !- X,Y,Z Vertex 2 {m}
  -4.54016052129347, 3.0294603416235, 0,  !- X,Y,Z Vertex 3 {m}
  -4.54016052129347, 3.0294603416235, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3da79d3-aee6-4c70-b27f-aaffaf5d8ddc}, !- Handle
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7b71d89-6f8c-4829-ae7c-9353bb7edc0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f908ffa8-ecc1-4e44-976c-e29315458259}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.0294603416235, 7.62,               !- X,Y,Z Vertex 1 {m}
  0, 3.0294603416235, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.18427500000221, 3.0294603416235, 0,  !- X,Y,Z Vertex 3 {m}
  -1.18427500000221, 3.0294603416235, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cbfe5a8-df7f-44b8-891b-4c5027750c95}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7b71d89-6f8c-4829-ae7c-9353bb7edc0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3c65978-8f31-440a-b069-de4a3abd0e74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.0294603416235, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 3.0294603416235, 7.62;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd5b22f6-72d9-4d62-99c2-c0de8cb0e1e6}, !- Handle
  Surface 351,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {e7b71d89-6f8c-4829-ae7c-9353bb7edc0b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 3.0294603416235, 7.62,               !- X,Y,Z Vertex 2 {m}
  -4.54016052129347, 3.0294603416235, 7.62, !- X,Y,Z Vertex 3 {m}
  -4.54016052129347, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f8479848-50da-462a-b2a8-e194af75b297}, !- Handle
  Field Level IDF 122A,                   !- Name
  {6f2efef8-61ce-49e8-9555-5a1c6c067f40}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  112.735139629247,                       !- X Origin {m}
  23.9950582599338,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {2be79c63-1b59-4e59-bb8a-f40b9c89135c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ebdaed2f-5565-4366-92be-ec9b134c1211}, !- Handle
  Surface 352,                            !- Name
  Floor,                                  !- Surface Type
  {ef84bf92-bc3e-40b8-84a6-ffb220ecc1d7}, !- Construction Name
  {f8479848-50da-462a-b2a8-e194af75b297}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.23939985869108, 0,                !- X,Y,Z Vertex 2 {m}
  -3.4062524245783, -5.23939985869108, 0, !- X,Y,Z Vertex 3 {m}
  -3.4062524245783, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {639608ef-f841-4a5d-b4c8-f1ca97f20fc1}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8479848-50da-462a-b2a8-e194af75b297}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.23939985869108, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -5.23939985869108, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c8f4ec-008f-4f17-a082-269cdf833815}, !- Handle
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8479848-50da-462a-b2a8-e194af75b297}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbec6d1e-da0d-4d1f-b790-008843a9081f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4062524245783, -5.23939985869108, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.4062524245783, -5.23939985869108, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.23939985869108, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.23939985869108, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28d5ee86-75f3-431d-ad1f-89db930f4052}, !- Handle
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8479848-50da-462a-b2a8-e194af75b297}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {728f4173-765b-4fa5-97a6-ecc209ddae05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4062524245783, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  -3.4062524245783, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.4062524245783, -5.23939985869108, 0, !- X,Y,Z Vertex 3 {m}
  -3.4062524245783, -5.23939985869108, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96de8d57-4696-4c6e-bab6-4909bc081373}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8479848-50da-462a-b2a8-e194af75b297}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daf32a41-f7fe-4871-a425-081272e7c309}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.861404947295406, 0, 7.62,            !- X,Y,Z Vertex 1 {m}
  -0.861404947295406, 0, 0,               !- X,Y,Z Vertex 2 {m}
  -3.4062524245783, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -3.4062524245783, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6921fe7f-4d25-4b05-85aa-2c0a7e9bf727}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8479848-50da-462a-b2a8-e194af75b297}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.861404947295406, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.861404947295406, 0, 7.62;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f2acbd0-f3e3-4041-b66e-f9c7ec1be1bf}, !- Handle
  Surface 358,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8479848-50da-462a-b2a8-e194af75b297}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.23939985869108, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  -3.4062524245783, 0, 7.62,              !- X,Y,Z Vertex 3 {m}
  -3.4062524245783, -5.23939985869108, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {41786f41-835d-4676-8298-7f0ea1f4d790}, !- Handle
  Field Level Conference 101H,            !- Name
  {5a05f1d8-0103-4720-b410-d266fec2b4d5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.01850195924641,                       !- X Origin {m}
  23.9247880943094,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {f53dbb80-be97-4a33-a6c6-ab92f1d4ca15}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {63795a33-d70c-4db1-8f44-1e4a04342f01}, !- Handle
  Surface 372,                            !- Name
  Floor,                                  !- Surface Type
  {e7c7ddee-d228-43aa-bdc3-f8e226859f3a}, !- Construction Name
  {41786f41-835d-4676-8298-7f0ea1f4d790}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2485695667211, 4.65972505978232, 0,   !- X,Y,Z Vertex 1 {m}
  8.57967676205391, 2.6953608071671, 0,   !- X,Y,Z Vertex 2 {m}
  7.33110719534523, -1.96436425261907, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7218d937-48c8-45b3-9d37-023a2f03bec0}, !- Handle
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41786f41-835d-4676-8298-7f0ea1f4d790}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2485695667211, 4.65972505978232, 7.62, !- X,Y,Z Vertex 1 {m}
  1.2485695667211, 4.65972505978232, 4.248198962619e-034, !- X,Y,Z Vertex 2 {m}
  -1.29261143306429e-016, 3.46354189617192e-017, -4.5601673409536e-034, !- X,Y,Z Vertex 3 {m}
  -1.29261143306429e-016, 3.46354189617195e-017, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a384f767-1a56-4a27-a7d3-6f1ce66241c0}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41786f41-835d-4676-8298-7f0ea1f4d790}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12d455fd-c28d-4025-8bec-a032569e7f6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.57967676205391, 2.6953608071671, 7.62, !- X,Y,Z Vertex 1 {m}
  8.57967676205391, 2.6953608071671, 0,   !- X,Y,Z Vertex 2 {m}
  1.2485695667211, 4.65972505978232, 0,   !- X,Y,Z Vertex 3 {m}
  1.2485695667211, 4.65972505978232, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79449a5f-652f-40a9-916b-5ff9283400aa}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41786f41-835d-4676-8298-7f0ea1f4d790}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b9cad87-fa95-48fc-a4ce-0121e2742d14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.25533689872624, 1.48490795831445, 7.62, !- X,Y,Z Vertex 1 {m}
  8.25533689872624, 1.48490795831445, 0,  !- X,Y,Z Vertex 2 {m}
  8.57967676205391, 2.6953608071671, 0,   !- X,Y,Z Vertex 3 {m}
  8.57967676205391, 2.6953608071671, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cace123-9a73-43a3-9e0d-7b4007339b0e}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41786f41-835d-4676-8298-7f0ea1f4d790}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4761e453-3ccc-463c-b92e-8304886f7fd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.33110719534523, -1.96436425261907, 7.62, !- X,Y,Z Vertex 1 {m}
  7.33110719534523, -1.96436425261907, 0, !- X,Y,Z Vertex 2 {m}
  8.25533689872624, 1.48490795831445, 0,  !- X,Y,Z Vertex 3 {m}
  8.25533689872624, 1.48490795831445, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0eebcf2-ee10-4dd4-8410-c5ebf92fb315}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41786f41-835d-4676-8298-7f0ea1f4d790}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25d46d5d-069b-4916-a35a-eda500ca4f15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.29764447213271, -1.4194995580954, 7.62, !- X,Y,Z Vertex 1 {m}
  5.29764447213271, -1.4194995580954, 0,  !- X,Y,Z Vertex 2 {m}
  7.33110719534523, -1.96436425261907, 0, !- X,Y,Z Vertex 3 {m}
  7.33110719534523, -1.96436425261907, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d56885ea-2fca-4d38-af1d-3e7ec96f5584}, !- Handle
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41786f41-835d-4676-8298-7f0ea1f4d790}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f783e87-a7ab-4534-af45-af5ccb1b976e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63896562268127e-016, -9.46257243447507e-017, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.463541896169e-017, -1.2926114330644e-016, 0, !- X,Y,Z Vertex 2 {m}
  5.29764447213271, -1.4194995580954, 0,  !- X,Y,Z Vertex 3 {m}
  5.29764447213271, -1.4194995580954, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61e9ca03-74e2-4d9a-b5b0-22f836f08c0e}, !- Handle
  Surface 379,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {41786f41-835d-4676-8298-7f0ea1f4d790}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.1521061489603, 1.09964555526293, 7.62, !- X,Y,Z Vertex 1 {m}
  8.57967676205391, 2.6953608071671, 7.62, !- X,Y,Z Vertex 2 {m}
  1.2485695667211, 4.65972505978232, 7.62, !- X,Y,Z Vertex 3 {m}
  1.1307466330408, 4.2200038849891, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {305cf977-48a7-4b55-8eed-04c53b62b982}, !- Handle
  Field Level Office 114D,                !- Name
  {a2d4b998-e73c-4696-8587-9c33505e3fd3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  71.5113894422666,                       !- X Origin {m}
  22.7345832599482,                       !- Y Origin {m}
  -1.58840822781426e-031,                 !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {a9809bf4-fb6d-4113-932b-c6e37d751160}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0c02f69f-8869-4e27-86a2-4870d9a35565}, !- Handle
  Surface 380,                            !- Name
  Floor,                                  !- Surface Type
  {6b97b6fa-54af-44cf-8378-89bfdb7c9191}, !- Construction Name
  {305cf977-48a7-4b55-8eed-04c53b62b982}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.52746052129347, 3.91095014129468, 0,  !- X,Y,Z Vertex 1 {m}
  4.52746052129347, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.91095014129468, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a083a858-627c-4318-b465-fa4e82edae18}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {305cf977-48a7-4b55-8eed-04c53b62b982}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59217b30-1d57-48d9-a3cf-d7dd7c1ae9fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.91095014129468, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, 3.91095014129468, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd48d3e4-89c6-42de-aa35-b80ebda99ec3}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {305cf977-48a7-4b55-8eed-04c53b62b982}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {446b3a23-ac04-48fa-934b-4d537e40e184}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.52746052129347, 3.91095014129468, 7.62, !- X,Y,Z Vertex 1 {m}
  4.52746052129347, 3.91095014129468, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.91095014129468, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.91095014129468, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16803d90-d9be-4a10-96bb-76823525edb9}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {305cf977-48a7-4b55-8eed-04c53b62b982}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {603c9ef2-d453-4803-a0cf-c75c7338d264}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.52746052129347, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  4.52746052129347, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.52746052129347, 3.91095014129468, 0,  !- X,Y,Z Vertex 3 {m}
  4.52746052129347, 3.91095014129468, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ef588f5-5bf7-4114-b4db-ed52be968f2e}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {305cf977-48a7-4b55-8eed-04c53b62b982}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {114492af-9f9e-45d1-86c9-99749759458a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35588552129127, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  3.35588552129127, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.52746052129347, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.52746052129347, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2580feaa-e05e-4408-908d-3ff4c4270241}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {305cf977-48a7-4b55-8eed-04c53b62b982}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2fb640a-8440-4ac5-9357-f1e873ec1773}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.35588552129127, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.35588552129127, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe049ef3-d823-425d-bcb6-39b2d96a3236}, !- Handle
  Surface 386,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {305cf977-48a7-4b55-8eed-04c53b62b982}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.52746052129347, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  4.52746052129347, 3.91095014129468, 7.62, !- X,Y,Z Vertex 2 {m}
  0, 3.91095014129468, 7.62,              !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f2332f2d-40c1-4a8e-bd5c-373b256e2240}, !- Handle
  Field Level Corridor Northeast,         !- Name
  {7477371f-afac-4b66-80d7-55534c7d5a16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.0388499635601,                       !- X Origin {m}
  44.7049334012443,                       !- Y Origin {m}
  -1.60109873366564e-031,                 !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {266b76bd-faed-4da6-b3e3-8d78987b82ed}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {46ea9649-04e4-4799-ab4a-c5b6dd35cad3}, !- Handle
  Surface 387,                            !- Name
  Floor,                                  !- Surface Type
  {ab4702a9-22e8-49e5-a1ca-05b03d7f20fd}, !- Construction Name
  {f2332f2d-40c1-4a8e-bd5c-373b256e2240}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.24970197870135, 4.06394583627071, 0,  !- X,Y,Z Vertex 1 {m}
  3.24970197870135, -6.76854590729692, 0, !- X,Y,Z Vertex 2 {m}
  2.73178010370653, -6.76854590729692, 0, !- X,Y,Z Vertex 3 {m}
  2.73178010370653, -21.9703501412962, 0, !- X,Y,Z Vertex 4 {m}
  0, -21.9703501412962, 0,                !- X,Y,Z Vertex 5 {m}
  0, 4.06394583627071, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {157006a2-90d8-4c83-9abb-30863c4a51cb}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2332f2d-40c1-4a8e-bd5c-373b256e2240}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cee8b643-69db-40e7-b173-38f434cf163f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.06394583627071, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, 4.06394583627071, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {456b8f29-0a76-421a-a7ef-a1d03c0e54cb}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2332f2d-40c1-4a8e-bd5c-373b256e2240}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1d2c6f1-ab87-4de4-b651-694a3c0c8955}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.24970197870135, 4.06394583627071, 7.62, !- X,Y,Z Vertex 1 {m}
  3.24970197870135, 4.06394583627071, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.06394583627071, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.06394583627071, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dccb617-97f2-4876-92fb-a87645f72136}, !- Handle
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2332f2d-40c1-4a8e-bd5c-373b256e2240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.24970197870135, -6.76854590729692, 7.62, !- X,Y,Z Vertex 1 {m}
  3.24970197870135, -6.76854590729692, 0, !- X,Y,Z Vertex 2 {m}
  3.24970197870135, 4.06394583627071, 0,  !- X,Y,Z Vertex 3 {m}
  3.24970197870135, 4.06394583627071, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a70f63ef-7532-4e50-a5bd-946f72fbf27b}, !- Handle
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2332f2d-40c1-4a8e-bd5c-373b256e2240}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf07fc46-c8dc-48b9-8fe7-a7c0a7073113}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.73178010370653, -6.76854590729692, 7.62, !- X,Y,Z Vertex 1 {m}
  2.73178010370653, -6.76854590729692, 0, !- X,Y,Z Vertex 2 {m}
  3.24970197870135, -6.76854590729692, 0, !- X,Y,Z Vertex 3 {m}
  3.24970197870135, -6.76854590729692, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57b99190-b3e1-40fc-94ca-a40ff0e73048}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2332f2d-40c1-4a8e-bd5c-373b256e2240}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05407480-4c96-46d7-a790-8bac7c16377c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.73178010370653, -16.8681251412962, 7.62, !- X,Y,Z Vertex 1 {m}
  2.73178010370653, -16.8681251412962, 0, !- X,Y,Z Vertex 2 {m}
  2.73178010370653, -6.76854590729692, 0, !- X,Y,Z Vertex 3 {m}
  2.73178010370653, -6.76854590729692, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2f9dd36-a1e2-43f4-ac21-68c3f07355b6}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2332f2d-40c1-4a8e-bd5c-373b256e2240}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d096111a-d005-4ed4-b1bf-52624ec828c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.73178010370653, -20.7098751413105, 7.62, !- X,Y,Z Vertex 1 {m}
  2.73178010370653, -20.7098751413105, 0, !- X,Y,Z Vertex 2 {m}
  2.73178010370653, -16.8681251412962, 0, !- X,Y,Z Vertex 3 {m}
  2.73178010370653, -16.8681251412962, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e5c54ef-a4ad-4f78-aa1c-33631e259664}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2332f2d-40c1-4a8e-bd5c-373b256e2240}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f641e8a5-eb32-4227-8f9e-5fd9f0a37564}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.73178010370653, -21.9703501412962, 7.62, !- X,Y,Z Vertex 1 {m}
  2.73178010370653, -21.9703501412962, 0, !- X,Y,Z Vertex 2 {m}
  2.73178010370653, -20.7098751413105, 0, !- X,Y,Z Vertex 3 {m}
  2.73178010370653, -20.7098751413105, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a8aba72-c976-4907-81d0-a82c27518e18}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2332f2d-40c1-4a8e-bd5c-373b256e2240}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42ac2f36-361f-490b-a71f-4c53a5b6573c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.9703501412962, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -21.9703501412962, 0,                !- X,Y,Z Vertex 2 {m}
  2.73178010370653, -21.9703501412962, 0, !- X,Y,Z Vertex 3 {m}
  2.73178010370653, -21.9703501412962, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {603c9ef2-d453-4803-a0cf-c75c7338d264}, !- Handle
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2332f2d-40c1-4a8e-bd5c-373b256e2240}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16803d90-d9be-4a10-96bb-76823525edb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.0594000000015, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -18.0594000000015, 0,                !- X,Y,Z Vertex 2 {m}
  0, -21.9703501412962, 0,                !- X,Y,Z Vertex 3 {m}
  0, -21.9703501412962, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d336f162-3248-44ec-9d7c-e3298a172c3d}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2332f2d-40c1-4a8e-bd5c-373b256e2240}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15e6e724-2acc-461a-9d40-6e45befaf46f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.4551251412962, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -14.4551251412962, 0,                !- X,Y,Z Vertex 2 {m}
  0, -18.0594000000015, 0,                !- X,Y,Z Vertex 3 {m}
  0, -18.0594000000015, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd056228-1b68-4470-8865-6265a8f08660}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2332f2d-40c1-4a8e-bd5c-373b256e2240}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9404179-bf9c-4c69-8b0e-a7256ef5e054}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.87583750000175, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -9.87583750000175, 0,                !- X,Y,Z Vertex 2 {m}
  0, -14.4551251412962, 0,                !- X,Y,Z Vertex 3 {m}
  0, -14.4551251412962, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da9ec9c5-47c1-428c-962b-abd471062e34}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2332f2d-40c1-4a8e-bd5c-373b256e2240}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f017fed-6c5a-4250-92c2-794ecbc56900}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.11564329625255, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -6.11564329625255, 0,                !- X,Y,Z Vertex 2 {m}
  0, -9.87583750000175, 0,                !- X,Y,Z Vertex 3 {m}
  0, -9.87583750000175, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38b0a247-ec0d-4dc1-8804-ef38a8341b92}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2332f2d-40c1-4a8e-bd5c-373b256e2240}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da0100ad-d22b-42b9-9b7e-02ab6810fb0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.11564329625255, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.11564329625255, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14fe5c03-8f34-4674-b63f-73fd70a060f9}, !- Handle
  Surface 401,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {f2332f2d-40c1-4a8e-bd5c-373b256e2240}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.73178010370653, -21.9703501412962, 7.62, !- X,Y,Z Vertex 1 {m}
